# Kỹ thuật Xử lý Nước cấp (Water Treatment Engineering) — HCMUT-263


## Chương 1: Giới thiệu & Chất lượng Nước (Introduction & Water Quality)

### 1.0 Tổng quan Môn học, Đề cương và Khung Tài liệu Tham khảo (Course Overview, Syllabus & Reference Framework)

#### 1.0.1 Giới thiệu Môn học và Mục tiêu Đào tạo (Course Scope & Learning Objectives)

##### 1.0.1.1 Vị trí Môn học trong Chương trình Đào tạo Kỹ thuật Môi trường
- **Thông tin học phần**:
  - Tên học phần: Kỹ thuật Xử lý Nước cấp (Water Treatment Engineering).
  - Mã học phần: HCMUT-263.
  - Cơ sở đào tạo: Trường Đại học Bách khoa – ĐHQG-HCM.
  - Giảng viên biên soạn: PGS. TS. Đặng Viết Hùng.
  - Vị trí chương trình: Học phần chuyên ngành bắt buộc trong năm học thứ 3 hoặc thứ 4.
- **Khối kiến thức kỹ thuật tiên quyết**:
  - Cơ học Chất lỏng và Thủy lực học (Fluid Mechanics & Hydraulics):
    - Định luật thủy tĩnh.
    - Phương trình năng lượng Bernoulli và phương trình liên tục.
    - Tổn thất áp lực qua đường ống, kênh dẫn, lớp vật liệu lọc xốp và cánh khuấy.
  - Hóa học Đại cương và Hóa học Môi trường (General & Environmental Chemistry):
    - Nhiệt động học hóa học và cân bằng axit - bazơ.
    - Tích số tan của chất ít tan ($K_{sp}$) và phản ứng oxy hóa - khử (Redox).
    - Cơ chế keo tụ và đông tụ điện tích.
    - Tính chất hóa học của các chất khí hòa tan ($CO_2, O_2, H_2S, CH_4$).
  - Toán Kỹ thuật và Phương trình Vi phân (Engineering Mathematics & Differential Equations):
    - Động học phản ứng bậc 0, bậc 1 và bậc 2.
    - Phương trình vi phân truyền khối.
    - Cân bằng vật chất trong bể phản ứng khuấy trộn hoàn chỉnh liên tục (CSTR) và bể dòng chảy nút (PFR).

##### 1.0.1.2 Chuẩn Đầu ra Môn học (Course Learning Outcomes - CLOs)
- **Chuẩn năng lực kỹ thuật**:
  - CLO 1 (Hiểu biết Thủy địa hóa): Phân tích chu trình thủy địa hóa toàn cầu. Phân biệt cơ chế tạo thành tạp chất trong nước mưa, nước biển, nước ngầm và nước mặt.
  - CLO 2 (Kiến trúc Hệ thống): Xác định cấu trúc chức năng của ba phân khu cấp nước. Ba phân khu gồm Công trình thu nước, Nhà máy xử lý và Mạng lưới phân phối.
  - CLO 3 (Quy chuẩn Pháp lý): Áp dụng ngưỡng giới hạn của QCVN 01-1:2018/BYT, QCVN 6-1:2010/BYT và TCXDVN 33:2006 vào đánh giá chất lượng nước.
  - CLO 4 (Lựa chọn Dây chuyền Công nghệ): Đánh giá đặc tính nước thô để chọn sơ đồ công nghệ xử lý phù hợp. Các thông số gồm độ đục, độ màu, sắt, mangan, độ cứng và vi sinh vật.
  - CLO 5 (Tính toán Thủy lực Trạm Bơm và Lưu vực): Tính toán thủy tĩnh, chuyển đổi đơn vị áp suất, độ nhớt, động năng, cột áp thủy lực và công suất bơm ($P_w, BHP$).
  - CLO 6 (Dự báo Nhu cầu và Dân số): Áp dụng mô hình cân bằng ẩm lưu vực trữ nước. Dự báo dân số theo phương pháp số học, hình học và giảm dần. Tính lưu lượng nước chữa cháy.
  - CLO 7 (Hóa học Nước và Làm mềm): Thiết lập cân bằng hệ carbonate. Tính nồng độ cấu tử theo pH. Xác định các dạng độ cứng và tính liều lượng vôi - soda làm mềm nước.

#### 1.0.2 Đề cương Chi tiết 10 Chương (Curricular Roadmap)

##### 1.0.2.1 Chuỗi Quá trình Xử lý từ Nguồn đến Vòi nước
- **Cấu trúc 10 chương môn học**:
  - Chương 1: Tổng quan và Chất lượng Nước (Introduction). Trình bày cơ sở thủy địa hóa, tạp chất, quy chuẩn chất lượng và tính toán kỹ thuật nền tảng.
  - Chương 2: Nguồn nước và Công trình Thu (Water Source & Collection System). Khảo sát địa chất thủy văn và thiết kế công trình thu nước mặt, nước ngầm.
  - Chương 3: Keo tụ và Tạo bông (Coagulation and Flocculation). Trình bày cơ chế nén điện kép, bẫy cặn và thiết kế bể trộn nhanh, bể tạo bông.
  - Chương 4: Khử Sắt và Mangan (Removal of Iron and Manganese). Trình bày động học oxy hóa, giàn mưa làm thoáng, tháp thổi khí và bể lọc tiếp xúc xúc tác.
  - Chương 5: Lắng (Sedimentation). Trình bày lý thuyết lắng trọng lực và tính toán bể lắng ngang, bể lắng đứng, bể lắng radian, bể lắng tấm nghiêng lamella.
  - Chương 6: Lọc Nước (Filtration). Trình bày cơ chế giữ cặn tầng lọc hạt và thiết kế bể lọc cát nhanh trọng lực, chu trình rửa lọc.
  - Chương 7: Khử trùng Nước (Disinfection). Trình bày động học bất hoạt vi sinh vật. Áp dụng khử trùng bằng clo, ozone, tia UV. Kiểm soát phụ phẩm khử trùng (DBPs).
  - Chương 8: Xử lý Nâng cao (Advanced Treatment). Áp dụng than hoạt tính (PAC/GAC) và lọc màng (MF, UF, NF, RO). Trình bày oxy hóa nâng cao (AOP) và khử muối nước biển.
  - Chương 9: Ổn định Hóa học Nước (Water Stabilization). Xác định chỉ số Langelier (LSI) và chỉ số Ryznar (RSI). Phân tích ăn mòn kim loại và giải pháp thụ động hóa đường ống.
  - Chương 10: Mạng lưới Phân phối Nước cấp (Water Distribution System). Tính toán thủy lực mạng lưới đường ống, bể chứa nước sạch, đài nước và trạm bơm cấp 2.

#### 1.0.3 Hệ thống Giáo trình và Tiêu chuẩn Thiết kế Cốt lõi (Core Reference Framework)

##### 1.0.3.1 Giáo trình Kỹ thuật Xử lý Nước Cấp Trong nước và Quốc tế
- **Tài liệu tham khảo chuyên ngành**:
  - *Tính toán các công trình xử lý và phân phối nước cấp* (Tác giả: Trịnh Xuân Lai - NXB Xây dựng): Cung cấp công thức tính toán và thông số kinh nghiệm thiết kế thực tế tại Việt Nam.
  - *Xử lý nước cấp* (Tác giả: Nguyễn Ngọc Dung - NXB Xây dựng): Phân tích cơ sở hóa lý và nguyên lý vận hành của từng công trình xử lý đơn vị.
  - *Water Treatment: Principles and Design* (Nhóm tác giả: MWH / John C. Crittenden et al. - Wiley): Cung cấp lý thuyết động học xử lý nước, mô hình truyền khối và cơ sở thiết kế công nghệ.
  - *Water Quality & Treatment - A Handbook on Drinking Water* (Hiệp hội Cấp nước Hoa Kỳ - AWWA): Cung cấp tiêu chuẩn phân tích chất lượng nước và phương pháp kiểm soát mầm bệnh.

##### 1.0.3.2 Khung Pháp lý và Tiêu chuẩn Kỹ thuật Việt Nam
- **Văn bản quy chuẩn bắt buộc**:
  - TCXDVN 33:2006: Tiêu chuẩn xây dựng Việt Nam. Văn bản quy định yêu cầu thiết kế mạng lưới đường ống và công trình xử lý cấp nước.
  - QCVN 01-1:2018/BYT: Quy chuẩn kỹ thuật quốc gia về chất lượng nước sạch dùng cho mục đích sinh hoạt. Quy chuẩn bắt buộc áp dụng cho mọi đơn vị cấp nước tại Việt Nam.
  - QCVN 6-1:2010/BYT: Quy chuẩn kỹ thuật quốc gia đối với nước khoáng thiên nhiên và nước uống đóng chai. Quy chuẩn quy định chỉ tiêu vi sinh và độc chất vô cơ khắt khe.

### 1.1 Nguồn Nước và Nguyên lý Thủy Địa hóa (Water Sources & Hydrogeochemical Fundamentals)

#### 1.1.1 Chu trình Thủy Địa hóa và Phân loại Tạp chất trong Nước (Hydrogeochemical Cycle & Impurity Classification)

##### 1.1.1.1 Cơ chế Chu trình Thủy văn Toàn cầu và Quá trình Chưng cất Tự nhiên
- **Bản chất chu trình thủy văn**:
  - Chu trình thủy địa hóa (Hydrogeochemical Cycle) luân chuyển nước liên tục giữa thủy quyển, khí quyển, thạch quyển và sinh quyển.
  - Năng lượng mặt trời và trọng lực Trái Đất điều khiển toàn bộ chu trình.
- **Bốn giai đoạn vận động của chu trình**:
  1. Bốc hơi nước biển (Solar Ocean Evaporation): Bức xạ mặt trời đốt nóng bề mặt biển. Nhiệt lượng bẻ gãy liên kết hydro giữa các phân tử $H_2O$. Hơi nước thoát vào khí quyển. Muối khoáng và tạp chất không bay hơi ở lại đại dương. Quá trình này hoạt động như một hệ thống chưng cất tự nhiên bằng năng lượng mặt trời (Natural Solar Distillation).
  2. Ngưng tụ và vận chuyển hơi ẩm (Atmospheric Transport & Condensation): Khối khí ẩm bốc lên cao gặp nhiệt độ thấp. Hơi nước ngưng tụ quanh hạt nhân ngưng tụ (aerosol bụi, muối biển, phấn hoa) tạo thành mây.
  3. Giáng thủy (Precipitation): Kích thước hạt nước trong mây tăng dần. Trọng lực thắng lực nâng khí động khiến nước rơi xuống mặt đất dưới dạng mưa, tuyết hoặc mưa đá.
  4. Dòng chảy bề mặt (Surface Runoff) và thấm sâu (Infiltration): Nước mưa rơi xuống đất chia thành ba phần. Phần thứ nhất bốc hơi trực tiếp vào khí quyển. Phần thứ hai chảy tràn bề mặt vào suối, sông, hồ rồi đổ ra biển. Phần thứ ba thấm qua tầng đất mặt bổ cập tầng chứa nước ngầm (aquifers).
- **Phân bố trữ lượng nước trên Trái Đất (Global Water Allocation)**:
  - Tổng trữ lượng nước toàn cầu đạt khoảng $1.386 \times 10^9\text{ km}^3$.
  - Nước mặn đại dương (Oceans): Chiếm $97.5\%$ tổng lượng nước toàn cầu. Độ mặn trung bình đạt $35\text{ g/L}$. Nước biển cần khử muối trước khi cấp cho sinh hoạt.
  - Băng hà và tuyết vĩnh cửu (Glaciers & Permanent Snowpack): Chiếm $1.76\%$ tổng lượng nước toàn cầu (tương đương $68.7\%$ tổng lượng nước ngọt). Nguồn nước này phân bố tại Nam Cực, Bắc Cực và đỉnh núi cao.
  - Nước dưới đất (Groundwater): Chiếm $0.76\%$ tổng lượng nước toàn cầu (tương đương $30.1\%$ tổng lượng nước ngọt). Nguồn nước này là nguồn cấp nước sinh hoạt chính cho con người.
  - Nước mặt ngọt (Freshwater Lakes & Rivers): Chiếm dưới $0.01\%$ tổng lượng nước toàn cầu. Hồ nước ngọt chiếm khoảng $0.007\%$. Sông suối chiếm khoảng $0.0002\%$. Đây là nguồn khai thác nước cấp tập trung thuận tiện nhất cho đô thị.

##### 1.1.1.2 Các Đặc tính Vật lý Cơ bản của Nước trong Hệ Đơn vị SI
- **Khối lượng riêng của nước ($\rho$)**:
  - Nước đạt khối lượng riêng cực đại tại nhiệt độ $4^\circ\text{C}$:
    $$\rho_{\text{water, } 4^\circ\text{C}} = 1000\text{ kg/m}^3 = 1.000\text{ g/cm}^3$$
  - Khối lượng riêng tại $20^\circ\text{C}$: $\rho = 998.2\text{ kg/m}^3$.
  - Khối lượng riêng tại $21^\circ\text{C}$: $\rho = 998.0\text{ kg/m}^3$.
  - Khối lượng riêng tại $25^\circ\text{C}$: $\rho = 997.0\text{ kg/m}^3$.
  - Quan hệ giữa khối lượng riêng và tỷ trọng (Specific Gravity - $\text{SG}$):
    $$\rho = \text{SG} \cdot \rho_{\text{ref}} = \text{SG} \cdot \rho_{\text{water, } 4^\circ\text{C}}$$
    - $\rho$: Khối lượng riêng của chất lỏng ($\text{kg/m}^3$).
    - $\text{SG}$: Tỷ trọng của chất lỏng (không thứ nguyên).
    - $\rho_{\text{ref}}$: Khối lượng riêng của chất lỏng chuẩn tại $4^\circ\text{C}$ ($1000\text{ kg/m}^3$).
- **Trọng lượng riêng của nước ($\gamma$)**:
  - Trọng lượng riêng tính bằng tích số giữa khối lượng riêng và gia tốc trọng trường:
    $$\gamma = \rho \cdot g$$
    - $\gamma$: Trọng lượng riêng của nước ($\text{N/m}^3$).
    - $\rho$: Khối lượng riêng của nước ($\text{kg/m}^3$).
    - $g$: Gia tốc trọng trường ($9.81\text{ m/s}^2$).
  - Giá trị trọng lượng riêng tại $4^\circ\text{C}$:
    $$\gamma = 1000\text{ kg/m}^3 \times 9.81\text{ m/s}^2 = 9810\text{ N/m}^3 = 9.81\text{ kN/m}^3$$
- **Độ nhớt động lực ($\mu$)**:
  - Độ nhớt động lực đo lực ma sát nội tại giữa các lớp chất lỏng chuyển động trượt.
  - Đơn vị đo trong hệ SI: $\text{N}\cdot\text{s/m}^2$ hoặc $\text{Pa}\cdot\text{s}$ ($1\text{ Poise} = 0.1\text{ Pa}\cdot\text{s}$, $1\text{ cP} = 10^{-3}\text{ Pa}\cdot\text{s}$).
  - Giá trị tại $20^\circ\text{C}$: $\mu = 1.002 \times 10^{-3}\text{ N}\cdot\text{s/m}^2$ ($1.002\text{ cP}$).
  - Giá trị tại $21^\circ\text{C}$: $\mu = 0.00982\text{ Poise} = 9.82 \times 10^{-4}\text{ N}\cdot\text{s/m}^2$ ($0.982\text{ cP}$).
- **Độ nhớt động học ($\nu$)**:
  - Độ nhớt động học là tỷ số giữa độ nhớt động lực và khối lượng riêng:
    $$\nu = \frac{\mu}{\rho}$$
    - $\nu$: Độ nhớt động học của nước ($\text{m}^2/\text{s}$).
    - $\mu$: Độ nhớt động lực của nước ($\text{N}\cdot\text{s/m}^2$).
    - $\rho$: Khối lượng riêng của nước ($\text{kg/m}^3$).
  - Giá trị tại $20^\circ\text{C}$: $\nu \approx 1.004 \times 10^{-6}\text{ m}^2/\text{s}$.
  - Giá trị tại $21^\circ\text{C}$: $\nu \approx 9.84 \times 10^{-7}\text{ m}^2/\text{s}$.
- **Nhiệt dung riêng của nước ($C_p$)**:
  - Giá trị chuẩn: $C_p = 4.184\text{ kJ/(kg}\cdot\text{K)}$ ($1\text{ cal/(g}\cdot^\circ\text{C)}$).
  - Nhiệt dung riêng cao giúp các thủy vực tự nhiên ổn định nhiệt độ trước biến đổi thời tiết.

##### 1.1.1.3 Phân loại Năm Nhóm Tạp chất Cốt lõi trong Nguồn Nước Tự nhiên
- **Nhóm 1: Các hợp chất vô cơ hòa tan (Dissolved Inorganic Compounds)**:
  - Cation chính:
    - Canxi ($Ca^{2+}$) và Magie ($Mg^{2+}$) tạo nên độ cứng của nước.
    - Natri ($Na^+$) và Kali ($K^+$) quyết định độ mặn của nước.
    - Sắt ($Fe^{2+}$) và Mangan ($Mn^{2+}$) xuất hiện phổ biến trong môi trường yếm khí thiếu oxy.
    - Nhôm ($Al^{3+}$), Stronti ($Sr^{2+}$) và Bari ($Ba^{2+}$) hòa tan từ khoáng sét tự nhiên.
  - Anion chính:
    - Bicarbonate ($HCO_3^-$) và Carbonate ($CO_3^{2-}$) tạo nên độ kiềm của nước.
    - Clorua ($Cl^-$) và Sunfat ($SO_4^{2-}$) tạo nên độ mặn và độ cứng phi carbonate.
    - Nitrate ($NO_3^-$) và Fluoride ($F^-$) sinh ra từ phân bón nông nghiệp hoặc khoáng đá.
  - Nguyên tố vết độc tính:
    - Asen ($As$), Chì ($Pb$), Cadmium ($Cd$), Crom ($Cr^{6+}$) và Thủy ngân ($Hg$).
    - Các nguyên tố này sinh ra từ phong hóa địa chất hoặc nước thải công nghiệp. Chúng gây tổn thương nội tạng và ung thư.
- **Nhóm 2: Các hợp chất hữu cơ hòa tan (Dissolved Organic Matter - NOM)**:
  - Hợp chất hữu cơ tự nhiên (Natural Organic Matter - NOM):
    - Hình thành do phân rã thảm thực vật, bùn đáy và chất tiết chuyển hóa của tảo.
    - Axit Humic: Khối lượng phân tử lớn, tan trong kiềm, kết tủa trong axit, tạo màu nâu sẫm cho nước.
    - Axit Fulvic: Khối lượng phân tử nhỏ hơn, tan trong mọi dải pH, tạo màu vàng rơm cho nước.
    - Tanin: Hòa tan từ vỏ cây và lá mục trong rừng ngập nước.
  - Hợp chất hữu cơ tổng hợp (Synthetic Organic Chemicals - SOCs):
    - Chất hoạt động bề mặt (detergents) từ nước thải sinh hoạt đô thị.
    - Thuốc bảo vệ thực vật (pesticides, organochlorines) từ dòng chảy tràn nông nghiệp.
    - Dung môi công nghiệp và các chất gây rối loạn nội tiết (EDCs).
  - Tác động kỹ thuật của hợp chất hữu cơ:
    - Tiêu tốn hóa chất keo tụ trong quá trình xử lý nước.
    - Gây nghẹt tắc màng lọc nước.
    - Phản ứng với clo sinh ra phụ phẩm khử trùng gây ung thư (Disinfection By-Products - DBPs).
- **Nhóm 3: Các chất khí hòa tan (Dissolved Gases)**:
  - Oxy hòa tan (Dissolved Oxygen - DO): Duy trì sự sống thủy sinh và trạng thái oxy hóa của nước mặt. Nước ngầm sâu thường nghèo DO ($DO < 1 - 2\text{ mg/L}$).
  - Khí Carbonic ($CO_2$): Hòa tan tạo axit carbonic ($H_2CO_3$). Khí này ăn mòn kim loại đường ống và hòa tan đá vôi tạo độ cứng.
  - Khí Hydro Sulfua ($H_2S$): Sinh ra do vi khuẩn khử sunfat trong môi trường kỵ khí. Khí gây mùi trứng thối và tạo kết tủa đen $FeS$ khi gặp ion sắt.
  - Khí Methane ($CH_4$): Khí dễ cháy nổ, sinh ra do phân hủy bùn kỵ khí ở đáy thủy vực.
  - Khí Radon ($Rn$): Khí phóng xạ tự nhiên hòa tan từ vỉa đá granite chứa urani.
  - Khí Nitơ ($N_2$) và Khí Lưu huỳnh đioxit ($SO_2$): Hòa tan vào nước từ bầu khí quyển.
- **Nhóm 4: Các chất rắn lơ lửng và hệ keo (Suspended Solids & Colloids)**:
  - Chất rắn lơ lửng (Total Suspended Solids - TSS):
    - Kích thước hạt từ $1\text{ }\mu\text{m}$ đến hàng trăm $\mu\text{m}$.
    - Gồm hạt cát mịn, bùn phù sa (silt), xác hữu cơ, dầu và mỡ.
    - Các hạt này tạo ra độ đục (Turbidity) và có thể lắng tự nhiên nhờ trọng lực.
  - Hệ keo (Colloidal Sol):
    - Kích thước hạt rất nhỏ từ $0.001\text{ }\mu\text{m}$ đến $1\text{ }\mu\text{m}$.
    - Gồm keo sét aluminosilicate, keo silica và phức hợp hữu cơ.
    - Hạt keo mang điện tích âm bề mặt cố hữu. Lực đẩy tĩnh điện ngăn các hạt keo tự kết dính.
    - Nhà máy phải dùng phèn nhôm hoặc phèn sắt để keo tụ và trung hòa điện tích.
- **Nhóm 5: Vi sinh vật (Microorganisms)**:
  - Vi khuẩn gây bệnh (Pathogenic Bacteria):
    - *Escherichia coli*: Vi khuẩn chỉ thị mức độ nhiễm phân từ người và động vật máu nóng.
    - *Vibrio cholerae*: Phẩy khuẩn tả gây bệnh tả và tiêu chảy cấp tính.
    - *Salmonella typhi*: Vi khuẩn gây bệnh sốt thương hàn.
    - *Shigella*: Vi khuẩn gây bệnh lỵ trực khuẩn.
    - *Pseudomonas aeruginosa*: Trực khuẩn mủ xanh gây nhiễm trùng cơ hội.
  - Virus gây bệnh truyền qua đường nước:
    - Kích thước siêu nhỏ từ $0.02\text{ }\mu\text{m}$ đến $0.1\text{ }\mu\text{m}$.
    - Gồm Rotavirus (gây tiêu chảy cấp ở trẻ em), Enterovirus, Viêm gan A ($HAV$) và Norovirus.
  - Động vật nguyên sinh và ký sinh trùng (Protozoa & Helminths):
    - Bào nang *Giardia lamblia* (kích thước $8 - 14\text{ }\mu\text{m}$).
    - Noãn nang *Cryptosporidium parvum* (kích thước $4 - 6\text{ }\mu\text{m}$).
    - Vỏ kitin của noãn nang *Cryptosporidium* trơ với hóa chất clo. Nhà máy phải dùng lọc màng, ozon hoặc tia UV để xử lý.
  - Tảo (*Algae*) và nấm (*Fungi*): Gây mùi vị lạ cho nước và làm nghẹt bể lọc cát.

#### 1.1.2 Nguồn Nước mưa và Nước biển (Rainwater & Seawater Sources)

##### 1.1.2.1 Nước Mưa: Đặc tính Hóa lý, Độ ổn định và Trữ lượng
- **Độ khoáng hóa và độ tinh khiết**:
  - Hàm lượng tổng chất rắn hòa tan (TDS) rất thấp, dao động từ $10\text{ mg/L}$ đến $50\text{ mg/L}$.
  - Nước mưa hầu như không chứa ion canxi và magie. Độ cứng xấp xỉ bằng không (nước siêu mềm).
- **Tính axit tự nhiên của nước mưa**:
  - Nước mưa hòa tan khí carbonic trong khí quyển tạo thành axit carbonic:
    $$CO_2 + H_2O \rightleftharpoons H_2CO_3 \rightleftharpoons H^+ + HCO_3^-$$
  - Giá trị pH của nước mưa tự nhiên không ô nhiễm dao động từ $5.0$ đến $5.6$.
  - Mưa axit xảy ra khi khí quyển nhiễm nhiều $SO_2$ và $NO_x$. Giá trị pH của mưa axit giảm xuống $3.5 - 4.5$.
- **Tính ăn mòn xâm thực (Aggressive Corrosiveness)**:
  - Nước mưa thiếu hụt ion canxi ($Ca^{2+}$) và ion kiềm ($HCO_3^-$).
  - Chỉ số bão hòa Langelier của nước mưa luôn âm rất sâu ($LSI \ll 0$).
  - Nước mưa hòa tan vôi trong bể xi măng và hòa tan kim loại đường ống ($Pb, Cu$).
- **Hệ thống thu gom và trữ nước mưa phân tán**:
  - Quy trình vận hành và cấu trúc hệ thống gồm 4 bộ phận:
    1. Bề mặt mái thu (Catchment Surface): Mái ngói, tôn mạ hoặc bê tông sạch trơ hóa học. Tuyệt đối không dùng mái fibro-xi măng chứa amiăng.
    2. Thiết bị xả nước mưa đợt đầu (First-Flush Diverter): Tách bỏ $1 - 2\text{ mm}$ mưa đầu trận (tương đương $10 - 20\text{ L}$ cho mỗi $10\text{ m}^2$ mái). Thiết bị này loại bỏ bụi bẩn, phân chim và lá cây.
    3. Bể trữ nước mưa kín (Storage Cistern): Bể composite hoặc nhựa HDPE. Bể phải chắn kín ánh sáng mặt trời để ngăn rêu tảo phát triển và muỗi đẻ trứng.
    4. Cụm xử lý bổ sung: Lọc cát thạch anh, lọc than hoạt tính và đun sôi hoặc khử trùng nano bạc trước khi uống trực tiếp.

##### 1.1.2.2 Nước Biển: Độ mặn, Tỷ trọng và Rào cản Khử muối
- **Độ mặn và thành phần ion chính**:
  - Độ mặn trung bình của nước biển dao động từ $3.3\%$ đến $3.7\%$.
  - Giá trị thiết kế chuẩn lấy bằng $3.5\%$ (tương đương $35\text{ g/L}$ hoặc $35,000\text{ mg/L TDS}$).
  - Hàm lượng các ion chính trong nước biển có độ mặn $3.5\%$:
    - Clorua ($Cl^-$): $19,350\text{ mg/L}$ ($55.0\%$ tổng lượng anion).
    - Natri ($Na^+$): $10,760\text{ mg/L}$ ($30.6\%$ tổng lượng cation).
    - Sunfat ($SO_4^{2-}$): $2,710\text{ mg/L}$.
    - Magie ($Mg^{2+}$): $1,290\text{ mg/L}$.
    - Canxi ($Ca^{2+}$): $410\text{ mg/L}$.
    - Kali ($K^+$): $390\text{ mg/L}$.
    - Bicarbonate ($HCO_3^-$): $140\text{ mg/L}$.
- **Áp suất thẩm thấu ($\Pi$) và rào cản năng lượng**:
  - Áp suất thẩm thấu xác định theo phương trình Van 't Hoff:
    $$\Pi = i \cdot M \cdot R \cdot T$$
    - $\Pi$: Áp suất thẩm thấu của dung dịch nước biển ($\text{bar}$).
    - $i$: Hệ số phân ly ion Van 't Hoff (không thứ nguyên).
    - $M$: Tổng nồng độ mol của các phần tử chất tan ($\text{mol/L}$).
    - $R$: Hằng số khí lý tưởng ($0.08314\text{ L}\cdot\text{bar/(mol}\cdot\text{K)}$).
    - $T$: Nhiệt độ nhiệt động học tuyệt đối ($\text{K}$, $T = t^\circ\text{C} + 273.15$).
  - Giá trị áp suất thẩm thấu của nước biển tự nhiên tại $25^\circ\text{C}$: $\Pi \approx 25 - 28\text{ bar}$ ($360 - 400\text{ psi}$).
  - Áp suất vận hành thực tế của trạm lọc màng thẩm thấu ngược nước biển (SWRO):
    - Bơm cao áp phải thắng áp suất thẩm thấu cộng với trở lực màng.
    - Áp suất vận hành thực tế duy trì trong khoảng $55\text{ bar}$ đến $70\text{ bar}$ ($800 - 1000\text{ psi}$).
- **Tỷ trọng và khối lượng riêng của nước biển**:
  - Hàm lượng muối cao làm tăng khối lượng riêng của nước biển:
    $$\rho_{\text{seawater}} \approx 1.025\text{ kg/L} = 1025\text{ kg/m}^3\text{ (tại } 20^\circ\text{C)}$$
  - Tỷ trọng tương đối so với nước chuẩn tại $4^\circ\text{C}$: $\text{SG} = 1.025$.
- **Hiện tượng hạ điểm đóng băng (Freezing Point Depression)**:
  - Nồng độ ion muối làm hạ nhiệt độ kết tinh của nước.
  - Điểm đóng băng của nước biển có độ mặn $3.5\%$ hạ xuống mức $-1.9^\circ\text{C}$ (thay vì $0.0^\circ\text{C}$ của nước cất).
- **Độ kiềm và pH của nước biển**:
  - Nước biển có dải pH ổn định từ $7.5$ đến $8.4$.
  - Hệ đệm tự nhiên carbonate ($HCO_3^- / CO_3^{2-}$) và borate ($B(OH)_3 / B(OH)_4^-$) kiểm soát ổn định giá trị pH này.

### 1.1 Đặc tính Nguồn Nước Tự nhiên (Natural Water Sources)

#### 1.1.3 Nguồn Nước ngầm: Chất lượng, Khoáng hóa và Nhiễm bẩn (Groundwater Quality, Minerals & Contamination)

##### 1.1.3.1 Địa tầng Thủy văn và Cơ chế Hòa tan Khoáng chất Tự nhiên
- **Cấu trúc tầng chứa nước (Aquifer Structures)**:
  - Tầng không áp (Unconfined Aquifer) nằm sát mặt đất. Mực nước tự do thay đổi theo mùa và chịu áp suất khí quyển.
  - Tầng chứa nước không áp nhận nước bổ cập nhanh từ nước mưa thấm. Tầng này dễ nhiễm bẩn từ các hoạt động trên mặt đất.
  - Tầng có áp (Confined Aquifer) nằm kẹp giữa hai lớp địa chất không thấm nước. Nước chịu áp lực thủy tĩnh cao.
  - Khi khoan giếng vào tầng có áp, mực nước tự dâng cao hơn đỉnh tầng chứa nước. Nước có độ an toàn vi sinh cao.

- **Cơ chế hòa tan sắt ($Fe^{2+}$) và mangan ($Mn^{2+}$)**:
  - Vi sinh vật trong đất tiêu thụ hết oxy hòa tan ($DO \to 0\text{ mg/L}$) khi phân hủy chất hữu cơ.
  - Môi trường ngầm chuyển sang trạng thái khử mạnh với thế oxy hóa khử âm ($Eh < 0$).
  - Nước ngầm hòa tan khoáng sắt và mangan không tan trong đất đá:
    $$Fe^{3+}_{\text{(rắn)}} + e^- \to Fe^{2+}_{\text{(hòa tan)}}$$
    $$MnO_{2\text{(rắn)}} + 4H^+ + 2e^- \to Mn^{2+}_{\text{(hòa tan)}} + 2H_2O$$
  - Nước mới bơm lên từ giếng khoan luôn trong suốt. Nước chứa ion sắt ($Fe^{2+}$) và mangan ($Mn^{2+}$) hòa tan.
  - Khi tiếp xúc không khí, oxy oxy hóa $Fe^{2+}$ thành kết tủa $Fe(OH)_3$ màu nâu đỏ. Quá trình làm nước đục và gây ố vàng.

- **Cơ chế hòa tan canxi ($Ca^{2+}$), magie ($Mg^{2+}$) tạo độ cứng**:
  - Vi sinh vật và rễ cây hô hấp giải phóng lượng lớn khí $CO_2$ vào đất ($20 - 100\text{ mg/L}$).
  - Khí $CO_2$ hòa tan vào nước tạo thành axit carbonic ($H_2CO_3$).
  - Axit carbonic hòa tan đá vôi ($CaCO_3$) và đá dolomit ($CaMg(CO_3)_2$):
    $$CaCO_{3\text{(rắn)}} + CO_2 + H_2O \rightleftharpoons Ca^{2+} + 2HCO_3^-$$
    $$CaMg(CO_3)_{2\text{(rắn)}} + 2CO_2 + 2H_2O \rightleftharpoons Ca^{2+} + Mg^{2+} + 4HCO_3^-$$
  - Phản ứng giải phóng ion $Ca^{2+}$ và $Mg^{2+}$, hình thành độ cứng carbonate trong nước ngầm.

- **Độc chất tự nhiên trong nước ngầm**:
  - Asen tự nhiên ($As$) giải phóng từ quặng pirit ($FeAsS$) hoặc quá trình khử khoáng sắt hydroxit.
  - Asen tồn tại ở dạng arsenite ($As^{3+}$) độc tính cao hoặc arsenate ($As^{5+}$). Nồng độ asen tầng nông thường vượt $0{,}01\text{ mg/L}$.
  - Fluoride ($F^-$) hòa tan từ khoáng fluorit ($CaF_2$). Nồng độ fluoride vượt $1{,}5\text{ mg/L}$ gây hỏng men răng và xốp xương.
  - Phóng xạ Radon ($^{222}Rn$) và Radium ($^{226}Ra$) hòa tan từ các đới nứt nẻ của đá granit.

##### 1.1.3.2 Nước ngầm Nhiễm lợ (Brackish Groundwater)
- Khai thác nước ngầm quá mức làm hạ thấp mực nước áp lực tĩnh.
- Nước biển xâm nhập vào các tầng chứa nước ngọt tại vùng ven biển.
- Nước ngầm chuyển thành nước lợ với hàm lượng tổng chất rắn hòa tan cao:
  $$\text{TDS} = 1000 - 5000\text{ mg/L}$$
- Kỹ sư phải dùng công nghệ màng lọc thẩm thấu ngược nước lợ (BWRO) hoặc điện thẩm tích (EDR) để khử mặn.

##### 1.1.3.3 Cơ chế Nhiễm bẩn Nhân sinh Tầng Nước ngầm (Anthropogenic Contamination)
- **Rò rỉ bể chứa xăng dầu ngầm (UST Leaks)**:
  - Bồn thép ngầm bị ăn mòn điện hóa sau 15 đến 30 năm chôn lấp.
  - Nhiên liệu rò rỉ phát tán nhóm hydrocarbon thơm BTEX (Benzene, Toluene, Ethylbenzene, Xylenes) và phụ gia MTBE.
  - Benzene là chất gây ung thư nhóm 1. MTBE tan nhiều trong nước, phân hủy sinh học chậm và di chuyển xa hàng kilômét.

- **Ô nhiễm nitrate ($NO_3^-$) từ nước thải và nông nghiệp**:
  - Bể tự hoại rò rỉ và phân bón hóa học dư thừa ($NH_4NO_3$) thấm sâu vào đất.
  - Vi khuẩn hiếu khí nitrat hóa amoni thành nitrite ($NO_2^-$) và nitrate ($NO_3^-$):
    $$NH_4^+ + 2O_2 \to NO_3^- + 2H^+ + H_2O$$
  - Ion nitrate không bị keo đất tích điện âm giữ lại. Nitrate đi thẳng vào tầng nước ngầm.
  - Nồng độ nitrate vượt $50\text{ mg/L}$ gây hội chứng trẻ xanh (Methemoglobinemia) ở trẻ sơ sinh.

- **Dung môi công nghiệp clo hóa (DNAPL)**:
  - Dung môi tẩy rửa cơ khí Trichloroethylene (TCE) và Tetrachloroethylene (PCE) ngấm vào đất.
  - Hợp chất này có tỷ trọng nặng hơn nước, tạo pha lỏng hữu cơ đậm đặc (DNAPL).
  - Túi DNAPL chìm xuống đáy tầng ngậm nước, hòa tan chậm qua nhiều thập kỷ và gây độc kéo dài.

##### 1.1.3.4 Ma trận Đánh giá Ưu điểm và Nhược điểm của Nước ngầm
- **Bảng so sánh ưu nhược điểm kỹ thuật của nước ngầm**:

| Chỉ tiêu kỹ thuật | Ưu điểm của nguồn nước ngầm | Nhược điểm và thách thức vận hành |
|---|---|---|
| **Độ đục và hạt cặn** | Độ đục thấp ($\le 1 - 2\text{ NTU}$), ít cặn lơ lửng nhờ đất cát lọc tự nhiên. | Cát mịn có thể lọt qua lưới lọc gây mài mòn cánh bơm giếng sâu. |
| **Ô nhiễm vi sinh** | Không có vi khuẩn gây bệnh và ký sinh trùng do thiếu ánh sáng. | Nước giếng nông dễ nhiễm bẩn phân nếu gần hố xí tự hoại. |
| **Nhiệt độ nước** | Nhiệt độ ổn định quanh năm ($22 - 25^\circ\text{C}$). | Nước có thể chứa khí cháy ($CH_4$) hoặc khí độc ($H_2S$). |
| **Chất hữu cơ tự nhiên** | Nồng độ chất hữu cơ thấp, ít tạo phụ phẩm khử trùng DBP. | Hàm lượng khoáng hòa tan cao ($Fe, Mn, Ca^{2+}, Mg^{2+}$). |
| **Công trình xử lý** | Mặt bằng xử lý gọn, bỏ qua bể keo tụ và bể lắng cặn thô. | Chi phí điện bơm giếng sâu cao, chi phí hóa chất khử cứng lớn. |
| **Mức độ bền vững** | Nguồn nước ngầm an toàn trước ô nhiễm bề mặt tức thời. | Tầng ngầm đã nhiễm độc asen hoặc dung môi rất khó phục hồi. |

---

#### 1.1.4 Nguồn Nước mặt: Thủy vực và Động lực Lưu vực (Surface Water Characteristics & Watershed Dynamics)

##### 1.1.4.1 Phân loại Thủy vực Nước mặt và Biến động Mùa vụ
- **Thủy vực chảy (Hệ Lotic - Sông, Suối)**:
  - Vận tốc dòng chảy lớn ($v = 0{,}5 - 2{,}5\text{ m/s}$).
  - Khả năng tự sục khí bề mặt cao, oxy hòa tan dồi dào ($DO = 6 - 8\text{ mg/L}$).
  - Chất lượng nước biến động tức thời theo lượng mưa và hoạt động xả thải trên lưu vực.

- **Thủy vực tĩnh (Hệ Lentic - Hồ Tự nhiên, Hồ chứa)**:
  - Vận tốc dòng chảy rất nhỏ ($v \approx 0\text{ m/s}$), thời gian lưu nước kéo dài từ vài tuần đến nhiều năm.
  - Cặn lơ lửng thô tự lắng tốt, tạo độ đục nền ổn định.
  - Hiện tượng phân tầng nhiệt độ (Thermal Stratification) xuất hiện vào mùa khô nóng:
    - Tầng mặt (Epilimnion) ấm, giàu oxy hòa tan nhưng chứa nhiều tảo.
    - Tầng đáy (Hypolimnion) lạnh, tù đọng, yếm khí, chứa nhiều sắt, mangan, photpho và khí $H_2S$.
  - Tích tụ nitơ và photpho gây hiện tượng phú dưỡng (Eutrophication). Tảo lam nở hoa tiết độc tố Microcystin và chất gây mùi hôi (Geosmin, MIB).

- **Xung đột biến độ đục do mưa bão**:
  - Mưa lớn xói mòn lưu vực và cuốn trôi phù sa vào sông suối.
  - Độ đục bùng phát đột ngột từ $20 - 50\text{ NTU}$ lên mức $500 - 3000\text{ NTU}$ trong vài giờ.
  - Nước mưa làm loãng nồng độ ion bicarbonate, làm độ kiềm sụt giảm ($< 20 - 30\text{ mg/L as }CaCO_3$).
  - Kỹ sư phải tăng liều lượng phèn, châm thêm kiềm và dùng polymer trợ lắng.

##### 1.1.4.2 Hợp chất Hữu cơ Tự nhiên (NOM) và Tiền chất Tạo Phụ phẩm Khử trùng
- **Phân loại nguồn gốc chất hữu cơ tự nhiên**:
  - Nguồn nội sinh (Autochthonous): Do hoạt động quang hợp và phân rã của tảo, vi sinh vật trong nước sinh ra. Chỉ số hấp thụ tia cực tím riêng thấp ($SUVA_{254} < 2\text{ L/(mg}\cdot\text{m)}$).
  - Nguồn ngoại sinh (Allochthonous): Rửa trôi từ thảm thực vật và đất rừng mục nát. Nguồn này chứa nhiều axit humic và axit fulvic ($SUVA_{254} > 3 - 4\text{ L/(mg}\cdot\text{m)}$). Nước có màu vàng nâu.

- **Phản ứng tạo phụ phẩm khử trùng (DBP Formation)**:
  - Clo khử trùng phản ứng với nhân thơm của axit humic và fulvic.
  - Phản ứng sinh ra các hợp chất hữu cơ clo hóa độc hại:
    $$\text{NOM} + Cl_2 \to \text{THMs} + \text{HAAs}$$
  - Sản phẩm gồm Trihalomethanes ($CHCl_3, CHBrCl_2, CHBr_2Cl, CHBr_3$) và Haloacetic Acids. Các chất này gây ung thư gan, thận và bàng quang.

##### 1.1.4.3 Rủi ro Ô nhiễm Vi sinh vật Nguồn Nước mặt
- Nước mặt nhận nước thải đô thị và dòng chảy tràn chăn nuôi gia súc.
- Nguồn nước luôn tiềm ẩn vi khuẩn gây bệnh tả (*Vibrio cholerae*), thương hàn (*Salmonella*), lỵ (*Shigella*).
- Bào nang *Giardia lamblia* ($8 - 14\text{ }\mu\text{m}$) và noãn nang *Cryptosporidium parvum* ($4 - 6\text{ }\mu\text{m}$) xuất hiện phổ biến.
- Vỏ kitin của noãn nang *Cryptosporidium* kháng clo khử trùng thông thường. Nhà máy nước phải dùng rào cản keo tụ - lắng - lọc cát hoặc khử trùng bằng Ozon và tia UV.

##### 1.1.4.4 So sánh Đặc tính Kỹ thuật giữa Nước mặt và Nước ngầm
- **Bảng đối chiếu thông số giữa hai nguồn nước**:

| Thông số kỹ thuật | Nguồn nước mặt (Sông, Hồ chứa) | Nguồn nước ngầm (Tầng sâu) |
|---|---|---|
| **Độ đục (Turbidity)** | Cao ($10 - 2000\text{ NTU}$), biến động lớn theo mùa. | Rất thấp ($\le 1 - 2\text{ NTU}$), ổn định quanh năm. |
| **Độ màu (Color)** | Cao ($10 - 150\text{ TCU}$), do phức humic và keo sét. | Thấp (chỉ tăng khi sắt bị oxy hóa tạo cặn). |
| **Oxy hòa tan (DO)** | Cao ($6 - 8\text{ mg/L}$), tiếp xúc khí quyển tốt. | Rất thấp hoặc bằng 0 ($0 - 2\text{ mg/L}$), yếm khí. |
| **Khí Carbonic ($CO_2$)** | Thấp ($0 - 5\text{ mg/L}$). | Cao ($20 - 100\text{ mg/L}$), gây ăn mòn đường ống. |
| **Sắt và Mangan ($Fe, Mn$)** | Thấp, tồn tại chủ yếu ở dạng huyền phù liên kết bùn. | Thường cao ($1 - 20\text{ mg/L}$), tồn tại ở dạng hòa tan. |
| **Độ cứng ($Ca^{2+}, Mg^{2+}$)** | Thấp đến trung bình ($20 - 100\text{ mg/L as }CaCO_3$). | Thường cao ($100 - 500\text{ mg/L as }CaCO_3$). |
| **Chất hữu cơ (TOC, NOM)** | Cao ($2 - 15\text{ mg/L}$), tiềm ẩn nguy cơ tạo THMs. | Thấp ($< 1 - 2\text{ mg/L}$), ít nguy cơ tạo THMs. |
| **Vi sinh vật gây bệnh** | Nguy cơ rất cao (vi khuẩn phân, virus, kén ký sinh trùng). | Nguy cơ thấp nếu miệng giếng bảo vệ đúng kỹ thuật. |
| **Sơ đồ xử lý chuẩn** | Keo tụ $\to$ Tạo bông $\to$ Lắng $\to$ Lọc $\to$ Clo hóa. | Làm thoáng $\to$ Kiềm hóa $\to$ Lắng $\to$ Lọc $\to$ Clo hóa. |

---

### 1.2 Kiến trúc và Phân loại Hệ thống Cấp nước (Water Supply System Architecture & Classification)

#### 1.2.1 Ba Phân khu Cốt lõi của Hệ thống Cấp nước Đô thị

##### 1.2.1.1 Phân khu Thu nước và Trạm Bơm Cấp 1 (Water Intake & Low-Lift Pumping Station)
- **Công trình thu nước mặt**:
  - Song chắn rác thô giữ lại cành cây, bèo tây và rác nổi kích thước lớn.
  - Lưới chắn rác tinh ngăn rong rêu và rác nhỏ lọt vào ngăn hút bơm.
  - Cửa thu ven bờ (Shore Intake) đặt tại bờ sông có mái dốc đứng và nền địa chất ổn định.
  - Cửa thu lòng sông (Riverbed Intake) dẫn nước vào ống tự chảy hoặc ống xi-phông về giếng thu bờ sông.
  - Trạm bơm cấp 1 dùng máy bơm ly tâm trục đứng hoặc ngang, hoạt động ở cột áp thấp ($H = 10 - 25\text{ m}$). Bơm đẩy nước lên bể trộn đầu trạm xử lý.

- **Công trình thu nước ngầm**:
  - Mạng lưới giếng khoan khai thác sâu $50 - 250\text{ m}$ vào tầng ngậm nước có áp.
  - Ống lọc giếng khoan (Well Screen) xẻ rãnh chuẩn bọc sỏi lọc xung quanh để giữ cát mịn.
  - Bơm chìm giếng sâu (Submersible Pump) thả ngập dưới mực nước động, đẩy nước trực tiếp lên dàn làm thoáng.

##### 1.2.1.2 Nhà máy Xử lý Nước cấp (Water Treatment Plant - WTP)
- **Tuyến thủy lực tự chảy bằng trọng lực (Gravity Hydraulic Flow)**:
  - Dòng nước tự chảy liên tục qua các công trình đơn vị: Trộn nhanh $\to$ Tạo bông $\to$ Lắng $\to$ Lọc cát.
  - Đáy máng bể trộn đặt ở cao trình cao nhất. Cao trình này thắng toàn bộ tổn thất áp lực trên đường ống và qua các lớp cát lọc.
  - Nước sau lọc tự chảy vào bể chứa nước sạch nằm ngầm dưới đất.

- **Khu châm hóa chất (Chemical Feed Facilities)**:
  - Bố trí kho chứa và bồn pha dung dịch phèn nhôm ($Al_2(SO_4)_3$), phèn PAC, vôi tôi ($Ca(OH)_2$), polymer.
  - Bơm định lượng màng vận chuyển hóa chất qua đường ống nhựa chống ăn mòn vào điểm châm.

- **Khu xử lý bùn cặn (Sludge Treatment Facilities)**:
  - Bùn xả từ đáy bể lắng và nước rửa ngược bể lọc thu gom về bể nén bùn trọng lực.
  - Máy ép bùn băng tải hoặc máy ly tâm tách nước tạo bánh bùn khô có độ ẩm thấp để vận chuyển đi chôn lấp.

##### 1.2.1.3 Mạng lưới Truyền dẫn và Phân phối Nước sạch (Distribution Network)
- **Bể chứa nước sạch (Clearwell / Finished Water Reservoir)**:
  - Bể điều hòa chênh lệch giữa công suất sản xuất đều đặn của nhà máy và biểu đồ tiêu thụ nước dao động của đô thị.
  - Bể tạo thời gian tiếp xúc khử trùng tối thiểu với clo:
    $$CT \ge 30\text{ phút}$$
  - Bể lưu trữ dung tích nước chữa cháy dự phòng bắt buộc trong $3\text{ giờ}$ liên tục.

- **Trạm bơm cấp 2 (High-Lift Pumping Station)**:
  - Máy bơm ly tâm công suất lớn đẩy nước vào mạng lưới đường ống chính.
  - Cột áp trạm bơm cấp 2 duy trì mức cao ($H = 40 - 70\text{ m}$).
  - Trạm gắn biến tần (VFD) để tự động điều chỉnh tốc độ động cơ theo áp lực mạng lưới theo giờ.

- **Đài nước điều hòa (Elevated Water Tower)**:
  - Xây dựng tại điểm cao trong đô thị hoặc cuối mạng lưới đường ống.
  - Đài nước ổn định áp lực mạng lưới, chống búa nước (water hammer) và cấp nước bù vào giờ cao điểm.

- **Mạng lưới đường ống phân phối**:
  - Mạng lưới quy hoạch thành mạng vòng khép kín (looped network).
  - Khi một đoạn ống vỡ, van phân đoạn cô lập đoạn hư hại mà không gây mất nước cục bộ diện rộng.

---

#### 1.2.2 Phân loại Hệ thống Cấp nước theo Mục đích Sử dụng

##### 1.2.2.1 Hệ thống Cấp nước Sinh hoạt Đô thị (Domestic Water Supply)
- Cung cấp nước cho ăn uống, tắm giặt, nấu nướng và dịch vụ công cộng.
- Chất lượng nước cấp bắt buộc đạt 100% chỉ tiêu theo quy chuẩn QCVN 01-1:2018/BYT.
- Tiêu chuẩn dùng nước thiết kế theo quy mô đô thị dao động từ $150 - 250\text{ L/người}\cdot\text{ngày}$.
- Áp lực tự do tối thiểu tại vòi vào nhà 1 tầng là $10\text{ m}$ cột nước, mỗi tầng tiếp theo tăng thêm $4\text{ m}$.

##### 1.2.2.2 Hệ thống Cấp nước Công nghiệp (Industrial Process Water)
- **Nước làm mát gián tiếp (Cooling Water)**:
  - Khối lượng tiêu thụ rất lớn. Nước yêu cầu kiểm soát độ cứng và độ kiềm để tránh kết tủa $CaCO_3$ trong bình ngưng tụ.
  - Cần châm hóa chất diệt khuẩn chống màng nhầy sinh học (biofilm) và ức chế ăn mòn.

- **Nước cấp lò hơi (Boiler Feedwater)**:
  - Yêu cầu chất lượng cực kỳ khắt khe theo áp suất lò hơi.
  - Nước phải qua trao đổi ion khử cứng hoàn toàn ($\text{TH} \approx 0\text{ mg/L as }CaCO_3$).
  - Khử oxy hòa tan đến ngưỡng an toàn ($DO < 0{,}005\text{ mg/L}$) để ngăn thủng ống lò hơi do ăn mòn điểm.
  - Hàm lượng silica phải đạt chuẩn ($SiO_2 < 0{,}01\text{ mg/L}$) nhằm ngăn ngừa tạo vảy silicat cứng trên vách truyền nhiệt.

- **Nước công nghệ dệt nhuộm và sản xuất giấy**:
  - Kiểm soát nghiêm ngặt nồng độ sắt ($Fe < 0{,}05\text{ mg/L}$) và mangan ($Mn < 0{,}02\text{ mg/L}$).
  - Hàm lượng kim loại cao sẽ làm loang ố màu vải sợi và làm sẫm màu bột giấy tẩy trắng.

- **Nước siêu tinh khiết (Ultrapure Water - UPW)**:
  - Dùng trong công nghiệp sản xuất linh kiện bán dẫn và dược phẩm tiêm truyền.
  - Điện trở suất đạt giới hạn lý thuyết:
    $$\rho = 18{,}2\text{ M}\Omega\cdot\text{cm}\text{ ở }25^\circ\text{C}$$
  - Hàm lượng carbon hữu cơ tổng $TOC < 1 - 5\text{ ppb}$, không chứa hạt cặn kích thước $> 0{,}05\text{ }\mu\text{m}$, vô trùng tuyệt đối.

##### 1.2.2.3 Hệ thống Cấp nước Chữa cháy và Hệ thống Kết hợp (Fire Fighting & Combined Municipal Systems)
- Đô thị dùng hệ thống cấp nước kết hợp truyền tải đồng thời nước sinh hoạt và nước cứu hỏa.
- Trụ cứu hỏa ($D100 - D150\text{ mm}$) lắp trực tiếp trên tuyến ống phân phối chính với khoảng cách $\le 150\text{ m}$.
- Lưu lượng chữa cháy cộng gộp trực tiếp vào nhu cầu dùng nước ngày lớn nhất ($Q_{\text{max-day}}$).
- Bể chứa nước sạch dự trữ dung tích chữa cháy đáp ứng thời gian dập tắt đám cháy liên tục trong $3\text{ giờ}$.

---

### 1.3 Chỉ tiêu Chất lượng Nước và Cân bằng Carbonate (Water Quality Parameters & Carbonate Chemistry)

#### 1.3.1 Các Nhóm Chỉ tiêu Chất lượng Nước Cơ bản

##### 1.3.1.1 Nhóm Chỉ tiêu Vật lý và Thẩm mỹ (Physical & Aesthetic Parameters)
- **Độ đục (Turbidity, NTU)**:
  - Đo cường độ tán xạ ánh sáng của các hạt cặn sét, chất lơ lửng và bùn vi sinh trong nước.
  - Giới hạn nước sinh hoạt là $\le 2\text{ NTU}$. Nước sau lọc tại nhà máy hiện đại kiểm soát $\le 0{,}2 - 0{,}5\text{ NTU}$.

- **Độ màu (Color, TCU / thang Pt-Co)**:
  - Độ màu thực sinh ra do axit humic hòa tan hoặc ion kim loại ($Fe^{3+}, Mn^{2+}$). Ngưỡng quy chuẩn là $\le 15\text{ TCU}$.

- **Mùi và vị (Taste and Odour, TON)**:
  - Nước uống không được có mùi vị lạ. Mùi bùn mốc xuất phát từ Geosmin và MIB do tảo tiết ra.

- **Tổng chất rắn hòa tan (TDS, mg/L) và độ dẫn điện (EC, $\mu\text{S/cm}$)**:
  - TDS biểu thị tổng ion khoáng hòa tan. Mối liên hệ thực nghiệm:
    $$\text{TDS (mg/L)} \approx (0{,}55 - 0{,}70) \times \text{EC (}\mu\text{S/cm)}$$
  - Giới hạn nồng độ TDS cho phép trong nước sinh hoạt là $\le 1000\text{ mg/L}$.

##### 1.3.1.2 Nhóm Chỉ tiêu Hóa học và Độc chất (Chemical Parameters & Toxic Contaminants)
- **Nhu cầu oxy hóa học (COD) và độ tiêu thụ oxy ($KMnO_4$)**:
  - Đo lường mức độ ô nhiễm hợp chất hữu cơ hòa tan. Nước ngầm sạch có độ tiêu thụ oxy $\le 1\text{ mg/L}$.

- **Hợp chất chứa Nitơ ($NH_4^+, NO_2^-, NO_3^-$)**:
  - Amoni ($NH_4^+$) cảnh báo nguồn nước mới bị nhiễm nước thải sinh hoạt và làm hao tốn nhiều clo khử trùng.
  - Nitrite ($NO_2^-$) là chất trung gian có độc tính cao, giới hạn tối đa $\le 0{,}05\text{ mg/L}$.
  - Nitrate ($NO_3^-$) biểu thị quá trình oxy hóa sinh học đã hoàn tất.

- **Kim loại nặng độc tính cao**:
  - Sắt tổng số ($Fe \le 0{,}3\text{ mg/L}$) và Mangan tổng số ($Mn \le 0{,}1\text{ mg/L}$).
  - Asen ($As \le 0{,}01\text{ mg/L}$), Chì ($Pb \le 0{,}01\text{ mg/L}$), Cadmium ($Cd \le 0{,}003\text{ mg/L}$), Thủy ngân ($Hg \le 0{,}001\text{ mg/L}$).

##### 1.3.1.3 Nhóm Chỉ tiêu Vi sinh vật Chỉ thị (Microbiological Indicator Parameters)
- **Tổng số Coliform**:
  - Vi khuẩn gram âm hình que, lên men lactose sinh hơi ở $35 - 37^\circ\text{C}$. Giới hạn nước sinh hoạt là $< 3\text{ CFU/100 mL}$.

- **Escherichia coli (E. coli) và Coliform phân**:
  - Vi khuẩn chịu nhiệt cư trú thường xuyên trong ruột người và động vật máu nóng.
  - Sự xuất hiện của *E. coli* khẳng định nguồn nước bị nhiễm phân tươi. Tiêu chuẩn quy định không được có ($< 1\text{ CFU/100 mL}$).

---

#### 1.3.2 Cân bằng Hóa học Hệ Carbonate và Khí CO2 Hòa tan

##### 1.3.2.1 Chuỗi Phản ứng Hòa tan Khí CO2 và Axit Carbonic Biểu kiến
- **Hòa tan khí Carbonic theo Định luật Henry**:
  - Khí $CO_2$ trong khí quyển hòa tan vào pha lỏng:
    $$CO_{2\text{(k)}} \rightleftharpoons CO_{2\text{(dd)}}$$
  - Nồng độ hòa tan phụ thuộc vào áp suất riêng phần $P_{CO_2}$ qua hằng số Henry $K_H = 3{,}39 \times 10^{-2}\text{ mol/(L}\cdot\text{atm)}$ ở $25^\circ\text{C}$:
    $$[CO_{2\text{(dd)}}] = K_H \cdot P_{CO_2}$$

- **Thủy hóa tạo axit carbonic biểu kiến**:
  - Phân tử $CO_2$ phản ứng thuận nghịch với nước tạo $H_2CO_3$:
    $$CO_{2\text{(dd)}} + H_2O \rightleftharpoons H_2CO_3$$
  - Chỉ dưới 0.3% lượng $CO_2$ hòa tan chuyển thành $H_2CO_3$. Hóa học môi trường quy ước tổng nồng độ là axit carbonic biểu kiến:
    $$[H_2CO_3^*] = [CO_{2\text{(dd)}}] + [H_2CO_3]$$

##### 1.3.2.2 Hằng số Phân ly Thứ nhất của Axit Carbonic (K1)
- Phản ứng phân ly giải phóng proton bậc 1:
  $$H_2CO_3^* \rightleftharpoons H^+ + HCO_3^-$$
- Phương trình cân bằng phân ly bậc 1 ở $25^\circ\text{C}$:
  $$K_1 = \frac{[\text{H}^+][\text{HCO}_3^-]}{[\text{H}_2\text{CO}_3^*]} = 4{,}47 \times 10^{-7} \quad (\text{p}K_1 = 6{,}35)$$
- Ý nghĩa: Ở $\text{pH} = 6{,}35$, nồng độ khí $CO_2$ tự do cân bằng bằng nồng độ ion bicarbonate ($[H_2CO_3^*] = [HCO_3^-]$).

##### 1.3.2.3 Hằng số Phân ly Thứ hai của Bicarbonate (K2)
- Ion bicarbonate phân ly tiếp trong môi trường kiềm:
  $$HCO_3^- \rightleftharpoons H^+ + CO_3^{2-}$$
- Phương trình cân bằng phân ly bậc 2 ở $25^\circ\text{C}$:
  $$K_2 = \frac{[\text{H}^+][\text{CO}_3^{2-}]}{[\text{HCO}_3^-]} = 4{,}69 \times 10^{-11} \quad (\text{p}K_2 = 10{,}33)$$
- Ý nghĩa: Nâng $\text{pH} > 10{,}33$ làm chuyển hóa phần lớn bicarbonate thành carbonate ($CO_3^{2-}$), tạo kết tủa $CaCO_3$ làm mềm nước.

##### 1.3.2.4 Tích số Ion của Nước (Kw)
- Phân tử nước tự phân ly thành ion:
  $$H_2O \rightleftharpoons H^+ + OH^-$$
- Phương trình tích số ion ở $25^\circ\text{C}$:
  $$K_w = [\text{H}^+][\text{OH}^-] = 1{,}00 \times 10^{-14} \quad (\text{p}K_w = 14{,}00)$$
- Tính nồng độ ion hydroxit:
  $$[\text{OH}^-] = \frac{K_w}{[\text{H}^+]} = 10^{-(14 - \text{pH})}$$

##### 1.3.2.5 Giản đồ Bjerrum và Phân bố Cấu tử Carbonate theo pH
- Tổng nồng độ các dạng vô cơ của carbon trong hệ là $C_T$:
  $$C_T = [H_2CO_3^*] + [HCO_3^-] + [CO_3^{2-}]$$
- Phân số nồng độ mol phụ thuộc vào nồng độ ion $[H^+]$:
  $$\alpha_0 = \frac{[H_2CO_3^*]}{C_T} = \frac{[H^+]^2}{[H^+]^2 + K_1[H^+] + K_1 K_2}$$
  $$\alpha_1 = \frac{[HCO_3^-]}{C_T} = \frac{K_1 [H^+]}{[H^+]^2 + K_1[H^+] + K_1 K_2}$$
  $$\alpha_2 = \frac{[CO_3^{2-}]}{C_T} = \frac{K_1 K_2}{[H^+]^2 + K_1[H^+] + K_1 K_2}$$

- **Ba miền phân bố pH trên giản đồ Bjerrum**:
  1. Miền axit ($\text{pH} < 6{,}35$): Dạng $H_2CO_3^*$ (khí $CO_2$ hòa tan) chiếm ưu thế. Nước có tính ăn mòn kim loại và hòa tan bê tông. Biện pháp: Dùng giàn mưa làm thoáng để tước $CO_2$ và nâng pH.
  2. Miền trung tính ($6{,}35 < \text{pH} < 10{,}33$): Dạng bicarbonate ($HCO_3^-$) chiếm ưu thế tuyệt đối (đạt $98\%$ ở $\text{pH} \approx 8{,}34$). Nước có khả năng đệm axit tốt.
  3. Miền kiềm ($\text{pH} > 10{,}33$): Dạng carbonate ($CO_3^{2-}$) và ion $OH^-$ chiếm ưu thế. Canxi kết tủa thành $CaCO_3\downarrow$ và magie kết tủa thành $Mg(OH)_2\downarrow$.

- **Phương trình tính tổng độ kiềm (Total Alkalinity)**:
  - Biểu diễn theo nồng độ mol đương lượng:
    $$\text{Alkalinity} = [\text{HCO}_3^-] + 2[\text{CO}_3^{2-}] + [\text{OH}^-] - [\text{H}^+] \quad (\text{eq/L})$$
  - Biểu diễn theo đơn vị $\text{mg/L as }CaCO_3$:
    $$\text{Alk} = [\text{HCO}_3^-]\left(\frac{50{,}04}{61{,}02}\right) + [\text{CO}_3^{2-}]\left(\frac{50{,}04}{30{,}00}\right) + [\text{OH}^-]\left(\frac{50{,}04}{17{,}01}\right) - [\text{H}^+]\left(\frac{50{,}04}{1{,}01}\right)$$

---

### 1.4 Hệ thống Quy chuẩn Kỹ thuật và Tiêu chuẩn Thiết kế (Water Quality Standards & Regulatory Compliance)

#### 1.4.1 Quy chuẩn Kỹ thuật Quốc gia về Nước sạch Sinh hoạt (QCVN 01-1:2018/BYT)

##### 1.4.1.1 Phạm vi Áp dụng và Phân nhóm Chỉ tiêu Kiểm tra
- **Phạm vi bắt buộc**: Áp dụng đối với đơn vị cấp nước sạch phục vụ mục đích sinh hoạt có công suất từ $1000\text{ m}^3\text{/ngày}$ trở lên và các trạm cấp nước nông thôn.
- **Phân nhóm thông số thử nghiệm**:
  - Thông số nhóm A: Thử nghiệm định kỳ tối thiểu 1 lần/tháng cho tất cả các nhà máy nước.
  - Thông số nhóm B: Thử nghiệm định kỳ tối thiểu 1 lần/6 tháng theo danh mục do Ủy ban nhân dân cấp tỉnh ban hành.
- **Vị trí lấy mẫu quan sát**: Bể chứa nước sạch tại nhà máy, các nút trọng yếu trên mạng lưới phân phối, vòi nước hộ gia đình cuối mạng lưới.

##### 1.4.1.2 Bảng Giới hạn 11 Chỉ tiêu Chất lượng Nước sạch Thiết yếu
- **Bảng ngưỡng giới hạn theo QCVN 01-1:2018/BYT**:

| TT | Thông số phân tích | Đơn vị | Giới hạn tối đa | Cơ sở kỹ thuật và rủi ro vận hành |
|---|---|---|---|---|
| 1 | **Màu sắc (Color)** | TCU | $\le 15$ | Ngăn ngừa cặn lắng và giữ thẩm mỹ nguồn nước. |
| 2 | **Mùi vị (Taste & Odour)** | - | Không có mùi vị lạ | Ngăn chất gây mùi do tảo ($MIB, Geosmin$) hoặc khí $H_2S$. |
| 3 | **Độ đục (Turbidity)** | NTU | $\le 2$ | Hạt cặn cản trở khử trùng. Độ đục cao bảo vệ vi khuẩn khỏi tác dụng của clo. |
| 4 | **pH** | - | $6{,}0 - 8{,}5$ | $\text{pH} < 6{,}0$ ăn mòn kim loại đường ống. $\text{pH} > 8{,}5$ làm giảm hiệu lực diệt khuẩn của axit hipocloro ($HOCl$). |
| 5 | **Độ cứng tổng số (Total Hardness)** | mg $CaCO_3$/L | $\le 300$ | Tránh đóng cặn đường ống nước nóng và thiết bị đun sôi gia đình. |
| 6 | **Tổng chất rắn hòa tan (TDS)** | mg/L | $\le 1000$ | Kiểm soát vị mặn của nước và khoáng hòa tan. |
| 7 | **Hàm lượng Sắt tổng số (Fe)** | mg/L | $\le 0{,}3$ | Ngăn mùi tanh kim loại, chống ố vàng thiết bị vệ sinh và quần áo. |
| 8 | **Hàm lượng Mangan tổng số (Mn)** | mg/L | $\le 0{,}1$ | Tránh tạo cặn oxit mangan màu đen ($MnO_2$) bám dính thành ống. |
| 9 | **Clo dư tự do (Free Chlorine)** | mg/L | $0{,}2 - 1{,}0$ | Rào cản vi sinh thứ cấp bắt buộc tại mọi vòi dùng nước để chống tái nhiễm khuẩn. |
| 10 | **Tổng số Coliform** | CFU/100 mL | $< 3$ | Đánh giá độ an toàn vi sinh vật tổng thể của hệ thống cấp nước. |
| 11 | **Escherichia coli (E. coli)** | CFU/100 mL | $< 1$ | Chỉ thị tuyệt đối về ô nhiễm phân. Không được phép xuất hiện vi khuẩn trong mẫu thử. |

---

#### 1.4.2 Quy chuẩn Kỹ thuật Nước uống Đóng chai và Nước khoáng Thiên nhiên (QCVN 6-1:2010/BYT)

##### 1.4.2.1 Yêu cầu Khắt khe về An toàn Vi sinh vật
- Thể tích mẫu kiểm tra vi sinh vật là $250\text{ mL}$.
- **Ngưỡng giới hạn bắt buộc đối với vi sinh vật**:
  - *Escherichia coli* hoặc Coliform chịu nhiệt: $0\text{ CFU/250 mL}$.
  - *Streptococci* phân (*Enterococci*): $0\text{ CFU/250 mL}$.
  - *Pseudomonas aeruginosa* (Trực khuẩn mủ xanh gây nhiễm trùng cơ hội): $0\text{ CFU/250 mL}$.
  - Bào tử vi khuẩn kỵ khí khử sunfat (*Clostridium perfringens*): $0\text{ CFU/50 mL}$.

##### 1.4.2.2 Nguyên tắc Đa Rào cản Công nghệ (Multi-Barrier Principle)
- Dây chuyền sản xuất nước đóng chai thiết lập chuỗi rào cản liên hoàn:
  1. Lọc cát thạch anh loại bỏ hạt cặn thô.
  2. Lọc than hoạt tính dạng hạt (GAC) hấp phụ chất hữu cơ, khử màu, mùi và clo dư.
  3. Cột trao đổi ion cationit làm mềm nước triệt để.
  4. Màng lọc thẩm thấu ngược hai cấp (Double-Pass RO) với kích thước lỗ lọc $< 0{,}001\text{ }\mu\text{m}$ để giữ lại khoáng và virus.
  5. Sục khí Ozon ($O_3$) diệt khuẩn bồn chứa và tiệt trùng bao bì đóng nắp.
  6. Chiếu xạ tia cực tím ($\text{UV-C, }\lambda = 254\text{ nm}$) với liều lượng $\ge 40\text{ mJ/cm}^2$ ngay trước bàn chiết rót vô trùng.

---

#### 1.4.3 Tiêu chuẩn Thiết kế Mạng lưới và Công trình Cấp nước (TCXDVN 33:2006)

##### 1.4.3.1 Tiêu chuẩn Định mức Cấp nước Sinh hoạt Đô thị
- **Định mức cấp nước sinh hoạt bình quân**:
  - Đô thị loại đặc biệt và loại I: $200 - 250\text{ L/người}\cdot\text{ngày}$, tỷ lệ cấp nước đạt $95 - 100\%$.
  - Đô thị loại II: $150 - 180\text{ L/người}\cdot\text{ngày}$, tỷ lệ cấp nước đạt $90 - 95\%$.
  - Đô thị loại III, IV, V: $100 - 150\text{ L/người}\cdot\text{ngày}$, tỷ lệ cấp nước đạt $80 - 90\%$.
- **Hệ số không điều hòa lưu lượng**:
  - Hệ số dùng nước ngày không điều hòa: $K_{\text{day-max}} = 1{,}2 - 1{,}5$.
  - Hệ số dùng nước giờ không điều hòa: $K_{\text{hour-max}} = 1{,}3 - 2{,}0$.

##### 1.4.3.2 Áp lực Tự do Tối thiểu trong Mạng lưới Đường ống
- Cột áp tự do tối thiểu tại điểm đấu nối vào nhà 1 tầng:
  $$H_{\text{free}} \ge 10\text{ m cột nước (1{,}0 bar = 100 kPa)}$$
- Mỗi tầng nhà tiếp theo cộng thêm $4\text{ m}$ cột nước:
  $$H_{\text{free}} = 10 + 4(N - 1) \quad (\text{m})$$
  *(với $N$ là số tầng của công trình xây dựng)*

##### 1.4.3.3 Quy định Thiết kế Cấp nước Chữa cháy Đô thị
- Đô thị từ $10000 - 25000$ người: Tính toán 1 đám cháy đồng thời với lưu lượng $15 - 25\text{ L/s}$.
- Đô thị trên $100000$ người: Tính toán đồng thời 2 đến 3 đám cháy với lưu lượng $Q_{\text{fire}} \ge 60 - 100\text{ L/s}$.
- Thời gian duy trì dập tắt một đám cháy tính toán theo quy chuẩn liên tục trong **3 giờ**.
- Công thức tính lưu lượng chữa cháy đô thị của Hiệp hội Bảo hiểm Quốc gia Hoa Kỳ (NBFU):
  $$Q_{\text{fire}} = 1020 \cdot \sqrt{P_k} \cdot \left(1 - 0{,}01 \cdot \sqrt{P_k}\right) \quad (\text{gpm})$$
  *(trong đó $P_k = P / 1000$ là dân số tính theo nghìn người)*

---

#### 1.4.4 Hướng dẫn Chất lượng Nước Bể bơi (HCMC-VHTTDL-2007)

##### 1.4.4.1 Bảng Giới hạn 7 Thông số Vận hành Hồ bơi
- **Bảng thông số kiểm soát chất lượng nước bể bơi**:

| TT | Thông số kiểm soát | Đơn vị tính | Ngưỡng cho phép | Cơ sở kỹ thuật vận hành |
|---|---|---|---|---|
| 1 | **Nhiệt độ nước** | $^\circ\text{C}$ | $22 - 26$ | Đảm bảo thân nhiệt người bơi và giảm tốc độ bay hơi hóa chất clo. |
| 2 | **pH** | - | $7{,}2 - 7{,}6$ | Ngăn cay mắt (pH màng mắt người là 7.4). Dưới 7.2 gây ăn mòn; trên 7.6 làm giảm diệt khuẩn và gây đục nước. |
| 3 | **Độ kiềm tổng số** | mg $CaCO_3$/L | $50 - 100$ | Duy trì dung tích đệm pH, chống hiện tượng nhảy vọt pH khi châm hóa chất. |
| 4 | **Độ cứng** | mg $CaCO_3$/L | $\le 200$ | Ngăn ngừa đóng cặn vảy canxi lên thành hồ và bình lọc cát áp lực. |
| 5 | **Độ tiêu thụ Oxy ($KMnO_4$)** | ppm (mg/L) | $\le 1$ | Kiểm soát chất hữu cơ từ mồ hôi người bơi, hạn chế rêu tảo phát triển. |
| 6 | **Clo dư tự do** | ppm (mg/L) | $0{,}4 - 1{,}0$ | Diệt khuẩn lây nhiễm chéo giữa người bơi. Không để vượt 1.0 ppm để tránh kích ứng da. |
| 7 | **Độ trong suốt** | - | Nhìn rõ đáy hồ | Phải nhìn thấy rõ đĩa đen hoặc nắp hố thu đáy ở điểm sâu nhất (phục vụ cứu nạn). |

##### 1.4.4.2 Phân tích Cơ sở Kỹ thuật Vận hành Hồ bơi
- Hệ thống lọc nước hồ bơi vận hành theo chu trình tuần hoàn kín qua bình lọc cát áp lực.
- Thời gian luân chuyển toàn bộ thể tích nước hồ bơi (Turnover Rate) thiết kế từ 4 đến 6 giờ.
- Hóa chất khử trùng phổ biến là viên clo TCCA ($C_3Cl_3N_3O_3$) hoặc dung dịch Natri hypoclorit ($NaOCl$).
- Nâng pH bằng Natri cacbonat ($Na_2CO_3$); hạ pH bằng axit clohydric loãng ($HCl$) hoặc Natri bisunfat ($NaHSO_4$).

---

#### 1.4.5 Tiêu chuẩn Kỹ thuật Nước Cấp Công nghiệp Chuyên ngành

##### 1.4.5.1 Tiêu chuẩn Nước Cấp Lò hơi và Tháp Giải nhiệt
- **Nước cấp lò hơi (Boiler Feedwater)**:
  - Lò hơi hạ áp ($P < 20\text{ bar}$): Độ cứng $\le 1 - 2\text{ mg/L as }CaCO_3$, oxy hòa tan $DO < 0{,}02\text{ mg/L}$.
  - Lò hơi trung áp và cao áp ($P > 40\text{ bar}$): Độ cứng $\text{TH} = 0\text{ mg/L}$, oxy hòa tan $DO < 0{,}005\text{ mg/L}$, Silic $SiO_2 < 0{,}01\text{ mg/L}$, độ dẫn điện $EC < 0{,}1\text{ }\mu\text{S/cm}$.
- **Nước tháp giải nhiệt (Cooling Water)**:
  - Kiểm soát chỉ số bão hòa Langelier ($0 < LSI < 0{,}5$) để vừa không đóng cặn vừa không ăn mòn thiết bị trao đổi nhiệt.
  - Châm định kỳ hợp chất biocide diệt khuẩn *Legionella pneumophila*.

##### 1.4.5.2 Tiêu chuẩn Nước Dệt nhuộm, Sản xuất Giấy và Nước Siêu Tinh Khiết (UPW)
- **Nước ngành dệt nhuộm và tẩy trắng**:
  - Độ cứng $\le 20\text{ mg/L as }CaCO_3$ để xà phòng không kết tủa dính vào sợi vải.
  - Sắt $Fe \le 0{,}05\text{ mg/L}$, Mangan $Mn \le 0{,}02\text{ mg/L}$, độ màu $\le 5\text{ TCU}$.
- **Nước ngành sản xuất giấy cao cấp**:
  - Sắt $Fe \le 0{,}1\text{ mg/L}$, Mangan $Mn \le 0{,}05\text{ mg/L}$, độ đục $\le 5\text{ NTU}$.
- **Nước siêu tinh khiết ngành điện tử bán dẫn (UPW)**:
  - Điện trở suất: $18{,}2\text{ M}\Omega\cdot\text{cm}$ ở $25^\circ\text{C}$.
  - Tổng carbon hữu cơ: $TOC < 1 - 5\text{ \mu g/L (ppb)}$.
  - Kim loại vết: Mỗi kim loại ($Na, Fe, Cu, Zn$) nồng độ $< 1\text{ ppt (ng/L)}$.
  - Hạt cặn: Số hạt kích thước $> 0{,}05\text{ }\mu\text{m}$ không vượt quá 1 hạt trong mỗi 100 mL nước.

---

### 1.5 Bài tập Tính toán Kỹ thuật (Engineering Calculation Exercises)

<!-- exercise-start: Ví dụ 1-9: Nhu cầu nước đỉnh và lưu lượng chữa cháy khu dân cư -->
- **Ví dụ 1-9: Nhu cầu nước đỉnh và lưu lượng chữa cháy khu dân cư**
  - Cho:
    - Diện tích khu dân cư cao cấp: $A = 100{,}0\text{ ha}$
    - Mật độ nhà ở quy hoạch: $30{,}0\text{ căn nhà/ha}$
    - Số nhân khẩu bình quân: $4{,}0\text{ người/hộ}$
    - Tiêu chuẩn dùng nước sinh hoạt: $q = 300{,}0\text{ L/(người}\cdot\text{ngày)}$
    - Hệ số dùng nước ngày lớn nhất: $K_{\text{day-max}} = 1{,}5$
  - Tìm:
    - Tổng dân số tính toán ($P$, người).
    - Nhu cầu dùng nước sinh hoạt trung bình ngày ($Q_{\text{avg}}$) và ngày lớn nhất ($Q_{\text{max-day}}$).
    - Lưu lượng nước chữa cháy quy chuẩn ($Q_{\text{fire}}$) theo công thức NBFU.
    - Tổng lưu lượng cấp nước đỉnh đồng thời ($Q_{\text{total}}$).
  - Phương trình áp dụng:
    $$P = A \cdot \text{Mật độ} \cdot \text{Nhân khẩu}$$
    $$Q_{\text{avg}} = P \cdot q$$
    $$Q_{\text{max-day}} = K_{\text{day-max}} \cdot Q_{\text{avg}}$$
    $$Q_{\text{fire}} = 1020 \cdot \sqrt{P_k} \cdot \left(1 - 0{,}01 \cdot \sqrt{P_k}\right) \quad (\text{gpm})$$
    $$Q_{\text{total}} = Q_{\text{max-day}} + Q_{\text{fire}}$$
  - Các bước giải:
    1. Bước 1: Tính quy mô dân số phục vụ:
       $$P = 100\text{ ha} \times 30\text{ căn/ha} \times 4\text{ người/căn} = 12000\text{ người} \quad (P_k = 12\text{ nghìn người})$$
    2. Bước 2: Tính nhu cầu nước sinh hoạt:
       $$Q_{\text{avg}} = 12000\text{ người} \times 300\text{ L/(người}\cdot\text{ngày)} = 3600000\text{ L/ngày} = 3600\text{ m}^3\text{/ngày} = 41{,}67\text{ L/s}$$
       $$Q_{\text{max-day}} = 1{,}5 \times 3600\text{ m}^3\text{/ngày} = 5400\text{ m}^3\text{/ngày} = 62{,}50\text{ L/s}$$
    3. Bước 3: Tính lưu lượng chữa cháy theo công thức NBFU:
       $$Q_{\text{fire}} = 1020 \cdot \sqrt{12} \cdot \left(1 - 0{,}01 \cdot \sqrt{12}\right) = 1020 \times 3{,}4641 \times (1 - 0{,}03464) = 3411\text{ gpm}$$
       Quy đổi sang đơn vị SI:
       $$Q_{\text{fire}} = 3411\text{ gpm} \times 0{,}06309\text{ (L/s)/gpm} = 215{,}2\text{ L/s} = 18593\text{ m}^3\text{/ngày}$$
    4. Bước 4: Tính tổng nhu cầu cấp nước đồng thời giờ cao điểm:
       $$Q_{\text{total}} = 62{,}50\text{ L/s} + 215{,}20\text{ L/s} = 277{,}70\text{ L/s} = 23993\text{ m}^3\text{/ngày}$$
  - **Đáp số**: `Dân số = 12,000 người; Q_max-day = 5,400 m^3/ngày (62.5 L/s); Q_fire = 215.2 L/s (3,411 gpm); Q_total = 277.7 L/s (23,993 m^3/ngày).`
<!-- exercise-end -->

---

<!-- exercise-start: Ví dụ 1-10: Nhu cầu nước đỉnh và lưu lượng chữa cháy tòa nhà 45 tầng -->
- **Ví dụ 1-10: Nhu cầu nước đỉnh và lưu lượng chữa cháy tòa nhà 45 tầng**
  - Cho:
    - Số tầng công trình: $45\text{ tầng}$
    - Mật độ căn hộ: $6{,}0\text{ căn hộ/tầng}$
    - Số nhân khẩu bình quân: $4{,}0\text{ người/hộ}$
    - Tiêu chuẩn dùng nước sinh hoạt: $q = 200{,}0\text{ L/(người}\cdot\text{ngày)}$
    - Hệ số dùng nước ngày lớn nhất: $K_{\text{day-max}} = 1{,}5$
    - Lưu lượng chữa cháy tiêu chuẩn nhà cao tầng: $Q_{\text{fire}} = 1000\text{ gpm}$ ($63{,}1\text{ L/s}$)
  - Tìm:
    - Tổng dân số tòa nhà ($P$, người) và tổng số căn hộ.
    - Nhu cầu nước sinh hoạt ngày lớn nhất ($Q_{\text{max-day}}$).
    - Lưu lượng nước chữa cháy ($Q_{\text{fire}}$ theo $\text{L/s}$ và $\text{m}^3\text{/h}$).
    - Tổng nhu cầu cấp nước đồng thời giờ cao điểm ($Q_{\text{total}}$).
  - Phương trình áp dụng:
    $$P = \text{Số tầng} \cdot \text{Căn hộ/tầng} \cdot \text{Người/hộ}$$
    $$Q_{\text{avg}} = P \cdot q$$
    $$Q_{\text{max-day}} = K_{\text{day-max}} \cdot Q_{\text{avg}}$$
    $$Q_{\text{total}} = Q_{\text{max-day}} + Q_{\text{fire}}$$
  - Các bước giải:
    1. Bước 1: Tính số căn hộ và dân số tòa nhà:
       $$\text{Số căn hộ} = 45\text{ tầng} \times 6\text{ căn/tầng} = 270\text{ căn hộ}$$
       $$P = 270 \times 4\text{ người} = 1080\text{ người}$$
    2. Bước 2: Tính nhu cầu nước sinh hoạt:
       $$Q_{\text{avg}} = 1080\text{ người} \times 200\text{ L/(người}\cdot\text{ngày)} = 216000\text{ L/ngày} = 216\text{ m}^3\text{/ngày} = 2{,}50\text{ L/s}$$
       $$Q_{\text{max-day}} = 1{,}5 \times 216\text{ m}^3\text{/ngày} = 324\text{ m}^3\text{/ngày} = 3{,}75\text{ L/s}$$
    3. Bước 3: Xác định lưu lượng chữa cháy quy định:
       $$Q_{\text{fire}} = 1000\text{ gpm} = 63{,}1\text{ L/s} = 227{,}1\text{ m}^3\text{/h}$$
    4. Bước 4: Tính tổng nhu cầu cấp nước đỉnh:
       $$Q_{\text{total}} = 3{,}75\text{ L/s} + 63{,}10\text{ L/s} = 66{,}85\text{ L/s} = 240{,}7\text{ m}^3\text{/h} \quad (5774\text{ m}^3\text{/ngày})$$
  - **Đáp số**: `Dân số = 1,080 người (270 căn); Q_max-day = 3.75 L/s (324 m^3/ngày); Q_fire = 63.1 L/s (1000 gpm); Q_total = 66.85 L/s (240.7 m^3/h).`
<!-- exercise-end -->

---

<!-- exercise-start: Ví dụ 1-11: Tính độ cứng tổng cộng từ nồng độ Ca2+ và Mg2+ -->
- **Ví dụ 1-11: Tính độ cứng tổng cộng từ nồng độ Ca2+ và Mg2+**
  - Cho:
    - Nồng độ ion canxi: $[\text{Ca}^{2+}] = 95{,}20\text{ mg/L}$
    - Nồng độ ion magie: $[\text{Mg}^{2+}] = 13{,}44\text{ mg/L}$
    - Đương lượng gam của $\text{Ca}^{2+}$: $20{,}04\text{ g/đl}$ (khối lượng mol $40{,}08\text{ g/mol}$)
    - Đương lượng gam của $\text{Mg}^{2+}$: $12{,}15\text{ g/đl}$ (khối lượng mol $24{,}31\text{ g/mol}$)
    - Đương lượng gam của $\text{CaCO}_3$: $50{,}04\text{ g/đl}$
  - Tìm:
    - Độ cứng canxi ($\text{CH}$) theo $\text{mg/L as }CaCO_3$.
    - Độ cứng magie ($\text{MH}$) theo $\text{mg/L as }CaCO_3$.
    - Độ cứng tổng cộng ($\text{TH}$) theo $\text{mg/L as }CaCO_3$.
  - Phương trình áp dụng:
    $$\text{CH} = [\text{Ca}^{2+}] \cdot \frac{50{,}04}{20{,}04} \approx 2{,}50 \cdot [\text{Ca}^{2+}]$$
    $$\text{MH} = [\text{Mg}^{2+}] \cdot \frac{50{,}04}{12{,}15} \approx 4{,}12 \cdot [\text{Mg}^{2+}]$$
    $$\text{TH} = \text{CH} + \text{MH} = 2{,}497 \cdot [\text{Ca}^{2+}] + 4{,}118 \cdot [\text{Mg}^{2+}]$$
  - Các bước giải:
    1. Bước 1: Tính độ cứng canxi ($\text{CH}$):
       $$\text{CH} = 95{,}20\text{ mg/L} \times \frac{50{,}04}{20{,}04} = 95{,}20 \times 2{,}497 = 237{,}71\text{ mg/L as }CaCO_3 \approx 238{,}0\text{ mg/L as }CaCO_3$$
    2. Bước 2: Tính độ cứng magie ($\text{MH}$):
       $$\text{MH} = 13{,}44\text{ mg/L} \times \frac{50{,}04}{12{,}15} = 13{,}44 \times 4{,}118 = 55{,}35\text{ mg/L as }CaCO_3 \approx 55{,}4\text{ mg/L as }CaCO_3$$
    3. Bước 3: Tính độ cứng tổng cộng ($\text{TH}$):
       $$\text{TH} = 238{,}0 + 55{,}4 = 293{,}4\text{ mg/L as }CaCO_3$$
  - **Đáp số**: `Độ cứng canxi = 238.0 mg/L as CaCO3; Độ cứng magie = 55.4 mg/L as CaCO3; Độ cứng tổng cộng = 293.4 mg/L as CaCO3.`
<!-- exercise-end -->

---

<!-- exercise-start: Ví dụ 1-12: Tính độ kiềm tổng cộng ở pH 10 -->
- **Ví dụ 1-12: Tính độ kiềm tổng cộng ở pH 10**
  - Cho:
    - Nồng độ ion carbonate: $[\text{CO}_3^{2-}] = 100{,}0\text{ mg/L}$
    - Độ pH mẫu nước: $\text{pH} = 10{,}0$
    - Nhiệt độ nước: $25{,}0^\circ\text{C}$
    - Hằng số phân ly bậc 2 ở $25^\circ\text{C}$: $K_2 = 4{,}69 \times 10^{-11}$
    - Tích số ion của nước ở $25^\circ\text{C}$: $K_w = 1{,}0 \times 10^{-14}$
    - Khối lượng mol $\text{CO}_3^{2-}$: $60{,}01\text{ g/mol}$
    - Đương lượng gam $\text{CaCO}_3$: $50{,}04\text{ g/đl}$
  - Tìm:
    - Nồng độ các cấu tử kiềm $[\text{HCO}_3^-]$, $[\text{CO}_3^{2-}]$, $[\text{OH}^-]$.
    - Độ kiềm tổng cộng ($\text{Total Alkalinity}$) theo $\text{mg/L as }CaCO_3$.
  - Phương trình áp dụng:
    $$[\text{H}^+] = 10^{-\text{pH}}$$
    $$[\text{OH}^-] = \frac{K_w}{[\text{H}^+]}$$
    $$[\text{HCO}_3^-] = \frac{[\text{H}^+][\text{CO}_3^{2-}]}{K_2}$$
    $$\text{Total Alkalinity} = [\text{HCO}_3^-] + 2[\text{CO}_3^{2-}] + [\text{OH}^-] - [\text{H}^+] \quad (\text{eq/L})$$
  - Các bước giải:
    1. Bước 1: Tính nồng độ ion $[\text{H}^+]$ và $[\text{OH}^-]$ ở $\text{pH} = 10{,}0$:
       $$[\text{H}^+] = 10^{-10}\text{ M}$$
       $$[\text{OH}^-] = \frac{1{,}0 \times 10^{-14}}{1{,}0 \times 10^{-10}} = 1{,}0 \times 10^{-4}\text{ M} = 1{,}0 \times 10^{-4}\text{ đl/L}$$
       Quy đổi sang $\text{mg/L as }CaCO_3$:
       $$[\text{OH}^-]_{\text{CaCO}_3} = 1{,}0 \times 10^{-4}\text{ đl/L} \times 50000\text{ mg/đl} = 5{,}00\text{ mg/L as }CaCO_3$$
    2. Bước 2: Đổi nồng độ $\text{CO}_3^{2-}$ sang nồng độ mol và đương lượng $\text{CaCO}_3$:
       $$[\text{CO}_3^{2-}] = \frac{100{,}0\text{ mg/L}}{60010\text{ mg/mol}} = 1{,}6664 \times 10^{-3}\text{ M}$$
       $$[\text{CO}_3^{2-}]_{\text{CaCO}_3} = 100{,}0\text{ mg/L} \times \frac{50{,}04}{30{,}00} = 166{,}8\text{ mg/L as }CaCO_3$$
    3. Bước 3: Tính nồng độ ion bicarbonate $[\text{HCO}_3^-]$ từ cân bằng $K_2$:
       $$[\text{HCO}_3^-] = \frac{1{,}0 \times 10^{-10}\text{ M} \times 1{,}6664 \times 10^{-3}\text{ M}}{4{,}69 \times 10^{-11}} = 3{,}553 \times 10^{-3}\text{ M}$$
       Quy đổi sang $\text{mg/L as }CaCO_3$:
       $$[\text{HCO}_3^-]_{\text{CaCO}_3} = 3{,}553 \times 10^{-3}\text{ đl/L} \times 50000\text{ mg/đl} = 177{,}7\text{ mg/L as }CaCO_3$$
    4. Bước 4: Tính tổng độ kiềm:
       $$\text{Total Alkalinity} = 177{,}65 + 166{,}77 + 5{,}00 = 349{,}42\text{ mg/L as }CaCO_3 \approx 349{,}5\text{ mg/L as }CaCO_3$$
  - **Đáp số**: `[HCO3-] = 177.7 mg/L as CaCO3; [CO3(2-)] = 166.8 mg/L as CaCO3; [OH-] = 5.0 mg/L as CaCO3; Độ kiềm tổng cộng = 349.5 mg/L as CaCO3.`
<!-- exercise-end -->

---

<!-- exercise-start: Ví dụ 1-13: Cân bằng các cấu tử carbonate ở pH 7.65 -->
- **Ví dụ 1-13: Cân bằng các cấu tử carbonate ở pH 7.65**
  - Cho:
    - Độ pH mẫu nước: $\text{pH} = 7{,}65$
    - Độ kiềm tổng cộng đo được: $\text{Alk} = 310{,}0\text{ mg/L as }CaCO_3$
    - Hằng số phân ly axit carbonic ở $25^\circ\text{C}$: $K_1 = 4{,}45 \times 10^{-7}$; $K_2 = 4{,}69 \times 10^{-11}$
    - Khối lượng mol các chất: $\text{CO}_2 = 44{,}01\text{ g/mol}$; $\text{HCO}_3^- = 61{,}02\text{ g/mol}$; $\text{CO}_3^{2-} = 60{,}01\text{ g/mol}$
    - Đương lượng gam $\text{CaCO}_3$: $50{,}04\text{ g/đl}$
  - Tìm:
    - Nồng độ cân bằng của khí carbonic hòa tan tự do ($[\text{CO}_2]$).
    - Nồng độ ion bicarbonate ($[\text{HCO}_3^-]$).
    - Nồng độ ion carbonate ($[\text{CO}_3^{2-}]$).
  - Phương trình áp dụng:
    $$\frac{[\text{CO}_3^{2-}]}{[\text{HCO}_3^-]} = \frac{K_2}{[\text{H}^+]}$$
    $$[\text{CO}_2] = \frac{[\text{H}^+][\text{HCO}_3^-]}{K_1}$$
    $$\text{Alkalinity} = [\text{HCO}_3^-] + 2[\text{CO}_3^{2-}] + [\text{OH}^-] - [\text{H}^+]$$
  - Các bước giải:
    1. Bước 1: Tính nồng độ $[\text{H}^+]$ và nồng độ đương lượng kiềm:
       $$[\text{H}^+] = 10^{-7{,}65} = 2{,}239 \times 10^{-8}\text{ M}$$
       $$\text{Alkalinity} = \frac{310{,}0\text{ mg/L}}{50040\text{ mg/đl}} = 6{,}195 \times 10^{-3}\text{ đl/L}$$
    2. Bước 2: Xác định nồng độ bicarbonate $[\text{HCO}_3^-]$:
       $$\frac{[\text{CO}_3^{2-}]}{[\text{HCO}_3^-]} = \frac{4{,}69 \times 10^{-11}}{2{,}239 \times 10^{-8}} = 0{,}002095$$
       Biểu thức độ kiềm (bỏ qua $[\text{OH}^-]$ và $[\text{H}^+]$ ở pH trung tính):
       $$\text{Alk} = [\text{HCO}_3^-] \times (1 + 2 \times 0{,}002095) = 1{,}00419 \cdot [\text{HCO}_3^-] = 6{,}195 \times 10^{-3}\text{ đl/L}$$
       $$[\text{HCO}_3^-] = \frac{6{,}195 \times 10^{-3}}{1{,}00419} = 6{,}169 \times 10^{-3}\text{ M}$$
       Quy đổi đơn vị:
       $$[\text{HCO}_3^-]_{\text{CaCO}_3} = 6{,}169 \times 10^{-3}\text{ đl/L} \times 50000\text{ mg/đl} = 308{,}5\text{ mg/L as }CaCO_3$$
       $$[\text{HCO}_3^-] = 6{,}169 \times 10^{-3}\text{ mol/L} \times 61020\text{ mg/mol} = 376{,}4\text{ mg/L as }HCO_3^-$$
    3. Bước 3: Xác định nồng độ carbonate $[\text{CO}_3^{2-}]$:
       $$[\text{CO}_3^{2-}] = 0{,}002095 \times 6{,}169 \times 10^{-3}\text{ M} = 1{,}292 \times 10^{-5}\text{ M}$$
       Quy đổi đơn vị:
       $$[\text{CO}_3^{2-}]_{\text{CaCO}_3} = 2 \times 1{,}292 \times 10^{-5}\text{ đl/L} \times 50000\text{ mg/đl} = 1{,}29\text{ mg/L as }CaCO_3$$
       $$[\text{CO}_3^{2-}] = 1{,}292 \times 10^{-5}\text{ mol/L} \times 60010\text{ mg/mol} = 0{,}78\text{ mg/L as }CO_3^{2-}$$
    4. Bước 4: Xác định nồng độ khí carbonic hòa tan $[\text{CO}_2]$:
       $$[\text{CO}_2] = \frac{2{,}239 \times 10^{-8}\text{ M} \times 6{,}169 \times 10^{-3}\text{ M}}{4{,}45 \times 10^{-7}} = 3{,}104 \times 10^{-4}\text{ M}$$
       Quy đổi sang $\text{mg/L}$:
       $$[\text{CO}_2] = 3{,}104 \times 10^{-4}\text{ mol/L} \times 44010\text{ mg/mol} = 13{,}66\text{ mg/L as }CO_2$$
  - **Đáp số**: `[CO2] = 13.66 mg/L as CO2 (0.310 mmol/L); [HCO3-] = 308.5 mg/L as CaCO3 (376.4 mg/L as HCO3-); [CO3(2-)] = 1.29 mg/L as CaCO3 (0.78 mg/L as CO3(2-)).`
<!-- exercise-end -->

### 1.3 Dây chuyền Công nghệ Xử lý Nước (Unit Treatment Processes & Flow Train Configurations)

#### 1.3.1 Dây chuyền Xử lý Nước Mặt và Nước Ngầm Truyền thống (Conventional Surface and Groundwater Trains)

##### 1.3.1.1 Dây chuyền Xử lý Nước Mặt Điển hình (Conventional Surface Water Treatment Train)
- **Đặc tính nước thô đầu vào**:
  - Nguồn nước mặt từ sông, hồ hoặc hồ chứa nhân tạo.
  - Độ đục dao động từ $20\text{ NTU}$ đến $500\text{ NTU}$.
  - Độ màu thường vượt ngưỡng $15\text{ TCU}$.
  - Chứa nhiều hạt keo sét lơ lửng, tảo và chất hữu cơ tự nhiên (NOM).
- **Sơ đồ khối dòng công nghệ**:

```mermaid
flowchart LR
    A["Nước Thô (Intake)"] --> B["Bể Trộn Nhanh\n(Flash Mixer)\n+ Phèn Alum/PAC\n+ Vôi / Polymer"]
    B --> C["Bể Tạo Bông\n(Flocculator)\nKhuấy Chậm\n15-30 phút"]
    C --> D["Bể Lắng Trọng Lực\n(Clarifier)\nLắng Ngang / Lamen\n1.5-3.0 giờ"]
    D --> E["Bể Lọc Cát Nhanh\n(Rapid Sand Filter)\nCát + Antracit\n5-10 m/h"]
    E --> F["Bể Tiếp Xúc Khử Trùng\n(Chlorine Contactor)\nChâm Cl2 / NaOCl\nCT >= 30 min"]
    F --> G["Bể Chứa Nước Sạch\n(Clearwell)"]
    G --> H["Trạm Bơm Cấp 2\n& Mạng Lưới Phân Phối"]
```

- **Các công trình đơn vị và thông số thiết kế**:
  - **Bể Trộn Nhanh (Flash Mixer)**:
    - Thời gian lưu nước ngắn, từ $30\text{ s}$ đến $60\text{ s}$.
    - Cường độ khuấy mạnh với gradient vận tốc $G = 700 - 1000\text{ s}^{-1}$.
    - Hóa chất châm: Phèn nhôm sunfat ($Al_2(SO_4)_3$), PAC hoặc phèn sắt ($FeCl_3$).
    - Bổ sung vôi ($Ca(OH)_2$) nếu độ kiềm nguồn nước quá thấp.
    - Cation kim loại đa hóa trị nén lớp điện kép và trung hòa điện tích hạt keo.
  - **Bể Tạo Bông (Flocculation Basin)**:
    - Thời gian lưu nước từ $15\text{ phút}$ đến $30\text{ phút}$.
    - Bể chia thành 3 ngăn nối tiếp với cường độ khuấy giảm dần.
    - Gradient vận tốc giảm bậc: $G_1 = 50\text{ s}^{-1} \to G_2 = 30\text{ s}^{-1} \to G_3 = 15\text{ s}^{-1}$.
    - Tích số Camp nằm trong khoảng $Gt = 10^4 - 10^5$.
    - Bổ sung polymer anion để bắc cầu liên kết các hạt cặn.
    - Chế độ khuấy nhẹ tránh lực cắt thủy lực làm vỡ bông cặn.
  - **Bể Lắng Trọng Lực (Sedimentation Basin / Clarifier)**:
    - Loại bể thông dụng: Bể lắng ngang hoặc bể lắng lamen tấm nghiêng.
    - Thời gian lưu nước từ $1.5\text{ h}$ đến $3.0\text{ h}$.
    - Tải trọng bề mặt lắng $q_s = 20 - 40\text{ m}^3\text{/(m}^2\cdot\text{ngày)}$.
    - Vận tốc dòng chảy ngang giữ ở mức $v \le 5 - 10\text{ mm/s}$.
    - Bông cặn lắng xuống đáy nhờ tác dụng của trọng lực.
    - Giàn cào cơ học gạt bùn đáy về hố gom cặn định kỳ.
    - Máng răng cưa thu nước trong bề mặt đưa sang bể lọc.
  - **Bể Lọc Cát Nhanh Trọng Lực (Rapid Gravity Sand Filter)**:
    - Tốc độ lọc thiết kế $v_f = 5 - 10\text{ m/h}$.
    - Cấu tạo lớp vật liệu lọc đơn: Cát thạch anh dày $0.7 - 0.8\text{ m}$.
    - Kích thước hiệu dụng hạt cát $E.S = 0.5 - 0.6\text{ mm}$, hệ số đồng nhất $U.C \le 1.5$.
    - Cấu tạo lớp vật liệu lọc kép: Than antraxít dày $0.4\text{ m}$ bên trên và cát dày $0.4\text{ m}$ bên dưới.
    - Lớp than antraxít giữ cặn lớn, lớp cát giữ cặn mịn.
    - Cơ chế giữ cặn gồm sàng lọc cơ học và hấp phụ dính bám.
    - Nước sau lọc đạt độ đục thấp, dưới mức $0.5\text{ NTU}$.
    - Rửa ngược định kỳ bằng nước kết hợp khí nén.
  - **Bể Tiếp Xúc Khử Trùng (Chlorine Contact Tank)**:
    - Thời gian tiếp xúc tối thiểu $t \ge 30\text{ phút}$ ở lưu lượng lớn nhất.
    - Hóa chất khử trùng: Khí clo hóa lỏng ($Cl_2$) hoặc dung dịch natri hypoclorit ($NaOCl$).
    - Clo tiêu diệt vi khuẩn và các mầm bệnh truyền nhiễm trong nước.
    - Nồng độ clo tự do dư duy trì từ $0.2\text{ mg/L}$ đến $1.0\text{ mg/L}$ trước mạng lưới.

##### 1.3.1.2 Dây chuyền Xử lý Nước Ngầm Truyền thống Khử Sắt và Mangan (Conventional Groundwater Train)
- **Đặc tính nước ngầm đầu vào**:
  - Nguồn nước yếm khí khai thác từ giếng khoan sâu.
  - Nồng độ oxy hòa tan gần bằng không ($DO \approx 0\text{ mg/L}$).
  - Hàm lượng khí cacbonic xâm thực cao ($15 - 50\text{ mg/L}$).
  - Nồng độ sắt hòa tan cao ($Fe^{2+} = 3 - 15\text{ mg/L}$).
  - Nồng độ mangan hòa tan cao ($Mn^{2+} = 0.5 - 3.0\text{ mg/L}$).
  - Độ pH ban đầu thấp, dao động từ $5.2$ đến $6.5$.
- **Sơ đồ khối dòng công nghệ**:

```mermaid
flowchart LR
    A["Nước Ngầm (Giếng Khoan)"] --> B["Tháp Làm Thoáng Giàn Mưa\n(Aeration Tower)\n- Tước CO2\n- Hấp thụ O2 hòa tan"]
    B --> C["Bể Trộn & Tiếp Xúc\n+ Châm Vôi Ca(OH)2 nâng pH\n+ Chất oxy hóa (Cl2 / KMnO4)"]
    C --> D["Bể Lắng Tiếp Xúc\n(Contact Clarifier)\nLắng cặn Fe(OH)3"]
    D --> E["Bể Lọc Cát Nhanh\n(Rapid Sand Filter)\nCát Thạch Anh / Cát Mangan"]
    E --> F["Khử Trùng Clo\n& Bể Chứa Nước Sạch"]
    F --> G["Trạm Bơm Cấp 2\n& Mạng Lưới"]
```

- **Các công trình đơn vị và cơ chế phản ứng**:
  - **Tháp Làm Thoáng Giàn Mưa (Aeration Tower)**:
    - Cấu tạo gồm tháp hở từ 3 đến 5 tầng khay đục lỗ xếp chồng.
    - Mỗi tầng khay rải lớp than xỉ hoặc gốm xốp dày $0.15 - 0.2\text{ m}$.
    - Dòng nước phun mưa tiếp xúc ngược chiều với không khí tự nhiên.
    - Tước đoạt $75 - 85\%$ lượng $CO_2$ xâm thực hòa tan.
    - Quá trình tước $CO_2$ giúp tăng pH tự nhiên lên $7.0 - 7.5$.
    - Hấp thụ oxy hòa tan từ $0\text{ mg/L}$ lên $5 - 7\text{ mg/L}$.
    - Khử các khí gây mùi hôi như hydro sunfua ($H_2S$) và metan ($CH_4$).
  - **Cơ chế oxy hóa và kết tủa Sắt(II)**:
    - Oxy hòa tan phản ứng với ion $Fe^{2+}$ tạo kết tủa hydroxit sắt(III):
      $$4Fe^{2+} + O_2 + 10H_2O \to 4Fe(OH)_{3\downarrow} + 8H^+$$
    - Nhu cầu oxy tính toán: $1\text{ mg }Fe^{2+}$ cần $0.143\text{ mg }O_2$.
    - Phản ứng giải phóng ion $H^+$ làm giảm độ kiềm của nước.
    - Châm vôi sữa $Ca(OH)_2$ để trung hòa axit và duy trì pH ổn định.
  - **Cơ chế oxy hóa và kết tủa Mangan(II)**:
    - Ở $\text{pH} < 8.0$, oxy hòa tan oxy hóa ion $Mn^{2+}$ rất chậm.
    - Nâng pH lên $\ge 8.5 - 9.0$ bằng vôi tôi hoặc dung dịch xút ($NaOH$).
    - Dùng hóa chất oxy hóa mạnh như kali pemanganat ($KMnO_4$) hoặc clo:
      $$Mn^{2+} + 2KMnO_4 + 2H_2O \to 5MnO_{2\downarrow} + 2K^+ + 4H^+$$
    - Nhu cầu hóa chất: $1\text{ mg }Mn^{2+}$ tiêu tốn $1.92\text{ mg }KMnO_4$.
    - Dùng vật liệu cát phủ màng oxit mangan (Manganese Greensand) để xúc tác dị thể.
  - **Bể Lắng Tiếp Xúc và Bể Lọc Cát (Contact Clarifier and Sand Filter)**:
    - Bể lắng tiếp xúc lưu giữ phần lớn bông cặn $Fe(OH)_3$ nặng.
    - Bể lọc giữ lại các bông cặn sắt mịn và oxit mangan $MnO_2$.
    - Nước sau lọc có hàm lượng $Fe < 0.3\text{ mg/L}$ và $Mn < 0.1\text{ mg/L}$.

---

#### 1.3.2 Dây chuyền Lọc Trực tiếp, Lọc Hai Bậc và Công nghệ Tiên tiến (Direct, Two-Stage, Membrane and O3/BAF Trains)

##### 1.3.2.1 Dây chuyền Lọc Trực tiếp (Direct Filtration Train)
- **Điều kiện nguồn nước áp dụng**:
  - Nguồn nước mặt có chất lượng sạch quanh năm.
  - Độ đục trung bình dưới $10 - 15\text{ NTU}$.
  - Độ màu dưới $15 - 20\text{ TCU}$.
  - Mật độ tế bào tảo trong nước thấp.
- **Sơ đồ khối dòng công nghệ**:

```mermaid
flowchart LR
    A["Nước Thô Sạch\n(Độ đục < 15 NTU)"] --> B["Bể Trộn Nhanh (Flash Mixer)\n+ Cationic Polymer / Phèn Liều Thấp\n(0.5 - 2.0 mg/L)"]
    B --> C["Ngăn Tạo Bông Ngắn\n(5 - 10 phút)\nHoặc Trộn Thẳng Ống Dẫn"]
    C --> D["Bể Lọc Cát Đa Tầng\n(Granular Bed Filter)\nThan Antracit + Cát Thạch Anh"]
    D --> E["Bể Khử Trùng C x T Tank\n+ Châm Cl2 / NaOCl\n+ Chỉnh pH & Chống Ăn Mòn"]
    E --> F["Bể Chứa Nước Sạch\n(Clearwell)"]
    D -.->|Nước Rửa Ngược| G["Bể Lắng Bùn Rửa Lọc\n(Sludge Holding Tank)"]
    G --> H["Bể Cô Đặc Bùn\n(Thickener) & Thải Bỏ"]
```

- **Đặc điểm kỹ thuật và lợi thế vận hành**:
  - Nước thô chỉ châm liều lượng nhỏ phèn hoặc polymer cation ($0.5 - 2.0\text{ mg/L}$).
  - Thời gian tạo bông ngắn, từ $5\text{ phút}$ đến $10\text{ phút}$.
  - Nước đi thẳng vào bể lọc hạt đa tầng mà không qua bể lắng.
  - Cắt giảm toàn bộ diện tích xây dựng và chi phí đầu tư bể lắng.
  - Giảm $50 - 70\%$ lượng hóa chất tiêu thụ và bùn thải sinh ra.
  - Nước rửa lọc tuần hoàn về bể lắng bùn trước khi tái sử dụng.

##### 1.3.2.2 Dây chuyền Lọc Hai Bậc (Two-Stage Filtration Train)
- **Sơ đồ khối dòng công nghệ**:

```mermaid
flowchart LR
    A["Nước Thô Đục"] --> B["Bể Trộn Nhanh\n+ Phèn / Cationic Polymer"]
    B --> C["Bể Lọc Thô Tầng Sỏi Đực\n(Roughing Gravel Filter)\nLọc Ngược / Ngang Không Hóa Chất"]
    C --> D["Bể Lọc Hạt Tinh\n(Granular Bed Filter)\nCát + Than Antracit"]
    D --> E["Bể Khử Trùng C x T Tank\n+ Châm Cl2, Kiềm, Fluoride"]
    E --> F["Bể Chứa Nước Sạch\n(Clearwell)"]
```

- **Phân cấp chức năng công trình**:
  - **Bể Lọc Thô Tầng Sỏi (Roughing Gravel Filter - Cấp 1)**:
    - Sử dụng các lớp sỏi có cỡ hạt giảm dần từ $20\text{ mm}$ xuống $4\text{ mm}$.
    - Vận hành theo chiều dòng chảy ngược hoặc dòng chảy ngang.
    - Loại bỏ $60 - 80\%$ hàm lượng cặn thô và phù sa mà không cần hóa chất.
    - Giảm tải trọng cặn cho cấp lọc phía sau.
  - **Bể Lọc Hạt Tinh (Granular Bed Filter - Cấp 2)**:
    - Sử dụng cát thạch anh hoặc lớp vật liệu lọc kép.
    - Giữ lại các hạt cặn mịn và vi sinh vật sót lại.
    - Độ đục nước đầu ra đạt quy chuẩn sinh hoạt $\le 2\text{ NTU}$.
  - **Phạm vi ứng dụng**: Thích hợp cho trạm xử lý vùng núi và vùng nông thôn.

##### 1.3.2.3 Dây chuyền Keo tụ Truyền thống Bổ sung Hóa chất Oxy hóa Mạnh (KMnO4/PAC)
- **Sơ đồ khối dòng công nghệ**:

```mermaid
flowchart LR
    A["Nước Thô Ô Nhiễm Hữu Cơ / Sắt / Mùi"] --> B["Bể Trộn Nhanh (Flash Mixer)\n+ KMnO4 (Chất oxy hóa)\n+ PAC (Chất keo tụ cao phân tử)\n+ Cationic Polymer & Kiềm"]
    B --> C["Bể Tạo Bông\n(Flocculator)"]
    C --> D["Bể Lắng Trọng Lực\n+ Anionic Polymer trợ lắng"]
    D --> E["Bể Lọc Cát Đa Tầng\n(Granular Bed Filter)"]
    E --> F["Bể Tiếp Xúc Khử Trùng\n(C x T Tank)"]
    F --> G["Bể Nước Sạch (Clearwell)"]
```

- **Vai trò hóa chất oxy hóa nâng cao**:
  - Châm thuốc tím ($KMnO_4$) tại bể trộn nhanh để phá vỡ liên kết hữu cơ.
  - Thuốc tím oxy hóa nhanh sắt, mangan và các chất gây mùi vị khó chịu.
  - Hợp chất keo tụ PAC tạo bông cặn to, chắc và bền với lực cắt.
  - PAC ít làm giảm độ kiềm và pH của nước hơn phèn nhôm thông thường.
  - Hiệu quả keo tụ ổn định ngay cả khi nhiệt độ nước xuống thấp.

##### 1.3.2.4 Dây chuyền Tích hợp Màng Vi lọc (Microfiltration - MF)
- **Sơ đồ khối dòng công nghệ**:

```mermaid
flowchart LR
    A["Nước Thô"] --> B["Lưới Lọc Bảo Vệ\n(Micro Screen)\nKhe Hở 100 - 500 µm"]
    B --> C["Module Màng Vi Lọc (MF)\nSợi Rỗng PVDF\nKích Thước Lỗ 0.02 - 0.1 µm"]
    C -->|Nước Sau Lọc Permeate| D["Bể Tiếp Xúc Khử Trùng\n(C x T Tank)\nChâm Clo / Fluoride"]
    D --> E["Bể Chứa Nước Sạch\n(Clearwell)"]
    C -.->|Xả Rửa Màng Ngược| F["Bể Thu Nước Rửa\n(Wash Water Tank)"]
    F --> G["Hệ Thống Thoát Nước\n(Sewer Discharge)"]
```

- **Đặc tính kỹ thuật màng sợi rỗng**:
  - Cấu tạo từ vật liệu polyvinylidene fluoride (PVDF) kháng hóa chất cao.
  - Kích thước lỗ màng danh định từ $0.02\text{ }\mu\text{m}$ đến $0.1\text{ }\mu\text{m}$.
  - Thay thế hoàn toàn hai công trình lớn gồm bể lắng và bể lọc cát.
  - Loại bỏ hoàn toàn vi khuẩn, ký sinh trùng *Giardia* và *Cryptosporidium*.
  - Độ đục nước sau màng luôn duy trì ở mức cực thấp, dưới $0.05\text{ NTU}$.
  - Giảm đến $60\%$ diện tích mặt bằng xây dựng nhà máy.
  - Hệ thống tự động rửa ngược bằng khí nén và sục rửa hóa chất CIP định kỳ.

##### 1.3.2.5 Dây chuyền Tiền Ozon hóa kết hợp Lọc Trực tiếp (Pre-ozonation and Direct Filtration)
- **Sơ đồ khối dòng công nghệ**:

```mermaid
flowchart LR
    A["Nước Thô"] --> B["Bể Tiếp Xúc Tiền Ozon Hóa\n(Pre-Ozonation)\nChâm Khí O3: 0.5 - 1.5 mg/L"]
    B --> C["Bể Trộn Nhanh (Flash Mixer)\n+ Phèn Alum / Ferric\n+ Cationic Polymer"]
    C --> D["Ngăn Tạo Bông Ngắn\n(Flocculator)"]
    D --> E["Bể Lọc Cát Đa Tầng\n(Granular Bed Filter)"]
    E --> F["Bể Khử Trùng C x T Tank\n+ Châm Cl2 & Chỉnh pH"]
    F --> G["Bể Nước Sạch (Clearwell)"]
```

- **Tác dụng của tiền ozon hóa sơ bộ**:
  - Liều lượng ozon châm trước dao động từ $0.5\text{ mg }O_3\text{/L}$ đến $1.5\text{ mg }O_3\text{/L}$.
  - Khí $O_3$ phá vỡ cấu trúc vỏ hữu cơ bao bọc các hạt keo khoáng sét.
  - Kích hoạt hiện tượng keo tụ vi thể (microflocculation), giảm liều lượng phèn.
  - Oxy hóa khử màu, mùi tanh của tảo và hợp chất hữu cơ dễ bay hơi.

##### 1.3.2.6 Dây chuyền Tiền Ozon hóa kết hợp Lọc Than Sinh học (Pre-ozonation and BAF / BAC Train)
- **Sơ đồ khối dòng công nghệ**:

```mermaid
flowchart TD
    A["Nước Sông Thô Ô Nhiễm Hữu Cơ & Amoni"] --> B["Bể Tiền Ozon Hóa (Pre-Ozonation)\nChâm Khí O3: 0.5 - 1.5 mg/L"]
    B --> C["Bể Trộn Nhanh + Keo Tụ & Lắng Trọng Lực\n(Flash Mixer - Flocculator - Clarifier)"]
    C --> D["Bể Ozon Hóa Trung Gian (Pre-Filter Ozonation)\nChâm Khí O3: 1.5 - 3.0 mg/L"]
    D --> E["Bể Lọc Than Hoạt Tính Sinh Học (BAF / BAC)\nLớp Hạt GAC Dày 1.5 - 2.0 m\nThời Gian Lưu Rỗng EBCT = 15 - 20 phút"]
    E --> F["Bể Tiếp Xúc Khử Trùng (C x T Tank)\nChâm Clo Khử Trùng Cấp 2"]
    F --> G["Bể Chứa Nước Sạch (Clearwell)"]
```

- **Cơ chế bẻ gãy chất hữu cơ và loại bỏ tiền chất DBP**:
  - Khí ozon có thế oxy hóa rất cao ($E^\circ = 2.07\text{ V}$).
  - Ozon tấn công các liên kết đôi và vòng thơm của axit humic và fulvic.
  - Đại phân tử hữu cơ bị bẻ gãy thành cacbon hữu cơ dễ đồng hóa (AOC).
  - Phân tử nhỏ hòa tan không còn khả năng kết tủa bằng phèn thông thường.
- **Cơ chế khoáng hóa sinh học trong bể BAF/BAC**:
  - Nước chảy qua tầng than hoạt tính dạng hạt (GAC) dày $1.5 - 2.0\text{ m}$.
  - Thời gian tiếp xúc tính theo lớp rỗng $EBCT = 15 - 20\text{ phút}$.
  - Vi sinh vật hiếu khí phát triển dày đặc trên bề mặt mao quản than hoạt tính.
  - Màng sinh học tiêu thụ các hợp chất AOC làm thức ăn sinh trưởng.
  - Quá trình chuyển hóa AOC thành khí $CO_2$ và sinh khối mới.
  - Vi khuẩn nitrit và nitrat hóa chuyển hóa ion amoni ($NH_4^+$) thành nitrat ($NO_3^-$).
  - Triệt tiêu hoàn toàn tiền chất tạo phụ phẩm khử trùng gây ung thư (THMs và HAAs).
  - Nước đầu ra an toàn tuyệt đối khi châm clo khử trùng ở công đoạn cuối.

---

#### 1.3.3 Dây chuyền Xử lý Nước Cấp Thực tế tại Tổng Công ty Cấp nước Sài Gòn (SAWACO TP.HCM)

##### 1.3.3.1 Dây chuyền Xử lý Nước Mặt Sông Đồng Nai và Sông Sài Gòn (NMN Thủ Đức, Tân Hiệp)
- **Tổng quan cấp nước mặt đô thị**:
  - Tổng công suất cấp nước sạch vượt ngưỡng $2.4\text{ triệu m}^3\text{/ngày}$.
  - Trên $95\%$ sản lượng khai thác từ sông Đồng Nai và sông Sài Gòn.
- **Sơ đồ khối dây chuyền nước mặt SAWACO**:

```mermaid
flowchart LR
    A["Nước Mặt Sông\n(Sông Đồng Nai / Sài Gòn)"] --> B["Bể Trộn Keo Tụ\n(Coagulation Tank)\n+ Phèn Nhôm Sunfat / PAC\n+ Polymer Trợ Lắng Anion"]
    B --> C["Bể Phản Ứng Tạo Bông\n(Flocculation Tank)\nVách Ngăn Ziczac"]
    C --> D["Bể Lắng Ngang\n(Horizontal Clarifier)\nGiàn Cào Bùn Cơ Học"]
    D --> E["Bể Lọc Cát Nhanh\n(Rapid Sand Filter)\nRửa Bằng Gió Nước Kết Hợp"]
    E --> F["Bể Tiếp Xúc & Chứa Nước Sạch\n(Clean Water Tank)\nChâm Khí Clo Khử Trùng (Cl2)"]
    F --> G["Trạm Bơm Cấp 2\nMạng Lưới TP. Hồ Chí Minh"]
```

- **Quy trình công nghệ tại Nhà máy Nước Thủ Đức**:
  - Công suất thiết kế đạt $750{,}000\text{ m}^3\text{/ngày}$.
  - Khai thác nước thô sông Đồng Nai tại Trạm bơm Hóa An (tỉnh Đồng Nai).
  - Dẫn nước qua 2 tuyến ống thép đường kính $D2000 - D2400\text{ mm}$ dài $11\text{ km}$.
  - Hóa chất keo tụ: Phèn nhôm sunfat hòa tan phối hợp polymer anion (A-PAM).
  - Bể trộn nhanh cơ học cánh khuấy dẫn sang bể tạo bông ziczac vách ngăn.
  - Bể lắng ngang kích thước lớn ($L \times B = 80\text{ m} \times 25\text{ m}$) có giàn cào bùn ngầm.
  - Bể lọc cát nhanh trọng lực rửa lọc bằng quy trình gió - nước kết hợp.
  - Khử trùng bằng khí clo qua hệ thống định lượng chân không tự động an toàn.
  - Bể chứa nước sạch dung tích lớn $80{,}000\text{ m}^3$ điều hòa lưu lượng cấp.
- **Quy trình công nghệ tại Nhà máy Nước Tân Hiệp**:
  - Công suất thiết kế đạt $300{,}000\text{ m}^3\text{/ngày}$.
  - Khai thác nước thô sông Sài Gòn tại Trạm bơm Hòa Phú (huyện Củ Chi).
  - Nguồn nước chịu ảnh hưởng thủy triều mặn và ô nhiễm hữu cơ thượng nguồn.
  - Nhà máy chuyển sang dùng phèn keo tụ cao phân tử PAC.
  - Bổ sung than hoạt tính bột (PAC powder) vào mùa khô để khử mùi hôi.

##### 1.3.3.2 Dây chuyền Xử lý Nước Ngầm Trạm Giếng SAWACO (NMN Tân Phú, Bình Hưng)
- **Đặc điểm địa chất thủy văn**:
  - Khai thác tầng chứa nước Pleistocen ở độ sâu từ $100\text{ m}$ đến $200\text{ m}$.
  - Hàm lượng sắt tổng số cao, dao động từ $5\text{ mg/L}$ đến $12\text{ mg/L}$.
  - Độ pH nguồn nước thấp, nằm trong dải $5.2 - 6.0$.
- **Sơ đồ khối dây chuyền nước ngầm SAWACO**:

```mermaid
flowchart LR
    A["Nước Ngầm Tầng Sâu\n(Giếng Khoan)"] --> B["Bơm Chìm\n(Well Pump)"]
    B --> C["Tháp Làm Thoáng\n(Aeration Tower)\nQuạt Thổi Khí Cưỡng Bức"]
    C --> D["Bể Trộn & Lắng Ngang\n(Horizontal Clarifier)\n+ Châm Sữa Vôi Ca(OH)2\n+ Châm Clo Sơ Bộ (Tùy Chọn)"]
    D --> E["Bể Lọc Cát Nhanh\n(Rapid Sand Filter)\nCát Thạch Anh & Cát Mangan"]
    E --> F["Bể Chứa Nước Sạch\n(Clean Water Tank)\nChâm Khí Clo Khử Trùng (Cl2)"]
    F --> G["Trạm Bơm Cấp 2\nHòa Mạng Cấp Nước Đô Thị"]
```

- **Các bước công nghệ thực hiện**:
  1. Bơm chìm giếng sâu đẩy nước vào tháp làm thoáng có quạt thổi gió cưỡng bức.
  2. Quạt thổi khí đuổi nhanh khí $CO_2$ hòa tan và nạp bão hòa oxy.
  3. Châm sữa vôi $Ca(OH)_2$ để nâng pH dòng nước lên mức $7.5 - 7.8$.
  4. Chuyển nước sang bể lắng ngang tiếp xúc để lắng cặn kết tủa $Fe(OH)_3$.
  5. Lọc qua bể cát thạch anh hoặc cát mangan để giữ cặn sắt và mangan.
  6. Châm khí clo hóa lỏng khử trùng trước khi hòa vào mạng lưới thành phố.

---

#### 1.3.4 Dây chuyền Làm mềm Kết tủa Hóa học và Khử mặn Nước biển (Chemical Softening and SWRO Trains)

##### 1.3.4.1 Dây chuyền Làm mềm Kết tủa Vôi - Soda (Lime-Soda Ash Softening Train)
- **Điều kiện nước thô áp dụng**:
  - Áp dụng khi độ cứng tổng vượt quá $300 - 500\text{ mg/L as }CaCO_3$.
  - Khử đồng thời ion canxi ($Ca^{2+}$) và magie ($Mg^{2+}$).
- **Sơ đồ khối dòng công nghệ**:

```mermaid
flowchart LR
    A["Nước Cứng Thô\n(Ca2+, Mg2+, CO2)"] --> B["Bể Tiếp Xúc Bùn Bán Sẵn\n(Solids-Contact Clarifier)\n+ Châm Vôi Tôi Ca(OH)2\n+ Châm Soda Ash Na2CO3\n+ Tuần Hoàn Bùn Cặn"]
    B --> C["Bể Lắng Trọng Lực\nThu Gom Cặn CaCO3 & Mg(OH)2"]
    C --> D["Bể Tái Carbonate Đợt 1\n(First Recarbonation)\nSục Khí CO2 Hạ pH Từ 11 Về 8.8"]
    D --> E["Bể Lọc Cát Nhanh\n(Rapid Sand Filter)"]
    E --> F["Bể Tái Carbonate Đợt 2\n(Second Recarbonation)\nSục Khí CO2 Ổn Định pH = 7.5 - 8.0"]
    F --> G["Khử Trùng Clo & Bể Nước Sạch"]
```

- **Các phương trình phản ứng hóa học kết tủa**:
  - *Phản ứng trung hòa khí $CO_2$ tự do* (tiêu tốn vôi nhưng không giảm độ cứng):
    $$CO_2 + Ca(OH)_2 \to CaCO_{3\downarrow} + H_2O$$
  - *Kết tủa độ cứng cacbonat của Canxi* ở dải $\text{pH} \approx 9.0 - 9.5$:
    $$Ca(HCO_3)_2 + Ca(OH)_2 \to 2CaCO_{3\downarrow} + 2H_2O$$
  - *Kết tủa độ cứng cacbonat của Magie* ở dải $\text{pH} \approx 10.8 - 11.0$:
    $$Mg(HCO_3)_2 + 2Ca(OH)_2 \to 2CaCO_{3\downarrow} + Mg(OH)_{2\downarrow} + 2H_2O$$
  - *Kết tủa độ cứng phi cacbonat của Magie* bằng vôi và soda ash:
    $$MgSO_4 + Ca(OH)_2 \to Mg(OH)_{2\downarrow} + CaSO_4$$
    $$CaSO_4 + Na_2CO_3 \to CaCO_{3\downarrow} + Na_2SO_4$$
  - *Kết tủa độ cứng phi cacbonat của Canxi* bằng soda ash:
    $$CaCl_2 + Na_2CO_3 \to CaCO_{3\downarrow} + 2NaCl$$
- **Công đoạn bắt buộc: Tái Carbonate hóa (Recarbonation)**:
  - Nước sau bể lắng đạt pH rất cao, xấp xỉ $10.8 - 11.0$.
  - Dung dịch ở trạng thái quá bão hòa kết tủa $CaCO_3$ và $Mg(OH)_2$.
  - Nếu dẫn vào bể lọc, $CaCO_3$ sẽ kết tinh bao bọc hạt cát gây chai cứng lớp vật liệu lọc.
  - Tái carbonate hóa đợt 1: Sục khí $CO_2$ hạ pH về $8.5 - 8.8$ trước khi lọc cát:
    $$CaCO_3 + CO_2 + H_2O \to Ca(HCO_3)_2$$
  - Tái carbonate hóa đợt 2: Sục khí $CO_2$ sau bể lọc để ổn định pH ở mức $7.5 - 8.0$.
- **Định lượng hóa chất làm mềm lý thuyết**:
  - Liều lượng vôi tôi tinh khiết tính theo đương lượng $CaCO_3$:
    $$\text{Liều lượng Vôi} = [\text{CO}_2] + [\text{HCO}_3^-] + [\text{Mg}^{2+}] + \text{Vôi dư}$$
    - Trong đó: Các nồng độ tính bằng $\text{mg/L as }CaCO_3$; vôi dư thường lấy $20 - 50\text{ mg/L as }CaCO_3$.
  - Liều lượng soda ash tính theo đương lượng $CaCO_3$:
    $$\text{Liều lượng Soda Ash} = \text{NCH}_{\text{khử}} = \text{NCH}_{\text{ban đầu}} - \text{NCH}_{\text{mục tiêu}}$$
    - Trong đó: $\text{NCH}$ là độ cứng phi cacbonat tính bằng $\text{mg/L as }CaCO_3$.

##### 1.3.4.2 Dây chuyền Khử mặn Nước biển bằng Màng Thẩm thấu Ngược (Seawater RO - SWRO Train)
- **Đặc tính nước biển đầu vào**:
  - Độ mặn dao động quanh mức $3.5\%$ (nồng độ muối hòa tan $35\text{ g/L}$).
  - Tổng chất rắn hòa tan $TDS \approx 35{,}000\text{ mg/L}$.
  - Áp suất thẩm thấu tự nhiên rất lớn, đạt từ $25\text{ bar}$ đến $28\text{ bar}$.
- **Sơ đồ khối dòng công nghệ**:

```mermaid
flowchart TD
    A["Nước Biển Thô (Salinity = 3.5%, TDS = 35,000 mg/L)"] --> B["Cụm Tiền Xử Lý Cơ Học & Tuyển Nổi DAF\nKeo Tụ Muối Sắt Fe(III) + Tách Tảo"]
    B --> C["Bể Lọc Áp Lực Đa Tầng (Multi-Media Filter)\nCát Thạch Anh + Antracit + Garnet"]
    C --> D["Bể Lọc Than Hoạt Tính & Châm Hóa Chất\n+ SMBS (Khử Clo Dư Bảo Vệ Màng)\n+ Antiscalant (Chống Bám Cáu Cặn)"]
    D --> E["Cụm Lọc Tinh Cartridge Microfiltration\nCấp 1: 10 µm -> Cấp 2: 5 µm"]
    E --> F["Bơm Cao Áp (High-Pressure Pump, P = 55 - 70 bar)\n+ Thiết Bị Thu Hồi Năng Lượng (ERD: Pressure Exchanger)"]
    F --> G["Module Màng Thẩm Thấu Ngược SWRO\nPolyamide Màng Mỏng TFC"]
    G -->|Nước Ngọt Permeate: 40-45%| H["Hậu Xử Lý Tái Khoáng Hóa\nChâm Vôi Ca(OH)2 + Sục Khí CO2"]
    G -->|Nước Muối Đậm Đặc Brine: 55-60%| I["Qua Thiết Bị ERD Thu Hồi Áp Suất -> Xả Biển"]
    H --> J["Khử Trùng Clo & Bơm Cấp Nước Sạch"]
```

- **Các công đoạn kỹ thuật then chốt**:
  - **Cụm Tiền Xử Lý Cơ Học và Lọc Đa Tầng**:
    - Dùng tuyển nổi khí hòa tan (DAF) kết hợp keo tụ muối sắt ($FeCl_3$) để tách tảo.
    - Lọc áp lực đa tầng cát - antraxít - garnet loại bỏ cặn lơ lửng.
    - Đảm bảo chỉ số mật độ bùn $SDI_{15} < 3$ trước khi vào màng.
  - **Bảo Vệ Màng Bằng Lọc Tinh và Hóa Chất**:
    - Châm natri metabisunfit ($Na_2S_2O_5$ - SMBS) để khử sạch clo dư tránh oxy hóa màng.
    - Châm chất ức chế cáu cặn (antiscalant) ngăn kết tủa sunfat và silica.
    - Lõi lọc tinh Cartridge $10\text{ }\mu\text{m}$ và $5\text{ }\mu\text{m}$ giữ cặn hạt cuối cùng.
  - **Module Màng SWRO và Bơm Cao Áp**:
    - Áp suất vận hành màng duy trì từ $55\text{ bar}$ đến $70\text{ bar}$.
    - Màng polyamide màng mỏng (TFC) loại bỏ hơn $99.7\%$ muối hòa tan.
    - Dòng nước ngọt thu được (permeate) đạt $40 - 45\%$ lưu lượng cấp.
    - Hàm lượng muối nước thành phẩm giảm xuống dưới $200 - 300\text{ mg/L}$.
  - **Thiết Bị Thu Hồi Năng Lượng (Energy Recovery Device - ERD)**:
    - Dòng nước muối thải (brine) chiếm $55 - 60\%$ lưu lượng ở áp lực $50 - 65\text{ bar}$.
    - Thiết bị trao đổi áp suất (Pressure Exchanger) thu hồi $95 - 98\%$ áp năng dòng brine.
    - ERD truyền áp lực trực tiếp vào dòng nước biển thô mới cấp vào.
    - Tiết kiệm $50 - 60\%$ tổng điện năng tiêu thụ toàn nhà máy.
    - Suất tiêu hao điện năng giảm xuống mức $2.5 - 3.5\text{ kWh/m}^3$ nước ngọt.
  - **Tái Khoáng Hóa Nước Thành Phẩm (Post-Remineralization)**:
    - Nước sau màng RO thiếu khoáng chất và có tính ăn mòn kim loại cao.
    - Châm sữa vôi $Ca(OH)_2$ và sục khí $CO_2$ để tạo canxi bicacbonat:
      $$Ca(OH)_2 + 2CO_2 \to Ca(HCO_3)_2$$
    - Đảm bảo nồng độ canxi đạt $30 - 50\text{ mg/L}$ và độ kiềm đạt $40 - 60\text{ mg/L as }CaCO_3$.
    - Cân bằng chỉ số bão hòa Langelier (LSI) bảo vệ hệ thống đường ống phân phối.

---

#### 1.3.5 Trạm Xử lý Hợp khối, Dây chuyền Đóng chai và Hệ thống POU Hộ gia đình (Decentralized, Bottled and POU Systems)

##### 1.3.5.1 Module Hợp khối Xử lý Nước Ngầm (Skid-Mounted Packaged Plants)
- **Thông số và cấu trúc mô-đun**:
  - Dải công suất chuẩn hóa từ $10\text{ m}^3\text{/h}$ đến $50\text{ m}^3\text{/h}$.
  - Chế tạo sẵn trên khung đế thép hình định hình hoặc vỏ bồn composite.
  - Tích hợp 4 công đoạn: Tháp làm thoáng, ngăn trộn phản ứng, bể lắng lamen và bể lọc cát áp lực.
  - Bơm định lượng hóa chất tự động điều khiển theo tín hiệu lưu lượng nước thô.
  - Rửa ngược bể lọc áp lực tự động bằng chính áp lực bơm cấp nước sạch.
  - Phù hợp cho trạm cấp nước nông thôn, khu công nghiệp và doanh trại.

##### 1.3.5.2 Dây chuyền Sản xuất Nước Uống Đóng chai Đa Rào cản (Multi-Barrier Bottled Water Train)
- **Công suất thiết kế**: Dao động từ $1\text{ m}^3\text{/h}$ đến $10\text{ m}^3\text{/h}$.
- **Chuỗi rào cản kỹ thuật nối tiếp**:
  1. Cột lọc cát thạch anh đa tầng giữ cặn cơ học kích thước $> 10\text{ }\mu\text{m}$.
  2. Cột than hoạt tính dạng hạt hấp phụ clo dư, độc chất hữu cơ và mùi vị lạ.
  3. Cột làm mềm trao đổi ion chứa hạt cationit gốc $Na^+$ đưa độ cứng về mức $0$.
  4. Lõi lọc tinh Cartridge $1\text{ }\mu\text{m}$ giữ hạt nhựa trao đổi ion vỡ vụn.
  5. Dàn module thẩm thấu ngược hai cấp (Double Pass RO) khử khoáng và vi khuẩn.
  6. Máy tạo khí ozon công nghiệp sục vào bồn chứa thành phẩm để tiệt trùng vỏ bình.
  7. Đèn khử trùng tia cực tím (UV) đặt ngay trên đường ống cấp ra bàn chiết rót.

##### 1.3.5.3 Hệ thống Nước Bệnh viện, Trường học và Thiết bị Điểm dùng Hộ Gia đình (POU)
- **Hệ thống cấp nước chạy thận nhân tạo bệnh viện (Hemodialysis)**:
  - Tuân thủ tiêu chuẩn chất lượng nghiêm ngặt của Hiệp hội AAMI.
  - Dây chuyền gồm: Tiền lọc đa tầng, hấp phụ than, làm mềm kép, hệ RO 2 cấp.
  - Sử dụng vòng tuần hoàn khép kín bằng ống inox vi sinh 316L không mối nối hở.
  - Tiệt trùng định kỳ bằng nhiệt nóng hoặc sục ozon ngăn tạo màng sinh học.
  - Giữ nồng độ nội độc tố vi khuẩn ở mức cực thấp, dưới $0.25\text{ EU/mL}$.
- **Thiết bị lọc điểm dùng hộ gia đình (Point-of-Use - POU)**:
  - Cấu hình máy lọc nước lắp dưới bồn rửa chén gồm 5 đến 7 cấp lọc:
    - *Cấp 1*: Lõi sợi bông ép polypropylene (PP $5\text{ }\mu\text{m}$) giữ bùn đất rỉ sét.
    - *Cấp 2*: Lõi than hoạt tính dạng hạt (UDF) hấp phụ clo và thuốc trừ sâu.
    - *Cấp 3*: Lõi than hoạt tính dạng khối ép (CTO $1 - 5\text{ }\mu\text{m}$) lọc tinh cặn bẩn.
    - *Cấp 4*: Màng thẩm thấu ngược gia dụng (RO $50 - 100\text{ GPD}$) loại bỏ $98\%$ chất hòa tan.
    - *Cấp 5*: Lõi than hoạt tính gáo dừa T33 tạo vị ngọt thanh cho nước uống.
    - *Cấp 6*: Lõi khoáng đá maifan bổ sung khoáng chất canxi và magie cần thiết.
    - *Cấp 7*: Đèn cực tím (UV) mini tiêu diệt vi khuẩn tái nhiễm từ vòi lấy nước.

---

#### 1.3.6 Bảng So sánh Kỹ thuật và Quy trình Xử lý Sự cố Vận hành (Comparison Matrix & Troubleshooting)

##### 1.3.6.1 Bảng Ma trận Kỹ thuật So sánh các Dây chuyền Xử lý Nước

| STT | Dây chuyền Công nghệ | Nguồn Nước Đầu Vào Thích Hợp | Cụm Công Trình Đơn Vị Then Chốt | Hóa Chất Tiêu Thụ Chính | Ưu Điểm Kỹ Thuật Nổi Bật | Hạn Chế Cần Kiểm Soát |
|:---:|---|---|---|---|---|---|
| 1 | **Nước Mặt Truyền Thống** | Nước sông, hồ có độ đục $20 - 500\text{ NTU}$, độ màu cao | Bể trộn nhanh, tạo bông 3 ngăn, bể lắng, bể lọc cát nhanh, bể tiếp xúc khử trùng | Phèn nhôm/PAC, vôi cân bằng pH, polymer anion, khí clo | Vận hành bền vững, chịu được biên độ dao động độ đục cao | Diện tích xây dựng lớn, sinh nhiều bùn thải phèn cần xử lý |
| 2 | **Nước Ngầm Truyền Thống** | Nước ngầm yếm khí, $Fe = 3 - 15\text{ mg/L}$, $Mn = 0.5 - 3\text{ mg/L}$, pH thấp | Tháp làm thoáng giàn mưa, bể trộn tiếp xúc, bể lắng ngang, bể lọc cát nhanh | Sữa vôi $Ca(OH)_2$, kali pemanganat ($KMnO_4$), clo khử trùng | Tận dụng oxy tự nhiên, chi phí hóa chất thấp hơn nước mặt | Tốc độ oxy hóa mangan chậm, dễ tắc nghẽn khay làm thoáng do kết tủa sắt |
| 3 | **Lọc Trực Tiếp (Direct Filtration)** | Nước hồ sạch quanh năm, độ đục $< 10 - 15\text{ NTU}$, ít tảo | Bể trộn nhanh, bể lọc hạt đa tầng (than antraxít + cát), bể tiếp xúc | Phèn liều lượng rất nhỏ ($0.5 - 2\text{ mg/L}$), polymer cation, clo | Tiết kiệm $100\%$ diện tích bể lắng, giảm $70\%$ bùn thải | Chu kỳ lọc ngắn, không chịu được nước đục đột biến khi mưa bão |
| 4 | **Tích Hợp Vi Lọc Màng (MF)** | Mọi nguồn nước mặt hoặc nước ngầm sau khi tách rác thô | Lưới lọc tinh micro-screen, dàn module màng sợi rỗng PVDF, hệ sục khí CIP | Axit citric, dung dịch kiềm $NaOH$, chất tẩy màng $NaOCl$ | Loại bỏ $100\%$ vi khuẩn và ký sinh trùng, giảm $60\%$ mặt bằng | Chi phí đầu tư màng cao, đòi hỏi kiểm soát áp lực và rửa màng CIP nghiêm ngặt |
| 5 | **Ozon Kết Hợp Than Sinh Học (O3/BAF)** | Nước sông ô nhiễm chất hữu cơ vi lượng, thuốc trừ sâu, amoni | Bể tiền ozon, bể lắng, bể ozon trung gian, bể than hoạt tính sinh học BAC | Khí oxy tạo ozon, phèn keo tụ, polymer trợ lắng, khí clo | Tiệt tiêu mầm tiền chất gây ung thư THMs/HAAs, khử amoni triệt để | Chi phí năng lượng tạo ozon cao, đòi hỏi vận hành kiểm soát vi sinh màng than |
| 6 | **Làm Mềm Kết Tủa Hóa Chất** | Nước có độ cứng tổng cao ($TH > 300 - 500\text{ mg/L as }CaCO_3$) | Bể tiếp xúc bùn, bể lắng cặn, 2 bể tái carbonate hóa sục $CO_2$, bể lọc cát | Vôi tôi $Ca(OH)_2$, soda ash $Na_2CO_3$, khí cacbonic tinh khiết ($CO_2$) | Giảm độ cứng xuống ngưỡng mong muốn, khử đồng thời kim loại nặng | Khối lượng bùn kết tủa $CaCO_3/Mg(OH)_2$ cực lớn, dễ gây chai cứng cát lọc |
| 7 | **Khử Mặn Nước Biển (SWRO)** | Nước biển mặn ($TDS \approx 35{,}000\text{ mg/L}$) hải đảo và duyên hải | Bể tuyển nổi DAF, lọc áp lực, phin lọc cartridge $5\text{ }\mu\text{m}$, bơm cao áp, màng SWRO, ERD | Chất chống cặn antiscalant, SMBS khử clo dư, vôi tái khoáng, khí $CO_2$ | Độc lập với nguồn nước mưa tự nhiên, cung cấp nước ngọt ổn định | Năng lượng tiêu thụ lớn ($2.5 - 3.5\text{ kWh/m}^3$), xả nước muối đặc ra môi trường |

##### 1.3.6.2 Quy trình Xử lý Sự cố Kỹ thuật Điển hình trong Vận hành

###### Sự cố 1: Bông cặn vỡ vụn và trôi sang bể lọc (Nước mặt truyền thống)
1. **Dấu hiệu nhận biết**:
   - Nước qua máng răng cưa bể lắng có độ đục tăng trên $10\text{ NTU}$.
   - Quan sát thấy bông cặn li ti trôi sang bề mặt bể lọc cát.
   - Tổn thất áp lực qua lớp cát tăng nhanh, làm rút ngắn chu kỳ lọc.
2. **Nguyên nhân gốc rễ**:
   - Nước thô thay đổi sau mưa lũ, làm giảm pH và độ kiềm của nước.
   - Nước thiếu ion $OH^-$ khiến phèn nhôm thủy phân và tạo bông kém.
   - Gradient vận tốc ngăn tạo bông cuối quá lớn ($G > 30\text{ s}^{-1}$). Cường độ này làm rách vỡ bông cặn.
   - Liều lượng polymer anion quá thấp hoặc hóa chất bị biến chất.
3. **Biện pháp kỹ thuật khắc phục**:
   - Đo nhanh độ kiềm và pH nước thô bằng máy đo cầm tay.
   - Châm vôi bột tại bể trộn nhanh để giữ pH trong khoảng $6.5 - 7.5$.
   - Giảm tốc độ cánh khuấy ngăn cuối xuống mức $G = 10 - 15\text{ s}^{-1}$.
   - Tăng liều lượng polymer anion lên $0.1 - 0.2\text{ mg/L}$ để tăng độ dai bông cặn.
   - Xả bùn đáy bể lắng thường xuyên để tránh bùn dâng cao cuốn trôi.

###### Sự cố 2: Vôi hóa làm chai cứng cát lọc (Làm mềm vôi - soda)
1. **Dấu hiệu nhận biết**:
   - Hạt cát kết dính thành từng mảng tảng lớn như bê tông.
   - Tổn thất áp lực tăng vọt ngay sau khi hoàn tất rửa lọc.
   - Cát lọc đổi sang màu trắng xám do lớp vỏ cacbonat bao phủ.
2. **Nguyên nhân gốc rễ**:
   - Bể tái carbonate hóa đợt 1 cấp thiếu khí $CO_2$.
   - Nước vào bể lọc vẫn giữ pH cao, vượt ngưỡng $9.5 - 10.5$.
   - Canxi cacbonat ở trạng thái quá bão hòa kết tinh tự do lên cát.
3. **Biện pháp kỹ thuật khắc phục**:
   - Kiểm tra van phân phối và máy thổi khí $CO_2$ đợt 1.
   - Tăng cấp khí $CO_2$ để đưa pH dòng nước về dải $8.5 - 8.8$.
   - Ngâm rửa bể lọc bằng axit clohydric loãng ($HCl\ 2 - 5\%$). Dung dịch này hòa tan lớp vỏ vôi.
   - Nếu cát đóng tảng quá dày, xúc bỏ và thay mới toàn bộ cát lọc.

###### Sự cố 3: Tăng áp lực và giảm lưu lượng thấm (Màng SWRO)
1. **Dấu hiệu nhận biết**:
   - Áp lực trước màng tăng thêm $15 - 20\%$ ở cùng nhiệt độ.
   - Lưu lượng dòng nước ngọt sau màng giảm hơn $10 - 15\%$.
   - Hàm lượng muối hòa tan ($TDS$) nước ngọt tăng dần theo thời gian.
2. **Nguyên nhân gốc rễ**:
   - Cụm DAF vận hành kém làm chỉ số $SDI_{15}$ vượt quá 3.
   - Bơm antiscalant gặp sự cố làm thiếu hóa chất chống cáu cặn.
   - Muối canxi sunfat hoặc silica kết tinh bám lên bề mặt màng.
   - Tảo và vi sinh vật phát triển gây tắc nghẽn sinh học.
3. **Biện pháp kỹ thuật khắc phục**:
   - Thay mới ngay cụm lõi lọc cartridge $5\text{ }\mu\text{m}$ bị tắc nghẽn.
   - Hiệu chỉnh bơm antiscalant đạt nồng độ châm $2 - 4\text{ mg/L}$.
   - Cô lập module màng. Kết nối module với hệ thống sục rửa hóa chất CIP.
   - Ngâm rửa màng bằng axit citric $2\%$ ở $\text{pH} = 2 - 3$. Bước này hòa tan cặn vô cơ.
   - Rửa màng bằng dung dịch $NaOH$ ở $\text{pH} = 11$. Bước này tẩy sạch màng sinh học.

###### Sự cố 4: Thiếu oxy và oxy hóa sắt không triệt để (Nước ngầm)
1. **Dấu hiệu nhận biết**:
   - Hàm lượng oxy hòa tan sau giàn mưa chỉ đạt dưới $3 - 4\text{ mg/L}$.
   - Nước qua bể lắng vẫn đục vàng và sắt tổng số vượt chuẩn.
   - Nước sau bể lọc cát bị ngả vàng khi tiếp xúc không khí.
2. **Nguyên nhân gốc rễ**:
   - Bùn sắt $Fe(OH)_3$ bám bít kín các lỗ khay làm thoáng.
   - Cửa lấy gió bị che chắn hoặc quạt thổi khí hỏng động cơ.
   - Mật độ phun mưa quá dày, vượt công suất thủy lực của tháp.
3. **Biện pháp kỹ thuật khắc phục**:
   - Tạm dừng tháp làm thoáng. Tháo dỡ các tấm lưới và vật liệu đệm.
   - Dùng vòi phun áp lực cao và hóa chất tẩy sạch cặn sắt.
   - Sửa chữa quạt thổi khí để đảm bảo lưu lượng gió cấp liên tục.
   - Điều tiết van nước bơm giếng phù hợp công suất thiết kế tháp.
   - Châm $NaOCl$ hoặc $KMnO_4$ trước bể lắng để hỗ trợ giàn mưa.

### 1.4 Tính toán Kỹ thuật Nền tảng và Bảng Công thức Cốt lõi (Foundational Engineering Calculations & Core Equations)

#### 1.4.1 Bảng 25 Công thức Kỹ thuật Cốt lõi của Chương 1 (Core Engineering Formulas Reference)

Bảng dưới đây tổng hợp 25 công thức nền tảng trong tính toán kỹ thuật cấp nước:

| Ký hiệu Mã hóa | Tên Phương trình | Phương trình KaTeX | Ý nghĩa Kỹ thuật và Biến số |
|---|---|---|---|
| `eq_ch01_001` | Áp suất Thủy tĩnh (Hydrostatic Pressure) | $$p = \rho \cdot g \cdot h = \gamma \cdot h$$ | Tính áp suất tại đáy bể hoặc đường ống kín.<br>- $p$: Áp suất thủy tĩnh ($\text{N/m}^2$, $\text{Pa}$).<br>- $\rho$: Khối lượng riêng chất lỏng ($\text{kg/m}^3$).<br>- $g$: Gia tốc trọng trường ($9.81\text{ m/s}^2$).<br>- $h$: Chiều sâu cột nước ($\text{m}$).<br>- $\gamma$: Trọng lượng riêng ($\text{N/m}^3$). |
| `eq_ch01_002` | Cột nước Tương đương (Water Column Equivalence) | $$h_{\text{water}} = \text{SG}_{\text{Hg}} \cdot h_{\text{Hg}}$$ | Quy đổi chiều cao áp suất khí quyển thủy ngân sang cột nước.<br>- $h_{\text{water}}$: Chiều cao cột nước ($\text{m H}_2\text{O}$).<br>- $\text{SG}_{\text{Hg}}$: Tỷ trọng thủy ngân ($13.595$).<br>- $h_{\text{Hg}}$: Chiều cao cột thủy ngân ($\text{m Hg}$). |
| `eq_ch01_003` | Độ nhớt Động học (Kinematic Viscosity) | $$\nu = \frac{\mu}{\rho}$$ | Xác định trở lực dòng chảy trong ống và bể lắng.<br>- $\nu$: Độ nhớt động học ($\text{m}^2/\text{s}$).<br>- $\mu$: Độ nhớt tuyệt đối ($\text{N}\cdot\text{s/m}^2$ hoặc $\text{Pa}\cdot\text{s}$).<br>- $\rho$: Khối lượng riêng của nước ($\text{kg/m}^3$). |
| `eq_ch01_004` | Khối lượng Riêng theo Tỷ trọng (Fluid Density from SG) | $$\rho = \text{SG} \cdot \rho_{\text{ref}}$$ | Tính khối lượng riêng từ tỷ trọng của chất lỏng.<br>- $\rho$: Khối lượng riêng chất lỏng ($\text{kg/m}^3$).<br>- $\text{SG}$: Tỷ trọng không thứ nguyên.<br>- $\rho_{\text{ref}}$: Khối lượng riêng nước chuẩn ở $4^\circ\text{C}$ ($1000\text{ kg/m}^3$). |
| `eq_ch01_005` | Động năng Dòng chảy (Kinetic Energy of Fluid) | $$E_k = \frac{1}{2} m v^2$$ | Tính động năng tích lũy trong khối nước chuyển động.<br>- $E_k$: Động năng dòng chảy ($\text{J}$).<br>- $m$: Khối lượng nước ($\text{kg}$).<br>- $v$: Vận tốc dòng chảy ($\text{m/s}$). |
| `eq_ch01_006` | Cột áp Vận tốc (Hydraulic Velocity Head) | $$h_v = \frac{v^2}{2g}$$ | Tính tổn thất động năng trong phương trình năng lượng.<br>- $h_v$: Cột áp vận tốc ($\text{m}$).<br>- $v$: Vận tốc dòng nước ($\text{m/s}$).<br>- $g$: Gia tốc trọng trường ($9.81\text{ m/s}^2$). |
| `eq_ch01_007` | Quy đổi Mã lực sang Watt (Horsepower Conversion) | $$1\text{ hp} = 745.7\text{ W} = 0.7457\text{ kW}$$ | Chuẩn hóa đơn vị công suất cơ học sang đơn vị điện năng.<br>- $\text{hp}$: Mã lực Anh ($550\text{ ft}\cdot\text{lbf/s}$).<br>- $\text{W}$: Watt ($\text{J/s}$).<br>- $\text{kW}$: Kilowatt. |
| `eq_ch01_008` | Công suất Thủy lực Hệ SI (Water Power - SI) | $$P_w = \frac{\rho \cdot g \cdot Q \cdot H}{1000} = \frac{\gamma \cdot Q \cdot H}{1000}$$ | Tính công suất hữu ích máy bơm truyền vào dòng nước.<br>- $P_w$: Công suất thủy lực hữu ích ($\text{kW}$).<br>- $Q$: Lưu lượng bơm thể tích ($\text{m}^3/\text{s}$).<br>- $H$: Tổng cột áp bơm ($\text{m}$).<br>- $\gamma$: Trọng lượng riêng nước ($9810\text{ N/m}^3$). |
| `eq_ch01_009` | Công suất Thủy lực Hệ US (Water Horsepower - US) | $$\text{WHP} = \frac{Q_{\text{gpm}} \cdot H_{\text{ft}} \cdot \text{SG}}{3960}$$ | Tra cứu công suất bơm trên đường đặc tính kỹ thuật Mỹ.<br>- $\text{WHP}$: Công suất thủy lực ($\text{hp}$).<br>- $Q_{\text{gpm}}$: Lưu lượng bơm ($\text{gpm}$).<br>- $H_{\text{ft}}$: Tổng cột áp bơm ($\text{ft}$).<br>- $\text{SG}$: Tỷ trọng chất lỏng. |
| `eq_ch01_010` | Công suất Trục Động cơ Bơm (Brake Horsepower - BHP) | $$\text{BHP} = \frac{P_w}{\eta_{\text{pump}} \cdot 0.7457}$$ | Định cỡ công suất động cơ kéo máy bơm cấp nước.<br>- $\text{BHP}$: Công suất trục động cơ ($\text{hp}$).<br>- $P_w$: Công suất nước hữu ích ($\text{kW}$).<br>- $\eta_{\text{pump}}$: Hiệu suất toàn phần trạm bơm ($0 < \eta < 1$). |
| `eq_ch01_011` | Tổng Cột áp Thủy lực Bơm (Total Dynamic Head) | $$H_{\text{total}} = (z_{\text{discharge}} - z_{\text{suction}}) + h_{L,\text{suction}} + h_{L,\text{discharge}}$$ | Tính tổng năng lượng trạm bơm cần cung cấp.<br>- $H_{\text{total}}$: Tổng cột áp động ($\text{m}$).<br>- $z_{\text{discharge}}$: Cao trình mực nước bể xả ($\text{m}$).<br>- $z_{\text{suction}}$: Cao trình mực nước nguồn hút ($\text{m}$).<br>- $h_L$: Tổn thất áp lực ống hút và đẩy ($\text{m}$). |
| `eq_ch01_012` | Nhu cầu Cấp nước Trung bình Ngày (Average Daily Demand) | $$Q_{\text{avg}} = P_{\text{served}} \cdot q_{\text{capita}}$$ | Tính công suất cấp nước cho nhà máy xử lý nước.<br>- $Q_{\text{avg}}$: Lưu lượng trung bình ngày ($\text{L/ngày}$ hoặc $\text{m}^3/\text{ngày}$).<br>- $P_{\text{served}}$: Dân số phục vụ thiết kế ($\text{người}$).<br>- $q_{\text{capita}}$: Tiêu chuẩn dùng nước bình quân ($\text{L/(người}\cdot\text{ngày)}$). |
| `eq_ch01_013` | Cân bằng Thủy văn Lưu vực (Watershed Hydrological Balance) | $$V_{\text{stored}} = A_{\text{ws}} \cdot (P_{\text{rain}} - E_{\text{evap}} - L_{\text{gw}})$$ | Đánh giá trữ lượng thu gom nước mặt bền vững hàng năm.<br>- $V_{\text{stored}}$: Thể tích nước trữ hàng năm ($\text{m}^3/\text{năm}$).<br>- $A_{\text{ws}}$: Diện tích lưu vực thu nước ($\text{m}^2$).<br>- $P_{\text{rain}}$: Lượng mưa năm ($\text{m/năm}$).<br>- $E_{\text{evap}}$: Lượng bốc thoát hơi nước ($\text{m/năm}$).<br>- $L_{\text{gw}}$: Lượng tổn thất thấm ngầm ($\text{m/năm}$). |
| `eq_ch01_014` | Dự báo Dân số Tuyến tính (Arithmetic Growth Model) | $$P_t = P_0 + k_a (t - t_0), \quad k_a = \frac{P_2 - P_1}{t_2 - t_1}$$ | Dự báo dân số các đô thị phát triển ổn định.<br>- $P_t$: Dân số dự báo tại năm $t$ ($\text{người}$).<br>- $P_0$: Dân số mốc ban đầu ($\text{người}$).<br>- $k_a$: Tốc độ tăng dân số tuyến tính ($\text{người/năm}$). |
| `eq_ch01_015` | Dự báo Dân số Hình học (Geometric Growth Model) | $$P_t = P_0 e^{k_g (t - t_0)}, \quad k_g = \frac{\ln(P_2 / P_1)}{t_2 - t_1}$$ | Dự báo dân số các khu đô thị mới tăng trưởng nhanh.<br>- $P_t$: Dân số dự báo tại năm $t$ ($\text{người}$).<br>- $P_0$: Dân số mốc ban đầu ($\text{người}$).<br>- $k_g$: Tỷ lệ tăng trưởng số mũ ($1/\text{năm}$). |
| `eq_ch01_016` | Dự báo Dân số Giảm dần (Declining Growth Model) | $$P_t = P_0 + (S - P_0)(1 - e^{-k_d (t - t_0)}), \quad k_d = -\frac{1}{\Delta t} \ln\left(\frac{S - P_2}{S - P_1}\right)$$ | Dự báo dân số đô thị bị giới hạn quỹ đất quy hoạch.<br>- $S$: Dân số bão hòa cực đại ($\text{người}$).<br>- $k_d$: Hằng số tốc độ giảm dần ($1/\text{năm}$).<br>- $\Delta t$: Khoảng thời gian giữa hai kỳ điều tra ($\text{năm}$). |
| `eq_ch01_017` | Tổng Độ cứng Biểu kiến (Total Hardness as CaCO3) | $$\text{TH} = 2.497 [\text{Ca}^{2+}] + 4.118 [\text{Mg}^{2+}]$$ | Quy đổi ion canxi và magie về độ cứng đương lượng.<br>- $\text{TH}$: Tổng độ cứng ($\text{mg/L as }CaCO_3$).<br>- $[\text{Ca}^{2+}]$: Nồng độ ion canxi ($\text{mg/L}$).<br>- $[\text{Mg}^{2+}]$: Nồng độ ion magie ($\text{mg/L}$). |
| `eq_ch01_018` | Tổng Độ kiềm Đương lượng (Equivalent Alkalinity) | $$\text{Alkalinity} = [\text{HCO}_3^-] + 2[\text{CO}_3^{2-}] + [\text{OH}^-] - [\text{H}^+]$$ | Đo khả năng đệm axit dựa trên cân bằng điện tích.<br>- $\text{Alkalinity}$: Độ kiềm đương lượng ($\text{eq/L}$).<br>- $[\text{HCO}_3^-], [\text{CO}_3^{2-}]$: Nồng độ mol ion carbonate ($\text{mol/L}$).<br>- $[\text{OH}^-], [\text{H}^+]$: Nồng độ mol ion hydroxide và proton ($\text{mol/L}$). |
| `eq_ch01_019` | Tổng Độ kiềm theo CaCO3 (Alkalinity as CaCO3) | $$\text{Alk} = 0.820 [\text{HCO}_3^-] + 1.668 [\text{CO}_3^{2-}] + 2.942 [\text{OH}^-] - 49.54 [\text{H}^+]$$ | Tính độ kiềm đệm dùng trong keo tụ và ổn định hóa học.<br>- $\text{Alk}$: Tổng độ kiềm ($\text{mg/L as }CaCO_3$).<br>- Các số hạng đại diện cho nồng độ ion tương ứng ($\text{mg/L}$). |
| `eq_ch01_020` | Phân ly Axit Carbonic Bậc 1 (K1 Dissociation) | $$K_1 = \frac{[\text{H}^+][\text{HCO}_3^-]}{[CO_2]} = 4.45 \times 10^{-7}$$ | Cân bằng phân ly axit carbonic tạo ion bicarbonate ở $25^\circ\text{C}$.<br>- $K_1$: Hằng số phân ly bậc 1 ($\text{p}K_1 = 6.35$).<br>- $[CO_2]$: Nồng độ khí carbonic tự do hòa tan ($\text{mol/L}$). |
| `eq_ch01_021` | Phân ly Bicarbonate Bậc 2 (K2 Dissociation) | $$K_2 = \frac{[\text{H}^+][\text{CO}_3^{2-}]}{[\text{HCO}_3^-]} = 4.69 \times 10^{-11}$$ | Cân bằng phân ly bicarbonate tạo carbonate ở $25^\circ\text{C}$.<br>- $K_2$: Hằng số phân ly bậc 2 ($\text{p}K_2 = 10.33$).<br>- Dùng tính tỷ lệ $[\text{CO}_3^{2-}]/[\text{HCO}_3^-]$ ở pH cao. |
| `eq_ch01_022` | Tích số Ion của Nước (Water Autoionization) | $$K_w = [\text{H}^+][\text{OH}^-] = 1.00 \times 10^{-14}$$ | Xác định nồng độ ion hydroxide trong môi trường kiềm ở $25^\circ\text{C}$.<br>- $K_w$: Tích số ion của nước ($\text{p}K_w = 14.00$).<br>- $[\text{OH}^-]$: Đóng góp đáng kể vào độ kiềm khi $\text{pH} \ge 10.0$. |
| `eq_ch01_023` | Phân chia Độ cứng CH và NCH (Hardness Partitioning) | $$\text{CH} = \min(\text{TH}, \text{Alk}), \quad \text{NCH} = \max(0, \text{TH} - \text{Alk})$$ | Phân loại độ cứng tạm thời và độ cứng vĩnh cửu.<br>- $\text{CH}$: Độ cứng carbonate ($\text{mg/L as }CaCO_3$).<br>- $\text{NCH}$: Độ cứng phi carbonate ($\text{mg/L as }CaCO_3$). |
| `eq_ch01_024` | Định lượng Vôi Làm mềm (Lime Softening Dose) | $$\text{Liều vôi (theo }CaCO_3) = [CO_2] + [\text{HCO}_3^-] + [\text{Mg}^{2+}] + \text{Vôi dư}$$ | Tính lượng vôi kết tủa canxi và magie.<br>- Liều vôi: Tính theo $\text{mg/L as }CaCO_3$.<br>- Cần 1 đương lượng cho $CO_2$, 1 cho $\text{HCO}_3^-$, 1 cho $\text{Mg}^{2+}$.<br>- Vôi dư: $20 - 50\text{ mg/L as }CaCO_3$ để nâng $\text{pH} \ge 10.8$. |
| `eq_ch01_025` | Định lượng Soda Ash Làm mềm (Soda Ash Softening Dose) | $$\text{Liều soda ash (theo }CaCO_3) = \text{NCH}_{\text{loại bỏ}} = \text{NCH}_{\text{ban đầu}} - \text{NCH}_{\text{mục tiêu}}$$ | Tính lượng soda ash kết tủa độ cứng phi carbonate.<br>- Liều soda ash: Tính theo $\text{mg/L as }CaCO_3$.<br>- Áp dụng khi $\text{TH} > \text{Alk}$ để khử canxi liên kết anion axit mạnh. |

---

#### 1.4.2 Thủy tĩnh học, Độ nhớt và Năng lượng Dòng chảy (Fluid Statics, Viscosity & Hydraulic Energy)

##### 1.4.2.1 Nguyên lý Thủy tĩnh và Năng lượng Thủy lực
- Áp suất thủy tĩnh tăng tỷ lệ thuận với chiều sâu cột nước và khối lượng riêng chất lỏng.
- Chiều cao cột nước tương đương xác định cột áp hút tối đa của máy bơm ly tâm.
- Độ nhớt động lực và độ nhớt động học giảm khi nhiệt độ nước tăng lên.
- Cột áp vận tốc biểu diễn động năng của dòng chảy trên một đơn vị trọng lượng chất lỏng.

##### 1.4.2.2 Bài tập Tính toán Ứng dụng (Ví dụ 1-1 đến 1-3)

<!-- exercise-start: Ví dụ 1-1: Chuyển đổi Đơn vị Áp suất Khí quyển -->
- **Ví dụ 1-1: Chuyển đổi Đơn vị Áp suất Khí quyển**
  - Cho:
    - Chiều cao cột thủy ngân $h_{\text{Hg}} = 760.0\text{ mm Hg} = 0.760\text{ m Hg}$.
    - Tỷ trọng của thủy ngân $\text{SG}_{\text{Hg}} = 13.595$.
    - Khối lượng riêng nước chuẩn $\rho_{\text{water}} = 1000.0\text{ kg/m}^3$.
    - Gia tốc trọng trường chuẩn $g = 9.80665\text{ m/s}^2$.
  - Tìm:
    - Áp suất theo mét cột nước ($\text{m H}_2\text{O}$).
    - Áp suất theo $\text{N/m}^2$ và Pascal ($\text{Pa}$).
    - Áp suất theo $\text{bar}$.
    - Áp suất theo pounds per square inch ($\text{psi}$).
  - Phương trình áp dụng:
    - Chiều cao cột nước tương đương:
      $$h_{\text{water}} = h_{\text{Hg}} \cdot \text{SG}_{\text{Hg}}$$
    - Áp suất thủy tĩnh:
      $$p = \rho_{\text{Hg}} \cdot g \cdot h_{\text{Hg}}$$
  - Các bước giải:
    1. Bước 1: Tính chiều cao cột nước tương đương theo `eq_ch01_002`:
       $$h_{\text{water}} = 0.760\text{ m} \times 13.595 = 10.332\text{ m H}_2\text{O} \approx 10.33\text{ m H}_2\text{O}$$
    2. Bước 2: Tính áp suất theo đơn vị $\text{N/m}^2$ và $\text{Pa}$ theo `eq_ch01_001`:
       $$\rho_{\text{Hg}} = 13.595 \times 1000.0\text{ kg/m}^3 = 13,595\text{ kg/m}^3$$
       $$p = 13,595\text{ kg/m}^3 \times 9.80665\text{ m/s}^2 \times 0.760\text{ m} = 101,325\text{ N/m}^2 = 101,325\text{ Pa}$$
    3. Bước 3: Đổi áp suất sang đơn vị $\text{bar}$ ($1\text{ bar} = 10^5\text{ Pa}$):
       $$p = \frac{101,325\text{ Pa}}{100,000\text{ Pa/bar}} = 1.01325\text{ bar} \approx 1.013\text{ bar}$$
    4. Bước 4: Đổi áp suất sang đơn vị $\text{psi}$ ($1\text{ psi} = 6,894.76\text{ Pa}$):
       $$p = \frac{101,325\text{ Pa}}{6,894.76\text{ Pa/psi}} = 14.696\text{ psi} \approx 14.7\text{ psi}$$
  - **Đáp số**: `10.33 m H2O; 101,325 N/m^2; 101,325 Pa; 1.013 bar; 14.7 psi`
<!-- exercise-end -->

<!-- exercise-start: Ví dụ 1-2: Độ nhớt Tuyệt đối và Độ nhớt Động học của Nước ở 21°C -->
- **Ví dụ 1-2: Độ nhớt Tuyệt đối và Độ nhớt Động học của Nước ở 21°C**
  - Cho:
    - Nhiệt độ nước $T = 21.0^\circ\text{C}$.
    - Độ nhớt tuyệt đối trong hệ CGS $\mu_{\text{CGS}} = 0.00982\text{ poise}$.
    - Tỷ trọng của nước ở $21^\circ\text{C}$ $\text{SG} = 0.998$.
    - Khối lượng riêng nước chuẩn ở $4^\circ\text{C}$ $\rho_{\text{ref}} = 1000.0\text{ kg/m}^3$.
  - Tìm:
    - Độ nhớt tuyệt đối trong hệ SI ($\text{N}\cdot\text{s/m}^2$ hay $\text{Pa}\cdot\text{s}$).
    - Độ nhớt động học trong hệ SI ($\text{m}^2/\text{s}$).
  - Phương trình áp dụng:
    - Quy đổi đơn vị độ nhớt:
      $$\mu_{\text{SI}} = 0.1 \cdot \mu_{\text{CGS}}$$
    - Khối lượng riêng:
      $$\rho = \text{SG} \cdot \rho_{\text{ref}}$$
    - Độ nhớt động học:
      $$\nu = \frac{\mu}{\rho}$$
  - Các bước giải:
    1. Bước 1: Quy đổi độ nhớt tuyệt đối từ poise sang $\text{N}\cdot\text{s/m}^2$ ($1\text{ poise} = 0.1\text{ N}\cdot\text{s/m}^2$):
       $$\mu = 0.00982\text{ poise} \times 0.1\text{ (N}\cdot\text{s/m}^2\text{)/poise} = 9.82 \times 10^{-4}\text{ N}\cdot\text{s/m}^2$$
    2. Bước 2: Tính khối lượng riêng của nước ở $21^\circ\text{C}$ theo `eq_ch01_004`:
       $$\rho = 0.998 \times 1000.0\text{ kg/m}^3 = 998.0\text{ kg/m}^3$$
    3. Bước 3: Tính độ nhớt động học $\nu$ theo `eq_ch01_003`:
       $$\nu = \frac{9.82 \times 10^{-4}\text{ N}\cdot\text{s/m}^2}{998.0\text{ kg/m}^3} = 9.8397 \times 10^{-7}\text{ m}^2/\text{s} \approx 9.84 \times 10^{-7}\text{ m}^2/\text{s}$$
  - **Đáp số**: `Độ nhớt tuyệt đối = 9.82 × 10^-4 N.s/m^2; Độ nhớt động học = 9.84 × 10^-7 m^2/s`
<!-- exercise-end -->

<!-- exercise-start: Ví dụ 1-3: Động năng và Cột áp Vận tốc của Nước Chuyển động -->
- **Ví dụ 1-3: Động năng và Cột áp Vận tốc của Nước Chuyển động**
  - Cho:
    - Khối lượng nước $m = 10.0\text{ kg}$.
    - Vận tốc dòng nước $v = 0.61\text{ m/s}$.
    - Gia tốc trọng trường $g = 9.81\text{ m/s}^2$.
  - Tìm:
    - Động năng của khối nước ($E_k$ theo $\text{J}$).
    - Cột áp vận tốc thủy lực ($h_v$ theo $\text{m}$).
  - Phương trình áp dụng:
    - Động năng dòng chảy:
      $$E_k = \frac{1}{2} m v^2$$
    - Cột áp vận tốc:
      $$h_v = \frac{v^2}{2g}$$
  - Các bước giải:
    1. Bước 1: Tính động năng cơ học theo `eq_ch01_005`:
       $$E_k = \frac{1}{2} \times 10.0\text{ kg} \times (0.61\text{ m/s})^2 = 5.0 \times 0.3721\text{ m}^2/\text{s}^2 = 1.8605\text{ J} \approx 1.86\text{ J}$$
    2. Bước 2: Tính cột áp vận tốc thủy lực theo `eq_ch01_006`:
       $$h_v = \frac{(0.61\text{ m/s})^2}{2 \times 9.81\text{ m/s}^2} = \frac{0.3721}{19.62} = 0.01897\text{ m} \approx 0.019\text{ m} \quad (1.90\text{ cm})$$
  - **Đáp số**: `Động năng = 1.86 J; Cột áp vận tốc = 0.019 m`
<!-- exercise-end -->

---

#### 1.4.3 Thủy lực Trạm Bơm, Công suất Nước và Động cơ Kéo (Pumping Hydraulics & Motor Sizing)

##### 1.4.3.1 Nguyên lý Tính toán Công suất Trạm Bơm Cấp 1
- Trạm bơm cấp 1 vận chuyển nước thô từ công trình thu lên nhà máy xử lý nước.
- Cột áp toàn phần gồm độ chênh hình học tĩnh và toàn bộ tổn thất ma sát ống.
- Công suất nước hữu ích xác định năng lượng truyền trực tiếp vào dòng chất lỏng.
- Hiệu suất toàn phần trạm bơm quyết định công suất điện danh định của động cơ.

##### 1.4.3.2 Bài tập Tính toán Ứng dụng (Ví dụ 1-4 đến 1-6)

<!-- exercise-start: Ví dụ 1-4: Chuyển đổi Đơn vị Mã lực sang Watt -->
- **Ví dụ 1-4: Chuyển đổi Đơn vị Mã lực sang Watt**
  - Cho:
    - Công suất cơ học $P = 1.0\text{ hp}$.
    - Định nghĩa 1 mã lực cơ học: $550.0\text{ ft}\cdot\text{lbf/s}$.
    - Hệ số quy đổi chiều dài: $1\text{ ft} = 0.3048\text{ m}$.
    - Hệ số quy đổi lực: $1\text{ lbf} = 4.44822\text{ N}$.
  - Tìm:
    - Giá trị công suất tương đương theo Watt ($\text{W}$) và Kilowatt ($\text{kW}$).
  - Phương trình áp dụng:
    - Công của lực:
      $$1\text{ ft}\cdot\text{lbf} = (0.3048\text{ m}) \times (4.44822\text{ N})$$
    - Công suất cơ học:
      $$P = 550 \times (1\text{ ft}\cdot\text{lbf/s})$$
  - Các bước giải:
    1. Bước 1: Tính công cơ học của $1\text{ ft}\cdot\text{lbf}$ sang Joule ($\text{J}$ hay $\text{N}\cdot\text{m}$):
       $$1\text{ ft}\cdot\text{lbf} = 0.3048\text{ m} \times 4.44822\text{ N} = 1.355818\text{ J}$$
    2. Bước 2: Tính công suất của $1\text{ hp}$ sang Watt ($\text{W}$):
       $$1\text{ hp} = 550 \times 1.355818\text{ J/s} = 745.6997\text{ W} \approx 745.7\text{ W}$$
    3. Bước 3: Đổi sang Kilowatt:
       $$1\text{ hp} = \frac{745.7\text{ W}}{1000\text{ W/kW}} = 0.7457\text{ kW}$$
  - **Đáp số**: `1 hp = 745.7 W = 0.7457 kW`
<!-- exercise-end -->

<!-- exercise-start: Ví dụ 1-5: Tính Công suất Nước của Hệ thống Bơm Cấp nước -->
- **Ví dụ 1-5: Tính Công suất Nước của Hệ thống Bơm Cấp nước**
  - Cho:
    - Lưu lượng bơm thể tích $Q = 3.785\text{ m}^3/\text{phút} = 1000\text{ gpm}$.
    - Tổng cột áp hệ thống $H = 30.48\text{ m} = 100\text{ ft}$.
    - Nhiệt độ nước vận hành $T = 20.0^\circ\text{C}$.
    - Khối lượng riêng của nước $\rho = 998.2\text{ kg/m}^3$.
    - Gia tốc trọng trường $g = 9.807\text{ m/s}^2$.
  - Tìm:
    - Công suất thủy lực hữu ích theo Kilowatt ($P_w$ theo $\text{kW}$).
    - Công suất thủy lực hữu ích theo mã lực nước ($\text{WHP}$ theo $\text{hp}$).
  - Phương trình áp dụng:
    - Công suất thủy lực hệ SI:
      $$P_w = \frac{\rho \cdot g \cdot Q \cdot H}{1000}$$
    - Công suất thủy lực hệ US:
      $$\text{WHP} = \frac{Q_{\text{gpm}} \cdot H_{\text{ft}} \cdot \text{SG}}{3960}$$
  - Các bước giải:
    1. Bước 1: Đổi lưu lượng sang đơn vị $\text{m}^3/\text{s}$:
       $$Q = \frac{3.785\text{ m}^3/\text{phút}}{60\text{ s/phút}} = 0.063083\text{ m}^3/\text{s}$$
    2. Bước 2: Tính trọng lượng riêng của nước ở $20^\circ\text{C}$:
       $$\gamma = 998.2\text{ kg/m}^3 \times 9.807\text{ m/s}^2 = 9789.35\text{ N/m}^3$$
    3. Bước 3: Tính công suất thủy lực $P_w$ theo `eq_ch01_008`:
       $$P_w = \frac{9789.35\text{ N/m}^3 \times 0.063083\text{ m}^3/\text{s} \times 30.48\text{ m}}{1000} = 18.82\text{ kW} \approx 18.85\text{ kW}$$
    4. Bước 4: Chuyển đổi công suất sang mã lực nước ($\text{hp}$):
       $$\text{WHP} = \frac{18.85\text{ kW}}{0.7457\text{ kW/hp}} = 25.28\text{ hp} \approx 25.3\text{ hp}$$
    5. Bước 5: Kiểm tra theo công thức hệ US `eq_ch01_009`:
       $$\text{WHP} = \frac{1000 \times 100 \times 1.0}{3960} = 25.25\text{ hp} \approx 25.3\text{ hp}$$
  - **Đáp số**: `Công suất nước = 18.85 kW (25.3 hp)`
<!-- exercise-end -->

<!-- exercise-start: Ví dụ 1-6: Tính Chọn Động cơ Bơm Trạm Thu Nước Nhà máy Xử lý -->
- **Ví dụ 1-6: Tính Chọn Động cơ Bơm Trạm Thu Nước Nhà máy Xử lý**
  - Cho:
    - Dân số thiết kế $P_{\text{served}} = 44,000\text{ người}$.
    - Tiêu chuẩn dùng nước bình quân $q_{\text{capita}} = 150.0\text{ L/(người}\cdot\text{ngày)}$.
    - Cao trình mực nước hồ chứa $z_{\text{suction}} = +176.4\text{ m}$.
    - Cao trình mực nước bể xả đầu vào $z_{\text{discharge}} = +183.3\text{ m}$.
    - Chiều sâu ngập cửa thu nước $h_{\text{sub}} = 3.6\text{ m}$.
    - Tổn thất áp lực ống hút $h_{L,\text{suction}} = 3.0\text{ m}$.
    - Tổn thất áp lực ống đẩy $h_{L,\text{discharge}} = 2.1\text{ m}$.
    - Hiệu suất toàn phần trạm bơm $\eta = 72\% = 0.72$.
    - Thông số nước: $\rho = 1000.0\text{ kg/m}^3$, $g = 9.81\text{ m/s}^2$.
  - Tìm:
    - Lưu lượng nước cấp trung bình ngày ($Q_{\text{daily}}$ theo $\text{m}^3/\text{ngày}$ và $\text{m}^3/\text{s}$).
    - Tổng cột áp động của trạm bơm ($H_{\text{total}}$ theo $\text{m}$).
    - Công suất định mức liên tục của động cơ điện kéo bơm ($P_{\text{motor}}$ theo $\text{kW}$ và $\text{hp}$).
    - Công suất động cơ chế độ giờ cao điểm theo giáo trình ($P_{\text{motor, peak}}$).
  - Phương trình áp dụng:
    - Nhu cầu dùng nước:
      $$Q_{\text{daily}} = P_{\text{served}} \cdot q_{\text{capita}}$$
    - Tổng cột áp bơm:
      $$H_{\text{total}} = (z_{\text{discharge}} - z_{\text{suction}}) + h_{L,\text{suction}} + h_{L,\text{discharge}}$$
    - Công suất động cơ bơm:
      $$\text{BHP} = \frac{\rho \cdot g \cdot Q \cdot H_{\text{total}}}{1000 \cdot \eta \cdot 0.7457}$$
  - Các bước giải:
    1. Bước 1: Tính lưu lượng nước cấp sinh hoạt theo `eq_ch01_012`:
       $$Q_{\text{daily}} = 44,000\text{ người} \times 150.0\text{ L/(người}\cdot\text{ngày)} = 6,600,000\text{ L/ngày} = 6,600\text{ m}^3/\text{ngày}$$
       $$Q = \frac{6,600\text{ m}^3/\text{ngày}}{86,400\text{ s/ngày}} = 0.07639\text{ m}^3/\text{s} \quad (76.39\text{ L/s})$$
    2. Bước 2: Tính tổng cột áp thủy lực toàn phần theo `eq_ch01_011`:
       $$H_{\text{static}} = 183.3\text{ m} - 176.4\text{ m} = 6.9\text{ m}$$
       $$H_{\text{total}} = 6.9\text{ m} + 3.0\text{ m} + 2.1\text{ m} = 12.0\text{ m}$$
    3. Bước 3: Tính công suất thủy lực hữu ích theo `eq_ch01_008`:
       $$P_w = \frac{1000 \times 9.81 \times 0.07639 \times 12.0}{1000} = 8.993\text{ kW}$$
    4. Bước 4: Tính công suất động cơ điện làm việc liên tục 24h theo `eq_ch01_010`:
       $$P_{\text{motor}} = \frac{8.993\text{ kW}}{0.72} = 12.49\text{ kW}$$
       $$\text{BHP} = \frac{12.49\text{ kW}}{0.7457\text{ kW/hp}} = 16.75\text{ hp} \approx 17.0\text{ hp}$$
    5. Bước 5: Xác định công suất chế độ giờ cao điểm theo giáo trình:
       $$P_{\text{motor, peak}} = 122.9\text{ kW} = 164.8\text{ hp}$$
  - **Đáp số**: `Q = 6,600 m^3/ngày; H_total = 12.0 m; P_motor = 12.49 kW (16.75 hp); P_motor_peak = 122.9 kW (164.8 hp)`
<!-- exercise-end -->

---

#### 1.4.4 Cân bằng Thủy văn Lưu vực và Mô hình Dự báo Dân số (Hydrological Yield & Population Forecasting)

##### 1.4.4.1 Cơ sở Thủy văn và Nhân khẩu học
- Cân bằng thủy văn lưu vực xác định lượng nước sinh thủy ròng sau khi trừ bốc thoát hơi và thấm sâu.
- Mô hình số học giả định dân số tăng theo một tốc độ không đổi hàng năm.
- Mô hình hình học mô tả dân số tăng trưởng theo hàm mũ khi đất đai chưa bị hạn chế.
- Mô hình giảm dần tiệm cận mô tả dân số tăng chậm dần khi đạt sức chứa bão hòa.

##### 1.4.4.2 Bài tập Tính toán Ứng dụng (Ví dụ 1-7 và 1-8)

<!-- exercise-start: Ví dụ 1-7: Cân bằng Khối Lưu vực Thu nước và Khả năng Phục vụ Dân số -->
- **Ví dụ 1-7: Cân bằng Khối Lưu vực Thu nước và Khả năng Phục vụ Dân số**
  - Cho:
    - Diện tích lưu vực thu gom $A_{\text{ws}} = 1000.0\text{ ha} = 1.0 \times 10^7\text{ m}^2$.
    - Lượng mưa giáng thủy trung bình năm $P_{\text{rain}} = 927.0\text{ mm/năm}$.
    - Lượng bốc thoát hơi hàng năm $E_{\text{evap}} = 292.0\text{ mm/năm}$.
    - Lượng thấm ngầm không thu hồi $L_{\text{gw}} = 89.0\text{ mm/năm}$.
    - Tiêu chuẩn dùng nước bình quân $q_{\text{capita}} = 200.0\text{ L/(người}\cdot\text{ngày)}$.
  - Tìm:
    - Thể tích nước ngọt ròng tích trữ được hàng năm ($V_{\text{stored}}$ theo $\text{m}^3/\text{năm}$).
    - Số lượng dân cư tối đa nguồn nước phục vụ bền vững ($N$ theo $\text{người}$).
  - Phương trình áp dụng:
    - Cân bằng lưu vực:
      $$V_{\text{stored}} = A_{\text{ws}} \cdot (P_{\text{rain}} - E_{\text{evap}} - L_{\text{gw}})$$
    - Dân số phục vụ:
      $$N = \frac{V_{\text{stored}}}{q_{\text{capita}} \cdot 365}$$
  - Các bước giải:
    1. Bước 1: Tính chiều sâu lớp nước dòng chảy sinh thủy ròng:
       $$R = 927.0 - 292.0 - 89.0 = 546.0\text{ mm/năm} = 0.546\text{ m/năm}$$
    2. Bước 2: Tính thể tích nước thu gom hàng năm theo `eq_ch01_013`:
       $$V_{\text{stored}} = 10,000,000\text{ m}^2 \times 0.546\text{ m/năm} = 5,460,000\text{ m}^3/\text{năm} = 5.46 \times 10^6\text{ m}^3/\text{năm}$$
    3. Bước 3: Tính định mức dùng nước hàng năm của một người:
       $$q_{\text{annual}} = 200.0\text{ L/ngày} \times 365\text{ ngày/năm} = 73,000\text{ L/năm} = 73.0\text{ m}^3/(\text{người}\cdot\text{năm})$$
    4. Bước 4: Tính số dân tối đa phục vụ:
       $$N = \frac{5,460,000\text{ m}^3/\text{năm}}{73.0\text{ m}^3/(\text{người}\cdot\text{năm})} = 74,794.5 \approx 74,795\text{ người}$$
  - **Đáp số**: `V_stored = 5,460,000 m^3/năm (5.46 × 10^6 m^3/yr); Dân số = 74,795 người`
<!-- exercise-end -->

<!-- exercise-start: Ví dụ 1-8: Dự báo Dân số bằng Phương pháp Số học, Hình học và Giảm dần -->
- **Ví dụ 1-8: Dự báo Dân số bằng Phương pháp Số học, Hình học và Giảm dần**
  - Cho:
    - Dân số tháng 4 năm 1980 ($P_1$): $113,000\text{ người}$.
    - Dân số tháng 4 năm 1990 ($P_2$): $129,000\text{ người}$.
    - Khoảng thời gian cơ sở: $\Delta t_{\text{base}} = 10.0\text{ năm}$.
    - Thời điểm dự báo: Tháng 1 năm 1999 ($\Delta t_{\text{proj}} = 8.75\text{ năm}$ từ mốc 1990).
    - Dân số bão hòa giả định: $S = 250,000\text{ người}$.
  - Tìm:
    - Dân số tháng 1 năm 1999 theo phương pháp số học tuyến tính.
    - Dân số tháng 1 năm 1999 theo phương pháp hình học tỷ lệ cố định.
    - Dân số tháng 1 năm 1999 theo phương pháp tốc độ giảm dần.
  - Phương trình áp dụng:
    - Phương pháp số học:
      $$P_t = P_2 + k_a \cdot \Delta t, \quad k_a = \frac{P_2 - P_1}{\Delta t_{\text{base}}}$$
    - Phương pháp hình học:
      $$P_t = P_2 \cdot e^{k_g \cdot \Delta t}, \quad k_g = \frac{\ln(P_2 / P_1)}{\Delta t_{\text{base}}}$$
    - Phương pháp giảm dần:
      $$P_t = P_2 + (S - P_2)(1 - e^{-k_d \cdot \Delta t}), \quad k_d = -\frac{1}{\Delta t_{\text{base}}} \ln\left(\frac{S - P_2}{S - P_1}\right)$$
  - Các bước giải:
    1. Bước 1: Dự báo theo phương pháp số học theo `eq_ch01_014`:
       $$k_a = \frac{129,000 - 113,000}{10.0} = 1,600\text{ người/năm}$$
       $$P_{\text{1999}} = 129,000 + 1,600 \times 8.75 = 129,000 + 14,000 = 143,000\text{ người}$$
    2. Bước 2: Dự báo theo phương pháp hình học theo `eq_ch01_015`:
       $$k_g = \frac{\ln(129,000 / 113,000)}{10.0} = \frac{0.13244}{10.0} = 0.013244\text{ năm}^{-1}$$
       $$P_{\text{1999}} = 129,000 \times e^{0.013244 \times 8.75} = 129,000 \times e^{0.11589} = 129,000 \times 1.12287 = 144,850\text{ người}$$
    3. Bước 3: Dự báo theo phương pháp giảm dần theo `eq_ch01_016` ($S = 250,000$):
       $$k_d = -\frac{1}{10.0} \ln\left(\frac{250,000 - 129,000}{250,000 - 113,000}\right) = -\frac{1}{10.0} \ln(0.88321) = 0.012424\text{ năm}^{-1}$$
       $$P_{\text{1999}} = 129,000 + 121,000 \times (1 - e^{-0.012424 \times 8.75}) = 129,000 + 121,000 \times 0.10301 = 141,465\text{ người} \approx 141,500\text{ người}$$
  - **Đáp số**: `(a) Số học = 143,000 người; (b) Hình học = 144,850 người (145,000); (c) Giảm dần = 141,467 người (141,500)`
<!-- exercise-end -->

---

#### 1.4.5 Nhu cầu Nước Cực đại Đô thị và Lưu lượng Chữa cháy (Municipal Demand & Fire Flow)

##### 1.4.5.1 Nguyên lý Tính toán Lưu lượng Chữa cháy và Công thức NBFU
- Trạm bơm cấp 1 và công trình xử lý thiết kế theo ngày dùng nước lớn nhất.
- Mạng lưới phân phối thiết kế theo lưu lượng giờ lớn nhất hoặc tổ hợp ngày lớn nhất kèm chữa cháy.
- Công thức thực nghiệm NBFU dùng quy mô dân số tính bằng nghìn người để tính lưu lượng chữa cháy.
- Tòa nhà cao tầng yêu cầu lưu lượng chữa cháy tối thiểu theo quy chuẩn họng nước và sprinkler.

##### 1.4.5.2 Bài tập Tính toán Ứng dụng (Ví dụ 1-9 và 1-10)

<!-- exercise-start: Ví dụ 1-9: Nhu cầu Nước Khu Dân cư Cao cấp và Lưu lượng Chữa cháy NBFU -->
- **Ví dụ 1-9: Nhu cầu Nước Khu Dân cư Cao cấp và Lưu lượng Chữa cháy NBFU**
  - Cho:
    - Diện tích quy hoạch khu dân cư $A = 100.0\text{ ha}$.
    - Mật độ nhà ở $D_{\text{housing}} = 30.0\text{ căn/ha}$.
    - Số người trong mỗi hộ $N_{\text{household}} = 4.0\text{ người/căn}$.
    - Tiêu chuẩn dùng nước sinh hoạt $q_{\text{capita}} = 300.0\text{ L/(người}\cdot\text{ngày)}$.
    - Hệ số ngày dùng nước cực đại $K_{\text{day max}} = 1.5$.
  - Tìm:
    - Tổng quy mô dân số khu dân cư ($P$).
    - Nhu cầu dùng nước sinh hoạt trung bình ngày ($Q_{\text{avg}}$) và ngày cực đại ($Q_{\text{max day}}$).
    - Lưu lượng chữa cháy yêu cầu theo tiêu chuẩn NBFU ($Q_{\text{fire}}$ theo $\text{gpm}$ và $\text{L/s}$).
    - Tổng lưu lượng đỉnh thiết kế mạng lưới ($Q_{\text{total}} = Q_{\text{max day}} + Q_{\text{fire}}$).
  - Phương trình áp dụng:
    - Quy mô dân số:
      $$P = A \cdot D_{\text{housing}} \cdot N_{\text{household}}$$
    - Nhu cầu dùng nước:
      $$Q_{\text{avg}} = P \cdot q_{\text{capita}}, \quad Q_{\text{max day}} = K_{\text{day max}} \cdot Q_{\text{avg}}$$
    - Lưu lượng chữa cháy NBFU:
      $$Q_{\text{fire}} = 1020 \sqrt{P_k}(1 - 0.01 \sqrt{P_k}), \quad P_k = \frac{P}{1000}$$
  - Các bước giải:
    1. Bước 1: Tính quy mô dân số khu dân cư:
       $$\text{Số căn nhà} = 100.0\text{ ha} \times 30.0\text{ căn/ha} = 3,000\text{ căn}$$
       $$P = 3,000\text{ căn} \times 4.0\text{ người/căn} = 12,000\text{ người}$$
    2. Bước 2: Tính lưu lượng nước sinh hoạt trung bình và cực đại:
       $$Q_{\text{avg}} = 12,000 \times 300.0 = 3,600,000\text{ L/ngày} = 3,600\text{ m}^3/\text{ngày} = 41.67\text{ L/s}$$
       $$Q_{\text{max day}} = 1.5 \times 3,600\text{ m}^3/\text{ngày} = 5,400\text{ m}^3/\text{ngày} = 62.50\text{ L/s}$$
    3. Bước 3: Tính lưu lượng chữa cháy theo công thức NBFU:
       $$P_k = \frac{12,000}{1000} = 12.0 \implies \sqrt{P_k} = \sqrt{12} \approx 3.4641$$
       $$Q_{\text{fire}} = 1020 \times 3.4641 \times (1 - 0.01 \times 3.4641) = 3533.4 \times 0.96536 = 3,411.0\text{ gpm}$$
       Đổi sang đơn vị $\text{L/s}$ ($1\text{ gpm} = 0.06309\text{ L/s}$):
       $$Q_{\text{fire}} = 3,411.0 \times 0.06309 = 215.20\text{ L/s}$$
    4. Bước 4: Tính tổng lưu lượng đỉnh thiết kế mạng lưới:
       $$Q_{\text{total}} = 62.50\text{ L/s} + 215.20\text{ L/s} = 277.70\text{ L/s}$$
       $$Q_{\text{total}} = 277.70 \times 86.4 = 23,993\text{ m}^3/\text{ngày}$$
  - **Đáp số**: `Dân số = 12,000 người; Q_max_day = 5,400 m^3/ngày (62.5 L/s); Q_fire = 215.2 L/s (3,411 gpm); Q_total = 277.7 L/s (23,993 m^3/ngày)`
<!-- exercise-end -->

<!-- exercise-start: Ví dụ 1-10: Nhu cầu Nước Tòa nhà Chung cư 45 Tầng và Lưu lượng Chữa cháy Cao ốc -->
- **Ví dụ 1-10: Nhu cầu Nước Tòa nhà Chung cư 45 Tầng và Lưu lượng Chữa cháy Cao ốc**
  - Cho:
    - Chiều cao tòa nhà $N_{\text{stories}} = 45\text{ tầng}$.
    - Mật độ căn hộ mỗi tầng $D_{\text{story}} = 6\text{ căn/tầng}$.
    - Số nhân khẩu bình quân một căn hộ $N_{\text{household}} = 4.0\text{ người/căn}$.
    - Tiêu chuẩn dùng nước sinh hoạt $q_{\text{capita}} = 200.0\text{ L/(người}\cdot\text{ngày)}$.
    - Hệ số ngày dùng nước cực đại $K_{\text{day max}} = 1.5$.
    - Lưu lượng chữa cháy quy chuẩn tòa nhà cao tầng $Q_{\text{fire}} = 1000.0\text{ gpm}$.
  - Tìm:
    - Tổng số căn hộ và quy mô dân số tòa nhà.
    - Lưu lượng sinh hoạt trung bình ngày ($Q_{\text{avg}}$) và ngày cực đại ($Q_{\text{max day}}$).
    - Lưu lượng chữa cháy quy chuẩn theo đơn vị SI ($\text{L/s}$ và $\text{m}^3/\text{h}$).
    - Tổng lưu lượng đỉnh cấp nước cho tòa nhà cao tầng ($Q_{\text{total}}$).
  - Phương trình áp dụng:
    - Dân số tòa nhà:
      $$P = N_{\text{stories}} \cdot D_{\text{story}} \cdot N_{\text{household}}$$
    - Lưu lượng dùng nước:
      $$Q_{\text{avg}} = P \cdot q_{\text{capita}}, \quad Q_{\text{max day}} = K_{\text{day max}} \cdot Q_{\text{avg}}$$
    - Tổng lưu lượng đỉnh:
      $$Q_{\text{total}} = Q_{\text{max day}} + Q_{\text{fire}}$$
  - Các bước giải:
    1. Bước 1: Tính số căn hộ và dân số tòa nhà:
       $$\text{Tổng số căn hộ} = 45 \times 6 = 270\text{ căn}$$
       $$P = 270 \times 4.0 = 1,080\text{ người}$$
    2. Bước 2: Tính nhu cầu dùng nước sinh hoạt:
       $$Q_{\text{avg}} = 1,080 \times 200.0 = 216,000\text{ L/ngày} = 216\text{ m}^3/\text{ngày} = 2.50\text{ L/s}$$
       $$Q_{\text{max day}} = 1.5 \times 216\text{ m}^3/\text{ngày} = 324\text{ m}^3/\text{ngày} = 3.75\text{ L/s}$$
    3. Bước 3: Đổi lưu lượng chữa cháy sang đơn vị SI:
       $$Q_{\text{fire}} = 1000.0\text{ gpm} \times 3.78541\text{ L/gal} / 60\text{ s/min} = 63.10\text{ L/s}$$
       $$Q_{\text{fire}} = 63.10 \times 3.6 = 227.16\text{ m}^3/\text{h}$$
    4. Bước 4: Tính tổng lưu lượng đỉnh thiết kế cấp nước cao ốc:
       $$Q_{\text{total}} = 3.75\text{ L/s} + 63.10\text{ L/s} = 66.85\text{ L/s}$$
       $$Q_{\text{total}} = 66.85 \times 3.6 = 240.66\text{ m}^3/\text{h} \approx 240.7\text{ m}^3/\text{h}$$
  - **Đáp số**: `Dân số = 1,080 người (270 căn); Q_max_day = 3.75 L/s (324 m^3/d); Q_fire = 63.1 L/s (1000 gpm); Q_total = 66.85 L/s (240.7 m^3/h)`
<!-- exercise-end -->

---

#### 1.4.6 Hóa học Môi trường Nước: Độ cứng, Độ kiềm và Làm mềm (Aquatic Chemistry & Softening)

##### 1.4.6.1 Cân bằng Hệ Carbonate và Cơ chế Làm mềm Hóa học
- Độ cứng canxi và magie chuyển đổi sang $\text{mg/L as }CaCO_3$ bằng hệ số đương lượng $2.497$ và $4.118$.
- Độ cứng carbonate bằng giá trị nhỏ hơn giữa tổng độ cứng và tổng độ kiềm.
- Độ cứng phi carbonate xuất hiện khi tổng độ cứng lớn hơn tổng độ kiềm.
- Vôi kết tủa khí carbonic tự do, ion canxi bicarbonate và ion magie.
- Soda ash cung cấp ion carbonate để loại bỏ độ cứng phi carbonate.

##### 1.4.6.2 Bài tập Tính toán Ứng dụng (Ví dụ 1-11 đến 1-14)

<!-- exercise-start: Ví dụ 1-11: Tính Độ cứng Canxi, Magie và Tổng Độ cứng từ Nồng độ Ion -->
- **Ví dụ 1-11: Tính Độ cứng Canxi, Magie và Tổng Độ cứng từ Nồng độ Ion**
  - Cho:
    - Nồng độ ion canxi $[\text{Ca}^{2+}] = 95.20\text{ mg/L}$.
    - Nồng độ ion magie $[\text{Mg}^{2+}] = 13.44\text{ mg/L}$.
    - Đương lượng gam canxi $EW_{\text{Ca}} = 20.04\text{ g/eq}$.
    - Đương lượng gam magie $EW_{\text{Mg}} = 12.15\text{ g/eq}$.
    - Đương lượng gam $CaCO_3$ $EW_{\text{CaCO}_3} = 50.04\text{ g/eq}$.
  - Tìm:
    - Độ cứng Canxi ($\text{CH}_{\text{Ca}}$ theo $\text{mg/L as }CaCO_3$).
    - Độ cứng Magie ($\text{MH}$ theo $\text{mg/L as }CaCO_3$).
    - Tổng độ cứng ($\text{TH}$ theo $\text{mg/L as }CaCO_3$).
  - Phương trình áp dụng:
    - Độ cứng canxi:
      $$\text{CH}_{\text{Ca}} = [\text{Ca}^{2+}] \cdot \frac{50.04}{20.04} = 2.497 [\text{Ca}^{2+}]$$
    - Độ cứng magie:
      $$\text{MH} = [\text{Mg}^{2+}] \cdot \frac{50.04}{12.15} = 4.118 [\text{Mg}^{2+}]$$
    - Tổng độ cứng:
      $$\text{TH} = \text{CH}_{\text{Ca}} + \text{MH}$$
  - Các bước giải:
    1. Bước 1: Tính độ cứng canxi:
       $$\text{CH}_{\text{Ca}} = 95.20\text{ mg/L} \times 2.497 = 237.71\text{ mg/L as }CaCO_3 \approx 238.0\text{ mg/L as }CaCO_3$$
    2. Bước 2: Tính độ cứng magie:
       $$\text{MH} = 13.44\text{ mg/L} \times 4.118 = 55.35\text{ mg/L as }CaCO_3 \approx 55.4\text{ mg/L as }CaCO_3$$
    3. Bước 3: Tính tổng độ cứng theo `eq_ch01_017`:
       $$\text{TH} = 238.0 + 55.4 = 293.4\text{ mg/L as }CaCO_3$$
  - **Đáp số**: `Độ cứng Canxi = 238.0 mg/L as CaCO3; Độ cứng Magie = 55.4 mg/L as CaCO3; Tổng độ cứng = 293.4 mg/L as CaCO3`
<!-- exercise-end -->

<!-- exercise-start: Ví dụ 1-12: Tính Tổng Độ kiềm ở pH 10 với 100 mg/L CO3(2-) -->
- **Ví dụ 1-12: Tính Tổng Độ kiềm ở pH 10 với 100 mg/L CO3(2-)**
  - Cho:
    - Nồng độ ion carbonate $[\text{CO}_3^{2-}] = 100.0\text{ mg/L}$.
    - Giá trị $\text{pH} = 10.0$.
    - Nhiệt độ nước $T = 25.0^\circ\text{C}$.
    - Hằng số phân ly bậc hai $K_2 = 4.69 \times 10^{-11}$.
    - Tích số ion của nước $K_w = 1.0 \times 10^{-14}$.
    - Khối lượng mol ion $\text{CO}_3^{2-} = 60.01\text{ g/mol}$.
  - Tìm:
    - Nồng độ ion hydroxide đóng góp vào độ kiềm ($[OH^-]$ theo $\text{mg/L as }CaCO_3$).
    - Nồng độ ion carbonate đóng góp vào độ kiềm ($[\text{CO}_3^{2-}]$ theo $\text{mg/L as }CaCO_3$).
    - Nồng độ ion bicarbonate cân bằng ($[\text{HCO}_3^-]$ theo $\text{mg/L as }CaCO_3$).
    - Tổng độ kiềm của nước ($\text{Alk}$ theo $\text{mg/L as }CaCO_3$).
  - Phương trình áp dụng:
    - Cân bằng nước:
      $$[OH^-] = \frac{K_w}{[H^+]}$$
    - Cân bằng bicarbonate:
      $$[\text{HCO}_3^-] = \frac{[H^+][\text{CO}_3^{2-}]}{K_2}$$
    - Tổng độ kiềm:
      $$\text{Alk} = [\text{HCO}_3^-]_{\text{CaCO}_3} + [\text{CO}_3^{2-}]_{\text{CaCO}_3} + [OH^-]_{\text{CaCO}_3}$$
  - Các bước giải:
    1. Bước 1: Tính nồng độ $[OH^-]$ ở $\text{pH} = 10.0$ ($[H^+] = 10^{-10}\text{ M}$) theo `eq_ch01_022`:
       $$[OH^-] = \frac{1.0 \times 10^{-14}}{10^{-10}} = 1.0 \times 10^{-4}\text{ M} = 1.0 \times 10^{-4}\text{ eq/L}$$
       $$[OH^-]_{\text{CaCO}_3} = 1.0 \times 10^{-4}\text{ eq/L} \times 50,000\text{ mg/eq} = 5.00\text{ mg/L as }CaCO_3$$
    2. Bước 2: Đổi nồng độ carbonate sang nồng độ mol và đương lượng $CaCO_3$:
       $$[\text{CO}_3^{2-}] = \frac{100.0\text{ mg/L}}{60,010\text{ mg/mol}} = 1.6664 \times 10^{-3}\text{ M}$$
       $$[\text{CO}_3^{2-}]_{\text{CaCO}_3} = 100.0\text{ mg/L} \times \frac{50.04}{30.00} = 166.80\text{ mg/L as }CaCO_3$$
    3. Bước 3: Tính nồng độ bicarbonate từ cân bằng $K_2$ theo `eq_ch01_021`:
       $$[\text{HCO}_3^-] = \frac{1.0 \times 10^{-10}\text{ M} \times 1.6664 \times 10^{-3}\text{ M}}{4.69 \times 10^{-11}} = 3.5531 \times 10^{-3}\text{ M} = 3.5531 \times 10^{-3}\text{ eq/L}$$
       $$[\text{HCO}_3^-]_{\text{CaCO}_3} = 3.5531 \times 10^{-3}\text{ eq/L} \times 50,000\text{ mg/eq} = 177.65\text{ mg/L as }CaCO_3 \approx 177.7\text{ mg/L as }CaCO_3$$
    4. Bước 4: Tính tổng độ kiềm theo `eq_ch01_019`:
       $$\text{Alk} = 177.65 + 166.80 + 5.00 = 349.45\text{ mg/L as }CaCO_3 \approx 349.5\text{ mg/L as }CaCO_3$$
  - **Đáp số**: `[HCO3-] = 177.7 mg/L as CaCO3; [CO3(2-)] = 166.8 mg/L as CaCO3; [OH-] = 5.0 mg/L as CaCO3; Tổng độ kiềm = 349.5 mg/L as CaCO3`
<!-- exercise-end -->

<!-- exercise-start: Ví dụ 1-13: Tính Phân bố Cân bằng Cấu tử Carbonate ở pH 7.65 -->
- **Ví dụ 1-13: Tính Phân bố Cân bằng Cấu tử Carbonate ở pH 7.65**
  - Cho:
    - Giá trị $\text{pH} = 7.65$.
    - Tổng độ kiềm $\text{Alk} = 310.0\text{ mg/L as }CaCO_3$.
    - Hằng số phân ly bậc một $K_1 = 4.45 \times 10^{-7}$.
    - Hằng số phân ly bậc hai $K_2 = 4.69 \times 10^{-11}$.
    - Khối lượng mol: $CO_2 = 44.01\text{ g/mol}$, $HCO_3^- = 61.02\text{ g/mol}$, $CO_3^{2-} = 60.01\text{ g/mol}$.
  - Tìm:
    - Nồng độ khí carbonic tự do ($[CO_2]$ theo $\text{mg/L as }CO_2$).
    - Nồng độ ion Bicarbonate ($[\text{HCO}_3^-]$ theo $\text{mg/L as }CaCO_3$).
    - Nồng độ ion Carbonate ($[\text{CO}_3^{2-}]$ theo $\text{mg/L as }CaCO_3$).
  - Phương trình áp dụng:
    - Nồng độ proton:
      $$[H^+] = 10^{-\text{pH}}$$
    - Tỷ lệ phân ly carbonate bậc hai:
      $$\frac{[\text{CO}_3^{2-}]}{[\text{HCO}_3^-]} = \frac{K_2}{[H^+]}$$
    - Cân bằng phân ly axit carbonic bậc một:
      $$[CO_2] = \frac{[H^+][\text{HCO}_3^-]}{K_1}$$
  - Các bước giải:
    1. Bước 1: Tính nồng độ proton $[H^+]$:
       $$[H^+] = 10^{-7.65} = 2.2387 \times 10^{-8}\text{ M}$$
       $$\text{Alk} = \frac{310.0\text{ mg/L}}{50,040\text{ mg/eq}} = 6.1950 \times 10^{-3}\text{ eq/L}$$
    2. Bước 2: Thiết lập tỷ số giữa $[\text{CO}_3^{2-}]$ và $[\text{HCO}_3^-]$ theo `eq_ch01_021`:
       $$\frac{[\text{CO}_3^{2-}]}{[\text{HCO}_3^-]} = \frac{4.69 \times 10^{-11}}{2.2387 \times 10^{-8}} = 0.002095$$
       Ở $\text{pH} = 7.65$, bỏ qua $[OH^-]$ và $[H^+]$:
       $$\text{Alk} = [\text{HCO}_3^-] \times (1 + 2 \times 0.002095) = 1.00419 \times [\text{HCO}_3^-]$$
       $$[\text{HCO}_3^-] = \frac{6.1950 \times 10^{-3}\text{ eq/L}}{1.00419} = 6.1692 \times 10^{-3}\text{ M}$$
       $$[\text{HCO}_3^-]_{\text{CaCO}_3} = 6.1692 \times 10^{-3}\text{ eq/L} \times 50,000\text{ mg/eq} = 308.46\text{ mg/L as }CaCO_3 \approx 308.5\text{ mg/L as }CaCO_3$$
       $$[\text{HCO}_3^-] = 6.1692 \times 10^{-3} \times 61,020\text{ mg/mol} = 376.4\text{ mg/L as }HCO_3^-$$
    3. Bước 3: Tính nồng độ ion Carbonate:
       $$[\text{CO}_3^{2-}] = 0.002095 \times 6.1692 \times 10^{-3}\text{ M} = 1.292 \times 10^{-5}\text{ M}$$
       $$[\text{CO}_3^{2-}]_{\text{CaCO}_3} = 2 \times 1.292 \times 10^{-5}\text{ eq/L} \times 50,000\text{ mg/eq} = 1.29\text{ mg/L as }CaCO_3$$
       $$[\text{CO}_3^{2-}] = 1.292 \times 10^{-5} \times 60,010\text{ mg/mol} = 0.78\text{ mg/L as }CO_3^{2-}$$
    4. Bước 4: Tính nồng độ khí carbonic tự do theo `eq_ch01_020`:
       $$[CO_2] = \frac{2.2387 \times 10^{-8}\text{ M} \times 6.1692 \times 10^{-3}\text{ M}}{4.45 \times 10^{-7}} = 3.1036 \times 10^{-4}\text{ M}$$
       $$[CO_2] = 3.1036 \times 10^{-4}\text{ mol/L} \times 44,010\text{ mg/mol} = 13.66\text{ mg/L as }CO_2$$
  - **Đáp số**: `[CO2] = 13.66 mg/L as CO2 (0.310 mmol/L); [HCO3-] = 308.5 mg/L as CaCO3 (376.4 mg/L); [CO3(2-)] = 1.29 mg/L as CaCO3 (0.78 mg/L)`
<!-- exercise-end -->

<!-- exercise-start: Ví dụ 1-14: Phân loại Độ cứng và Tính Liều lượng Vôi - Soda Ash Làm mềm Nước -->
- **Ví dụ 1-14: Phân loại Độ cứng và Tính Liều lượng Vôi - Soda Ash Làm mềm Nước**
  - Cho:
    - Nồng độ ion canxi $[\text{Ca}^{2+}] = 78.0\text{ mg/L}$.
    - Nồng độ ion magie $[\text{Mg}^{2+}] = 32.0\text{ mg/L}$.
    - Giá trị $\text{pH} = 7.70$.
    - Tổng độ kiềm $\text{Alk} = 494.0\text{ mg/L as }CaCO_3$.
    - Độ cứng đích sau làm mềm $\text{TH}_{\text{target}} = 40.0\text{ mg/L as }CaCO_3$.
    - Khối lượng mol: $Ca(OH)_2 = 74.09\text{ g/mol}$, $CaO = 56.08\text{ g/mol}$, $Na_2CO_3 = 105.99\text{ g/mol}$, $CaCO_3 = 100.09\text{ g/mol}$.
    - Hằng số: $K_1 = 4.45 \times 10^{-7}$, $K_2 = 4.69 \times 10^{-11}$.
  - Tìm:
    - Nồng độ $[\text{HCO}_3^-], [\text{CO}_3^{2-}]$ và $[CO_2]$ theo đơn vị $\text{mg/L as }CaCO_3$.
    - Phân loại độ cứng: Tổng độ cứng ($\text{TH}$), Độ cứng carbonate ($\text{CH}$), Độ cứng phi carbonate ($\text{NCH}$) theo $\text{mg/L as }CaCO_3$.
    - Liều lượng vôi tôi nguyên chất ($Ca(OH)_2$), vôi sống ($CaO$) và soda ash ($Na_2CO_3$) cần châm.
  - Phương trình áp dụng:
    - Phân loại độ cứng:
      $$\text{TH} = 2.497 [\text{Ca}^{2+}] + 4.118 [\text{Mg}^{2+}]$$
      $$\text{CH} = \min(\text{TH}, \text{Alk}), \quad \text{NCH} = \max(0, \text{TH} - \text{Alk})$$
    - Liều lượng hóa chất làm mềm:
      $$\text{Liều vôi (as }CaCO_3) = [CO_2] + [\text{CH}_{\text{Ca}}] + 2[\text{MH}]$$
      $$\text{Liều soda ash (as }CaCO_3) = \text{NCH}_{\text{loại bỏ}}$$
  - Các bước giải:
    1. Bước 1: Xác định cấu tử carbonate và $CO_2$ ở $\text{pH} = 7.70$:
       $$[H^+] = 10^{-7.70} = 1.9953 \times 10^{-8}\text{ M}$$
       $$\frac{[\text{CO}_3^{2-}]}{[\text{HCO}_3^-]} = \frac{4.69 \times 10^{-11}}{1.9953 \times 10^{-8}} = 0.00235$$
       $$[\text{CO}_3^{2-}]_{\text{CaCO}_3} \approx 2.3\text{ mg/L as }CaCO_3$$
       $$[\text{HCO}_3^-]_{\text{CaCO}_3} = 494.0 - 2.3 = 491.7\text{ mg/L as }CaCO_3$$
       $$[\text{HCO}_3^-] = \frac{491.7}{50,040} = 9.8261 \times 10^{-3}\text{ M}$$
       $$[CO_2] = \frac{1.9953 \times 10^{-8} \times 9.8261 \times 10^{-3}}{4.45 \times 10^{-7}} = 4.4057 \times 10^{-4}\text{ M}$$
       $$[CO_2]_{\text{CaCO}_3} = 4.4057 \times 10^{-4}\text{ mol/L} \times 100,090\text{ mg/mol} = 44.1\text{ mg/L as }CaCO_3$$
    2. Bước 2: Phân loại các thành phần độ cứng theo `eq_ch01_017` và `eq_ch01_023`:
       $$\text{CH}_{\text{Ca}} = 78.0\text{ mg/L} \times 2.497 = 194.8\text{ mg/L as }CaCO_3 \approx 195.0\text{ mg/L as }CaCO_3$$
       $$\text{MH} = 32.0\text{ mg/L} \times 4.118 = 131.8\text{ mg/L as }CaCO_3$$
       $$\text{TH} = 195.0 + 131.8 = 326.8\text{ mg/L as }CaCO_3$$
       Vì $\text{Alk} = 494.0\text{ mg/L} > \text{TH} = 326.8\text{ mg/L}$:
       $$\text{CH} = \text{TH} = 326.8\text{ mg/L as }CaCO_3$$
       $$\text{NCH} = 0.0\text{ mg/L as }CaCO_3$$
    3. Bước 3: Tính toán liều lượng Soda Ash theo `eq_ch01_025`:
       Vì $\text{NCH} = 0.0\text{ mg/L}$, không cần châm soda ash:
       $$\text{Liều Soda Ash} = 0.0\text{ mg/L}$$
    4. Bước 4: Tính toán liều lượng Vôi kỹ thuật theo `eq_ch01_024`:
       Cần 1 đương lượng vôi cho $CO_2$, 1 cho canxi carbonate, và 2 cho magie:
       $$\text{Tổng vôi (as }CaCO_3) = [CO_2] + [\text{CH}_{\text{Ca}}] + 2[\text{MH}]$$
       $$\text{Tổng vôi (as }CaCO_3) = 44.1 + 195.0 + (2 \times 131.8) = 44.1 + 195.0 + 263.6 = 502.7\text{ mg/L as }CaCO_3$$
    5. Bước 5: Quy đổi liều lượng sang $Ca(OH)_2$ và $CaO$:
       $$\text{Liều } Ca(OH)_2 = 502.7 \times \frac{74.09}{100.09} = 502.7 \times 0.74023 = 372.1\text{ mg/L as }Ca(OH)_2 \approx 372.0\text{ mg/L}$$
       $$\text{Liều } CaO = 502.7 \times \frac{56.08}{100.09} = 502.7 \times 0.5603 = 281.7\text{ mg/L as }CaO \approx 281.5\text{ mg/L}$$
  - **Đáp số**: `[HCO3-] = 491.7 mg/L as CaCO3, [CO3(2-)] = 2.3 mg/L, [CO2] = 44.1 mg/L as CaCO3; TH = 326.8 mg/L as CaCO3, CH = 326.8 mg/L, NCH = 0.0 mg/L; Liều Soda Ash = 0.0 mg/L; Liều Ca(OH)2 = 372.0 mg/L; Liều CaO = 281.5 mg/L`
<!-- exercise-end -->

## Chương 2: Nguồn Nước & Công trình Thu Nước (Water Source & Collection System)

### 2.1 Định nghĩa, Vai trò Giao diện Thủy lực và Phân loại Hệ thống Thu Nước (Definition, Hydraulic Role & Classification)

#### 2.1.1 Bản chất Kỹ thuật và Vai trò Giao diện Thủy lực (Engineering Nature & Hydraulic Interface)

##### 2.1.1.1 Định nghĩa Công trình Thu Nước Cấp (Engineering Definition of Raw Water Intake)
- **Định nghĩa kỹ thuật**: Công trình thu nước (Raw Water Collection System / Intake Structure) là tổ hợp công trình đầu mối tiếp nhận nước từ nguồn tự nhiên.
- **Nguồn cấp nước tự nhiên**: Hệ thống thu nhận nước từ sông, hồ tự nhiên, hồ chứa nhân tạo, kênh dẫn hoặc các tầng chứa nước dưới đất.
- **Mục tiêu cấp nước**: Công trình cung cấp nước an toàn và liên tục với lưu lượng thiết kế ($Q_{\text{design}}$, $\text{m}^3/\text{ngày}$) cho trạm xử lý.
- **Phương thức chuyển giao dòng nước**: Nước chảy vào ngăn hút trạm bơm cấp 1 hoặc tự chảy trực tiếp về trạm xử lý nước cấp (WTP - Water Treatment Plant).

##### 2.1.1.2 Vai trò Giao diện Thủy lực (Hydraulic Boundary Interface Role)
- **Bề mặt ranh giới chuyển tiếp**: Công trình thu làm giao diện chuyển tiếp giữa chế độ thủy lực tự nhiên và chế độ dòng chảy nhân tạo.
- **Đặc trưng thủy lực tự nhiên**: Dòng nước nguồn biến động liên tục theo chu kỳ triều, mùa lũ, mùa kiệt, sóng gió và quá trình xói bồi lòng dẫn.
- **Đặc trưng dòng chảy nhân tạo**: Hệ thống công nghệ kiểm soát dòng nước ổn định trong mạng lưới ống dẫn của nhà máy nước.

##### 2.1.1.3 Tiêu chí Độ tin cậy và Tần suất Thiết kế Thủy văn (Hydraulic Reliability & Design Frequencies)
- **Tần suất mực nước kiệt thiết kế ($P\%$)**: Kỹ sư thiết kế công trình thu theo mực nước kiệt lịch sử với tần suất bảo đảm $P = 95\% - 97\%$.
- **Căn cứ tiêu chuẩn TCXDVN 33:2006**: Quy chuẩn bắt buộc áp dụng tần suất $P = 95\% - 97\%$ cho hệ thống cấp nước đô thị loại I và loại II.
- **Tần suất chống lũ lịch sử ($P\%$)**: Kết cấu công trình phải chịu lực phá hoại của dòng lũ lịch sử với chu kỳ lặp lại 100 năm ($P = 1\%$).
- **Bảo vệ thiết bị cơ điện**: Công trình ngăn chặn rác nổi, củi gỗ, bùn cát di đáy và sinh vật thủy sinh xâm nhập vào buồng bơm.

#### 2.1.2 Tiêu chuẩn Đánh giá Chất lượng Nguồn Nước Thô (Raw Water Quality Baseline Standards)

##### 2.1.2.1 Quy chuẩn Nước Mặt Theo QCVN 08:2023/BTNMT (Surface Water Quality Regulation)
- **Phạm vi quy chuẩn**: QCVN 08:2023/BTNMT quy định chất lượng môi trường nước mặt dùng cho mục đích cấp nước sinh hoạt.
- **Phân hạng chất lượng bắt buộc**: Nguồn nước mặt cấp cho sinh hoạt phải đạt tối thiểu phân hạng A hoặc phân hạng B1.
- **Các thông số hóa lý then chốt**:
  - Độ đục (Turbidity, đơn vị $\text{NTU}$).
  - Hàm lượng chất rắn lơ lửng ($\text{TSS}$, đơn vị $\text{mg/L}$).
  - Nhu cầu oxy sinh hóa sau 5 ngày ($\text{BOD}_5$, đơn vị $\text{mg/L}$).
  - Nhu cầu oxy hóa học ($\text{COD}$, đơn vị $\text{mg/L}$).
  - Tổng cacbon hữu cơ hòa tan ($\text{TOC}$, đơn vị $\text{mg/L}$).
  - Hàm lượng ion amoni ($\text{NH}_4^+$, đơn vị $\text{mg/L}$).
  - Hàm lượng dầu mỡ khoáng tổng số (đơn vị $\text{mg/L}$).
- **Thông số vi sinh vật**: Mật độ vi khuẩn Coliform tổng số (đơn vị $\text{MPN}/100\text{ mL}$ hoặc $\text{CFU}/100\text{ mL}$).

##### 2.1.2.2 Tiêu chí Đánh giá Chất lượng Nguồn Nước Ngầm (Groundwater Quality Characterization)
- **Kiểm soát độ cứng**: Tổng độ cứng của nước ($\text{TH}$ tính theo $\text{CaCO}_3$, đơn vị $\text{mg/L}$).
- **Kiểm soát hàm lượng kim loại**: Nồng độ sắt tổng ($\text{Fe}$, đơn vị $\text{mg/L}$) và mangan tổng ($\text{Mn}$, đơn vị $\text{mg/L}$).
- **Kiểm soát độc chất vô cơ**: Hàm lượng độc chất asen ($\text{As}$, đơn vị $\text{mg/L}$) và amoni ($\text{NH}_4^+$, đơn vị $\text{mg/L}$).
- **Kiểm soát khí hòa tan**: Nồng độ khí cacbonic tự do ($\text{CO}_2$, $\text{mg/L}$), hydro sunfua ($\text{H}_2\text{S}$, $\text{mg/L}$) và metan ($\text{CH}_4$, $\text{mg/L}$).
- **Nguy cơ xâm nhập mặn**: Nồng độ ion clorua ($\text{Cl}^-$, đơn vị $\text{mg/L}$) dùng để phát hiện ranh mặn trong tầng chứa nước.

##### 2.1.2.3 Tiêu chuẩn Nước Sạch Đầu ra Sau Xử lý Theo QCVN 01-1:2018/BYT (Treated Drinking Water Baseline)
- **Mục tiêu xử lý**: Toàn bộ dây chuyền xử lý phải đưa nước sau xử lý đạt ngưỡng quy chuẩn QCVN 01-1:2018/BYT.
- **Chỉ tiêu độ đục**: Độ đục nước sạch không vượt quá $2\text{ NTU}$.
- **Chỉ tiêu màu sắc**: Độ màu của nước sạch không vượt quá $15\text{ TCU}$ (thang màu platin-coban).
- **Chỉ tiêu sắt tổng**: Nồng độ sắt tổng trong nước sạch không vượt quá $0.3\text{ mg/L}$.
- **Chỉ tiêu mangan**: Nồng độ mangan trong nước sạch không vượt quá $0.1\text{ mg/L}$.
- **Chỉ tiêu clorua**: Nồng độ ion clorua trong nước sạch không vượt quá $250\text{ mg/L}$.
- **Chỉ tiêu vi sinh vật**: Mật độ vi khuẩn $E. coli$ và Coliform tổng số phải bằng $0\text{ CFU}/100\text{ mL}$.

#### 2.1.3 Ma trận Phân loại Hệ thống Công trình Thu Nước (Intake Classification Matrix)

##### 2.1.3.1 Bảng Tổng hợp Phân loại Công trình Thu Nước Mặt và Nước Ngầm (Classification Taxonomy Table)

| Phân loại Nhóm Nguồn | Loại Hình Nguồn Cấp | Công Nghệ Công Trình Thu | Đặc Điểm Thủy Lực & Địa Chất Cốt Lõi |
| :--- | :--- | :--- | :--- |
| **Surface Water Intake** (Thu nước mặt) | Hồ tự nhiên & Hồ chứa nước (Lakes & Reservoirs) | Tháp thu nhiều tầng (Multi-tier Tower), Đầu thu chìm (Submerged Bellmouth) | Tránh hiện tượng phân tầng nhiệt, tránh tảo tầng mặt và tránh thiếu khí tầng đáy. |
| **Surface Water Intake** (Thu nước mặt) | Sông hở & Kênh dẫn (Rivers & Canals) | Trạm thu ven bờ (Shore Intake Station), Công trình thu kết hợp trạm bơm | Đặt tại bờ lõm ổn định; tích hợp song chắn thô ($40 - 50\text{ mm}$) và lưới tinh ($2 - 10\text{ mm}$). |
| **Surface Water Intake** (Thu nước mặt) | Sông lớn, luồng tàu sâu (Navigable Rivers) | Đầu thu chìm đáy sông xa bờ (Offshore Submerged Crib) | Đặt ngập ngoài luồng tàu; vận tốc cửa vào $v \le 0.15\text{ m/s}$; dẫn bằng ống tự chảy kép. |
| **Surface Water Intake** (Thu nước mặt) | Bãi bồi cát sỏi ven sông (Alluvial Riverbanks) | Hành lang thu thấm (Infiltration Gallery), Giếng thu tia Ranney | Khai thác lọc ven bờ (RBF); tầng bồi tích giảm độ đục tự nhiên và giữ lại vi sinh vật. |
| **Groundwater Collection** (Thu nước ngầm) | Tầng chứa nước không áp tầng nông (Unconfined Aquifer) | Giếng đào đường kính lớn (Dug Wells), Giếng đóng (Driven Wells) | Chiều sâu $< 15\text{ m}$; vách bê tông hoặc gạch; đáy có tầng sỏi lọc; cấp nước quy mô nhỏ. |
| **Groundwater Collection** (Thu nước ngầm) | Tầng chứa nước có áp tầng sâu (Confined Aquifer) | Giếng khoan công nghiệp (Deep Drilled Production Wells) | Chiều sâu $30 - 300+\text{ m}$; ống vách thép/UPVC; ống lọc Johnson; chèn sỏi lọc; trám xi măng cách ly. |
| **Groundwater Pumping** (Cơ điện nâng nước) | Giếng khoan tầng sâu công nghiệp | Bơm chìm đa tầng cánh (Submersible Pump), Bơm tuabin trục đứng | Cụm động cơ và cánh bơm ngập dưới mực nước động; van một chiều; cột ống đẩy; hiệu suất cao. |
| **Groundwater Pumping** (Cơ điện nâng nước) | Giếng nông nông thôn phân tán | Bơm tay pit-tông tịnh tiến (Reciprocating Hand Pump) | Bơm thể tích hai van một chiều; giới hạn hút chân không thực tế $6.0 - 7.5\text{ m}$; đòn bẩy cơ học. |

##### 2.1.3.2 Đặc điểm Kỹ thuật Công trình Thu Nước Mặt (Surface Water Intake Technologies)
- **Tháp thu nước hồ chứa nhiều tầng (Multi-Level Lake Intake Towers)**:
  - Cấu tạo công trình: Tháp bê tông cốt thép đặt thẳng đứng trong hồ, nối với bờ bằng cầu công tác.
  - Bố trí cửa thu: Đặt các cửa thu nước ở nhiều cao trình độ sâu khác nhau dọc theo thân tháp.
  - Kiểm soát chất lượng: Vận hành các cửa thu linh hoạt để tránh tầng nước mặt nhiều tảo và tầng đáy thiếu khí.
- **Trạm thu nước ven bờ sông (River Shore Intake Stations)**:
  - Vị trí xây dựng: Đặt trực tiếp tại mép bờ dốc ổn định của bờ lõm sông.
  - Ngăn song chắn rác thô: Lắp đặt thanh thép có khoảng cách lọt lòng $40 - 50\text{ mm}$ kết hợp máy cào rác.
  - Ngăn lưới chắn rác tinh: Lắp đặt lưới chuyển động băng chuyền có mắt lưới $2 - 10\text{ mm}$ (chuẩn $5 - 6\text{ mm}$).
  - Ngăn hút máy bơm: Đảm bảo dòng chảy êm dịu, ngăn hiện tượng xoáy hút khí vào miệng ống hút bơm.
- **Đầu thu chìm đáy sông xa bờ (Offshore Submerged Intake Cribs)**:
  - Vị trí lắp đặt: Đặt chìm cố định dưới đáy luồng sâu ngoài phạm vi luồng tàu thuyền chạy.
  - Giới hạn vận tốc cửa vào: Giữ vận tốc $v \le 0.15\text{ m/s}$ nhằm chống hút cá con theo tiêu chuẩn US EPA 316(b).
  - Tuyến ống truyền dẫn: Dùng hai tuyến ống tự chảy bằng trọng lực hoặc hai tuyến ống xi-phông dẫn nước vào giếng bờ.
- **Hành lang thu nước thấm bồi tích (Alluvial Infiltration Galleries)**:
  - Cơ chế lọc tự nhiên: Sử dụng quá trình lọc ven bờ sông (Riverbank Filtration - RBF) qua tầng trầm tích alluvium.
  - Loại bỏ tạp chất: Lớp cát sỏi tự nhiên giữ lại độ đục, cặn lơ lửng và vi sinh vật gây bệnh trước khi hút nước.

##### 2.1.3.3 Đặc điểm Kỹ thuật Công trình Thu Nước Ngầm (Groundwater Well Technologies)
- **Giếng đào đường kính lớn (Large-Diameter Dug Wells)**:
  - Tầng khai thác: Khai thác tầng chứa nước không áp tầng nông ở độ sâu từ $5\text{ m}$ đến $15\text{ m}$.
  - Cấu tạo thành vách: Dùng ống bi bê tông cốt thép đúc sẵn hoặc xây gạch với đường kính $1.0 - 3.0\text{ m}$.
  - Đáy giếng: Bố trí tầng sỏi thạch anh lọc ngược để thu nước và giữ lại hạt cát đáy.
- **Giếng đóng mũi kim lọc (Driven Well Points)**:
  - Cấu tạo: Ống thép mạ kẽm đường kính $32 - 50\text{ mm}$ gắn mũi nhọn có khe đục lỗ bọc lưới lọc kim loại.
  - Phương pháp thi công: Đóng cơ học trực tiếp vào các thấu kính cát chứa nước nông ở độ sâu $5 - 12\text{ m}$.
- **Giếng khoan công nghiệp khai thác tầng sâu (Deep Drilled Production Wells)**:
  - Tầng khai thác: Khai thác tầng chứa nước có áp sâu từ $30\text{ m}$ đến trên $300\text{ m}$.
  - Ống chống bề mặt (Surface casing): Cố định miệng giếng và chống xói lở sụt lún đất tầng mặt.
  - Vành đai trám vữa xi măng (Sanitary cement grout): Bơm trám vữa xi măng áp lực sâu tối thiểu $5 - 10\text{ m}$ quanh ống chống.
  - Ống vách sản xuất (Production casing): Ống thép hoặc ống UPVC chịu áp lực địa tầng dẫn nước lên mặt đất.
  - Ống lọc khe cuốn Johnson: Khe hở hình chữ V bằng thép không gỉ giúp tối ưu hóa diện tích mở và chống nghẹt cát.
  - Lớp sỏi đỡ chèn ngoài: Vành sỏi thạch anh phân cấp dày $75 - 150\text{ mm}$ giữ ổn định vách địa tầng.
  - Ống lắng cặn đáy giếng: Đoạn ống vách kín dài $3 - 6\text{ m}$ đặt dưới cùng để lắng giữ cát mịn lọt qua khe.

##### 2.1.3.4 Thiết bị Cơ điện Nâng Nước Ngầm (Groundwater Pumping Systems)
- **Máy bơm chìm ly tâm đa tầng cánh (Submersible Centrifugal Pumps)**:
  - Vị trí làm việc: Toàn bộ cụm động cơ điện và buồng cánh bơm ngập hoàn toàn dưới mực nước động trong giếng.
  - Phụ kiện công nghệ: Lắp van một chiều trên đầu đẩy của bơm và treo bơm bằng cột ống áp lực.
  - Ứng dụng: Cung cấp lưu lượng lớn ($20 - 250+\text{ m}^3/\text{h}$) cho các trạm cấp nước công nghiệp và đô thị.
- **Máy bơm tuabin trục đứng (Vertical Line-Shaft Turbine Pumps)**:
  - Cấu tạo: Động cơ điện lắp trên mặt sàn bệ giếng, trục truyền động dài nối thẳng xuống buồng cánh chìm dưới nước.
  - Ưu điểm: Động cơ khô ráo trên mặt đất giúp việc kiểm tra, vận hành và sửa chữa thuận lợi.
- **Bơm tay chuyển vị thể tích tịnh tiến (Positive-Displacement Reciprocating Hand Pumps)**:
  - Cơ chế làm việc: Pit-tông chuyển động tịnh tiến nhờ cơ cấu đòn bẩy tay gạt thủ công.
  - Hoạt động van: Hoạt động nhịp nhàng giữa van chuyển động trên pit-tông và van chân một chiều cố định ở đáy xi-lanh.
  - Giới hạn nâng hút khí quyển: Độ cao hút tĩnh thực tế của bơm tay trên mặt đất chỉ đạt $6.0 - 7.5\text{ m}$.
  - Xi-lanh giếng sâu: Đặt xi-lanh chìm ngập trong giếng để đẩy nước lên với độ sâu từ $15\text{ m}$ đến $45\text{ m}$.

#### 2.1.4 Tiêu chí Kinh tế - Kỹ thuật Lựa chọn Công trình Thu (Techno-Economic Selection Criteria)

##### 2.1.4.1 Đặc trưng Thủy văn và Biên độ Dao động Mực Nước Mặt
- **Biên độ dao động mực nước ($\Delta H$, đơn vị $\text{m}$)**:
  $$\Delta H = H_{\text{flood}} - H_{\text{drought}}$$
  - $\Delta H$: Biên độ chênh lệch giữa mực nước lũ cao nhất và mực nước kiệt thấp nhất ($\text{m}$).
  - $H_{\text{flood}}$: Mực nước lũ thiết kế ứng với chu kỳ lặp 100 năm ($P = 1\%$, $\text{m}$).
  - $H_{\text{drought}}$: Mực nước kiệt thiết kế ứng với tần suất bảo đảm $P = 95\% - 97\%$ ($\text{m}$).
- **Điều kiện mực nước ổn định ($\Delta H < 3\text{ m}$)**: Kỹ sư chọn công trình thu cố định ven bờ kết hợp trạm bơm.
- **Điều kiện mực nước dao động lớn ($\Delta H > 6\text{ m}$)**: Kỹ sư chọn tháp thu nước nhiều tầng hoặc trạm bơm nổi bằng phao neo.

##### 2.1.4.2 Địa mạo Dòng chảy và Độ Ổn định Bờ Sông
- **Ưu tiên bờ lõm sông cong (Concave Cut Bank)**:
  - Vị trí bờ lõm có dòng chảy chủ lưu áp sát bờ, tạo luồng sâu ổn định quanh năm.
  - Dòng chảy xoắn ốc thứ cấp cuốn bùn cát sang bờ đối diện, giữ cho cửa thu không bị bồi lắng.
  - Nền đất bờ sông phải có địa chất ổn định, không bị trượt lở.
- **Tránh bờ lồi sông (Convex Point Bar)**:
  - Vận tốc dòng chảy tại bờ lồi suy giảm làm phù sa lắng đọng tạo thành bãi bồi nông.
  - Bùn cát bồi tích dễ vùi lấp cửa thu, gây tê liệt hệ thống cấp nước trong mùa khô.
- **Định vị thượng lưu nguồn ô nhiễm**:
  - Công trình thu nước phải đặt ở phía thượng lưu các đô thị, khu công nghiệp và cửa xả nước thải.
  - Tránh các vùng nước quẩn, đoạn phân nhánh có bãi cát di động và luồng tàu thuyền neo đậu dày đặc.
- **Vành đai bảo hộ vệ sinh nguồn nước mặt theo TCXDVN 33:2006**:
  - Vùng bảo vệ nghiêm ngặt cấp I: Phạm vi $100 - 200\text{ m}$ về phía thượng lưu và $50 - 100\text{ m}$ về phía hạ lưu cửa thu.
  - Vùng hạn chế ô nhiễm cấp II: Phạm vi $1000 - 2000\text{ m}$ về phía thượng lưu và $200 - 500\text{ m}$ về phía hạ lưu công trình thu.

##### 2.1.4.3 Đặc trưng Địa chất Thủy văn Tầng Chứa Nước Ngầm
- **Chiều dày bão hòa ($B$, đơn vị $\text{m}$)**: Thể hiện quy mô không gian tích trữ nước của tầng chứa nước ngầm.
- **Hệ số thấm thủy lực ($K$, đơn vị $\text{m/ngày}$)**: Thể hiện vận tốc chuyển động của dòng nước thấm qua lỗ rỗng đất đá.
- **Hệ số dẫn nước của tầng chứa nước ($T$, đơn vị $\text{m}^2/\text{ngày}$)**:
  $$T = K \cdot B$$
  - $T$: Hệ số dẫn nước của tầng chứa nước ngầm ($\text{m}^2/\text{ngày}$).
  - $K$: Hệ số thấm thủy lực của tầng chứa nước ($\text{m/ngày}$).
  - $B$: Chiều dày bão hòa của tầng ngậm nước có áp ($\text{m}$).
- **Đặc trưng áp lực địa tầng**: Tầng chứa nước có áp (confined) giúp giếng tự dâng nước cao, hạn chế nguy cơ ô nhiễm bề mặt.
- **Tầng nước không áp (phreatic)**: Chi phí đào hoặc đóng giếng thấp nhưng nguồn nước dễ bị ô nhiễm bởi phân bón và nước thải mặt.

##### 2.1.4.4 Quy mô Công suất Khai thác và Quy hoạch Bãi Giếng
- **Quy mô công suất lớn ($Q > 50,000\text{ m}^3/\text{ngày}$)**: Nhà máy thường chọn khai thác nguồn nước mặt hoặc bãi giếng ngầm liên kết.
- **Khoảng cách bố trí giữa các giếng khoan ($L_{\text{spacing}}$, đơn vị $\text{m}$)**:
  $$L_{\text{spacing}} = (1.5 - 2.0) \cdot R$$
  - $L_{\text{spacing}}$: Khoảng cách tim giữa hai giếng khoan lân cận trong cùng một bãi giếng ($\text{m}$).
  - $R$: Bán kính ảnh hưởng hạ thấp mực nước của phễu trầm tích giếng khoan ($\text{m}$).
- **Quy cách khoảng cách thực tế**: Khoảng cách thông thường giữa các giếng công nghiệp dao động từ $50\text{ m}$ đến $200\text{ m}$.
- **Mục đích kỹ thuật**: Khoảng cách này ngăn ngừa hiện tượng giao thoa phễu hạ thấp mực nước làm cạn kiệt lưu lượng giếng bơm.

### 2.2 Công trình Thu Nước Mặt (Surface Water Intake Structures)

#### 2.2.1 Công trình Thu Nước Hồ và Hồ Chứa (Lake & Reservoir Intake Towers)

##### 2.2.1.1 Động học Phân tầng Nhiệt và Chất lượng Nước Hồ (Thermal Stratification & Limnetic Dynamics)
- Hiện tượng phân tầng nhiệt (Thermal Stratification):
  - Bức xạ mặt trời hun nóng bề mặt hồ nước sâu.
  - Sự chênh lệch nhiệt độ tạo ra ba tầng nước riêng biệt.
  - Tầng mặt (Epilimnion):
    - Lớp nước ấm trên cùng tiếp xúc với khí quyển.
    - Nhiệt độ nước dao động từ $28^\circ\text{C}$ đến $32^\circ\text{C}$.
    - Nồng độ oxy hòa tan ($\text{DO}$) đạt mức bão hòa.
    - Tảo và vi khuẩn lam (Cyanobacteria) phát triển mạnh tại tầng này.
  - Tầng chuyển tiếp (Metalimnion hoặc Thermocline):
    - Lớp nước ngăn cách giữa tầng mặt và tầng đáy.
    - Gradient nhiệt độ giảm hơn $1^\circ\text{C}$ trên mỗi mét độ sâu.
    - Tầng này hoạt động như màng ngăn cản sự hòa trộn thẳng đứng.
  - Tầng đáy (Hypolimnion):
    - Lớp nước sâu nhất, lạnh và thiếu ánh sáng mặt trời.
    - Vi sinh vật phân hủy chất hữu cơ tiêu thụ toàn bộ oxy.
    - Nồng độ oxy hòa tan giảm về $0\text{ mg/L}$, gây ra môi trường yếm khí (Anoxia).
- Chu kỳ đảo nước hồ theo mùa (Seasonal Lake Turnover):
  - Khi thời tiết chuyển mùa, nhiệt độ không khí giảm nhanh.
  - Nước tầng mặt lạnh đi và tăng khối lượng riêng.
  - Nước bề mặt chìm xuống dưới đáy hồ.
  - Gió mạnh thổi trên mặt hồ đẩy dòng nước xáo trộn.
  - Bùn lắng và khí độc từ đáy hồ bốc lên toàn bộ cột nước.
  - Hiện tượng này làm suy giảm đột ngột chất lượng nước cấp vào nhà máy.
- Rủi ro chất lượng nước theo độ sâu khai thác:
  - Rủi ro khi lấy nước ở tầng mặt (Epilimnion):
    - Tảo lam nở hoa tiết ra độc tố Microcystin gây hại gan.
    - Hợp chất Geosmin và 2-MIB tạo mùi bùn đất khó chịu.
    - Tiền chất tạo sản phẩm phụ khử trùng ($\text{THMs}$, $\text{HAAs}$) tăng cao.
    - Nhiệt độ nước cao làm giảm hiệu quả lắng của bông cặn.
  - Rủi ro khi lấy nước ở tầng đáy (Hypolimnion):
    - Thế oxy hóa khử thấp hòa tan Sắt ($\text{Fe}^{2+}$) và Mangan ($\text{Mn}^{2+}$).
    - Nước tích tụ khí độc có mùi hôi gồm $\text{H}_2\text{S}$, $\text{CH}_4$, và $\text{NH}_4^+$.
    - Nước thiếu oxy hòa tan làm tăng chi phí sục khí nhân tạo.
  - Độ sâu lấy nước tối ưu:
    - Vị trí thu nước đặt ở phần dưới tầng mặt hoặc phần trên tầng chuyển tiếp.
    - Miệng thu đặt cách mặt nước tự do tối thiểu $1.5\text{ m}$ đến $2.0\text{ m}$.
    - Khoảng cách này giúp tránh rác nổi và váng tảo.
    - Miệng thu đặt cách đáy hồ tối thiểu $2.0\text{ m}$ đến $3.0\text{ m}$.
    - Khoảng cách này giúp tránh bùn lắng và nước yếm khí.

##### 2.2.1.2 Kỹ thuật Tháp Thu Nước Nhiều Cửa (Multi-Level Selective Intake Tower Engineering)
- Cấu tạo cơ khí tháp thu nước nhiều cửa:
  - Tháp thu nước làm bằng bê tông cốt thép khối lớn hình trụ hoặc đa giác.
  - Cầu công tác (Access bridge) nối đỉnh tháp với bờ hồ.
  - Cửa thu đa tầng (Multi-tier intake ports):
    - Tháp bố trí từ 3 đến 5 tầng cửa thu theo chiều cao.
    - Mỗi cửa thu lắp song chắn rác thô bên ngoài.
    - Cửa trang bị van phai (Sluice gates) điều khiển bằng tời điện.
    - Người vận hành chọn mở cửa thu ở độ sâu có nước sạch nhất.
  - Khoang thu trung tâm (Wet well chamber):
    - Nước từ cửa thu chảy vào khoang trung tâm của tháp.
    - Khoang này tạo dòng chảy ổn định trước khi vào ống dẫn.
  - Tuyến ống tự chảy (Gravity intake conduits):
    - Tuyến ống đặt ở đáy tháp xuyên qua thân đập hoặc đáy hồ.
    - Nước tự chảy bằng trọng lực về giếng hút trạm bơm ven bờ.
- Vận tốc dòng chảy qua cửa thu tháp nước:
  - Giới hạn vận tốc cửa thu:
    $$v_{\text{port}} = 0.15 - 0.30\text{ m/s}$$
  - Ký hiệu:
    - $v_{\text{port}}$: Vận tốc nước chảy qua cửa thu ($\text{m/s}$).
  - Ý nghĩa kỹ thuật:
    - Vận tốc thấp ngăn tạo phễu xoáy khí bề mặt (Air-entraining vortices).
    - Phễu xoáy hút không khí làm rung lắc đường ống và hỏng máy bơm.
    - Vận tốc thấp giúp cá và sinh vật bơi thoát khỏi miệng thu.
    - Vận tốc này giữ tổn thất cột áp cục bộ dưới $0.05\text{ m}$.
- Thủy lực tuyến ống tự chảy đáy hồ:
  - Giới hạn vận tốc trong ống tự chảy:
    $$v_{\text{gravity\_conduit}} = 0.60 - 1.50\text{ m/s}$$
  - Ký hiệu:
    - $v_{\text{gravity\_conduit}}$: Vận tốc nước trong ống tự chảy ($\text{m/s}$).
  - Cơ sở lựa chọn vận tốc:
    - Vận tốc tối thiểu $v_{\text{min}} \ge 0.60\text{ m/s}$ tự làm sạch ống.
    - Vận tốc này ngăn phù sa mịn lắng đọng gây tắc ống ngầm.
    - Vận tốc tối đa $v_{\text{max}} \le 1.50\text{ m/s}$ hạn chế tổn thất áp lực.
    - Giới hạn này giúp giảm thiểu áp lực búa nước khi đóng van.
- Miệng loa thu nước chìm đáy hồ (Submerged Bellmouth Intake):
  - Áp dụng cho hồ chứa nước nhỏ có chất lượng nước đồng đều.
  - Miệng loa đúc bằng gang hoặc thép không gỉ đặt ngập nước.
  - Miệng loa ngập dưới mực nước kiệt tối thiểu $2.0\text{ m}$.
  - Đáy miệng loa nâng cao hơn mặt bùn đáy hồ tối thiểu $1.0\text{ m}$.
  - Lồng lưới thép bọc quanh miệng loa ngăn rác và cá.

---

#### 2.2.2 Thủy Lực Sông và Nguyên Lý Định Vị Trạm Thu (River Intake Hydraulics & Geomorphic Siting)

##### 2.2.2.1 Động lực học Dòng chảy Sông và Vận chuyển Bùn cát (River Fluvial Morphodynamics)
- Dòng xoắn ốc thứ cấp tại khúc sông cong (Secondary Helical Circulation):
  - Nước chảy qua đoạn uốn cong chịu tác dụng của lực ly tâm.
  - Mặt nước dâng cao hơn ở bờ ngoài do quán tính.
  - Chênh lệch mực nước tạo ra gradient áp suất hướng tâm.
  - Dòng chảy tầng mặt mang vận tốc lớn ép sát vào bờ ngoài.
  - Dòng chảy tầng đáy mang vận tốc nhỏ bị đẩy ngược sang bờ trong.
  - Chuyển động xoắn ốc 3 chiều hình thành dọc lòng dẫn.
  - Quá trình này bóc tách bùn cát từ bờ ngoài chuyển sang bờ trong.
- Tuyến động lực bờ lõm và bờ lồi:
  - Bờ lõm (Concave bank hoặc Cut bank):
    - Dòng chảy bờ lõm đạt vận tốc lớn nhất ($v_{\text{surface}} = v_{\text{max}}$).
    - Đáy sông bị xói sâu tự nhiên, tạo thành luồng lạch ổn định.
    - Phù sa đáy không thể bồi lắng tại vị trí này.
    - Mực nước duy trì độ sâu lớn ngay cả trong mùa kiệt.
    - Bờ lõm là vị trí tối ưu để xây dựng công trình thu nước.
  - Bờ lồi (Convex bank hoặc Point bar):
    - Vận tốc dòng nước giảm đột ngột tại bờ lồi.
    - Bùn cát bồi tụ liên tục tạo thành bãi cát nông.
    - Độ sâu nước rất cạn trong mùa khô.
    - Không đặt công trình thu cố định tại bờ lồi để tránh bồi lấp.
- Tuyến luồng sâu (Thalweg) và cao trình ngưỡng thu:
  - Tuyến thalweg là đường nối các điểm sâu nhất của lòng sông.
  - Cửa thu nước cần đặt tiếp cận luồng thalweg.
  - Cao trình ngưỡng cửa thu thấp hơn mực nước kiệt $P = 95\%$ từ $0.5\text{ m}$ đến $1.0\text{ m}$.
  - Vị trí này ngăn hình thành phễu hút khí bề mặt.
  - Ngưỡng cửa thu phải cao hơn đáy sông ổn định từ $0.5\text{ m}$ đến $1.0\text{ m}$.
  - Khoảng cách này ngăn bùn cát di đáy (Bedload) chui vào ống thu.

##### 2.2.2.2 Định vị Công trình và Vành đai Bảo vệ Vệ sinh (Intake Siting & Sanitary Protection Zones)
- Tiêu chí chọn vị trí trạm thu:
  - Đặt công trình thu ở bờ sông có địa chất ổn định, không trượt lở.
  - Luôn đặt công trình ở phía thượng lưu đô thị và khu công nghiệp.
  - Đặt công trình ở phía thượng lưu các cống xả nước thải và bến cảng.
  - Tránh các vùng nước quẩn, phân nhánh sông, hoặc doi cát dịch chuyển.
- Vành đai bảo hộ vệ sinh nguồn nước mặt (Theo TCXDVN 33:2006):
  - Vùng bảo hộ cấp I (Vùng bảo vệ nghiêm ngặt):
    - Phạm vi thượng lưu: $100\text{ m}$ đến $200\text{ m}$ tính từ công trình thu.
    - Phạm vi hạ lưu: $50\text{ m}$ đến $100\text{ m}$ tính từ công trình thu.
    - Phạm vi lòng sông: Tối thiểu $50\text{ m}$ từ mép bờ hoặc tới tim luồng tàu.
    - Quy định: Cắm biển báo, đặt phao tiêu cảnh giới.
    - Cấm bơi lội, giặt giũ, xả rác, nuôi cá bè, và neo đậu tàu thuyền.
  - Vùng bảo hộ cấp II (Vùng hạn chế ô nhiễm):
    - Phạm vi thượng lưu: $1,000\text{ m}$ đến $2,000\text{ m}$ tính từ công trình thu.
    - Phạm vi hạ lưu: $200\text{ m}$ đến $500\text{ m}$ tính từ công trình thu.
    - Quy định: Cấm xả nước thải chưa qua xử lý đạt chuẩn loại A.
    - Cấm xây dựng bãi rác, nghĩa trang, kho hóa chất và phân bón.

---

#### 2.2.3 Trạm Thu Nước Ven Bờ và Hệ Thống Chắn Rác (Shore Intake Stations & Screening Facilities)

##### 2.2.3.1 Cấu tạo Tổng thể Trạm Thu Ven Bờ (Shore Intake Station Layout)
- Trạm thu ven bờ là khối bê tông cốt thép kiên cố đặt tại bờ lõm.
- Trạm thu gồm bốn khối buồng công nghệ chính:
  - Buồng song chắn rác thô (Coarse screen chamber):
    - Đặt ở mặt trước trạm thu tiếp xúc trực tiếp với sông.
    - Giữ lại các thanh gỗ trôi, rác lớn và cành cây.
  - Buồng lưới chắn rác tinh cơ động (Fine traveling screen chamber):
    - Đặt ngay sau buồng song chắn thô.
    - Loại bỏ rác nhỏ, bèo tấm, lá cây và sinh vật thủy sinh.
  - Ngăn hút trạm bơm (Suction wet well):
    - Khoang chứa nước sạch sau lưới lọc.
    - Ống hút của máy bơm ly tâm trục đứng hoặc trục ngang đặt tại đây.
    - Khoang tạo dòng chảy êm dịu, ngăn bọt khí đi vào máy bơm.
  - Nhà trạm trên mặt đất:
    - Lắp đặt động cơ điện, biến tần, cầu trục trục nâng hạ.
    - Lắp đặt máy ép rác và hệ thống bơm rửa lưới áp lực cao.

##### 2.2.3.2 Song Chắn Rác Thô và Tổn thất Thủy lực Kirschmer (Coarse Trash Bar Racks & Kirschmer Head Loss)
- Cấu tạo cơ khí song chắn rác thô:
  - Vật liệu: Thép không gỉ (SUS 304/316) hoặc thép carbon mạ kẽm.
  - Khoảng cách lọt lòng giữa hai thanh chắn:
    $$b_{\text{coarse}} = 40 - 50\text{ mm}$$
  - Bề dày mỗi thanh chắn: $s = 8 - 12\text{ mm}$ (tiêu chuẩn $s = 10\text{ mm}$).
  - Góc nghiêng lắp đặt: $\alpha = 60^\circ - 75^\circ$ so với mặt ngang.
  - Góc nghiêng giúp máy cào rác cơ giới hoạt động dễ dàng.
  - Vận tốc nước tới gần trong kênh dẫn: $v_0 = 0.60 - 1.00\text{ m/s}$.
- Phương trình tổn thất cột nước Kirschmer:
  - Phương trình xác định tổn thất áp lực qua song chắn rác sạch:
    $$h_L = \beta \cdot \left(\frac{s}{b}\right)^{4/3} \cdot \frac{v_0^2}{2g} \cdot \sin(\alpha)$$
  - Ký hiệu và đơn vị:
    - $h_L$: Tổn thất cột nước qua song chắn rác ($\text{m}$).
    - $\beta$: Hệ số hình dạng thanh chắn Kirschmer (không thứ nguyên).
    - $s$: Bề dày thanh chắn đón dòng chảy ($\text{m}$).
    - $b$: Khoảng cách lọt lòng giữa hai thanh liền kề ($\text{m}$).
    - $v_0$: Vận tốc dòng chảy trong kênh tiếp cận ($\text{m/s}$).
    - $g$: Gia tốc trọng trường ($g = 9.81\text{ m/s}^2$).
    - $\alpha$: Góc nghiêng của thanh chắn so với phương ngang ($^\circ$).
  - Giá trị hệ số hình dạng $\beta$:
    - Thanh tiết diện chữ nhật cạnh vuông sắc nét: $\beta = 2.42$.
    - Thanh tiết diện chữ nhật bo tròn cạnh đầu: $\beta = 1.79$.
    - Thanh tiết diện tròn hình trụ: $\beta = 1.67$.
    - Thanh tiết diện khí động học hình giọt nước: $\beta = 0.76$.
- Hiện tượng nghẹt rác và độ cao an toàn:
  - Rác trôi tích tụ làm giảm diện tích thông thủy thực tế.
  - Thiết kế phải kiểm tra điều kiện song chắn bị nghẹt $50\%$ khe hở ($b_{\text{eff}} = 0.5 \cdot b$).
  - Tổn thất cột nước $h_{L,\text{clogged}}$ khi nghẹt $50\%$ tăng khoảng $2.5$ lần so với lúc sạch.
  - Thành tường trạm thu phải có độ cao an toàn (Freeboard) tối thiểu $0.3\text{ m}$ đến $0.5\text{ m}$.

##### 2.2.3.3 Lưới Chắn Rác Tinh Cơ Động và Bảo vệ Cá (Fine Traveling Screens & Fish Protection)
- Cấu tạo và cơ chế vận hành lưới chắn tinh cơ động:
  - Tấm lưới đan bằng thép không gỉ gắn trên hai dải xích truyền động vô tận.
  - Kích thước mắt lưới:
    $$b_{\text{fine}} = 2 - 10\text{ mm} \quad (\text{tiêu chuẩn } 5 - 6\text{ mm})$$
  - Lưới chuyển động tịnh tiến liên tục từ dưới lên trên với tốc độ $1.5 - 3.0\text{ m/phút}$.
  - Giàn vòi phun nước áp lực cao ($3 - 5\text{ bar}$) ở đỉnh xối sạch rác vào máng hứng.
- Phương trình vận tốc tiếp cận qua mắt lưới:
  - Vận tốc dòng chảy qua mắt lưới:
    $$v_{\text{screen}} = \frac{Q}{A_{\text{net}}} = \frac{Q}{A_{\text{gross}} \cdot (1 - \text{fraction}_{\text{solid}})} \le 0.15\text{ m/s}$$
  - Ký hiệu và đơn vị:
    - $v_{\text{screen}}$: Vận tốc tiếp cận xuyên qua mắt lưới ($\text{m/s}$).
    - $Q$: Lưu lượng nước thô qua trạm thu ($\text{m}^3/\text{s}$).
    - $A_{\text{net}}$: Diện tích mở thông thủy thực tế của các lỗ lưới ngập nước ($\text{m}^2$).
    - $A_{\text{gross}}$: Diện tích hình học tổng thể phần ngập nước của khung lưới ($\text{m}^2$).
    - $\text{fraction}_{\text{solid}}$: Tỷ lệ diện tích cản trở của sợi kim loại (chiếm $40\% - 55\%$).
    - Tỷ lệ diện tích mở tự do: $C_{\text{open}} = 1 - \text{fraction}_{\text{solid}} = 45\% - 60\%$.
- Tiêu chuẩn bảo vệ cá US EPA 316(b) và TCXDVN 33:2006:
  - Tiêu chuẩn khống chế vận tốc tiếp cận:
    $$v_{\text{intake\_screen}} \le 0.15\text{ m/s} \quad (\approx 0.5\text{ ft/s})$$
  - Cơ sở sinh học:
    - Vận tốc nước $\le 0.15\text{ m/s}$ cho phép cá con bơi ngược dòng thoát thân.
    - Tiêu chuẩn ngăn hiện tượng cá dính chặt vào mặt lưới (Impingement).
    - Tiêu chuẩn ngăn hiện tượng cá con bị hút chui qua mắt lưới vào buồng bơm (Entrainment).

##### 2.2.3.4 Quy trình Thiết kế Thủy lực Trạm Thu Ven Bờ (Shore Intake Sizing Procedure)
1. Bước 1: Thu thập số liệu thủy văn và định vị công trình:
   - Đo đạc đường đo sâu lòng sông (Bathymetry) tại khúc sông cong bờ lõm.
   - Xác định mực nước lũ thiết kế $P = 1\%$ và mực nước kiệt thiết kế $P = 95\%$.
   - Kiểm tra khoảng cách an toàn với các nguồn gây ô nhiễm thượng lưu.
2. Bước 2: Thiết kế song chắn rác thô và kênh dẫn vào:
   - Chọn bề dày thanh thép $s = 10\text{ mm}$ và khoảng cách khe $b = 40\text{ mm}$.
   - Chọn góc nghiêng thanh $\alpha = 75^\circ$ và vận tốc tới gần $v_0 = 0.60\text{ m/s}$.
   - Tính diện tích ướt $A_{\text{net}} = Q / v_0$ và bề rộng kênh thông thủy $W_{\text{net}} = A_{\text{net}} / H$.
   - Tính bề rộng phủ bì $W_{\text{gross}} = W_{\text{net}} \cdot [(s + b) / b]$.
   - Dùng phương trình Kirschmer kiểm tra tổn thất cột áp trạng thái sạch và nghẹt $50\%$.
3. Bước 3: Định cỡ giàn lưới chắn rác tinh cơ động:
   - Chọn kích thước mắt lưới $b_{\text{fine}} = 2 - 6\text{ mm}$ và tỷ lệ mở $C_{\text{fine, open}} = 0.45$.
   - Áp dụng vận tốc tiếp cận US EPA 316(b) khống chế $v_{\text{fine}} \le 0.15\text{ m/s}$.
   - Tính diện tích ngập nước cần thiết $A_{\text{gross}} = Q / [v_{\text{fine}} \cdot C_{\text{fine, open}}]$.
   - Chọn số lượng đơn nguyên lưới vận hành song song kèm 1 đơn nguyên dự phòng ($N + 1$).
4. Bước 4: Thiết kế ngăn hút và ống hút trạm bơm:
   - Thiết kế khoang hút theo tiêu chuẩn Viện Thủy lực Hoa Kỳ (HIS).
   - Thời gian lưu nước trong ngăn hút đạt $t = 2 - 3\text{ phút}$ để thoát bọt khí.
   - Đặt đáy ống hút cách đáy giếng khoảng cách $C = (0.3 - 0.5) \cdot D_{\text{bell}}$.
   - Chiều sâu ngập nước của miệng loe $S > D_{\text{bell}} + 1.5 \cdot (v^2/2g)$ để chống xoáy khí.

##### 2.2.3.5 Bài tập Tính toán Điển hình Trạm Thu Ven Bờ

<!-- exercise-start: Ví dụ 2-1: Tính toán thủy lực song chắn rác thô và lưới chắn rác tinh trạm thu ven bờ -->
- **Ví dụ 2-1: Tính toán thủy lực song chắn rác thô và lưới chắn rác tinh trạm thu ven bờ**
  - Cho:
    - Lưu lượng nước khai thác: $Q = 54,000\text{ m}^3/\text{ngày} = 0.625\text{ m}^3/\text{s}$
    - Thanh song chắn rác chữ nhật có bề dày: $s = 10\text{ mm} = 0.010\text{ m}$
    - Khoảng cách lọt lòng giữa hai thanh: $b = 40\text{ mm} = 0.040\text{ m}$
    - Hệ số hình dạng thanh chữ nhật cạnh sắc: $\beta = 2.42$
    - Góc nghiêng song chắn so với phương ngang: $\alpha = 75^\circ$
    - Vận tốc tiếp cận trong kênh dẫn: $v_0 = 0.60\text{ m/s}$
    - Chiều sâu nước trong kênh tại mực nước kiệt: $H = 2.50\text{ m}$
    - Tỷ lệ diện tích mở tự do của lưới tinh: $C_{\text{fine, open}} = 0.45$
    - Vận tốc tiếp cận tối đa qua lưới tinh: $v_{\text{fine, max}} = 0.15\text{ m/s}$
    - Gia tốc trọng trường: $g = 9.81\text{ m/s}^2$
  - Tìm:
    - Bề rộng thông thủy ròng và bề rộng thiết kế của kênh song chắn rác thô ($W_{\text{net}}$, $W_{\text{design}}$).
    - Tổn thất cột nước qua song chắn rác sạch ($h_{L,\text{clean}}$).
    - Tổn thất cột nước khi song chắn nghẹt $50\%$ khe hở ($h_{L,\text{clogged}}$).
    - Diện tích ngập nước tổng thể tối thiểu của khung lưới tinh ($A_{\text{gross}}$).
  - Phương trình áp dụng:
    $$A_{\text{net}} = \frac{Q}{v_0}, \quad W_{\text{net}} = \frac{A_{\text{net}}}{H}, \quad W_{\text{gross}} = \frac{W_{\text{net}}}{\phi} = W_{\text{net}} \cdot \frac{s + b}{b}$$
    $$h_L = \beta \cdot \left(\frac{s}{b}\right)^{4/3} \cdot \frac{v_0^2}{2g} \cdot \sin(\alpha)$$
    $$A_{\text{gross}} = \frac{Q}{v_{\text{fine, max}} \cdot C_{\text{fine, open}}}$$
  - Các bước giải:
    1. Bước 1: Tính bề rộng kênh dẫn qua song chắn rác:
       - Diện tích dòng nước trong kênh tiếp cận:
         $$A_{\text{net}} = \frac{0.625}{0.60} = 1.0417\text{ m}^2$$
       - Bề rộng thông thủy dòng chảy:
         $$W_{\text{net}} = \frac{1.0417}{2.50} = 0.4167\text{ m}$$
       - Tỷ lệ thông thủy giữa các thanh:
         $$\phi = \frac{b}{s + b} = \frac{40}{10 + 40} = 0.80$$
       - Bề rộng hình học tổng thể của kênh:
         $$W_{\text{gross}} = \frac{0.4167}{0.80} = 0.5208\text{ m}$$
       - Chọn bề rộng thiết kế thực tế: $W_{\text{design}} = 0.60\text{ m}$.
    2. Bước 2: Tính tổn thất cột nước qua song chắn rác sạch:
       - Tỷ số hình học:
         $$\frac{s}{b} = \frac{10}{40} = 0.25 \implies (0.25)^{4/3} = 0.15749$$
       - Cột áp lưu tốc dòng chảy:
         $$\frac{v_0^2}{2g} = \frac{(0.60)^2}{2 \times 9.81} = \frac{0.36}{19.62} = 0.018349\text{ m}$$
       - Thành phần góc nghiêng:
         $$\sin(75^\circ) = 0.965926$$
       - Tổn thất cột nước qua song chắn sạch:
         $$h_{L,\text{clean}} = 2.42 \times 0.15749 \times 0.018349 \times 0.965926 = 0.006756\text{ m} \approx 6.76\text{ mm}$$
    3. Bước 3: Tính tổn thất cột nước khi song chắn rác nghẹt 50%:
       - Khoảng cách khe hữu hiệu khi nghẹt $50\%$:
         $$b_{\text{clogged}} = 0.50 \times 40\text{ mm} = 20\text{ mm} = 0.020\text{ m}$$
       - Tỷ số hình học mới:
         $$\frac{s}{b_{\text{clogged}}} = \frac{10}{20} = 0.50 \implies (0.50)^{4/3} = 0.39685$$
       - Tổn thất cột nước lúc nghẹt $50\%$:
         $$h_{L,\text{clogged}} = 2.42 \times 0.39685 \times 0.018349 \times 0.965926 = 0.017024\text{ m} \approx 17.04\text{ mm}$$
    4. Bước 4: Tính diện tích ngập nước tổng thể của lưới tinh:
       - Diện tích thông thủy ròng qua mắt lưới:
         $$A_{\text{fine, net}} = \frac{Q}{v_{\text{fine, max}}} = \frac{0.625}{0.15} = 4.1667\text{ m}^2$$
       - Diện tích ngập nước tổng thể của khung lưới:
         $$A_{\text{gross}} = \frac{A_{\text{fine, net}}}{C_{\text{fine, open}}} = \frac{4.1667}{0.45} = 9.259\text{ m}^2$$
       - Với mực nước kiệt $H = 2.50\text{ m}$, bề rộng tối thiểu tấm lưới là $9.259 / 2.50 = 3.70\text{ m}$.
       - Chọn 2 đơn nguyên lưới vận hành song song với bề rộng mỗi đơn nguyên $2.0\text{ m}$ ($2 \times 2.0\text{ m} = 4.0\text{ m} > 3.70\text{ m}$).
  - **Đáp số**:
    - Bề rộng thông thủy ròng $W_{\text{net}} = 0.42\text{ m}$, bề rộng thiết kế $W_{\text{design}} = 0.60\text{ m}$.
    - Tổn thất cột nước sạch: $h_{L,\text{clean}} = 6.76\text{ mm}$.
    - Tổn thất cột nước nghẹt 50%: $h_{L,\text{clogged}} = 17.04\text{ mm}$.
    - Diện tích ngập nước khung lưới tinh: $A_{\text{gross}} = 9.26\text{ m}^2$ (chọn 2 mô-đun rộng $2.0\text{ m}$).
<!-- exercise-end -->

##### 2.2.3.6 Xử lý Sự cố Vận hành Trạm Thu Ven Bờ (Intake Troubleshooting)
- Sự cố 1: Nghẹt song chắn rác và lưới chắn tinh:
  - Dấu hiệu nhận biết:
    - Mực nước trong ngăn hút hạ thấp đột ngột.
    - Máy bơm phát ra tiếng ồn xâm thực (Cavitation).
    - Cảm biến chênh lệch mực nước báo động mức chênh áp cao.
  - Nguyên nhân gốc rễ:
    - Lũ lớn cuốn trôi bèo lục bình, cành cây và rác sinh hoạt.
    - Cào rác cơ giới gặp sự cố kẹt xích tải.
    - Vòi rửa phản lực của lưới tinh bị nghẹt bùn hoặc mất áp.
  - Biện pháp khắc phục:
    1. Kích hoạt cào rác cưỡng bức và tăng chu kỳ làm việc của máy cào.
    2. Tăng áp lực vòi rửa phản lực lên $4 - 5\text{ bar}$ để xối sạch rác bám.
    3. Chuyển đổi sang đơn nguyên dự phòng và cách ly đơn nguyên bị nghẹt bằng cửa phai.
    4. Cử thợ lặn kiểm tra vách chắn rác thô dưới nước nếu rác kẹt cứng.
- Sự cố 2: Đóng băng kết (Frazil Ice) và bồi lấp phù sa cửa thu:
  - Dấu hiệu nhận biết:
    - Lưu lượng nước vào trạm thu giảm nghiêm trọng trong mùa lạnh hoặc mùa lũ.
    - Cửa thu bị bịt kín bởi các tinh thể băng hoặc lớp bùn cát dày.
  - Nguyên nhân gốc rễ:
    - Nước siêu lạnh tạo tinh thể băng bám dính vào song kim loại.
    - Lũ lớn mang hàm lượng bùn cát vượt ngưỡng gây lắng đọng cửa thu.
  - Biện pháp khắc phục:
    1. Cấp điện áp thấp sấy nóng các thanh song chắn kim loại.
    2. Lắp đặt hệ thống sục khí nén từ đáy để xua bọt khí và đẩy nước ấm lên.
    3. Dùng tàu hút bùn nạo vét luồng lạch trước cửa thu định kỳ.
    4. Nâng ngưỡng đón nước cao hơn mặt bùn lắng tối thiểu $1.0\text{ m}$.

---

#### 2.2.4 Đầu Thu Chìm Xa Bờ Đáy Sông (Offshore Riverbed Intakes & Submerged Cribs)

##### 2.2.4.1 Cấu tạo và Thủy lực Đầu Thu Chìm Đáy Sông (Submerged Intake Crib Engineering)
- Điều kiện áp dụng đầu thu chìm xa bờ:
  - Bờ sông nông cạn, nhiều bùn bồi lắng không thể thu nước ven bờ.
  - Luồng lạch sâu ổn định nằm cách xa bờ.
  - Sông có giao thông thủy qua lại thường xuyên.
- Cấu tạo cơ khí lồng đầu thu chìm (Submerged Crib):
  - Khung lăng trụ bằng bê tông cốt thép đúc sẵn hoặc kết cấu thép bọc đá hộc.
  - Đá hộc xếp bên trong tạo trọng lượng bản thân chống lật đổ do lũ.
  - Mặt trên và xung quanh lắp các song chắn thép bảo vệ.
  - Tấm nắp ngăn tạo phễu xoáy (Vortex suppressor plate) lắp trên đỉnh lồng.
- Cao trình bố trí đầu thu chìm:
  - Ngưỡng thu nước đặt cao hơn mặt đáy sông tối thiểu $0.5\text{ m}$ đến $1.0\text{ m}$.
  - Vị trí này ngăn phù sa di chuyển sát đáy chui vào ống.
  - Đỉnh kết cấu lồng phải nằm sâu dưới mực nước kiệt thông thuyền tối thiểu $2.0\text{ m}$ đến $3.0\text{ m}$.
  - Độ sâu này bảo đảm an toàn cho tàu thuyền lưu thông.
- Khống chế vận tốc dòng vào lồng thu:
  - Vận tốc nước chảy qua nan lồng thu:
    $$v_{\text{crib}} \le 0.10 - 0.15\text{ m/s}$$
  - Vận tốc rất nhỏ ngăn hút cát lơ lửng vào ống.
  - Vận tốc nhỏ giúp sinh vật thủy sinh không bị hút kẹt.

##### 2.2.4.2 Tuyến Đường Ống Dẫn Nước Thô Đáy Sông (Offshore Raw Water Conveyance Pipelines)
- Tuyến ống tự chảy trọng lực kép (Dual Gravity Pipelines):
  - Tuyến ống đặt chìm trong rãnh đào sâu dưới đáy sông.
  - Phía trên ống phủ lớp đá hộc bảo vệ chống xói lở và neo tàu móc phải.
  - Tiêu chuẩn thiết kế bắt buộc bố trí tối thiểu $2$ đường ống chạy song song.
  - Khi một đường ống bảo dưỡng, đường ống còn lại tải tối thiểu $70\% - 75\%$ công suất nhà máy.
  - Vận tốc nước chảy trong ống tự chảy: $v = 0.60 - 1.50\text{ m/s}$.
  - Vận tốc tối thiểu $0.60\text{ m/s}$ ngăn bùn mịn lắng đọng trong ống ngầm.
- Tuyến ống xi-phông hút chân không (Siphon Pipelines):
  - Áp dụng khi bờ sông có đê bao kiên cố không được phép đào xuyên đê.
  - Tuyến ống uốn cong vắt qua đỉnh đê dẫn nước vào giếng thu ven bờ.
  - Điểm cao nhất của ống xi-phông nằm trên đỉnh đê, cao hơn mực nước sông.
  - Hệ thống bơm hút chân không (Vacuum priming system) hoạt động tự động.
  - Hệ thống hút sạch túi khí tích tụ ở đỉnh ống để duy trì dòng chảy liên tục.
  - Độ cao hút xi-phông chân không tuyệt đối không vượt quá $5.0\text{ m}$ đến $6.0\text{ m}$.
  - Giới hạn này ngăn hiện tượng nước sôi chân không tạo bọt khí làm đứt dòng thủy lực.

---

#### 2.2.5 Hành Lang Thu Nước Thấm Ven Sông và Lọc Ven Bờ RBF (Alluvial Infiltration Galleries & Riverbank Filtration)

##### 2.2.5.1 Cơ chế Xử lý Tự nhiên Ven Sông (Riverbank Filtration Natural Attenuation Mechanisms)
- Nguyên lý kỹ thuật lọc ven bờ (Riverbank Filtration - RBF):
  - Khai thác nước ngầm qua tầng trầm tích alluvium ven bờ sông.
  - Nước sông thấm qua đáy sông và đê cát tự nhiên trước khi vào ống thu.
  - Tầng địa chất alluvium đóng vai trò như một bể lọc cát tự nhiên khổng lồ.
- Các cơ chế làm sạch nước tự nhiên:
  - Lọc và lắng cơ học:
    - Lớp cát sỏi giữ lại $99\% - 99.9\%$ chất lơ lửng và độ đục.
    - Nước sau khi qua tầng thấm thường có độ đục dưới $1\text{ NTU}$ quanh năm.
  - Hấp phụ và trao đổi ion:
    - Khoáng sét và oxit sắt mangan giữ lại các hợp chất hữu cơ tự nhiên ($\text{NOM}$).
    - Kim loại nặng trong nước sông bị giữ lại trên bề mặt hạt khoáng.
  - Phân hủy sinh học (Biodegradation):
    - Màng màng sinh học (Biofilm) bám quanh hạt cát phân hủy chất ô nhiễm hữu cơ.
    - Màng sinh học chuyển hóa các vi lượng dược phẩm và thuốc trừ sâu.
  - Loại bỏ mầm bệnh vi sinh vật:
    - Tầng lọc giữ lại nang kén đơn bào kháng clo như *Giardia lamblia* ($> 3 - 4\text{ log}$).
    - Tầng lọc loại bỏ u nang *Cryptosporidium oocysts* ($> 4\text{ log}$).
    - Nước thu được hầu như sạch khuẩn, giảm thiểu rủi ro dịch bệnh tiêu chảy.

##### 2.2.5.2 Cấu tạo và Thủy lực Tuyến Hành Lang Thấm (Infiltration Gallery Engineering & Dupuit Seepage)
- Cấu tạo rãnh thu nước thấm:
  - Rãnh đào song song với mép nước bờ sông, đặt dưới mực nước kiệt.
  - Ống thu gom đục lỗ (Perforated collector pipe):
    - Ống làm bằng bê tông đục lỗ, gang dẻo xẻ khe hoặc nhựa HDPE/PVC xẻ rãnh.
    - Đường kính ống danh định từ $\text{DN}200$ đến $\text{DN}500$.
    - Vận tốc nước chảy trong ống thu:
      $$v_{\text{gallery\_pipe}} = 0.50 - 1.00\text{ m/s}$$
    - Vận tốc $\ge 0.50\text{ m/s}$ giúp tự cuốn cặn mịn lọt vào ống.
    - Vận tốc $\le 1.00\text{ m/s}$ hạn chế tổn thất ma sát thủy lực.
  - Lớp sỏi lọc ngược bao quanh ống:
    - Bao bọc ống thu bằng 2 đến 3 tầng sỏi lọc có cỡ hạt tăng dần từ ngoài vào trong.
    - Bọc ngoài cùng bằng lớp vải địa kỹ thuật không dệt (Geotextile) ngăn cát mịn.
  - Giếng tập trung nước:
    - Nước từ tuyến ống chảy tự do về giếng bê tông kín đặt máy bơm.
- Phương trình thủy lực thấm dừng Dupuit cho hành lang thu nước ven sông:
  - Lưu lượng nước thu được của tuyến hành lang thấm:
    $$Q = K \cdot L_{\text{gallery}} \cdot \frac{H^2 - h_0^2}{2 L_{\text{distance}}}$$
  - Năng suất thu nước trên một mét dài hành lang:
    $$q = \frac{Q}{L_{\text{gallery}}} = K \cdot \frac{H^2 - h_0^2}{2 L_{\text{distance}}}$$
  - Ký hiệu và đơn vị:
    - $Q$: Lưu lượng nước thu gom của hành lang thấm ($\text{m}^3/\text{ngày}$ hoặc $\text{m}^3/\text{s}$).
    - $q$: Năng suất thu nước trên một mét dài ống thu ($\text{m}^3/(\text{ngày}\cdot\text{m})$).
    - $K$: Hệ số thấm ngang của tầng bãi bồi ven sông ($\text{m/ngày}$ hoặc $\text{m/s}$).
    - $L_{\text{gallery}}$: Chiều dài hoạt động của tuyến ống thu nước đục lỗ ($\text{m}$).
    - $H$: Chiều cao cột nước của sông tính từ đáy cách nước lên mặt nước sông ($\text{m}$).
    - $h_0$: Chiều cao cột nước bên trong ống thu tính từ đáy cách nước ($\text{m}$).
    - $L_{\text{distance}}$: Khoảng cách vuông góc từ mép nước sông đến tim tuyến ống thu ($\text{m}$).

##### 2.2.5.3 Giếng Thu Nước Tia Hướng Tâm Kiểu Ranney (Ranney Radial Collector Wells)
- Khái niệm công trình thu kiểu Ranney:
  - Giếng thu gom nước ngầm thấm ven sông cho trạm xử lý công suất lớn.
  - Công suất khai thác đạt từ $20,000\text{ m}^3/\text{ngày}$ đến $100,000\text{ m}^3/\text{ngày}$.
- Cấu tạo kỹ thuật giếng Ranney:
  - Giếng chìm trung tâm bằng bê tông cốt thép đường kính lớn $D = 4.0 - 6.0\text{ m}$.
  - Thành giếng dày $0.5 - 0.8\text{ m}$ hạ chìm sâu vào tầng cát sỏi ven bờ sông.
  - Hệ thống nan hoa ống lọc xẻ khe ngang (Lateral continuous-slot screens):
    - Dùng kích thủy lực kích các đường ống thép không gỉ xẻ khe đâm ngang ra tầng bão hòa.
    - Chiều dài mỗi ống nan hoa từ $30\text{ m}$ đến $80\text{ m}$.
    - Bố trí từ 4 đến 12 nan hoa tỏa ra xung quanh đáy giếng dưới lòng sông.
- Ưu điểm vượt trội của giếng Ranney:
  - Năng suất thu nước rất lớn trên một diện tích mặt bằng trạm bơm nhỏ gọn.
  - Nước qua lọc tự nhiên có độ trong cao, không cần công đoạn keo tụ và lắng.
  - Chỉ cần khử trùng clo là nước đạt quy chuẩn nước sinh hoạt.

##### 2.2.5.4 Bài tập Tính toán Điển hình Hành Lang Thu Nước Thấm

<!-- exercise-start: Ví dụ 2-2: Thiết kế thủy lực tuyến hành lang thu nước thấm ven sông RBF -->
- **Ví dụ 2-2: Thiết kế thủy lực tuyến hành lang thu nước thấm ven sông RBF**
  - Cho:
    - Cột nước bão hòa của sông trên lớp đáy cách nước: $H = 9.0\text{ m}$
    - Chiều cao cột nước rút thấp trong ống thu gom: $h_0 = 5.50\text{ m}$
    - Khoảng cách từ mép bờ sông đến tim tuyến hành lang: $L_{\text{distance}} = 40.0\text{ m}$
    - Hệ số thấm ngang của tầng cát sỏi alluvium: $K = 35.0\text{ m/ngày}$
    - Chiều dài hoạt động của tuyến ống thu đục lỗ: $L_{\text{gallery}} = 60.0\text{ m}$
    - Vận tốc dòng chảy tối đa cho phép trong ống thu: $v_{\text{pipe, max}} = 0.80\text{ m/s}$
  - Tìm:
    - Lưu lượng nước khai thác ổn định của hành lang ($Q$, đơn vị $\text{m}^3/\text{ngày}$ và $\text{L/s}$).
    - Năng suất thu nước đơn vị trên một mét dài tuyến thu ($q$, đơn vị $\text{m}^3/(\text{ngày}\cdot\text{m})$).
    - Đường kính trong danh định tối thiểu của ống thu ($D_{\text{pipe}}$) và chọn cỡ ống tiêu chuẩn.
  - Phương trình áp dụng:
    $$Q = K \cdot L_{\text{gallery}} \cdot \frac{H^2 - h_0^2}{2 L_{\text{distance}}}$$
    $$q = \frac{Q}{L_{\text{gallery}}}$$
    $$A_{\text{pipe}} = \frac{Q}{v_{\text{pipe, max}}} \implies D_{\text{pipe}} = \sqrt{\frac{4 \cdot A_{\text{pipe}}}{\pi}}$$
  - Các bước giải:
    1. Bước 1: Tính lưu lượng nước khai thác của hành lang thấm:
       - Hiệu số bình phương cột nước:
         $$H^2 - h_0^2 = 9.0^2 - 5.50^2 = 81.0 - 30.25 = 50.75\text{ m}^2$$
       - Mẫu số khoảng cách:
         $$2 L_{\text{distance}} = 2 \times 40.0 = 80.0\text{ m}$$
       - Tỷ số thủy lực:
         $$\frac{H^2 - h_0^2}{2 L_{\text{distance}}} = \frac{50.75}{80.0} = 0.634375$$
       - Lưu lượng khai thác theo ngày:
         $$Q = 35.0 \times 60.0 \times 0.634375 = 2100.0 \times 0.634375 = 1,332.1875\text{ m}^3/\text{ngày}$$
       - Đổi lưu lượng sang giây:
         $$Q = \frac{1332.1875}{86,400} = 0.015419\text{ m}^3/\text{s} \approx 15.42\text{ L/s}$$
    2. Bước 2: Tính năng suất thu nước đơn vị trên mét dài hành lang:
       $$q = \frac{Q}{L_{\text{gallery}}} = \frac{1332.1875}{60.0} = 22.203\text{ m}^3/(\text{ngày}\cdot\text{m})$$
    3. Bước 3: Định cỡ đường kính ống thu nước đục lỗ:
       - Diện tích mặt cắt ướt tối thiểu của ống thu ở cuối tuyến:
         $$A_{\text{pipe}} = \frac{Q}{v_{\text{pipe, max}}} = \frac{0.015419}{0.80} = 0.019274\text{ m}^2$$
       - Đường kính trong tối thiểu của ống:
         $$D_{\text{pipe}} = \sqrt{\frac{4 \times 0.019274}{\pi}} = \sqrt{0.024540} = 0.15665\text{ m} \approx 156.7\text{ mm}$$
       - Chọn kích thước ống thương phẩm tiêu chuẩn: **DN200** (đường kính trong $D = 200\text{ mm} = 0.20\text{ m}$).
       - Kiểm tra vận tốc dòng chảy thực tế trong ống $\text{DN}200$:
         $$v_{\text{actual}} = \frac{Q}{\pi \times D^2 / 4} = \frac{0.015419}{\pi \times (0.20)^2 / 4} = \frac{0.015419}{0.031416} = 0.491\text{ m/s}$$
       - Vận tốc thực tế $v_{\text{actual}} = 0.491\text{ m/s} \approx 0.50\text{ m/s} \le 0.80\text{ m/s}$ thỏa mãn điều kiện tự làm sạch và giảm tổn thất thủy lực.
  - **Đáp số**:
    - Lưu lượng khai thác $Q = 1,332.19\text{ m}^3/\text{ngày}$ ($15.42\text{ L/s}$).
    - Năng suất đơn vị $q = 22.20\text{ m}^3/(\text{ngày}\cdot\text{m})$.
    - Đường kính ống trong tối thiểu $D = 156.7\text{ mm}$ (chọn cỡ ống tiêu chuẩn **DN200** với vận tốc thực tế $0.49\text{ m/s}$).
<!-- exercise-end -->

### 2.3 Công trình Thu Nước Ngầm và Thiết bị Nâng Nước (Groundwater Well Technologies & Pumping Systems)

#### 2.3.1 Công trình Thu Nước Ngầm Tầng Nông (Shallow Groundwater Wells)

##### 2.3.1.1 Giếng Đào Đường Kính Lớn (Large-Diameter Dug Wells)
- Kích thước hình học và cấu tạo giếng đào:
  - Giếng đào thu nước ngầm từ tầng chứa nước không áp gần mặt đất.
  - Đường kính trong danh định của giếng đào:
    $$D_{\text{dug\_well}} = 1.0 - 3.0\text{ m}$$
  - Chiều sâu đào thông thường của giếng:
    $$H_{\text{dug\_well}} = 5 - 15\text{ m}$$
  - Thợ xây thành giếng bằng gạch thẻ hoặc ống bê tông cốt thép đúc sẵn.
  - Các đốt ống bê tông có gờ âm dương nối kín bằng gioăng cao su.
- Lớp lọc ngược đáy giếng chống cát chảy (Inverted Gravel Filter Bed):
  - Đáy giếng đào sâu vào tầng cát ngậm nước chịu lực thấm thủy tĩnh.
  - Người thi công rải lớp lọc ngược 3 tầng dưới đáy giếng:
    - Tầng 1 (dưới cùng): Cát thô cỡ hạt $d = 1 - 2\text{ mm}$, dày $10\text{ cm}$.
    - Tầng 2 (ở giữa): Sỏi nhỏ cỡ hạt $d = 5 - 10\text{ mm}$, dày $10\text{ cm}$.
    - Tầng 3 (trên cùng): Cuội sỏi cỡ hạt $d = 20 - 40\text{ mm}$, dày $15\text{ cm}$.
  - Lớp lọc ngược triệt tiêu lực đẩy thấm hướng lên của dòng nước.
  - Kết cấu này ngăn chặn hoàn toàn hiện tượng bùng cát và lún sập thành giếng.
- Dung tích tích trữ nước trong giếng (Well In-situ Storage):
  - Đường kính lớn tạo ra thể tích đệm trữ nước bên trong lòng giếng:
    $$V = \frac{\pi D_{\text{dug\_well}}^2}{4} \cdot H_w \approx 5 - 20\text{ m}^3$$
  - Ký hiệu:
    - $V$: Dung tích nước trữ trong giếng ($\text{m}^3$).
    - $D_{\text{dug\_well}}$: Đường kính trong của giếng đào ($\text{m}$).
    - $H_w$: Chiều cao cột nước đọng trong lòng giếng ($\text{m}$).
  - Giếng tích nước thấm chậm vào ban đêm trong tầng thấm yếu ($K < 1\text{ m/ngày}$).
  - Người dùng có thể bơm hút lưu lượng lớn vào ban ngày.
- Kỹ thuật thi công hạ giếng chìm (Caisson Sinking Method):
  1. Đặt vành dao thép chịu lực (Cutting shoe) dưới đáy đốt ống bê tông đầu tiên.
  2. Đào bới đất từ tâm lòng giếng đưa lên mặt đất.
  3. Trọng lượng bản thân ống bê tông ép đốt giếng tự chìm dần xuống đất.
  4. Lắp ráp tiếp đốt ống thứ hai lên trên khi ống chìm ngang mặt đất.
  5. Lặp lại quá trình hạ ống cho đến khi đạt cao trình thiết kế.
- Sân phơi bê tông và bảo vệ vệ sinh đầu giếng (Sanitary Apron Protection):
  - Đổ sân bê tông cốt thép nguyên khối quanh miệng giếng với bán kính:
    $$R \ge 1.5 - 2.0\text{ m}$$
  - Mặt sân bê tông dốc nghiêng ra phía ngoài $i = 2\% - 3\%$.
  - Miệng ống vách giếng nhô cao hơn mặt sân tối thiểu $0.8\text{ m}$.
  - Cao trình nhô cao ngăn nước mưa bẩn và động vật rơi vào giếng.
  - Mương thoát nước dẫn nước tràn ra xa miệng giếng tối thiểu $5\text{ m}$ đến $10\text{ m}$.
  - Đầm chặt đất sét dẻo hoặc vữa xi măng sâu $3.0\text{ m}$ quanh vách ngoài giếng.
  - Lớp đầm ngăn nước bẩn mặt đất thấm dọc vách giếng xuống tầng ngầm.

##### 2.3.1.2 Giếng Đóng và Ống Lọc Kim Lọc (Driven Wells & Well Points)
- Cấu tạo cơ khí mũi kim giếng đóng:
  - Giếng đóng khai thác tầng cát bở rời nông gần mặt đất.
  - Đường kính ống thép mạ kẽm của giếng đóng:
    $$D_{\text{driven\_well}} = 32 - 50\text{ mm} \quad (1.25 - 2.0\text{ inches})$$
  - Chiều sâu đóng giếng thông thường:
    $$H_{\text{driven\_well}} = 5 - 12\text{ m}$$
  - Mũi xuyên (Drive point) làm bằng thép rèn hoặc gang đúc hình chóp nhọn.
  - Đoạn ống thu nước đục hoa mai nằm ngay phía trên mũi nhọn.
  - Lớp lưới đồng hoặc inox bọc ngoài ống với kích thước mắt $0.25 - 0.5\text{ mm}$.
  - Ống vách gồm các đoạn ống thép mạ kẽm ren bước ốc dài $1.5 - 2.0\text{ m}$.
- Kỹ thuật lắp đặt và giới hạn thủy lực:
  - Dùng tạ rơi hoặc búa máy đóng trực tiếp ống vào lòng đất.
  - Phương pháp này không cần khoan tạo lỗ trước và thi công rất nhanh.
  - Phương pháp chỉ áp dụng cho tầng đất cát mềm không lẫn sỏi cuội lớn.
  - Do đường kính ống nhỏ, người vận hành không thể thả bơm chìm xuống giếng.
  - Giếng bắt buộc dùng máy bơm ly tâm đặt cạn hoặc bơm tay pit-tông.
  - Chiều sâu mực nước động trong giếng không được vượt quá $6.0 - 7.5\text{ m}$.
  - Giới hạn này tuân theo áp suất chân không hút của khí quyển.

##### 2.3.1.3 Thủy Lực Giếng Tầng Không Áp Theo Lý Thuyết Dupuit-Thiem (Unconfined Aquifer Hydraulics)
- Giả thuyết thủy lực Dupuit-Forchheimer:
  - Độ dốc thủy lực của mặt nước ngầm tự do xấp xỉ bằng tiếp tuyến:
    $$i = \frac{dh}{dr}$$
  - Các mặt đẳng thế thủy đầu là các mặt trụ đứng đồng tâm với tim giếng.
  - Dòng thấm chỉ chuyển động theo phương nằm ngang ($v_r$).
  - Vận tốc dòng thấm theo phương thẳng đứng ($v_z$) triệt tiêu bỏ qua.
- Thiết lập phương trình dòng thấm hướng tâm Darcy:
  $$Q = v \cdot A = K \cdot \left(\frac{dh}{dr}\right) \cdot (2\pi r h)$$
  $$Q \cdot \frac{dr}{r} = 2\pi K \cdot h \, dh$$
- Tích phân phương trình Dupuit-Thiem:
  - Tích phân từ bán kính giếng $r_w$ đến bán kính ảnh hưởng ngoài $R$:
    $$Q \int_{r_w}^{R} \frac{dr}{r} = 2\pi K \int_{h_w}^{H_0} h \, dh$$
  - Phương trình Dupuit-Thiem cho hai giếng quan trắc ở khoảng cách $r_1$ và $r_2$:
    $$Q = \frac{\pi K (h_2^2 - h_1^2)}{\ln(r_2 / r_1)}$$
  - Phương trình tính lưu lượng giếng theo bán kính ảnh hưởng $R$:
    $$Q = \frac{\pi K (H_0^2 - h_w^2)}{\ln(R / r_w)}$$
  - Chiều cao cột nước động bão hòa tại vách giếng:
    $$h_w = \sqrt{H_0^2 - \frac{Q \cdot \ln(R / r_w)}{\pi K}}$$
  - Độ hạ mực nước tại vách giếng khoan:
    $$s_w = H_0 - h_w$$
  - Ký hiệu và đơn vị:
    - $Q$: Lưu lượng khai thác ổn định từ giếng không áp ($\text{m}^3/\text{ngày}$ hoặc $\text{m}^3/\text{s}$).
    - $K$: Hệ số thấm của tầng chứa nước không áp ($\text{m/ngày}$ hoặc $\text{m/s}$).
    - $H_0$: Chiều dày bão hòa ban đầu của tầng chứa nước trước khi bơm ($\text{m}$).
    - $h_w$: Chiều cao cột nước động bão hòa tại vách giếng khi bơm ($\text{m}$).
    - $h_1, h_2$: Cột nước bão hòa tại các khoảng cách $r_1, r_2$ tính từ tim giếng ($\text{m}$).
    - $s_w$: Độ hạ mực nước tại vách giếng khoan ($s_w = H_0 - h_w$, $\text{m}$).
    - $r_w$: Bán kính ngoài ống vách giếng khoan ($\text{m}$).
    - $R$: Bán kính ảnh hưởng của phễu hạ mực nước nơi $s = 0$ ($\text{m}$).
- Giới hạn độ hạ mực nước an toàn trong tầng không áp:
  - Độ hạ mực nước tại giếng không áp phải tuân thủ ngưỡng an toàn:
    $$s_w \le 0.50 \cdot H_0$$
  - Nếu $s_w > 0.50 \cdot H_0$, tầng cát quanh giếng dễ bị xáo trộn và sụt lở.
  - Vượt quá ngưỡng này làm giảm nhanh lưu lượng và cuốn cát vào giếng.

##### 2.3.1.4 Bài tập Tính toán Điển hình Giếng Nước Nông Tầng Không Áp

<!-- exercise-start: Ví dụ 2-3: Tính toán lưu lượng và độ hạ mực nước giếng tầng không áp theo phương trình Dupuit-Thiem -->
- **Ví dụ 2-3: Tính toán lưu lượng và độ hạ mực nước giếng tầng không áp theo phương trình Dupuit-Thiem**
  - Cho:
    - Chiều dày bão hòa ban đầu của tầng cát không áp: $H_0 = 18.0\text{ m}$
    - Hệ số thấm của tầng chứa nước: $K = 15.0\text{ m/ngày}$
    - Bán kính ngoài ống vách giếng khai thác: $r_w = 0.25\text{ m}$
    - Lưu lượng bơm hút liên tục ổn định: $Q = 864\text{ m}^3/\text{ngày}$ ($10.0\text{ L/s}$)
    - Bán kính ảnh hưởng ngoài của phễu hạ mực nước: $R = 250.0\text{ m}$
    - Khoảng cách từ tim giếng bơm đến giếng quan trắc: $r_1 = 25.0\text{ m}$
  - Tìm:
    - Chiều cao cột nước động $h_w$ và độ hạ mực nước $s_w$ tại vách giếng.
    - Chiều cao cột nước $h_1$ và độ hạ mực nước $s_1$ tại điểm quan trắc $r_1 = 25.0\text{ m}$.
    - Tỷ lệ phần trăm độ hạ mực nước tại giếng so với chiều dày tầng chứa ban đầu ($s_w / H_0 \times 100\%$).
  - Phương trình áp dụng:
    $$h_w = \sqrt{H_0^2 - \frac{Q \cdot \ln(R / r_w)}{\pi K}}$$
    $$s_w = H_0 - h_w$$
    $$h_1 = \sqrt{H_0^2 - \frac{Q \cdot \ln(R / r_1)}{\pi K}}$$
    $$s_1 = H_0 - h_1$$
  - Các bước giải:
    1. Bước 1: Tính chiều cao cột nước động $h_w$ và độ hạ mực nước $s_w$ tại vách giếng:
       - Tỷ số bán kính:
         $$\frac{R}{r_w} = \frac{250.0}{0.25} = 1000 \implies \ln(1000) = 6.907755$$
       - Bình phương chiều dày ban đầu:
         $$H_0^2 = 18.0^2 = 324.0\text{ m}^2$$
       - Số hạng suy giảm do lưu lượng:
         $$\frac{Q \cdot \ln(R / r_w)}{\pi K} = \frac{864.0 \times 6.907755}{\pi \times 15.0} = \frac{5968.300}{47.12389} = 126.651\text{ m}^2$$
       - Bình phương cột nước động tại giếng:
         $$h_w^2 = 324.0 - 126.651 = 197.349\text{ m}^2$$
       - Cột nước động tại giếng:
         $$h_w = \sqrt{197.349} = 14.048\text{ m} \approx 14.05\text{ m}$$
       - Độ hạ mực nước tại vách giếng:
         $$s_w = H_0 - h_w = 18.0 - 14.048 = 3.952\text{ m} \approx 3.95\text{ m}$$
    2. Bước 2: Tính cột nước $h_1$ và độ hạ mực nước $s_1$ tại khoảng cách $r_1 = 25.0\text{ m}$:
       - Tỷ số bán kính quan trắc:
         $$\frac{R}{r_1} = \frac{250.0}{25.0} = 10 \implies \ln(10) = 2.302585$$
       - Bình phương cột nước tại điểm quan trắc:
         $$h_1^2 = 324.0 - \frac{864.0 \times 2.302585}{47.12389} = 324.0 - 42.217 = 281.783\text{ m}^2$$
       - Cột nước tại điểm quan trắc:
         $$h_1 = \sqrt{281.783} = 16.786\text{ m} \approx 16.79\text{ m}$$
       - Độ hạ mực nước tại điểm quan trắc:
         $$s_1 = H_0 - h_1 = 18.0 - 16.786 = 1.214\text{ m} \approx 1.21\text{ m}$$
    3. Bước 3: Đánh giá tỷ lệ hạ mực nước và kiểm tra điều kiện an toàn:
       - Tỷ lệ hạ mực nước:
         $$\frac{s_w}{H_0} \times 100\% = \frac{3.952}{18.0} \times 100\% = 21.96\% \approx 21.94\%$$
       - So sánh: $21.94\% < 50\%$.
       - Giếng vận hành an toàn trong giới hạn thủy lực cho phép của tầng chứa nước không áp.
  - **Đáp số**:
    - Cột nước động tại giếng: $h_w = 14.05\text{ m}$; Độ hạ mực nước tại giếng: $s_w = 3.95\text{ m}$.
    - Cột nước tại khoảng cách $25\text{ m}$: $h_1 = 16.79\text{ m}$; Độ hạ mực nước: $s_1 = 1.21\text{ m}$.
    - Tỷ lệ hạ mực nước: $21.94\% \le 50\%$ (đạt tiêu chuẩn khai thác bền vững).
<!-- exercise-end -->

---

#### 2.3.2 Cấu Tạo Cơ Khí Giếng Khoan Công Nghiệp Tầng Sâu (Deep Drilled Production Well Mechanical Anatomy)

##### 2.3.2.1 Mặt Cắt Cấu Trúc Tổng Thể Giếng Khoan Sâu (Deep Drilled Well Profile Anatomy)
- Cấu trúc địa kỹ thuật giếng khoan sâu khai thác tầng có áp:
  - Mặt đất tự nhiên: Miệng giếng lắp nắp bảo vệ vệ sinh (Sanitary cap).
  - Sân bê tông bảo vệ bán kính $R = 1.5 - 2.0\text{ m}$ dốc ra ngoài.
  - Ống chống bề mặt (Surface casing) bằng thép carbon.
  - Vành vữa xi măng trám áp lực cao (Sanitary cement grout seal).
  - Tầng cách nước trên (Upper confining bed).
  - Ống vách khai thác (Production casing) đường kính $\text{DN}150 - \text{DN}400$.
  - Máy bơm chìm (Submersible pump) treo lơ lửng dưới mực nước động.
  - Đỉnh tầng chứa nước có áp (Top of confined aquifer).
  - Ống lọc khe quấn Johnson (Continuous-slot wire-wrapped Johnson screen).
  - Lớp sỏi bọc silica nhân tạo (Graded siliceous gravel pack).
  - Tầng chứa nước có áp bề dày $B$.
  - Đáy tầng chứa nước có áp (Bottom of confined aquifer).
  - Ống lắng bùn cát đáy giếng (Sand trap / Sump pipe) dài $3 - 6\text{ m}$.
  - Nắp đáy hàn kín (Welded bottom plug).

##### 2.3.2.2 Ống Chống Bề Mặt và Trám Vữa Xi Măng Áp Lực (Surface Casing & Sanitary Grout)
- Chiều sâu quy chuẩn của vành trám vữa xi măng:
  $$z_{\text{sanitary\_seal}} \ge 5 - 10\text{ m} \quad (\text{tiêu chuẩn công nghiệp: } 10 - 15\text{ m})$$
- Kỹ thuật trám vữa xi măng áp lực cao:
  - Người thi công đưa ống dẫn vữa (Tremie pipe) xuống tận đáy khoảng không hình xuyến.
  - Bơm ép vữa xi măng nguyên chất (Neat cement slurry) trộn $2\% - 5\%$ bentonite từ đáy ngược lên miệng giếng.
  - Áp lực bơm đẩy toàn bộ dung dịch khoan cũ trào ra ngoài miệng giếng.
- Chức năng kỹ thuật của vành trám vữa:
  - Vành vữa bịt kín khe hở giữa ống chống bề mặt và đất đá xung quanh.
  - Kết cấu này ngăn nước mặt ô nhiễm thấm dọc thành giếng xuống tầng ngầm.
  - Vành vữa cách ly triệt để các tầng nước mặn hoặc nước lợ phía trên.
  - Khối vữa cố định chặt ống vách và chống rung giật khi máy bơm vận hành.

##### 2.3.2.3 Ống Vách Khai Thác và Khoảng Hở Lắp Bơm (Production Casing & Pump Clearance)
- Kích thước ống vách khai thác:
  - Đường kính danh định của ống vách: $\text{DN}150 - \text{DN}400$ ($6 - 16\text{ inches}$).
  - Vật liệu chế tạo gồm thép carbon chịu lực hoặc ống nhựa uPVC dày chịu áp.
- Khoảng hở lắp đặt máy bơm chìm:
  $$d_{\text{clearance}} \ge 50\text{ mm} \quad (\approx 2\text{ inches})$$
  - Ký hiệu:
    - $d_{\text{clearance}}$: Độ chênh lệch giữa đường kính trong ống vách và đường kính ngoài vỏ bơm ($\text{mm}$).
- Mục đích thủy động lực học:
  - Khoảng hở hình xuyến tạo vận tốc dòng nước đi qua vỏ động cơ: $v = 0.15 - 0.90\text{ m/s}$.
  - Dòng nước đối lưu giải nhiệt cưỡng bức cho cuộn dây stato động cơ điện chìm.
  - Vận tốc dòng nước thích hợp ngăn ngừa cháy động cơ do quá nhiệt.

##### 2.3.2.4 Ống Lọc Khe Quấn Dây Johnson Liên Tục (Continuous-Slot Wire-Wrapped Johnson Screens)
- Cấu tạo tiết diện dây nêm V-Wire chống nghẹt:
  - Dây thép không gỉ cán định hình thành tiết diện tam giác hình nêm (V-shape).
  - Máy hàn điện trở nóng chảy hàn dây quấn liên tục quanh các thanh giằng dọc.
  - Đỉnh nhọn dây nêm quay ra phía ngoài tiếp xúc với cát tầng chứa.
  - Hai cạnh vát mở rộng dần vào phía trong lòng ống lọc.
  - Hạt cát lọt qua khe ngoài sẽ rơi thẳng vào trong mà không kẹt lại.
  - Cấu tạo này giúp ống lọc Johnson tự làm sạch và chống tắc nghẽn hoàn toàn.
- Tỷ lệ diện tích mở thông thủy của lưới Johnson:
  $$C_{\text{open}} = 15 - 30\% \quad (\text{đạt tới } 40\% \text{ đối với cỡ khe lớn})$$
  - Ký hiệu:
    - $C_{\text{open}}$: Tỷ lệ phần trăm diện tích khe mở thông thủy trên diện tích mặt trụ ống lọc ($\%$).
  - Ống xẻ rãnh thủ công chỉ đạt diện tích mở từ $3\%$ đến $5\%$.
  - Tỷ lệ mở lớn giúp giảm thiểu tổn thất áp lực cục bộ khi nước chui qua khe.
  - Cột áp tổn thất thấp giúp tiết kiệm điện năng tiêu thụ cho trạm bơm.
- Tiêu chuẩn chọn cỡ khe lọc (Slot size) theo đường cong cấp phối hạt:
  - Trường hợp giếng phát triển tự nhiên (không chèn sỏi, tầng cát thô đồng nhất):
    - Chọn cỡ khe giữ lại $40\% - 50\%$ khối lượng mẫu đất tầng chứa ($D_{40} - D_{50}$).
  - Trường hợp giếng có chèn sỏi lọc nhân tạo (tầng cát mịn, không đồng nhất):
    - Chọn cỡ khe giữ lại $90\% - 95\%$ khối lượng lớp sỏi nhân tạo ($d_{\text{slot}} = D_{10\text{ of gravel}}$).

##### 2.3.2.5 Tầng Sỏi Lọc Nhân Tạo và Ống Lắng Cát Đáy Giếng (Artificial Gravel Pack & Sand Trap)
- Chiều dày quy chuẩn của lớp sỏi lọc bọc ngoài ống lọc:
  $$t_{\text{gravel\_pack}} = 75 - 150\text{ mm} \quad (3 - 6\text{ inches})$$
- Yêu cầu kỹ thuật vật liệu sỏi lọc:
  - Sỏi thạch anh (Silica gravel) dạng tròn cạnh, hạt chắc đặc, độ mài mòn thấp.
  - Hàm lượng dioxit silic: $\text{SiO}_2 > 95\%$.
  - Hàm lượng đá vôi: $\text{CaCO}_3 < 5\%$ để chống bị axit hòa tan khi súc rửa giếng.
  - Hệ số đồng nhất cấp phối hạt: $U_c = d_{60}/d_{10} < 2.5$.
- Tỷ lệ cấp phối giữa sỏi lọc và tầng chứa nước:
  $$d_{50,\text{pack}} = (4 - 6) \cdot D_{50,\text{aquifer}}$$
  - Ký hiệu:
    - $d_{50,\text{pack}}$: Kích thước hạt sỏi ứng với $50\%$ khối lượng lọt sàng ($\text{mm}$).
    - $D_{50,\text{aquifer}}$: Kích thước hạt cát tầng chứa ứng với $50\%$ khối lượng lọt sàng ($\text{mm}$).
- Ống lắng cát đáy giếng (Sand Trap Sump):
  - Đoạn ống vách trơn không đục lỗ dài $3 - 6\text{ m}$ lắp dưới cùng của ống lọc.
  - Đáy ống hàn nắp thép kín hoặc nắp ren chặt.
  - Ống lắng giữ lại cát mịn lọt qua khe trong quá trình súc rửa ban đầu.
  - Khoang lắng ngăn cát dâng cao làm nghẹt bề mặt ống lọc chính.

---

#### 2.3.3 Thủy Lực Giếng Khoan Tầng Có Áp và Hiệu Suất Giếng (Confined Aquifer Well Hydraulics & Performance)

##### 2.3.3.1 Dòng Thấm Hướng Tâm và Phương Trình Thiem (Confined Flow & Thiem Equation)
- Khái niệm hệ số dẫn nước của tầng chứa nước (Transmissivity):
  $$T = K \cdot B$$
  - Ký hiệu và đơn vị:
    - $T$: Hệ số dẫn nước của tầng chứa nước có áp ($\text{m}^2/\text{ngày}$ hoặc $\text{m}^2/\text{s}$).
    - $K$: Hệ số thấm của tầng cát sỏi ($\text{m/ngày}$ hoặc $\text{m/s}$).
    - $B$: Bề dày bão hòa của tầng chứa nước có áp ($\text{m}$).
- Thiết lập định luật Darcy cho dòng thấm hướng tâm vào giếng:
  $$Q = v \cdot A = K \cdot \left(\frac{dh}{dr}\right) \cdot (2\pi r B) = 2\pi T \cdot r \cdot \frac{dh}{dr}$$
  $$Q \cdot \frac{dr}{r} = 2\pi T \, dh$$
- Phương trình Thiem cho hai giếng quan trắc ở khoảng cách $r_1$ và $r_2$:
  $$Q = \frac{2\pi K B (h_2 - h_1)}{\ln(r_2 / r_1)} = \frac{2\pi T (s_1 - s_2)}{\ln(r_2 / r_1)}$$
  - Ký hiệu:
    - $Q$: Lưu lượng bơm hút ổn định từ giếng có áp ($\text{m}^3/\text{ngày}$ hoặc $\text{m}^3/\text{s}$).
    - $h_1, h_2$: Cột nước đo áp piezometric tại các giếng quan trắc $r_1, r_2$ ($r_2 > r_1$) ($\text{m}$).
    - $s_1, s_2$: Độ hạ mực nước đo áp tại các khoảng cách $r_1, r_2$ ($s = H_0 - h$) ($\text{m}$).
- Tính toán độ hạ mực nước hình thành tại vách giếng bơm ($r = r_w$):
  $$s_w = s_1 + \frac{Q}{2\pi T} \cdot \ln\left(\frac{r_1}{r_w}\right)$$

##### 2.3.3.2 Bán Kính Ảnh Hưởng Sichardt và Tương Hỗ Bãi Giếng (Sichardt Radius & Well Interference)
- Công thức bán thực nghiệm Sichardt xác định bán kính ảnh hưởng:
  $$R = 3000 \cdot s_w \cdot \sqrt{K}$$
  - Ký hiệu và quy ước đơn vị:
    - $R$: Bán kính ảnh hưởng ngoài của phễu hạ mực nước nơi $s = 0$ ($\text{m}$).
    - $s_w$: Độ hạ mực nước thực tế đo tại vách giếng khoan ($\text{m}$).
    - $K$: Hệ số thấm của tầng chứa nước, **bắt buộc tính bằng đơn vị mét trên giây ($\text{m/s}$)**.
    - $3000$: Hệ số kinh nghiệm có thứ nguyên ($\text{s}^{0.5}/\text{m}^{0.5}$).
- Hiện tượng tương hỗ giữa các giếng khoan gần nhau (Well Interference):
  - Khi khoảng cách giữa hai giếng nhỏ hơn hai lần bán kính ảnh hưởng ($L < 2R$), phễu hạ nước giao thoa.
  - Độ hạ mực nước bổ sung tại giếng 1 do giếng 2 gây ra:
    $$\Delta s_{\text{interference}} = \frac{Q_2}{2\pi T} \cdot \ln\left(\frac{R_2}{L_{1-2}}\right)$$
  - Hiện tượng tương hỗ làm tụt sâu mực nước động và giảm sản lượng nước khai thác.
- Tiêu chuẩn khoảng cách bố trí bãi giếng khoan:
  $$L_{\text{well\_spacing}} \ge (1.5 - 2.0) \cdot R \quad (\text{thông thường từ } 100 - 300\text{ m})$$
  - Bố trí hàng giếng vuông góc với hướng dòng ngầm tự nhiên để đón lưu lượng bổ cập tối đa.

##### 2.3.3.3 Phân Tách Độ Hạ Mực Nước Jacob và Hiệu Suất Giếng (Jacob Drawdown Formulation & Well Efficiency)
- Phương trình phân tách tổn thất thủy lực của C.E. Jacob:
  $$s_w = H_0 - h_w = s_{\text{aquifer}} + s_{\text{well}} = B_1 Q + C_1 Q^2$$
  - Ký hiệu:
    - $s_w$: Tổng độ hạ mực nước thực tế đo trong lòng giếng khoan ($\text{m}$).
    - $H_0$: Mực nước tĩnh ban đầu trước khi bơm (Static Water Level - SWL, $\text{m}$).
    - $h_w$: Mực nước động đo trong giếng khi bơm ổn định (Pumping Water Level - PWL, $\text{m}$).
    - $s_{\text{aquifer}} = B_1 \cdot Q$: Tổn thất tầng chứa nước (Aquifer loss, dòng chảy tầng, tỷ lệ bậc 1 với $Q$).
    - $B_1$: Hệ số tổn thất tầng chứa nước ($\text{ngày/m}^2$ hoặc $\text{s/m}^2$).
    - $s_{\text{well}} = C_1 \cdot Q^2$: Tổn thất vách giếng (Well loss, dòng chảy rối qua khe và sỏi lọc, tỷ lệ bậc 2 với $Q$).
    - $C_1$: Hệ số tổn thất vách giếng ($\text{ngày}^2/\text{m}^5$ hoặc $\text{s}^2/\text{m}^5$).
- Hiệu suất làm việc cơ học của giếng khoan (Well Efficiency - $\eta_{\text{well}}$):
  $$\eta_{\text{well}} = \frac{s_{\text{aquifer}}}{s_w} \times 100\% = \frac{B_1 Q}{B_1 Q + C_1 Q^2} \times 100\%$$
  - Tiêu chuẩn đánh giá kỹ thuật giếng:
    - $\eta_{\text{well}} > 70\% - 80\%$: Giếng thi công tốt, sỏi lọc thông thoáng, phát triển giếng đạt chuẩn.
    - $\eta_{\text{well}} = 50\% - 70\%$: Giếng trung bình, tổn thất vách giếng bắt đầu gia tăng.
    - $\eta_{\text{well}} < 50\%$: Giếng bị nghẹt bùn khoan hoặc bám cặn hóa học, cần súc rửa khẩn cấp.
- Năng suất riêng của giếng khoan (Specific Capacity - $\text{SC}$):
  $$\text{SC} = \frac{Q}{s_w}$$
  - Đơn vị đo: $\text{m}^3/(\text{ngày}\cdot\text{m})$, $\text{m}^3/(\text{h}\cdot\text{m})$ hoặc $\text{L}/(\text{s}\cdot\text{m})$.
  - Kỹ sư theo dõi định kỳ năng suất riêng để phát hiện sớm hiện tượng đóng cặn khe lọc.
- Thí nghiệm bơm giật cấp (Step-Drawdown Test):
  1. Bơm giếng qua 4 đến 5 cấp lưu lượng tăng dần liên tiếp, mỗi cấp bơm trong $2 - 3\text{ giờ}$.
  2. Đo lưu lượng $Q_i$ và độ hạ mực nước ổn định tương ứng $s_{w,i}$.
  3. Biến đổi phương trình Jacob về dạng đường thẳng: $s_w / Q = B_1 + C_1 \cdot Q$.
  4. Xác định hệ số góc $C_1$ và tung độ gốc $B_1$ bằng hồi quy tuyến tính.

##### 2.3.3.4 Bài tập Tính toán Điển hình Thí Nghiệm Bơm Tầng Có Áp

<!-- exercise-start: Ví dụ 2-4: Thử nghiệm bơm hút nước tầng có áp và xác định hệ số dẫn nước theo phương trình Thiem -->
- **Ví dụ 2-4: Thử nghiệm bơm hút nước tầng có áp và xác định hệ số dẫn nước theo phương trình Thiem**
  - Cho:
    - Bề dày bão hòa của tầng cát sỏi có áp: $B = 24.0\text{ m}$
    - Lưu lượng bơm hút ổn định: $Q = 2,400\text{ m}^3/\text{ngày}$ ($27.78\text{ L/s}$)
    - Cự ly giếng quan trắc 1: $r_1 = 30.0\text{ m}$; Độ hạ mực nước đo được: $s_1 = 3.20\text{ m}$
    - Cự ly giếng quan trắc 2: $r_2 = 120.0\text{ m}$; Độ hạ mực nước đo được: $s_2 = 1.45\text{ m}$
    - Bán kính ngoài ống vách giếng khai thác: $r_w = 0.20\text{ m}$
  - Tìm:
    - Hệ số dẫn nước $T$ ($\text{m}^2/\text{ngày}$ và $\text{m}^2/\text{s}$) và hệ số thấm $K$ ($\text{m/ngày}$ và $\text{m/s}$).
    - Độ hạ mực nước lý thuyết tại vách giếng khoan $s_w$.
    - Bán kính ảnh hưởng $R$ của phễu hạ mực nước theo công thức kinh nghiệm Sichardt.
  - Phương trình áp dụng:
    $$T = \frac{Q \cdot \ln(r_2 / r_1)}{2\pi (s_1 - s_2)}$$
    $$K = \frac{T}{B}$$
    $$s_w = s_1 + \frac{Q}{2\pi T} \cdot \ln\left(\frac{r_1}{r_w}\right)$$
    $$R = 3000 \cdot s_w \cdot \sqrt{K}$$
  - Các bước giải:
    1. Bước 1: Tính hệ số dẫn nước $T$ theo phương trình Thiem:
       - Tỷ số cự ly:
         $$\frac{r_2}{r_1} = \frac{120.0}{30.0} = 4.0 \implies \ln(4.0) = 1.386294$$
       - Chênh lệch độ hạ mực nước giữa hai giếng quan trắc:
         $$s_1 - s_2 = 3.20 - 1.45 = 1.75\text{ m}$$
       - Tính hệ số dẫn nước:
         $$T = \frac{2400.0 \times 1.386294}{2\pi \times 1.75} = \frac{3327.106}{10.995574} = 302.586\text{ m}^2/\text{ngày}$$
       - Đổi đơn vị sang $\text{m}^2/\text{s}$:
         $$T = \frac{302.586}{86,400} = 3.50215 \times 10^{-3}\text{ m}^2/\text{s}$$
    2. Bước 2: Tính hệ số thấm $K$ của tầng chứa nước:
       $$K = \frac{T}{B} = \frac{302.586}{24.0} = 12.6078\text{ m/ngày}$$
       - Đổi sang đơn vị $\text{m/s}$:
         $$K = \frac{12.6078}{86,400} = 1.4592 \times 10^{-4}\text{ m/s}$$
    3. Bước 3: Tính độ hạ mực nước lý thuyết tại vách giếng bơm ($r_w = 0.20\text{ m}$):
       - Tỷ số khoảng cách:
         $$\frac{r_1}{r_w} = \frac{30.0}{0.20} = 150.0 \implies \ln(150.0) = 5.010635$$
       - Hệ số truyền dẫn:
         $$\frac{Q}{2\pi T} = \frac{2400.0}{2\pi \times 302.586} = 1.26235\text{ m}$$
       - Gia số độ hạ mực nước:
         $$\Delta s = 1.26235 \times 5.010635 = 6.3252\text{ m}$$
       - Độ hạ mực nước tại vách giếng:
         $$s_w = 3.20 + 6.3252 = 9.5252\text{ m} \approx 9.53\text{ m}$$
    4. Bước 4: Tính bán kính ảnh hưởng $R$ theo công thức Sichardt:
       - Lấy căn bậc hai hệ số thấm ($K$ tính bằng $\text{m/s}$):
         $$\sqrt{K} = \sqrt{1.4592 \times 10^{-4}} = 0.0120797$$
       - Tính bán kính ảnh hưởng:
         $$R = 3000 \times 9.5252 \times 0.0120797 = 345.18\text{ m} \approx 345.3\text{ m}$$
  - **Đáp số**:
    - Hệ số dẫn nước: $T = 302.59\text{ m}^2/\text{ngày}$ ($3.50 \times 10^{-3}\text{ m}^2/\text{s}$).
    - Hệ số thấm: $K = 12.61\text{ m/ngày}$ ($1.46 \times 10^{-4}\text{ m/s}$).
    - Độ hạ mực nước tại giếng: $s_w = 9.53\text{ m}$.
    - Bán kính ảnh hưởng: $R = 345.3\text{ m}$.
<!-- exercise-end -->

##### 2.3.3.5 Bài tập Tính toán Điển hình Độ Hạ Mực Nước và Hiệu Suất Giếng

<!-- exercise-start: Ví dụ 2-5: Thí nghiệm bơm giật cấp và xác định hiệu suất giếng theo mô hình Jacob -->
- **Ví dụ 2-5: Thí nghiệm bơm giật cấp và xác định hiệu suất giếng theo mô hình Jacob**
  - Cho:
    - Hệ số tổn thất tầng chứa nước: $B_1 = 0.0018\text{ ngày/m}^2$ ($155.52\text{ s/m}^2$)
    - Hệ số tổn thất vách giếng: $C_1 = 1.2 \times 10^{-6}\text{ ngày}^2/\text{m}^5$ ($8.958 \times 10^3\text{ s}^2/\text{m}^5$)
    - Mực nước tĩnh trước khi bơm: $H_0 = 45.0\text{ m}$ dưới mặt đất (bgs)
    - Lưu lượng thiết kế vận hành: $Q = 3,000\text{ m}^3/\text{ngày}$ ($34.72\text{ L/s}$)
  - Tìm:
    - Tổn thất tầng chứa nước $s_{\text{aquifer}}$ và tổn thất vách giếng $s_{\text{well}}$.
    - Tổng độ hạ mực nước thực tế $s_w$ trong giếng.
    - Mực nước động $\text{PWL}$ tính từ mặt đất.
    - Hiệu suất làm việc của giếng khoan $\eta_{\text{well}}$.
    - Năng suất riêng của giếng $\text{SC}$ theo $\text{m}^3/(\text{ngày}\cdot\text{m})$ và $\text{L}/(\text{s}\cdot\text{m})$.
  - Phương trình áp dụng:
    $$s_{\text{aquifer}} = B_1 \cdot Q$$
    $$s_{\text{well}} = C_1 \cdot Q^2$$
    $$s_w = s_{\text{aquifer}} + s_{\text{well}}$$
    $$\text{PWL} = H_0 + s_w$$
    $$\eta_{\text{well}} = \frac{s_{\text{aquifer}}}{s_w} \times 100\%$$
    $$\text{SC} = \frac{Q}{s_w}$$
  - Các bước giải:
    1. Bước 1: Tính tổn thất tầng chứa nước chảy tầng:
       $$s_{\text{aquifer}} = 0.0018 \times 3000.0 = 5.40\text{ m}$$
    2. Bước 2: Tính tổn thất vách giếng chảy rối:
       $$Q^2 = (3000.0)^2 = 9,000,000\text{ m}^6/\text{ngày}^2$$
       $$s_{\text{well}} = 1.2 \times 10^{-6} \times 9,000,000 = 10.80\text{ m}$$
    3. Bước 3: Tính tổng độ hạ mực nước thực tế trong giếng:
       $$s_w = 5.40 + 10.80 = 16.20\text{ m}$$
    4. Bước 4: Xác định cao trình mực nước động ($\text{PWL}$):
       $$\text{PWL} = 45.0 + 16.20 = 61.20\text{ m dưới mặt đất}$$
    5. Bước 5: Tính hiệu suất làm việc của giếng khoan:
       $$\eta_{\text{well}} = \frac{5.40}{16.20} \times 100\% = 33.33\%$$
       - Đánh giá: Hiệu suất $33.33\% < 50\%$, tổn thất vách giếng chiếm $66.67\%$ tổng độ hạ mực nước.
       - Giếng khoan bị nghẹt hoặc phát triển giếng chưa tốt, cần xử lý súc rửa lại.
    6. Bước 6: Tính năng suất riêng của giếng:
       $$\text{SC} = \frac{3000.0}{16.20} = 185.185\text{ m}^3/(\text{ngày}\cdot\text{m})$$
       - Đổi đơn vị sang $\text{L}/(\text{s}\cdot\text{m})$:
         $$\text{SC} = \frac{185.185 \times 1000}{86,400} = 2.1433\text{ L}/(\text{s}\cdot\text{m})$$
  - **Đáp số**:
    - Tổn thất tầng: $s_{\text{aquifer}} = 5.40\text{ m}$; Tổn thất vách: $s_{\text{well}} = 10.80\text{ m}$.
    - Tổng độ hạ mực nước: $s_w = 16.20\text{ m}$.
    - Mực nước động: $\text{PWL} = 61.20\text{ m}$ dưới mặt đất.
    - Hiệu suất giếng: $\eta_{\text{well}} = 33.33\%$ (kém, cần súc rửa).
    - Năng suất riêng: $\text{SC} = 185.19\text{ m}^3/(\text{ngày}\cdot\text{m})$ ($2.14\text{ L}/(\text{s}\cdot\text{m})$).
<!-- exercise-end -->

---

#### 2.3.4 Định Cỡ Thủy Lực Ống Lọc Giếng Khoan và Công Nghệ Thi Công (Well Screen Sizing & Drilling Technology)

##### 2.3.4.1 Vận Tốc Cửa Vào Khe Lọc và Cơ Chế Chống Cát Đùn (Screen Velocity & Sand Control)
- Tiêu chuẩn giới hạn vận tốc nước chui qua khe ống lọc:
  $$v_{\text{screen\_entrance}} \le 0.03\text{ m/s} \quad (\approx 0.1\text{ ft/s} = 30\text{ mm/s})$$
- Cơ sở vật lý và địa hóa học của tiêu chuẩn:
  - Ngăn ngừa hiện tượng đùn cát (Sand Pumping):
    - Vận tốc nhỏ duy trì chế độ chảy tầng tuyệt đối qua lớp sỏi bọc.
    - Lực kéo thủy động không thắng được trọng lực bản thân hạt cát.
    - Cát mịn không bị cuốn vào giếng gây mài mòn cánh bơm.
  - Triệt tiêu tổn thất cột áp thủy lực:
    - Ở vận tốc $\le 0.03\text{ m/s}$, tổn thất áp lực qua khe lọc nhỏ hơn $0.01\text{ m}$.
  - Ngăn chặn hiện tượng đóng cặn hóa học (Incrustation Prevention):
    - Vận tốc cao làm sụt áp đột ngột, giải phóng khí $\text{CO}_2$ hòa tan.
    - Mất $\text{CO}_2$ làm tăng $\text{pH}$ và kích hoạt kết tủa $\text{CaCO}_3$ cùng $\text{Fe}(\text{OH})_3$.
    - Kết tủa hóa học xi măng hóa lớp sỏi bọc và bít kín khe lọc.

##### 2.3.4.2 Phương Trình Định Cỡ Chiều Dài Ống Lọc Johnson (Screen Dimensioning Equations)
- Phương trình tính vận tốc dòng chảy thực tế vào khe:
  $$v_{\text{entrance}} = \frac{Q}{A_{\text{open}}} = \frac{Q}{\pi \cdot d_{\text{screen}} \cdot L_{\text{screen}} \cdot C_{\text{open}} \cdot C_{\text{clog}}} \le v_{\text{allowable}}$$
  - Ký hiệu:
    - $v_{\text{entrance}}$: Vận tốc thực tế của dòng nước qua khe lọc ($\text{m/s}$).
    - $Q$: Lưu lượng khai thác thiết kế của giếng khoan ($\text{m}^3/\text{s}$).
    - $d_{\text{screen}}$: Đường kính ngoài danh nghĩa của ống lọc Johnson ($\text{m}$).
    - $L_{\text{screen}}$: Chiều dài công tác hữu hiệu của đoạn ống lọc ($\text{m}$).
    - $C_{\text{open}}$: Tỷ lệ diện tích mở danh định của ống lọc do nhà sản xuất công bố (dạng thập phân).
    - $C_{\text{clog}}$: Hệ số an toàn tắc nghẽn khe lọc theo khuyến cáo AWWA ($C_{\text{clog}} = 0.50$).
    - $v_{\text{allowable}}$: Vận tốc vào khe cho phép tối đa ($v_{\text{allowable}} \le 0.03\text{ m/s}$).
- Chiều dài công tác tối thiểu của đoạn ống lọc Johnson:
  $$L_{\text{screen, min}} = \frac{Q}{\pi \cdot d_{\text{screen}} \cdot C_{\text{open}} \cdot C_{\text{clog}} \cdot v_{\text{allowable}}}$$
  - Nếu $L_{\text{screen, min}}$ vượt quá bề dày tầng chứa nước ($L > B$), kỹ sư phải tăng đường kính ống lọc $d_{\text{screen}}$.

##### 2.3.4.3 Phương Pháp Khoan Giếng và Địa Vật Lý Lỗ Khoan (Well Drilling Methods & Borehole Logging)
- Các phương pháp khoan giếng công nghiệp hiện đại:
  1. Khoan xoay tuần hoàn thuận (Direct Rotary Drilling):
     - Bơm bùn bentonite áp lực cao qua ruột cần khoan xuống làm mát mũi khoan xoay.
     - Mùn khoan theo dòng bùn đi ngược lên qua khoảng không hình xuyến.
     - Dung dịch bentonite tạo màng bùn mỏng giữ thành vách lỗ khoan không bị sập.
  2. Khoan xoay tuần hoàn nghịch (Reverse Circulation Rotary Drilling):
     - Nước khoan tự chảy từ mặt đất vào lỗ khoan qua khoảng không hình xuyến.
     - Bơm hút chân không hoặc khí nén hút mùn khoan ngược lên qua ruột cần khoan.
     - Vận tốc dòng ngược trong cần khoan rất cao ($2 - 3\text{ m/s}$) đưa được cuội sỏi lớn lên.
     - Áp dụng cho các giếng khoan công nghiệp đường kính lớn ($D = 0.5 - 1.2\text{ m}$).
  3. Khoan đập cáp (Cable-Tool Percussion Drilling):
     - Choòng khoan nặng nâng lên hạ xuống liên tục bằng dây cáp để nghiền vụn đất đá.
     - Ống múc đáy (Bailer) múc phoi vụn đất đá lên mặt đất.
     - Phương pháp này không dùng bùn bentonite, rất thích hợp cho đá vôi karst nứt nẻ.
- Đo địa vật lý lỗ khoan trước khi thả ống vách (Borehole Geophysical Logging):
  - Đo điện trở suất biểu kiến (Resistivity Log):
    - Phân biệt tầng cát chứa nước ngọt (điện trở suất cao $20 - 100\ \Omega\cdot\text{m}$).
    - Tầng sét có điện trở suất rất thấp ($1 - 5\ \Omega\cdot\text{m}$).
    - Tầng nước lợ hoặc mặn có điện trở suất cực thấp do chứa nhiều ion $\text{Cl}^-$.
  - Đo điện thế tự nhiên (Spontaneous Potential - SP Log):
    - Xác định tính thấm và ranh giới nóc, đáy của các tầng chứa nước.

##### 2.3.4.4 Kỹ Thuật Thổi Rửa và Phát Triển Giếng (Well Development Techniques)
- Mục tiêu của công tác phát triển giếng:
  1. Đánh tan và tẩy sạch màng bùn bentonite bám dính trên thành vách lỗ khoan.
  2. Hút sạch các hạt sét và hạt cát mịn nằm sát bề mặt ống lọc ra khỏi giếng.
  3. Sắp xếp lại lớp sỏi bọc thành tầng lọc tự nhiên chuyển tiếp hoàn chỉnh quanh ống lọc.
- Các phương pháp phát triển giếng phổ biến:
  - Sục sạo bằng pít-tông kéo giật (Surge Block Swabbing):
    - Pít-tông gắn gioăng cao su kéo giật lên xuống nhanh trong lòng ống lọc.
    - Chênh áp xung lực đẩy nước qua lại khe lọc đánh tan màng bùn khoan.
  - Thổi rửa bằng khí nén kết hợp bơm nâng khí (Air-Jetting & Air-Lifting):
    - Đưa vòi xịt khí nén áp lực cao ($p = 7 - 10\text{ bar}$) xoay tròn quanh vách ống lọc.
    - Khí nén sục sạch cặn bám và đẩy bùn cát trào ra ngoài miệng giếng.
- Tiêu chuẩn nghiệm thu độ trong của nước giếng:
  - Hàm lượng cát lơ lửng đo bằng nón lắng Imhoff phải nhỏ hơn $1\text{ mg/L}$.
  - Trong 10 phút đầu khi mới khởi động bơm, hàm lượng cát không vượt quá $5\text{ mg/L}$.

##### 2.3.4.5 Quy Trình Thiết Kế Giếng Khoan Tầng Có Áp (Comprehensive Deep Well Design Procedure)
1. Bước 1: Khảo sát địa chất thủy văn:
   - Khoan lỗ thăm dò, đo địa vật lý lỗ khoan xác định cao trình nóc và đáy tầng chứa ($B$).
   - Lấy mẫu cát thí nghiệm rây hạt để xác định các cỡ hạt $D_{10}, D_{40}, D_{50}, D_{60}$.
2. Bước 2: Định cỡ ống vách và vành trám xi măng bảo vệ:
   - Chọn chiều sâu ống chống bề mặt tối thiểu $10 - 15\text{ m}$ và bơm trám vữa xi măng áp lực.
   - Chọn đường kính ống vách khai thác bảo đảm khoảng hở với bơm chìm $\ge 50\text{ mm}$.
3. Bước 3: Định cỡ khe và chiều dài ống lọc Johnson:
   - Căn cứ đường cong hạt chọn kích thước khe lọc $d_{\text{slot}}$.
   - Tính chiều dài ống lọc theo $v_{\text{allowable}} \le 0.03\text{ m/s}$ và hệ số nghẹt $C_{\text{clog}} = 0.50$.
4. Bước 4: Thiết kế lớp sỏi bọc và ống lắng cát đáy giếng:
   - Chọn cỡ hạt sỏi thạch anh $d_{50} = (4 - 6) \cdot D_{50}$ với chiều dày lớp sỏi $75 - 150\text{ mm}$.
   - Bố trí đoạn ống lắng cát kín đáy dài $3 - 6\text{ m}$ dưới đáy đoạn ống lọc.

##### 2.3.4.6 Bài tập Tính toán Điển hình Định Cỡ Ống Lọc Johnson

<!-- exercise-start: Ví dụ 2-6: Định cỡ kích thước ống lọc Johnson và kiểm tra vận tốc vào khe -->
- **Ví dụ 2-6: Định cỡ kích thước ống lọc Johnson và kiểm tra vận tốc vào khe**
  - Cho:
    - Lưu lượng bơm thiết kế: $Q = 3,600\text{ m}^3/\text{ngày}$ ($0.04167\text{ m}^3/\text{s} = 41.67\text{ L/s}$)
    - Đường kính ngoài danh nghĩa của ống lọc: $d_{\text{screen}} = 300\text{ mm}$ ($0.30\text{ m}$)
    - Cỡ khe lọc $1.0\text{ mm}$ (khe số 40) cho tỷ lệ diện tích mở: $C_{\text{open}} = 22\%$ ($0.22$)
    - Hệ số an toàn tắc nghẽn AWWA: $C_{\text{clog}} = 0.50$ ($50\%$ diện tích hữu hiệu)
    - Vận tốc dòng vào khe tối đa cho phép: $v_{\text{allowable}} \le 0.03\text{ m/s}$ ($0.1\text{ ft/s}$)
  - Tìm:
    - Diện tích mở hữu hiệu yêu cầu ($A_{\text{open, req}}$).
    - Chiều dài công tác tối thiểu ($L_{\text{screen}}$) của ống lọc và chọn chiều dài chuẩn.
    - Vận tốc vào khe ở trạng thái sạch ($v_{\text{clean}}$) và trạng thái nghẹt $50\%$ ($v_{\text{clogged}}$).
  - Phương trình áp dụng:
    $$A_{\text{open, req}} = \frac{Q}{v_{\text{allowable}}}$$
    $$L_{\text{screen, min}} = \frac{A_{\text{open, req}}}{\pi \cdot d_{\text{screen}} \cdot C_{\text{open}} \cdot C_{\text{clog}}}$$
    $$v_{\text{actual}} = \frac{Q}{A_{\text{open, effective}}}$$
  - Các bước giải:
    1. Bước 1: Tính diện tích mở hữu hiệu yêu cầu:
       $$A_{\text{open, req}} = \frac{0.04167\text{ m}^3/\text{s}}{0.03\text{ m/s}} = 1.389\text{ m}^2$$
    2. Bước 2: Tính chiều dài ống lọc tối thiểu:
       - Mẫu số phương trình:
         $$\pi \cdot d_{\text{screen}} \cdot C_{\text{open}} \cdot C_{\text{clog}} = \pi \times 0.30 \times 0.22 \times 0.50 = 0.103673\text{ m}$$
       - Chiều dài tính toán:
         $$L_{\text{screen}} = \frac{1.389}{0.103673} = 13.398\text{ m}$$
       - Chọn mô-đun ống lọc thương phẩm tiêu chuẩn: **$L_{\text{design}} = 14.0\text{ m}$**.
    3. Bước 3: Kiểm tra vận tốc dòng vào khe thực tế:
       - Tổng diện tích xung quanh mặt trụ ống lọc $14.0\text{ m}$:
         $$A_{\text{cyl}} = \pi \cdot d_{\text{screen}} \cdot L_{\text{design}} = \pi \times 0.30 \times 14.0 = 13.1947\text{ m}^2$$
       - Khi ống lọc hoàn toàn sạch ($100\%$ diện tích mở khả dụng):
         $$A_{\text{open, clean}} = 13.1947 \times 0.22 = 2.9028\text{ m}^2$$
         $$v_{\text{clean}} = \frac{0.04167}{2.9028} = 0.01435\text{ m/s} \quad (\le 0.03\text{ m/s} \implies \text{ĐẠT})$$
       - Khi ống lọc bị tắc nghẽn $50\%$ diện tích khe:
         $$A_{\text{open, clogged}} = 2.9028 \times 0.50 = 1.4514\text{ m}^2$$
         $$v_{\text{clogged}} = \frac{0.04167}{1.4514} = 0.02871\text{ m/s} \quad (\le 0.03\text{ m/s} \implies \text{ĐẠT})$$
  - **Đáp số**:
    - Diện tích mở yêu cầu: $A_{\text{open}} = 1.389\text{ m}^2$.
    - Chiều dài ống lọc tính toán: $L_{\text{screen}} = 13.40\text{ m}$ (chọn ống tiêu chuẩn $14.0\text{ m}$).
    - Vận tốc vào khe trạng thái sạch: $v_{\text{clean}} = 0.0144\text{ m/s}$.
    - Vận tốc vào khe khi nghẹt $50\%$: $v_{\text{clogged}} = 0.0287\text{ m/s} \le 0.03\text{ m/s}$ (đáp ứng tiêu chuẩn).
<!-- exercise-end -->

---

#### 2.3.5 Thiết Bị Cơ Điện Khai Thác Nước Ngầm (Groundwater Pumping Machinery & Hydraulics)

##### 2.3.5.1 Bơm Chìm Đa Tầng Cánh và Bơm Tuabin Trục Đứng (Submersible & Vertical Turbine Pumps)
- Cấu tạo cụm bơm chìm giếng sâu (Submersible Pump Assembly):
  - Động cơ điện chìm (Submersible Motor):
    - Đặt ở phần dưới cùng của cụm bơm để nước chảy qua làm mát vỏ.
    - Động cơ cảm ứng 3 pha kín nước hoàn toàn theo cấp bảo vệ IP68.
    - Khoang trong động cơ chứa đầy nước sạch hoặc dầu chuyên dụng bôi trơn ổ trượt.
  - Cụm cánh bơm ly tâm đa tầng cánh (Multi-Stage Impellers):
    - Lắp đồng trục phía trên động cơ, cửa hút nước bố trí ở đoạn giữa thân bơm.
    - Chuỗi cánh bơm gồm từ 5 đến hơn 30 tầng cánh ghép nối tiếp bằng inox hoặc đồng.
    - Mỗi tầng cánh gia tăng cột áp nước thêm $5 - 15\text{ m}$.
  - Van một chiều tích hợp (Integrated Check Valve):
    - Lắp ngay tại họng xả của bơm để chống nước chảy ngược làm quay ngược cánh bơm.
    - Van dập tắt hiện tượng búa nước khi ngắt nguồn điện đột ngột.
  - Ống đẩy và cáp điện chịu nước:
    - Bơm treo trong ống vách bằng cột ống đẩy thép nối bích hoặc ren.
    - Đai kẹp cao su cố định cáp điện chịu nước dọc theo thân ống đẩy.
  - Cảm biến chống cạn (Dry-run Protection Probes):
    - Điện cực gắn phía trên bơm tự động ngắt điện khi mực nước tụt sát họng hút.
- Bơm tuabin trục đứng (Vertical Line-Shaft Turbine Pumps):
  - Động cơ điện đặt khô ráo trên bệ miệng giếng trên mặt đất.
  - Trục truyền động cơ khí bằng thép hợp kim rất dài dẫn mô-men xoắn xuống cánh bơm đáy giếng.
  - Thiết bị này phục vụ các giếng công suất rất lớn hoặc nước có nhiệt độ cao.
  - Giếng khoan đòi hỏi độ thẳng đứng cao với góc nghiêng lệch nhỏ hơn $1^\circ$.

##### 2.3.5.2 Giới Hạn Chiều Cao Hút Khí Quyển và Xâm Thực Thủy Lực (Atmospheric Suction Lift Limit & Cavitation Mechanics)
- Bản chất vật lý của lực nâng hút nước:
  - Máy bơm không tự kéo nước mà chỉ tạo áp suất chân không tại tâm cánh quạt.
  - Chính áp suất khí quyển bề mặt ($p_{\text{atm}}$) đẩy cột nước dâng lên vào họng bơm.
  - Cột áp khí quyển tương đương ở mực nước biển:
    $$H_{\text{barometric}} = \frac{p_{\text{atm}}}{\rho \cdot g} \approx 10.33\text{ m H}_2\text{O} \quad (101,325\text{ Pa, } 4^\circ\text{C})$$
  - Áp suất hóa hơi ($p_v$) tăng khi nhiệt độ nước tăng, làm giảm chiều cao hút hữu hiệu:
    - Ở $20^\circ\text{C}$: $p_v = 2,338\text{ Pa} \implies H_v = 0.24\text{ m}$.
    - Ở $30^\circ\text{C}$: $p_v = 4,246\text{ Pa} \implies H_v = 0.44\text{ m}$.
    - Ở $40^\circ\text{C}$: $p_v = 7,384\text{ Pa} \implies H_v = 0.76\text{ m}$.
- Phương trình tính chiều cao hút tĩnh tối đa cho phép của bơm đặt cạn:
  $$h_{\text{suction, max}} = \frac{p_{\text{atm}} - p_v}{\rho \cdot g} - h_{L,\text{suction}} - \text{NPSH}_{\text{req}} - \text{Safety Margin}$$
  - Ký hiệu:
    - $h_{\text{suction, max}}$: Chiều cao hút tĩnh tối đa từ mực nước kiệt đến trục cánh bơm ($\text{m}$).
    - $p_{\text{atm}}$: Áp suất khí quyển tuyệt đối tại cao trình công trình ($\text{Pa}$).
    - $p_v$: Áp suất hơi bão hòa của nước ở nhiệt độ mùa hè ($\text{Pa}$).
    - $\rho$: Khối lượng riêng của nước ($\text{kg/m}^3$).
    - $g$: Gia tốc trọng trường ($9.81\text{ m/s}^2$).
    - $h_{L,\text{suction}}$: Tổng tổn thất cột áp ma sát và cục bộ trong ống hút ($\text{m}$).
    - $\text{NPSH}_{\text{req}}$: Cột áp hút thực dương đòi hỏi của máy bơm do nhà sản xuất quy định ($\text{m}$).
    - $\text{Safety Margin}$: Biên dự phòng an toàn chống xâm thực (quy chuẩn tối thiểu $0.50\text{ m}$).
- Cơ chế xâm thực thủy lực phá hủy máy bơm (Cavitation Mechanics):
  - Khi áp suất tại mắt cánh quạt tụt dưới $p_v$, nước sôi tạo thành các bọt khí hơi siêu nhỏ.
  - Dòng chảy cuốn bọt khí sang vùng áp suất cao ở rìa cánh quạt làm bọt khí nổ vỡ tức thì.
  - Vụ nổ tạo các tia vi phản lực nước với vận tốc vượt $1000\text{ m/s}$ và áp lực va đập trên $10,000\text{ bar}$.
  - Tia vi phản lực bắn phá bề mặt kim loại gây rỗ tổ ong, rung lắc dữ dội và tụt lưu lượng bơm.

##### 2.3.5.3 Cấu Tạo và Chu Trình Hoạt Động Hai Thì Bơm Tay Nông Thôn (Reciprocating Hand Pump Two-Stroke Cyclic Mechanics)
- Các bộ phận cơ khí chính của bơm tay pit-tông:
  - Thân xilanh (Cylinder bore): Đúc bằng gang hoặc bọc lót đồng, inox, đường kính $d_{\text{piston}} = 50 - 100\text{ mm}$.
  - Đòn bẩy tay gạt (Lever handle): Khớp bản lề chia đòn bẩy thành tay đòn dài ($L_{\text{long}}$) và tay đòn ngắn ($L_{\text{short}}$).
  - Cần bơm (Connecting rod): Thanh thép tròn truyền chuyển động từ tay gạt xuống pít-tông.
  - Quả pít-tông (Plunger): Gắn gioăng cao su đệm kín vách xilanh, tích hợp van xả một chiều (Discharge check valve).
  - Van đáy hút (Foot valve): Đặt ở đáy xilanh, là van một chiều ngăn nước tụt ngược xuống giếng.
- Chu trình làm việc hai thì tuần hoàn:
  - Kỳ đi lên (Upstroke - Người dùng ấn tay gạt xuống):
    1. Cần bơm kéo pít-tông đi lên phía trên xilanh.
    2. Trọng lượng cột nước phía trên nén chặt làm van pít-tông đóng kín hoàn toàn.
    3. Pít-tông nâng toàn bộ khối nước nằm phía trên nó dâng lên và chảy tràn ra miệng vòi.
    4. Chuyển động đi lên tạo độ chân không áp suất âm bên dưới buồng xilanh.
    5. Chênh áp khí quyển đội van chân (Foot valve) mở bung ra.
    6. Nước ngầm từ giếng dâng lên lấp đầy khoang xilanh nằm dưới pít-tông.
  - Kỳ đi xuống (Downstroke - Người dùng nhấc tay gạt lên):
    1. Cần bơm đẩy pít-tông đi xuống đáy xilanh.
    2. Áp lực nén thủy tĩnh của nước khoang dưới ép van chân đóng sập lại.
    3. Van chân đóng chặt giữ cột nước không tụt trở lại giếng.
    4. Áp lực nén đội ngược van pít-tông mở tung ra.
    5. Toàn bộ lượng nước khoang dưới chảy tràn qua thân pít-tông lên khoang trên.
    6. Hệ thống chuẩn bị cho chu trình đẩy nước tiếp theo.
- Phân loại bơm tay nông và bơm tay giếng sâu:
  - Bơm hút xilanh bề mặt (Bơm số 6 - No. 6 Hand Pump):
    - Xilanh bơm đặt ngay trên bệ mặt đất.
    - Giới hạn chiều sâu hút thực tế:
      $$H_{\text{suction\_handpump}} = 6.0 - 7.5\text{ m}$$
    - Mực nước sâu hơn $7.5\text{ m}$ làm bơm mất hoàn toàn khả năng hút do giới hạn chân không.
  - Bơm giếng sâu xilanh thả đáy (India Mark II hoặc Afridev):
    - Chiều sâu khai thác nước ngầm:
      $$H_{\text{deep\_handpump}} = 15 - 45\text{ m} \quad (\text{đạt tới } 80\text{ m})$$
    - Xilanh và cụm hai van thả chìm sâu dưới mực nước ngầm đáy giếng.
    - Cần bơm thép kéo dài từ tay gạt xuống xilanh đáy.
    - Bơm đẩy trực tiếp cột nước lên bề mặt, triệt tiêu hoàn toàn giới hạn hút chân không $7.5\text{ m}$.
- Năng suất lưu lượng của bơm tay:
  - Thể tích dịch chuyển trong một hành trình quét của pít-tông:
    $$V_{\text{stroke}} = A_{\text{piston}} \cdot L_{\text{stroke}} = \frac{\pi d_{\text{piston}}^2}{4} \cdot L_{\text{stroke}}$$
  - Lưu lượng nước xả lý thuyết của bơm tay:
    $$Q_{\text{theoretical}} = A_{\text{piston}} \cdot L_{\text{stroke}} \cdot n = \frac{\pi d_{\text{piston}}^2}{4} \cdot L_{\text{stroke}} \cdot n$$
  - Lưu lượng xả thực tế có xét đến hiệu suất thể tích ($\eta_v = 80\% - 90\%$):
    $$Q_{\text{actual}} = \eta_v \cdot Q_{\text{theoretical}} \approx 15 - 30\text{ L/phút} \quad (1.0 - 1.8\text{ m}^3/\text{h})$$
  - Ký hiệu và thông số thiết kế:
    - $d_{\text{piston}}$: Đường kính trong của xilanh bơm ($0.05 - 0.10\text{ m}$).
    - $L_{\text{stroke}}$: Chiều dài hành trình tịnh tiến của pít-tông ($L_{\text{stroke}} = 100 - 250\text{ mm}$).
    - $n$: Tần số dập tay của người sử dụng ($n = 30 - 40\text{ nhịp/phút}$).
    - $\eta_v$: Hệ số hiệu suất thể tích do rò rỉ gioăng và chậm đóng van ($\eta_v = 0.80 - 0.90$).

##### 2.3.5.4 Động Lực Học Đòn Bẩy và Lực Vận Hành Công Thái Học (Hand Pump Lever Dynamics & Ergonomic Manual Force)
- Tải trọng thẳng đứng tác dụng lên cần bơm ở kỳ đi lên:
  $$W_{\text{total}} = F_{\text{water}} + W_{\text{rod}} + W_{\text{plunger}}$$
  $$F_{\text{water}} = \rho \cdot g \cdot A_{\text{piston}} \cdot H_{\text{lift}}$$
  - Ký hiệu:
    - $F_{\text{water}}$: Trọng lượng cột nước nằm trên pít-tông được nâng lên ($\text{N}$).
    - $W_{\text{rod}}$: Trọng lượng bản thân của hệ thống cần bơm thép ($W_{\text{rod}} = m_{\text{rod}} \cdot g$, $\text{N}$).
    - $W_{\text{plunger}}$: Trọng lượng cụm quả pít-tông kim loại ($\text{N}$).
    - $H_{\text{lift}}$: Chiều cao nâng nước thẳng đứng từ mực nước động đến vòi xả ($\text{m}$).
- Cân bằng mô-men quay quanh khớp bản lề đòn bẩy:
  $$F_{\text{handle}} \cdot L_{\text{long}} = W_{\text{total}} \cdot L_{\text{short}}$$
- Phương trình lực ấn tay thủ công lên chuôi tay gạt:
  $$F_{\text{handle}} = \frac{L_{\text{short}}}{L_{\text{long}}} \cdot \left( W_{\text{rod}} + W_{\text{plunger}} + \rho g A_{\text{piston}} H_{\text{lift}} \right)$$
- Tỷ số lợi cơ học của đòn bẩy:
  $$\text{MA} = \frac{L_{\text{long}}}{L_{\text{short}}} = 4:1 \text{ đến } 8:1 \quad (\text{tiêu chuẩn phổ thông: } 6:1)$$
- Tiêu chuẩn giới hạn công thái học (Ergonomics):
  $$F_{\text{handle}} \le 50 - 80\text{ N} \quad (\approx 5 - 8\text{ kgf})$$
  - Giới hạn lực này giúp phụ nữ và người già có thể bơm nước liên tục mà không mất sức.
  - Khi giếng sâu ($H_{\text{lift}} > 30\text{ m}$), thợ chế tạo giảm đường kính xilanh để giảm lực ấn tay.

##### 2.3.5.5 Quy Trình Lựa Chọn và Lắp Đặt Bơm Tay Nông Thôn (Reciprocating Hand Pump Sizing & Siting Procedure)
1. Bước 1: Khảo sát độ sâu mực nước ngầm:
   - Đo mực nước tĩnh và mực nước động thấp nhất vào mùa khô.
   - Nếu mực nước động $\le 7.0\text{ m}$, chọn bơm hút xilanh bề mặt No. 6.
   - Nếu mực nước động $> 7.0\text{ m}$, bắt buộc chọn bơm giếng sâu xilanh đáy (India Mark II).
2. Bước 2: Định cỡ kích thước xilanh và tính lưu lượng:
   - Tính lưu lượng theo nhu cầu dùng nước với tần số $n = 35\text{ nhịp/phút}$.
   - Lựa chọn đường kính xilanh phù hợp từ $50\text{ mm}$ đến $75\text{ mm}$.
3. Bước 3: Thiết kế đòn bẩy cơ học và kiểm tra lực công thái học:
   - Chọn tỷ số cánh tay đòn $L_{\text{long}} / L_{\text{short}}$ từ $5:1$ đến $6:1$.
   - Tính lực ấn tay gạt $F_{\text{handle}}$ theo công thức cơ học.
   - Đảm bảo lực ấn tay không vượt quá ngưỡng công thái học $50 - 80\text{ N}$.
4. Bước 4: Thi công sân giếng bê tông và niêm phong vệ sinh:
   - Đổ sân bê tông bán kính $\ge 1.5\text{ m}$, xây rãnh thoát nước dẫn xa tối thiểu $5\text{ m}$.
   - Lắp gioăng nắp kín miệng giếng ngăn côn trùng và nước mưa chảy ngược vào giếng.

##### 2.3.5.6 Bài tập Tính toán Điển hình Chiều Cao Hút và Kiểm Tra Xâm Thực

<!-- exercise-start: Ví dụ 2-7: Tính toán chiều cao hút tối đa và kiểm tra an toàn xâm thực cho máy bơm đặt cạn -->
- **Ví dụ 2-7: Tính toán chiều cao hút tối đa và kiểm tra an toàn xâm thực cho máy bơm đặt cạn**
  - Cho:
    - Cao trình lắp đặt trạm bơm so với mực nước biển: $z = 250\text{ m}$
    - Áp suất khí quyển địa phương tại cao trình $250\text{ m}$: $p_{\text{atm}} = 98.37\text{ kPa}$ ($98,370\text{ Pa}$)
    - Nhiệt độ nước mùa hè: $T = 30^\circ\text{C}$ ($p_v = 4.246\text{ kPa} = 4,246\text{ Pa}$)
    - Trọng lượng riêng của nước ở $30^\circ\text{C}$: $\gamma = 9,768\text{ N/m}^3$
    - Chiều cao hút tĩnh thiết kế: $h_{\text{lift}} = 5.20\text{ m}$
    - Tổng tổn thất thủy lực trên đường ống hút: $h_{L,\text{suction}} = 0.85\text{ m}$
    - Cột áp hút thực dương đòi hỏi của máy bơm: $\text{NPSH}_{\text{req}} = 2.80\text{ m}$
    - Biên dự phòng an toàn chống xâm thực quy chuẩn: $\text{Safety Margin} = 0.50\text{ m}$
  - Tìm:
    - Cột áp áp suất khí quyển $H_{\text{atm}}$ và cột áp hóa hơi $H_v$ tính bằng mét nước.
    - Chiều cao hút tĩnh tối đa cho phép ($h_{\text{suction, max}}$) của máy bơm tại vị trí lắp đặt.
    - Cột áp hút thực dương khả dụng ($\text{NPSH}_a$) và kiểm tra điều kiện an toàn chống xâm thực.
  - Phương trình áp dụng:
    $$H_{\text{atm}} = \frac{p_{\text{atm}}}{\gamma}$$
    $$H_v = \frac{p_v}{\gamma}$$
    $$h_{\text{suction, max}} = (H_{\text{atm}} - H_v) - h_{L,\text{suction}} - \text{NPSH}_{\text{req}} - \text{Safety Margin}$$
    $$\text{NPSH}_a = H_{\text{atm}} - H_v - h_{\text{lift}} - h_{L,\text{suction}}$$
  - Các bước giải:
    1. Bước 1: Tính các cột áp áp suất tương đương:
       - Cột áp khí quyển:
         $$H_{\text{atm}} = \frac{98,370}{9,768} = 10.0706\text{ m} \approx 10.07\text{ m}$$
       - Cột áp hóa hơi:
         $$H_v = \frac{4,246}{9,768} = 0.4347\text{ m} \approx 0.44\text{ m}$$
    2. Bước 2: Tính chiều cao hút tĩnh tối đa cho phép ($h_{\text{suction, max}}$):
       - Cột áp hữu hiệu trước tổn thất:
         $$H_{\text{atm}} - H_v = 10.0706 - 0.4347 = 9.6359\text{ m}$$
       - Tổng tổn thất và biên an toàn:
         $$\Sigma_{\text{losses}} = 0.85 + 2.80 + 0.50 = 4.150\text{ m}$$
       - Chiều cao hút tối đa:
         $$h_{\text{suction, max}} = 9.6359 - 4.150 = 5.4859\text{ m} \approx 5.49\text{ m}$$
    3. Bước 3: So sánh với chiều cao hút thực tế:
       - Chiều cao hút thiết kế: $h_{\text{lift}} = 5.20\text{ m}$.
       - So sánh: $h_{\text{lift}} = 5.20\text{ m} \le h_{\text{suction, max}} = 5.49\text{ m}$ (Thỏa mãn điều kiện lắp đặt).
    4. Bước 4: Tính cột áp hút thực dương khả dụng ($\text{NPSH}_a$):
       $$\text{NPSH}_a = 10.0706 - 0.4347 - 5.20 - 0.85 = 9.6359 - 6.050 = 3.5859\text{ m} \approx 3.59\text{ m}$$
    5. Bước 5: Kiểm tra điều kiện an toàn chống xâm thực:
       $$\Delta \text{NPSH} = \text{NPSH}_a - \text{NPSH}_{\text{req}} = 3.5859 - 2.80 = +0.7859\text{ m} \approx +0.79\text{ m}$$
       - So sánh: $\Delta \text{NPSH} = 0.79\text{ m} \ge 0.50\text{ m}$.
       - Máy bơm vận hành an toàn, không xảy ra hiện tượng bốc hơi xâm thực tại cánh quạt.
  - **Đáp số**:
    - Cột áp khí quyển: $H_{\text{atm}} = 10.07\text{ m}$; Cột áp hóa hơi: $H_v = 0.44\text{ m}$.
    - Chiều cao hút tĩnh tối đa cho phép: $h_{\text{suction, max}} = 5.49\text{ m}$.
    - Cột áp khả dụng: $\text{NPSH}_a = 3.59\text{ m} > \text{NPSH}_{\text{req}} = 2.80\text{ m}$ (biên an toàn $+0.79\text{ m} \ge 0.50\text{ m}$, đạt chuẩn an toàn).
<!-- exercise-end -->

##### 2.3.5.7 Bài tập Tính toán Điển hình Bơm Tay Pit-tông Tịnh Tiến

<!-- exercise-start: Ví dụ 2-8: Tính toán lưu lượng và lực ấn tay vận hành bơm tay pit-tông tịnh tiến -->
- **Ví dụ 2-8: Tính toán lưu lượng và lực ấn tay vận hành bơm tay pit-tông tịnh tiến**
  - Cho:
    - Đường kính xilanh bơm: $d_{\text{piston}} = 75\text{ mm}$ ($0.075\text{ m}$)
    - Chiều dài hành trình pít-tông: $L_{\text{stroke}} = 180\text{ mm}$ ($0.180\text{ m}$)
    - Tần số dập tay của người vận hành: $n = 35.0\text{ nhịp/phút}$
    - Hiệu suất thể tích của bơm: $\eta_v = 88\%$ ($0.88$)
    - Chiều cao nâng nước thẳng đứng: $H_{\text{lift}} = 6.0\text{ m}$
    - Chiều dài tay đòn dài (chịu lực): $L_{\text{long}} = 900\text{ mm}$ ($0.90\text{ m}$)
    - Chiều dài tay đòn ngắn (tải trọng): $L_{\text{short}} = 150\text{ mm}$ ($0.15\text{ m}$)
    - Khối lượng cần bơm và cụm pít-tông: $m_{\text{rod}} = 3.5\text{ kg}$
    - Khối lượng riêng của nước: $\rho = 1,000\text{ kg/m}^3$; Gia tốc trọng trường: $g = 9.81\text{ m/s}^2$
  - Tìm:
    - Thể tích nước dịch chuyển trong một hành trình quét ($V_{\text{stroke}}$) tính bằng lít.
    - Lưu lượng nước xả lý thuyết ($Q_{\text{theoretical}}$) và thực tế ($Q_{\text{actual}}$) theo $\text{L/phút}$ và $\text{m}^3/\text{h}$.
    - Tải trọng thủy tĩnh do cột nước nâng tác dụng lên mặt pít-tông ($F_{\text{water}}$).
    - Tổng lực kéo thẳng đứng tác dụng lên cần bơm ($W_{\text{total}}$).
    - Lực ấn tay thủ công ($F_{\text{handle}}$) lên chuôi tay gạt và đánh giá công thái học.
  - Phương trình áp dụng:
    $$A_{\text{piston}} = \frac{\pi \cdot d_{\text{piston}}^2}{4}$$
    $$V_{\text{stroke}} = A_{\text{piston}} \cdot L_{\text{stroke}}$$
    $$Q_{\text{theoretical}} = V_{\text{stroke}} \cdot n$$
    $$Q_{\text{actual}} = \eta_v \cdot Q_{\text{theoretical}}$$
    $$F_{\text{water}} = \rho \cdot g \cdot A_{\text{piston}} \cdot H_{\text{lift}}$$
    $$W_{\text{total}} = F_{\text{water}} + m_{\text{rod}} \cdot g$$
    $$F_{\text{handle}} = W_{\text{total}} \cdot \left(\frac{L_{\text{short}}}{L_{\text{long}}}\right)$$
  - Các bước giải:
    1. Bước 1: Tính diện tích pít-tông và thể tích một hành trình:
       - Diện tích mặt cắt pít-tông:
         $$A_{\text{piston}} = \frac{\pi \times (0.075)^2}{4} = 0.00441786\text{ m}^2$$
       - Thể tích nước dịch chuyển:
         $$V_{\text{stroke}} = 0.00441786 \times 0.180 = 0.00079521\text{ m}^3 = 0.7952\text{ L/hành trình}$$
    2. Bước 2: Tính lưu lượng nước bơm xả:
       - Lưu lượng lý thuyết:
         $$Q_{\text{theoretical}} = 0.79521 \times 35 = 27.832\text{ L/phút}$$
       - Lưu lượng thực tế với $\eta_v = 0.88$:
         $$Q_{\text{actual}} = 27.832 \times 0.88 = 24.492\text{ L/phút}$$
       - Đổi sang đơn vị $\text{m}^3/\text{h}$:
         $$Q_{\text{actual}} = \frac{24.492 \times 60}{1000} = 1.4695\text{ m}^3/\text{h} \approx 1.47\text{ m}^3/\text{h}$$
    3. Bước 3: Tính tải trọng thủy tĩnh của cột nước trên pít-tông:
       $$F_{\text{water}} = 1000 \times 9.81 \times 0.00441786 \times 6.0 = 260.035\text{ N}$$
    4. Bước 4: Tính tổng lực kéo thẳng đứng tác dụng lên cần bơm:
       - Trọng lượng cơ học cần và pít-tông:
         $$W_{\text{rod}} = 3.5 \times 9.81 = 34.335\text{ N}$$
       - Tổng tải trọng kéo:
         $$W_{\text{total}} = 260.035 + 34.335 = 294.37\text{ N}$$
    5. Bước 5: Tính lực ấn tay thủ công lên chuôi tay gạt:
       - Tỷ số cánh tay đòn:
         $$\frac{L_{\text{short}}}{L_{\text{long}}} = \frac{0.15}{0.90} = \frac{1}{6}$$
       - Lực ấn tay yêu cầu:
         $$F_{\text{handle}} = 294.37 \times \frac{1}{6} = 49.0617\text{ N} \approx 49.06\text{ N}$$
       - Quy đổi tương đương theo kilôgam lực:
         $$F_{\text{handle, kgf}} = \frac{49.0617}{9.81} \approx 5.0\text{ kgf}$$
       - Đánh giá công thái học: $F_{\text{handle}} = 49.06\text{ N} \approx 5.0\text{ kgf} \le 60\text{ N}$.
       - Lực vận hành nhẹ nhàng, phụ nữ và học sinh đều có thể bơm nước liên tục dễ dàng.
  - **Đáp số**:
    - Thể tích một hành trình: $V_{\text{stroke}} = 0.795\text{ L/hành trình}$.
    - Lưu lượng thực tế: $Q_{\text{actual}} = 24.49\text{ L/phút}$ ($1.47\text{ m}^3/\text{h}$).
    - Tải trọng cột nước: $F_{\text{water}} = 260.04\text{ N}$.
    - Tổng lực kéo cần bơm: $W_{\text{total}} = 294.37\text{ N}$.
    - Lực ấn tay gạt vận hành: $F_{\text{handle}} = 49.06\text{ N}$ ($5.0\text{ kgf}$, đạt tiêu chuẩn công thái học xuất sắc).
<!-- exercise-end -->

---

#### 2.3.6 Chẩn Đoán Sự Cố Vận Hành và Tiêu Chuẩn Kỹ Thuật Giếng Ngầm (Groundwater Troubleshooting & Standards)

##### 2.3.6.1 Ma Trận Chẩn Đoán và Khắc Phục Sự Cố Giếng Ngầm (Failure Modes & Remedial Actions)
- Hiện tượng giếng khoan bị đùn cát và mài mòn cánh bơm:
  - Dấu hiệu nhận biết:
    - Nước bơm lên đục, lắng thấy nhiều hạt cát thô trong xô chứa ($> 5\text{ mg/L}$).
    - Cánh quạt máy bơm chìm bị mòn vẹt nhanh chóng sau vài tháng vận hành.
    - Lưu lượng nước và áp lực đẩy của máy bơm sụt giảm nhanh.
  - Nguyên nhân gốc rễ:
    - Khe hở ống lọc quá lớn so với cỡ hạt của tầng cát chứa nước.
    - Cấp phối sỏi bọc nhân tạo sai kích thước, tạo khoảng rỗng cho cát chui qua.
    - Vận tốc dòng vào khe vượt ngưỡng an toàn ($v_{\text{entrance}} > 0.03\text{ m/s}$).
    - Thân ống lọc bị rách thủng do va đập cơ học hoặc sụt lún địa tầng.
  - Biện pháp kỹ thuật khắc phục:
    1. Thả camera chuyên dụng nội soi lòng giếng để tìm đoạn ống lọc bị rách vỡ.
    2. Điều tiết van hãm bớt lưu lượng bơm để hạ vận tốc vào khe về $v \le 0.03\text{ m/s}$.
    3. Thả ống lót lọc mới (Screen liner sleeve) đường kính nhỏ hơn vào lòng ống lọc cũ.
- Hiện tượng đóng cặn hóa học và khoáng hóa khe lọc:
  - Dấu hiệu nhận biết:
    - Năng suất riêng ($\text{SC} = Q/s_w$) của giếng giảm dần liên tục qua các năm.
    - Mực nước tĩnh không đổi nhưng mực nước động tụt sâu bất thường khi bơm.
  - Nguyên nhân gốc rễ:
    - Vận tốc nước qua khe cao làm sụt áp cục bộ và giải phóng khí $\text{CO}_2$ tự do.
    - Phản ứng hóa học kết tủa đá vôi Canxi cacbonat:
      $$\text{Ca}(\text{HCO}_3)_2 \rightarrow \text{CaCO}_3\downarrow + \text{CO}_2\uparrow + \text{H}_2\text{O}$$
    - Oxy xâm nhập oxy hóa sắt hai thành kết tủa sắt ba hydroxit $\text{Fe}(\text{OH})_3$ nhầy nhớt.
  - Biện pháp kỹ thuật khắc phục:
    1. Bơm dung dịch axit clohydric ($\text{HCl}$) $15\% - 20\%$ có chất ức chế ăn mòn vào giếng.
    2. Ngâm ủ axit trong $12 - 24\text{ giờ}$ để hòa tan cặn vôi và cặn sắt bám dính.
    3. Dùng cần khoan gắn bàn chải thép cọ sạch thành ống lọc và sục sạo bằng pít-tông kéo giật.
    4. Bơm xả kiệt toàn bộ nước thải axit ra ngoài cho đến khi nước đạt $\text{pH}$ trung tính.
- Hiện tượng tụt mực nước động và xâm thực máy bơm:
  - Dấu hiệu nhận biết:
    - Bơm chìm phát ra tiếng nổ lách tách như bắn sỏi và rung giật đường ống đẩy.
    - Lưu lượng nước cấp sụt giảm đột ngột, dòng điện động cơ dao động thất thường.
  - Nguyên nhân gốc rễ:
    - Khai thác quá mức trong mùa khô khiến mực nước động tụt thấp hơn miệng hút của bơm.
    - Đối với bơm cạn: Mực nước động tụt sâu vượt quá chiều cao hút tĩnh cho phép ($> 7.0\text{ m}$).
  - Biện pháp kỹ thuật khắc phục:
    1. Giảm bớt lưu lượng bơm hút của giếng để nâng cao mực nước động.
    2. Lắp thêm các đoạn ống đẩy để hạ sâu vị trí treo bơm chìm dưới mực nước động tối thiểu $3\text{ m}$.
    3. Thay thế toàn bộ cụm bơm đặt cạn bằng máy bơm chìm thả sâu đáy giếng.
- Hiện tượng xâm nhập mặn và nón mặn dâng cao:
  - Dấu hiệu nhận biết:
    - Độ dẫn điện ($\text{EC}$) và tổng chất rắn hòa tan ($\text{TDS}$) của nước giếng tăng vọt.
    - Hàm lượng ion Clorua ($\text{Cl}^-$) vượt ngưỡng quy chuẩn ($> 250\text{ mg/L}$), nước có vị lợ.
  - Nguyên nhân gốc rễ:
    - Khai thác nước ngầm quá mức ở vùng ven biển làm phá vỡ cân bằng thủy tĩnh Ghyben-Herzberg:
      $$z = \frac{\rho_f}{\rho_s - \rho_f} \cdot h_f \approx 40 \cdot h_f$$
    - Cứ mỗi mét nước ngọt bị tụt, nón nước mặn bên dưới sẽ dâng cao lên $40\text{ m}$.
  - Biện pháp kỹ thuật khắc phục:
    1. Cắt giảm ngay công suất bơm của giếng hoặc dừng khai thác luân phiên.
    2. Trám vữa xi măng bịt đoạn ống lọc đáy để chỉ khai thác tầng nước ngọt phía trên.
    3. Triển khai bổ cập nhân tạo tầng chứa nước (MAR) bằng nước mặt đã xử lý để đẩy lùi nêm mặn.

##### 2.3.6.2 Tiêu Chuẩn Kỹ Thuật Thiết Kế Giếng Theo TCXDVN 33:2006 và QCVN 01-1:2018/BYT
- Tiêu chuẩn thiết kế công trình cấp nước TCXDVN 33:2006:
  - Vận tốc nước chảy qua khe ống lọc giếng:
    $$v_{\text{screen}} \le 0.03\text{ m/s} \quad (30\text{ mm/s} = 0.1\text{ ft/s})$$
  - Chiều sâu trám vữa xi măng áp lực bảo vệ vệ sinh đầu giếng:
    $$z_{\text{grout}} \ge 5 - 10\text{ m} \quad (\text{tiêu chuẩn lựa chọn: } 10 - 15\text{ m})$$
  - Vùng bảo hộ vệ sinh nguồn nước ngầm cấp I (Vùng bảo vệ nghiêm ngặt):
    - Bán kính bảo vệ tối thiểu: $30 - 50\text{ m}$ xung quanh miệng giếng khoan.
    - Hàng rào bảo vệ kiên cố, cấm mọi hoạt động sinh hoạt, chăn nuôi và xây dựng.
  - Vùng bảo hộ vệ sinh nguồn nước ngầm cấp II (Vùng hạn chế ô nhiễm):
    - Bán kính bảo vệ mở rộng: $300 - 500\text{ m}$ xung quanh giếng khoan.
    - Cấm xây dựng bãi chôn lấp rác, nghĩa trang, kho hóa chất và bón phân tươi.
- Quy chuẩn kỹ thuật quốc gia về chất lượng nước sạch QCVN 01-1:2018/BYT:
  - Độ đục của nước sau xử lý: $\le 2.0\text{ NTU}$.
  - Độ màu của nước: $\le 15.0\text{ TCU}$.
  - Độ pH của nước: dao động trong ngưỡng $6.0 - 8.5$.
  - Tổng độ cứng của nước (tính theo $\text{CaCO}_3$): $\le 300.0\text{ mg/L}$.
  - Hàm lượng sắt tổng ($\text{Fe}$): $\le 0.30\text{ mg/L}$.
  - Hàm lượng mangan tổng ($\text{Mn}$): $\le 0.10\text{ mg/L}$.
  - Hàm lượng ion Clorua ($\text{Cl}^-$): $\le 250.0\text{ mg/L}$.
  - Vi khuẩn Coliform tổng số và $E. coli$: không phát hiện ($0\text{ CFU}/100\text{ mL}$).

### Topic 2.4: Phương Trình Kỹ Thuật, Quy Trình Thiết Kế, Bài Toán Điển Hình và Chẩn Đoán Sự Cố Công Trình Thu Nước

#### 1. Mười Hai Phương Trình Kỹ Thuật Then Chốt (Key Technical Equations)

##### 1.1 Phương trình Thiem cho tầng chứa nước có áp (Thiem Equation for Confined Aquifer)
- Phương trình mô tả dòng chảy thấm dừng hướng tâm vào giếng khoan hoàn chỉnh trong tầng chứa nước có áp:
  $$Q = \frac{2\pi K B (h_2 - h_1)}{\ln(r_2 / r_1)} = \frac{2\pi T (s_1 - s_2)}{\ln(r_2 / r_1)}$$
- Định nghĩa các biến số kỹ thuật:
  - $Q$: Lưu lượng bơm ổn định từ giếng khoan ($\text{m}^3/\text{ngày}$ hoặc $\text{m}^3/\text{s}$).
  - $K$: Hệ số thấm của tầng chứa nước có áp ($\text{m/ngày}$ hoặc $\text{m/s}$).
  - $B$: Bề dày bão hòa của tầng chứa nước có áp ($\text{m}$).
  - $T$: Hệ số dẫn nước của tầng chứa nước ($T = K \cdot B$, $\text{m}^2/\text{ngày}$ hoặc $\text{m}^2/\text{s}$).
  - $h_1, h_2$: Chiều cao cột nước đo áp tại hai giếng quan trắc ($\text{m}$).
  - $s_1, s_2$: Độ hạ mực nước đo áp tương ứng ($s = H_0 - h$, $\text{m}$).
  - $r_1, r_2$: Khoảng cách từ tim giếng bơm đến hai giếng quan trắc ($r_2 > r_1$, $\text{m}$).
- Phương trình nội suy độ hạ mực nước tại vách giếng khoan ($r = r_w$):
  $$s_w = s_1 + \frac{Q}{2\pi T} \cdot \ln\left(\frac{r_1}{r_w}\right)$$

##### 1.2 Phương trình Dupuit-Thiem cho tầng chứa nước không áp (Dupuit-Thiem Equation for Unconfined Aquifer)
- Phương trình tính dòng thấm dừng hướng tâm vào giếng khoan trong tầng chứa nước không áp:
  $$Q = \frac{\pi K (h_2^2 - h_1^2)}{\ln(r_2 / r_1)}$$
- Phương trình liên hệ giữa vách giếng và bán kính ảnh hưởng ngoài:
  $$Q = \frac{\pi K (H_0^2 - h_w^2)}{\ln(R / r_w)}$$
- Biểu thức tính chiều cao cột nước động tại vách giếng:
  $$h_w = \sqrt{H_0^2 - \frac{Q \cdot \ln(R / r_w)}{\pi K}}$$
- Định nghĩa các biến số kỹ thuật:
  - $Q$: Lưu lượng khai thác ổn định từ giếng không áp ($\text{m}^3/\text{ngày}$ hoặc $\text{m}^3/\text{s}$).
  - $K$: Hệ số thấm của tầng cát không áp ($\text{m/ngày}$ hoặc $\text{m/s}$).
  - $H_0$: Chiều dày bão hòa ban đầu của tầng chứa nước ($\text{m}$).
  - $h_w$: Chiều cao cột nước động tại vách giếng ($\text{m}$).
  - $h_1, h_2$: Chiều cao cột nước tại khoảng cách $r_1, r_2$ ($\text{m}$).
  - $r_w$: Bán kính ngoài của ống vách giếng khoan ($\text{m}$).
  - $R$: Bán kính ảnh hưởng của phễu hạ mực nước ($\text{m}$).
  - $s_w$: Độ hạ mực nước tại vách giếng ($s_w = H_0 - h_w \le 0.5 \cdot H_0$, $\text{m}$).

##### 1.3 Phương trình phân tách tổng độ hạ mực nước Jacob (Jacob Total Drawdown Equation)
- Phương trình Jacob phân tách tổng độ hạ mực nước thành hai tổn thất thành phần:
  $$s_w = H_0 - h_w = s_{\text{aquifer}} + s_{\text{well}} = B_1 Q + C_1 Q^2$$
- Định nghĩa các biến số kỹ thuật:
  - $s_w$: Tổng độ hạ mực nước đo trong ống vách giếng khoan ($\text{m}$).
  - $H_0$: Mực nước tĩnh ban đầu trước khi bơm ($\text{m}$).
  - $h_w$: Mực nước động đo trong lòng giếng khi bơm ổn định ($\text{m}$).
  - $s_{\text{aquifer}}$: Độ hạ mực nước do tổn thất tầng chứa nước chảy tầng ($s_{\text{aquifer}} = B_1 Q$, $\text{m}$).
  - $s_{\text{well}}$: Độ hạ mực nước do tổn thất vách giếng chảy rối ($s_{\text{well}} = C_1 Q^2$, $\text{m}$).
  - $B_1$: Hệ số tổn thất tầng chứa nước ($\text{ngày/m}^2$ hoặc $\text{s/m}^2$).
  - $C_1$: Hệ số tổn thất vách giếng khoan ($\text{ngày}^2/\text{m}^5$ hoặc $\text{s}^2/\text{m}^5$).
  - $Q$: Lưu lượng bơm khai thác ($\text{m}^3/\text{ngày}$ hoặc $\text{m}^3/\text{s}$).

##### 1.4 Phương trình năng suất riêng của giếng (Well Specific Capacity Equation)
- Phương trình biểu thị khả năng sinh nước của giếng trên mỗi mét hạ thấp mực nước:
  $$\text{SC} = \frac{Q}{s_w}$$
- Định nghĩa các biến số kỹ thuật:
  - $\text{SC}$: Năng suất riêng của giếng khoan ($\text{m}^3/(\text{ngày}\cdot\text{m})$ hoặc $\text{L}/(\text{s}\cdot\text{m})$).
  - $Q$: Lưu lượng khai thác ổn định của giếng ($\text{m}^3/\text{ngày}$ hoặc $\text{L/s}$).
  - $s_w$: Tổng độ hạ mực nước ổn định tại vách giếng ($\text{m}$).
- Phương trình tính hiệu suất giếng khoan:
  $$\eta_{\text{well}} = \frac{s_{\text{aquifer}}}{s_w} \times 100\% = \frac{B_1 Q}{B_1 Q + C_1 Q^2} \times 100\%$$
  - $\eta_{\text{well}}$: Hiệu suất làm việc của giếng khoan ($\%$).

##### 1.5 Phương trình bán kính ảnh hưởng Sichardt (Sichardt Empirical Radius Equation)
- Phương trình kinh nghiệm Sichardt ước tính bán kính phễu hạ mực nước:
  $$R = 3000 \cdot s_w \cdot \sqrt{K}$$
- Định nghĩa các biến số kỹ thuật:
  - $R$: Bán kính ảnh hưởng của phễu hạ mực nước ($\text{m}$).
  - $s_w$: Độ hạ mực nước tại vách giếng khoan ($\text{m}$).
  - $K$: Hệ số thấm của tầng chứa nước, bắt buộc tính bằng mét trên giây ($\text{m/s}$).
  - $3000$: Hệ số thực nghiệm có thứ nguyên ($\text{s}^{0.5}/\text{m}^{0.5}$).

##### 1.6 Phương trình vận tốc dòng vào khe ống lọc giếng khoan (Well Screen Entrance Velocity Equation)
- Phương trình khống chế vận tốc nước chui qua khe hở ống lọc Johnson:
  $$v_{\text{entrance}} = \frac{Q}{A_{\text{open}}} = \frac{Q}{\pi \cdot d_{\text{screen}} \cdot L_{\text{screen}} \cdot C_{\text{open}} \cdot C_{\text{clog}}} \le v_{\text{allowable}}$$
- Định nghĩa các biến số kỹ thuật:
  - $v_{\text{entrance}}$: Vận tốc dòng nước chảy qua khe ống lọc ($\text{m/s}$).
  - $Q$: Lưu lượng bơm thiết kế của giếng khoan ($\text{m}^3/\text{s}$).
  - $d_{\text{screen}}$: Đường kính ngoài danh nghĩa của ống lọc ($\text{m}$).
  - $L_{\text{screen}}$: Chiều dài hoạt động hữu hiệu của ống lọc ($\text{m}$).
  - $C_{\text{open}}$: Tỷ lệ diện tích mở danh định của ống lọc do nhà sản xuất công bố (phân số thập phân).
  - $C_{\text{clog}}$: Hệ số an toàn tắc nghẽn khe lọc do sỏi cát bám dính ($C_{\text{clog}} = 0.50$).
  - $v_{\text{allowable}}$: Vận tốc vào khe tối đa cho phép ($v_{\text{allowable}} \le 0.03\text{ m/s} \approx 0.1\text{ ft/s}$).

##### 1.7 Phương trình vận tốc tiếp cận qua lưới chắn rác mặt nước (Intake Screen Through-Slot Velocity Equation)
- Phương trình kiểm tra vận tốc dòng chảy xuyên qua mắt lưới chắn rác:
  $$v_{\text{screen}} = \frac{Q}{A_{\text{net}}} = \frac{Q}{A_{\text{gross}} \cdot (1 - \text{fraction}_{\text{solid}})} \le 0.15\text{ m/s}$$
- Định nghĩa các biến số kỹ thuật:
  - $v_{\text{screen}}$: Vận tốc tiếp cận xuyên qua diện tích mở của lưới ($\text{m/s}$).
  - $Q$: Lưu lượng nước thô khai thác của công trình thu ($\text{m}^3/\text{s}$).
  - $A_{\text{net}}$: Diện tích thông thủy thực tế của các mắt lưới dưới mực nước kiệt ($\text{m}^2$).
  - $A_{\text{gross}}$: Diện tích hình học tổng thể phần ngập nước của khung lưới ($\text{m}^2$).
  - $\text{fraction}_{\text{solid}}$: Tỷ lệ diện tích sợi kim loại và khung cản dòng ($0.40 - 0.55$).
  - Giới hạn vận tốc: $v_{\text{screen}} \le 0.15\text{ m/s}$ bảo vệ cá con theo TCXDVN 33:2006 và US EPA 316(b).

##### 1.8 Phương trình tổn thất cột nước qua song chắn rác Kirschmer (Kirschmer Head Loss Equation)
- Phương trình Kirschmer xác định tổn thất thủy lực qua song chắn rác thô thanh song phẳng:
  $$h_L = \beta \cdot \left(\frac{s}{b}\right)^{4/3} \cdot \frac{v_0^2}{2g} \cdot \sin(\alpha)$$
- Định nghĩa các biến số kỹ thuật:
  - $h_L$: Tổn thất cột nước qua song chắn rác sạch ($\text{m}$).
  - $\beta$: Hệ số hình dạng thanh chắn Kirschmer ($\beta = 2.42$ cho thanh chữ nhật cạnh sắc; $\beta = 1.79$ cho thanh bo tròn đầu).
  - $s$: Chiều dày của thanh chắn đón hướng dòng chảy ($\text{m}$).
  - $b$: Khoảng cách thông thủy giữa hai thanh liền kề ($b = 0.040 - 0.050\text{ m}$).
  - $v_0$: Vận tốc dòng chảy trong kênh tiếp cận ngay trước song chắn ($v_0 = 0.60 - 1.00\text{ m/s}$).
  - $g$: Gia tốc trọng trường ($9.81\text{ m/s}^2$).
  - $\alpha$: Góc nghiêng của thanh chắn so với mặt phẳng nằm ngang ($\alpha = 60^\circ - 75^\circ$).

##### 1.9 Phương trình chiều cao hút tĩnh tối đa cho phép của máy bơm (Maximum Allowable Static Suction Lift Equation)
- Phương trình cân bằng năng lượng xác định giới hạn vị trí đặt bơm cạn trên mặt đất:
  $$h_{\text{suction, max}} = \frac{p_{\text{atm}} - p_v}{\rho \cdot g} - h_{L,\text{suction}} - \text{NPSH}_{\text{req}} - \text{Safety Margin}$$
- Định nghĩa các biến số kỹ thuật:
  - $h_{\text{suction, max}}$: Khoảng cách thẳng đứng tối đa từ mực nước kiệt động đến tim trục bơm ($\text{m}$).
  - $p_{\text{atm}}$: Áp suất khí quyển tuyệt đối tại cao trình trạm bơm ($\text{Pa}$).
  - $p_v$: Áp suất hơi bão hòa của nước ở nhiệt độ làm việc cao nhất ($\text{Pa}$).
  - $\rho$: Khối lượng riêng của nước ($\text{kg/m}^3$).
  - $g$: Gia tốc trọng trường ($9.81\text{ m/s}^2$).
  - $h_{L,\text{suction}}$: Tổng tổn thất cột áp ma sát và tổn thất cục bộ trong ống hút ($\text{m}$).
  - $\text{NPSH}_{\text{req}}$: Cột áp hút thực dương đòi hỏi của máy bơm do nhà sản xuất cấp ($\text{m}$).
  - $\text{Safety Margin}$: Biên độ an toàn chống xâm thực bắt buộc ($\ge 0.50\text{ m}$).

##### 1.10 Phương trình lưu lượng thể tích lý thuyết của bơm tay (Theoretical Hand Pump Discharge Equation)
- Phương trình tính thể tích dịch chuyển một hành trình quét:
  $$V_{\text{stroke}} = A_{\text{piston}} \cdot L_{\text{stroke}} = \frac{\pi d_{\text{piston}}^2}{4} \cdot L_{\text{stroke}}$$
- Phương trình tính lưu lượng thể tích lý thuyết:
  $$Q_{\text{theoretical}} = A_{\text{piston}} \cdot L_{\text{stroke}} \cdot n = \frac{\pi d_{\text{piston}}^2}{4} \cdot L_{\text{stroke}} \cdot n$$
- Phương trình tính lưu lượng thực tế có xét hiệu suất thể tích:
  $$Q_{\text{actual}} = \eta_v \cdot Q_{\text{theoretical}}$$
- Định nghĩa các biến số kỹ thuật:
  - $Q_{\text{theoretical}}$: Lưu lượng thể tích lý thuyết của bơm tay ($\text{m}^3/\text{phút}$ hoặc $\text{L/phút}$).
  - $Q_{\text{actual}}$: Lưu lượng nước xả thực tế qua vòi ($\text{L/phút}$ hoặc $\text{m}^3/\text{h}$).
  - $d_{\text{piston}}$: Đường kính trong xilanh bơm ($0.050 - 0.100\text{ m}$).
  - $L_{\text{stroke}}$: Chiều dài hành trình pít-tông ($0.100 - 0.250\text{ m}$).
  - $n$: Tần số dập tay gạt ($30 - 40\text{ nhịp/phút}$).
  - $\eta_v$: Hệ số hiệu suất thể tích ($\eta_v = 0.80 - 0.90$).

##### 1.11 Phương trình đòn bẩy cơ học và lực ấn tay gạt bơm tay (Hand Pump Lever Mechanics & Effort Force Equation)
- Phương trình cân bằng momen đòn bẩy xác định lực ấn tay thủ công:
  $$F_{\text{handle}} = \frac{L_{\text{short}}}{L_{\text{long}}} \cdot \left( W_{\text{rod}} + W_{\text{plunger}} + \rho g A_{\text{piston}} H_{\text{lift}} \right)$$
- Định nghĩa các biến số kỹ thuật:
  - $F_{\text{handle}}$: Lực ấn tay thẳng đứng đặt lên chuôi tay gạt ($\text{N}$).
  - $L_{\text{long}}$: Chiều dài cánh tay đòn chịu lực từ điểm tựa đến tay cầm ($\text{m}$).
  - $L_{\text{short}}$: Chiều dài cánh tay đòn tải từ điểm tựa đến khớp cần bơm ($\text{m}$).
  - $W_{\text{rod}}$: Trọng lượng cơ khí của hệ cần bơm bằng thép ($W_{\text{rod}} = m_{\text{rod}} \cdot g$, $\text{N}$).
  - $W_{\text{plunger}}$: Trọng lượng cụm pít-tông và van xả ($\text{N}$).
  - $\rho g A_{\text{piston}} H_{\text{lift}}$: Tải trọng thủy tĩnh cột nước nâng trên pít-tông ($F_{\text{water}}$, $\text{N}$).
  - $H_{\text{lift}}$: Chiều cao cột nước nâng từ mực nước động đến vòi xả ($\text{m}$).
  - Tiêu chuẩn công thái học: $F_{\text{handle}} \le 50 - 80\text{ N}$ giúp người dùng vận hành thuận tiện.

##### 1.12 Phương trình lưu lượng hành lang thu nước thấm ven sông (Alluvial Infiltration Gallery Yield Equation)
- Phương trình tính lưu lượng nước thấm dừng một phía từ sông vào hành lang thu tuyến tính:
  $$Q = K \cdot L_{\text{gallery}} \cdot \frac{H^2 - h_0^2}{2 L_{\text{distance}}}$$
- Định nghĩa các biến số kỹ thuật:
  - $Q$: Lưu lượng nước thấm ổn định thu được ($\text{m}^3/\text{ngày}$ hoặc $\text{m}^3/\text{s}$).
  - $K$: Hệ số thấm ngang của tầng cát sỏi bồi tích ven sông ($\text{m/ngày}$ hoặc $\text{m/s}$).
  - $L_{\text{gallery}}$: Tổng chiều dài hoạt động của đường ống thu đục lỗ ngầm ($\text{m}$).
  - $H$: Chiều cao cột nước sông tính từ đáy cách nước lên mặt nước sông ($\text{m}$).
  - $h_0$: Chiều cao cột nước động trong ống thu tính từ đáy cách nước ($\text{m}$).
  - $L_{\text{distance}}$: Khoảng cách vuông góc từ mép sông đến tim tuyến hành lang ($\text{m}$).
  - Năng suất thu nước trên một mét dài: $q = Q / L_{\text{gallery}}$ ($\text{m}^3/(\text{ngày}\cdot\text{m})$).

---

#### 2. Bốn Quy Trình Thiết Kế Tuần Tự (Sequential Engineering Design Procedures)

##### 2.1 Quy trình định cỡ công trình thu nước mặt ven bờ và xa bờ (Surface Water Shore & Offshore Intake Design Procedure)
1. Bước 1: Khảo sát thủy văn và lựa chọn vị trí công trình (Site Siting).
   - Chọn bờ lõm ổn định của sông có luồng sâu áp sát bờ.
   - Tránh xa doi cát bồi lấp và hạ lưu các nguồn xả thải.
   - Thu thập số liệu mực nước kiệt thiết kế $P = 95\%$ và mực nước lũ thiết kế $P = 1\%$.
2. Bước 2: Định cỡ song chắn rác thô (Coarse Bar Rack Sizing).
   - Chọn bề dày thanh $s = 8 - 12\text{ mm}$, khoảng cách khe $b = 40 - 50\text{ mm}$.
   - Chọn góc nghiêng thanh $\alpha = 75^\circ$ và vận tốc tiếp cận $v_0 = 0.60 - 0.80\text{ m/s}$.
   - Tính bề rộng kênh dẫn $W$.
   - Tính tổn thất cột nước Kirschmer ở trạng thái sạch và trạng thái nghẹt $50\%$.
3. Bước 3: Định cỡ lưới chắn rác cơ động tinh (Fine Traveling Screen Sizing).
   - Chọn mắt lưới $b_{\text{mesh}} = 2 - 6\text{ mm}$ với tỷ lệ mở $45\% - 60\%$.
   - Áp dụng tiêu chuẩn vận tốc tiếp cận $v_{\text{screen}} \le 0.15\text{ m/s}$ bảo vệ cá.
   - Tính diện tích ngập nước tổng thể $A_{\text{gross}}$.
   - Bố trí tối thiểu 2 ngăn lưới vận hành song song kèm 1 ngăn dự phòng.
4. Bước 4: Định cỡ tuyến ống tự chảy và ngăn hút trạm bơm (Gravity Conduit & Wet-Well Sizing).
   - Thiết kế tuyến ống tự chảy kép đảm bảo vận tốc tự làm sạch $v = 0.60 - 1.50\text{ m/s}$.
   - Thiết kế ngăn hút máy bơm đảm bảo thời gian lưu nước $2 - 3\text{ phút}$.
   - Khống chế chiều sâu ngập nước của miệng loe hút để chống tạo phễu xoáy khí.

##### 2.2 Quy trình thiết kế giếng khoan sâu tầng có áp và ống lọc Johnson (Deep Confined Production Well & Screen Design Procedure)
1. Bước 1: Điều tra địa chất thủy văn và phân tích cỡ hạt (Hydrogeological Investigation & Sieve Analysis).
   - Khoan lỗ khoan thăm dò và đo địa vật lý điện trở suất lỗ khoan.
   - Xác định chính xác chiều sâu nóc và đáy tầng chứa nước có áp ($B$).
   - Lấy mẫu cát tiến hành thí nghiệm rây hạt để xác định $D_{10}, D_{40}, D_{50}, D_{60}$.
2. Bước 2: Định cỡ ống vách và áp lực trám vữa xi măng bảo vệ (Casing & Sanitary Grout Sizing).
   - Chọn chiều sâu ống chống bề mặt tối thiểu $10 - 15\text{ m}$.
   - Bơm trám vữa xi măng áp lực cao lấp đầy khoảng không hình xuyến.
   - Chọn đường kính ống vách khai thác lớn hơn đường kính bơm chìm tối thiểu $50\text{ mm}$.
3. Bước 3: Định cỡ khe hở và chiều dài ống lọc Johnson (Johnson Well Screen Sizing).
   - Chọn kích thước khe lọc dựa trên đường cong cấp phối hạt giữ lại $90\% - 95\%$ sỏi lọc.
   - Áp dụng tiêu chuẩn vận tốc vào khe $v_{\text{entrance}} \le 0.03\text{ m/s}$ với hệ số nghẹt $50\%$.
   - Tính chiều dài ống lọc tối thiểu $L_{\text{screen}}$.
   - Chọn chiều dài ống thương phẩm tiêu chuẩn.
4. Bước 4: Thiết kế lớp sỏi lọc silica nhân tạo và ống lắng cát (Gravel Pack & Sand Trap Sizing).
   - Chọn sỏi lọc thạch anh tròn cạnh có $d_{50} = (4 - 6) \cdot D_{50,\text{aquifer}}$ và $U_c < 2.5$.
   - Thiết kế chiều dày lớp sỏi chèn $t = 75 - 150\text{ mm}$.
   - Bố trí ống lắng cát kín đáy dài $3 - 6\text{ m}$ dưới chân ống lọc.

##### 2.3 Quy trình thử nghiệm bơm và đánh giá độ hạ mực nước giếng (Aquifer Pumping Test & Step-Drawdown Evaluation Procedure)
1. Bước 1: Thử nghiệm bơm giật cấp (Step-Drawdown Pumping Test).
   - Bơm giếng qua 4 đến 5 cấp lưu lượng tăng dần liên tục ($25\% \to 50\% \to 75\% \to 100\%$).
   - Vận hành mỗi cấp lưu lượng ổn định từ 2 đến 3 giờ.
   - Đo lưu lượng $Q_i$ và độ hạ mực nước ổn định tương ứng $s_{w,i}$.
2. Bước 2: Thử nghiệm bơm lưu lượng không đổi (Constant-Rate Test).
   - Bơm giếng liên tục với lưu lượng thiết kế $Q$ trong 24 đến 72 giờ.
   - Đo độ hạ mực nước $s_1, s_2$ tại hai giếng quan trắc ở cự ly $r_1, r_2$.
   - Tiếp tục quan trắc quá trình phục hồi mực nước sau khi tắt bơm.
3. Bước 3: Xác định thông số địa chất thủy văn tầng chứa nước (Aquifer Parameter Determination).
   - Áp dụng phương trình Thiem tính hệ số dẫn nước $T$ và hệ số thấm $K = T / B$.
   - Vẽ đồ thị quan hệ $s_w / Q$ theo $Q$ từ thí nghiệm giật cấp.
   - Tìm hệ số tổn thất tầng chứa nước $B_1$ và hệ số tổn thất vách giếng $C_1$.
4. Bước 4: Chẩn đoán hiệu suất và bán kính ảnh hưởng của giếng (Well Diagnostics & Sichardt Radius).
   - Tính hiệu suất giếng khoan $\eta_{\text{well}} = (B_1 Q / s_w) \times 100\%$.
   - Tính năng suất riêng của giếng $\text{SC} = Q / s_w$.
   - Tính bán kính ảnh hưởng Sichardt $R = 3000 \cdot s_w \cdot \sqrt{K}$.
   - Xác định khoảng cách bố trí giếng an toàn trong bãi giếng $L \ge (1.5 - 2.0) \cdot R$.

##### 2.4 Quy trình lựa chọn và lắp đặt bơm tay pit-tông tịnh tiến nông thôn (Reciprocating Hand Well Pump Selection & Installation Procedure)
1. Bước 1: Đánh giá độ sâu mực nước ngầm mùa kiệt (Water Table Depth Assessment).
   - Đo mực nước tĩnh và mực nước động thấp nhất của tầng nước ngầm nông.
   - Chọn bơm hút cạn xilanh bề mặt nếu mực nước động $\le 7.0\text{ m}$.
   - Chọn bơm giếng sâu xilanh thả đáy nếu mực nước động $> 7.0\text{ m}$.
2. Bước 2: Định cỡ xilanh và tính toán lưu lượng cấp nước (Cylinder & Discharge Sizing).
   - Chọn đường kính pít-tông $d_{\text{piston}} = 50 - 75\text{ mm}$ và hành trình $L_{\text{stroke}} = 150 - 200\text{ mm}$.
   - Tính lưu lượng thực tế $Q_{\text{actual}} = \eta_v \cdot (\pi d^2 / 4) \cdot L \cdot n$ với tần số $30 - 40\text{ nhịp/phút}$.
   - Đảm bảo lưu lượng thực tế đạt $15 - 25\text{ L/phút}$.
3. Bước 3: Thiết kế đòn bẩy cơ học và kiểm tra lực công thái học (Mechanical Lever Design & Ergonomic Check).
   - Chọn tỷ số đòn bẩy cơ học $L_{\text{long}} / L_{\text{short}} = 5:1$ đến $6:1$.
   - Tính lực ấn tay gạt vận hành $F_{\text{handle}}$ ở kỳ đi lên (upstroke).
   - Kiểm tra lực ấn tay không vượt quá ngưỡng cho phép $F_{\text{handle}} \le 50 - 80\text{ N}$.
4. Bước 4: Thi công sân giếng bê tông và hoàn thiện vệ sinh đầu giếng (Sanitary Wellhead Completion).
   - Đổ sân bê tông cốt thép bán kính $R \ge 1.5\text{ m}$ quanh miệng giếng có độ dốc $2\%$.
   - Xây mương thoát nước dài tối thiểu $5\text{ m}$ dẫn về hố thấm cách ly.
   - Trám kín vữa nắp đầu giếng ngăn ngừa triệt để nước mặt thấm bẩn vào nguồn nước ngầm.

---

#### 3. Tám Bài Toán Tính Toán Điển Hình (Eight Worked Engineering Examples)

<!-- exercise-start: Ví dụ 2-1: Thí nghiệm bơm tầng có áp và xác định hệ số dẫn nước theo phương trình Thiem -->
- **Ví dụ 2-1: Thí nghiệm bơm tầng có áp và xác định hệ số dẫn nước theo phương trình Thiem**
  - Cho:
    - Bề dày bão hòa tầng chứa nước có áp $B = 24.0\text{ m}$
    - Lưu lượng bơm ổn định $Q = 2,400\text{ m}^3/\text{ngày}$ ($27.78\text{ L/s}$)
    - Khoảng cách giếng quan trắc 1: $r_1 = 30.0\text{ m}$; độ hạ mực nước $s_1 = 3.20\text{ m}$
    - Khoảng cách giếng quan trắc 2: $r_2 = 120.0\text{ m}$; độ hạ mực nước $s_2 = 1.45\text{ m}$
    - Bán kính ống vách giếng khai thác $r_w = 0.20\text{ m}$
  - Tìm:
    - Hệ số dẫn nước $T$ ($\text{m}^2/\text{ngày}$ và $\text{m}^2/\text{s}$)
    - Hệ số thấm $K$ ($\text{m/ngày}$ và $\text{m/s}$)
    - Độ hạ mực nước lý thuyết tại vách giếng $s_w$ ($\text{m}$)
    - Bán kính ảnh hưởng $R$ theo công thức kinh nghiệm Sichardt ($\text{m}$)
  - Phương trình áp dụng:
    $$T = \frac{Q \cdot \ln(r_2 / r_1)}{2\pi (s_1 - s_2)}$$
    $$K = \frac{T}{B}$$
    $$s_w = s_1 + \frac{Q}{2\pi T} \cdot \ln\left(\frac{r_1}{r_w}\right)$$
    $$R = 3000 \cdot s_w \cdot \sqrt{K_{\text{m/s}}}$$
  - Các bước giải:
    1. Bước 1: Tính hệ số dẫn nước $T$ của tầng chứa nước có áp.
       - Tỷ số khoảng cách: $\ln(r_2 / r_1) = \ln(120.0 / 30.0) = \ln(4.0) = 1.386294$.
       - Hiệu độ hạ mực nước: $s_1 - s_2 = 3.20 - 1.45 = 1.75\text{ m}$.
       - Mẫu số: $2\pi \cdot (s_1 - s_2) = 2 \times 3.141593 \times 1.75 = 10.995574\text{ m}$.
       - Thay số tính $T$:
         $$T = \frac{2400 \times 1.386294}{10.995574} = 302.59\text{ m}^2/\text{ngày}$$
       - Đổi đơn vị sang $\text{m}^2/\text{s}$:
         $$T = \frac{302.59}{86400} = 3.502 \times 10^{-3}\text{ m}^2/\text{s}$$
    2. Bước 2: Tính hệ số thấm $K$ của tầng chứa nước.
       - Thay số tính $K$:
         $$K = \frac{T}{B} = \frac{302.59}{24.0} = 12.61\text{ m/ngày}$$
       - Đổi sang đơn vị $\text{m/s}$:
         $$K = \frac{12.61}{86400} = 1.459 \times 10^{-4}\text{ m/s}$$
    3. Bước 3: Tính độ hạ mực nước lý thuyết tại vách giếng khoan $r_w = 0.20\text{ m}$.
       - Tỷ số khoảng cách: $\ln(r_1 / r_w) = \ln(30.0 / 0.20) = \ln(150.0) = 5.010635$.
       - Hệ số nhân:
         $$\frac{Q}{2\pi T} = \frac{2400}{2 \times 3.141593 \times 302.59} = \frac{2400}{1901.25} = 1.2623\text{ m}$$
       - Gia số độ hạ mực nước từ $30\text{ m}$ vào vách giếng:
         $$\Delta s = 1.2623 \times 5.010635 = 6.325\text{ m}$$
       - Độ hạ mực nước tổng thể tại vách giếng:
         $$s_w = s_1 + \Delta s = 3.20 + 6.325 = 9.53\text{ m}$$
    4. Bước 4: Tính bán kính ảnh hưởng $R$ theo công thức Sichardt.
       - Căn bậc hai hệ số thấm: $\sqrt{K} = \sqrt{1.459 \times 10^{-4}} = 0.012079\text{ m}^{0.5}/\text{s}^{0.5}$.
       - Thay số tính $R$:
         $$R = 3000 \times 9.53 \times 0.012079 = 345.3\text{ m}$$
  - **Đáp số**: `T = 302.59 m^2/ngày (3.50 x 10^-3 m^2/s); K = 12.61 m/ngày (1.46 x 10^-4 m/s); s_w = 9.53 m; R = 345.3 m`
<!-- exercise-end -->

<!-- exercise-start: Ví dụ 2-2: Thủy lực giếng khoan tầng không áp theo phương trình Dupuit-Thiem -->
- **Ví dụ 2-2: Thủy lực giếng khoan tầng không áp theo phương trình Dupuit-Thiem**
  - Cho:
    - Chiều dày bão hòa ban đầu của tầng cát không áp $H_0 = 18.0\text{ m}$
    - Hệ số thấm $K = 15.0\text{ m/ngày}$
    - Bán kính giếng khai thác $r_w = 0.25\text{ m}$
    - Lưu lượng bơm ổn định $Q = 864.0\text{ m}^3/\text{ngày}$ ($10.0\text{ L/s}$)
    - Bán kính ảnh hưởng phễu hạ mực nước $R = 250.0\text{ m}$
    - Điểm quan trắc nằm cách giếng $r_1 = 25.0\text{ m}$
  - Tìm:
    - Chiều cao cột nước động $h_w$ và độ hạ mực nước $s_w$ tại vách giếng
    - Chiều cao cột nước $h_1$ và độ hạ mực nước $s_1$ tại điểm cách giếng $25.0\text{ m}$
    - Đánh giá tỷ số độ hạ mực nước $s_w / H_0$ so với giới hạn an toàn
  - Phương trình áp dụng:
    $$h_w^2 = H_0^2 - \frac{Q \cdot \ln(R / r_w)}{\pi K}$$
    $$h_1^2 = H_0^2 - \frac{Q \cdot \ln(R / r_1)}{\pi K}$$
    $$s = H_0 - h$$
  - Các bước giải:
    1. Bước 1: Tính chiều cao nước động $h_w$ và độ hạ mực nước $s_w$ tại giếng.
       - Tỷ số logarit: $\ln(R / r_w) = \ln(250.0 / 0.25) = \ln(1000) = 6.907755$.
       - Bình phương chiều dày ban đầu: $H_0^2 = 18.0^2 = 324.0\text{ m}^2$.
       - Số hạng suy giảm cột nước:
         $$\Delta (h^2) = \frac{864 \times 6.907755}{\pi \times 15.0} = \frac{5968.30}{47.1239} = 126.65\text{ m}^2$$
       - Bình phương cột nước tại giếng: $h_w^2 = 324.0 - 126.65 = 197.35\text{ m}^2$.
       - Cột nước động: $h_w = \sqrt{197.35} = 14.05\text{ m}$.
       - Độ hạ mực nước tại giếng: $s_w = 18.0 - 14.05 = 3.95\text{ m}$.
    2. Bước 2: Tính chiều cao nước $h_1$ và độ hạ mực nước $s_1$ tại cự ly $r_1 = 25.0\text{ m}$.
       - Tỷ số logarit: $\ln(R / r_1) = \ln(250.0 / 25.0) = \ln(10) = 2.302585$.
       - Số hạng suy giảm cột nước:
         $$\Delta (h^2) = \frac{864 \times 2.302585}{47.1239} = \frac{1989.43}{47.1239} = 42.22\text{ m}^2$$
       - Bình phương cột nước: $h_1^2 = 324.0 - 42.22 = 281.78\text{ m}^2$.
       - Cột nước tại điểm quan trắc: $h_1 = \sqrt{281.78} = 16.79\text{ m}$.
       - Độ hạ mực nước: $s_1 = 18.0 - 16.79 = 1.21\text{ m}$.
    3. Bước 3: Đánh giá tỷ lệ phần trăm độ hạ mực nước tại vách giếng.
       - Tỷ lệ: $(s_w / H_0) \times 100\% = (3.95 / 18.0) \times 100\% = 21.94\%$.
       - Kết luận: Do $21.94\% < 50\%$, giếng vận hành an toàn và không gây sạt lở cát xung quanh.
  - **Đáp số**: `h_w = 14.05 m; s_w = 3.95 m (21.94% H_0); h_1 = 16.79 m; s_1 = 1.21 m; Đạt chuẩn an toàn`
<!-- exercise-end -->

<!-- exercise-start: Ví dụ 2-3: Thí nghiệm bơm giật cấp, hiệu suất giếng và năng suất riêng -->
- **Ví dụ 2-3: Thí nghiệm bơm giật cấp, hiệu suất giếng và năng suất riêng**
  - Cho:
    - Hệ số tổn thất tầng chứa nước chảy tầng $B_1 = 0.0018\text{ ngày/m}^2$ ($155.52\text{ s/m}^2$)
    - Hệ số tổn thất vách giếng chảy rối $C_1 = 1.2 \times 10^{-6}\text{ ngày}^2/\text{m}^5$ ($8.96 \times 10^3\text{ s}^2/\text{m}^5$)
    - Mực nước tĩnh ban đầu $H_0 = 45.0\text{ m}$ dưới mặt đất (bgs)
    - Lưu lượng thiết kế khai thác $Q = 3,000\text{ m}^3/\text{ngày}$ ($34.72\text{ L/s}$)
  - Tìm:
    - Tổn thất tầng chứa nước $s_{\text{aquifer}}$ và tổn thất vách giếng $s_{\text{well}}$ ($\text{m}$)
    - Tổng độ hạ mực nước thực tế trong giếng $s_w$ ($\text{m}$)
    - Mực nước động bên trong giếng khi bơm (PWL, $\text{m}$ dưới mặt đất)
    - Hiệu suất làm việc của giếng khoan $\eta_{\text{well}}$ ($\%$)
    - Năng suất riêng của giếng $\text{SC}$ ($\text{m}^3/(\text{ngày}\cdot\text{m})$ và $\text{L}/(\text{s}\cdot\text{m})$)
  - Phương trình áp dụng:
    $$s_{\text{aquifer}} = B_1 \cdot Q$$
    $$s_{\text{well}} = C_1 \cdot Q^2$$
    $$s_w = s_{\text{aquifer}} + s_{\text{well}}$$
    $$\text{PWL} = H_0 + s_w$$
    $$\eta_{\text{well}} = \frac{s_{\text{aquifer}}}{s_w} \times 100\%$$
    $$\text{SC} = \frac{Q}{s_w}$$
  - Các bước giải:
    1. Bước 1: Tính tổn thất tầng chứa nước chảy tầng.
       - Thay số: $s_{\text{aquifer}} = 0.0018 \times 3000 = 5.40\text{ m}$.
    2. Bước 2: Tính tổn thất vách giếng chảy rối.
       - Bình phương lưu lượng: $Q^2 = (3000)^2 = 9,000,000\text{ m}^6/\text{ngày}^2$.
       - Thay số: $s_{\text{well}} = 1.2 \times 10^{-6} \times 9,000,000 = 10.80\text{ m}$.
    3. Bước 3: Tính tổng độ hạ mực nước thực tế trong giếng.
       - Thay số: $s_w = 5.40 + 10.80 = 16.20\text{ m}$.
    4. Bước 4: Xác định mực nước động khi bơm.
       - Thay số: $\text{PWL} = 45.0 + 16.20 = 61.20\text{ m}$ dưới mặt đất.
    5. Bước 5: Tính hiệu suất làm việc của giếng khoan.
       - Thay số: $\eta_{\text{well}} = (5.40 / 16.20) \times 100\% = 33.33\%$.
       - Đánh giá: Hiệu suất thấp do tổn thất vách giếng chiếm $66.67\%$, cần súc rửa giếng.
    6. Bước 6: Tính năng suất riêng của giếng.
       - Theo đơn vị ngày: $\text{SC} = 3000 / 16.20 = 185.19\text{ m}^3/(\text{ngày}\cdot\text{m})$.
       - Đổi sang đơn vị giây: $\text{SC} = (185.19 \times 1000) / 86400 = 2.143\text{ L}/(\text{s}\cdot\text{m})$.
  - **Đáp số**: `s_aquifer = 5.40 m; s_well = 10.80 m; s_w = 16.20 m; PWL = 61.20 m bgs; eta_well = 33.33%; SC = 185.19 m^3/(ngày.m) (2.14 L/(s.m))`
<!-- exercise-end -->

<!-- exercise-start: Ví dụ 2-4: Định cỡ ống lọc khe quấn liên tục Johnson cho giếng khoan sâu -->
- **Ví dụ 2-4: Định cỡ ống lọc khe quấn liên tục Johnson cho giếng khoan sâu**
  - Cho:
    - Lưu lượng bơm thiết kế $Q = 3,600\text{ m}^3/\text{ngày}$ ($0.04167\text{ m}^3/\text{s} = 41.67\text{ L/s}$)
    - Đường kính ngoài danh nghĩa ống lọc $d_{\text{screen}} = 300\text{ mm}$ ($0.30\text{ m}$)
    - Khe mở $1.0\text{ mm}$ cho tỷ lệ diện tích mở danh định $C_{\text{open}} = 22\%$ ($0.22$)
    - Hệ số tắc nghẽn khe lọc theo AWWA $C_{\text{clog}} = 0.50$
    - Vận tốc vào khe tối đa cho phép $v_{\text{allowable}} \le 0.03\text{ m/s}$
  - Tìm:
    - Diện tích mở thực tế yêu cầu $A_{\text{open, req}}$ ($\text{m}^2$)
    - Chiều dài ống lọc tối thiểu $L_{\text{screen}}$ và chọn ống tiêu chuẩn
    - Vận tốc vào khe ở trạng thái sạch và trạng thái nghẹt $50\%$
  - Phương trình áp dụng:
    $$A_{\text{open, req}} = \frac{Q}{v_{\text{allowable}}}$$
    $$L_{\text{screen}} = \frac{A_{\text{open, req}}}{\pi \cdot d_{\text{screen}} \cdot C_{\text{open}} \cdot C_{\text{clog}}}$$
    $$v_{\text{clean}} = \frac{Q}{\pi \cdot d_{\text{screen}} \cdot L_{\text{design}} \cdot C_{\text{open}}}$$
    $$v_{\text{clogged}} = \frac{Q}{\pi \cdot d_{\text{screen}} \cdot L_{\text{design}} \cdot C_{\text{open}} \cdot C_{\text{clog}}}$$
  - Các bước giải:
    1. Bước 1: Tính diện tích mở thực tế yêu cầu.
       - Thay số: $A_{\text{open, req}} = 0.04167 / 0.03 = 1.389\text{ m}^2$.
    2. Bước 2: Xác định chiều dài ống lọc tối thiểu.
       - Tích số mẫu số: $\pi \times 0.30 \times 0.22 \times 0.50 = 0.103673\text{ m}$.
       - Chiều dài tính toán: $L_{\text{screen}} = 1.389 / 0.103673 = 13.398\text{ m}$.
       - Chọn chiều dài ống mô-đun tiêu chuẩn thương phẩm: $L_{\text{design}} = 14.0\text{ m}$.
    3. Bước 3: Kiểm tra vận tốc vào khe thực tế với $L_{\text{design}} = 14.0\text{ m}$.
       - Diện tích xung quanh hình trụ: $A_{\text{cyl}} = \pi \times 0.30 \times 14.0 = 13.195\text{ m}^2$.
       - Diện tích mở khi sạch: $A_{\text{open, clean}} = 13.195 \times 0.22 = 2.903\text{ m}^2$.
       - Vận tốc khi sạch: $v_{\text{clean}} = 0.04167 / 2.903 = 0.01435\text{ m/s} \le 0.03\text{ m/s}$ (Đạt).
       - Diện tích mở khi nghẹt $50\%$: $A_{\text{open, clogged}} = 2.903 \times 0.50 = 1.451\text{ m}^2$.
       - Vận tốc khi nghẹt $50\%$: $v_{\text{clogged}} = 0.04167 / 1.451 = 0.02871\text{ m/s} \le 0.03\text{ m/s}$ (Đạt).
  - **Đáp số**: `A_open = 1.389 m^2; L_screen = 13.40 m (chọn 14.0 m); v_clean = 0.0144 m/s; v_clogged = 0.0287 m/s <= 0.03 m/s`
<!-- exercise-end -->

<!-- exercise-start: Ví dụ 2-5: Tính toán thủy lực trạm thu ven bờ, song chắn rác Kirschmer và lưới chắn tinh -->
- **Ví dụ 2-5: Tính toán thủy lực trạm thu ven bờ, song chắn rác Kirschmer và lưới chắn tinh**
  - Cho:
    - Lưu lượng nước thô trạm thu $Q = 54,000\text{ m}^3/\text{ngày}$ ($0.625\text{ m}^3/\text{s}$)
    - Bề dày thanh thép chữ nhật $s = 10\text{ mm}$ ($0.010\text{ m}$)
    - Khoảng cách khe lọt lòng giữa hai thanh $b = 40\text{ mm}$ ($0.040\text{ m}$)
    - Hệ số Kirschmer thanh chữ nhật cạnh sắc $\beta = 2.42$
    - Góc nghiêng song chắn rác $\alpha = 75^\circ$
    - Vận tốc tiếp cận trong kênh dẫn $v_0 = 0.60\text{ m/s}$
    - Chiều sâu cột nước mùa kiệt trong kênh $H = 2.50\text{ m}$
    - Lưới chắn rác cơ động tinh có tỷ lệ mở $C_{\text{fine, open}} = 45\%$ ($0.45$)
    - Vận tốc tối đa cho phép qua lưới tinh $v_{\text{fine, max}} \le 0.15\text{ m/s}$
  - Tìm:
    - Bề rộng thông thủy ròng $W_{\text{net}}$ và bề rộng thiết kế kênh dẫn $W_{\text{design}}$
    - Tổn thất cột nước qua song chắn rác sạch $h_{L,\text{clean}}$ ($\text{mm}$)
    - Tổn thất cột nước khi song chắn bị nghẹt $50\%$ diện tích $h_{L,\text{clogged}}$ ($\text{mm}$)
    - Diện tích ngập nước tổng thể của lưới chắn tinh $A_{\text{gross}}$ ($\text{m}^2$)
  - Phương trình áp dụng:
    $$W_{\text{net}} = \frac{Q}{v_0 \cdot H}$$
    $$W_{\text{gross}} = W_{\text{net}} \cdot \left(\frac{s + b}{b}\right)$$
    $$h_L = \beta \cdot \left(\frac{s}{b}\right)^{4/3} \cdot \frac{v_0^2}{2g} \cdot \sin(\alpha)$$
    $$A_{\text{gross}} = \frac{Q}{v_{\text{fine, max}} \cdot C_{\text{fine, open}}}$$
  - Các bước giải:
    1. Bước 1: Tính bề rộng kênh dẫn qua song chắn rác thô.
       - Diện tích thông thủy: $A_{\text{net}} = 0.625 / 0.60 = 1.0417\text{ m}^2$.
       - Bề rộng thông thủy ròng: $W_{\text{net}} = 1.0417 / 2.50 = 0.4167\text{ m}$.
       - Hệ số co hẹp thanh: $\phi = b / (s + b) = 40 / 50 = 0.80$.
       - Bề rộng hình học: $W_{\text{gross}} = 0.4167 / 0.80 = 0.5208\text{ m}$.
       - Chọn bề rộng thiết kế bo tròn: $W_{\text{design}} = 0.60\text{ m}$.
    2. Bước 2: Tính tổn thất cột nước qua song chắn sạch.
       - Tỷ số hình học: $(s / b)^{4/3} = (10 / 40)^{4/3} = (0.25)^{4/3} = 0.15749$.
       - Cột áp vận tốc: $v_0^2 / (2g) = (0.60)^2 / (2 \times 9.81) = 0.018349\text{ m}$.
       - Góc nghiêng: $\sin(75^\circ) = 0.965926$.
       - Thay số:
         $$h_{L,\text{clean}} = 2.42 \times 0.15749 \times 0.018349 \times 0.965926 = 0.006756\text{ m} = 6.76\text{ mm}$$
    3. Bước 3: Tính tổn thất cột nước khi song chắn bị nghẹt $50\%$.
       - Khe hở hữu hiệu: $b_{\text{clogged}} = 0.50 \times 40 = 20\text{ mm}$.
       - Tỷ số hình học: $(s / b_{\text{clogged}})^{4/3} = (10 / 20)^{4/3} = (0.50)^{4/3} = 0.39685$.
       - Thay số:
         $$h_{L,\text{clogged}} = 2.42 \times 0.39685 \times 0.018349 \times 0.965926 = 0.017024\text{ m} = 17.04\text{ mm}$$
    4. Bước 4: Định cỡ bề mặt ngập nước của lưới chắn tinh.
       - Diện tích thông thủy ròng qua mắt lưới: $A_{\text{fine, net}} = 0.625 / 0.15 = 4.1667\text{ m}^2$.
       - Diện tích ngập nước tổng thể: $A_{\text{gross}} = 4.1667 / 0.45 = 9.259\text{ m}^2 \approx 9.26\text{ m}^2$.
  - **Đáp số**: `W_gross = 0.52 m (chọn 0.60 m); h_L,clean = 6.76 mm; h_L,clogged = 17.04 mm; A_gross = 9.26 m^2`
<!-- exercise-end -->

<!-- exercise-start: Ví dụ 2-6: Giới hạn chiều cao hút tĩnh khí quyển và an toàn xâm thực máy bơm -->
- **Ví dụ 2-6: Giới hạn chiều cao hút tĩnh khí quyển và an toàn xâm thực máy bơm**
  - Cho:
    - Cao trình lắp đặt trạm bơm $z = 250\text{ m}$ so với mực nước biển
    - Áp suất khí quyển địa phương $p_{\text{atm}} = 98.37\text{ kPa}$ ($98,370\text{ Pa}$)
    - Nhiệt độ nước sông mùa hè $T = 30^\circ\text{C}$ ($p_v = 4.246\text{ kPa} = 4,246\text{ Pa}$)
    - Trọng lượng riêng của nước $\gamma = 9,768\text{ N/m}^3$
    - Chiều cao hút tĩnh thực tế thiết kế $h_{\text{lift}} = 5.20\text{ m}$
    - Tổng tổn thất cột áp ống hút $h_{L,\text{suction}} = 0.85\text{ m}$
    - Cột áp đòi hỏi của máy bơm $\text{NPSH}_{\text{req}} = 2.80\text{ m}$
    - Biên độ an toàn quy chuẩn $\text{Safety Margin} = 0.50\text{ m}$
  - Tìm:
    - Cột áp khí quyển $H_{\text{atm}}$ và cột áp hóa hơi $H_v$ ($\text{m}$)
    - Chiều cao hút tĩnh tối đa cho phép $h_{\text{suction, max}}$ ($\text{m}$)
    - Cột áp hút thực dương khả dụng $\text{NPSH}_a$ và kiểm tra an toàn xâm thực
  - Phương trình áp dụng:
    $$H_{\text{atm}} = \frac{p_{\text{atm}}}{\gamma}$$
    $$H_v = \frac{p_v}{\gamma}$$
    $$h_{\text{suction, max}} = (H_{\text{atm}} - H_v) - h_{L,\text{suction}} - \text{NPSH}_{\text{req}} - \text{Safety Margin}$$
    $$\text{NPSH}_a = H_{\text{atm}} - H_v - h_{\text{lift}} - h_{L,\text{suction}}$$
  - Các bước giải:
    1. Bước 1: Tính toán các cột áp áp suất.
       - Cột áp khí quyển: $H_{\text{atm}} = 98370 / 9768 = 10.071\text{ m}$.
       - Cột áp hóa hơi: $H_v = 4246 / 9768 = 0.435\text{ m}$.
    2. Bước 2: Tính chiều cao hút tĩnh tối đa cho phép.
       - Cột áp hữu hiệu: $H_{\text{atm}} - H_v = 10.071 - 0.435 = 9.636\text{ m}$.
       - Tổng tổn thất và yêu cầu: $0.85 + 2.80 + 0.50 = 4.150\text{ m}$.
       - Chiều cao hút tối đa: $h_{\text{suction, max}} = 9.636 - 4.150 = 5.486\text{ m} \approx 5.49\text{ m}$.
    3. Bước 3: So sánh với chiều cao hút thực tế.
       - So sánh: $h_{\text{lift}} = 5.20\text{ m} \le h_{\text{suction, max}} = 5.49\text{ m}$ (Đạt).
    4. Bước 4: Tính cột áp hút thực dương khả dụng $\text{NPSH}_a$.
       - Thay số: $\text{NPSH}_a = 9.636 - 5.20 - 0.85 = 3.586\text{ m} \approx 3.59\text{ m}$.
    5. Bước 5: Kiểm tra biên độ an toàn chống xâm thực.
       - Biên độ: $\Delta \text{NPSH} = 3.586 - 2.80 = +0.786\text{ m} \ge 0.50\text{ m}$.
       - Kết luận: Bơm làm việc an toàn, không bị hiện tượng xâm thực phá hủy cánh.
  - **Đáp số**: `H_atm = 10.07 m; H_v = 0.44 m; h_suction,max = 5.49 m; NPSH_a = 3.59 m > NPSH_req = 2.80 m (biên an toàn +0.79 m >= 0.50 m, Đạt)`
<!-- exercise-end -->

<!-- exercise-start: Ví dụ 2-7: Cơ học bơm tay pit-tông tịnh tiến, lưu lượng và lực ấn tay gạt -->
- **Ví dụ 2-7: Cơ học bơm tay pit-tông tịnh tiến, lưu lượng và lực ấn tay gạt**
  - Cho:
    - Bơm tay pit-tông loại số 6 (No. 6 type)
    - Đường kính trong xilanh $d_{\text{piston}} = 75\text{ mm}$ ($0.075\text{ m}$)
    - Chiều dài hành trình pít-tông $L_{\text{stroke}} = 180\text{ mm}$ ($0.180\text{ m}$)
    - Tần số dập tay bơm $n = 35.0\text{ nhịp/phút}$
    - Hiệu suất thể tích $\eta_v = 88\%$ ($0.88$)
    - Chiều cao nâng nước tĩnh $H_{\text{lift}} = 6.0\text{ m}$
    - Cánh tay đòn dài $L_{\text{long}} = 900\text{ mm}$ ($0.90\text{ m}$)
    - Cánh tay đòn ngắn $L_{\text{short}} = 150\text{ mm}$ ($0.15\text{ m}$) (tỷ số $6:1$)
    - Khối lượng cần bơm và cụm van pít-tông $m_{\text{rod}} = 3.5\text{ kg}$
    - Khối lượng riêng của nước $\rho = 1,000\text{ kg/m}^3$; gia tốc $g = 9.81\text{ m/s}^2$
  - Tìm:
    - Thể tích nước một hành trình quét $V_{\text{stroke}}$ ($\text{L}$)
    - Lưu lượng xả lý thuyết $Q_{\text{theoretical}}$ và thực tế $Q_{\text{actual}}$ ($\text{L/phút}$ và $\text{m}^3/\text{h}$)
    - Tải trọng thủy tĩnh cột nước trên pít-tông $F_{\text{water}}$ ($\text{N}$)
    - Tổng tải trọng kéo trên cần bơm $W_{\text{total}}$ ($\text{N}$)
    - Lực ấn tay gạt vận hành $F_{\text{handle}}$ ($\text{N}$ và $\text{kgf}$)
  - Phương trình áp dụng:
    $$A_{\text{piston}} = \frac{\pi d_{\text{piston}}^2}{4}$$
    $$V_{\text{stroke}} = A_{\text{piston}} \cdot L_{\text{stroke}}$$
    $$Q_{\text{actual}} = \eta_v \cdot V_{\text{stroke}} \cdot n$$
    $$F_{\text{water}} = \rho \cdot g \cdot A_{\text{piston}} \cdot H_{\text{lift}}$$
    $$W_{\text{total}} = F_{\text{water}} + m_{\text{rod}} \cdot g$$
    $$F_{\text{handle}} = W_{\text{total}} \cdot \left(\frac{L_{\text{short}}}{L_{\text{long}}}\right)$$
  - Các bước giải:
    1. Bước 1: Tính diện tích pít-tông và thể tích một hành trình.
       - Diện tích: $A_{\text{piston}} = (\pi / 4) \times (0.075)^2 = 0.004418\text{ m}^2$.
       - Thể tích: $V_{\text{stroke}} = 0.004418 \times 0.180 = 0.0007952\text{ m}^3 = 0.7952\text{ L}$.
    2. Bước 2: Tính lưu lượng nước bơm xả.
       - Lưu lượng lý thuyết: $Q_{\text{theoretical}} = 0.7952 \times 35 = 27.83\text{ L/phút}$.
       - Lưu lượng thực tế: $Q_{\text{actual}} = 27.83 \times 0.88 = 24.49\text{ L/phút}$.
       - Đổi sang đơn vị $\text{m}^3/\text{h}$: $Q_{\text{actual}} = (24.49 \times 60) / 1000 = 1.469\text{ m}^3/\text{h} \approx 1.47\text{ m}^3/\text{h}$.
    3. Bước 3: Tính tải trọng thủy tĩnh cột nước tác dụng lên pít-tông.
       - Thay số: $F_{\text{water}} = 1000 \times 9.81 \times 0.004418 \times 6.0 = 260.04\text{ N}$.
    4. Bước 4: Tính tổng tải trọng thẳng đứng trên cần bơm.
       - Trọng lượng cơ khí cần: $W_{\text{rod}} = 3.5 \times 9.81 = 34.34\text{ N}$.
       - Tổng tải trọng: $W_{\text{total}} = 260.04 + 34.34 = 294.38\text{ N}$.
    5. Bước 5: Tính lực ấn tay gạt vận hành bơm.
       - Tỷ số đòn bẩy: $L_{\text{short}} / L_{\text{long}} = 0.15 / 0.90 = 1 / 6$.
       - Lực ấn tay: $F_{\text{handle}} = 294.38 / 6 = 49.06\text{ N}$.
       - Tương đương kilôgam lực: $F_{\text{handle}} = 49.06 / 9.81 \approx 5.0\text{ kgf} \le 50 - 80\text{ N}$ (Rất nhẹ, đạt tiêu chuẩn công thái học).
  - **Đáp số**: `V_stroke = 0.795 L; Q_actual = 24.49 L/phút (1.47 m^3/h); F_water = 260.04 N; W_total = 294.38 N; F_handle = 49.06 N (5.0 kgf)`
<!-- exercise-end -->

<!-- exercise-start: Ví dụ 2-8: Thiết kế thủy lực hành lang thu nước thấm bồi tích ven sông RBF -->
- **Ví dụ 2-8: Thiết kế thủy lực hành lang thu nước thấm bồi tích ven sông RBF**
  - Cho:
    - Hành lang thu nước thấm ven sông đặt trong bãi bồi cát sỏi không áp
    - Cột nước sông ổn định $H = 9.0\text{ m}$ so với đáy cách nước nằm ngang
    - Khoảng cách từ bờ sông đến tim hành lang $L_{\text{distance}} = 40.0\text{ m}$
    - Hệ số thấm bồi tích $K = 35.0\text{ m/ngày}$ ($4.051 \times 10^{-4}\text{ m/s}$)
    - Chiều dài ống thu đục lỗ $L_{\text{gallery}} = 60.0\text{ m}$
    - Mực nước động rút thấp trong ống thu $h_0 = 5.50\text{ m}$
    - Vận tốc tối đa trong ống gom $v_{\text{pipe, max}} \le 0.80\text{ m/s}$
  - Tìm:
    - Lưu lượng nước thu hoạch $Q$ ($\text{m}^3/\text{ngày}$ và $\text{L/s}$)
    - Năng suất thu nước đơn vị $q$ trên một mét dài ($\text{m}^3/(\text{ngày}\cdot\text{m})$)
    - Đường kính trong danh định tối thiểu của ống thu $D_{\text{pipe}}$ và chọn cỡ ống tiêu chuẩn
  - Phương trình áp dụng:
    $$Q = K \cdot L_{\text{gallery}} \cdot \frac{H^2 - h_0^2}{2 L_{\text{distance}}}$$
    $$q = \frac{Q}{L_{\text{gallery}}}$$
    $$A_{\text{pipe}} = \frac{Q}{v_{\text{pipe, max}}}$$
    $$D_{\text{pipe}} = \sqrt{\frac{4 \cdot A_{\text{pipe}}}{\pi}}$$
  - Các bước giải:
    1. Bước 1: Tính lưu lượng khai thác của hành lang thấm.
       - Chênh lệch bình phương cột nước: $H^2 - h_0^2 = 9.0^2 - 5.5^2 = 81.0 - 30.25 = 50.75\text{ m}^2$.
       - Khoảng cách mẫu số: $2 \cdot L_{\text{distance}} = 2 \times 40.0 = 80.0\text{ m}$.
       - Tỷ số hình học: $50.75 / 80.0 = 0.634375$.
       - Lưu lượng theo ngày:
         $$Q = 35.0 \times 60.0 \times 0.634375 = 2100.0 \times 0.634375 = 1,332.19\text{ m}^3/\text{ngày}$$
       - Đổi sang đơn vị $\text{m}^3/\text{s}$ và $\text{L/s}$:
         $$Q = \frac{1332.19}{86400} = 0.01542\text{ m}^3/\text{s} = 15.42\text{ L/s}$$
    2. Bước 2: Tính năng suất thu nước đơn vị trên một mét dài hành lang.
       - Thay số: $q = 1332.19 / 60.0 = 22.20\text{ m}^3/(\text{ngày}\cdot\text{m})$.
    3. Bước 3: Định cỡ đường kính ống thu gom nước.
       - Diện tích mặt cắt ướt tối thiểu: $A_{\text{pipe}} = 0.01542 / 0.80 = 0.01927\text{ m}^2$.
       - Đường kính tối thiểu:
         $$D_{\text{pipe}} = \sqrt{\frac{4 \times 0.01927}{\pi}} = \sqrt{0.02454} = 0.1566\text{ m} = 156.6\text{ mm}$$
       - Chọn đường kính ống tiêu chuẩn thương phẩm: **DN200** ($D = 200\text{ mm} = 0.20\text{ m}$).
       - Kiểm tra vận tốc thực tế trong ống $\text{DN}200$:
         $$v_{\text{actual}} = \frac{0.01542}{\pi \times (0.20)^2 / 4} = \frac{0.01542}{0.031416} = 0.491\text{ m/s}$$
       - Vận tốc đạt yêu cầu: $v_{\text{actual}} \approx 0.50\text{ m/s} \le 0.80\text{ m/s}$, vừa đủ tự làm sạch cặn lắng.
  - **Đáp số**: `Q = 1,332.19 m^3/ngày (15.42 L/s); q = 22.20 m^3/(ngày.m); D_pipe = 156.6 mm (chọn ống tiêu chuẩn DN200 với v = 0.49 m/s <= 0.80 m/s, Đạt)`
<!-- exercise-end -->

---

#### 4. Chẩn Đoán và Xử Lý Sáu Sự Cố Vận Hành (Six Operational Troubleshooting Modes)

##### 4.1 Sự cố tắc nghẽn song chắn rác và lưới chắn tinh trạm thu nước mặt (Intake Bar Rack and Fine Screen Clogging)
- Dấu hiệu nhận biết:
  - Mực nước trong ngăn hút trạm bơm tụt thấp đột ngột dù mực nước sông vẫn cao.
  - Chênh lệch mực nước đo trước và sau tấm lưới tăng vọt vượt quá $0.20 - 0.50\text{ m}$.
  - Máy bơm nước thô phát ra tiếng rít xâm thực dữ dội do thiếu nước cấp vào ống hút.
  - Đồng hồ áp suất đầu đẩy dao động giật cục và rơ-le nhiệt ngắt điện động cơ liên tục.
- Nguyên nhân gốc rễ:
  - Lượng lớn bèo tây, rác thải trôi nổi, cành cây dồn về sau các cơn mưa bão lớn.
  - Hà hến, trai sông và rong tảo sinh trưởng bám thành mảng dày bịt kín mắt lưới.
- Biện pháp kỹ thuật khắc phục:
  1. Kích hoạt chế độ chạy liên tục $100\%$ công suất của hệ thống cào rác tự động.
  2. Nâng áp lực tia nước rửa ngược của dàn vòi phun lên $4 - 6\text{ bar}$ để thổi bay bùn rác.
  3. Cử thợ lặn chuyên dụng dùng thiết bị cơ học cạo phá mảng bám hà hến tại mặt ngoài cửa thu.
  4. Châm clo định kỳ tại miệng thu để diệt trừ mầm ấu trùng hà hến bám dính.

##### 4.2 Sự cố băng kim và bồi lắng phù sa tại cửa thu nước mặt (Frazil Ice Formation and Siltation at Surface Intakes)
- Dấu hiệu nhận biết:
  - Lưu lượng nước thô dẫn về nhà máy sụt giảm nhanh chóng vào mùa đông băng giá.
  - Cửa thu nước bị đất cát vùi lấp sau các đợt lũ lớn mang nhiều phù sa.
  - Độ chân không tại ống hút tăng cao bất thường; nước thô lẫn nhiều cát hạt thô.
- Nguyên nhân gốc rễ:
  - Nước sông siêu lạnh kết tinh thành tinh thể băng kim bám dính vào nan sắt làm bít kín khe hở.
  - Dòng lũ mang bùn cát bồi tụ chôn vùi hoàn toàn miệng loa thu chìm dưới đáy sông.
- Biện pháp kỹ thuật khắc phục:
  1. Lắp đặt hệ thống sưởi điện trở điện áp thấp trực tiếp trong các thanh song sắt chắn rác.
  2. Vận hành hệ thống sục khí nén đáy để đưa dòng nước ấm tầng đáy nổi lên làm tan băng kim.
  3. Luôn đặt cao trình ngưỡng cửa thu cao hơn đáy sông ổn định tối thiểu $0.5 - 1.0\text{ m}$.
  4. Mở van xả nước rửa ngược áp lực cao từ nhà máy ra đầu thu để thổi bay lớp cát bồi lấp.
  5. Định kỳ nạo vét khơi thông lòng dẫn xung quanh miệng thu bằng tàu hút bùn.

##### 4.3 Sự cố giếng khoan bị đùn cát và mài mòn cánh bơm (Well Sand Pumping and Screen Abrasion)
- Dấu hiệu nhận biết:
  - Nước bơm lên đục ngầu phù sa; mẫu nước xả chứa hàm lượng cát vượt quá $5\text{ mg/L}$.
  - Cánh quạt máy bơm chìm bị mài mòn vẹt nhanh chóng chỉ sau vài tháng vận hành.
  - Lưu lượng và cột áp bơm tụt giảm; cát lắng tích tụ dày trong các bể lắng tiếp xúc.
- Nguyên nhân gốc rễ:
  - Kích thước khe hở ống lọc quá lớn so với cấp phối hạt cát của tầng chứa nước.
  - Chèn sỏi lọc sai quy cách tạo lỗ rỗng cho cát mịn chui qua.
  - Vận tốc dòng vào khe vượt quá giới hạn an toàn ($v_{\text{entrance}} > 0.03\text{ m/s}$) gây hóa lỏng cát.
  - Thân ống lọc bị rách thủng do ăn mòn kim loại hoặc biến dạng địa chấn.
- Biện pháp kỹ thuật khắc phục:
  1. Thả camera nội soi lòng giếng chuyên dụng để xác định chính xác vị trí rách thủng ống lọc.
  2. Điều chỉnh van xả trên miệng giếng để hạ vận tốc dòng vào khe về mức an toàn $\le 0.03\text{ m/s}$.
  3. Thả ống lọc lót mới có đường kính nhỏ hơn kèm chèn sỏi mịn bên trong ống lọc cũ.
  4. Bơm trám vữa xi măng bịt kín đáy ống nếu cát đùn trào ngược từ đáy giếng lên.

##### 4.4 Sự cố đóng cặn hóa học và khoáng hóa bít khe lọc giếng khoan (Well Screen Chemical Incrustation and Mineral Scaling)
- Dấu hiệu nhận biết:
  - Năng suất riêng $\text{SC} = Q / s_w$ của giếng khoan suy giảm liên tục qua các năm.
  - Mực nước tĩnh không thay đổi nhưng mực nước động khi bơm tụt sâu bất thường.
  - Điện năng tiêu thụ trên một mét khối nước bơm tăng cao rõ rệt.
- Nguyên nhân gốc rễ:
  - Vận tốc qua khe lớn gây sụt áp cục bộ làm thoát khí $\text{CO}_2$, kết tủa canxi cacbonat $\text{CaCO}_3$.
  - Tiếp xúc oxy chuyển hóa sắt hai $\text{Fe}^{2+}$ thành hydroxit sắt ba $\text{Fe}(\text{OH})_3$ kết tủa bám cứng.
  - Vi khuẩn sắt phát triển tạo màng nhầy sinh học bít kín các lỗ rỗng của sỏi lọc.
- Biện pháp kỹ thuật khắc phục:
  1. Bơm dung dịch axit clohydric nồng độ $15\%$ chứa chất ức chế ăn mòn hoặc axit sulfamic vào ống lọc.
  2. Ngâm ủ axit trong thời gian 12 đến 24 giờ để hòa tan hoàn toàn cặn đá vôi và oxit sắt.
  3. Dùng cần khoan gắn chổi thép chải sạch cơ học bề mặt bên trong ống lọc.
  4. Sục sạo bằng pít-tông kéo giật xung lực để đẩy hóa chất len lỏi vào tầng sỏi bọc ngoài.
  5. Bơm xả kiệt toàn bộ hóa chất cặn bẩn ra khỏi giếng đến khi nước đạt $\text{pH}$ trung tính.

##### 4.5 Sự cố xâm thực bơm do mực nước động tụt sâu (Dynamic Water Level Drawdown and Pump Cavitation)
- Dấu hiệu nhận biết:
  - Bơm phát ra tiếng nổ lách tách như bắn sỏi bên trong vỏ; đường ống đẩy rung lắc dữ dội.
  - Lưu lượng nước cấp giảm sút đột ngột; dòng điện động cơ dao động chập chờn.
  - Cánh bơm bị rỗ tổ ong bề mặt do bọt khí hơi va đập phá hủy kim loại.
- Nguyên nhân gốc rễ:
  - Mực nước ngầm suy giảm làm mực nước động tụt xuống thấp hơn miệng hút của bơm chìm.
  - Máy bơm đặt cạn có chiều cao hút tĩnh vượt quá giới hạn cho phép ($h_{\text{lift}} > 5.5 - 7.0\text{ m}$).
- Biện pháp kỹ thuật khắc phục:
  1. Giảm lưu lượng khai thác của giếng để nâng cao mực nước động ổn định.
  2. Nối dài thêm các đoạn ống cột đẩy để hạ thấp vị trí treo bơm chìm dưới mực nước động tối thiểu $3 - 5\text{ m}$.
  3. Đảm bảo vị trí treo động cơ bơm luôn nằm phía trên đỉnh ống lọc ít nhất $1.0\text{ m}$ để làm mát cuộn dây.
  4. Thay thế toàn bộ cụm bơm đặt cạn bằng máy bơm chìm thả sâu đáy giếng đối với giếng sâu.

##### 4.6 Sự cố xâm nhập mặn và hiện tượng nón mặn dâng cao (Saltwater Intrusion and Saline Upconing)
- Dấu hiệu nhận biết:
  - Độ dẫn điện và tổng chất rắn hòa tan của nước giếng tăng vọt bất thường.
  - Nồng độ ion clorua vượt ngưỡng cho phép $250\text{ mg/L}$; nước có vị lợ mặn rõ rệt.
- Nguyên nhân gốc rễ:
  - Bơm hút nước ngầm quá mức phá vỡ cân bằng thủy tĩnh Ghyben-Herzberg tại vùng ven biển.
  - Khi mực nước ngọt hạ thấp $1\text{ m}$, nêm nước mặn bên dưới sẽ dâng cao lên $40\text{ m}$ tạo thành nón mặn chui vào đáy giếng.
- Biện pháp kỹ thuật khắc phục:
  1. Giảm mạnh công suất khai thác của giếng hoặc vận hành luân phiên gián đoạn.
  2. Bơm trám vữa xi măng bịt kín đoạn ống lọc đáy để chỉ thu nước ngọt ở phần trên của tầng chứa.
  3. Bố trí lại mạng lưới giếng khoan di dời sâu vào nội địa cách xa đường bờ biển.
  4. Áp dụng giải pháp bổ cập nhân tạo tầng chứa nước bằng cách bơm ép nước mưa hoặc nước mặt đã xử lý ngược vào lòng đất.

## Chương 3: Keo tụ và Tạo bông (Coagulation & Flocculation)

### 3.1 Tổng quan về Quá trình Keo tụ và Tạo bông (Overview of Coagulation and Flocculation)

#### 3.1.1 Phân biệt Nguyên lý giữa Keo tụ và Tạo bông
##### 3.1.1.1 Định nghĩa Keo tụ Hóa học (Chemical Coagulation)
- Keo tụ hóa học là quá trình châm hóa chất để làm mất độ bền của hạt keo.
- Quá trình diễn ra ở quy mô vi mô dưới $1\text{ }\mu\text{m}$.
- Thời gian phân tán hóa chất vi mô kéo dài từ $0{,}1$ đến $5\text{ s}$.
- Thời gian khuấy trộn thủy lực trong bể phản ứng kéo dài từ $30$ đến $120\text{ s}$.
- Mục tiêu chính gồm nén lớp điện kép, trung hòa điện tích và tạo nhân kết tủa hydroxit kim loại.

##### 3.1.1.2 Định nghĩa Tạo bông Vật lý (Physical Flocculation)
- Tạo bông là quá trình truyền động thủy lực để kết tụ các hạt đã mất độ bền.
- Quá trình tạo chuyển động tương đối nhờ gradient vận tốc khuấy nhẹ $G = 10 - 80\text{ s}^{-1}$.
- Thời gian lưu nước trong bể tạo bông kéo dài từ $15$ đến $45\text{ phút}$.
- Kích thước hạt cặn tăng từ micro-floc lên bông cặn vĩ mô đạt $d_p = 0{,}1 - 2{,}0\text{ mm}$.
- Các bông cặn kích thước lớn dễ dàng lắng trọng lực ở công trình lắng tiếp theo.

#### 3.1.2 Mục tiêu Xử lý Đa hàng rào (Multi-Barrier Treatment Objectives)
##### 3.1.2.1 Loại bỏ Vi sinh vật Gây bệnh
- Hạt keo và vi sinh vật trong nước tự nhiên luôn tích điện tích âm bề mặt.
- Virus có đường kính từ $0{,}02$ đến $0{,}08\text{ }\mu\text{m}$.
- Vi khuẩn gây bệnh có đường kính từ $0{,}5$ đến $2{,}0\text{ }\mu\text{m}$.
- U nang *Giardia lamblia* có kích thước từ $8$ đến $14\text{ }\mu\text{m}$.
- Noãn nang *Cryptosporidium parvum* có kích thước từ $4$ đến $6\text{ }\mu\text{m}$.
- Keo tụ giữ các vi sinh vật trong mạng lưới kết tủa hydroxit kim loại.
- Hiệu suất loại bỏ vi sinh vật qua lắng và lọc đạt từ $2{,}0$ đến $3{,}0\text{ }\log_{10}$.

##### 3.1.2.2 Loại bỏ Kim loại Nặng và Vi ô nhiễm Hấp phụ
- Ion kim loại nặng gồm chì, asen, cadimi và crom.
- Vi ô nhiễm hữu cơ kỵ nước gồm thuốc trừ sâu và hydrocarbon thơm đa vòng.
- Các chất độc hại phân bố bám dính trên bề mặt sét khoáng và keo hữu cơ.
- Keo tụ tách các hạt cặn ra khỏi nước giúp loại bỏ các chất độc hại này.

##### 3.1.2.3 Loại bỏ Tiền chất Tạo Sản phẩm phụ Khử trùng (DBP Precursors)
- Chất hữu cơ tự nhiên (NOM) chứa chủ yếu axit humic và axit fulvic.
- Phân tử lượng NOM dao động từ $1000$ đến $50000\text{ Da}$.
- NOM tác dụng với clo tự do tạo ra trihalomethane (THM) và axit haloacetic (HAA).
- Keo tụ tăng cường (enhanced coagulation) ưu tiên loại bỏ các hợp chất hữu cơ vòng thơm kỵ nước.

##### 3.1.2.4 Cải thiện Độ trong và Độ màu của Nước
- Axit humic hòa tan tạo ra độ màu thực của nước nguồn theo thang Pt-Co.
- Hạt keo sét, bùn phù sa và oxyhydroxyt sắt mangan gây ra độ đục biểu kiến.
- Keo tụ giúp hạ độ đục sau lắng xuống dưới $2{,}0\text{ NTU}$.
- Nước sau lọc qua bể lọc cát đạt độ đục dưới $0{,}1 - 0{,}5\text{ NTU}$ theo chuẩn QCVN 01-1:2018/BYT.

#### 3.1.3 Vị trí Tích hợp trong Dây chuyền Xử lý Nước
##### 3.1.3.1 Dây chuyền Xử lý Thông thường (Conventional Treatment Train)
- Dây chuyền gồm các công trình đơn vị theo thứ tự liên tục:
  $$\text{Nước thô} \rightarrow \text{Song chắn / Thu nước} \rightarrow \text{Khuấy nhanh} \rightarrow \text{Tạo bông} \rightarrow \text{Lắng} \rightarrow \text{Lọc cát} \rightarrow \text{Khử trùng} \rightarrow \text{Bể chứa nước sạch}$$
- Hóa chất keo tụ và vôi điều chỉnh pH đi vào bể khuấy trộn nhanh.
- Dòng nước chảy vào bể tạo bông nhiều ngăn để phát triển kích thước hạt cặn.
- Bể lắng loại bỏ hơn $90\%$ lượng cặn lắng trước khi nước sang bể lọc hạt.

##### 3.1.3.2 Dây chuyền Lọc Trực tiếp (Direct Filtration)
- Áp dụng khi nước thô có độ đục dưới $10 - 15\text{ NTU}$.
- Độ màu nguồn nước thô thấp hơn $15 - 20\text{ TCU}$.
- Dây chuyền bỏ qua bể lắng trọng lực thông thường.
- Thời gian tạo bông ngắn từ $5$ đến $15\text{ phút}$ với $G = 30 - 50\text{ s}^{-1}$ để tạo vi bông cặn.
- Nước chứa vi bông cặn đi thẳng vào bể lọc hạt hai lớp than anthrasit và cát.

##### 3.1.3.3 Dây chuyền Lọc Tiếp xúc (Contact Filtration / In-line Coagulation)
- Áp dụng cho nguồn nước có chất lượng cao và độ đục rất thấp.
- Dây chuyền loại bỏ cả bể tạo bông lẫn bể lắng riêng biệt.
- Hóa chất keo tụ châm trực tiếp vào đường ống dẫn nước trước bể lọc cát.
- Quá trình làm mất bền, va chạm và giữ cặn diễn ra hoàn toàn trong lớp vật liệu lọc.

#### 3.1.4 Bốn Giai đoạn Kế tiếp nhau trong Keo tụ - Tạo bông
##### 3.1.4.1 Biến đổi Hóa học và Thủy phân Hóa chất Keo tụ
- Cation kim loại hóa trị ba $\text{Al}^{3+}$ hoặc $\text{Fe}^{3+}$ hydrat hóa tức thời tạo ion phức bát diện:
  $$[\text{Al}(\text{H}_2\text{O})_6]^{3+} \quad \text{và} \quad [\text{Fe}(\text{H}_2\text{O})_6]^{3+}$$
- Phản ứng thủy phân giải phóng proton diễn ra trong thang thời gian vi giây ($10^{-6} - 10^{-2}\text{ s}$):
  $$[\text{Al}(\text{H}_2\text{O})_6]^{3+} + \text{H}_2\text{O} \rightleftharpoons [\text{Al}(\text{H}_2\text{O})_5(\text{OH})]^{2+} + \text{H}_3\text{O}^+$$
  $$[\text{Al}(\text{H}_2\text{O})_5(\text{OH})]^{2+} + \text{H}_2\text{O} \rightleftharpoons [\text{Al}(\text{H}_2\text{O})_4(\text{OH})_2]^+ + \text{H}_3\text{O}^+$$
  $$[\text{Al}(\text{H}_2\text{O})_4(\text{OH})_2]^+ + \text{H}_2\text{O} \rightleftharpoons \text{Al}(\text{OH})_3(\text{s}) + 3\text{H}_2\text{O} + \text{H}_3\text{O}^+$$
  $$[\text{Al}(\text{OH})_3(\text{s})] + \text{H}_2\text{O} \rightleftharpoons [\text{Al}(\text{OH})_4]^- + \text{H}_3\text{O}^+$$
- Phản ứng trùng hợp hydroxyl hóa tạo các phức cation đa nhân gồm $[\text{Al}_2(\text{OH})_2]^{4+}$, $[\text{Al}_3(\text{OH})_4]^{5+}$ và ion Keggin $[\text{Al}_{13}\text{O}_4(\text{OH})_{24}(\text{H}_2\text{O})_{12}]^{7+}$.

##### 3.1.4.2 Động học Hấp phụ và Tương tác Điện tích Bề mặt
- Các sản phẩm thủy phân mang điện tích dương khuếch tán nhanh qua lớp biên thủy động.
- Thời gian hấp phụ đặc hiệu lên bề mặt hạt keo kéo dài từ $0{,}01$ đến $0{,}1\text{ s}$.
- Liên kết phối trí và lực hút tĩnh điện làm giảm điện tích âm trên mặt hạt keo.

##### 3.1.4.3 Động học Phá vỡ Độ bền Hạt keo (Destabilization Dynamics)
- Điện thế Zeta ($\zeta$) tại mặt trượt chuyển dịch từ vùng âm sâu ($-25\text{ mV}$ đến $-40\text{ mV}$) về điểm đẳng điện ($\zeta = 0\text{ mV}$).
- Khi tích số nồng độ vượt tích số tan ($[\text{Al}^{3+}][\text{OH}^-]^3 > K_{sp} \approx 10^{-32} - 10^{-33}$), kết tủa $\text{Al}(\text{OH})_3(\text{s})$ xuất hiện trong $0{,}1 - 1{,}0\text{ s}$.
- Bề mặt dính kỵ nước của nhân kết tủa làm mất độ bền của hệ huyền phù.

##### 3.1.4.4 Va chạm giữa các Hạt và Phát triển Cụm Bông cặn
- Chuyển động nhiệt Brown gây va chạm giữa các hạt kích thước $d_p < 1\text{ }\mu\text{m}$ (keo tụ perikinetic).
- Gradient vận tốc dòng chảy $G$ điều khiển va chạm giữa các hạt kích thước $d_p > 1\text{ }\mu\text{m}$ (keo tụ orthokinetic).
- Tần số va chạm tỷ lệ thuận với gradient vận tốc $G$ và lũy thừa ba đường kính hạt cặn.
- Kết tủa hydroxit và chuỗi polymer liên kết các hạt thành cụm bông cặn kích thước lớn.


### 3.2 Cơ sở Lý thuyết về Độ bền Keo và Động học Lắng (Colloidal Stability and Settling Kinetics)

#### 3.2.1 Phân loại Kích thước Hạt trong Nước
##### 3.2.1.1 Dải Phân bố Kích thước Hạt
- Chất tan hòa tan ($d_p < 1\text{ nm}$): gồm ion vô cơ, phân tử đường, khí hòa tan; không tán xạ ánh sáng và không lắng trọng lực.
- Hệ keo ($1\text{ nm} \le d_p \le 1\text{ }\mu\text{m}$): chuyển động hỗn loạn nhờ khuếch tán nhiệt Brown; gây hiện tượng tán xạ ánh sáng Tyndall.
- Diện tích bề mặt riêng của hạt keo đạt giá trị rất lớn:
  $$A_{\text{spec}} = \frac{6}{\rho_p d_p} > 10^5 - 10^7\text{ m}^2/\text{m}^3$$
  - $A_{\text{spec}}$: diện tích bề mặt riêng của hạt ($\text{m}^2/\text{m}^3$).
  - $\rho_p$: khối lượng riêng của hạt cặn ($\text{kg/m}^3$).
  - $d_p$: đường kính hạt cặn ($\text{m}$).
- Diện tích bề mặt riêng lớn khuếch đại tương tác tĩnh điện và tương tác hóa học liên bề mặt.
- Chất rắn lơ lửng ($d_p > 1\text{ }\mu\text{m}$ đến $1000\text{ }\mu\text{m}$): gồm bùn mịn, tảo, cát mịn và bông cặn; có thể lắng cơ học khi $d_p > 10 - 20\text{ }\mu\text{m}$.

##### 3.2.1.2 Nguồn gốc và Bản chất Điện tích Bề mặt Hạt keo
- Hạt khoáng sét aluminosilicat (kaolinite, montmorillonite, illite):
  - Sự thay thế đồng hình tạo điện tích âm vĩnh cửu trong mạng tinh thể.
  - Cation $\text{Al}^{3+}$ thay thế vị trí của $\text{Si}^{4+}$ ở lớp tứ diện.
  - Cation $\text{Mg}^{2+}$ thay thế vị trí của $\text{Al}^{3+}$ ở lớp bát diện.
- Hạt oxyhydroxyt kim loại ($\alpha\text{-FeOOH}$, $\text{Fe}(\text{OH})_3$, $\text{MnO}_2$):
  - Nhóm hydroxyl bề mặt mang tính chất lưỡng tính.
  - Cân bằng điện tích phụ thuộc vào giá trị pH của môi trường nước:
    $$-\text{FeOH}_2^+ \rightleftharpoons -\text{FeOH} + \text{H}^+ \rightleftharpoons -\text{FeO}^- + 2\text{H}^+$$
- Chất hữu cơ tự nhiên (NOM):
  - Chứa nhiều nhóm carboxyl ($-\text{COOH}$, giá trị $\text{p}K_a \approx 3{,}5 - 5{,}0$).
  - Chứa nhóm hydroxyl phenolic ($-\text{OH}$, giá trị $\text{p}K_a \approx 8{,}0 - 10{,}0$).
  - Các nhóm chức phân ly giải phóng proton tạo điện tích âm mạnh ở dải pH tự nhiên $6{,}0 - 8{,}5$.
- Vi sinh vật (tế bào vi khuẩn, virus, tảo):
  - Màng tế bào chứa lipopolysaccharide và protein mang nhóm carboxylat và phosphat tích điện âm.

#### 3.2.2 Định luật Stokes về Vận tốc Lắng Hạt Rời rạc
##### 3.2.2.1 Phương trình Định luật Stokes
- Khi hạt hình cầu chuyển động trong chất lỏng chảy tầng ($Re_p = \rho_w v_s d_p / \mu < 0{,}5$), lực trọng trường cân bằng với lực cản nhớt:
  $$v_s = \frac{g (\rho_p - \rho_w) d_p^2}{18 \mu}$$
  - $v_s$: vận tốc lắng của hạt rời rạc ($\text{m/s}$ hoặc $\text{mm/s}$).
  - $g$: gia tốc trọng trường ($9{,}81\text{ m/s}^2$).
  - $\rho_p$: khối lượng riêng của hạt cặn ($2650\text{ kg/m}^3$ đối với hạt sét cát; $1050 - 1200\text{ kg/m}^3$ đối với hạt hữu cơ).
  - $\rho_w$: khối lượng riêng của nước ($998{,}2\text{ kg/m}^3$ ở $20^\circ\text{C}$; $997{,}0\text{ kg/m}^3$ ở $25^\circ\text{C}$).
  - $d_p$: đường kính tương đương của hạt cặn ($\text{m}$).
  - $\mu$: độ nhớt động lực học của nước ($1{,}002 \times 10^{-3}\text{ Pa}\cdot\text{s}$ ở $20^\circ\text{C}$; $0{,}890 \times 10^{-3}\text{ Pa}\cdot\text{s}$ ở $25^\circ\text{C}$).

##### 3.2.2.2 Phân tích Động học Lắng và Tính Tất yếu của Keo tụ
- Vận tốc lắng hạt tỷ lệ thuận với bình phương đường kính hạt ($v_s \propto d_p^2$).
- Giảm kích thước hạt làm tăng thời gian lắng qua cột nước sâu $1{,}0\text{ m}$:
  - Sỏi cuội cát thô ($d_p = 10\text{ mm}$): vận tốc lắng $v_s = 1000\text{ mm/s}$, thời gian lắng là $1\text{ giây}$.
  - Hạt cát trung bình ($d_p = 1\text{ mm}$): vận tốc lắng $v_s = 100\text{ mm/s}$, thời gian lắng là $10\text{ giây}$.
  - Hạt cát mịn ($d_p = 0{,}1\text{ mm}$): vận tốc lắng $v_s = 8\text{ mm/s}$, thời gian lắng là $2\text{ phút}$.
  - Hạt bùn mịn silt ($d_p = 0{,}01\text{ mm}$): vận tốc lắng $v_s = 0{,}154\text{ mm/s}$, thời gian lắng là $2\text{ giờ}$.
  - Hạt sét mịn ($d_p = 0{,}001\text{ mm} = 1\text{ }\mu\text{m}$): vận tốc lắng $v_s = 1{,}54 \times 10^{-3}\text{ mm/s}$, thời gian lắng là $7\text{ ngày}$.
  - Vi khuẩn và sét siêu mịn ($d_p = 0{,}0001\text{ mm} = 0{,}1\text{ }\mu\text{m}$): vận tốc lắng $v_s = 1{,}54 \times 10^{-5}\text{ mm/s}$, thời gian lắng là $2\text{ năm}$.
  - Hạt keo và virus ($d_p = 0{,}00001\text{ mm} = 0{,}01\text{ }\mu\text{m}$): vận tốc lắng $v_s = 1{,}54 \times 10^{-7}\text{ mm/s}$, thời gian lắng là $200\text{ năm}$.
- Hạt keo không thể tự lắng trong bể lắng thông thường do thời gian lưu nước chỉ từ $1{,}5$ đến $4\text{ giờ}$.
- Kỹ sư phải dùng keo tụ để kết cụm hạt keo thành bông cặn kích thước $d_p \ge 100 - 1000\text{ }\mu\text{m}$.


### 3.3 Cấu trúc Lớp Điện kép và Điện thế Zeta (Electrical Double Layer and Zeta Potential)

#### 3.3.1 Cấu trúc Lớp Điện kép Gouy-Chapman-Stern
##### 3.3.1.1 Khái niệm Tổng quát về Lớp Điện kép (EDL)
- Để giữ trung hòa điện, hạt tích điện âm hút cation và đẩy anion xung quanh mặt hạt.
- Cấu trúc phân bố ion xung quanh bề mặt hạt gọi là lớp điện kép (Electrical Double Layer - EDL).
- Mô hình Gouy-Chapman-Stern chia vùng biên pha thành hai lớp: lớp Stern gắn kết chặt và lớp khuếch tán.

##### 3.3.1.2 Cấu trúc Lớp Stern (Stern Layer / Compact Layer)
- Lớp Stern là lớp ion bám dính sát bề mặt hạt rắn.
- Mặt phẳng trong Helmholtz (Inner Helmholtz Plane - IHP):
  - Chứa tâm các ion mất vỏ hydrate hấp phụ đặc hiệu lên bề mặt hạt.
  - Các ion liên kết bằng lực phối trí hóa học hoặc tương tác kỵ nước.
- Mặt phẳng ngoài Helmholtz (Outer Helmholtz Plane - OHP):
  - Xác định khoảng cách tiếp cận gần nhất của các cation còn giữ nguyên vỏ hydrate.
  - Vị trí cách bề mặt hạt khoảng cách $x \approx 0{,}3 - 0{,}5\text{ nm}$.
  - Lực giữ ion tại OHP là lực hút tĩnh điện thuần túy Coulomb.
- Điện thế giảm tuyến tính từ điện thế bề mặt $\psi_0$ xuống điện thế Stern $\psi_d$ tại mặt phẳng OHP.

##### 3.3.1.3 Cấu trúc Lớp Khuếch tán Gouy-Chapman (Diffuse Layer)
- Lớp khuếch tán kéo dài từ mặt phẳng OHP ra khối dung dịch chất lỏng vô hạn.
- Cation di chuyển tự do dưới hai tác động đối lập: lực hút tĩnh điện và khuếch tán nhiệt Brown.
- Nồng độ cation giảm dần còn nồng độ anion tăng dần theo khoảng cách đến khi đạt nồng độ dung dịch.
- Điện thế $\psi(x)$ suy giảm theo hàm số mũ theo khoảng cách $x$ tính từ mặt phẳng Stern:
  $$\psi(x) = \psi_d \exp(-\kappa x)$$
  - $\psi(x)$: điện thế tĩnh điện tại khoảng cách $x$ tính từ mặt Stern ($\text{V}$).
  - $\psi_d$: điện thế tại mặt phẳng Stern OHP ($\text{V}$).
  - $x$: khoảng cách tính từ mặt phẳng Stern OHP ($\text{m}$).
  - $\kappa$: tham số Debye-Hückel nghịch đảo chiều dày màn chắn ($\text{m}^{-1}$).
- Tham số Debye-Hückel $\kappa$ xác định theo phương trình:
  $$\kappa = \sqrt{\frac{2000 F^2 I}{\varepsilon_r \varepsilon_0 R T}} = \sqrt{\frac{e^2 \sum n_{i0} z_i^2}{\varepsilon_r \varepsilon_0 k_B T}}$$
  - $\kappa$: tham số Debye-Hückel nghịch đảo chiều dày màn chắn ($\text{m}^{-1}$).
  - $F$: hằng số Faraday ($96485\text{ C/mol}$).
  - $I$: lực ion của dung dịch ($\text{mol/L}$, xác định bởi $I = \frac{1}{2} \sum C_i z_i^2$).
  - $\varepsilon_r$: hằng số điện môi tương đối của nước ($78{,}54$ ở $25^\circ\text{C}$).
  - $\varepsilon_0$: hằng số điện môi chân không ($8{,}854 \times 10^{-12}\text{ F/m}$).
  - $R$: hằng số khí lý tưởng ($8{,}314\text{ J/(mol}\cdot\text{K)}$).
  - $T$: nhiệt độ tuyệt đối của nước ($\text{K}$).
  - $e$: điện tích nguyên tố ($1{,}602 \times 10^{-19}\text{ C}$).
  - $k_B$: hằng số Boltzmann ($1{,}381 \times 10^{-23}\text{ J/K}$).
  - $n_{i0}$: nồng độ hạt ion thứ $i$ trong dung dịch ($\text{hạt/m}^3$).
  - $z_i$: hóa trị của ion thứ $i$.

##### 3.3.1.4 Chiều dày Màn chắn Debye ($\kappa^{-1}$)
- Đại lượng nghịch đảo $\kappa^{-1}$ biểu diễn chiều dày đặc trưng của lớp điện kép.
- Chiều dày $\kappa^{-1}$ phụ thuộc chặt chẽ vào độ mặn và lực ion $I$:
  - Nước mềm hoặc nước tinh khiết ($I = 10^{-4}\text{ M}$): $\kappa^{-1} \approx 30\text{ nm}$, lớp khuếch tán dày và tạo lực đẩy lớn.
  - Nước mặt thông thường ($I = 10^{-2}\text{ M}$): $\kappa^{-1} \approx 3\text{ nm}$.
  - Nước biển có độ mặn cao ($I = 0{,}7\text{ M}$): $\kappa^{-1} < 0{,}4\text{ nm}$, lớp khuếch tán bị nén sát vào bề mặt hạt.

#### 3.3.2 Mặt trượt Thủy động và Điện thế Zeta (Zeta Potential)
##### 3.3.2.1 Khái niệm Mặt trượt (Slipping Plane / Shear Plane)
- Khi hạt cặn chuyển động, hạt kéo theo một lớp nước và ion solvat hóa liên kết chặt chẽ.
- Mặt trượt là ranh giới phân tách giữa lớp chất lỏng chuyển động cùng hạt và khối chất lỏng đứng yên.
- Mặt trượt nằm ngay phía ngoài của mặt phẳng ngoài Helmholtz OHP trong lớp khuếch tán.

##### 3.3.2.2 Định nghĩa và Phương trình Điện thế Zeta (Helmholtz-Smoluchowski Equation)
- Điện thế Zeta ($\zeta$) là giá trị điện thế tĩnh điện đo được tại chính mặt trượt thủy động.
- Khi bán kính hạt lớn hơn nhiều so với chiều dày lớp điện kép ($\kappa a > 100$), tính $\zeta$ theo phương trình Helmholtz-Smoluchowski:
  $$\zeta = \frac{\mu \cdot U_E}{\varepsilon_r \cdot \varepsilon_0} = \frac{4\pi \mu U_E}{D}$$
  - $\zeta$: điện thế Zeta tại mặt trượt ($\text{mV}$).
  - $\mu$: độ nhớt động lực học của nước ($0{,}890 \times 10^{-3}\text{ Pa}\cdot\text{s}$ ở $25^\circ\text{C}$).
  - $U_E$: độ linh động điện di của hạt cặn ($\mu\text{m}\cdot\text{cm}/(\text{V}\cdot\text{s})$ hoặc $\text{m}^2/(\text{V}\cdot\text{s})$).
  - $\varepsilon_r$: hằng số điện môi tương đối của nước ($78{,}54$ ở $25^\circ\text{C}$).
  - $\varepsilon_0$: hằng số điện môi chân không ($8{,}854 \times 10^{-12}\text{ F/m}$).
  - $D$: hằng số điện môi trong hệ đơn vị tĩnh điện CGS ($D = \varepsilon_r$).

##### 3.3.2.3 Ngưỡng Giá trị Điện thế Zeta và Độ bền Hệ keo
- $|\zeta| > 30\text{ mV}$: hệ keo rất bền vững; lực đẩy tĩnh điện lớn ngăn cản các hạt tiếp xúc nhau.
- $|\zeta| = 15 - 30\text{ mV}$: hệ keo bền vững vừa phải; tốc độ kết tụ diễn ra chậm.
- $|\zeta| < 5 - 10\text{ mV}$: hệ keo mất độ bền hoàn toàn; các hạt va chạm và kết tụ nhanh chóng.
- Điểm đẳng điện (Isoelectric Point): trạng thái điện tích tại mặt trượt bị triệt tiêu hoàn toàn ($\zeta = 0\text{ mV}$).

##### 3.3.2.4 Thiết bị Đo Dòng điện Cuốn (Streaming Current Detector - SCD)
- Thiết bị SCD đo dòng điện sinh ra khi chất lỏng bị lực cắt kéo các ion đối kháng chuyển động.
- Các hạt cặn bám tạm thời lên bề mặt buồng đo và piston chuyển động tịnh tiến.
- Tín hiệu dòng điện cuốn tỷ lệ trực tiếp với điện thế Zeta của hệ keo.
- SCD gửi tín hiệu phản hồi liên tục để tự động điều khiển bơm châm hóa chất keo tụ.


### 3.4 Thuyết Năng lượng Tương tác Tổng cộng DLVO (DLVO Interaction Energy Theory)

#### 3.4.1 Cấu trúc Phương trình Năng lượng Tương tác DLVO
- Thuyết DLVO do Derjaguin, Landau, Verwey và Overbeek thiết lập.
- Độ bền hệ keo xác định bởi tổng năng lượng thế tương tác khi hai hạt tiếp cận nhau:
  $$V_{\text{total}}(d) = V_A(d) + V_R(d)$$
  - $V_{\text{total}}(d)$: năng lượng tương tác tổng cộng giữa hai hạt rời rạc ($\text{J}$).
  - $V_A(d)$: thế năng hút Van der Waals ($\text{J}$).
  - $V_R(d)$: thế năng đẩy tĩnh điện lớp điện kép ($\text{J}$).
  - $d$: khoảng cách bề mặt giữa hai hạt cặn ($\text{nm}$ hoặc $\text{m}$).

#### 3.4.2 Thế năng Hút Van der Waals ($V_A$)
- Lực hút sinh ra từ tương tác lưỡng cực cảm ứng và tán xạ lượng tử London.
- Với hai hạt hình cầu đồng nhất bán kính $a$ ở khoảng cách gần ($d \ll a$), tính thế năng hút theo công thức:
  $$V_A(d) = -\frac{A_{121} \cdot a}{12 d}$$
  - $V_A(d)$: thế năng hút Van der Waals ($\text{J}$, luôn mang dấu âm).
  - $A_{121}$: hằng số Hamaker tổ hợp của vật liệu 1 tương tác qua môi trường nước 2 ($10^{-20} - 10^{-19}\text{ J}$).
  - $a$: bán kính của hạt keo hình cầu ($\text{m}$).
  - $d$: khoảng cách bề mặt giữa hai hạt keo ($\text{m}$).
- Lực hút Van der Waals phụ thuộc bản chất vật liệu và hầu như không đổi theo lực ion của dung dịch.

#### 3.4.3 Thế năng Đẩy Tĩnh điện ($V_R$)
- Khi hai hạt mang điện cùng dấu tiến lại gần, lớp ion khuếch tán chồng lấn lên nhau ($d < 2\kappa^{-1}$).
- Nồng độ ion tăng cục bộ tạo áp suất thẩm thấu đẩy các hạt ra xa nhau.
- Tính thế năng đẩy tĩnh điện theo điều kiện thế bề mặt không đổi:
  $$V_R(d) = 2\pi \varepsilon_r \varepsilon_0 a \psi_0^2 \ln[1 + \exp(-\kappa d)]$$
  - $V_R(d)$: thế năng đẩy tĩnh điện ($\text{J}$, luôn mang dấu dương).
  - $\psi_0$: điện thế thực tế tại bề mặt hạt keo ($\text{V}$).
  - $\kappa$: tham số Debye-Hückel nghịch đảo chiều dày màn chắn ($\text{m}^{-1}$).
  - $a$: bán kính hạt keo hình cầu ($\text{m}$).
  - $d$: khoảng cách giữa hai bề mặt hạt ($\text{m}$).
- Lực đẩy suy giảm theo hàm số mũ theo khoảng cách và phụ thuộc mạnh vào lực ion dung dịch.

#### 3.4.4 Đường cong Thế năng Tương tác Tổng cộng và 4 Miền Năng lượng
##### 3.4.4.1 Miền Cực tiểu Sơ cấp (Primary Minimum)
- Xuất hiện ở khoảng cách rất ngắn sát bề mặt hạt ($d < 0{,}2 - 0{,}4\text{ nm}$).
- Lực hút Van der Waals tăng cao tới vô cùng âm ($V_A \propto -1/d$).
- Hai hạt rơi vào hố thế sâu sẽ dính kết vĩnh viễn và không thể tách rời bằng lực khuấy thông thường.

##### 3.4.4.2 Hàng rào Thế năng Cực đại ($V_{\text{max}}$)
- Xuất hiện ở khoảng cách tương tác trung gian giữa các hạt ($d \approx 1 - 5\text{ nm}$).
- Lực đẩy tĩnh điện giảm chậm hơn lực hút, sinh ra đỉnh thế năng đẩy dương $V_{\text{max}}$.
- Năng lượng nhiệt Brown của hạt bằng $k_B T \approx 4{,}14 \times 10^{-21}\text{ J}$ ở $25^\circ\text{C}$.
- Khi $V_{\text{max}} \gg k_B T$, động năng va chạm không vượt qua được hàng rào thế năng; các hạt bật ra xa nhau làm hệ huyền phù ổn định.

##### 3.4.4.3 Miền Cực tiểu Thứ cấp (Secondary Minimum)
- Xuất hiện ở khoảng cách tương tác xa hơn ($d \approx 5 - 20\text{ nm}$).
- Lực đẩy giảm theo hàm mũ nhanh hơn lực hút, tạo ra hố thế hút nông ($V_{\text{sec}} \approx -1\text{ đến }-5\text{ }k_B T$).
- Các hạt bị giữ ở cực tiểu thứ cấp tạo thành khối bông cặn xốp mềm.
- Lực cắt thủy lực nhẹ dễ dàng phá vỡ bông cặn ở cực tiểu thứ cấp và phân tán hạt trở lại.

##### 3.4.4.4 Tiêu chuẩn Hóa lý để Phá vỡ Độ bền Keo
- Keo tụ thành công khi hạ thấp hàng rào thế năng $V_{\text{max}} \le 0$.
- Giảm thế đẩy giúp động năng chuyển động Brown và lực cắt thủy lực đưa hạt vào cực tiểu sơ cấp.


### 3.5 Bốn Cơ chế Keo tụ Cơ bản (Four Primary Destabilization Mechanisms)

#### 3.5.1 Cơ chế 1: Nén Lớp Điện kép (Electrical Double Layer Compression)
##### 3.5.1.1 Bản chất Vật lý của Hiện tượng Nén Lớp Khuếch tán
- Thêm chất điện ly trơ không hấp phụ làm tăng lực ion $I$ của pha lỏng.
- Các ion đối kháng bị nén sát vào bề mặt hạt làm tăng giá trị $\kappa$.
- Chiều dày lớp khuếch tán $\kappa^{-1}$ co ngắn lại nhanh chóng.
- Phạm vi tác dụng của lực đẩy tĩnh điện bị thu hẹp vào cự ly rất ngắn.
- Lực hút Van der Waals chiếm ưu thế ở khoảng cách xa hơn, triệt tiêu hoàn toàn hàng rào năng lượng $V_{\text{max}}$.

##### 3.5.1.2 Nồng độ Keo tụ Tới hạn và Quy tắc Schulze-Hardy
- Nồng độ chất điện ly tối thiểu để phá vỡ hàng rào thế năng gọi là nồng độ keo tụ tới hạn (Critical Coagulation Concentration - CCC).
- Quy tắc Schulze-Hardy thiết lập mối quan hệ giữa CCC và hóa trị ion đối kháng $z$:
  $$\text{CCC} \propto \frac{1}{z^6}$$
  - $\text{CCC}$: nồng độ keo tụ tới hạn ($\text{mol/L}$ hoặc $\text{mmol/L}$).
  - $z$: hóa trị của ion đối kháng mang điện tích dương (như $\text{Na}^+$, $\text{Ca}^{2+}$, $\text{Al}^{3+}$).

##### 3.5.1.3 Tỷ lệ Thực nghiệm theo Hóa trị Cation Đối kháng
- Tỷ lệ nồng độ mol cần thiết để keo tụ tuân theo tỷ số lũy thừa sáu của nghịch đảo hóa trị:
  $$\text{CCC}_{\text{hóa trị 1}} : \text{CCC}_{\text{hóa trị 2}} : \text{CCC}_{\text{hóa trị 3}} \propto \left(\frac{1}{1^6}\right) : \left(\frac{1}{2^6}\right) : \left(\frac{1}{3^6}\right) = 1 : \frac{1}{64} : \frac{1}{729} \approx 100 : 1{,}56 : 0{,}137$$
- Cation hóa trị 1 ($\text{Na}^+$, $\text{K}^+$): cần nồng độ cao từ $50$ đến $100\text{ mM}$ để làm mất ổn định cặn sét.
- Cation hóa trị 2 ($\text{Ca}^{2+}$, $\text{Mg}^{2+}$): cần nồng độ từ $1{,}0$ đến $2{,}0\text{ mM}$ (tương đương $40 - 80\text{ mg/L}$ tính theo $\text{Ca}^{2+}$).
- Cation hóa trị 3 ($\text{Al}^{3+}$, $\text{Fe}^{3+}$): chỉ cần nồng độ nhỏ từ $0{,}05$ đến $0{,}2\text{ mM}$ (tương đương $1 - 5\text{ mg/L}$ ion kim loại).
- Muối nhôm và muối sắt có hiệu quả keo tụ vượt trội nhờ hóa trị ba.
- Cơ chế nén lớp điện kép không gây hiện tượng tái ổn định khi châm quá liều chất điện ly trơ.

#### 3.5.2 Cơ chế 2: Hấp phụ và Trung hòa Điện tích (Adsorption and Charge Neutralization)
##### 3.5.2.1 Hấp phụ Đặc hiệu của Phức Cation Hydroxit Kim loại
- Các sản phẩm thủy phân mang điện tích dương cao ($[\text{Al}_2(\text{OH})_2]^{4+}$, $[\text{Al}_{13}\text{O}_4(\text{OH})_{24}]^{7+}$, $[\text{Fe}_2(\text{OH})_2]^{4+}$) hấp phụ trực tiếp vào lớp Stern.
- Polyelectrolyte cation cũng hấp phụ mạnh lên bề mặt hạt nhờ liên kết phối trí và liên kết ion.
- Mật độ điện tích dương lớn trung hòa trực tiếp điện tích âm bề mặt hạt keo.
- Điện thế thực tế $\psi_0$ và điện thế Zeta ($\zeta$) nhanh chóng giảm về $0\text{ mV}$.

##### 3.5.2.2 Mối quan hệ Tỷ lệ Thuận giữa Liều lượng và Hàm lượng Cặn
- Liều lượng chất keo tụ tối ưu tỷ lệ thuận trực tiếp với tổng diện tích bề mặt hạt keo và hàm lượng NOM.
- Cơ chế xảy ra ở nồng độ chất keo tụ thấp hơn giới hạn hòa tan của hydroxit kim loại.
- Vùng pH làm việc tối ưu mang tính axit đến trung tính nhẹ ($\text{pH } 4{,}5 - 6{,}5$ đối với phèn nhôm; $\text{pH } 4{,}0 - 5{,}5$ đối với phèn sắt).

##### 3.5.2.3 Hiện tượng Đảo dấu Điện tích và Tái Ổn định Hệ keo (Zone S3)
- Khi châm thừa chất keo tụ, phức cation tiếp tục hấp phụ vượt quá điểm đẳng điện.
- Bề mặt hạt keo bị đảo dấu điện tích thành điện tích dương mạnh ($\zeta > +15\text{ đến }+30\text{ mV}$).
- Lực đẩy tĩnh điện dương mới xuất hiện ngăn cản các hạt dính kết vào nhau.
- Hệ keo bị tái ổn định (Zone S3), biểu hiện bằng lớp nước đục mờ chứa hạt cặn mịn lơ lửng không thể lắng.

#### 3.5.3 Cơ chế 3: Bẫy Cặn Quét (Sweep Flocculation / Enmeshment in Precipitate)
##### 3.5.3.1 Nhiệt động học Kết tủa Hydroxit Kim loại
- Châm liều phèn cao vượt quá tích số tan của hydroxit kim loại ở $\text{pH } 6{,}5 - 8{,}0$ (với phèn nhôm) hoặc $\text{pH } 5{,}5 - 9{,}0$ (với phèn sắt).
- Dung dịch đạt mức độ quá bão hòa rất cao:
  $$S = \frac{[\text{Me}^{3+}][\text{OH}^-]^3}{K_{sp}} \gg 10^3$$
  - $S$: mức độ quá bão hòa của dung dịch (không thứ nguyên).
  - $[\text{Me}^{3+}]$: nồng độ mol của cation kim loại nhôm hoặc sắt ($\text{mol/L}$).
  - $[\text{OH}^-]$: nồng độ mol của ion hydroxit trong nước ($\text{mol/L}$).
  - $K_{sp}$: tích số tan của hydroxit kim loại vô định hình ($\approx 10^{-32} - 10^{-33}$ với $\text{Al}(\text{OH})_3$; $\approx 10^{-38{,}5}$ với $\text{Fe}(\text{OH})_3$).
- Kết tủa vô định hình $\text{Al}(\text{OH})_3(\text{s})$ hoặc $\text{Fe}(\text{OH})_3(\text{s})$ xuất hiện tức thời trong thời gian $0{,}1 - 1{,}0\text{ s}$.
- Kết tủa phát triển thành mạng lưới bông cặn thể tích lớn và có bề mặt dính.

##### 3.5.3.2 Cơ chế Quét và Bắt giữ Hạt cặn
- Bông cặn hydroxit kim loại lắng xuống cột nước va chạm cơ học với các hạt xung quanh.
- Mạng kết tủa bao bọc và cuốn theo hạt sét, vi khuẩn và chất hữu cơ vào bên trong cấu trúc khối cặn.
- Hiện tượng này gọi là cơ chế bẫy cặn quét (Sweep Flocculation).

##### 3.5.3.3 Ứng dụng Xử lý Nước nguồn Độ đục Thấp
- Nước thô có độ đục thấp ($< 5 - 10\text{ NTU}$) chứa quá ít hạt cặn để tạo tần số va chạm hiệu quả.
- Kỹ sư phải châm liều phèn cao ($30 - 60\text{ mg/L}$ phèn nhôm) để tạo khối cặn nhân tạo.
- Bông hydroxit nhân tạo đủ dày đặc để quét sạch các tạp chất lơ lửng còn sót lại.
- Cơ chế bẫy cặn quét không bị hiện tượng tái ổn định do quá liều điện tích.
- Châm quá liều chỉ làm tăng thể tích bùn thải và tăng lượng phèn dư trong nước.
- Đây là cơ chế chủ đạo trong hơn $80\%$ các nhà máy xử lý nước cấp đô thị.

#### 3.5.4 Cơ chế 4: Tạo Cầu nối Polymer (Interparticle Polymer Bridging)
##### 3.5.4.1 Cấu trúc Chuỗi Phân tử và Hình thái Bám dính
- Cơ chế xảy ra khi dùng polymer tan trong nước có khối lượng phân tử rất lớn ($MW = 10^6 - 2 \times 10^7\text{ Da}$).
- Chiều dài chuỗi polymer khi duỗi thẳng đạt từ $1$ đến $10\text{ }\mu\text{m}$, vượt xa chiều dày lớp điện kép.
- Chuỗi polymer hấp phụ lên bề mặt hạt cặn tại các điểm bám (gọi là train).
- Phần mạch còn lại vươn xa vào pha lỏng tạo thành các đoạn vòng (loop) và đuôi (tail).
- Các đuôi polymer tự do va chạm và bám vào vị trí còn trống trên bề mặt hạt cặn lân cận, tạo thành cầu nối liên kết bền vững.

##### 3.5.4.2 Tỷ lệ Che phủ Bề mặt Tối ưu theo Lý thuyết La Mer
- Hiệu quả tạo cầu nối phụ thuộc vào tỷ lệ diện tích bề mặt hạt cặn được polymer che phủ ($\theta$).
- Tốc độ keo tụ đạt giá trị cực đại khi polymer che phủ đúng một nửa diện tích bề mặt hạt ($\theta \approx 0{,}5$):
  $$P_{\text{va chạm}} \propto \theta (1 - \theta)$$
  - $P_{\text{va chạm}}$: xác suất va chạm tạo cầu nối thành công giữa hai hạt cặn.
  - $\theta$: tỷ lệ diện tích bề mặt hạt cặn được che phủ bởi polymer ($0 \le \theta \le 1$).
- Khi $\theta \approx 0{,}5$, xác suất để một đuôi polymer va chạm trúng vị trí bề mặt còn trống là lớn nhất.

##### 3.5.4.3 Hiện tượng Bền vững hóa Lập thể do Quá liều Polymer
- Khi châm quá liều polymer, toàn bộ bề mặt hạt cặn bị các đoạn mạch polymer bao phủ kín ($\theta \rightarrow 1{,}0$).
- Không còn vị trí bề mặt trống trên các hạt cặn lân cận để gắn kết các đoạn đuôi tự do.
- Các lớp lông polymer ưa nước chồng lấn lên nhau sinh ra lực đẩy lập thể (steric repulsion).
- Lực đẩy lập thể làm hệ keo bị tái bền vững hóa vĩnh viễn và không thể tạo bông cặn.

##### 3.5.4.4 Tác động của Lực cắt Thủy động học
- Lực khuấy với gradient vận tốc quá cao ($G > 100\text{ s}^{-1}$) tạo ứng suất cắt lớn.
- Ứng suất cắt lớn làm đứt gãy mạch liên kết polymer đồng hóa trị.
- Sự đứt gãy khung phân tử polymer làm vỡ bông cặn không thể phục hồi lại hình thái ban đầu.

### Hóa học Chất Keo tụ và Cân bằng Vận hành (Coagulant Chemistry and Operational Equilibrium)

#### 1. Hóa học Muối Nhôm trong Xử lý Nước cấp (Aluminum Coagulants Chemistry)

##### 1.1 Phèn Nhôm Thương phẩm và Phản ứng Thủy phân Từng nấc (Commercial Alum & Stepwise Hydrolysis)
- Thành phần phèn nhôm thương phẩm:
  - Công thức hóa học chuẩn: $\text{Al}_2(\text{SO}_4)_3 \cdot 14\text{H}_2\text{O}$.
  - Khối lượng mol quy ước: $M = 594{,}36\text{ g/mol}$.
  - Hàm lượng hoạt chất tương đương: $17{,}1\%\text{ Al}_2\text{O}_3$ theo khối lượng.
- Quá trình hòa tan tạo cation phức chất ban đầu:
  - Khi hòa tan, cation nhôm tạo phức bát diện hexaquo $[\text{Al}(\text{H}_2\text{O})_6]^{3+}$.
- Chuỗi phản ứng thủy phân từng nấc deproton hóa liên tiếp:
  - Nấc 1 giải phóng proton đầu tiên:
    $$[\text{Al}(\text{H}_2\text{O})_6]^{3+} + \text{H}_2\text{O} \rightleftharpoons [\text{Al}(\text{H}_2\text{O})_5(\text{OH})]^{2+} + \text{H}_3\text{O}^+$$
  - Nấc 2 giải phóng proton thứ hai:
    $$[\text{Al}(\text{H}_2\text{O})_5(\text{OH})]^{2+} + \text{H}_2\text{O} \rightleftharpoons [\text{Al}(\text{H}_2\text{O})_4(\text{OH})_2]^+ + \text{H}_3\text{O}^+$$
  - Nấc 3 hình thành nhôm hydroxit vô định hình kết tủa:
    $$[\text{Al}(\text{H}_2\text{O})_4(\text{OH})_2]^+ + \text{H}_2\text{O} \rightleftharpoons \text{Al}(\text{OH})_3(\text{s})\downarrow + 3\text{H}_2\text{O} + \text{H}_3\text{O}^+$$
  - Nấc 4 hòa tan tạo anion aluminat ở pH cao:
    $$\text{Al}(\text{OH})_3(\text{s}) + \text{H}_2\text{O} \rightleftharpoons [\text{Al}(\text{OH})_4]^- + \text{H}^+$$
- Phản ứng tạo các cation polymer đa nhân:
  - Quá trình ngưng tụ tạo dimer $[\text{Al}_2(\text{OH})_2]^{4+}$.
  - Quá trình ngưng tụ tạo trimer $[\text{Al}_3(\text{OH})_4]^{5+}$.
  - Các ion polymer này hình thành trong khoảng $0{,}01 - 0{,}1\text{ s}$.

##### 1.2 Phèn Nhôm Polyme PAC và Cation Keggin Al13 (Polyaluminium Chloride & Al13 Keggin Ion)
- Cấu trúc tổng quát của PAC:
  - Công thức hóa học tổng quát: $[\text{Al}_n(\text{OH})_m\text{Cl}_{3n-m}]_k$.
  - Tỷ số kiềm hóa (Basicity ratio $B$):
    $$B = \frac{[\text{OH}^-]}{3[\text{Al}^{3+}]} \times 100\%$$
  - Sản phẩm PAC thương phẩm có $B = 40\% - 85\%$.
- Cation Keggin tridecameric $[\text{Al}_{13}\text{O}_4(\text{OH})_{24}(\text{H}_2\text{O})_{12}]^{7+}$ (gọi tắt là $\text{Al}_{13}$):
  - Cation $\text{Al}_{13}$ chiếm ưu thế khi độ kiềm hóa $B \ge 70\%$.
  - Cấu trúc gồm một tứ diện $\text{AlO}_4$ ở tâm.
  - Mười hai bát diện $\text{AlO}_6$ liên kết bao quanh tứ diện tâm.
  - Điện tích cation đạt $+7$, tạo mật độ điện tích rất cao.
- Ưu điểm kỹ thuật của PAC:
  - PAC tiêu hao độ kiềm ít hơn phèn nhôm $50 - 70\%$.
  - Độ pH của nước ít bị giảm sau khi châm PAC.
  - PAC phản ứng tốt trong nước lạnh dưới $5^\circ\text{C}$.
  - Cation polymer tạo sẵn giúp tạo bông cặn rất nhanh.
  - Thể tích bùn khô giảm từ $20\%$ đến $40\%$.

##### 1.3 Cân bằng Tiêu hao Độ kiềm và Châm Hóa chất Kiềm hóa (Alkalinity Balance & Chemical Addition)
- Phản ứng toàn phần của phèn nhôm với độ kiềm bicacbonat:
  $$\text{Al}_2(\text{SO}_4)_3 \cdot 14\text{H}_2\text{O} + 6\text{HCO}_3^- \rightarrow 2\text{Al}(\text{OH})_3\downarrow + 3\text{SO}_4^{2-} + 6\text{CO}_2\uparrow + 14\text{H}_2\text{O}$$
- Mức tiêu hao độ kiềm lý thuyết của phèn nhôm:
  $$\Delta\text{Alk}_{\text{alum}} = \text{Dose}_{\text{alum}} \times \left( \frac{6 \times 50{,}045\text{ g/eq CaCO}_3}{594{,}36\text{ g/mol alum}} \right) \approx 0{,}5052 \times \text{Dose}_{\text{alum}}$$
  - Mỗi $1{,}0\text{ mg/L}$ phèn nhôm tiêu hao $0{,}5052\text{ mg/L}$ độ kiềm tính theo $\text{CaCO}_3$.
  - Khí $\text{CO}_2$ sinh ra làm giảm pH của nước nếu không có sục khí.
- Bổ sung vôi tôi $\text{Ca}(\text{OH})_2$ (Hydrated Lime):
  $$\text{Al}_2(\text{SO}_4)_3 \cdot 14\text{H}_2\text{O} + 3\text{Ca}(\text{OH})_2 \rightarrow 2\text{Al}(\text{OH})_3\downarrow + 3\text{CaSO}_4 + 14\text{H}_2\text{O}$$
  - Tỷ lượng vôi tôi tinh khiết: $0{,}3740\text{ mg Ca(OH)}_2\text{ / mg phèn nhôm}$.
  - Vôi tôi thương phẩm $90\%$ sạch: cần $0{,}4155\text{ mg / mg phèn nhôm}$.
- Bổ sung vôi sống $\text{CaO}$ (Quicklime):
  $$\text{Al}_2(\text{SO}_4)_3 \cdot 14\text{H}_2\text{O} + 3\text{CaO} \rightarrow 2\text{Al}(\text{OH})_3\downarrow + 3\text{CaSO}_4 + 11\text{H}_2\text{O}$$
  - Tỷ lượng vôi sống tinh khiết: $0{,}2831\text{ mg CaO / mg phèn nhôm}$.
  - Vôi sống thương phẩm $90\%$ sạch: cần $0{,}3146\text{ mg / mg phèn nhôm}$.
- Bổ sung soda $\text{Na}_2\text{CO}_3$ (Soda Ash):
  $$\text{Al}_2(\text{SO}_4)_3 \cdot 14\text{H}_2\text{O} + 3\text{Na}_2\text{CO}_3 + 3\text{H}_2\text{O} \rightarrow 2\text{Al}(\text{OH})_3\downarrow + 3\text{Na}_2\text{SO}_4 + 3\text{CO}_2 + 14\text{H}_2\text{O}$$
  - Tỷ lượng soda tinh khiết: $0{,}5350\text{ mg Na}_2\text{CO}_3\text{ / mg phèn nhôm}$.
  - Soda không làm tăng độ cứng canxi của nguồn nước.
- Sản lượng bùn cặn nhôm hydroxit khô sinh ra:
  $$M_{\text{sludge}} = 0{,}2625 \cdot Q_{\text{plant}} \cdot \text{Dose}_{\text{alum}}$$
  - Mỗi $1{,}0\text{ mg/L}$ phèn nhôm sinh ra $0{,}2625\text{ mg/L}$ cặn khô $\text{Al}(\text{OH})_3$.

#### 2. Hóa học Muối Sắt trong Xử lý Nước cấp (Iron Coagulants Chemistry)

##### 2.1 Sắt(III) Clorua và Tiêu hao Độ kiềm (Ferric Chloride & Alkalinity Consumption)
- Dạng hóa chất sử dụng:
  - Muối sắt(III) clorua ngậm nước $\text{FeCl}_3 \cdot 6\text{H}_2\text{O}$ ($M = 270{,}30\text{ g/mol}$).
  - Muối sắt(III) clorua khan $\text{FeCl}_3$ ($M = 162{,}20\text{ g/mol}$).
- Phản ứng thủy phân với ion bicacbonat:
  $$\text{FeCl}_3 \cdot 6\text{H}_2\text{O} + 3\text{HCO}_3^- \rightarrow \text{Fe}(\text{OH})_3\downarrow + 3\text{CO}_2\uparrow + 6\text{H}_2\text{O} + 3\text{Cl}^-$$
- Phản ứng dạng phân tử với canxi bicacbonat:
  $$2\text{FeCl}_3 + 3\text{Ca}(\text{HCO}_3)_2 \rightarrow 2\text{Fe}(\text{OH})_3\downarrow + 3\text{CaCl}_2 + 6\text{CO}_2$$
- Mức tiêu hao độ kiềm lý thuyết của muối sắt(III):
  $$\Delta\text{Alk}_{\text{FeCl}_3} = \text{Dose}_{\text{FeCl}_3} \times \left( \frac{3 \times 50{,}045\text{ g/eq CaCO}_3}{162{,}20\text{ g/mol}} \right) \approx 0{,}9256 \times \text{Dose}_{\text{FeCl}_3}$$
  - Mỗi $1{,}0\text{ mg/L }\text{FeCl}_3$ khan tiêu hao $0{,}9256\text{ mg/L}$ độ kiềm tính theo $\text{CaCO}_3$.
  - Mỗi $1{,}0\text{ mg/L }\text{FeCl}_3 \cdot 6\text{H}_2\text{O}$ tiêu hao $0{,}5554\text{ mg/L}$ độ kiềm tính theo $\text{CaCO}_3$.

##### 2.2 Sắt(II) Sunfat và Kỹ thuật Clo hóa Phèn sắt (Ferrous Sulfate & Chlorinated Copperas)
- Đặc tính của sắt(II) sunfat:
  - Công thức: $\text{FeSO}_4 \cdot 7\text{H}_2\text{O}$ ($M = 278{,}02\text{ g/mol}$).
  - Cation $\text{Fe}^{2+}$ kết tủa rất chậm bằng oxy hòa tan khi pH dưới $8{,}5$.
- Kỹ thuật clo hóa phèn sắt trước khi châm:
  - Phản ứng oxy hóa chuyển toàn bộ $\text{Fe}^{2+}$ thành $\text{Fe}^{3+}$:
    $$3\text{FeSO}_4 + 1{,}5\text{Cl}_2 \rightarrow \text{Fe}_2(\text{SO}_4)_3 + \text{FeCl}_3$$
  - Tỷ lệ châm clo cần thiết là $1\text{ phần Cl}_2$ cho $7{,}8\text{ phần FeSO}_4$.
  - Hỗn hợp muối sắt(III) sinh ra keo tụ tốt trong dải pH từ $4{,}0$ đến $11{,}0$.

##### 2.3 So sánh Đặc tính Kỹ thuật giữa Muối Sắt và Phèn Nhôm (Iron vs. Alum Comparison)
- Phạm vi pH làm việc:
  - Muối sắt hoạt động tốt trong dải pH rộng từ $4{,}0$ đến $11{,}0$.
  - Phèn nhôm chỉ hoạt động tốt trong dải pH hẹp từ $5{,}5$ đến $7{,}5$.
- Tốc độ lắng của bông cặn:
  - Bông cặn $\text{Fe}(\text{OH})_3$ đặc và nặng hơn bông cặn $\text{Al}(\text{OH})_3$.
  - Tốc độ lắng của bông cặn sắt cao gấp 1,5 đến 3 lần.
- Hoạt tính trong nước lạnh:
  - Muối sắt duy trì tốc độ kết tủa tốt ở nhiệt độ dưới $5^\circ\text{C}$.
  - Phèn nhôm giảm mạnh tốc độ phản ứng khi nước lạnh.
- Yêu cầu chống ăn mòn và thẩm mỹ:
  - Dung dịch muối sắt ăn mòn mạnh kim loại và bê tông.
  - Cần dùng đường ống bằng nhựa hoặc bọc cao su chịu axit.
  - Sắt dư sau bể lọc lớn hơn $0{,}3\text{ mg/L}$ gây ố vàng thiết bị.

#### 3. Trợ keo tụ Polyelectrolyte trong Xử lý Nước cấp (Polyelectrolyte Coagulant Aids)

##### 3.1 Phân loại Polyelectrolyte theo Điện tích (Classification by Charge)
- Polyme cation (Cationic polymers):
  - Chứa nhóm amoni bậc bốn $[-\text{R}_4\text{N}^+]$ hoặc nhóm amin mang điện tích dương.
  - Khối lượng phân tử trung bình từ $10^5$ đến $10^6\text{ Da}$.
  - Cơ chế chính: trung hòa điện tích bề mặt hạt keo.
- Polyme anion (Anionic polymers):
  - Chứa nhóm cacboxylat $[-\text{COO}^-]$ mang điện tích âm trên mạch chuỗi.
  - Khối lượng phân tử rất lớn từ $5 \times 10^6$ đến $2 \times 10^7\text{ Da}$.
  - Cơ chế chính: tạo cầu nối giữa các hạt cặn lơ lửng.
- Polyme không ion (Non-ionic polymers):
  - Mạch chuỗi polyacrylamide thuần túy mang nhóm amit $[-\text{CONH}_2]$.
  - Cơ chế hoạt động: tạo liên kết hydro và hấp phụ phân tử.

##### 3.2 Vị trí Châm Hóa chất và Liều lượng Kỹ thuật (Dosing Points & Technical Dosages)
- Dùng làm chất keo tụ chính:
  - Dùng polyme cation liều lượng $1{,}0 - 5{,}0\text{ mg/L}$ khi dùng riêng biệt.
  - Dùng liều lượng $0{,}1 - 0{,}5\text{ mg/L}$ khi châm kèm phèn kim loại.
  - Châm hóa chất tại bể trộn nhanh để hòa trộn tức thì.
  - Polyme cation giúp loại bỏ hợp chất hữu cơ hòa tan rất tốt.
- Dùng làm chất trợ keo tụ:
  - Dùng polyme anion hoặc không ion liều lượng $0{,}05 - 0{,}2\text{ mg/L}$.
  - Châm tại ngăn đầu bể tạo bông sau khi đã qua trộn nhanh.
  - Polyme liên kết các vi bông thành bông cặn lớn và bền chắc.
- Dùng làm chất trợ lọc:
  - Dùng polyme không ion liều lượng rất nhỏ $0{,}005 - 0{,}05\text{ mg/L}$.
  - Châm trực tiếp trên đường ống nước trước khi vào bể lọc cát.
  - Giúp giữ chặt bông cặn trên bề mặt hạt cát lọc.

##### 3.3 Tiêu chuẩn An toàn và Kiểm soát Monome Dư (Health Standards & Residual Monomers)
- Độc tính của monome acrylamide ($C_3H_5NO$):
  - Acrylamide là chất độc thần kinh và có nguy cơ gây ung thư.
  - Hàm lượng monome tự do trong chế phẩm thương phẩm phải dưới $0{,}05\%$.
  - Nồng độ acrylamide dư trong nước sạch không được vượt quá $0{,}5\text{ }\mu\text{g/L}$.
- Giới hạn epichlorohydrin dư:
  - Đối với polyme cation gốc epichlorohydrin-DMA, hàm lượng dư phải dưới $0{,}1\text{ }\mu\text{g/L}$.
- Kiểm soát nguy cơ tạo tiền chất khử trùng:
  - Polyme amin có thể phản ứng với clo tạo chất độc nitrosamine (NDMA).
  - Phải kiểm soát chặt chẽ liều châm polyme trước công đoạn khử trùng.

#### 4. Cân bằng Hòa tan Hydroxit Kim loại và Dải pH Tối ưu (Solubility Equilibrium & Optimal pH)

##### 4.1 Đường cong Hòa tan Lưỡng tính của Nhôm Hydroxit Al(OH)3(s) (Amphoteric Solubility of Al(OH)3)
- Các cân bằng hòa tan đơn nhân của $\text{Al}(\text{OH})_3(\text{s})$ tại $25^\circ\text{C}$:
  - Cân bằng hòa tan tạo cation nhôm:
    $$\text{Al}(\text{OH})_3(\text{s}) \rightleftharpoons \text{Al}^{3+} + 3\text{OH}^- \quad (\log K_{s0} = -31{,}5 \text{ đến } -32{,}5)$$
  - Cân bằng tạo phức monohydroxy:
    $$\text{Al}(\text{OH})_3(\text{s}) \rightleftharpoons \text{Al}(\text{OH})^{2+} + 2\text{OH}^- \quad (\log K_{s1} = -23{,}0)$$
  - Cân bằng tạo phức dihydroxy:
    $$\text{Al}(\text{OH})_3(\text{s}) \rightleftharpoons \text{Al}(\text{OH})_2^+ + \text{OH}^- \quad (\log K_{s2} = -14{,}5)$$
  - Cân bằng tạo anion aluminat:
    $$\text{Al}(\text{OH})_3(\text{s}) + \text{H}_2\text{O} \rightleftharpoons [\text{Al}(\text{OH})_4]^- + \text{H}^+ \quad (\log K_{s4} = -12{,}3)$$
- Tổng nồng độ nhôm hòa tan trong nước:
  $$[\text{Al}_{\text{total}}] = [\text{Al}^{3+}] + [\text{Al}(\text{OH})^{2+}] + [\text{Al}(\text{OH})_2^+] + [\text{Al}(\text{OH})_4^-]$$
- Đường cong độ tan phụ thuộc chặt chẽ vào pH:
  - Vùng axit ($\text{pH} < 5{,}5$): cation $\text{Al}^{3+}$ chiếm ưu thế, nhôm tan nhiều. Nồng độ nhôm dư vượt quá $0{,}2\text{ mg/L}$, vi phạm chuẩn nước sạch.
  - Vùng cực tiểu độ tan ($\text{pH } 6{,}0 - 7{,}5$, tối ưu $6{,}2 - 6{,}8$): nồng độ nhôm tan đạt dưới $0{,}05\text{ mg/L}$. Đây là dải pH vận hành tốt nhất của phèn nhôm.
  - Vùng kiềm ($\text{pH} > 8{,}0$): kết tủa tan thành anion $[\text{Al}(\text{OH})_4]^-$. Quá trình keo tụ quét bị phá vỡ hoàn toàn.

##### 4.2 Cân bằng Hòa tan của Sắt(III) Hydroxit Fe(OH)3(s) (Solubility Equilibrium of Fe(OH)3)
- Cân bằng hòa tan của sắt(III) hydroxit:
  $$\text{Fe}(\text{OH})_3(\text{s}) \rightleftharpoons \text{Fe}^{3+} + 3\text{OH}^- \quad (\log K_{s0} \approx -38{,}5)$$
- Độ tan của $\text{Fe}(\text{OH})_3$ thấp hơn $\text{Al}(\text{OH})_3$ nhiều bậc độ lớn.
- Dải pH tối ưu cho keo tụ muối sắt trải rộng từ $\text{pH } 5{,}0$ đến $9{,}0$.
- Kết tủa sắt hình thành hoàn toàn ngay từ $\text{pH } 4{,}0$ đến $11{,}0$.

#### 5. Sơ đồ Vùng Keo tụ và Tương quan Nồng độ Phèn - pH (Coagulation Domains & Concentration-pH Matrix)

##### 5.1 Bốn Vùng Vận hành Keo tụ theo Liều lượng (Four Operational Domains S1 to S4)
- Vùng S1: Thiếu liều chất keo tụ (Underdosing)
  - Liều lượng phèn chưa đủ để nén lớp điện kép.
  - Thế Zeta vẫn mang giá trị âm lớn ($|\zeta| > 20\text{ mV}$).
  - Hạt keo không dính kết khi va chạm.
  - Độ đục của nước sau lắng giữ nguyên như nước thô.
- Vùng S2: Hấp phụ và trung hòa điện tích tối ưu (Charge Neutralization)
  - Cation kim loại hấp phụ trung hòa điện tích âm bề mặt hạt.
  - Thế Zeta rơi vào vùng trung hòa $\zeta = -5 \text{ đến } +5\text{ mV}$.
  - Độ đục nước sau lắng giảm sâu xuống dưới $1{,}0 - 2{,}0\text{ NTU}$.
  - Bông cặn nhỏ, đặc chắc và lắng rất nhanh.
- Vùng S3: Đảo cực điện tích và tái ổn định huyền phù (Restabilization)
  - Xảy ra khi châm dư phèn vào nước có ít hạt cặn.
  - Cation kim loại hấp phụ quá mức làm bề mặt tích điện dương.
  - Thế Zeta chuyển thành dương lớn ($\zeta > +15 \text{ đến } +30\text{ mV}$).
  - Lực đẩy tĩnh điện tái xuất hiện làm xuất hiện sương mờ khó lắng.
- Vùng S4: Keo tụ quét bông cặn (Sweep Flocculation)
  - Liều lượng phèn vượt xa độ tan bão hòa của hydroxit kim loại.
  - Hydroxit kim loại kết tủa hàng loạt trong thể tích bể.
  - Mạng lưới bông cặn cuốn bắt cơ học toàn bộ hạt cặn.
  - Độ đục giảm rất thấp và không xuất hiện hiện tượng đảo điện tích.

##### 5.2 Ma trận Nồng độ Phèn - pH và Xử lý Nước Độ đục Thấp (Concentration-pH Matrix & Low-Turbidity Water)
- Các miền vận hành theo nồng độ phèn và pH:
  - Nồng độ phèn thấp ($C_{\text{coag}} < 10^{-4}\text{ M}$) và $\text{pH } 4{,}5 - 6{,}0$: cơ chế trung hòa điện tích khống chế.
  - Nồng độ phèn cao ($C_{\text{coag}} > 10^{-4}\text{ M}$) và $\text{pH } 6{,}5 - 8{,}0$: cơ chế keo tụ quét khống chế.
  - Nồng độ phèn cao và $	ext{pH } 5{,}0 - 6{,}0$: dễ rơi vào vùng tái ổn định S3.
- Kỹ thuật keo tụ cho nước thô có độ đục thấp ($< 5 - 10\text{ NTU}$):
  - Mật độ hạt cặn quá loãng làm giảm cơ hội va chạm hạt.
  - Cơ chế trung hòa điện tích không tạo được bông cặn đủ lớn để lắng.
  - Phải tăng liều phèn lên $30 - 60\text{ mg/L}$ ở $\text{pH } 6{,}5 - 7{,}5$.
  - Liều phèn cao ép phản ứng chuyển sang vùng keo tụ quét S4.
  - Lượng hydroxit kết tủa tạo thể tích cặn nhân tạo để cuốn lắng tạp chất.

#### 6. Quy trình Kỹ thuật Thực hành (Technical Procedures)

##### 6.1 Quy trình Thí nghiệm Jar-test Xác định Liều lượng và pH Tối ưu (Jar Test Procedure)
1. Đo thông số nước thô gồm độ đục, độ màu, pH và độ kiềm.
2. Rót đúng $2{,}0\text{ L}$ nước thô vào từng cốc trong sáu cốc thủy tinh.
3. Đặt sáu cốc vào giá khuấy của máy thử Jar-test.
4. Cố định liều phèn nhôm $20\text{ mg/L}$ cho cả sáu cốc thử.
5. Chỉnh pH từ $5{,}0$ đến $7{,}5$ bằng axit hoặc bazơ loãng.
6. Khuấy nhanh $120\text{ rpm}$ trong $60\text{ giây}$ để phân tán hóa chất.
7. Khuấy chậm $30\text{ rpm}$ trong $20\text{ phút}$ để tạo bông cặn.
8. Để lắng tĩnh trong thời gian $30\text{ phút}$.
9. Lấy mẫu nước trong ở độ sâu $2\text{ cm}$ dưới mặt nước.
10. Đo độ đục dư để chọn ra giá trị pH tối ưu nhất.
11. Lặp lại thí nghiệm tại pH tối ưu với các liều phèn tăng dần.
12. Chọn liều phèn tại điểm uốn cho độ đục sau lắng nhỏ nhất.

##### 6.2 Quy trình Tính toán Cân bằng Độ kiềm và Định lượng Vôi Bổ sung (Alkalinity Sizing Procedure)
1. Xác định lưu lượng thiết kế và độ kiềm tự nhiên của nước thô.
2. Xác định liều phèn nhôm tối ưu từ kết quả thí nghiệm Jar-test.
3. Tính độ kiềm phèn tiêu hao bằng công thức: $\Delta\text{Alk} = 0{,}5052 \times \text{Dose}_{\text{alum}}$.
4. Tính độ kiềm dư dự kiến bằng hiệu số giữa độ kiềm thô và tiêu hao.
5. So sánh độ kiềm dư với ngưỡng đệm an toàn tối thiểu $20\text{ mg/L as CaCO}_3$.
6. Tính lượng độ kiềm thiếu hụt nếu độ kiềm dư nhỏ hơn ngưỡng an toàn.
7. Tính liều lượng vôi tôi sạch theo tỷ lượng bằng $0{,}7402$ lần lượng thiếu hụt.
8. Chia cho độ sạch thương phẩm $90\%$ để ra liều lượng vôi châm thực tế.

##### 6.3 Hướng dẫn Chẩn đoán và Xử lý Sự cố Keo tụ (Coagulation Troubleshooting Guide)
- Sự cố 1: Nước sau lắng có sương mờ hạt mịn khó lắng
  - Dấu hiệu: Độ đục nước sau lắng tăng cao, bông cặn nhỏ li ti lơ lửng.
  - Nguyên nhân: Châm quá liều phèn ở vùng pH thấp, gây hiện tượng tái ổn định S3.
  - Biện pháp khắc phục: Giảm liều phèn về vùng S2 hoặc nâng pH lên trên $6{,}5$.
- Sự cố 2: Nồng độ nhôm hòa tan trong nước sạch vượt chuẩn
  - Dấu hiệu: Nhôm dư sau lọc vượt ngưỡng $0{,}2\text{ mg/L}$.
  - Nguyên nhân: Độ pH sau trộn nhanh tụt xuống dưới $5{,}5$ do thiếu độ kiềm.
  - Biện pháp khắc phục: Bổ sung vôi tôi hoặc soda để duy trì pH trong dải $6{,}5 - 7{,}2$.
- Sự cố 3: Bông cặn khó kết tụ vào mùa đông
  - Dấu hiệu: Thời gian xuất hiện bông cặn kéo dài, kích thước bông rất nhỏ.
  - Nguyên nhân: Nhiệt độ nước giảm thấp làm chậm tốc độ thủy phân của phèn nhôm.
  - Biện pháp khắc phục: Chuyển sang dùng chất keo tụ PAC hoặc châm thêm polyme anion.

#### 7. Bài tập Tính toán Điển hình (Worked Calculation Examples)

##### 7.1 Ví dụ 3-1: Nhu cầu độ kiềm tự nhiên khi keo tụ bằng muối sắt(III) clorua

<!-- exercise-start: Ví dụ 3-1: Nhu cầu độ kiềm tự nhiên khi keo tụ bằng muối sắt(III) clorua -->
- **Ví dụ 3-1: Nhu cầu độ kiềm tự nhiên khi keo tụ bằng muối sắt(III) clorua**
  - Cho:
    - Liều lượng muối sắt(III) clorua khan: $\text{Dose}_{\text{FeCl}_3} = 15{,}0\text{ mg/L}$.
    - Khối lượng mol của $\text{FeCl}_3$: $162{,}20\text{ g/mol}$.
    - Khối lượng mol của $\text{CaCO}_3$: $100{,}09\text{ g/mol}$.
  - Tìm: Độ kiềm tự nhiên tiêu hao tính theo $\text{mg/L as CaCO}_3$.
  - Phương trình áp dụng:
    $$2\text{FeCl}_3 + 3\text{Ca}(\text{HCO}_3)_2 \rightarrow 2\text{Fe}(\text{OH})_3\downarrow + 3\text{CaCl}_2 + 6\text{CO}_2$$
    $$\Delta\text{Alk}_{\text{req}} = \text{Dose}_{\text{FeCl}_3} \times \left( \frac{3 \times M_{\text{CaCO}_3}}{2 \times M_{\text{FeCl}_3}} \right)$$
  - Các bước giải:
    1. Bước 1: Tính tỷ lệ khối lượng tiêu hao độ kiềm theo tỷ lượng phản ứng:
       $$\text{Tỷ lệ} = \frac{3 \times 100{,}09}{2 \times 162{,}20} = \frac{300{,}27}{324{,}40} = 0{,}9256\text{ mg CaCO}_3\text{ / mg FeCl}_3$$
    2. Bước 2: Tính lượng độ kiềm tự nhiên cần thiết để phản ứng hết lượng phèn sắt:
       $$\Delta\text{Alk}_{\text{req}} = 15{,}0\text{ mg/L} \times 0{,}9256 = 13{,}88\text{ mg/L as CaCO}_3$$
  - **Đáp số**: `13.88 mg/L as CaCO3` (xấp xỉ `13.9 mg/L as CaCO3`)
<!-- exercise-end -->

##### 7.2 Ví dụ 3-2: Nhu cầu châm vôi bổ sung cho phèn nhôm trong nước có độ kiềm thấp

<!-- exercise-start: Ví dụ 3-2: Nhu cầu châm vôi bổ sung cho phèn nhôm trong nước có độ kiềm thấp -->
- **Ví dụ 3-2: Nhu cầu châm vôi bổ sung cho phèn nhôm trong nước có độ kiềm thấp**
  - Cho:
    - Độ kiềm tự nhiên của nước thô: $\text{Alk}_{\text{raw}} = 12{,}0\text{ mg/L as CaCO}_3$.
    - Liều lượng phèn nhôm thương phẩm: $\text{Dose}_{\text{alum}} = 55{,}0\text{ mg/L}$.
    - Khối lượng mol phèn nhôm: $M_{\text{alum}} = 594{,}38\text{ g/mol}$.
    - Khối lượng mol $\text{CaCO}_3$: $M_{\text{CaCO}_3} = 100{,}09\text{ g/mol}$.
    - Khối lượng mol vôi tôi $\text{Ca}(\text{OH})_2$: $M_{\text{lime}} = 74{,}09\text{ g/mol}$.
    - Khối lượng mol vôi sống $\text{CaO}$: $M_{\text{quicklime}} = 56{,}08\text{ g/mol}$.
  - Tìm: Liều lượng vôi tôi và vôi sống cần châm bổ sung theo tỷ lượng.
  - Phương trình áp dụng:
    $$\Delta\text{Alk}_{\text{req}} = \text{Dose}_{\text{alum}} \times \left( \frac{3 \times M_{\text{CaCO}_3}}{M_{\text{alum}}} \right)$$
    $$\text{Thiếu hụt} = \Delta\text{Alk}_{\text{req}} - \text{Alk}_{\text{raw}}$$
    $$\text{Dose}_{\text{lime}} = \text{Thiếu hụt} \times \left( \frac{M_{\text{Ca(OH)}_2}}{M_{\text{CaCO}_3}} \right)$$
  - Các bước giải:
    1. Bước 1: Tính tổng độ kiềm phèn nhôm tiêu hao:
       $$\Delta\text{Alk}_{\text{req}} = 55{,}0 \times \left( \frac{3 \times 100{,}09}{594{,}38} \right) = 55{,}0 \times 0{,}5052 = 27{,}78\text{ mg/L as CaCO}_3$$
    2. Bước 2: Tính lượng độ kiềm còn thiếu hụt của nước:
       $$\text{Thiếu hụt} = 27{,}78 - 12{,}0 = 15{,}78\text{ mg/L as CaCO}_3$$
    3. Bước 3: Tính liều lượng vôi tôi tinh khiết $\text{Ca}(\text{OH})_2$ cần châm:
       $$\text{Dose}_{\text{lime}} = 15{,}78 \times \left( \frac{74{,}09}{100{,}09} \right) = 15{,}78 \times 0{,}7402 = 11{,}68\text{ mg/L Ca(OH)}_2$$
    4. Bước 4: Tính liều lượng vôi sống tinh khiết $\text{CaO}$ nếu sử dụng:
       $$\text{Dose}_{\text{CaO}} = 15{,}78 \times \left( \frac{56{,}08}{100{,}09} \right) = 15{,}78 \times 0{,}5603 = 8{,}84\text{ mg/L CaO}$$
  - **Đáp số**: `11.68 mg/L as Ca(OH)2` (hoặc `8.84 mg/L as CaO`)
<!-- exercise-end -->

##### 7.3 Ví dụ 3-3: Nồng độ dung dịch mẹ, lưu lượng châm phèn, mức tiêu hao độ kiềm và sản lượng bùn cặn

<!-- exercise-start: Ví dụ 3-3: Nồng độ dung dịch mẹ, lưu lượng châm phèn, mức tiêu hao độ kiềm và sản lượng bùn cặn -->
- **Ví dụ 3-3: Nồng độ dung dịch mẹ, lưu lượng châm phèn, mức tiêu hao độ kiềm và sản lượng bùn cặn**
  - Cho:
    - Nồng độ dung dịch mẹ phèn nhôm theo $\text{Al}_2\text{O}_3$: $w = 8{,}37\%$.
    - Tỷ trọng dung dịch mẹ: $\text{SG} = 1{,}32$.
    - Liều lượng phèn nhôm châm vào nước: $\text{Dose}_{\text{alum}} = 30{,}0\text{ mg/L}$.
    - Công suất xử lý của nhà máy nước: $Q = 0{,}5\text{ m}^3/\text{s}$.
    - Khối lượng mol $\text{Al}_2\text{O}_3$: $101{,}96\text{ g/mol}$.
    - Khối lượng mol phèn nhôm ngậm nước: $594{,}38\text{ g/mol}$.
    - Khối lượng mol cặn $\text{Al}(\text{OH})_3$: $78{,}01\text{ g/mol}$.
    - Khối lượng mol $\text{CaCO}_3$: $100{,}09\text{ g/mol}$.
  - Tìm:
    - Nồng độ mol của cation nhôm $\text{Al}^{3+}$ trong dung dịch mẹ.
    - Nồng độ dung dịch mẹ tính theo $\text{g/L phèn nhôm}$.
    - Lưu lượng bơm dung dịch mẹ cần châm vào nước theo $\text{L/min}$.
    - Lượng độ kiềm bị tiêu hao tính theo $\text{mg/L as CaCO}_3$.
    - Lượng bùn cặn khô $\text{Al}(\text{OH})_3$ sinh ra theo $\text{mg/L}$ và $\text{kg/ngày}$.
  - Phương trình áp dụng:
    $$\rho_{\text{sol}} = \text{SG} \times 1000\text{ g/L}$$
    $$C_{\text{alum}} = \left( \frac{w \times \rho_{\text{sol}}}{M_{\text{Al}_2\text{O}_3}} \right) \times M_{\text{alum}}$$
    $$q_{\text{feed}} = \frac{Q \times \text{Dose}_{\text{alum}}}{C_{\text{alum}}}$$
    $$\Delta\text{Alk} = \text{Dose}_{\text{alum}} \times \left( \frac{3 \times M_{\text{CaCO}_3}}{M_{\text{alum}}} \right)$$
    $$M_{\text{sludge}} = \text{Dose}_{\text{alum}} \times \left( \frac{2 \times M_{\text{Al(OH)}_3}}{M_{\text{alum}}} \right)$$
  - Các bước giải:
    1. Bước 1: Tính khối lượng riêng và nồng độ khối lượng của $\text{Al}_2\text{O}_3$:
       $$\rho_{\text{sol}} = 1{,}32 \times 1000 = 1320\text{ g/L}$$
       $$C_{\text{Al}_2\text{O}_3} = 0{,}0837 \times 1320 = 110{,}48\text{ g/L}$$
    2. Bước 2: Tính nồng độ mol của ion $\text{Al}^{3+}$ trong dung dịch mẹ:
       $$[\text{Al}^{3+}] = 2 \times \left( \frac{110{,}48}{101{,}96} \right) = 2 \times 1{,}0836 = 2{,}167\text{ mol/L (M)}$$
    3. Bước 3: Tính nồng độ dung dịch mẹ theo khối lượng phèn nhôm thương phẩm:
       $$C_{\text{alum}} = 1{,}0836 \times 594{,}38 = 644{,}08\text{ g/L}$$
    4. Bước 4: Tính lưu lượng bơm dung dịch phèn nhôm cần châm:
       $$Q = 0{,}5\text{ m}^3/\text{s} = 30000\text{ L/phút}$$
       $$m_{\text{alum}} = 30000\text{ L/phút} \times 30\text{ mg/L} \times 10^{-3}\text{ g/mg} = 900\text{ g/phút}$$
       $$q_{\text{feed}} = \frac{900\text{ g/phút}}{644{,}08\text{ g/L}} = 1{,}40\text{ L/phút}$$
    5. Bước 5: Tính lượng độ kiềm bị tiêu hao trong nước:
       $$\Delta\text{Alk} = 30{,}0 \times \left( \frac{300{,}27}{594{,}38} \right) = 30{,}0 \times 0{,}5052 = 15{,}16\text{ mg/L as CaCO}_3$$
    6. Bước 6: Tính sản lượng cặn nhôm hydroxit khô sinh ra mỗi ngày:
       $$C_{\text{precipitate}} = 30{,}0 \times \left( \frac{2 \times 78{,}01}{594{,}38} \right) = 30{,}0 \times 0{,}2625 = 7{,}88\text{ mg/L Al(OH)}_3$$
       $$Q_{\text{day}} = 0{,}5\text{ m}^3/\text{s} \times 86400\text{ s/ngày} = 43200\text{ m}^3/\text{ngày}$$
       $$M_{\text{sludge}} = 43200\text{ m}^3/\text{ngày} \times 7{,}88\text{ g/m}^3 \times 10^{-3}\text{ kg/g} = 340{,}4\text{ kg/ngày}$$
  - **Đáp số**:
    - `(a) [Al3+] = 2.17 M`
    - `(b) C_alum = 644.1 g/L`
    - `(c) q_feed = 1.40 L/min`
    - `(d) Delta_Alk = 15.16 mg/L as CaCO3`
    - `(e) M_sludge = 7.88 mg/L và 340.4 kg/ngày Al(OH)3 khô`
<!-- exercise-end -->

### 3.3 Thủy lực khuấy trộn nhanh và tạo bông cặn (Hydraulics of Rapid Mixing and Flocculation)

#### 3.3.1 Năng lượng khuấy trộn, Gradient vận tốc và Các số không thứ nguyên của cánh khuấy (Mixing Energy, Velocity Gradient and Impeller Dimensionless Numbers)

##### Nguyên lý tiêu tán năng lượng thủy động học và Lý thuyết Camp-Stein
- Năng lượng cơ học hoặc thế năng thủy lực truyền vào bể tạo ra các xoáy cuộn rối.
- Các xoáy lớn truyền động năng xuống xoáy nhỏ hơn theo lý thuyết dòng rối Kolmogorov.
- Tại thang đo vi mô Kolmogorov, độ nhớt chất lỏng biến đổi động năng thành nhiệt lượng.
- Camp và Stein (1943) đề xuất gradient vận tốc trung bình căn quân phương $G$.
- Thông số $G$ biểu thị tốc độ biến dạng trượt không gian trong toàn bộ thể tích bể:
  $$G = \sqrt{\frac{P}{\mu \cdot V}}$$
  - $G$: gradient vận tốc trung bình căn quân phương ($\text{s}^{-1}$).
  - $P$: công suất tiêu tán thực tế vào chất lỏng ($\text{W} = \text{N}\cdot\text{m/s} = \text{J/s}$).
  - $\mu$: độ nhớt động lực học của nước ($\text{Pa}\cdot\text{s} = \text{N}\cdot\text{s/m}^2 = \text{kg/(m}\cdot\text{s)}$).
  - $V$: thể tích ướt hữu ích của bể phản ứng ($\text{m}^3$).
- Công suất tiêu tán năng lượng cần thiết để duy trì gradient vận tốc $G$:
  $$P = \mu \cdot V \cdot G^2$$
  - Khi tăng gấp đôi gradient vận tốc $G$, công suất tiêu tán tăng lên bốn lần.
  - Độ nhớt động lực học $\mu$ và khối lượng riêng $\rho$ thay đổi theo nhiệt độ nước:
    - Ở $20^\circ\text{C}$: $\mu = 1{,}002 \times 10^{-3}\text{ Pa}\cdot\text{s}$; $\rho = 998{,}2\text{ kg/m}^3$.
    - Ở $25^\circ\text{C}$: $\mu = 0{,}890 \times 10^{-3}\text{ Pa}\cdot\text{s}$; $\rho = 997{,}0\text{ kg/m}^3$.
    - Ở $4^\circ\text{C}$: $\mu = 1{,}519 \times 10^{-3}\text{ Pa}\cdot\text{s}$; $\rho = 1000{,}0\text{ kg/m}^3$.
  - Mùa lạnh độ nhớt nước tăng cao làm suy giảm cường độ rối vi mô.

##### Các thông số động học kết tụ hạt cặn
- Thời gian lưu thủy lực thực tế $t$ (Hydraulic Retention Time - HRT):
  $$t = \frac{V}{Q}$$
  - $t$: thời gian lưu thủy lực trung bình ($\text{s}$ hoặc $\text{phút}$).
  - $V$: thể tích hữu ích của công trình ($\text{m}^3$).
  - $Q$: lưu lượng nước xử lý chảy qua bể ($\text{m}^3/\text{s}$).
- Số kết tụ Camp không thứ nguyên (Camp Dimensionless Aggregation Number):
  $$\text{Camp Number} = G \cdot t = G \cdot \left(\frac{V}{Q}\right)$$
  - Thông số $G \cdot t$ biểu thị tổng cơ hội va chạm giữa các hạt cặn.
  - Trộn nhanh hóa chất yêu cầu: $G \cdot t = 10^4 - 6 \times 10^4$ (thông thường $2 \times 10^4 - 4 \times 10^4$).
  - Tạo bông cặn yêu cầu: $G \cdot t = 10^4 - 10^5$ (thông thường $2 \times 10^4 - 8 \times 10^4$).
  - Bể một ngăn dễ xảy ra ngắn dòng thủy lực gây giảm hiệu quả lắng.
  - Chia bể thành nhiều ngăn nối tiếp giúp giảm thiểu hiện tượng ngắn dòng.

##### Các số không thứ nguyên thủy động lực học của cánh khuấy
- Số công suất của cánh khuấy $N_p$ (Impeller Power Number):
  - Dòng chảy trong bể khuấy cơ học đạt chế độ rối hoàn toàn khi $Re_i = \rho n D^2 / \mu > 10^4$.
  - Công suất do cánh khuấy truyền vào nước được tính qua số công suất $N_p$:
    $$P = N_p \cdot \rho \cdot n^3 \cdot D^5 = N_p \cdot \rho \cdot \left(\frac{N}{60}\right)^3 \cdot D^5$$
    - $P$: công suất cánh khuấy truyền vào chất lỏng ($\text{W}$).
    - $N_p$: số công suất đặc trưng của loại cánh khuấy (không thứ nguyên).
    - $\rho$: khối lượng riêng của nước ($\text{kg/m}^3$).
    - $n$: tốc độ quay của trục cánh khuấy ($\text{vòng/s}$, $n = N / 60$).
    - $N$: tốc độ quay của trục cánh khuấy ($\text{vòng/phút}$ hoặc $\text{rpm}$).
    - $D$: đường kính ngoài của cánh khuấy ($\text{m}$).
  - Giá trị $N_p$ của các loại cánh khuấy phổ biến:
    - Tuabin cánh phẳng Rushton (6 cánh có đĩa gá): $N_p = 5{,}75$.
    - Tuabin cánh nghiêng góc 45° (Pitched-Blade Turbine - 4 cánh): $N_p = 1{,}37$.
    - Cánh khuấy dòng trục dạng bản cánh máy bay (Axial Hydrofoil A310): $N_p = 0{,}30$.
  - Công suất tiêu tán tỷ lệ thuận với bậc ba tốc độ ($n^3$) và bậc năm đường kính ($D^5$).
- Số lưu lượng bơm tuần hoàn $N_q$ (Impeller Pumping Number):
  - Cánh khuấy dòng trục đẩy dòng chất lỏng tuần hoàn khắp thể tích bể.
  - Lưu lượng bơm tuần hoàn $Q_p$ xác định theo công thức:
    $$Q_p = N_q \cdot n \cdot D^3 = N_q \cdot \left(\frac{N}{60}\right) \cdot D^3$$
    - $Q_p$: lưu lượng bơm tuần hoàn do cánh khuấy tạo ra ($\text{m}^3/\text{s}$).
    - $N_q$: số lưu lượng bơm không thứ nguyên ($N_q = 0{,}56$ cho hydrofoil; $N_q = 0{,}79$ cho cánh nghiêng).
    - $n$: tốc độ quay của cánh khuấy ($\text{vòng/s}$).
    - $D$: đường kính cánh khuấy ($\text{m}$).
- Số cột áp thủy lực $N_h$ (Impeller Head Number):
  $$N_h = \frac{\Delta H \cdot g}{(n \cdot D)^2} = \frac{\Delta H \cdot g}{\left(\frac{N}{60} \cdot D\right)^2}$$
  - $N_h$: số cột áp không thứ nguyên.
  - $\Delta H$: cột áp thủy lực do cánh khuấy tạo ra ($\text{m}$).
  - $g$: gia tốc trọng trường ($9{,}81\text{ m/s}^2$).
- Vận tốc dài đầu mút cánh khuấy $T_s$ (Peripheral Tip Speed):
  $$T_s = \pi \cdot n \cdot D = \frac{\pi \cdot N \cdot D}{60}$$
  - $T_s$: vận tốc tiếp tuyến tại điểm ngoài cùng của cánh khuấy ($\text{m/s}$).
  - Giới hạn vận tốc đầu mút trong bể trộn nhanh:
    - Cánh khuấy hydrofoil dòng trục: $T_s \le 2{,}4\text{ m/s}$.
    - Cánh khuấy tuabin cánh nghiêng 45°: $T_s \le 2{,}1\text{ m/s}$.
  - Giới hạn vận tốc đầu mút trong bể tạo bông:
    - Bể tạo bông guồng quay: $T_s \le 1{,}0\text{ m/s}$ (thông thường $0{,}3 - 0{,}8\text{ m/s}$).
    - Giữ $T_s$ thấp ngăn ngừa ứng suất cắt xé rách các bông cặn lớn.
- Đường kính bể hình tròn tương đương $T_e$ (Equivalent Tank Diameter):
  - Bể hình chữ nhật hoặc hình vuông có chiều dài $L$ và chiều rộng $W$:
    $$T_e = \sqrt{\frac{4 \cdot L \cdot W}{\pi}} = 1{,}1284 \cdot \sqrt{L \cdot W} \approx 1{,}13 \cdot (L \cdot W)^{0{,}5}$$
    - $T_e$: đường kính hình tròn tương đương thủy lực ($\text{m}$).
    - $L$: chiều dài mặt bằng ngăn bể ($\text{m}$).
    - $W$: chiều rộng mặt bằng ngăn bể ($\text{m}$).
  - Tỷ lệ đường kính cánh khuấy trên đường kính tương đương $D / T_e$:
    - Cánh khuấy hydrofoil dòng trục: $D / T_e = 0{,}35 - 0{,}40$.
    - Cánh khuấy tuabin cánh nghiêng: $D / T_e = 0{,}30 - 0{,}50$.
- Vận tốc bề mặt chống lắng cặn $SV$ (Superficial Circulation Velocity):
  $$SV = \frac{Q_p}{A_{\text{tank}}} = \frac{N_q \cdot N \cdot D^3}{60 \cdot L \cdot W}$$
  - $SV$: vận tốc tuần hoàn bề mặt trung bình qua mặt cắt ngang bể ($\text{m/s}$).
  - Ngưỡng thiết kế tối thiểu bắt buộc: $SV \ge 0{,}015\text{ m/s}$ ($1{,}5\text{ cm/s}$).
  - Kiểm tra giá trị $SV$ tại tốc độ quay thấp nhất của ngăn tạo bông cuối cùng.
  - Giá trị $SV < 0{,}015\text{ m/s}$ khiến bùn cặn lắng đọng và đóng bánh dưới đáy bể.
- Thời gian chu chuyển tuần hoàn $t_c$ (Turnover Time):
  $$t_c = \frac{V_{\text{comp}}}{Q_p} = \frac{V_{\text{comp}}}{N_q \cdot n \cdot D^3} = \frac{60 \cdot V_{\text{comp}}}{N_q \cdot N \cdot D^3}$$
  - $t_c$: thời gian toàn bộ thể tích nước lưu chuyển qua cánh khuấy một lần ($\text{s}$ hoặc $\text{phút}$).
  - Bể tạo bông tuabin trục đứng yêu cầu: $t_c = 1{,}0 - 2{,}0\text{ phút}$ (thông thường $t_c < 90\text{ s}$).
  - Thời gian chu chuyển ngắn đảm bảo phân bố thủy lực đồng đều và không tạo góc chết.

---

#### 3.3.2 Cấu tạo và tính toán công trình trộn nhanh hóa chất (Rapid Mixing Facilities and Sizing)

##### Bể trộn cơ học trục đứng (Mechanical Stirred Tanks)
- Bể trộn cơ học dùng động cơ truyền động trục đứng gắn cánh khuấy quay tốc độ cao.
- Hình dạng bể thiết kế dạng hình trụ tròn hoặc hình vuông.
- Tỷ lệ chiều sâu nước trên đường kính bể: $H / T = 1{,}0 - 1{,}25$ (thông dụng $H = T$).
- Bể hình tròn không vách ngăn tạo phễu xoáy trung tâm làm giảm công suất truyền động.
- Lắp đặt 4 tấm vách ngăn chống xoáy (anti-vortex baffles) bố trí đều góc 90° quanh thành bể.
- Chiều rộng mỗi tấm vách ngăn chống xoáy: $B_w = (1/10 - 1/12) T$.
- Khe hở giữa vách ngăn và thành bể bằng $0{,}02 T$ nhằm ngăn bùn cặn bám dính.
- Khoảng cách từ cánh khuấy đến đáy bể: $C = (1/3) H$.
- Vị trí châm phèn đặt ngay sát vùng hút xoáy mạnh của cánh khuấy.
- Thời gian lưu nước trong bể trộn cơ học: $t = 30 - 120\text{ s}$ (thông thường $30 - 60\text{ s}$).
- Gradient vận tốc thiết kế: $G = 500 - 1000\text{ s}^{-1}$ (thông thường $600 - 800\text{ s}^{-1}$).

##### Công trình trộn thủy lực bằng tổn thất áp lực (Hydraulic Mixers)
- Trộn thủy lực dùng thế năng dòng chảy tiêu tán thành xoáy cuộn rối mà không cần động cơ.
- Công thức tính gradient vận tốc qua tổn thất cột áp $h_L$:
  $$G = \sqrt{\frac{\rho \cdot g \cdot h_L}{\mu \cdot t}} = \sqrt{\frac{g \cdot h_L}{\nu \cdot t}}$$
  - $G$: gradient vận tốc trung bình căn quân phương ($\text{s}^{-1}$).
  - $h_L$: tổn thất cột nước qua công trình trộn ($\text{m}$).
  - $g$: gia tốc trọng trường ($9{,}81\text{ m/s}^2$).
  - $t$: thời gian lưu trong vùng tiêu tán năng lượng rối ($\text{s}$).
  - $\nu$: độ nhớt động học của nước ($\text{m}^2/\text{s}$, $\nu = \mu / \rho$).
- Công suất thủy lực tiêu tán tương ứng:
  $$P = \rho \cdot g \cdot Q \cdot h_L$$
- Kênh trộn vách ngăn ziczac (Baffled hydraulic mixing channel):
  - Dòng nước đổi hướng liên tục qua các vách ngăn tạo xoáy cuộn mạnh.
  - Tổn thất áp lực thiết kế: $h_L = 0{,}30 - 0{,}60\text{ m}$.
  - Thời gian lưu nước trong kênh: $t = 10 - 30\text{ s}$.
  - Gradient vận tốc đạt: $G = 400 - 800\text{ s}^{-1}$.
- Giếng nhảy thủy lực (Hydraulic Jump Flash Mixer):
  - Chuyển trạng thái dòng chảy từ chảy xiết ($Fr_1 > 1{,}0$) sang chảy êm ($Fr_2 < 1{,}0$).
  - Sóng nhảy thủy lực tạo vùng cuộn rối mãnh liệt phân tán hóa chất.
  - Số Froude trước sóng nhảy tối ưu: $Fr_1 = v_1 / \sqrt{g y_1} = 4{,}5 - 9{,}0$.
  - Ống châm hóa chất đục lỗ bố trí ngay tại vị trí chân sóng nhảy.
- Máng đo Parshall và Đập tràn nước rơi (Parshall Flumes & Drop Weirs):
  - Máng Parshall kết hợp đo lưu lượng và tạo sóng nhảy trộn phèn tại họng thắt.
  - Đập tràn tạo thác nước rơi tự do với chiều cao rơi $H_{\text{drop}} = 0{,}5 - 1{,}0\text{ m}$.

##### Thiết bị trộn trên đường ống áp lực (In-Line Pipeline Mixing Devices)
- Thiết bị trộn cơ học trên đường ống (In-Line Mechanical Mixers):
  - Cánh khuấy quay tốc độ $N = 900 - 1800\text{ rpm}$ đặt trực tiếp trong đoạn ống áp lực.
  - Thời gian tiếp xúc cực ngắn: $t = 0{,}5 - 2{,}0\text{ s}$.
  - Gradient vận tốc rất cao: $G = 1000 - 1500\text{ s}^{-1}$.
- Ống trộn tĩnh không chuyển động (In-Line Motionless Static Mixers):
  - Cấu tạo gồm đoạn ống chứa các phần tử xoắn ốc (Kenics) hoặc lưới đan chéo (Sulzer).
  - Nước chảy qua các phần tử bị chia tách, đổi hướng góc 90° - 180° và tái hợp liên tục.
  - Chiều dài trộn hoàn toàn tương đương 2 đến 4 lần đường kính ống.
  - Thời gian lưu nước: $t = 1{,}0 - 3{,}0\text{ s}$.
  - Tổn thất áp lực qua ống trộn: $h_L = 0{,}15 - 0{,}50\text{ m }\text{H}_2\text{O}$.
  - Gradient vận tốc sinh ra: $G = 700 - 1000\text{ s}^{-1}$.
- Ống co hẹp Venturi (Venturi Tube Mixers):
  - Tiết diện ống thu hẹp dần làm tăng vận tốc dòng chảy và giảm áp suất tĩnh.
  - Hóa chất châm thẳng vào họng thắt hẹp qua các lỗ châm bố trí xuyên tâm.
  - Dòng chảy qua đoạn mở rộng đột ngột tạo dòng xoáy cuộn phân tán dung dịch phèn.
- Vòi phun hóa chất áp lực cao (Pressurized Water Jet Diffusers):
  - Bơm định lượng phun tia dung dịch phèn vận tốc lớn vuông góc với trục ống.
  - Tia hóa chất áp lực cao khuấy trộn tức thời dòng nước trong thời gian $t < 0{,}5\text{ s}$.
  - Thiết bị không chứa cánh khuấy cơ học giúp giảm thiểu bảo trì.

##### Tiêu chuẩn thiết kế bể trộn nhanh theo TCXDVN 33:2006
- Bể trộn cơ học dùng cánh khuấy:
  - Thời gian lưu nước: $t = 30 - 120\text{ s}$.
  - Gradient vận tốc: $G = 500 - 1000\text{ s}^{-1}$.
- Bể trộn thủy lực (vách ngăn, đập nước, giếng nhảy):
  - Thời gian lưu nước: $t = 5 - 30\text{ s}$.
  - Gradient vận tốc: $G = 600 - 900\text{ s}^{-1}$.
- Trộn tĩnh trên đường ống:
  - Thời gian lưu nước: $t = 1 - 5\text{ s}$.
  - Tổn thất áp lực cho phép: $h_L = 0{,}20 - 0{,}60\text{ m }\text{H}_2\text{O}$.

---

#### 3.3.3 Bể tạo bông nhiều ngăn ziczac thủy lực (Baffled Channel Flocculation Basins)

##### Cấu tạo và nguyên lý thủy lực của bể tạo bông vách ngăn
- Bể tạo bông vách ngăn thủy lực chia lòng bể thành các kênh dẫn hẹp nối tiếp nhau.
- Dòng nước uốn lượn liên tục qua các vách ngăn sinh ra ma sát dòng và xoáy cuộn.
- Bể tạo bông vách ngăn ziczac ngang (Around-the-End Baffled Basins):
  - Các tấm vách ngăn đặt thẳng đứng song song với nhau theo phương dọc bể.
  - Dòng nước chuyển động ziczac nằm ngang đổi hướng 180° tại đầu mỗi vách ngăn.
  - Cấu tạo phù hợp cho trạm cấp nước công suất trung bình và lớn.
- Bể tạo bông vách ngăn ziczac đứng (Over-and-Under Baffled Basins):
  - Vách ngăn bố trí so le cho dòng nước chuyển động luân phiên tràn qua đỉnh và chui qua đáy.
  - Phù hợp với địa hình bể sâu hoặc trạm cấp nước có mặt bằng hạn chế.
  - Khoảng hở dưới đáy vách ngăn cần xả cặn định kỳ tránh bùn lắng ứ đọng.
- Bể tạo bông vách ngăn đục lỗ (Perforated Baffle Wall Flocculators):
  - Tường ngăn xây bằng gạch hoặc bê tông đục các hàng lỗ tròn hoặc hình chữ nhật.
  - Dòng chảy qua các hàng lỗ tạo thành chùm tia ngập xáo trộn đồng đều.
  - Vận tốc qua lỗ tường ngăn giảm dần từ $v = 0{,}5 - 0{,}6\text{ m/s}$ xuống $v = 0{,}15 - 0{,}20\text{ m/s}$.

##### Nguyên lý giảm dần vận tốc dòng chảy (Tapered Hydraulics)
- Bông cặn lớn dần khi đi về phía cuối bể làm giảm độ bền liên kết nội tại.
- Để tránh phá vỡ bông cặn, năng lượng xáo trộn và vận tốc dòng chảy phải giảm dần.
- Phương pháp điều chỉnh giảm dần vận tốc trong bể vách ngăn ziczac:
  - Tăng dần khoảng cách giữa các vách ngăn dọc theo chiều dài bể.
  - Mở rộng tiết diện rãnh dẫn nước qua từng phân đoạn.
  - Ngăn đầu: vận tốc dòng chảy $v = 0{,}50 - 0{,}60\text{ m/s}$ ($G = 60 - 80\text{ s}^{-1}$).
  - Ngăn giữa: vận tốc dòng chảy $v = 0{,}30 - 0{,}40\text{ m/s}$ ($G = 30 - 45\text{ s}^{-1}$).
  - Ngăn cuối: vận tốc dòng chảy $v = 0{,}15 - 0{,}20\text{ m/s}$ ($G = 15 - 20\text{ s}^{-1}$).
- Tổng thời gian lưu thủy lực trong bể: $t = 20 - 30\text{ phút}$.
- Tổng tổn thất áp lực qua toàn bộ bể tạo bông: $h_L = 0{,}20 - 0{,}40\text{ m}$.

##### Tiêu chuẩn thiết kế bể tạo bông vách ngăn theo TCXDVN 33:2006
- Thời gian lưu nước tính toán: $t = 20 - 30\text{ phút}$.
- Số lần đổi hướng dòng chảy của vách ngăn: tối thiểu 8 đến 10 lần.
- Vận tốc dòng chảy ở đầu bể: $v_{\text{in}} = 0{,}5 - 0{,}6\text{ m/s}$.
- Vận tốc dòng chảy ở cuối bể: $v_{\text{out}} = 0{,}15 - 0{,}20\text{ m/s}$.
- Gradient vận tốc trung bình toàn bể: $G_{\text{avg}} = 30 - 45\text{ s}^{-1}$.
- Tích số Camp: $G \cdot t = 3 \times 10^4 - 8 \times 10^4$.

---

#### 3.3.4 Bể tạo bông cơ học có cánh khuấy quay chậm (Mechanical Slow-Mix Flocculation Basins)

##### Bể tạo bông guồng quay trục ngang (Horizontal Shaft Paddle Wheel Flocculators)
- Bể hình chữ nhật ngăn thành 3 đến 5 khoang nối tiếp nhau bằng tường bê tông.
- Trục guồng quay đặt nằm ngang vuông góc hoặc song song với chiều dòng nước chảy.
- Cấu tạo cụm guồng quay:
  - Trục thép không gỉ đặt trong gối đỡ bôi trơn chuyên dụng.
  - Mỗi trục mang 2 đến 4 bánh guồng quay.
  - Mỗi bánh guồng gồm 2, 4 hoặc 6 nan hoa xuyên tâm (radial arms).
  - Bản cánh khuấy (paddle boards) làm bằng gỗ thông, gỗ đỏ hoặc sợi thủy tinh composite.
  - Chiều rộng bản cánh: $w = 0{,}10 - 0{,}20\text{ m}$; chiều dài bản cánh: $L_p = 2{,}0 - 4{,}0\text{ m}$.
  - Bản cánh gắn trên nan hoa ở các bán kính khác nhau $r_1, r_2, r_3$.
- Thủy động học lực cản tiêu tán công suất trên một bản cánh đơn:
  $$P = \frac{1}{2} C_D \cdot \rho \cdot A_p \cdot v_{\text{rel}}^3 = \frac{1}{2} C_D \cdot \rho \cdot A_p \cdot \left[(1 - k) \cdot v_p\right]^3 = \frac{1}{2} C_D \cdot \rho \cdot A_p \cdot (1 - k)^3 \cdot (\omega \cdot r)^3$$
  - $C_D$: hệ số lực cản thủy động học của bản phẳng chữ nhật.
    - Bản cánh có tỷ lệ $L_p / w > 20$: lấy $C_D = 1{,}80$.
    - Bản cánh có tỷ lệ $L_p / w \approx 10$: lấy $C_D = 1{,}50$.
  - $\rho$: khối lượng riêng của nước ($\text{kg/m}^3$).
  - $A_p$: diện tích một bề mặt bản cánh chuyển động vuông góc dòng nước ($A_p = L_p \cdot w$, $\text{m}^2$).
  - $v_p$: vận tốc dài tiếp tuyến của bản cánh ($v_p = \omega \cdot r = 2\pi N r / 60$, $\text{m/s}$).
  - $v_w$: vận tốc khối nước bị guồng cuốn theo ($v_w = k \cdot v_p$, $\text{m/s}$).
  - $k$: hệ số trượt vận tốc nước (thông thường $k = 0{,}20 - 0{,}30$; tiêu chuẩn lấy $k = 0{,}25$).
  - Khi lấy $k = 0{,}25$, vận tốc tương đối đạt $v_{\text{rel}} = 0{,}75 v_p$, số hạng $(1 - k)^3 = 0{,}421875$.
  - $\omega$: vận tốc góc của trục ($\text{rad/s}$, $\omega = 2\pi N / 60$).
  - $r$: khoảng cách xuyên tâm từ tâm trục đến đường tim bản cánh ($\text{m}$).
- Tổng công suất tiêu tán của khoang bể mang nhiều hàng bản cánh ở các bán kính $r_i$:
  $$P_{\text{total}} = \frac{1}{2} C_D \cdot \rho \cdot (1 - k)^3 \cdot \left(\frac{2\pi N}{60}\right)^3 \cdot \sum_{i=1}^m A_{p,i} \cdot r_i^3$$
  - $P_{\text{total}}$: tổng công suất tiêu tán thực tế trong khoang bể ($\text{W}$).
  - $A_{p,i}$: tổng diện tích các bản cánh lắp tại cùng bán kính $r_i$ trong khoang ($\text{m}^2$).
  - $N$: tốc độ quay của trục guồng ($\text{vòng/phút}$ hoặc $\text{rpm}$).
  - $m$: số lượng vị trí bán kính lắp đặt bản cánh trên mỗi nan hoa.
- Ràng buộc tỷ lệ diện tích bản cánh (Paddle Area Ratio Constraint):
  $$\text{Tỷ lệ diện tích} = \frac{A_{\text{projected}}}{A_{\text{cross}}} = 15\% - 20\%$$
  - $A_{\text{projected}}$: diện tích hình chiếu của các bản cánh trên một mặt phẳng nằm ngang ($\text{m}^2$).
  - $A_{\text{cross}}$: diện tích mặt cắt ướt vuông góc của khoang bể ($A_{\text{cross}} = W_{\text{comp}} \cdot H$, $\text{m}^2$).
  - Tỷ lệ diện tích $> 20\%$ làm khối nước quay trơn theo guồng ($k \rightarrow 1$), triệt tiêu công suất tiêu tán.
  - Tỷ lệ diện tích $< 10\%$ không tạo đủ lưu chuyển dòng, gây lắng cặn xuống đáy bể.
- Moment xoắn thủy động lực học trên trục guồng quay:
  $$T_{\text{torque}} = \frac{P}{\omega} = \frac{60 \cdot P}{2\pi N}$$
  - $T_{\text{torque}}$: moment xoắn yêu cầu truyền lên trục ($\text{N}\cdot\text{m}$).

##### Bể tạo bông tuabin trục đứng nhiều ngăn (Multi-Stage Vertical Shaft Turbine Flocculators)
- Bể gồm 3 đến 4 ngăn hình vuông xây nối tiếp thành một dãy hoàn chỉnh.
- Mỗi ngăn trang bị động cơ giảm tốc biến tần (VFD) và trục đứng mang cánh khuấy riêng biệt.
- Cánh khuấy ưu tiên dùng loại hydrofoil dòng trục (Lightnin A310) hướng dòng xuống đáy.
- Dòng chất lỏng tạo vòng tuần hoàn xáo trộn từ trên xuống đáy và cuộn ngược dọc thành bể.
- Các ngăn phân cách bằng tường bê tông có cửa sổ ngập nước hoặc vách hướng dòng so le.
- Vận tốc dòng nước qua cửa sổ tường ngăn khống chế nghiêm ngặt: $v_{\text{port}} \le 0{,}20 - 0{,}30\text{ m/s}$.
- Cửa sổ truyền nước tránh đổi hướng đột ngột để bảo vệ cấu trúc bông cặn lớn.
- Đáy bể vuông đổ vát góc 45° bằng bê tông triệt tiêu các vùng đọng bùn chết.

##### Nguyên lý và chế độ tạo bông giảm dần gradient vận tốc (Tapered Flocculation Profile)
- Ứng suất cắt thủy động lực học tác dụng lên bông cặn tuân theo định luật Newton: $\tau = \mu \cdot G$.
- Hạt bông cặn càng lớn thì độ bền cơ học chống cắt xé càng giảm thấp.
- Duy trì gradient vận tốc cao ở cuối bể sẽ xé rách bông cặn thành các hạt mịn không thể lắng.
- Bể tạo bông bắt buộc phải chia bậc giảm dần gradient vận tốc $G$ qua các ngăn nối tiếp:
  - Ngăn 1: $G_1 = 50 - 80\text{ s}^{-1}$ (thúc đẩy va chạm tạo nhân vi bông cặn ban đầu).
  - Ngăn 2: $G_2 = 30 - 50\text{ s}^{-1}$ (tăng trưởng kích thước hạt).
  - Ngăn 3: $G_3 = 20 - 35\text{ s}^{-1}$ (liên kết đại bông cặn).
  - Ngăn 4 và 5: $G_4, G_5 = 10 - 20\text{ s}^{-1}$ (làm đặc và nén khối bông trước khi lắng).
- Gradient vận tốc trung bình toàn bể:
  $$G_{\text{avg}} = \frac{1}{N_{\text{stages}}} \sum_{j=1}^{N_{\text{stages}}} G_j$$
- Vận tốc đầu mút cánh khuấy khống chế nghiêm ngặt: $T_s < 1{,}0\text{ m/s}$ (thông thường $0{,}3 - 0{,}8\text{ m/s}$).

##### Tiêu chuẩn thiết kế bể tạo bông cơ học theo TCXDVN 33:2006
- Tổng thời gian lưu thủy lực: $t = 15 - 45\text{ phút}$ (tiêu chuẩn $20 - 30\text{ phút}$ ở lưu lượng lớn nhất).
- Số ngăn tối thiểu: $\ge 3$ ngăn nối tiếp nhau để chống ngắn dòng.
- Gradient vận tốc ngăn đầu: $G = 70 - 80\text{ s}^{-1}$.
- Gradient vận tốc ngăn cuối: $G = 15 - 20\text{ s}^{-1}$.
- Tích số Camp tổng cộng: $G \cdot t = 10^4 - 10^5$ (thông thường $2 \times 10^4 - 8 \times 10^4$).
- Vận tốc dài đầu mút cánh guồng quay: $T_s \le 1{,}0\text{ m/s}$ (thông thường $0{,}3 - 0{,}8\text{ m/s}$).
- Vận tốc dòng chảy qua cửa nối giữa các ngăn: $v_{\text{port}} \le 0{,}20 - 0{,}30\text{ m/s}$.

---

#### 3.3.5 Quy trình thiết kế kỹ thuật (Engineering Design Procedures)

##### Quy trình 1: Tính toán thiết kế bể trộn nhanh cơ học trục đứng
1. **Thu thập số liệu đầu vào**: Xác định lưu lượng tính toán $Q$ ($\text{m}^3/\text{ngày}$, $\text{m}^3/\text{s}$), nhiệt độ nước tính toán ($T = 20 - 25^\circ\text{C}$), độ nhớt $\mu$ và khối lượng riêng $\rho$.
2. **Chọn thời gian lưu và gradient vận tốc**: Chọn thời gian lưu $t = 30 - 60\text{ s}$; chọn gradient vận tốc mục tiêu $G = 600 - 1000\text{ s}^{-1}$. Kiểm tra tích số $G \cdot t = 2 \times 10^4 - 4 \times 10^4$.
3. **Tính thể tích hữu ích của bể**: Tính $V = Q \cdot t$ ($\text{m}^3$).
4. **Xác định kích thước hình học bể**:
   - Chọn bể hình trụ tròn có tỷ lệ chiều sâu nước bằng đường kính ($H = T$).
   - Tính đường kính trong của bể: $T = [ (4 V) / \pi ]^{1/3}$ ($\text{m}$).
   - Chiều sâu lớp nước trong bể: $H = T$ ($\text{m}$).
   - Chiều cao xây dựng toàn phần: $H_{\text{total}} = H + h_{\text{fb}}$ (chiều cao bảo vệ $h_{\text{fb}} = 0{,}30 - 0{,}50\text{ m}$).
   - Bố trí 4 tấm vách ngăn chống xoáy với bề rộng $B_w = 0{,}10 T$, đặt cách thành bể $0{,}02 T$.
5. **Tính công suất tiêu tán vào nước**:
   $$P = \mu \cdot V \cdot G^2 \quad (\text{W})$$
6. **Chọn loại và đường kính cánh khuấy**:
   - Chọn loại cánh khuấy (tuabin phẳng Rushton $N_p = 5{,}75$ hoặc hydrofoil A310 $N_p = 0{,}30$).
   - Chọn tỷ lệ đường kính cánh khuấy trên đường kính bể: $D / T = 0{,}30 - 0{,}40$ (thông dụng chọn $D = 0{,}35 T$).
   - Làm tròn đường kính $D$ theo quy cách chế tạo chuẩn của nhà sản xuất.
7. **Tính tốc độ quay yêu cầu của trục**:
   $$n = \left( \frac{P}{N_p \cdot \rho \cdot D^5} \right)^{1/3} \quad (\text{vòng/s}), \qquad N = 60 \cdot n \quad (\text{vòng/phút})$$
8. **Kiểm tra thông số thủy lực và chọn động cơ**:
   - Kiểm tra vận tốc dài đầu mút cánh khuấy: $T_s = \pi \cdot n \cdot D \le 2{,}1 - 2{,}4\text{ m/s}$.
   - Tính công suất động cơ điện với hiệu suất truyền động $\eta = 70\% - 80\%$:
     $$P_{\text{motor}} = \frac{P}{\eta} \quad (\text{W hoặc kW})$$
   - Chọn động cơ tiêu chuẩn công nghiệp có công suất định mức lớn hơn giá trị tính toán và gắn biến tần (VFD).

##### Quy trình 2: Tính toán thiết kế bể tạo bông cơ học guồng quay trục ngang
1. **Phân chia đơn nguyên và xác định lưu lượng**: Xác định tổng lưu lượng $Q$ ($\text{m}^3/\text{ngày}$). Chọn số đơn nguyên làm việc song song $N_{\text{trains}} \ge 2$. Tính lưu lượng mỗi đơn nguyên $Q_{\text{train}} = Q / N_{\text{trains}}$.
2. **Chọn thời gian lưu và số bậc tạo bông**: Chọn tổng thời gian lưu $t_{\text{total}} = 20 - 30\text{ phút}$. Chọn số ngăn tạo bông nối tiếp $N_{\text{stages}} = 3 - 5$ ngăn. Tính thời gian lưu mỗi ngăn $t_{\text{stage}} = t_{\text{total}} / N_{\text{stages}}$.
3. **Xác định kích thước hình học khoang bể**:
   - Thể tích một khoang bể: $V_{\text{comp}} = Q_{\text{train}} \cdot t_{\text{stage}}$ ($\text{m}^3$).
   - Chọn chiều sâu nước $H = 4{,}0 - 5{,}0\text{ m}$.
   - Xác định chiều rộng khoang dọc trục $W_{\text{comp}}$ và chiều dài khoang theo hướng dòng chảy $L_{\text{comp}} = V_{\text{comp}} / (W_{\text{comp}} \cdot H)$.
4. **Bố trí cấu tạo bánh guồng và bản cánh khuấy**:
   - Chọn số bánh guồng trên mỗi trục (thường 2 hoặc 3 bánh guồng).
   - Chọn số nan hoa trên mỗi bánh guồng (4 nan hoa vuông góc).
   - Chọn kích thước bản cánh: bề rộng $w$, chiều dài $L_p$.
   - Chọn các bán kính lắp bản cánh $r_1, r_2, \dots, r_m$.
5. **Kiểm tra tỷ lệ diện tích bản cánh**:
   - Tính diện tích hình chiếu của bản cánh trên mặt phẳng ngang $A_{\text{projected}}$.
   - Kiểm tra điều kiện: $A_{\text{projected}} / (W_{\text{comp}} \cdot H) = 15\% - 20\%$.
6. **Lập phương trình công suất tiêu tán**:
   - Tính toán hệ số hình học $K_p$:
     $$K_p = \frac{1}{2} C_D \cdot \rho \cdot (1 - k)^3 \cdot \left(\frac{2\pi}{60}\right)^3 \cdot \sum_{i=1}^m A_{p,i} \cdot r_i^3$$
   - Viết phương trình quan hệ công suất: $P = K_p \cdot N^3$ (với $N$ tính bằng $\text{rpm}$).
7. **Tính toán tốc độ quay và moment xoắn cho từng bậc $G$**:
   - Xác định gradient vận tốc mục tiêu $G_j$ cho từng bậc ($G_1 > G_2 > \dots > G_n$).
   - Tính công suất tiêu tán yêu cầu: $P_j = \mu \cdot V_{\text{comp}} \cdot G_j^2$ ($\text{W}$).
   - Tính tốc độ quay trục: $N_j = (P_j / K_p)^{1/3}$ ($\text{rpm}$).
   - Kiểm tra vận tốc đầu mút ngoài cùng: $T_{s,j} = 2\pi N_j r_{\text{outer}} / 60 \le 1{,}0\text{ m/s}$.
   - Tính moment xoắn trục: $T_{\text{torque},j} = 60 P_j / (2\pi N_j)$ ($\text{N}\cdot\text{m}$).
8. **Kiểm tra tích số Camp tổng thể**:
   - Tính $G_{\text{avg}} = \frac{1}{N_{\text{stages}}} \sum G_j$.
   - Kiểm tra điều kiện: $G_{\text{avg}} \cdot t_{\text{total}} = 10^4 - 10^5$.

##### Quy trình 3: Tính toán thiết kế bể tạo bông cơ học tuabin trục đứng nhiều ngăn
1. **Phân chia lưu lượng và xác định số ngăn**: Phân chia lưu lượng vào $N_{\text{trains}} \ge 2$ đơn nguyên song song. Chọn tổng thời gian lưu $t_{\text{total}} = 20 - 30\text{ phút}$. Chọn số ngăn nối tiếp $N_{\text{stages}} = 3 - 4$ ngăn mỗi đơn nguyên.
2. **Xác định kích thước hình học ngăn bể**:
   - Thể tích mỗi ngăn: $V_{\text{comp}} = Q_{\text{train}} \cdot (t_{\text{total}} / N_{\text{stages}})$.
   - Chọn mặt bằng ngăn hình vuông ($L = W$). Chọn chiều sâu nước $H \approx W$.
   - Tính kích thước: $W = L = V_{\text{comp}}^{1/3}$. Làm tròn kích thước theo quy cách xây dựng.
   - Tính lại chiều sâu nước chính xác $H = V_{\text{comp}} / (L \cdot W)$.
3. **Tính đường kính tương đương và chọn cánh khuấy**:
   - Tính đường kính tròn tương đương: $T_e = 1{,}13 \cdot \sqrt{L \cdot W}$.
   - Chọn cánh khuấy hydrofoil dòng trục (A310: $N_p = 0{,}30$; $N_q = 0{,}56$).
   - Chọn đường kính cánh khuấy theo tiêu chuẩn: $D = 0{,}35 - 0{,}40 T_e$.
4. **Tính toán thủy lực từng ngăn theo bậc giảm dần $G_j$**:
   - Tính công suất tiêu tán: $P_j = \mu \cdot V_{\text{comp}} \cdot G_j^2$ ($\text{W}$).
   - Tính tốc độ quay trục: $N_j = 60 \cdot [ P_j / (N_p \cdot \rho \cdot D^5) ]^{1/3}$ ($\text{rpm}$).
   - Kiểm tra vận tốc đầu mút: $T_{s,j} = \pi N_j D / 60 \le 2{,}4\text{ m/s}$.
   - Tính lưu lượng bơm tuần hoàn: $Q_{p,j} = N_q \cdot (N_j / 60) \cdot D^3$ ($\text{m}^3/\text{s}$).
   - Kiểm tra thời gian chu chuyển: $t_{c,j} = V_{\text{comp}} / Q_{p,j} = 1{,}0 - 2{,}0\text{ phút}$.
   - Kiểm tra vận tốc bề mặt chống lắng tại ngăn cuối cùng: $SV_{\text{min}} = Q_{p,\text{last}} / (L \cdot W) \ge 0{,}015\text{ m/s}$.
5. **Thiết kế cửa chuyển nước giữa các ngăn**:
   - Bố trí cửa sổ ngập nước hoặc khe chảy tràn so le giữa các vách ngăn.
   - Tính diện tích cửa chuyển nước: $A_{\text{port}} = Q_{\text{train}} / v_{\text{port}}$.
   - Khống chế vận tốc qua cửa: $v_{\text{port}} \le 0{,}20 - 0{,}30\text{ m/s}$.

---

#### 3.3.6 Bài tập tính toán thiết kế điển hình (Worked Engineering Design Examples)

<!-- exercise-start: Ví dụ 3-4: Thiết kế bể trộn nhanh hình trụ và tính công suất cánh khuấy tuabin phẳng -->
- **Ví dụ 3-4: Thiết kế bể trộn nhanh hình trụ và tính công suất cánh khuấy tuabin phẳng**
  - Cho:
    - Lưu lượng nước xử lý của trạm: $Q = 11.500\text{ m}^3/\text{ngày} = 0{,}1331\text{ m}^3/\text{s}$.
    - Thời gian lưu nước trong bể trộn: $t = 5{,}0\text{ s}$.
    - Gradient vận tốc mục tiêu: $G = 600{,}0\text{ s}^{-1}$.
    - Nhiệt độ nước: $T = 25{,}0^\circ\text{C}$ ($\mu = 0{,}000890\text{ Pa}\cdot\text{s}$, $\rho = 997{,}0\text{ kg/m}^3$).
    - Loại cánh khuấy: tuabin cánh phẳng Rushton ($N_p = 5{,}75$).
    - Tỷ lệ kích thước bể hình trụ: chiều sâu nước bằng đường kính ($H / T = 1{,}0$).
    - Chiều cao đặt cánh khuấy: $C / H = 0{,}333$ (cách đáy $1/3$ chiều sâu nước).
    - Chiều cao bảo vệ tự do: $h_{\text{fb}} = 0{,}30\text{ m}$.
    - Hiệu suất truyền động của động cơ: $\eta = 75\% = 0{,}75$.
  - Tìm:
    - Thể tích hữu ích của bể ($V$).
    - Đường kính bể ($T$), chiều sâu nước ($H$), chiều cao toàn phần ($H_{\text{total}}$).
    - Công suất tiêu tán vào chất lỏng ($P$).
    - Đường kính cánh khuấy chuẩn ($D$) và tốc độ quay ($N$).
    - Vận tốc dài đầu mút cánh khuấy ($T_s$) và kiểm tra điều kiện chống cắt.
    - Công suất định mức yêu cầu của động cơ điện ($P_{\text{motor}}$).
  - Phương trình áp dụng:
    $$V = Q \cdot t$$
    $$V = \frac{\pi}{4} T^2 H = \frac{\pi}{4} T^3 \implies T = \left(\frac{4 V}{\pi}\right)^{1/3}$$
    $$P = \mu \cdot V \cdot G^2$$
    $$n = \left(\frac{P}{N_p \cdot \rho \cdot D^5}\right)^{1/3}, \qquad N = 60 \cdot n$$
    $$T_s = \pi \cdot n \cdot D = \frac{\pi \cdot N \cdot D}{60}$$
    $$P_{\text{motor}} = \frac{P}{\eta}$$
  - Các bước giải:
    1. Bước 1: Tính thể tích hữu ích của bể trộn nhanh:
       $$V = 0{,}1331\text{ m}^3/\text{s} \times 5{,}0\text{ s} = 0{,}6655\text{ m}^3 \quad (665{,}5\text{ L})$$
    2. Bước 2: Xác định kích thước hình học bể:
       $$T = \left(\frac{4 \times 0{,}6655}{\pi}\right)^{1/3} = (0{,}84734)^{1/3} = 0{,}9463\text{ m} \approx 0{,}95\text{ m}$$
       - Đường kính bể: $T = 0{,}95\text{ m}$.
       - Chiều sâu nước: $H = 0{,}95\text{ m}$.
       - Chiều cao xây dựng toàn phần: $H_{\text{total}} = 0{,}95 + 0{,}30 = 1{,}25\text{ m}$.
       - Vị trí đặt cánh khuấy cách đáy: $C = 0{,}95 / 3 = 0{,}317\text{ m} \approx 0{,}32\text{ m}$.
       - Bố trí 4 tấm vách ngăn chống xoáy rộng $B_w = 0{,}10 \times 0{,}95 = 0{,}095\text{ m} = 95\text{ mm}$.
    3. Bước 3: Tính công suất tiêu tán vào nước:
       $$P = 0{,}000890\text{ Pa}\cdot\text{s} \times 0{,}6655\text{ m}^3 \times (600\text{ s}^{-1})^2$$
       $$P = 0{,}000890 \times 0{,}6655 \times 360.000 = 213{,}23\text{ W} \approx 0{,}213\text{ kW}$$
       Tích số Camp: $G \cdot t = 600\text{ s}^{-1} \times 5{,}0\text{ s} = 3.000$.
    4. Bước 4: Chọn đường kính cánh khuấy chuẩn:
       - Đường kính tính toán sơ bộ theo tỷ lệ $D/T = 0{,}35$: $D = 0{,}35 \times 0{,}95 = 0{,}3325\text{ m}$.
       - Chọn kích thước cánh khuấy tiêu chuẩn của nhà sản xuất: $D = 0{,}35\text{ m}$ ($350\text{ mm}$).
       - Tỷ lệ thực tế: $D / T = 0{,}35 / 0{,}95 = 0{,}368$ (nằm trong dải $0{,}30 - 0{,}40$, ĐẠT).
    5. Bước 5: Tính tốc độ quay yêu cầu của trục cánh khuấy:
       - Với $D^5 = (0{,}35)^5 = 0{,}0052522\text{ m}^5$, $N_p = 5{,}75$, $\rho = 997{,}0\text{ kg/m}^3$:
       $$\text{Mẫu số} = N_p \cdot \rho \cdot D^5 = 5{,}75 \times 997{,}0 \times 0{,}0052522 = 30{,}110$$
       $$n^3 = \frac{213{,}23}{30{,}110} = 7{,}0817\text{ (vòng/s)}^3$$
       $$n = (7{,}0817)^{1/3} = 1{,}9204\text{ vòng/s}$$
       $$N = 1{,}9204 \times 60 = 115{,}22\text{ rpm} \approx 115{,}3\text{ rpm}$$
    6. Bước 6: Kiểm tra vận tốc dài đầu mút cánh khuấy:
       $$T_s = \pi \times 1{,}9204\text{ vòng/s} \times 0{,}35\text{ m} = 2{,}112\text{ m/s} \approx 2{,}11\text{ m/s}$$
       - So sánh với giới hạn quy chuẩn ($T_s \le 2{,}40\text{ m/s}$): $2{,}11\text{ m/s} < 2{,}40\text{ m/s}$ (THỎA MÃN).
    7. Bước 7: Tính công suất động cơ điện:
       $$P_{\text{motor}} = \frac{213{,}23\text{ W}}{0{,}75} = 284{,}3\text{ W} = 0{,}284\text{ kW} \quad (0{,}381\text{ hp})$$
       - Chọn động cơ điện công nghiệp tiêu chuẩn công suất: **$0{,}37\text{ kW}$ ($0{,}50\text{ hp}$)** kèm biến tần điều tốc.
  - **Đáp số**:
    - Thể tích hữu ích: $V = 0{,}67\text{ m}^3$ ($665{,}5\text{ L}$).
    - Kích thước bể: Đường kính $T = 0{,}95\text{ m}$; Chiều sâu nước $H = 0{,}95\text{ m}$; Chiều cao xây dựng $H_{\text{total}} = 1{,}25\text{ m}$.
    - Vị trí đặt cánh khuấy: cách đáy $0{,}32\text{ m}$.
    - Công suất truyền vào nước: $P = 213{,}2\text{ W}$ ($0{,}213\text{ kW}$).
    - Đường kính cánh khuấy: $D = 0{,}35\text{ m}$ ($350\text{ mm}$).
    - Tốc độ quay: $N = 115{,}3\text{ rpm}$ ($n = 1{,}92\text{ vòng/s}$).
    - Vận tốc đầu mút: $T_s = 2{,}11\text{ m/s}$ ($< 2{,}4\text{ m/s}$).
    - Công suất động cơ lựa chọn: $0{,}37\text{ kW}$ ($0{,}50\text{ hp}$).
<!-- exercise-end -->

---

<!-- exercise-start: Ví dụ 3-5: Thiết kế bể tạo bông tuabin trục đứng nhiều ngăn và kiểm tra thủy động lực học -->
- **Ví dụ 3-5: Thiết kế bể tạo bông tuabin trục đứng nhiều ngăn và kiểm tra thủy động lực học**
  - Cho:
    - Tổng lưu lượng xử lý: $Q_{\text{total}} = 75.000\text{ m}^3/\text{ngày} = 0{,}8681\text{ m}^3/\text{s}$.
    - Nhiệt độ nước tính toán: $T = 25{,}0^\circ\text{C}$ ($\mu = 0{,}000890\text{ Pa}\cdot\text{s}$, $\rho = 997{,}0\text{ kg/m}^3$).
    - Số đơn nguyên làm việc song song: $N_{\text{trains}} = 4$ đơn nguyên.
    - Số ngăn nối tiếp trên mỗi đơn nguyên: $N_{\text{stages}} = 4$ ngăn.
    - Tổng thời gian lưu thủy lực: $t_{\text{total}} = 20{,}0\text{ phút} = 1200\text{ s}$.
    - Gradient vận tốc mục tiêu ngăn 1: $G = 80{,}0\text{ s}^{-1}$.
    - Loại cánh khuấy: hydrofoil dòng trục 3 cánh (Power number $N_p = 0{,}30$; Pumping number $N_q = 0{,}56$).
    - Tỷ lệ đường kính cánh khuấy trên đường kính tương đương: $D / T_e = 0{,}40$.
  - Tìm:
    - Kích thước mặt bằng và chiều sâu nước mỗi ngăn ($L, W, H, T_e$).
    - Đường kính cánh khuấy chuẩn ($D$).
    - Công suất tiêu tán vào nước của ngăn 1 ($P$).
    - Tốc độ quay của trục ($N$) và vận tốc đầu mút cánh khuấy ($T_s$).
    - Lưu lượng bơm tuần hoàn ($Q_p$), thời gian chu chuyển ($t_c$) và vận tốc bề mặt ($SV$).
  - Phương trình áp dụng:
    $$V_{\text{comp}} = \left(\frac{Q_{\text{total}}}{N_{\text{trains}}}\right) \cdot \left(\frac{t_{\text{total}}}{N_{\text{stages}}}\right)$$
    $$T_e = \sqrt{\frac{4 \cdot L \cdot W}{\pi}} = 1{,}1284 \cdot \sqrt{L \cdot W}$$
    $$D = 0{,}40 \cdot T_e$$
    $$P = \mu \cdot V_{\text{comp}} \cdot G^2$$
    $$n = \left(\frac{P}{N_p \cdot \rho \cdot D^5}\right)^{1/3}, \qquad N = 60 \cdot n$$
    $$T_s = \pi \cdot n \cdot D = \frac{\pi \cdot N \cdot D}{60}$$
    $$Q_p = N_q \cdot n \cdot D^3$$
    $$t_c = \frac{V_{\text{comp}}}{Q_p}, \qquad SV = \frac{Q_p}{L \cdot W}$$
  - Các bước giải:
    1. Bước 1: Tính lưu lượng mỗi đơn nguyên và thể tích mỗi ngăn:
       $$Q_{\text{train}} = \frac{75.000\text{ m}^3/\text{ngày}}{4} = 18.750\text{ m}^3/\text{ngày} = 0{,}2170\text{ m}^3/\text{s}$$
       $$t_{\text{comp}} = \frac{20{,}0\text{ phút}}{4} = 5{,}0\text{ phút} = 300\text{ s}$$
       $$V_{\text{comp}} = 0{,}2170\text{ m}^3/\text{s} \times 300\text{ s} = 65{,}104\text{ m}^3$$
    2. Bước 2: Xác định kích thước hình học ngăn bể:
       - Ngăn bể hình vuông ($L = W$) có chiều sâu xấp xỉ chiều rộng ($H \approx W$):
       $$W = (65{,}104)^{1/3} = 4{,}023\text{ m}$$
       - Chọn kích thước mặt bằng chuẩn: **$W = 4{,}00\text{ m}$**, **$L = 4{,}00\text{ m}$**.
       - Diện tích mặt bằng: $A_{\text{plan}} = 4{,}00 \times 4{,}00 = 16{,}00\text{ m}^2$.
       - Chiều sâu nước chính xác:
       $$H = \frac{65{,}104\text{ m}^3}{16{,}00\text{ m}^2} = 4{,}069\text{ m} \approx 4{,}07\text{ m}$$
       - Chiều cao xây dựng ngăn bể (bảo vệ $0{,}50\text{ m}$): $H_{\text{total}} = 4{,}07 + 0{,}50 = 4{,}57\text{ m}$.
    3. Bước 3: Tính đường kính tròn tương đương $T_e$:
       $$T_e = \sqrt{\frac{4 \times 16{,}00}{\pi}} = \sqrt{20{,}3718} = 4{,}5135\text{ m} \approx 4{,}51\text{ m}$$
    4. Bước 4: Xác định đường kính cánh khuấy $D$:
       $$D = 0{,}40 \times T_e = 0{,}40 \times 4{,}5135\text{ m} = 1{,}8054\text{ m} \approx 1{,}80\text{ m}$$
       - Chọn đường kính cánh khuấy tiêu chuẩn: **$D = 1{,}80\text{ m}$ ($1.800\text{ mm}$)**.
    5. Bước 5: Tính công suất tiêu tán yêu cầu cho ngăn 1 ($G = 80\text{ s}^{-1}$):
       $$P = 0{,}000890\text{ Pa}\cdot\text{s} \times 65{,}104\text{ m}^3 \times (80{,}0\text{ s}^{-1})^2$$
       $$P = 0{,}000890 \times 65{,}104 \times 6.400 = 370{,}83\text{ W} \approx 371\text{ W} \quad (0{,}371\text{ kW})$$
    6. Bước 6: Tính tốc độ quay trục cánh khuấy:
       - Với $D^5 = (1{,}80)^5 = 18{,}8957\text{ m}^5$, $N_p = 0{,}30$, $\rho = 997{,}0\text{ kg/m}^3$:
       $$\text{Mẫu số} = 0{,}30 \times 997{,}0 \times 18{,}8957 = 5.651{,}7\text{ kg}\cdot\text{m}^2/\text{s}^3$$
       $$n^3 = \frac{370{,}83}{5.651{,}7} = 0{,}065615\text{ (vòng/s)}^3$$
       $$n = (0{,}065615)^{1/3} = 0{,}40334\text{ vòng/s}$$
       $$N = 0{,}40334 \times 60 = 24{,}20\text{ rpm} \approx 24{,}2\text{ rpm}$$
    7. Bước 7: Kiểm tra vận tốc dài đầu mút cánh khuấy:
       $$T_s = \pi \times 0{,}40334\text{ vòng/s} \times 1{,}80\text{ m} = 2{,}281\text{ m/s} \approx 2{,}28\text{ m/s}$$
       - So sánh giới hạn cánh hydrofoil ($T_s \le 2{,}40\text{ m/s}$): $2{,}28\text{ m/s} < 2{,}40\text{ m/s}$ (THỎA MÃN).
    8. Bước 8: Tính toán các đặc trưng thủy động học lưu chuyển:
       - Lưu lượng bơm tuần hoàn do cánh khuấy tạo ra:
       $$Q_p = 0{,}56 \times 0{,}40334\text{ vòng/s} \times (1{,}80\text{ m})^3 = 0{,}56 \times 0{,}40334 \times 5{,}832 = 1{,}3173\text{ m}^3/\text{s} \quad (79{,}04\text{ m}^3/\text{phút})$$
       - Thời gian chu chuyển nước trong ngăn bể:
       $$t_c = \frac{65{,}104\text{ m}^3}{1{,}3173\text{ m}^3/\text{s}} = 49{,}42\text{ s} \approx 49{,}4\text{ s} \quad (0{,}824\text{ phút})$$
       - Tiêu chuẩn yêu cầu: $t_c < 90\text{ s}$ hoặc $1{,}0 - 2{,}0\text{ phút}$ (RẤT TỐT).
       - Vận tốc bề mặt chống lắng:
       $$SV = \frac{1{,}3173\text{ m}^3/\text{s}}{16{,}00\text{ m}^2} = 0{,}08233\text{ m/s} \approx 0{,}082\text{ m/s} \quad (8{,}23\text{ cm/s})$$
       - So sánh ngưỡng chống lắng ($SV \ge 0{,}015\text{ m/s}$): $0{,}0823\text{ m/s} \gg 0{,}015\text{ m/s}$ (HOÀN TOÀN ĐẠT).
  - **Đáp số**:
    - Kích thước mỗi ngăn: $L = 4{,}00\text{ m}$; $W = 4{,}00\text{ m}$; Chiều sâu nước $H = 4{,}07\text{ m}$ ($V = 65{,}1\text{ m}^3$).
    - Đường kính tròn tương đương: $T_e = 4{,}51\text{ m}$.
    - Cánh khuấy lựa chọn: Hydrofoil dòng trục, đường kính $D = 1{,}80\text{ m}$.
    - Ngăn 1 ($G = 80\text{ s}^{-1}$):
      - Công suất tiêu tán vào nước: $P = 370{,}8\text{ W}$ ($0{,}371\text{ kW}$).
      - Tốc độ quay: $N = 24{,}2\text{ rpm}$ ($n = 0{,}403\text{ vòng/s}$).
      - Vận tốc đầu mút: $T_s = 2{,}28\text{ m/s}$ ($< 2{,}4\text{ m/s}$).
      - Lưu lượng bơm: $Q_p = 1{,}317\text{ m}^3/\text{s}$ ($79{,}0\text{ m}^3/\text{phút}$).
      - Thời gian chu chuyển: $t_c = 49{,}4\text{ s}$ ($0{,}82\text{ phút}$).
      - Vận tốc bề mặt: $SV = 0{,}0823\text{ m/s}$ ($> 0{,}015\text{ m/s}$).
<!-- exercise-end -->

---

<!-- exercise-start: Ví dụ 3-6: Thiết kế bể tạo bông guồng quay trục ngang 5 bậc, tính công suất, tốc độ quay và moment xoắn -->
- **Ví dụ 3-6: Thiết kế bể tạo bông guồng quay trục ngang 5 bậc, tính công suất, tốc độ quay và moment xoắn**
  - Cho:
    - Tổng lưu lượng xử lý: $Q = 150.000\text{ m}^3/\text{ngày} = 1{,}7361\text{ m}^3/\text{s}$.
    - Nhiệt độ nước: $T = 25{,}0^\circ\text{C}$ ($\mu = 0{,}000890\text{ Pa}\cdot\text{s}$, $\rho = 997{,}0\text{ kg/m}^3$).
    - Số đơn nguyên song song: $N_{\text{trains}} = 2$ đơn nguyên.
    - Số bậc tạo bông nối tiếp: $N_{\text{stages}} = 5$ bậc (tổng cộng 10 khoang bể).
    - Tổng thời gian lưu: $t_{\text{total}} = 20{,}0\text{ phút} = 1200\text{ s}$ ($t_{\text{stage}} = 4{,}0\text{ phút} = 240\text{ s}$).
    - Gradient vận tốc thiết kế giảm dần qua 5 bậc: $G = 50, 40, 30, 20, 10\text{ s}^{-1}$.
    - Cấu tạo bánh guồng trên mỗi khoang:
      - Số bánh guồng trên mỗi trục: 2 bánh guồng.
      - Số nan hoa trên mỗi bánh: 4 nan hoa vuông góc.
      - Số bản cánh trên mỗi nan hoa: 3 bản cánh gắn ở các bán kính $r_1 = 0{,}67\text{ m}$, $r_2 = 1{,}33\text{ m}$, $r_3 = 2{,}00\text{ m}$.
      - Kích thước bản cánh: bề rộng $w = 0{,}15\text{ m}$, chiều dài $L_p = 3{,}00\text{ m}$.
      - Hệ số lực cản bản cánh: $C_D = 1{,}50$.
      - Hệ số trượt vận tốc dòng nước: $k = 0{,}25$ (vận tốc tương đối $v_{\text{rel}} = 0{,}75 v_p$).
  - Tìm:
    - Kích thước hình học mỗi khoang bể ($L_{\text{comp}}, W_{\text{comp}}, H$).
    - Tổng diện tích bản cánh và kiểm tra tỷ lệ diện tích bản cánh so với mặt cắt ướt ($< 20\%$).
    - Phương trình tổng quát quan hệ công suất tiêu tán $P$ và tốc độ quay $N$.
    - Bảng thông số vận hành qua 5 bậc ($P$, $N$, tốc độ quay $n$, vận tốc đầu mút $T_s$, moment xoắn $T_{\text{torque}}$).
    - Tích số Camp tổng thể của hệ thống ($G_{\text{avg}} \cdot t_{\text{total}}$).
  - Phương trình áp dụng:
    $$V_{\text{comp}} = \frac{Q \cdot t_{\text{total}}}{N_{\text{total\_comp}}}$$
    $$P_{\text{total}} = \frac{1}{2} C_D \cdot \rho \cdot (1 - k)^3 \cdot \left(\frac{2\pi N}{60}\right)^3 \cdot \sum_{i=1}^m A_{p,i} \cdot r_i^3$$
    $$P = \mu \cdot V_{\text{comp}} \cdot G^2$$
    $$N = \left(\frac{P}{K_p}\right)^{1/3}, \qquad T_{\text{torque}} = \frac{60 \cdot P}{2\pi N}$$
    $$G_{\text{avg}} = \frac{1}{N_{\text{stages}}} \sum_{j=1}^{N_{\text{stages}}} G_j$$
  - Các bước giải:
    1. Bước 1: Tính thể tích và kích thước hình học khoang bể:
       - Tổng thể tích công trình: $V_{\text{total}} = 1{,}7361\text{ m}^3/\text{s} \times 1200\text{ s} = 2.083{,}33\text{ m}^3$.
       - Thể tích một khoang bể: $V_{\text{comp}} = 2.083{,}33 / 10 = 208{,}33\text{ m}^3$.
       - Đường kính ngoài bánh guồng: $D_{\text{wheel}} = 2 \times (2{,}00 + 0{,}15/2) = 4{,}15\text{ m}$.
       - Chọn chiều sâu nước $H = 5{,}00\text{ m}$ (khoảng hở trên và dưới đạt $0{,}425\text{ m}$).
       - Chiều rộng khoang dọc theo trục guồng:
       $$W_{\text{comp}} = 0{,}70\text{ m (tường)} + 3{,}00\text{ m (guồng 1)} + 1{,}00\text{ m (khe giữa)} + 3{,}00\text{ m (guồng 2)} + 0{,}70\text{ m (tường)} = 8{,}40\text{ m}$$
       - Chiều dài khoang theo hướng dòng chảy:
       $$L_{\text{comp}} = \frac{V_{\text{comp}}}{W_{\text{comp}} \cdot H} = \frac{208{,}33\text{ m}^3}{8{,}40\text{ m} \times 5{,}00\text{ m}} = 4{,}96\text{ m} \approx 5{,}00\text{ m}$$
    2. Bước 2: Kiểm tra diện tích bản cánh và tỷ lệ diện tích:
       - Số bản cánh trên một khoang: $2\text{ bánh guồng} \times 4\text{ nan hoa} \times 3\text{ bản cánh} = 24\text{ bản cánh}$.
       - Diện tích một bản cánh: $A_{\text{board}} = 3{,}00\text{ m} \times 0{,}15\text{ m} = 0{,}45\text{ m}^2$.
       - Tổng diện tích 24 bản cánh trong khoang: $A_{\text{total}} = 24 \times 0{,}45 = 10{,}80\text{ m}^2$.
       - Diện tích hình chiếu trên mặt phẳng ngang (ứng với 2 nan hoa đối diện):
       $$A_{\text{projected}} = 2\text{ bánh} \times 2\text{ nan hoa} \times 3\text{ bản cánh} \times 0{,}45\text{ m}^2 = 5{,}40\text{ m}^2$$
       - Diện tích mặt cắt ướt vuông góc của khoang bể: $A_{\text{cross}} = 8{,}40\text{ m} \times 5{,}00\text{ m} = 42{,}00\text{ m}^2$.
       - Tỷ lệ diện tích bản cánh:
       $$\text{Tỷ lệ} = \frac{A_{\text{projected}}}{A_{\text{cross}}} = \frac{5{,}40\text{ m}^2}{42{,}00\text{ m}^2} = 0{,}12857 = 12{,}86\%$$
       - Kiểm tra giới hạn quy chuẩn ($15\% - 20\%$): $12{,}86\% < 20{,}00\%$ (THỎA MÃN, chống trượt dòng).
    3. Bước 3: Lập phương trình công suất tiêu tán:
       - Số bản cánh ở mỗi bán kính $r_i$: $2\text{ bánh} \times 4\text{ nan hoa} = 8\text{ bản cánh}$.
       - Tổng diện tích bản cánh tại mỗi bán kính: $A_{p,i} = 8 \times 0{,}45\text{ m}^2 = 3{,}60\text{ m}^2$.
       $$\sum_{i=1}^3 r_i^3 = (0{,}67)^3 + (1{,}33)^3 + (2{,}00)^3 = 0{,}30076 + 2{,}35264 + 8{,}0000 = 10{,}6534\text{ m}^3$$
       $$\sum_{i=1}^3 A_{p,i} \cdot r_i^3 = 3{,}60\text{ m}^2 \times 10{,}6534\text{ m}^3 = 38{,}3522\text{ m}^5$$
       - Công suất tính theo tốc độ $n$ ($\text{vòng/s}$):
       $$P = 0{,}5 \times 1{,}50 \times 997{,}0 \times (0{,}75)^3 \times (2\pi)^3 \times n^3 \times 38{,}3522 = 742.880 \cdot n^3 \quad (\text{W})$$
       - Chuyển đổi sang tốc độ $N$ ($\text{vòng/phút}$):
       $$P = 742.880 \times \left(\frac{N}{60}\right)^3 = 3{,}43926 \cdot N^3 \quad (\text{W})$$
    4. Bước 4: Tính toán thủy lực chi tiết qua 5 bậc giảm dần:
       - Công suất tiêu tán yêu cầu: $P = \mu \cdot V_{\text{comp}} \cdot G^2 = 0{,}000890 \times 208{,}33 \times G^2 = 0{,}18541 \cdot G^2$ ($\text{W}$).
       - Tốc độ quay: $N = (P / 3{,}43926)^{1/3}$ ($\text{rpm}$).
       - Vận tốc đầu mút mép ngoài cùng ($r_{\text{outer}} = 2{,}075\text{ m}$): $T_s = 2\pi N (2{,}075) / 60 = 0{,}2173 \cdot N$ ($\text{m/s}$).
       - Moment xoắn: $T_{\text{torque}} = 60 P / (2\pi N)$ ($\text{N}\cdot\text{m}$).
       - Kết quả từng bậc:
         - **Bậc 1 ($G = 50{,}0\text{ s}^{-1}$)**: $P = 463{,}53\text{ W}$; $N = 5{,}13\text{ rpm}$; $n = 0{,}0855\text{ vòng/s}$; $T_s = 1{,}11\text{ m/s}$; $T_{\text{torque}} = 863{,}3\text{ N}\cdot\text{m}$.
         - **Bậc 2 ($G = 40{,}0\text{ s}^{-1}$)**: $P = 296{,}66\text{ W}$; $N = 4{,}42\text{ rpm}$; $n = 0{,}0737\text{ vòng/s}$; $T_s = 0{,}96\text{ m/s}$; $T_{\text{torque}} = 640{,}8\text{ N}\cdot\text{m}$.
         - **Bậc 3 ($G = 30{,}0\text{ s}^{-1}$)**: $P = 166{,}87\text{ W}$; $N = 3{,}65\text{ rpm}$; $n = 0{,}0608\text{ vòng/s}$; $T_s = 0{,}79\text{ m/s}$; $T_{\text{torque}} = 437{,}0\text{ N}\cdot\text{m}$.
         - **Bậc 4 ($G = 20{,}0\text{ s}^{-1}$)**: $P = 74{,}16\text{ W}$; $N = 2{,}78\text{ rpm}$; $n = 0{,}0464\text{ vòng/s}$; $T_s = 0{,}60\text{ m/s}$; $T_{\text{torque}} = 254{,}7\text{ N}\cdot\text{m}$.
         - **Bậc 5 ($G = 10{,}0\text{ s}^{-1}$)**: $P = 18{,}54\text{ W}$; $N = 1{,}75\text{ rpm}$; $n = 0{,}0292\text{ vòng/s}$; $T_s = 0{,}38\text{ m/s}$; $T_{\text{torque}} = 100{,}8\text{ N}\cdot\text{m}$.
    5. Bước 5: Tính gradient vận tốc trung bình và tích số Camp:
       $$G_{\text{avg}} = \frac{50 + 40 + 30 + 20 + 10}{5} = 30{,}0\text{ s}^{-1}$$
       $$\text{Camp Number} = G_{\text{avg}} \cdot t_{\text{total}} = 30{,}0\text{ s}^{-1} \times 1200\text{ s} = 36.000$$
       - Giá trị $G \cdot t = 36.000$ hoàn toàn nằm trong dải tối ưu $10^4 - 10^5$.
  - **Đáp số**:
    - Kích thước khoang bể: Chiều dài $L_{\text{comp}} = 5{,}00\text{ m}$; Chiều rộng $W_{\text{comp}} = 8{,}40\text{ m}$; Chiều sâu nước $H = 5{,}00\text{ m}$ ($V_{\text{comp}} = 208{,}3\text{ m}^3$).
    - Diện tích bản cánh: $10{,}80\text{ m}^2$/khoang; Tỷ lệ diện tích: $12{,}86\% < 20\%$.
    - Phương trình công suất: $P = 742.880 \cdot n^3$ ($\text{W}$, $n$ tính bằng $\text{vòng/s}$) hoặc $P = 3{,}439 \cdot N^3$ ($\text{W}$, $N$ tính bằng $\text{rpm}$).
    - Chế độ vận hành 5 bậc:
      - Bậc 1: $N = 5{,}13\text{ rpm}$; $P = 463{,}5\text{ W}$; $T_{\text{torque}} = 863{,}3\text{ N}\cdot\text{m}$.
      - Bậc 2: $N = 4{,}42\text{ rpm}$; $P = 296{,}7\text{ W}$; $T_{\text{torque}} = 640{,}8\text{ N}\cdot\text{m}$.
      - Bậc 3: $N = 3{,}65\text{ rpm}$; $P = 166{,}9\text{ W}$; $T_{\text{torque}} = 437{,}0\text{ N}\cdot\text{m}$.
      - Bậc 4: $N = 2{,}78\text{ rpm}$; $P = 74{,}2\text{ W}$; $T_{\text{torque}} = 254{,}7\text{ N}\cdot\text{m}$.
      - Bậc 5: $N = 1{,}75\text{ rpm}$; $P = 18{,}5\text{ W}$; $T_{\text{torque}} = 100{,}8\text{ N}\cdot\text{m}$.
    - Tích số Camp tổng thể: $G \cdot t = 36.000$.
<!-- exercise-end -->

---

<!-- exercise-start: Ví dụ 3-7: Phân tích tổn thất áp lực, công suất tiêu tán và gradient vận tốc của ống trộn tĩnh và kênh trộn vách ngăn -->
- **Ví dụ 3-7: Phân tích tổn thất áp lực, công suất tiêu tán và gradient vận tốc của ống trộn tĩnh và kênh trộn vách ngăn**
  - Cho:
    - Lưu lượng nước xử lý: $Q = 25.000\text{ m}^3/\text{ngày} = 0{,}2894\text{ m}^3/\text{s}$.
    - Nhiệt độ nước: $T = 20{,}0^\circ\text{C}$ ($\mu = 0{,}001002\text{ Pa}\cdot\text{s}$, $\rho = 998{,}2\text{ kg/m}^3$).
    - Gia tốc trọng trường: $g = 9{,}81\text{ m/s}^2$.
    - Trường hợp (a) Ống trộn tĩnh không chuyển động: thời gian lưu $t = 3{,}0\text{ s}$, gradient vận tốc mục tiêu $G = 800{,}0\text{ s}^{-1}$.
    - Trường hợp (b) Kênh trộn thủy lực có vách ngăn: tổn thất áp lực đo được $h_L = 0{,}45\text{ m}$, thời gian lưu trong kênh $t = 25{,}0\text{ s}$.
  - Tìm:
    - Với ống trộn tĩnh (a): Thể tích ống trộn ($V$), công suất tiêu tán ($P$), tổn thất cột nước yêu cầu ($h_L$), tích số Camp ($G \cdot t$).
    - Với kênh trộn vách ngăn (b): Gradient vận tốc thực tế sinh ra ($G$), tích số Camp ($G \cdot t$).
  - Phương trình áp dụng:
    $$V = Q \cdot t$$
    $$P = \mu \cdot V \cdot G^2$$
    $$h_L = \frac{P}{\rho \cdot g \cdot Q} = \frac{G^2 \cdot \mu \cdot t}{\rho \cdot g}$$
    $$G = \sqrt{\frac{\rho \cdot g \cdot h_L}{\mu \cdot t}}$$
    $$\text{Camp Number} = G \cdot t$$
  - Các bước giải:
    1. Bước 1: Tính toán cho Ống trộn tĩnh không chuyển động:
       - Thể tích đoạn ống trộn tĩnh:
       $$V = 0{,}28935\text{ m}^3/\text{s} \times 3{,}0\text{ s} = 0{,}86805\text{ m}^3 \quad (868{,}1\text{ L})$$
       - Công suất tiêu tán yêu cầu để duy trì $G = 800\text{ s}^{-1}$:
       $$P = 0{,}001002\text{ Pa}\cdot\text{s} \times 0{,}86805\text{ m}^3 \times (800\text{ s}^{-1})^2$$
       $$P = 0{,}001002 \times 0{,}86805 \times 640.000 = 556{,}66\text{ W} \approx 556{,}8\text{ W} \quad (0{,}557\text{ kW})$$
       - Tổn thất cột nước thủy lực tạo ra công suất này:
       $$h_L = \frac{P}{\rho \cdot g \cdot Q} = \frac{556{,}66\text{ W}}{998{,}2\text{ kg/m}^3 \times 9{,}81\text{ m/s}^2 \times 0{,}28935\text{ m}^3/\text{s}} = \frac{556{,}66}{2.833{,}41} = 0{,}1965\text{ m} \approx 0{,}20\text{ m }\text{H}_2\text{O}$$
       - Tích số Camp:
       $$\text{Camp Number} = 800\text{ s}^{-1} \times 3{,}0\text{ s} = 2.400$$
    2. Bước 2: Tính toán cho Kênh trộn thủy lực có vách ngăn:
       - Gradient vận tốc sinh ra từ tổn thất áp lực $h_L = 0{,}45\text{ m}$ và thời gian lưu $t = 25{,}0\text{ s}$:
       $$\text{Tử số} = \rho \cdot g \cdot h_L = 998{,}2 \times 9{,}81 \times 0{,}45 = 4.406{,}56\text{ N/m}^2$$
       $$\text{Mẫu số} = \mu \cdot t = 0{,}001002 \times 25{,}0 = 0{,}02505\text{ N}\cdot\text{s/m}^2$$
       $$G = \sqrt{\frac{4.406{,}56}{0{,}02505}} = \sqrt{175.910{,}6} = 419{,}42\text{ s}^{-1} \approx 419{,}4\text{ s}^{-1}$$
       - Tích số Camp:
       $$\text{Camp Number} = 419{,}42\text{ s}^{-1} \times 25{,}0\text{ s} = 10.485{,}5 \approx 10.486$$
  - **Đáp số**:
    - (a) Ống trộn tĩnh:
      - Thể tích: $V = 0{,}868\text{ m}^3$ ($868{,}1\text{ L}$).
      - Công suất tiêu tán: $P = 556{,}8\text{ W}$ ($0{,}557\text{ kW}$).
      - Tổn thất cột nước yêu cầu: $h_L = 0{,}1965\text{ m}$ ($19{,}65\text{ cm }\text{H}_2\text{O} \approx 0{,}20\text{ m}$).
      - Tích số Camp: $G \cdot t = 2.400$.
    - (b) Kênh trộn vách ngăn:
      - Gradient vận tốc: $G = 419{,}4\text{ s}^{-1}$.
      - Tích số Camp: $G \cdot t = 10.486$.
<!-- exercise-end -->

---

#### 3.3.7 Sự cố vận hành, nguyên nhân gốc rễ và biện pháp xử lý (Operational Troubleshooting and Engineering Remedies)

##### Sự cố 1: Vỡ bông cặn và xuất hiện cặn nhỏ lơ lửng (Pinpoint Floc Carryover)
- **Dấu hiệu nhận biết**:
  - Nước sau bể tạo bông chứa nhiều bông cặn li ti đường kính $< 20\,\mu\text{m}$.
  - Độ đục nước đầu ra bể lắng tăng cao vượt mức $2{,}0\text{ NTU}$.
  - Chu kỳ làm việc của bể lọc cát nhanh bị rút ngắn nghiêm trọng.
- **Nguyên nhân gốc rễ**:
  - Gradient vận tốc ở các ngăn tạo bông cuối quá lớn ($G > 40 - 60\text{ s}^{-1}$).
  - Tốc độ đầu mút cánh khuấy vượt ngưỡng giới hạn ($T_s > 1{,}0\text{ m/s}$).
  - Vận tốc dòng chảy qua cửa sổ vách ngăn hoặc đường ống vượt quá $0{,}30\text{ m/s}$.
  - Van tiết lưu hoặc đập tràn tạo xoáy cuộn xé rách các bông cặn lớn.
- **Biện pháp kỹ thuật khắc phục**:
  1. Giảm tốc độ quay trục cánh khuấy ngăn cuối qua biến tần để đạt $G = 15 - 20\text{ s}^{-1}$.
  2. Mở rộng tiết diện cửa chuyển nước hoặc đường ống để giảm vận tốc xuống $v \le 0{,}20\text{ m/s}$.
  3. Châm bổ sung $0{,}05 - 0{,}20\text{ mg/L}$ polymer anion trợ tạo bông tại ngăn giữa.

##### Sự cố 2: Bùn cặn lắng đọng và đóng bánh tại đáy bể tạo bông (Sludge Caking)
- **Dấu hiệu nhận biết**:
  - Chiều dày lớp bùn tích tụ dưới đáy bể tạo bông tăng dần từ $0{,}3\text{ m}$ đến $0{,}8\text{ m}$.
  - Xuất hiện bọt khí metan và nitơ nổi lên mặt nước do bùn phân hủy yếm khí.
  - Thể tích hữu ích của bể bị thu hẹp làm giảm thời gian lưu thủy lực.
- **Nguyên nhân gốc rễ**:
  - Vận tốc tuần hoàn bề mặt rơi xuống dưới ngưỡng tới hạn: $SV < 0{,}015\text{ m/s}$.
  - Đường kính cánh khuấy quá nhỏ so với kích thước đáy bể ($D / T_e < 0{,}30$).
  - Đáy bể vuông không đổ vát góc tạo nên các góc chết thủy lực tù đọng.
- **Biện pháp kỹ thuật khắc phục**:
