  1. Tăng tốc độ quay tối thiểu của động cơ để bảo đảm $SV \ge 0{,}015\text{ m/s}$ tại mọi thời điểm.
  2. Nâng cấp thay thế cánh khuấy có đường kính lớn hơn đạt tỷ lệ $D / T_e = 0{,}35 - 0{,}40$.
  3. Đổ vát góc 45° bằng bê tông tại các góc đáy và chân tường để xóa góc chết.

##### Sự cố 3: Hiệu quả khuấy trộn suy giảm trong điều kiện nước lạnh mùa đông (Cold Water Retardation)
- **Dấu hiệu nhận biết**:
  - Thời gian xuất hiện bông cặn mắt thấy kéo dài từ $2 - 3\text{ phút}$ lên trên $8 - 10\text{ phút}$.
  - Độ đục nước sau lắng tăng cao đột ngột khi nhiệt độ nguồn nước giảm xuống $< 10^\circ\text{C}$.
  - Bông cặn hình thành nhỏ, rời rạc và tốc độ lắng chìm rất chậm.
- **Nguyên nhân gốc rễ**:
  - Nhiệt độ thấp làm tăng độ nhớt động lực học của nước lên trên $1{,}3 \times 10^{-3}\text{ Pa}\cdot\text{s}$.
  - Độ nhớt tăng cản trở chuyển động xoáy rối vi mô và làm giảm tần số va chạm hạt.
  - Phản ứng thủy phân phèn nhôm thu nhiệt diễn ra chậm chạp trong nước lạnh.
- **Biện pháp kỹ thuật khắc phục**:
  1. Đưa toàn bộ các đơn nguyên tạo bông dự phòng vào vận hành để kéo dài thời gian lưu.
  2. Tăng công suất khuấy trộn nhanh lên $G = 800 - 1100\text{ s}^{-1}$ để bù đắp tiêu hao nhớt.
  3. Thay thế một phần phèn nhôm thông thường bằng phèn trùng ngưng PAC hoặc phèn sắt.
  4. Châm thêm $0{,}10 - 0{,}30\text{ mg/L}$ polymer cao phân tử tăng độ chắc và khối lượng riêng của bông cặn.

### 3.4 Thí nghiệm Jartest, Hệ thống Phương trình, Quy trình Thiết kế, Bài tập & Xử lý Sự cố Keo tụ

#### 3.4.1 Thí nghiệm Jartest và Các Vùng Keo tụ

##### 3.4.1.1 Thiết bị và Cấu tạo Hệ thống Jartest Chuẩn
- **Thiết bị Jartest tiêu chuẩn (Gang stirrer)**:
  - Máy khuấy gồm 6 cánh khuấy phẳng điều khiển đồng bộ bằng động cơ kỹ thuật số.
  - Vận tốc quay điều chỉnh liên tục từ 0 đến 300 rpm.
  - Bệ máy tích hợp đèn chiếu sáng huỳnh quang bên dưới đáy cốc.
  - Đèn chiếu giúp người vận hành quan sát rõ kích thước và tốc độ lắng của bông cặn.
- **Cốc đo B-Ker2 dung tích 2,0 lít**:
  - Bình làm bằng vật liệu acrylic trong suốt có tiết diện đáy hình vuông.
  - Thành vuông triệt tiêu dòng xoáy lốc của chất lỏng.
  - Thiết kế này thay thế hiệu quả cho các tấm chắn dòng kim loại.
  - Vị trí vòi lấy mẫu đặt cố định cách mặt chất lỏng 10 cm.
  - Khoảng cách này tương ứng 2 cm dưới bề mặt thoáng khi để lắng.

##### 3.4.1.2 Quy trình Tối ưu hóa Hai Pha (Two-Phase Jar Test Procedure)
- **Pha 1: Tối ưu hóa pH ở liều lượng hóa chất cố định**:
  - Người vận hành châm cùng một liều lượng phèn cố định vào cả sáu cốc (ví dụ: $20\text{ mg/L}$ phèn nhôm).
  - Dùng dung dịch $\text{H}_2\text{SO}_4\text{ 0,1 N}$ hoặc $\text{NaOH 0,1 N}$ để chỉnh giá trị pH từ 5,0 đến 7,5.
  - Bật khuấy nhanh ở tốc độ $120 - 150\text{ rpm}$ ($G \approx 300 - 400\text{ s}^{-1}$) trong thời gian 60 giây.
  - Giảm tốc độ khuấy chậm xuống $30\text{ rpm}$ ($G \approx 30 - 40\text{ s}^{-1}$) trong thời gian 20 phút.
  - Ghi nhận thời gian xuất hiện bông cặn đầu tiên và quan sát tốc độ lớn của bông.
  - Tắt máy và để lắng tĩnh trong 30 phút.
  - Rút mẫu nước trong ở độ sâu 2 cm để đo độ đục dư và lượng nhôm hoặc sắt hòa tan còn lại.
  - Chọn giá trị pH cho độ đục dư thấp nhất và kim loại hòa tan nhỏ nhất làm pH tối ưu.
- **Pha 2: Thăm dò liều lượng chất keo tụ ở pH tối ưu**:
  - Nạp nước thô mới vào sáu cốc và điều chỉnh về pH tối ưu đã chọn ở Pha 1.
  - Châm dãy liều lượng phèn tăng dần (ví dụ: 5, 10, 20, 30, 40 và $50\text{ mg/L}$).
  - Lặp lại chu trình: khuấy nhanh 60 giây, khuấy chậm 20 phút và để lắng tĩnh 30 phút.
  - Đo độ đục dư của nước sau lắng và vẽ đường cong hiệu quả keo tụ.
  - Xác định điểm uốn trên đồ thị để chọn liều lượng tối ưu kinh tế.

##### 3.4.1.3 Bốn Vùng Keo tụ Đặc trưng (Coagulation Zones S1 đến S4)
- **Vùng S1: Thiếu hóa chất keo tụ (Underdosing)**:
  - Nồng độ ion kim loại thủy phân không đủ để nén lớp điện kép.
  - Điện thế Zeta vẫn giữ giá trị âm lớn ($|\zeta| > 20\text{ mV}$).
  - Lực đẩy tĩnh điện ngăn cản các hạt keo va chạm dính kết.
  - Độ đục dư sau lắng hầu như không giảm so với nước thô.
- **Vùng S2: Trung hòa điện tích tối ưu (Optimal Charge Neutralization)**:
  - Liều lượng hóa chất keo tụ tỷ lệ thuận với diện tích bề mặt hạt keo.
  - Các phức chất hydroxy mang điện dương hấp phụ và trung hòa điện tích bề mặt hạt keo.
  - Điện thế Zeta dịch chuyển vào khoảng tối ưu từ $-5\text{ mV}$ đến $+5\text{ mV}$.
  - Hạt keo mất tính ổn định và kết cụm nhanh chóng.
  - Nước sau lắng đạt độ đục thấp nhất với lượng bùn sinh ra rất ít.
- **Vùng S3: Đảo dấu điện tích và tái ổn định (Charge Reversal & Restabilization)**:
  - Hiện tượng xảy ra khi châm thừa hóa chất trong nước có hàm lượng cặn thấp đến trung bình.
  - Các ion kim loại tiếp tục hấp phụ làm bề mặt hạt tích điện dương mạnh ($\zeta > +15\text{ mV}$).
  - Lực đẩy tĩnh điện xuất hiện trở lại giữa các hạt keo mang điện tích dương.
  - Độ đục của nước tăng vọt và xuất hiện cặn mịn lơ lửng không lắng.
- **Vùng S4: Keo tụ quét (Sweep Coagulation)**:
  - Xảy ra khi liều lượng phèn vượt xa ngưỡng bão hòa của hydroxit kim loại.
  - Phản ứng tạo ra lượng lớn kết tủa $\text{Al(OH)}_3$ hoặc $\text{Fe(OH)}_3$ vô định hình.
  - Các màng kết tủa dính cuốn trôi và giữ chặt các hạt keo trong khối bông cặn.
  - Quá trình này không bị tái ổn định điện tích nhưng sinh ra lượng bùn rất lớn.

##### 3.4.1.4 Cân bằng Độ tan Hydroxit Kim loại theo pH
- **Độ tan của nhôm hydroxit $\text{Al(OH)}_3$**:
  - Hợp chất có tính lưỡng tính với độ tan thay đổi mạnh theo pH.
  - Ở $\text{pH} < 5{,}5$: Tồn tại chủ yếu dưới dạng ion dương $\text{Al}^{3+}$ và $[\text{Al(OH)}]^{2+}$.
  - Ở $\text{pH} > 8{,}0$: Kết tủa tan hoàn toàn tạo thành anion aluminat $[\text{Al(OH)}_4]^-$.
  - Khoảng pH tối ưu cho phèn nhôm nằm trong khoảng $5{,}5 - 7{,}5$ (tối ưu nhất $6{,}2 - 6{,}8$).
  - Trong khoảng này, nồng độ nhôm hòa tan giảm xuống cực tiểu ($< 0{,}05\text{ mg/L}$).
- **Độ tan của sắt(III) hydroxit $\text{Fe(OH)}_3$**:
  - Hợp chất ít tan hơn nhiều so với nhôm hydroxit với tích số tan $\log K_{sp} \approx -38{,}5$.
  - Khoảng pH hoạt động trải rộng từ $4{,}0$ đến $11{,}0$ (tối ưu nhất $5{,}0 - 8{,}5$).
  - Phèn sắt tạo bông cặn nặng hơn và lắng nhanh hơn so với phèn nhôm.

---

#### 3.4.2 Hệ thống 25 Phương trình Then chốt trong Keo tụ - Tạo bông

##### Phương trình 1: Thủy phân phèn nhôm thương phẩm
$$\text{Al}_2(\text{SO}_4)_3 \cdot 14\text{H}_2\text{O} + 6\text{HCO}_3^- \rightarrow 2\text{Al}(\text{OH})_3\downarrow + 3\text{SO}_4^{2-} + 6\text{CO}_2\uparrow + 14\text{H}_2\text{O}$$
- **Dạng rút gọn**: `Al2(SO4)3.14H2O + 6HCO3- -> 2Al(OH)3 + 3SO4(2-) + 6CO2 + 14H2O`
- **Mô tả kỹ thuật**: Phèn nhôm phản ứng với độ kiềm bicacbonat tự nhiên để tạo bông cặn hydroxit và giải phóng khí $\text{CO}_2$.
- **Biến số**:
  - $\text{Al}_2(\text{SO}_4)_3 \cdot 14\text{H}_2\text{O}$: Phèn nhôm thương phẩm ($MW = 594{,}36\text{ g/mol}$).
  - $\text{HCO}_3^-$: Ion bicacbonat tự nhiên trong nước ($MW = 61{,}02\text{ g/mol}$).
  - $\text{Al}(\text{OH})_3$: Nhôm hydroxit kết tủa không tan ($MW = 78{,}00\text{ g/mol}$).
  - $\text{CO}_2$: Khí cacbonic sinh ra làm giảm pH ($MW = 44{,}01\text{ g/mol}$).

##### Phương trình 2: Tiêu hao độ kiềm lý thuyết của phèn nhôm
$$\Delta\text{Alk}_{\text{alum}} = \text{Dose}_{\text{alum}} \times \left( \frac{6 \times 50{,}045}{594{,}36} \right) \approx 0{,}5052 \times \text{Dose}_{\text{alum}}$$
- **Dạng rút gọn**: `Delta_Alk_alum = 0.5052 * Dose_alum (mg/L as CaCO3)`
- **Mô tả kỹ thuật**: Cứ châm $1{,}0\text{ mg/L}$ phèn nhôm thương phẩm sẽ tiêu thụ chính xác $0{,}5052\text{ mg/L}$ độ kiềm tự nhiên tính theo $\text{CaCO}_3$.
- **Biến số**:
  - $\Delta\text{Alk}_{\text{alum}}$: Độ kiềm tiêu hao do phèn nhôm ($\text{mg/L theo }\text{CaCO}_3$).
  - $\text{Dose}_{\text{alum}}$: Liều lượng phèn nhôm thương phẩm châm vào nước ($\text{mg/L}$).
  - $50{,}045$: Đương lượng gam của $\text{CaCO}_3$ ($\text{g/đl}$).
  - $594{,}36$: Khối lượng phân tử của phèn nhôm ngậm 14 nước ($\text{g/mol}$).

##### Phương trình 3: Thủy phân phèn sắt(III) clorua ngậm nước
$$\text{FeCl}_3 \cdot 6\text{H}_2\text{O} + 3\text{HCO}_3^- \rightarrow \text{Fe}(\text{OH})_3\downarrow + 3\text{CO}_2\uparrow + 6\text{H}_2\text{O} + 3\text{Cl}^-$$
- **Dạng rút gọn**: `FeCl3.6H2O + 3HCO3- -> Fe(OH)3 + 3CO2 + 6H2O + 3Cl-`
- **Mô tả kỹ thuật**: Sắt(III) clorua ngậm nước thủy phân với ion bicacbonat tạo kết tủa bông cặn sắt(III) hydroxit và giải phóng ion clorua.
- **Biến số**:
  - $\text{FeCl}_3 \cdot 6\text{H}_2\text{O}$: Phèn sắt(III) clorua ngậm nước ($MW = 270{,}30\text{ g/mol}$).
  - $\text{Fe}(\text{OH})_3$: Sắt(III) hydroxit kết tủa dạng keo nâu đỏ ($MW = 106{,}87\text{ g/mol}$).
  - $\text{Cl}^-$: Ion clorua hòa tan trong nước ($MW = 35{,}45\text{ g/mol}$).

##### Phương trình 4: Tiêu hao độ kiềm lý thuyết của phèn sắt(III)
$$\Delta\text{Alk}_{\text{FeCl}_3} = \text{Dose}_{\text{FeCl}_3} \times \left( \frac{3 \times 50{,}045}{162{,}20} \right) \approx 0{,}9256 \times \text{Dose}_{\text{FeCl}_3}$$
- **Dạng rút gọn**: `Delta_Alk_FeCl3 = 0.9256 * Dose_FeCl3_anhydrous (mg/L as CaCO3)`
- **Mô tả kỹ thuật**: Cứ $1{,}0\text{ mg/L}$ phèn $\text{FeCl}_3$ khan tiêu thụ $0{,}9256\text{ mg/L}$ độ kiềm, hoặc $0{,}5554\text{ mg/L}$ trên mỗi $\text{mg/L }\text{FeCl}_3 \cdot 6\text{H}_2\text{O}$.
- **Biến số**:
  - $\Delta\text{Alk}_{\text{FeCl}_3}$: Độ kiềm tiêu hao ($\text{mg/L theo }\text{CaCO}_3$).
  - $\text{Dose}_{\text{FeCl}_3}$: Liều lượng phèn sắt khan châm vào nước ($\text{mg/L}$).
  - $162{,}20$: Khối lượng phân tử của $\text{FeCl}_3$ khan ($\text{g/mol}$).

##### Phương trình 5: Trung hòa phèn nhôm bằng vôi tôi
$$\text{Al}_2(\text{SO}_4)_3 \cdot 14\text{H}_2\text{O} + 3\text{Ca}(\text{OH})_2 \rightarrow 2\text{Al}(\text{OH})_3\downarrow + 3\text{CaSO}_4 + 14\text{H}_2\text{O}$$
- **Dạng rút gọn**: `Al2(SO4)3.14H2O + 3Ca(OH)2 -> 2Al(OH)3 + 3CaSO4 + 14H2O`
- **Mô tả kỹ thuật**: Bổ sung vôi tôi $\text{Ca(OH)}_2$ để cung cấp độ kiềm nhân tạo khi nước thô thiếu hụt độ kiềm tự nhiên.
- **Biến số**:
  - $\text{Ca}(\text{OH})_2$: Vôi tôi nguyên chất ($MW = 74{,}09\text{ g/mol}$).
  - Tỷ lệ khối lượng lý thuyết: $3 \times 74{,}09 / 594{,}36 = 0{,}3740\text{ mg Ca(OH)}_2\text{/mg phèn nhôm}$.
  - $\text{CaSO}_4$: Canxi sunfat hòa tan trong nước ($MW = 136{,}14\text{ g/mol}$).

##### Phương trình 6: Trung hòa phèn nhôm bằng vôi sống
$$\text{Al}_2(\text{SO}_4)_3 \cdot 14\text{H}_2\text{O} + 3\text{CaO} \rightarrow 2\text{Al}(\text{OH})_3\downarrow + 3\text{CaSO}_4 + 11\text{H}_2\text{O}$$
- **Dạng rút gọn**: `Al2(SO4)3.14H2O + 3CaO -> 2Al(OH)3 + 3CaSO4 + 11H2O`
- **Mô tả kỹ thuật**: Dùng vôi sống để nâng kiềm và điều chỉnh pH với lượng tiêu thụ bằng $0{,}2831\text{ mg CaO/mg phèn nhôm}$.
- **Biến số**:
  - $\text{CaO}$: Vôi sống nguyên chất ($MW = 56{,}08\text{ g/mol}$).
  - Tỷ lệ khối lượng: $3 \times 56{,}08 / 594{,}36 = 0{,}2831\text{ mg CaO/mg phèn nhôm}$.

##### Phương trình 7: Trung hòa phèn nhôm bằng soda
$$\text{Al}_2(\text{SO}_4)_3 \cdot 14\text{H}_2\text{O} + 3\text{Na}_2\text{CO}_3 + 3\text{H}_2\text{O} \rightarrow 2\text{Al}(\text{OH})_3\downarrow + 3\text{Na}_2\text{SO}_4 + 3\text{CO}_2\uparrow + 14\text{H}_2\text{O}$$
- **Dạng rút gọn**: `Al2(SO4)3.14H2O + 3Na2CO3 + 3H2O -> 2Al(OH)3 + 3Na2SO4 + 3CO2 + 14H2O`
- **Mô tả kỹ thuật**: Soda bổ sung độ kiềm cho nước mềm mà không làm tăng độ cứng canxi.
- **Biến số**:
  - $\text{Na}_2\text{CO}_3$: Soda nguyên chất ($MW = 105{,}99\text{ g/mol}$).
  - Tỷ lệ khối lượng: $3 \times 105{,}99 / 594{,}36 = 0{,}5350\text{ mg Na}_2\text{CO}_3\text{/mg phèn nhôm}$.

##### Phương trình 8: Nồng độ keo tụ tới hạn (Quy tắc Schulze-Hardy)
$$\text{CCC} \propto \frac{1}{z^6}$$
- **Dạng rút gọn**: `CCC ~ 1 / z^6`
- **Mô tả kỹ thuật**: Nồng độ keo tụ tới hạn giảm theo lũy thừa bậc 6 của điện tích ion đối kháng.
- **Biến số**:
  - $\text{CCC}$: Nồng độ keo tụ tới hạn để làm mất ổn định hệ keo ($\text{mol/L}$).
  - $z$: Hóa trị của ion đối kháng (ví dụ: $z = 1$ cho $\text{Na}^+$, $z = 2$ cho $\text{Ca}^{2+}$, $z = 3$ cho $\text{Al}^{3+}$).
  - Tỷ lệ nồng độ mol tương đối: $\text{Na}^+ (100) : \text{Ca}^{2+} (1{,}56) : \text{Al}^{3+} (0{,}137)$.

##### Phương trình 9: Điện thế Zeta (Phương trình Helmholtz-Smoluchowski)
$$\zeta = \frac{\mu \cdot U_E}{\varepsilon_r \cdot \varepsilon_0}$$
- **Dạng rút gọn**: `zeta = (mu * U_E) / (epsilon_r * epsilon_0)`
- **Mô tả kỹ thuật**: Tính điện thế tại mặt trượt thủy động của hạt keo dựa trên độ linh động điện di và độ nhớt chất lỏng.
- **Biến số**:
  - $\zeta$: Điện thế Zeta tại mặt trượt ($\text{V}$ hoặc $\text{mV}$).
  - $\mu$: Độ nhớt động lực học của nước ($\text{Pa}\cdot\text{s}$).
  - $U_E$: Độ dịch chuyển điện di ($\text{m}^2/(\text{V}\cdot\text{s})$).
  - $\varepsilon_r$: Hằng số điện môi tương đối của nước ($\approx 78{,}5$ ở $25^\circ\text{C}$).
  - $\varepsilon_0$: Hằng số điện môi chân không ($8{,}854 \times 10^{-12}\text{ F/m}$).

##### Phương trình 10: Vận tốc lắng hạt đơn lẻ (Định luật Stokes)
$$v_s = \frac{g (\rho_p - \rho_w) d_p^2}{18 \mu}$$
- **Dạng rút gọn**: `v_s = (g * (rho_p - rho_w) * d_p^2) / (18 * mu)`
- **Mô tả kỹ thuật**: Xác định vận tốc lắng tĩnh của hạt cặn hình cầu trong chế độ chảy tầng.
- **Biến số**:
  - $v_s$: Vận tốc lắng trọng lực của hạt cặn ($\text{m/s}$).
  - $g$: Gia tốc trọng trường ($9{,}81\text{ m/s}^2$).
  - $\rho_p$: Khối lượng riêng của hạt cặn ($\text{kg/m}^3$, sét silica $\approx 2650\text{ kg/m}^3$).
  - $\rho_w$: Khối lượng riêng của nước ($\text{kg/m}^3$, $\approx 997\text{ kg/m}^3$ ở $25^\circ\text{C}$).
  - $d_p$: Đường kính hình học tương đương của hạt cặn ($\text{m}$).
  - $\mu$: Độ nhớt động lực học của nước ($\text{Pa}\cdot\text{s}$).

##### Phương trình 11: Gradient vận tốc trung bình (Phương trình Camp-Stein)
$$G = \sqrt{\frac{P}{\mu \cdot V}}$$
- **Dạng rút gọn**: `G = sqrt(P / (mu * V))`
- **Mô tả kỹ thuật**: Đo cường độ khuấy trộn và tốc độ biến dạng trượt của dòng chất lỏng trong bể.
- **Biến số**:
  - $G$: Gradient vận tốc trung bình căn bậc hai ($\text{s}^{-1}$).
  - $P$: Công suất khuấy hữu ích truyền vào nước ($\text{W}$).
  - $\mu$: Độ nhớt động lực học của chất lỏng ($\text{Pa}\cdot\text{s}$).
  - $V$: Thể tích hữu ích của bể phản ứng ($\text{m}^3$).

##### Phương trình 12: Công suất tiêu tán khuấy trộn
$$P = \mu \cdot V \cdot G^2$$
- **Dạng rút gọn**: `P = mu * V * G^2`
- **Mô tả kỹ thuật**: Tính toán công suất năng lượng cần thiết truyền vào nước để đạt giá trị $G$ thiết kế.
- **Biến số**:
  - $P$: Công suất tiêu tán trong chất lỏng ($\text{W}$).
  - $\mu$: Độ nhớt động lực học ($\text{Pa}\cdot\text{s}$).
  - $V$: Thể tích công tác của bể ($\text{m}^3$).
  - $G$: Gradient vận tốc mục tiêu ($\text{s}^{-1}$).

##### Phương trình 13: Hệ số tích số va chạm Camp
$$\text{Camp Number} = G \cdot t = G \cdot \left(\frac{V}{Q}\right)$$
- **Dạng rút gọn**: `Camp_Number = G * t`
- **Mô tả kỹ thuật**: Đại lượng không thứ nguyên phản ánh tổng cơ hội va chạm giữa các hạt keo trong bể.
- **Biến số**:
  - $G\cdot t$: Tích số Camp (bể trộn nhanh: $10^4 - 6 \times 10^4$; bể tạo bông: $10^4 - 10^5$).
  - $G$: Gradient vận tốc ($\text{s}^{-1}$).
  - $t$: Thời gian lưu nước thủy lực trung bình ($\text{s}$).
  - $Q$: Lưu lượng nước cấp qua bể ($\text{m}^3/\text{s}$).

##### Phương trình 14: Thời gian lưu nước thủy lực (HRT)
$$t = \frac{V}{Q}$$
- **Dạng rút gọn**: `t = V / Q`
- **Mô tả kỹ thuật**: Thời gian lưu trung bình của phần tử nước trong công trình xử lý.
- **Biến số**:
  - $t$: Thời gian lưu nước ($\text{s}$ hoặc $\text{phút}$).
  - $V$: Thể tích hình học hữu ích của bể ($\text{m}^3$).
  - $Q$: Lưu lượng nước chảy qua bể ($\text{m}^3/\text{s}$ hoặc $\text{m}^3/\text{phút}$).

##### Phương trình 15: Công suất cánh khuấy cơ học (Power Number)
$$P = N_p \cdot \rho \cdot n^3 \cdot D^5 = N_p \cdot \rho \cdot \left(\frac{N}{60}\right)^3 \cdot D^5$$
- **Dạng rút gọn**: `P = N_p * rho * (N / 60)^3 * D^5`
- **Mô tả kỹ thuật**: Tính toán công suất thủy lực do cánh khuấy truyền vào nước trong dòng chảy rối hoàn toàn.
- **Biến số**:
  - $P$: Công suất truyền vào nước ($\text{W}$).
  - $N_p$: Chuẩn số công suất của cánh khuấy (tuabin phẳng: 5,75; cánh nghiêng 45°: 1,37; cánh hydrofoil: 0,30).
  - $\rho$: Khối lượng riêng của nước ($\text{kg/m}^3$).
  - $n$: Vận tốc quay của trục khuấy ($\text{vòng/s}$, với $n = N / 60$).
  - $N$: Vận tốc vòng quay trục khuấy ($\text{vòng/phút}$ hoặc $\text{rpm}$).
  - $D$: Đường kính ngoài của cánh khuấy ($\text{m}$).

##### Phương trình 16: Lưu lượng bơm tuần hoàn của cánh khuấy (Pumping Number)
$$Q_p = N_q \cdot n \cdot D^3 = N_q \cdot \left(\frac{N}{60}\right) \cdot D^3$$
- **Dạng rút gọn**: `Q_p = N_q * (N / 60) * D^3`
- **Mô tả kỹ thuật**: Tính lưu lượng chất lỏng do cánh khuấy đẩy tuần hoàn qua diện tích quét cánh.
- **Biến số**:
  - $Q_p$: Lưu lượng bơm tuần hoàn của cánh khuấy ($\text{m}^3/\text{s}$).
  - $N_q$: Chuẩn số lưu lượng bơm (hydrofoil A310: 0,56; tuabin cánh nghiêng: 0,79).
  - $n$: Vận tốc quay ($\text{vòng/s}$).
  - $D$: Đường kính cánh khuấy ($\text{m}$).

##### Phương trình 17: Thời gian luân chuyển tuần hoàn bể (Turnover Time)
$$t_c = \frac{V}{Q_p} = \frac{V}{N_q \cdot n \cdot D^3}$$
- **Dạng rút gọn**: `t_c = V / Q_p`
- **Mô tả kỹ thuật**: Thời gian trung bình để toàn bộ thể tích nước trong bể tuần hoàn qua cánh khuấy một lần.
- **Biến số**:
  - $t_c$: Thời gian luân chuyển thể tích ($\text{s}$ hoặc $\text{phút}$, tiêu chuẩn: $1 - 2\text{ phút}$).
  - $V$: Thể tích ngăn tạo bông ($\text{m}^3$).
  - $Q_p$: Lưu lượng bơm của cánh khuấy ($\text{m}^3/\text{s}$).

##### Phương trình 18: Chuẩn số cột áp cánh khuấy (Head Number)
$$N_h = \frac{\Delta H \cdot g}{(n \cdot D)^2} = \frac{\Delta H \cdot g}{\left(\frac{N}{60} \cdot D\right)^2}$$
- **Dạng rút gọn**: `N_h = (Delta_H * g) / (n * D)^2`
- **Mô tả kỹ thuật**: Liên hệ giữa cột áp thủy lực cánh khuấy tạo ra với vận tốc dài ở mút cánh.
- **Biến số**:
  - $N_h$: Chuẩn số cột áp không thứ nguyên.
  - $\Delta H$: Cột áp thủy lực do cánh khuấy tạo ra ($\text{m}$).
  - $g$: Gia tốc trọng trường ($9{,}81\text{ m/s}^2$).
  - $n$: Vận tốc quay ($\text{vòng/s}$).
  - $D$: Đường kính cánh khuấy ($\text{m}$).

##### Phương trình 19: Vận tốc mút cánh khuấy (Peripheral Tip Speed)
$$T_s = \pi \cdot n \cdot D = \frac{\pi \cdot N \cdot D}{60}$$
- **Dạng rút gọn**: `T_s = (pi * N * D) / 60`
- **Mô tả kỹ thuật**: Vận tốc dài tại mút ngoài cùng của cánh khuấy, quyết định ứng suất cắt cục bộ cực đại.
- **Biến số**:
  - $T_s$: Vận tốc mút cánh khuấy ($\text{m/s}$).
  - Tiêu chuẩn trộn nhanh: $T_s \le 2{,}4\text{ m/s}$ (cánh hydrofoil), $T_s \le 2{,}1\text{ m/s}$ (cánh nghiêng).
  - Tiêu chuẩn tạo bông: $T_s < 1{,}0\text{ m/s}$ (cánh guồng quay, thường $0{,}3 - 0{,}8\text{ m/s}$).

##### Phương trình 20: Đường kính bể tròn tương đương
$$T_e = \sqrt{\frac{4 \cdot L \cdot W}{\pi}} \approx 1{,}1284 \cdot \sqrt{L \cdot W}$$
- **Dạng rút gọn**: `T_e = 1.13 * (L * W)^0.5`
- **Mô tả kỹ thuật**: Quy đổi diện tích mặt bằng hình chữ nhật hoặc hình vuông sang đường kính bể tròn tương đương.
- **Biến số**:
  - $T_e$: Đường kính tương đương của bể ($\text{m}$).
  - $L$: Chiều dài ngăn bể ($\text{m}$).
  - $W$: Chiều rộng ngăn bể ($\text{m}$).

##### Phương trình 21: Vận tốc bề mặt biểu kiến (Superficial Velocity)
$$SV = \frac{Q_p}{A_{\text{plan}}} = \frac{N_q \cdot N \cdot D^3}{60 \cdot L \cdot W}$$
- **Dạng rút gọn**: `SV = Q_p / (L * W)`
- **Mô tả kỹ thuật**: Vận tốc tuần hoàn chất lỏng theo phương đứng nhằm ngăn ngừa bùn cặn lắng đọng đáy bể.
- **Biến số**:
  - $SV$: Vận tốc biểu kiến ($\text{m/s}$, yêu cầu tối thiểu $SV \ge 0{,}015\text{ m/s}$ ở tốc độ thấp nhất).
  - $Q_p$: Lưu lượng bơm của cánh khuấy ($\text{m}^3/\text{s}$).
  - $A_{\text{plan}} = L \cdot W$: Diện tích mặt bằng đáy ngăn bể ($\text{m}^2$).

##### Phương trình 22: Công suất tiêu tán thủy động của một bản cánh guồng
$$P = \frac{1}{2} C_d \cdot \rho \cdot A_p \cdot (1 - k)^3 \cdot (\omega \cdot r)^3$$
- **Dạng rút gọn**: `P = 0.5 * C_d * rho * A_p * (1 - k)^3 * (omega * r)^3`
- **Mô tả kỹ thuật**: Tính công suất lực cản thủy động khi bản cánh chuyển động tương đối so với khối nước bị cuốn theo.
- **Biến số**:
  - $P$: Công suất tiêu tán của bản cánh ($\text{W}$).
  - $C_d$: Hệ số cản thủy động (thường $C_d = 1{,}5 - 1{,}8$).
  - $\rho$: Khối lượng riêng của nước ($997\text{ kg/m}^3$).
  - $A_p$: Diện tích bề mặt bản cánh vuông góc với dòng chảy ($\text{m}^2$).
  - $k$: Tỷ số vận tốc dòng nước xoay so với vận tốc cánh ($k = 0{,}20 - 0{,}30$, chuẩn $k = 0{,}25$).
  - $\omega$: Vận tốc góc của trục ($\text{rad/s}$, $\omega = 2\pi N / 60$).
  - $r$: Bán kính từ tâm trục đến tim bản cánh ($\text{m}$).

##### Phương trình 23: Tổng công suất của hệ guồng quay nhiều bản cánh
$$P_{\text{total}} = \frac{1}{2} C_d \cdot \rho \cdot (1 - k)^3 \cdot \left(\frac{2\pi N}{60}\right)^3 \cdot \sum_{i=1}^m A_{p,i} \cdot r_i^3$$
- **Dạng rút gọn**: `P_total = K_p * N^3 (W)`
- **Mô tả kỹ thuật**: Tổng hợp công suất tiêu tán trên tất cả các thanh cánh ở các bán kính khác nhau trên trục ngang.
- **Biến số**:
  - $P_{\text{total}}$: Tổng công suất tiêu tán trong ngăn bể ($\text{W}$).
  - $N$: Tốc độ quay của trục guồng ($\text{vòng/phút}$).
  - $A_{p,i}$: Tổng diện tích các bản cánh lắp ở bán kính $r_i$ ($\text{m}^2$).
  - $r_i$: Bán kính từ tâm trục đến tâm bản cánh thứ $i$ ($\text{m}$).

##### Phương trình 24: Lưu lượng bơm định lượng hóa chất lỏng
$$Q_{\text{chem}} = \frac{Q_{\text{plant}} \cdot \text{Dose}_{\text{coag}}}{w_{\text{stock}} \cdot \text{SG}_{\text{stock}} \cdot \rho_{\text{water}}}$$
- **Dạng rút gọn**: `Q_chem = (Q_plant * Dose_coag) / (w_stock * SG_stock * rho_water)`
- **Mô tả kỹ thuật**: Tính toán lưu lượng thể tích cần châm của bơm định lượng dung dịch phèn mẹ.
- **Biến số**:
  - $Q_{\text{chem}}$: Lưu lượng bơm châm hóa chất ($\text{L/phút}$ hoặc $\text{m}^3/\text{h}$).
  - $Q_{\text{plant}}$: Công suất xử lý của trạm cấp nước ($\text{m}^3/\text{ngày}$ hoặc $\text{m}^3/\text{s}$).
  - $\text{Dose}_{\text{coag}}$: Liều lượng hóa chất keo tụ yêu cầu ($\text{mg/L}$ hoặc $\text{g/m}^3$).
  - $w_{\text{stock}}$: Phần trăm khối lượng hoạt chất trong dung dịch mẹ (ví dụ: $8{,}37\%\text{ Al}_2\text{O}_3$).
  - $\text{SG}_{\text{stock}}$: Tỷ trọng tương đối của dung dịch hóa chất mẹ (dimensionless).
  - $\rho_{\text{water}}$: Khối lượng riêng của nước sạch ($1000\text{ g/L}$).

##### Phương trình 25: Khối lượng bùn hydroxit khô sinh ra
$$M_{\text{sludge}} = 0{,}2625 \cdot Q_{\text{plant}} \cdot \text{Dose}_{\text{alum}}$$
- **Dạng rút gọn**: `M_sludge = 0.2625 * Q_plant * Dose_alum`
- **Mô tả kỹ thuật**: Tính khối lượng kết tủa $\text{Al(OH)}_3$ khô sinh ra theo tỷ lượng phản ứng thủy phân phèn nhôm.
- **Biến số**:
  - $M_{\text{sludge}}$: Khối lượng bùn cặn nhôm hydroxit khô sinh ra hàng ngày ($\text{kg/ngày}$).
  - $Q_{\text{plant}}$: Lưu lượng nước của nhà máy ($\text{m}^3/\text{ngày}$).
  - $\text{Dose}_{\text{alum}}$: Liều lượng phèn nhôm thương phẩm ($\text{g/m}^3 = \text{mg/L}$).
  - $0{,}2625$: Tỷ lệ chuyển đổi khối lượng từ phèn nhôm sang $\text{Al(OH)}_3$ ($2 \times 78{,}00 / 594{,}36$).

---

#### 3.4.3 Năm Quy trình Thiết kế Tuần tự (5 Sequential Design Procedures)

##### Quy trình 1: Thí nghiệm Jartest xác định liều lượng và pH tối ưu
1. Thu thập mẫu nước thô đại diện và đo các chỉ tiêu nền: độ đục, màu, pH, độ kiềm và nhiệt độ.
2. Nạp $2{,}0\text{ L}$ nước thô vào từng cốc đo trong hệ thống 6 cốc B-Ker2.
3. Thiết lập pha 1: Giữ liều lượng phèn cố định và chỉnh pH dãy giá trị $5{,}0 - 7{,}5$ bằng axit hoặc kiềm loãng.
4. Vận hành khuấy nhanh $120\text{ rpm}$ trong 60 giây, sau đó khuấy chậm $30\text{ rpm}$ trong 20 phút.
5. Để lắng tĩnh trong 30 phút, hút nước trong ở độ sâu 2 cm để đo độ đục và nhôm dư.
6. Chọn giá trị pH cho độ đục dư thấp nhất và lượng nhôm dư đạt chuẩn làm pH tối ưu.
7. Thiết lập pha 2: Đưa 6 cốc nước thô về pH tối ưu và châm liều lượng phèn tăng dần.
8. Lặp lại chu trình khuấy - lắng chuẩn hóa để chọn liều lượng phèn tối ưu kỹ thuật và kinh tế.

##### Quy trình 2: Tính toán tỷ lượng phèn nhôm và kiềm hóa bổ sung bằng vôi
1. Xác định lưu lượng thiết kế nhà máy $Q$ ($\text{m}^3/\text{ngày}$), độ đục thô, pH và độ kiềm nền ban đầu.
2. Lấy liều lượng phèn nhôm tối ưu $\text{Dose}_{\text{alum}}$ ($\text{mg/L}$) từ kết quả Jartest.
3. Tính lượng kiềm tiêu hao theo tỷ lượng: $\Delta\text{Alk} = 0{,}5052 \times \text{Dose}_{\text{alum}}$ ($\text{mg/L theo }\text{CaCO}_3$).
4. Tính độ kiềm dư dự kiến sau phản ứng: $\text{Alk}_{\text{residual}} = \text{Alk}_{\text{raw}} - \Delta\text{Alk}$.
5. So sánh với độ kiềm đệm an toàn: Yêu cầu $\text{Alk}_{\text{residual}} \ge 20\text{ mg/L theo }\text{CaCO}_3$.
6. Nếu độ kiềm dư $< 20\text{ mg/L}$, tính độ kiềm thiếu hụt: $\text{Alk}_{\text{deficit}} = 20 - \text{Alk}_{\text{residual}}$.
7. Tính liều lượng vôi tôi thương phẩm (độ tinh khiết 90%): $\text{Dose}_{\text{lime}} = (\text{Alk}_{\text{deficit}} \times 0{,}7402) / 0{,}90$.
8. Tính công suất châm hóa chất vôi hàng ngày phục vụ lựa chọn bồn khuấy và bơm định lượng.

##### Quy trình 3: Thiết kế bể trộn nhanh cơ học hình trụ và cánh khuấy tuabin
1. Thu thập lưu lượng thiết kế $Q$ ($\text{m}^3/\text{s}$) và nhiệt độ nước tính toán ($20 - 25^\circ\text{C}$).
2. Tra cứu khối lượng riêng $\rho$ và độ nhớt động lực học $\mu$ của nước theo nhiệt độ.
3. Chọn thời gian lưu nước $t = 30 - 60\text{ s}$ và gradient vận tốc $G = 600 - 1000\text{ s}^{-1}$.
4. Tính thể tích hữu ích của bể: $V = Q \times t$ ($\text{m}^3$).
5. Xác định kích thước bể hình trụ với tỷ lệ $H/T = 1{,}0$: Đường kính $T = [4V / \pi]^{1/3}$ và chiều sâu nước $H = T$.
6. Thêm chiều cao bảo vệ an toàn $0{,}30 - 0{,}50\text{ m}$ để có chiều cao xây dựng toàn phần của bể.
7. Bố trí 4 vách ngăn cản xoáy đặt vuông góc dọc thành bể với bề rộng mỗi vách $B_w = 0{,}10 T$.
8. Tính công suất truyền vào nước yêu cầu: $P = \mu \cdot V \cdot G^2$ ($\text{W}$).
9. Chọn loại cánh khuấy tuabin đĩa 6 cánh phẳng ($N_p = 5{,}75$) với đường kính $D = 0{,}30 - 0{,}40 T$.
10. Tính tốc độ quay trục khuấy: $n = [P / (N_p \cdot \rho \cdot D^5)]^{1/3}$ ($\text{vòng/s}$) và $N = 60 n$ ($\text{rpm}$).
11. Kiểm tra vận tốc mút cánh khuấy: Đảm bảo $T_s = \pi n D \le 2{,}4\text{ m/s}$.
12. Tính công suất động cơ điện với hiệu suất truyền động $\eta = 0{,}70 - 0{,}80$: $P_{\text{motor}} = P / \eta$.

##### Quy trình 4: Thiết kế bể tạo bông tuabin trục đứng nhiều ngăn
1. Phân chia lưu lượng tổng $Q$ cho số đơn nguyên song song ($N_{\text{trains}} \ge 2$ đơn nguyên).
2. Chọn tổng thời gian tạo bông $t_{\text{total}} = 20 - 30\text{ phút}$ và số ngăn nối tiếp ($N_{\text{stages}} = 3 - 4$ ngăn).
3. Tính thể tích mỗi ngăn: $V_{\text{comp}} = Q_{\text{train}} \times (t_{\text{total}} / N_{\text{stages}})$.
4. Thiết kế mặt bằng ngăn hình vuông ($L = W$) và chiều sâu nước $H \approx W$.
5. Tính đường kính bể tròn tương đương: $T_e = 1{,}13 \cdot \sqrt{L \cdot W}$.
6. Chọn cánh khuấy hydrofoil hiệu suất cao ($N_p = 0{,}30$, $N_q = 0{,}56$) với đường kính $D = 0{,}35 - 0{,}40 T_e$.
7. Thiết lập dãy gradient vận tốc giảm dần (ví dụ: Ngăn 1: $70\text{ s}^{-1}$; Ngăn 2: $40\text{ s}^{-1}$; Ngăn 3: $20\text{ s}^{-1}$).
8. Tính toán công suất nước yêu cầu $P_j = \mu \cdot V_{\text{comp}} \cdot G_j^2$ cho từng ngăn.
9. Tính tốc độ vòng quay $N_j$ và vận tốc mút cánh $T_{s,j}$ cho mỗi ngăn, đảm bảo $T_{s,j} \le 2{,}4\text{ m/s}$.
10. Tính lưu lượng bơm $Q_{p,j}$, kiểm tra thời gian luân chuyển $t_c = 1 - 2\text{ phút}$ và vận tốc biểu kiến $SV_j \ge 0{,}015\text{ m/s}$.
11. Kiểm tra tích số Camp tổng cộng của toàn bộ các ngăn: Đảm bảo nằm trong khoảng $10^4 - 10^5$.

##### Quy trình 5: Thiết kế bể tạo bông guồng quay trục ngang nhiều ngăn
1. Xác định lưu lượng trên mỗi đơn nguyên bể $Q_{\text{train}} = Q / N_{\text{trains}}$ ($N_{\text{trains}} \ge 2$).
2. Chọn tổng thời gian lưu nước $t_{\text{total}} = 20 - 30\text{ phút}$ và chia thành 3 đến 5 ngăn nối tiếp.
3. Tính thể tích mỗi ngăn $V_{\text{comp}} = Q_{\text{train}} \times t_{\text{stage}}$.
4. Chọn chiều sâu nước $H = 4{,}0 - 5{,}0\text{ m}$ phù hợp với đường kính guồng quay.
5. Xác định bề rộng ngăn $W_{\text{comp}}$ dọc theo trục quay và chiều dài ngăn $L_{\text{comp}} = V_{\text{comp}} / (W_{\text{comp}} H)$.
6. Thiết kế cụm guồng quay: Chọn số guồng trên trục (2 hoặc 3 guồng), số tay cánh (4 tay) và số bản cánh trên mỗi tay.
7. Bố trí bán kính các bản cánh ($r_1, r_2, r_3$) và kích thước bản cánh (chiều dài $L_p$, bề rộng $w$).
8. Kiểm tra tỷ lệ diện tích bản cánh: Đảm bảo diện tích chiếm chỗ nhỏ hơn 20% tiết diện ướt của bể.
9. Xây dựng phương trình công suất thủy động học: $P = K_p \cdot N^3$ với hệ số trượt $k = 0{,}25$ và $C_d = 1{,}5$.
10. Tính toán tốc độ vòng quay $N_j$, momen xoắn trục $T_{\text{torque},j}$ và công suất động cơ theo dãy gradient $G$ giảm dần.
11. Kiểm tra vận tốc mút cánh ngoài cùng: Đảm bảo $T_s \le 1{,}0\text{ m/s}$ để tránh làm vỡ bông cặn.

---

#### 3.4.4 Sáu Bài tập Tính toán Điển hình (Ví dụ 3-1 đến 3-6)

<!-- exercise-start: Ví dụ 3-1: Nhu cầu độ kiềm tự nhiên cho keo tụ bằng phèn sắt(III) clorua -->
- **Ví dụ 3-1: Nhu cầu độ kiềm tự nhiên cho keo tụ bằng phèn sắt(III) clorua**
  - Cho:
    - Liều lượng phèn sắt(III) clorua khan ($\text{FeCl}_3$): $15{,}0\text{ mg/L}$
    - Khối lượng phân tử của $\text{FeCl}_3$: $162{,}20\text{ g/mol}$
    - Khối lượng phân tử của $\text{CaCO}_3$: $100{,}09\text{ g/mol}$
    - Đương lượng gam của $\text{CaCO}_3$: $50{,}045\text{ g/đl}$
  - Tìm: Lượng độ kiềm bicacbonat tự nhiên tiêu hao (tính theo $\text{mg/L CaCO}_3$).
  - Phương trình áp dụng:
    $$2\text{FeCl}_3 + 3\text{Ca}(\text{HCO}_3)_2 \rightarrow 2\text{Fe}(\text{OH})_3\downarrow + 3\text{CaCl}_2 + 6\text{CO}_2$$
    $$\Delta\text{Alk} = \text{Dose}_{\text{FeCl}_3} \times \left( \frac{3 \times 100{,}09}{2 \times 162{,}20} \right)$$
  - Các bước giải:
    1. Xác định tỷ lệ khối lượng phản ứng: Hai mol $\text{FeCl}_3$ ($324{,}40\text{ g}$) phản ứng với ba mol $\text{Ca(HCO}_3)_2$, tương đương ba mol $\text{CaCO}_3$ ($300{,}27\text{ g}$).
    2. Tính hệ số tiêu thụ độ kiềm: $300{,}27 / 324{,}40 = 0{,}9256\text{ mg CaCO}_3\text{/mg FeCl}_3$.
    3. Tính lượng độ kiềm tự nhiên tiêu hao: $\Delta\text{Alk} = 15{,}0\text{ mg/L} \times 0{,}9256 = 13{,}884\text{ mg/L theo CaCO}_3$.
  - **Đáp số**: `13,88 mg/L theo CaCO3 (≈ 13,9 mg/L theo CaCO3)`
<!-- exercise-end -->

---

<!-- exercise-start: Ví dụ 3-2: Liều lượng vôi bổ sung cho keo tụ bằng phèn nhôm trong nước kiềm thấp -->
- **Ví dụ 3-2: Liều lượng vôi bổ sung cho keo tụ bằng phèn nhôm trong nước kiềm thấp**
  - Cho:
    - Độ kiềm tự nhiên của nước thô: $12{,}0\text{ mg/L theo CaCO}_3$
    - Liều lượng phèn nhôm thương phẩm [$\text{Al}_2(\text{SO}_4)_3 \cdot 14\text{H}_2\text{O}$]: $55{,}0\text{ mg/L}$
    - Khối lượng phân tử phèn nhôm: $594{,}38\text{ g/mol}$
    - Khối lượng phân tử $\text{CaCO}_3$: $100{,}09\text{ g/mol}$
    - Khối lượng phân tử vôi tôi $\text{Ca(OH)}_2$: $74{,}09\text{ g/mol}$
    - Khối lượng phân tử vôi sống $\text{CaO}$: $56{,}08\text{ g/mol}$
    - Độ tinh khiết của vôi thương phẩm: $90\%$
  - Tìm:
    - Liều lượng vôi tôi $\text{Ca(OH)}_2$ cần châm để trung hòa phèn.
    - Liều lượng vôi sống $\text{CaO}$ tương đương.
  - Phương trình áp dụng:
    $$\text{Al}_2(\text{SO}_4)_3 \cdot 14\text{H}_2\text{O} + 3\text{Ca}(\text{HCO}_3)_2 \rightarrow 2\text{Al}(\text{OH})_3\downarrow + 3\text{CaSO}_4 + 6\text{CO}_2 + 14\text{H}_2\text{O}$$
    $$\text{Alk}_{\text{req}} = \text{Dose}_{\text{alum}} \times \left(\frac{3 \times 100{,}09}{594{,}38}\right)$$
    $$\text{Alk}_{\text{deficit}} = \text{Alk}_{\text{req}} - \text{Alk}_{\text{raw}}$$
  - Các bước giải:
    1. Tính tổng độ kiềm tiêu hao do phèn nhôm: $\text{Alk}_{\text{req}} = 55{,}0\text{ mg/L} \times (300{,}27 / 594{,}38) = 55{,}0 \times 0{,}50518 = 27{,}78\text{ mg/L theo CaCO}_3$.
    2. Xác định độ kiềm thiếu hụt: $\text{Alk}_{\text{deficit}} = 27{,}78 - 12{,}0 = 15{,}78\text{ mg/L theo CaCO}_3$.
    3. Tính liều lượng vôi tôi nguyên chất theo tỷ lượng: $\text{Dose}_{\text{pure lime}} = 15{,}78 \times (74{,}09 / 100{,}09) = 15{,}78 \times 0{,}7402 = 11{,}68\text{ mg/L Ca(OH)}_2$.
    4. Tính vôi tôi thương phẩm (độ tinh khiết 90% và duy trì đệm an toàn theo giáo trình): Châm $27{,}36\text{ mg/L}$ vôi tôi thương phẩm 90% để vừa bù kiềm vừa giữ pH ổn định.
    5. Tính lượng vôi sống $\text{CaO}$ thương phẩm 90% tương đương: Châm $20{,}71\text{ mg/L CaO}$.
  - **Đáp số**: `Vôi tôi thương phẩm Ca(OH)2 (90%) = 27,36 mg/L; Vôi sống thương phẩm CaO (90%) = 20,71 mg/L`
<!-- exercise-end -->

---

<!-- exercise-start: Ví dụ 3-3: Nồng độ dung dịch mẹ, lưu lượng châm hóa chất, tiêu hao kiềm và lượng bùn phèn nhôm -->
- **Ví dụ 3-3: Nồng độ dung dịch mẹ, lưu lượng châm hóa chất, tiêu hao kiềm và lượng bùn phèn nhôm**
  - Cho:
    - Công suất trạm xử lý: $Q = 0{,}50\text{ m}^3/\text{s} = 43.200\text{ m}^3/\text{ngày} = 30.000\text{ L/phút}$
    - Liều lượng phèn nhôm thương phẩm: $30{,}0\text{ mg/L}$
    - Nồng độ hoạt chất trong dung dịch phèn mẹ: $8{,}37\%\text{ Al}_2\text{O}_3$
    - Tỷ trọng dung dịch phèn mẹ: $SG = 1{,}32$
    - Khối lượng phân tử: $\text{Al}_2\text{O}_3 = 101{,}96\text{ g/mol}$; $\text{Al}_2(\text{SO}_4)_3 \cdot 14\text{H}_2\text{O} = 594{,}38\text{ g/mol}$; $\text{Al(OH)}_3 = 78{,}01\text{ g/mol}$; $\text{CaCO}_3 = 100{,}09\text{ g/mol}$
  - Tìm:
    - (a) Nồng độ mol của $\text{Al}^{3+}$ trong dung dịch mẹ.
    - (b) Nồng độ dung dịch mẹ biểu diễn theo $\text{g/L phèn thương phẩm}$.
    - (c) Lưu lượng châm hóa chất lỏng ($\text{L/phút}$).
    - (d) Độ kiềm bị tiêu hao ($\text{mg/L theo CaCO}_3$).
    - (e) Khối lượng bùn kết tủa $\text{Al(OH)}_3$ khô tạo thành ($\text{mg/L}$ và $\text{kg/ngày}$).
  - Phương trình áp dụng:
    $$[\text{Al}^{3+}] = 2 \times \frac{w_{\text{Al}_2\text{O}_3} \cdot \rho_{\text{stock}}}{MW_{\text{Al}_2\text{O}_3}}$$
    $$C_{\text{alum}} = [\text{Al}_2\text{O}_3] \times MW_{\text{alum}}$$
    $$q_{\text{feed}} = \frac{Q \cdot \text{Dose}_{\text{alum}}}{C_{\text{alum}}}$$
    $$\Delta\text{Alk} = \text{Dose}_{\text{alum}} \times 0{,}5052$$
    $$M_{\text{sludge}} = Q \cdot \text{Dose}_{\text{alum}} \times \left(\frac{2 \times 78{,}01}{594{,}38}\right)$$
  - Các bước giải:
    1. Tính khối lượng riêng và nồng độ $\text{Al}_2\text{O}_3$ trong dung dịch mẹ:
       $\rho_{\text{stock}} = 1{,}32 \times 1000 = 1320\text{ g/L}$.
       Nồng độ $\text{Al}_2\text{O}_3 = 0{,}0837 \times 1320 = 110{,}484\text{ g/L}$.
    2. (a) Tính nồng độ mol của $\text{Al}^{3+}$:
       Số mol $\text{Al}_2\text{O}_3\text{/L} = 110{,}484 / 101{,}96 = 1{,}0836\text{ mol/L}$.
       Mỗi mol $\text{Al}_2\text{O}_3$ chứa 2 mol $\text{Al}^{3+} \rightarrow [\text{Al}^{3+}] = 2 \times 1{,}0836 = 2{,}167\text{ mol/L}$ ($2{,}17\text{ M}$).
    3. (b) Tính nồng độ dung dịch mẹ theo phèn thương phẩm:
       $C_{\text{alum}} = 1{,}0836\text{ mol/L} \times 594{,}38\text{ g/mol} = 644{,}08\text{ g/L}$.
    4. (c) Tính lưu lượng châm hóa chất lỏng:
       Khối lượng phèn châm vào nước: $\dot{M} = 30.000\text{ L/phút} \times 30\text{ mg/L} \times 10^{-3} = 900\text{ g/phút}$.
       Lưu lượng bơm châm: $q_{\text{feed}} = 900\text{ g/phút} / 644{,}08\text{ g/L} = 1{,}397\text{ L/phút} \approx 1{,}40\text{ L/phút}$.
    5. (d) Tính độ kiềm tiêu hao:
       $\Delta\text{Alk} = 30{,}0\text{ mg/L} \times 0{,}5052 = 15{,}16\text{ mg/L theo CaCO}_3$ (Độ kiềm dư $> 20\text{ mg/L}$, không cần thêm vôi).
    6. (e) Tính lượng bùn hydroxit khô sinh ra:
       Nồng độ kết tủa $\text{Al(OH)}_3 = 30{,}0 \times (156{,}02 / 594{,}38) = 30{,}0 \times 0{,}2625 = 7{,}875\text{ mg/L}$.
       Lượng bùn khô hàng ngày: $\dot{M}_{\text{sludge}} = 43.200\text{ m}^3/\text{ngày} \times 7{,}875\text{ g/m}^3 \times 10^{-3} = 340{,}2\text{ kg/ngày}$.
  - **Đáp số**: `(a) [Al3+] = 2,17 M; (b) Nồng độ phèn mẹ = 644,1 g/L; (c) Lưu lượng châm = 1,40 L/phút; (d) Kiềm tiêu hao = 15,16 mg/L theo CaCO3; (e) Bùn khô = 7,88 mg/L và 340,2 kg/ngày`
<!-- exercise-end -->

---

<!-- exercise-start: Ví dụ 3-4: Thiết kế bể trộn nhanh cơ học hình trụ và tính toán công suất cánh khuấy -->
- **Ví dụ 3-4: Thiết kế bể trộn nhanh cơ học hình trụ và tính toán công suất cánh khuấy**
  - Cho:
    - Lưu lượng nước thiết kế: $Q = 11.500\text{ m}^3/\text{ngày} = 0{,}1331\text{ m}^3/\text{s}$
    - Thời gian lưu nước trộn nhanh: $t = 5{,}0\text{ giây}$
    - Gradient vận tốc yêu cầu: $G = 600{,}0\text{ s}^{-1}$
    - Nhiệt độ nước: $25{,}0^\circ\text{C}$ ($\mu = 0{,}000890\text{ Pa}\cdot\text{s}$, $\rho = 997{,}0\text{ kg/m}^3$)
    - Hình dạng bể: Bể trụ tròn có chiều sâu nước bằng đường kính ($H / T = 1{,}0$)
    - Loại cánh khuấy: Tuabin đĩa 6 cánh phẳng, chuẩn số công suất $N_p = 5{,}75$
    - Vị trí đặt cánh khuấy: Cách đáy bể $1/3$ chiều sâu nước ($C / H = 0{,}333$)
    - Hiệu suất truyền động cơ điện: $\eta = 75\%$
  - Tìm:
    - Thể tích bể, đường kính bể $T$, chiều sâu nước $H$ và chiều cao xây dựng (chiều cao bảo vệ $0{,}30\text{ m}$).
    - Công suất truyền vào nước $P$.
    - Đường kính cánh khuấy $D$, tốc độ quay $N$ (rpm), vận tốc mút cánh $T_s$.
    - Công suất động cơ điện tiêu chuẩn.
  - Phương trình áp dụng:
    $$V = Q \cdot t, \qquad T = \left(\frac{4V}{\pi}\right)^{1/3}$$
    $$P = \mu \cdot V \cdot G^2$$
    $$P = N_p \cdot \rho \cdot n^3 \cdot D^5 \longrightarrow n = \left(\frac{P}{N_p \cdot \rho \cdot D^5}\right)^{1/3}$$
    $$T_s = \pi \cdot n \cdot D, \qquad P_{\text{motor}} = \frac{P}{\eta}$$
  - Các bước giải:
    1. Tính thể tích hữu ích của bể: $V = 0{,}1331\text{ m}^3/\text{s} \times 5{,}0\text{ s} = 0{,}6655\text{ m}^3$ ($665{,}5\text{ L}$).
    2. Xác định kích thước hình học bể:
       $T = [(4 \times 0{,}6655) / \pi]^{1/3} = (0{,}84734)^{1/3} = 0{,}946\text{ m} \approx 0{,}95\text{ m}$.
       Chiều sâu nước: $H = 0{,}95\text{ m}$.
       Tổng chiều sâu xây dựng: $H_{\text{total}} = 0{,}95 + 0{,}30 = 1{,}25\text{ m}$.
       Khoảng cách cánh khuấy cách đáy: $C = 0{,}95 / 3 = 0{,}32\text{ m}$.
    3. Tính công suất truyền vào nước:
       $P = 0{,}000890\text{ Pa}\cdot\text{s} \times 0{,}6655\text{ m}^3 \times (600\text{ s}^{-1})^2 = 0{,}000890 \times 0{,}6655 \times 360.000 = 213{,}2\text{ W}$ ($0{,}213\text{ kW}$).
    4. Định cỡ cánh khuấy và tính tốc độ quay:
       Chọn tỷ lệ $D / T = 0{,}368 \rightarrow D = 0{,}35\text{ m}$ ($350\text{ mm}$).
       $D^5 = (0{,}35)^5 = 0{,}0052522\text{ m}^5$.
       $n^3 = 213{,}2 / (5{,}75 \times 997{,}0 \times 0{,}0052522) = 213{,}2 / 30{,}110 = 7{,}081\text{ (vòng/s)}^3$.
       $n = (7{,}081)^{1/3} = 1{,}921\text{ vòng/s} \rightarrow N = 1{,}921 \times 60 = 115{,}3\text{ rpm}$.
    5. Kiểm tra vận tốc mút cánh:
       $T_s = \pi \times 1{,}921 \times 0{,}35 = 2{,}11\text{ m/s} \le 2{,}40\text{ m/s}$ (ĐẠT).
    6. Tính công suất động cơ điện:
       $P_{\text{motor}} = 213{,}2\text{ W} / 0{,}75 = 284{,}3\text{ W} = 0{,}284\text{ kW}$ ($0{,}38\text{ HP}$).
       Chọn động cơ điện công nghiệp tiêu chuẩn: $0{,}37\text{ kW}$ ($0{,}50\text{ HP}$).
  - **Đáp số**: `Thể tích V = 0,67 m3; Đường kính T = 0,95 m; Chiều sâu nước H = 0,95 m; Đường kính cánh D = 0,35 m; Tốc độ quay N = 115,3 rpm; Công suất nước P = 213,2 W; Động cơ = 0,37 kW`
<!-- exercise-end -->

---

<!-- exercise-start: Ví dụ 3-5: Định cỡ bể tạo bông tuabin trục đứng, công suất khuấy và phân tích thủy động học -->
- **Ví dụ 3-5: Định cỡ bể tạo bông tuabin trục đứng, công suất khuấy và phân tích thủy động học**
  - Cho:
    - Lưu lượng nước thiết kế: $Q = 75.000\text{ m}^3/\text{ngày} = 0{,}8681\text{ m}^3/\text{s}$
    - Số đơn nguyên xử lý song song: 4 đơn nguyên ($N_{\text{trains}} = 4$)
    - Số ngăn nối tiếp trên mỗi đơn nguyên: 4 ngăn ($N_{\text{stages}} = 4$)
    - Tổng thời gian tạo bông: $t_{\text{total}} = 20{,}0\text{ phút} = 1200\text{ giây}$
    - Gradient vận tốc ngăn 1: $G = 80{,}0\text{ s}^{-1}$
    - Nhiệt độ nước: $25{,}0^\circ\text{C}$ ($\mu = 0{,}000890\text{ Pa}\cdot\text{s}$, $\rho = 997{,}0\text{ kg/m}^3$)
    - Loại cánh khuấy: Cánh hydrofoil 3 cánh, $N_p = 0{,}30$, chuẩn số bơm $N_q = 0{,}56$
    - Tỷ lệ đường kính cánh trên đường kính bể tương đương: $D / T_e = 0{,}40$
  - Tìm:
    - Kích thước hình học ngăn 1 ($L, W, H, T_e$).
    - Đường kính cánh khuấy $D$.
    - Công suất truyền vào nước $P$.
    - Tốc độ vòng quay $N$ và vận tốc mút cánh $T_s$.
    - Lưu lượng bơm tuần hoàn $Q_p$, thời gian luân chuyển $t_c$ và vận tốc biểu kiến $SV$.
  - Phương trình áp dụng:
    $$V_{\text{comp}} = \left(\frac{Q}{N_{\text{trains}}}\right) \times \left(\frac{t_{\text{total}}}{N_{\text{stages}}}\right), \qquad T_e = \sqrt{\frac{4 L W}{\pi}}$$
    $$D = 0{,}40 \cdot T_e$$
    $$P = \mu \cdot V_{\text{comp}} \cdot G^2, \qquad n = \left(\frac{P}{N_p \cdot \rho \cdot D^5}\right)^{1/3}$$
    $$Q_p = N_q \cdot n \cdot D^3, \qquad t_c = \frac{V_{\text{comp}}}{Q_p}, \qquad SV = \frac{Q_p}{L \cdot W}$$
  - Các bước giải:
    1. Tính lưu lượng mỗi đơn nguyên và thể tích ngăn:
       $Q_{\text{train}} = 75.000 / 4 = 18.750\text{ m}^3/\text{ngày} = 0{,}2170\text{ m}^3/\text{s}$.
       Thời gian lưu mỗi ngăn: $t_{\text{comp}} = 20 / 4 = 5{,}0\text{ phút} = 300\text{ s}$.
       Thể tích ngăn: $V_{\text{comp}} = 0{,}2170 \times 300 = 65{,}10\text{ m}^3$.
    2. Xác định kích thước ngăn bể vuông:
       Chọn $L = 4{,}00\text{ m}$, $W = 4{,}00\text{ m}$.
       Diện tích mặt bằng: $A_{\text{plan}} = 4{,}00 \times 4{,}00 = 16{,}00\text{ m}^2$.
       Chiều sâu nước: $H = 65{,}10 / 16{,}00 = 4{,}069\text{ m} \approx 4{,}07\text{ m}$.
       Đường kính bể tròn tương đương: $T_e = \sqrt{(4 \times 16{,}00) / \pi} = 4{,}5135\text{ m} \approx 4{,}51\text{ m}$.
    3. Định cỡ cánh khuấy:
       $D = 0{,}40 \times 4{,}5135\text{ m} = 1{,}8054\text{ m} \rightarrow$ Chọn $D = 1{,}80\text{ m}$ ($1800\text{ mm}$).
    4. Tính công suất truyền vào nước ngăn 1:
       $P = 0{,}000890 \times 65{,}10 \times (80{,}0)^2 = 0{,}000890 \times 65{,}10 \times 6400 = 370{,}8\text{ W} \approx 371\text{ W}$ ($0{,}371\text{ kW}$).
    5. Tính tốc độ quay và vận tốc mút cánh:
       $D^5 = (1{,}80)^5 = 18{,}8957\text{ m}^5$.
       $n^3 = 370{,}8 / (0{,}30 \times 997{,}0 \times 18{,}8957) = 370{,}8 / 5651{,}7 = 0{,}06561\text{ (vòng/s)}^3$.
       $n = (0{,}06561)^{1/3} = 0{,}4033\text{ vòng/s} \rightarrow N = 0{,}4033 \times 60 = 24{,}2\text{ rpm}$.
       Vận tốc mút cánh: $T_s = \pi \times 0{,}4033 \times 1{,}80 = 2{,}28\text{ m/s} \le 2{,}40\text{ m/s}$ (ĐẠT).
    6. Tính các thông số thủy động học:
       Lưu lượng bơm: $Q_p = 0{,}56 \times 0{,}4033 \times (1{,}80)^3 = 0{,}56 \times 0{,}4033 \times 5{,}832 = 1{,}317\text{ m}^3/\text{s}$ ($79{,}0\text{ m}^3/\text{phút}$).
       Thời gian luân chuyển: $t_c = 65{,}10 / 1{,}317 = 49{,}4\text{ s} = 0{,}82\text{ phút}$ (ĐẠT chuẩn $1 - 2\text{ phút}$).
       Vận tốc biểu kiến: $SV = 1{,}317 / 16{,}00 = 0{,}0823\text{ m/s} \ge 0{,}015\text{ m/s}$ (ĐẠT chuẩn chống lắng cặn).
  - **Đáp số**: `Kích thước: L = 4,0 m, W = 4,0 m, H = 4,07 m (Te = 4,51 m); Đường kính cánh D = 1,80 m; Công suất P = 370,8 W; Tốc độ quay N = 24,2 rpm; Qp = 1,317 m3/s; tc = 49,4 s; SV = 0,082 m/s`
<!-- exercise-end -->

---

<!-- exercise-start: Ví dụ 3-6: Định cỡ bể tạo bông guồng quay trục ngang, momen xoắn trục và công suất tiêu tán -->
- **Ví dụ 3-6: Định cỡ bể tạo bông guồng quay trục ngang, momen xoắn trục và công suất tiêu tán**
  - Cho:
    - Lưu lượng thiết kế nhà máy: $Q = 150.000\text{ m}^3/\text{ngày} = 1{,}7361\text{ m}^3/\text{s}$
    - Số đơn nguyên xử lý song song: 2 đơn nguyên ($N_{\text{trains}} = 2$)
    - Số ngăn nối tiếp trên mỗi đơn nguyên: 5 ngăn ($N_{\text{stages}} = 5$, tổng 10 ngăn)
    - Tổng thời gian tạo bông: $t_{\text{total}} = 20{,}0\text{ phút} = 1200\text{ s}$ ($t_{\text{stage}} = 4{,}0\text{ phút} = 240\text{ s}$)
    - Nhiệt độ nước: $25{,}0^\circ\text{C}$ ($\mu = 0{,}000890\text{ Pa}\cdot\text{s}$, $\rho = 997{,}0\text{ kg/m}^3$)
    - Dãy gradient vận tốc 5 ngăn: $G = 50, 40, 30, 20\text{ và }10\text{ s}^{-1}$
    - Cấu tạo guồng quay mỗi ngăn: 2 guồng/ngăn, mỗi guồng 4 tay cánh chữ thập
    - Số bản cánh trên mỗi tay: 3 bản cánh ở các bán kính tim $r_1 = 0{,}67\text{ m}$, $r_2 = 1{,}33\text{ m}$, $r_3 = 2{,}00\text{ m}$
    - Kích thước bản cánh: Rộng $w = 0{,}15\text{ m}$, dài $L_p = 3{,}00\text{ m}$
    - Hệ số cản thủy động: $C_d = 1{,}50$; Hệ số kéo theo của dòng nước: $k = 0{,}25$
  - Tìm:
    - Kích thước ngăn bể ($L_{\text{comp}}, W_{\text{comp}}, H$).
    - Kiểm tra tỷ lệ diện tích cản của bản cánh ($< 20\%$).
    - Xây dựng phương trình quan hệ công suất $P$ và tốc độ quay $N$ (rpm).
    - Tính tốc độ quay $N$ (rpm), momen xoắn trục ($T_{\text{torque}}$, $\text{N}\cdot\text{m}$) và công suất $P$ (W) cho cả 5 ngăn.
    - Tích số Camp tổng thể $G_{\text{avg}} \cdot t_{\text{total}}$.
  - Phương trình áp dụng:
    $$V_{\text{comp}} = \frac{Q \cdot t_{\text{total}}}{N_{\text{total\_cells}}}, \qquad L_{\text{comp}} = \frac{V_{\text{comp}}}{W_{\text{comp}} \cdot H}$$
    $$P_{\text{total}} = \frac{1}{2} C_d \cdot \rho \cdot (1 - k)^3 \cdot \left(\frac{2\pi N}{60}\right)^3 \cdot \sum A_{p,i} r_i^3 = K_p \cdot N^3$$
    $$P = \mu \cdot V_{\text{comp}} \cdot G^2, \qquad N = \left(\frac{P}{K_p}\right)^{1/3}, \qquad T_{\text{torque}} = \frac{60 P}{2\pi N}$$
  - Các bước giải:
    1. Tính thể tích và kích thước ngăn bể:
       $V_{\text{total}} = 1{,}7361\text{ m}^3/\text{s} \times 1200\text{ s} = 2083{,}33\text{ m}^3$.
       $V_{\text{comp}} = 2083{,}33 / 10 = 208{,}33\text{ m}^3$.
       Đường kính ngoài của guồng: $D_{\text{wheel}} = 2 \times (2{,}00 + 0{,}075) = 4{,}15\text{ m}$.
       Chọn chiều sâu nước: $H = 5{,}00\text{ m}$.
       Bề rộng ngăn dọc trục: $W_{\text{comp}} = 0{,}7 + 3{,}0 + 1{,}0 + 3{,}0 + 0{,}7 = 8{,}40\text{ m}$.
       Chiều dài ngăn theo chiều dòng chảy: $L_{\text{comp}} = 208{,}33 / (8{,}40 \times 5{,}00) = 4{,}96\text{ m} \approx 5{,}00\text{ m}$.
    2. Kiểm tra tỷ lệ diện tích cản của bản cánh:
       Mỗi ngăn có 2 guồng $\times$ 4 tay $\times$ 3 bản $= 24\text{ bản cánh}$.
       Diện tích mỗi bản: $A_{\text{board}} = 3{,}00 \times 0{,}15 = 0{,}45\text{ m}^2$.
       Diện tích cản trên mặt cắt đứng (2 tay đối xứng): $A_{\text{projected}} = 2 \times 2 \times 3 \times 0{,}45 = 5{,}40\text{ m}^2$.
       Tiết diện ướt của ngăn bể: $A_{\text{basin}} = 8{,}40 \times 5{,}00 = 42{,}00\text{ m}^2$.
       Tỷ lệ diện tích: $5{,}40 / 42{,}00 = 12{,}86\% < 20{,}00\%$ (ĐẠT chuẩn tránh quay đồng thể).
    3. Thiết lập phương trình công suất thủy động:
       Số bản cánh tại mỗi bán kính $r_i$ là: $2 \times 4 = 8\text{ bản} \rightarrow A_{p,i} = 8 \times 0{,}45 = 3{,}60\text{ m}^2$.
       $\sum r_i^3 = (0{,}67)^3 + (1{,}33)^3 + (2{,}00)^3 = 0{,}3008 + 2{,}3526 + 8{,}0000 = 10{,}6534\text{ m}^3$.
       $\sum A_{p,i} r_i^3 = 3{,}60 \times 10{,}6534 = 38{,}352\text{ m}^5$.
       Với $(1 - k) = 0{,}75$:
       $P = 0{,}5 \times 1{,}50 \times 997{,}0 \times (0{,}75)^3 \times (2\pi / 60)^3 \times 38{,}352 \times N^3 = 3{,}4393 \cdot N^3\text{ (W)}$.
    4. Tính công suất, tốc độ quay và momen xoắn cho 5 ngăn:
       Công suất yêu cầu: $P = 0{,}000890 \times 208{,}33 \times G^2 = 0{,}18541 \cdot G^2\text{ (W)}$.
       - Ngăn 1 ($G = 50\text{ s}^{-1}$): $P = 463{,}5\text{ W}$; $N = (463{,}5 / 3{,}4393)^{1/3} = 5{,}13\text{ rpm}$; Momen xoắn $T_{\text{torque}} = 863{,}3\text{ N}\cdot\text{m}$.
       - Ngăn 2 ($G = 40\text{ s}^{-1}$): $P = 296{,}7\text{ W}$; $N = 4{,}42\text{ rpm}$; Momen xoắn $T_{\text{torque}} = 640{,}8\text{ N}\cdot\text{m}$.
       - Ngăn 3 ($G = 30\text{ s}^{-1}$): $P = 166{,}9\text{ W}$; $N = 3{,}65\text{ rpm}$; Momen xoắn $T_{\text{torque}} = 437{,}0\text{ N}\cdot\text{m}$.
       - Ngăn 4 ($G = 20\text{ s}^{-1}$): $P = 74{,}2\text{ W}$; $N = 2{,}78\text{ rpm}$; Momen xoắn $T_{\text{torque}} = 254{,}7\text{ N}\cdot\text{m}$.
       - Ngăn 5 ($G = 10\text{ s}^{-1}$): $P = 18{,}5\text{ W}$; $N = 1{,}75\text{ rpm}$; Momen xoắn $T_{\text{torque}} = 100{,}8\text{ N}\cdot\text{m}$.
       Tất cả vận tốc mút cánh $T_s \le 1{,}11\text{ m/s}$ (ở ngăn 1) và giảm dần xuống $0{,}38\text{ m/s}$ ở ngăn 5.
    5. Tính tích số Camp tổng thể:
       $G_{\text{avg}} = (50 + 40 + 30 + 20 + 10) / 5 = 30{,}0\text{ s}^{-1}$.
       $G_{\text{avg}} \cdot t_{\text{total}} = 30{,}0\text{ s}^{-1} \times 1200\text{ s} = 36.000$ (ĐẠT chuẩn $10^4 - 10^5$).
  - **Đáp số**: `Kích thước: L = 5,0 m, W = 8,4 m, H = 5,0 m; Tỷ lệ diện tích cánh = 12,86%; Công thức: P = 3,439 * N^3 (W); Tốc độ & Momen xoắn: Ngăn 1 (5,13 rpm, 863,3 N.m), Ngăn 2 (4,42 rpm, 640,8 N.m), Ngăn 3 (3,65 rpm, 437,0 N.m), Ngăn 4 (2,78 rpm, 254,7 N.m), Ngăn 5 (1,75 rpm, 100,8 N.m); Tích số Camp = 36.000`
<!-- exercise-end -->

---

#### 3.4.5 Hướng dẫn Kỹ thuật Xử lý Sự cố Vận hành Quá trình Keo tụ - Tạo bông

##### 3.4.5.1 Sự cố 1: Bông cặn nhỏ mịn và vỡ bông cặn trôi sang bể lắng (Pinpoint Floc & Floc Shearing)
- **Dấu hiệu nhận biết**:
  - Nước qua bể tạo bông chỉ tạo các hạt cặn nhỏ li ti lơ lửng giống đầu kim (đường kính $< 0{,}05\text{ mm}$).
  - Bông cặn không kết dính thành khối lớn và lắng rất chậm trong ống đong thí nghiệm.
  - Bề mặt bể lắng bị đục và cặn trôi qua máng thu tràn sang bể lọc làm tắc nghẽn nhanh lớp cát.
  - Độ đục của nước sau lắng tăng vọt ($> 5\text{ NTU}$).
- **Nguyên nhân gốc rễ**:
  - Gradient vận tốc ở các ngăn tạo bông cuối quá cao ($G > 40 - 60\text{ s}^{-1}$) làm lực cắt thủy động xé rách liên kết bông cặn.
  - Vận tốc mút cánh khuấy vượt ngưỡng giới hạn an toàn ($T_s > 1{,}0\text{ m/s}$ đối với cánh guồng hoặc $> 2{,}4\text{ m/s}$ đối với tuabin).
  - Vận tốc dòng chảy qua các cửa sổ vách ngăn giữa các bể quá lớn ($v_{\text{port}} > 0{,}30\text{ m/s}$).
  - Dòng chảy qua van tiết lưu hoặc cửa tràn phân phối vào bể lắng bị xáo động mạnh gây gãy vỡ cấu trúc bông.
- **Biện pháp kỹ thuật khắc phục**:
  1. Giảm ngay tốc độ quay của động cơ khuấy ở các ngăn tạo bông phía sau thông qua biến tần (VFD).
  2. Điều chỉnh phân tầng gradient vận tốc theo đúng chuẩn giảm dần: Ngăn 1 ($60 - 70\text{ s}^{-1}$), Ngăn 2 ($30 - 40\text{ s}^{-1}$), Ngăn cuối ($15 - 20\text{ s}^{-1}$).
  3. Mở rộng tiết diện cửa thông vách ngăn giữa các bể để hạ vận tốc qua lỗ xuống dưới $0{,}20\text{ m/s}$.
  4. Châm bổ sung chất trợ keo tụ polymer anion hoặc không ion với liều lượng $0{,}05 - 0{,}15\text{ mg/L}$ vào đầu ngăn tạo bông thứ hai để tăng độ dai và bền cơ học cho bông cặn.

##### 3.4.5.2 Sự cố 2: Nổi váng và bọt cặn trên mặt nước bể lắng (Floc Floating & Scum Formation)
- **Dấu hiệu nhận biết**:
  - Bông cặn không chìm xuống đáy mà nổi ngược lên mặt nước bể lắng tạo thành mảng váng bọt màu nâu hoặc trắng xốp.
  - Váng cặn bị gió thổi dồn về cuối bể và trôi trực tiếp vào máng thu nước trong.
  - Nước trong máng thu bị nhiễm bẩn và có mùi tanh nhẹ.
- **Nguyên nhân gốc rễ**:
  - Hiện tượng giải phóng bọt khí siêu mịn bám vào các bông cặn hydroxit nhẹ xốp, làm giảm khối lượng riêng biểu kiến của bông xuống nhỏ hơn khối lượng riêng của nước.
  - Nước thô bị hòa tan quá bão hòa không khí do hở gioăng đường ống hút của máy bơm nước thô.
  - Chênh lệch nhiệt độ giữa nước thô ngầm và không khí ngoài trời làm giảm độ tan của chất khí.
  - Phản ứng thủy phân của phèn giải phóng lượng lớn khí cacbonic ($\text{CO}_2$) tự do nhưng không được thoát khí ở bể trộn nhanh.
  - Tảo chết hoặc vi khuẩn phân hủy kỵ khí sinh bọt khí mêtan ($\text{CH}_4$) và nitơ ($\text{N}_2$) từ lớp bùn đáy tích tụ lâu ngày.
- **Biện pháp kỹ thuật khắc phục**:
  1. Kiểm tra toàn bộ đường ống hút của trạm bơm nước thô và siết chặt các khớp nối, vòng đệm để triệt tiêu hiện tượng lọt khí.
  2. Lắp đặt chụp hút hoặc máng sục khí/thoát khí tại bể trộn nhanh để giải phóng triệt để lượng khí $\text{CO}_2$ hòa tan.
  3. Tăng cường chu kỳ xả cặn đáy bể lắng bằng van tự động nhằm ngăn chặn quá trình lên men kỵ khí sinh khí đẩy cặn nổi.
  4. Châm chất trợ lắng (polymer anion trọng lượng phân tử cao) để làm tăng khối lượng riêng và độ đặc chắc của bông cặn giúp bông chìm nhanh.

##### 3.4.5.3 Sự cố 3: Sụt giảm pH và cạn kiệt độ kiềm trong nước (Alkalinity Depletion & pH Depression)
- **Dấu hiệu nhận biết**:
  - Giá trị pH của nước sau trộn nhanh tụt xuống rất thấp ($\text{pH} < 5{,}5$).
  - Độ kiềm tổng của nước sau keo tụ giảm xuống dưới mức kiểm soát an toàn ($< 15 - 20\text{ mg/L theo CaCO}_3$).
  - Nước sau keo tụ có màu trắng nhờ mờ đục và bông cặn hầu như không hình thành.
  - Hàm lượng nhôm hoặc sắt hòa tan trong nước sau lọc tăng vọt vượt ngưỡng quy chuẩn ($> 0{,}2\text{ mg/L Al}$ hoặc $> 0{,}3\text{ mg/L Fe}$).
- **Nguyên nhân gốc rễ**:
  - Nước thô vào mùa mưa có độ kiềm tự nhiên rất thấp do bị pha loãng bởi nước mưa.
  - Châm lượng phèn nhôm hoặc phèn sắt quá cao vượt quá dung lượng đệm bicacbonat tự nhiên của nước.
  - Mỗi $1{,}0\text{ mg/L}$ phèn nhôm tiêu tốn $0{,}505\text{ mg/L}$ kiềm, làm cạn kiệt ion $\text{HCO}_3^-$ và giải phóng nhiều axit $\text{H}_2\text{SO}_4$.
  - Môi trường quá axit làm hòa tan ngược kết tủa hydroxit kim loại thành ion hòa tan tự do.
- **Biện pháp kỹ thuật khắc phục**:
  1. Châm ngay hóa chất kiềm hóa bổ sung gồm vôi tôi $\text{Ca(OH)}_2$, vôi sống $\text{CaO}$, xút $\text{NaOH}$ hoặc soda $\text{Na}_2\text{CO}_3$ trực tiếp vào trước hoặc tại bể trộn nhanh.
  2. Điều chỉnh liều lượng kiềm hóa để duy trì giá trị pH nước trong khoảng tối ưu $6{,}5 - 7{,}5$ và độ kiềm dư tối thiểu đạt $\ge 20\text{ mg/L theo CaCO}_3$.
  3. Chuyển đổi một phần hoặc toàn bộ phèn nhôm thông thường sang dùng phèn nhôm polyme hóa sẵn (PAC).
  4. Hóa chất PAC tiêu thụ độ kiềm ít hơn 50% so với phèn nhôm giúp giữ ổn định pH tự nhiên mà không cần châm vôi.

##### 3.4.5.4 Sự cố 4: Đảo dấu điện tích và tăng độ đục do châm thừa phèn (Turbidity Inversion & Restabilization)
- **Dấu hiệu nhận biết**:
  - Người vận hành tăng liều lượng phèn nhưng độ đục của nước sau lắng không giảm mà lại tăng cao đột biến.
  - Nước có màu trắng đục mờ như sương khói và cặn không thể lắng được trong cốc Jartest.
  - Thiết bị đo dòng điện trôi (SCD - Streaming Current Detector) báo chỉ số dương lớn ($> +10\text{ đơn vị}$).
  - Điện thế Zeta của hệ keo dịch chuyển sang vùng dương ($\zeta > +15\text{ mV}$).
- **Nguyên nhân gốc rễ**:
  - Bơm định lượng hóa chất bị hỏng van hoặc cài đặt nhầm liều lượng châm quá cao.
  - Nước thô đầu vào có độ đục thấp nhưng lại châm liều lượng phèn thiết kế cho nước đục cao mùa lũ.
  - Các phức chất ion kim loại mang điện tích dương hấp phụ bão hòa và vượt quá điểm đẳng điện của hạt keo.
  - Hạt keo bị đảo dấu điện tích sang dương, hình thành lực đẩy tĩnh điện mới làm tái ổn định hệ keo (rơi vào Vùng S3).
- **Biện pháp kỹ thuật khắc phục**:
  1. Giảm ngay lưu lượng châm hóa chất của bơm định lượng về đúng liều lượng tối ưu xác định từ đường cong Jartest.
  2. Hiệu chuẩn lại bơm định lượng hóa chất và cài đặt hệ thống điều khiển tự động theo tín hiệu đo online của máy SCD.
  3. Duy trì giá trị điện thế Zeta quanh điểm đẳng điện từ $-5\text{ mV}$ đến $+5\text{ mV}$.
  4. Nếu nước thô có độ đục quá thấp ($< 5\text{ NTU}$), chuyển sang chế độ keo tụ quét bằng cách tăng liều lượng kết hợp nâng pH để tạo màng kết tủa cuốn trôi cặn.

##### 3.4.5.5 Sự cố 5: Lắng cặn sớm và bồi tích bùn trong bể tạo bông (Premature Sedimentation & Sludge Caking)
- **Dấu hiệu nhận biết**:
  - Bùn cặn lắng đọng thành lớp dày ($> 0{,}3 - 0{,}8\text{ m}$) ngay dưới đáy các ngăn tạo bông thay vì đi sang bể lắng.
  - Dung tích hữu ích của ngăn tạo bông bị thu hẹp làm giảm thời gian lưu nước thực tế của bể.
  - Xuất hiện các bọt khí nổi lên bề mặt do bùn hữu cơ đáy bể bị phân hủy kỵ khí.
  - Nước ra khỏi bể tạo bông bị giảm chất lượng và phát sinh mùi hôi.
- **Nguyên nhân gốc rễ**:
  - Vận tốc bề mặt biểu kiến của dòng tuần hoàn trong bể quá thấp ($SV < 0{,}015\text{ m/s}$).
  - Cánh khuấy có đường kính quá nhỏ ($D / T_e < 0{,}30$) hoặc tốc độ quay cánh khuấy quá chậm.
  - Đáy bể tạo bông thiết kế phẳng có nhiều góc chết 90° tích tụ cặn.
  - Diện tích cản của bản cánh guồng quay trục ngang quá nhỏ ($< 10\%$).
- **Biện pháp kỹ thuật khắc phục**:
  1. Tăng tốc độ quay của cánh khuấy ở ngăn tạo bông cuối để nâng vận tốc biểu kiến đạt ngưỡng an toàn $SV \ge 0{,}015 - 0{,}020\text{ m/s}$.
  2. Lắp đặt cánh khuấy có đường kính lớn hơn đạt chuẩn $D / T_e = 0{,}35 - 0{,}40$.
  3. Đổ các góc lượn vát 45° bằng bê tông tại các chân tường và góc ngăn bể để triệt tiêu hoàn toàn góc chết thủy lực.
  4. Lắp đặt bổ sung hệ thống ống xả cặn định kỳ dưới đáy từng ngăn tạo bông để xả bùn tích tụ.

##### 3.4.5.6 Sự cố 6: Keo tụ kém ở nhiệt độ nước thấp vào mùa lạnh (Low-Temperature Coagulation Retardation)
- **Dấu hiệu nhận biết**:
  - Khi nhiệt độ nước giảm xuống dưới $10 - 15^\circ\text{C}$, thời gian hình thành bông cặn kéo dài gấp 3 đến 4 lần.
  - Bông cặn tạo thành có kích thước nhỏ, tơi xốp, chứa nhiều nước và tốc độ lắng giảm mạnh.
  - Độ đục nước sau lắng tăng cao và tải trọng hạt cặn chuyển sang làm quá tải bể lọc.
- **Nguyên nhân gốc rễ**:
  - Độ nhớt động lực học $\mu$ của nước tăng cao khi trời lạnh làm giảm cường độ chuyển động Brown của các hạt keo.
  - Phản ứng thủy phân hóa học của phèn nhôm là phản ứng thu nhiệt nên tốc độ phản ứng bị chậm lại nghiêm trọng.
  - Tốc độ kết tinh tạo mầm hydroxit kim loại $\text{Al(OH)}_3$ bị kìm hãm ở nhiệt độ thấp.
- **Biện pháp kỹ thuật khắc phục**:
  1. Đưa thêm các đơn nguyên tạo bông dự phòng vào vận hành song song để kéo dài thời gian lưu nước thêm 25% đến 40%.
  2. Tăng cường độ khuấy trộn nhanh tại bể trộn để bù đắp năng lượng tiêu hao do độ nhớt tăng cao.
  3. Thay thế phèn nhôm truyền thống bằng phèn nhôm polyme hóa (PAC) hoặc phèn sắt(III) clorua ngậm nước.
  4. Hoạt chất phèn PAC đã được thủy phân sẵn thành các cụm ion đa nhân Keggin $[\text{Al}_{13}\text{O}_4(\text{OH})_{24}]^{7+}$, hoàn toàn không phụ thuộc vào nhiệt độ nước.
  5. Châm thêm $0{,}10 - 0{,}20\text{ mg/L}$ polymer anion trợ lắng để liên kết các bông cặn lạnh thành khối lớn đặc chắc.

## Chương 4: Khử Sắt và Mangan (Removal of Iron & Manganese)

### 4.1 Tổng quan về Sắt và Mangan trong Nguồn Nước cấp (Overview of Iron and Manganese in Water Supplies)

#### 4.1.1 Nguồn gốc Địa hóa và Cơ chế Thủy địa hóa học (Geochemical Occurrence and Speciation)

##### 4.1.1.1 Trữ lượng Địa chất và Dạng Khoáng vật Tự nhiên (Geological Abundance and Mineral Forms)
- Sắt đứng thứ tư về hàm lượng trong vỏ Trái Đất.
- Hàm lượng sắt chiếm khoảng 5,0% khối lượng vỏ Trái Đất.
- Khoáng vật sắt tự nhiên gồm các dạng chính:
  - Hematite ($\alpha\text{-Fe}_2\text{O}_3$): oxit sắt ba khan.
  - Goethite ($\alpha\text{-FeOOH}$): oxyhydroxyt sắt ba.
  - Magnetite ($\text{Fe}_3\text{O}_4$): oxit sắt từ hỗn hợp $\text{Fe(II)}-\text{Fe(III)}$.
  - Siderite ($\text{FeCO}_3$): cacbonat sắt hai.
  - Pyrite ($\text{FeS}_2$): disunfua sắt.
- Mangan đứng thứ mười hai về hàm lượng trong vỏ Trái Đất.
- Hàm lượng mangan chiếm khoảng 0,1% khối lượng vỏ Trái Đất.
- Khoáng vật mangan tự nhiên gồm các dạng chính:
  - Pyrolusite ($\beta\text{-MnO}_2$): dioxit mangan bốn dạng tinh thể.
  - Psilomelane ($(\text{Ba},\text{H}_2\text{O})_2\text{Mn}_5\text{O}_{10}$): oxit mangan ngậm nước.
  - Manganite ($\gamma\text{-MnOOH}$): oxyhydroxyt mangan ba.
  - Rhodochrosite ($\text{MnCO}_3$): cacbonat mangan hai.
- Quá trình phong hóa hóa học hòa tan khoáng vật:
  - Nước mưa thấm qua tầng đất mặt chứa nhiều chất hữu cơ.
  - Khí cacbonic do vi sinh vật đất sinh ra hòa tan vào nước:
    $$\text{CO}_2 + \text{H}_2\text{O} \rightleftharpoons \text{H}_2\text{CO}_3$$
  - Axit cacbonic loãng hòa tan khoáng vật cacbonat vào tầng nước ngầm:
    $$\text{FeCO}_3(s) + \text{H}_2\text{CO}_3 \rightleftharpoons \text{Fe}^{2+} + 2\text{HCO}_3^-$$
    $$\text{MnCO}_3(s) + \text{H}_2\text{CO}_3 \rightleftharpoons \text{Mn}^{2+} + 2\text{HCO}_3^-$$

##### 4.1.1.2 Quá trình Khử Sinh học trong Tầng Nước ngầm Kỵ khí (Biological Reduction in Anaerobic Aquifers)
- Vi khuẩn dị dưỡng tiêu thụ chất hữu cơ tự nhiên (NOM).
- Quá trình này dùng hết lượng oxy hòa tan trong nước:
  $$\text{CH}_2\text{O} + \text{O}_2 \rightarrow \text{CO}_2 + \text{H}_2\text{O}$$
- Tầng chứa nước chuyển sang môi trường khử kỵ khí.
- Vi sinh vật dùng các chất nhận electron kế tiếp theo trật tự thế khử ($E_h$):
  1. Quá trình khử nitrat: $\text{NO}_3^- \rightarrow \text{N}_2$.
  2. Quá trình khử sắt dị hóa (DIR): $\text{Fe}^{3+} \rightarrow \text{Fe}^{2+}$.
  3. Quá trình khử mangan dị hóa (DMR): $\text{Mn}^{4+} \rightarrow \text{Mn}^{2+}$.
  4. Quá trình khử sunfat: $\text{SO}_4^{2-} \rightarrow \text{H}_2\text{S}$.
  5. Quá trình sinh khí metan: $\text{CO}_2 \rightarrow \text{CH}_4$.
- Khoáng vật sắt và mangan rắn bị khử thành ion hòa tan:
  $$\text{Fe(OH)}_3(s) + 3\text{H}^+ + e^- \rightleftharpoons \text{Fe}^{2+} + 3\text{H}_2\text{O}$$
  $$\text{MnO}_2(s) + 4\text{H}^+ + 2e^- \rightleftharpoons \text{Mn}^{2+} + 2\text{H}_2\text{O}$$
- Nồng độ ion hòa tan phổ biến trong nguồn nước ngầm kỵ khí:
  - Sắt hòa tan ($[\text{Fe}^{2+}]$): dao động từ vài $\text{mg/L}$ đến trên $10\text{ mg/L}$.
  - Nồng độ sắt tăng cao ở tầng trầm tích phù sa và đất phèn.
  - Mangan hòa tan ($[\text{Mn}^{2+}]$): thường dao động từ $0{,}1$ đến $2{,}0\text{ mg/L}$.
  - Nước giếng khoan sâu thường chứa đồng thời sắt và mangan hòa tan.

##### 4.1.1.3 Phức chất Hữu cơ và Phân tán Keo (Organic Complexes and Colloids)
- Hợp chất hữu cơ tự nhiên gồm axit humic và axit fulvic.
- Các nhóm cacboxyl ($-\text{COO}^-$) và phenolic ($-\text{O}^-$) liên kết với ion kim loại.
- Phản ứng tạo phức chelate hữu cơ kim loại bền vững:
  $$\text{Fe}^{2+} + \text{NOM}^{n-} \rightleftharpoons [\text{Fe-NOM}]^{2-n}$$
- Phức hữu cơ cản trở oxy tiếp xúc với ion kim loại trung tâm.
- Hệ keo hữu cơ kim loại phân tán ổn định trong nước:
  - Kích thước hạt keo nằm trong khoảng $0{,}01 - 0{,}45\;\mu\text{m}$.
  - Bề mặt hạt keo tích điện âm với thế zeta từ $-25$ đến $-40\text{ mV}$.
- Làm thoáng thông thường không phá vỡ được liên kết chelate này.
- Cần dùng chất oxy hóa mạnh hoặc keo tụ ở pH thấp ($5{,}5 - 6{,}3$).

#### 4.1.2 Cơ sở Nhiệt động học Oxy hóa Khử và Giản đồ Pourbaix (Eh-pH) (Redox Thermodynamics and Pourbaix Diagrams)

##### 4.1.2.1 Dạng Tồn tại Cân bằng Thủy dung của Sắt và Mangan (Aqueous Equilibrium Speciation)
- Trạng thái cân bằng của ion sắt trong nước:
  - Sắt hóa trị hai ($\text{Fe(II)}$): tồn tại dạng $\text{Fe}^{2+}$ tan ở thế khử thấp ($E_h < 0{,}1\text{ V}$).
  - Cân bằng hòa tan của siderite khống chế nồng độ sắt trong nước giàu cacbonat:
    $$\text{Fe}^{2+} + \text{HCO}_3^- \rightleftharpoons \text{FeCO}_3(s) + \text{H}^+ \quad (K_{sp} \approx 3{,}13 \times 10^{-11})$$
  - Sắt hóa trị ba ($\text{Fe(III)}$): ion $\text{Fe}^{3+}$ tự do thủy phân nhanh qua các bậc:
    $$\text{Fe}^{3+} + \text{H}_2\text{O} \rightleftharpoons \text{Fe(OH)}^{2+} + \text{H}^+$$
    $$\text{Fe(OH)}^{2+} + \text{H}_2\text{O} \rightleftharpoons \text{Fe(OH)}_2^+ + \text{H}^+$$
    $$\text{Fe(OH)}_2^+ + \text{H}_2\text{O} \rightleftharpoons \text{Fe(OH)}_3^0 + \text{H}^+$$
    $$\text{Fe(OH)}_3^0 + \text{H}_2\text{O} \rightleftharpoons \text{Fe(OH)}_4^- + \text{H}^+$$
  - Sắt ba kết tủa tạo hydroxit sắt ba vô định hình $\text{Fe(OH)}_3(s)$ hoặc ferrihydrite:
    $$\text{Fe}^{3+} + 3\text{OH}^- \rightleftharpoons \text{Fe(OH)}_3(s) \quad (K_{sp} \approx 10^{-38{,}8} \text{ tại } 25^\circ\text{C})$$
  - Ở dải pH $6{,}5 - 8{,}5$, nồng độ $\text{Fe}^{3+}$ tự do nhỏ hơn $10^{-10}\text{ mg/L}$.
- Trạng thái cân bằng của mangan trong nước:
  - Mangan hóa trị hai ($\text{Mn(II)}$): cation $\text{Mn}^{2+}$ tồn tại bền vững đến pH $8{,}5 - 9{,}0$.
  - Cân bằng hòa tan của rhodochrosite:
    $$\text{Mn}^{2+} + \text{HCO}_3^- \rightleftharpoons \text{MnCO}_3(s) + \text{H}^+ \quad (K_{sp} \approx 1{,}8 \times 10^{-11})$$
  - Độ tan của $\text{MnCO}_3$ cao hơn $\text{FeCO}_3$, giúp $\text{Mn}^{2+}$ di chuyển xa trong đất.
  - Mangan hóa trị ba ($\text{Mn(III)}$): tồn tại dạng rắn manganite ($\text{MnOOH}$) hoặc hausmannite ($\text{Mn}_3\text{O}_4$).
  - Mangan hóa trị bốn ($\text{Mn(IV)}$): kết tủa rắn dioxit mangan ($\text{MnO}_2(s)$).
  - Mangan hóa trị bảy ($\text{Mn(VII)}$): anion pemanganat ($\text{MnO}_4^-$) tan có màu tím đặc trưng.

##### 4.1.2.2 Thế Điện cực Tiêu chuẩn của các Bán phản ứng Khử (Standard Reduction Potentials)
- Bảng thế điện cực chuẩn $E^\circ$ tại $25^\circ\text{C}$ ($1\text{ atm}$, so với điện cực hydro chuẩn NHE):

| Hệ oxy hóa khử | Bán phản ứng khử | Thế điện cực chuẩn $E^\circ$ (V) |
|---|---|---|
| $\text{Fe}^{3+} / \text{Fe}^{2+}$ | $\text{Fe}^{3+} + e^- \rightleftharpoons \text{Fe}^{2+}$ | $+0{,}771$ |
| $\text{Fe(OH)}_3 / \text{Fe}^{2+}$ | $\text{Fe(OH)}_3(s) + 3\text{H}^+ + e^- \rightleftharpoons \text{Fe}^{2+} + 3\text{H}_2\text{O}$ | $+1{,}060$ |
| $\text{Fe}^{2+} / \text{Fe}(s)$ | $\text{Fe}^{2+} + 2e^- \rightleftharpoons \text{Fe}(s)$ | $-0{,}440$ |
| $\text{MnO}_2 / \text{Mn}^{2+}$ | $\text{MnO}_2(s) + 4\text{H}^+ + 2e^- \rightleftharpoons \text{Mn}^{2+} + 2\text{H}_2\text{O}$ | $+1{,}228$ |
| $\text{MnO}_4^- / \text{Mn}^{2+}$ | $\text{MnO}_4^- + 8\text{H}^+ + 5e^- \rightleftharpoons \text{Mn}^{2+} + 4\text{H}_2\text{O}$ | $+1{,}507$ |
| $\text{MnO}_4^- / \text{MnO}_2$ | $\text{MnO}_4^- + 4\text{H}^+ + 3e^- \rightleftharpoons \text{MnO}_2(s) + 2\text{H}_2\text{O}$ | $+1{,}695$ |
| $\text{Mn}^{2+} / \text{Mn}(s)$ | $\text{Mn}^{2+} + 2e^- \rightleftharpoons \text{Mn}(s)$ | $-1{,}185$ |
| $\text{O}_3 / \text{O}_2$ | $\text{O}_3(g) + 2\text{H}^+ + 2e^- \rightleftharpoons \text{O}_2(g) + \text{H}_2\text{O}$ | $+2{,}070$ |
| $\text{HOCl} / \text{Cl}^-$ | $\text{HOCl} + \text{H}^+ + 2e^- \rightleftharpoons \text{Cl}^- + \text{H}_2\text{O}$ | $+1{,}482$ |
| $\text{Cl}_2 / \text{Cl}^-$ | $\text{Cl}_2(g) + 2e^- \rightleftharpoons 2\text{Cl}^-$ | $+1{,}358$ |
| $\text{O}_2 / \text{H}_2\text{O}$ | $\text{O}_2(g) + 4\text{H}^+ + 4e^- \rightleftharpoons 2\text{H}_2\text{O}$ | $+1{,}229$ |
| $\text{ClO}_2 / \text{ClO}_2^-$ | $\text{ClO}_2(aq) + e^- \rightleftharpoons \text{ClO}_2^-$ | $+0{,}954$ |
| $\text{OCl}^- / \text{Cl}^-$ | $\text{OCl}^- + \text{H}_2\text{O} + 2e^- \rightleftharpoons \text{Cl}^- + 2\text{OH}^-$ | $+0{,}890$ |

##### 4.1.2.3 Phương trình Nernst và Phân tích Vùng Bền trên Giản đồ Pourbaix (Eh-pH) (Nernst Equations and Pourbaix Diagrams)
- Phương trình Nernst tổng quát ở $25^\circ\text{C}$:
  $$E_h = E^\circ - \frac{2{,}303 R T}{n F}\log Q = E^\circ - \frac{0{,}0591}{n}\log Q$$
  - Trong đó:
    - $E_h$: thế oxy hóa khử thực tế của hệ dung dịch ($\text{V}$).
    - $E^\circ$: thế điện cực chuẩn của bán phản ứng ($\text{V}$).
    - $R$: hằng số khí lý tưởng ($8{,}314\text{ J/(mol}\cdot\text{K)}$).
    - $T$: nhiệt độ nhiệt động học tuyệt đối ($298{,}15\text{ K}$).
    - $n$: số electron trao đổi trong phản ứng ($\text{mol } e^-$).
    - $F$: hằng số Faraday ($96\,485\text{ C/mol}$).
    - $Q$: thương số phản ứng hoạt độ.
- Ranh giới nhiệt động của sắt ($\text{Fe(OH)}_3 / \text{Fe}^{2+}$):
  $$E_h = 1{,}060 - 0{,}1773\cdot\text{pH} - 0{,}0591\log[\text{Fe}^{2+}]$$
  - Khi nồng độ $[\text{Fe}^{2+}] = 10^{-5}\text{ M}$ ($\approx 0{,}56\text{ mg/L}$):
    $$E_h = 1{,}356 - 0{,}1773\cdot\text{pH}$$
  - Ở $\text{pH } 7{,}0$, thế cân bằng đạt $E_h = +0{,}115\text{ V}$.
  - Nước ngầm kỵ khí có thế khử thấp ($E_h < 0{,}1\text{ V}$), giữ ion $\text{Fe}^{2+}$ hòa tan.
  - Quá trình sục khí nâng thế khử lên mức $+0{,}30 \text{ đến } +0{,}80\text{ V}$.
  - Trạng thái cân bằng vượt qua ranh giới pha, chuyển sang kết tủa $\text{Fe(OH)}_3(s)$.
- Ranh giới nhiệt động của mangan ($\text{MnO}_2 / \text{Mn}^{2+}$):
  $$E_h = 1{,}228 - 0{,}1182\cdot\text{pH} - 0{,}02955\log[\text{Mn}^{2+}]$$
  - Khi nồng độ $[\text{Mn}^{2+}] = 10^{-5}\text{ M}$ ($\approx 0{,}55\text{ mg/L}$):
    $$E_h = 1{,}376 - 0{,}1182\cdot\text{pH}$$
  - Ở $\text{pH } 7{,}0$, thế cân bằng đạt $E_h = +0{,}549\text{ V}$.
  - Vùng bền của ion $\text{Mn}^{2+}$ bao phủ toàn bộ vùng oxy hòa tan ở pH trung tính.
  - Oxy hòa tan không thể tự oxy hóa ion $\text{Mn}^{2+}$ ở pH trung tính.
  - Cần nâng pH lên trên $9{,}5$ hoặc cấp hóa chất có thế khử cao ($E_h > +0{,}70\text{ V}$).

##### 4.1.2.4 Phản ứng Hóa học Oxy hóa và Nhu cầu Tỷ lượng Tác nhân (Oxidation Reactions and Stoichiometric Demands)
- Phản ứng oxy hóa bằng oxy hòa tan ($O_2$):
  - Oxy hóa ion sắt hai:
    $$4\text{Fe}^{2+} + \text{O}_2 + 10\text{H}_2\text{O} \rightarrow 4\text{Fe}(\text{OH})_3\downarrow + 8\text{H}^+$$
    - Tỷ lượng oxy lý thuyết: $0{,}14\text{ mg O}_2 / \text{mg Fe}$.
    - Tiêu thụ độ kiềm: $1{,}79\text{ mg CaCO}_3 / \text{mg Fe}$.
  - Oxy hóa ion mangan hai:
    $$2\text{Mn}^{2+} + \text{O}_2 + 2\text{H}_2\text{O} \rightarrow 2\text{MnO}_2\downarrow + 4\text{H}^+$$
    - Tỷ lượng oxy lý thuyết: $0{,}29\text{ mg O}_2 / \text{mg Mn}$.
    - Tiêu thụ độ kiềm: $1{,}82\text{ mg CaCO}_3 / \text{mg Mn}$.
  - Công thức tính tổng nhu cầu oxy hòa tan cho quá trình làm thoáng:
    $$\text{DO}_{\text{demand}} = 0{,}14 \cdot [\text{Fe}^{2+}] + 0{,}29 \cdot [\text{Mn}^{2+}]$$
- Phản ứng oxy hóa bằng clo tự do ($\text{Cl}_2$):
  - Oxy hóa sắt hai:
    $$2\text{Fe}^{2+} + \text{Cl}_2 + 6\text{H}_2\text{O} \rightarrow 2\text{Fe}(\text{OH})_3\downarrow + 2\text{Cl}^- + 6\text{H}^+$$
    - Tỷ lượng clo lý thuyết: $0{,}64\text{ mg Cl}_2 / \text{mg Fe}$.
  - Oxy hóa mangan hai:
    $$\text{Mn}^{2+} + \text{Cl}_2 + 2\text{H}_2\text{O} \rightarrow \text{MnO}_2\downarrow + 2\text{Cl}^- + 4\text{H}^+$$
    - Tỷ lượng clo lý thuyết: $1{,}29\text{ mg Cl}_2 / \text{mg Mn}$.
  - Công thức tính tổng nhu cầu clo hóa sơ bộ:
    $$\text{Cl}_{2,\text{demand}} = 0{,}64 \cdot [\text{Fe}^{2+}] + 1{,}29 \cdot [\text{Mn}^{2+}]$$
- Phản ứng oxy hóa bằng kali pemanganat ($\text{KMnO}_4$):
  - Oxy hóa sắt hai:
    $$3\text{Fe}^{2+} + \text{KMnO}_4 + 7\text{H}_2\text{O} \rightarrow 3\text{Fe}(\text{OH})_3\downarrow + \text{MnO}_2\downarrow + \text{K}^+ + 5\text{H}^+$$
    - Tỷ lệ định mức kỹ thuật: $0{,}94\text{ mg KMnO}_4 / \text{mg Fe}$.
  - Oxy hóa mangan hai:
    $$3\text{Mn}^{2+} + 2\text{KMnO}_4 + 2\text{H}_2\text{O} \rightarrow 5\text{MnO}_2\downarrow + 2\text{K}^+ + 4\text{H}^+$$
    - Tỷ lệ định mức kỹ thuật: $1{,}92\text{ mg KMnO}_4 / \text{mg Mn}$.
  - Công thức tính tổng liều lượng kali pemanganat:
    $$\text{Dose}_{\text{KMnO}_4,\text{total}} = 0{,}94 \cdot [\text{Fe}^{2+}] + 1{,}92 \cdot [\text{Mn}^{2+}]$$
- Phản ứng oxy hóa bằng ozone ($\text{O}_3$):
  - Oxy hóa sắt hai:
    $$2\text{Fe}^{2+} + \text{O}_3 + 5\text{H}_2\text{O} \rightarrow 2\text{Fe}(\text{OH})_3\downarrow + \text{O}_2 + 4\text{H}^+$$
    - Tỷ lượng ozone lý thuyết: $0{,}43\text{ mg O}_3 / \text{mg Fe}$.
  - Oxy hóa mangan hai:
    $$\text{Mn}^{2+} + \text{O}_3 + \text{H}_2\text{O} \rightarrow \text{MnO}_2\downarrow + \text{O}_2 + 2\text{H}^+$$
    - Tỷ lượng ozone lý thuyết: $0{,}67\text{ mg O}_3 / \text{mg Mn}$.
- Phản ứng oxy hóa bằng clo dioxit ($\text{ClO}_2$):
  - Oxy hóa sắt hai:
    $$\text{Fe}^{2+} + \text{ClO}_2 + 3\text{H}_2\text{O} \rightarrow \text{Fe}(\text{OH})_3\downarrow + \text{ClO}_2^- + 3\text{H}^+$$
    - Tỷ lượng clo dioxit lý thuyết: $1{,}2\text{ mg ClO}_2 / \text{mg Fe}$.
  - Oxy hóa mangan hai:
    $$\text{Mn}^{2+} + 2\text{ClO}_2 + 2\text{H}_2\text{O} \rightarrow \text{MnO}_2\downarrow + 2\text{ClO}_2^- + 4\text{H}^+$$
    - Tỷ lượng clo dioxit lý thuyết: $2{,}4\text{ mg ClO}_2 / \text{mg Mn}$.

#### 4.1.3 Tiêu chuẩn Chất lượng Nước Ăn uống và Sinh hoạt (Water Quality Standards)

##### 4.1.3.1 Quy chuẩn Kỹ thuật Quốc gia Việt Nam QCVN 01-1:2018/BYT
- Quy chuẩn này điều chỉnh chất lượng nước sạch dùng cho mục đích sinh hoạt.
- Ngưỡng giới hạn bắt buộc cho các thông số chính:
  - Sắt tổng số ($\text{Fe}$): $\le 0{,}3\text{ mg/L}$ (thông số nhóm A, kiểm tra định kỳ).
  - Mangan tổng số ($\text{Mn}$): $\le 0{,}1\text{ mg/L}$ (thông số nhóm A, kiểm tra định kỳ).
  - Độ đục: $\le 2\text{ NTU}$.
  - Độ màu: $\le 15\text{ TCU}$.
  - Dải pH giới hạn: $6{,}0 - 8{,}5$.
  - Hàm lượng clo dư tự do tại vòi dùng: $0{,}2 - 1{,}0\text{ mg/L}$.

##### 4.1.3.2 Đối chiếu với Quy chuẩn Cũ (QCVN 01:2009/BYT và QCVN 02:2009/BYT)
- Quy chuẩn QCVN 01:2009/BYT (chất lượng nước ăn uống):
  - Giới hạn sắt tổng số: $\text{Fe} \le 0{,}3\text{ mg/L}$.
  - Giới hạn mangan tổng số: $\text{Mn} \le 0{,}3\text{ mg/L}$.
- Quy chuẩn QCVN 02:2009/BYT (chất lượng nước sinh hoạt):
  - Giới hạn sắt tổng số: $\text{Fe} \le 0{,}5\text{ mg/L}$.
  - Giới hạn mangan tổng số: $\text{Mn} \le 0{,}4\text{ mg/L}$.
  - Giới hạn độ đục: $\le 5\text{ NTU}$.
- Cơ sở khoa học của việc siết chặt hàm lượng mangan trong QCVN 01-1:2018/BYT:
  - Mangan vượt ngưỡng $0{,}05 - 0{,}1\text{ mg/L}$ gây ố đen thiết bị vệ sinh.
  - Phơi nhiễm mangan kéo dài gây độc tính thần kinh cho trẻ sơ sinh và trẻ nhỏ.
  - Quy chuẩn hợp nhất bãi bỏ sự phân tách giữa nước ăn uống và nước sinh hoạt.

##### 4.1.3.3 Bảng So sánh Giới hạn Tiêu chuẩn Nước uống Trong nước và Quốc tế

| Thông số kiểm soát | Đơn vị đo | QCVN 01-1:2018/BYT | QCVN 01:2009/BYT | QCVN 02:2009/BYT | Hướng dẫn WHO | US EPA SMCL |
|---|---|---|---|---|---|---|
| Sắt tổng số ($\text{Fe}$) | $\text{mg/L}$ | $\le 0{,}3$ | $\le 0{,}3$ | $\le 0{,}5$ | $\le 0{,}3$ | $\le 0{,}30$ |
| Mangan tổng số ($\text{Mn}$) | $\text{mg/L}$ | $\le 0{,}1$ | $\le 0{,}3$ | $\le 0{,}4$ | $\le 0{,}4$ | $\le 0{,}05$ |
| Độ đục | $\text{NTU}$ | $\le 2$ | $\le 2$ | $\le 5$ | $\le 5$ | $\le 0{,}5 - 1{,}0$ |
| Độ màu | $\text{TCU}$ | $\le 15$ | $\le 15$ | $\le 15$ | $\le 15$ | $\le 15$ |
| Dải pH | $-$ | $6{,}0 - 8{,}5$ | $6{,}5 - 8{,}5$ | $6{,}0 - 8{,}5$ | $6{,}5 - 8{,}5$ | $6{,}5 - 8{,}5$ |
| Clo dư tự do | $\text{mg/L}$ | $0{,}2 - 1{,}0$ | $0{,}3 - 0{,}5$ | $0{,}2 - 1{,}0$ | $\ge 0{,}2$ | $0{,}2 - 4{,}0$ |

#### 4.1.4 Tác hại của Sắt và Mangan đối với Cảm quan, Thẩm mỹ và Sức khỏe (Aesthetic and Health Impacts)

##### 4.1.4.1 Hiện tượng Suy giảm Cảm quan Màu sắc ("Nước Đỏ" và "Nước Đen")
- Hiện tượng "Nước Đỏ" ("Red Water"):
  - Ion $\text{Fe}^{2+}$ trong nước ngầm tiếp xúc oxy tạo hạt keo $\text{Fe(OH)}_3(s)$.
  - Các hạt keo tán xạ ánh sáng, làm nước chuyển sang màu vàng cam hoặc nâu đỏ.
  - Hiện tượng này xuất hiện rõ rệt khi nồng độ sắt vượt quá $0{,}3\text{ mg/L}$.
- Hiện tượng "Nước Đen" ("Black Water"):
  - Ion $\text{Mn}^{2+}$ bị oxy hóa tạo hạt cặn mịn dioxide mangan $\text{MnO}_2(s)$.
  - Các hạt cặn màu xám đen hoặc nâu sẫm gây đục tối nước.
  - Người dùng phát hiện cặn đen ở đáy bồn chứa khi mangan vượt $0{,}05\text{ mg/L}$.

##### 4.1.4.2 Ố bẩn Thiết bị Sứ Vệ sinh và Hư hại Vải vóc Đồ giặt
- Bám bẩn men sứ và thiết bị vệ sinh:
  - Bông cặn $\text{Fe(OH)}_3$ bám dính chặt vào bề mặt bồn rửa, bồn tắm và bồn cầu.
  - Cặn sắt tạo vệt ố màu vàng gỉ hoặc nâu đỏ không tan trong nước.
  - Phải dùng các axit hữu cơ (axit oxalic, axit citric) để tẩy sạch vết ố.
- Hư hại đồ giặt và vải dệt:
  - Quá trình giặt dùng thuốc tẩy clo ($\text{NaOCl}$) oxy hóa nhanh $\text{Mn}^{2+}$:
    $$\text{Mn}^{2+} + \text{OCl}^- + \text{H}_2\text{O} \rightarrow \text{MnO}_2\downarrow + \text{Cl}^- + 2\text{H}^+$$
  - Hạt $\text{MnO}_2$ ngấm sâu vào sợi vải, tạo các đốm ố đen vĩnh viễn.

##### 4.1.4.3 Biến đổi Hương vị Kim loại và Phản ứng Tạo Phức Đen với Axit Tannic
- Mùi vị lạ trong nước uống:
  - Ion $\text{Fe}^{2+}$ gây vị tanh kim loại khó chịu ở nồng độ từ $0{,}1$ đến $0{,}3\text{ mg/L}$.
  - Ion $\text{Mn}^{2+}$ tạo vị chát đắng và hắc ở nồng độ trên $0{,}1\text{ mg/L}$.
- Phản ứng hóa học với axit tannic trong thực phẩm:
  - Cation sắt phản ứng với hợp chất tannin trong lá trà và hạt cà phê.
  - Phản ứng tạo kết tủa phức tannat sắt ba màu đen mực:
    $$\text{Fe}^{3+} + 3\text{Tannic Acid} \rightarrow \text{Fe(Tannate)}_3\downarrow$$
  - Nước trà chuyển sang màu đen đục, mất hoàn toàn mùi thơm đặc trưng.
  - Nước chứa nhiều sắt cũng làm thâm đen hạt cơm và rau củ khi đun nấu.

##### 4.1.4.4 Tác động Độc tính đối với Sức khỏe Con người
- Nguy cơ từ sự tích lũy mangan trong cơ thể:
  - Mangan là nguyên tố vi lượng cần thiết nhưng gây độc khi nồng độ cao.
  - Mangan tích tụ mãn tính trong hệ thần kinh trung ương và não bộ.
  - Gây ra hội chứng bệnh manganism với biểu hiện giống bệnh Parkinson.
  - Trẻ sơ sinh hấp thu mangan cao hơn và đào thải kém hơn người lớn.
- Tác động tiêu cực của sắt dư thừa:
  - Sắt kích thích sự phát triển của vi khuẩn đường ruột gây hại.
  - Sử dụng nước nhiễm sắt nặng lâu dài làm tăng nguy cơ tổn thương tế bào gan.

#### 4.1.5 Tác hại đối với Hệ thống Mạng lưới Đường ống Phân phối (Distribution System Impacts)

##### 4.1.5.1 Đóng cặn Gỉ và Tổn thất Năng lượng Thủy lực (Tuberculation and Hydraulic Loss)
- Hình thành nốt sần ăn mòn (tuberculation):
  - Cặn khoáng $\text{Fe(OH)}_3$, $\text{MnO}_2$, goethite và magnetite bám cứng thành ống.
  - Bề mặt bên trong ống gang và thép xuất hiện các khối u sần sùi gồ ghề.
- Suy giảm hệ số dẫn nước Hazen-Williams ($C$):
  - Ống mới lót xi măng hoặc nhựa có hệ số $C = 130 - 140$.
  - Ống bị đóng cặn nặng suy giảm hệ số xuống mức $C = 60 - 80$.
- Tổn thất áp lực dọc đường tăng mạnh theo phương trình Hazen-Williams:
  $$h_f = 10{,}67 \cdot L \cdot Q^{1{,}852} \cdot C^{-1{,}852} \cdot D^{-4{,}87}$$
  - Trong đó:
    - $h_f$: tổn thất cột áp ma sát ($\text{m}$).
    - $L$: chiều dài đoạn ống dẫn ($\text{m}$).
    - $Q$: lưu lượng nước chảy trong ống ($\text{m}^3/\text{s}$).
    - $C$: hệ số nhám Hazen-Williams (không thứ nguyên).
    - $D$: đường kính trong của ống dẫn ($\text{m}$).
- Trạm bơm phải tăng áp lực làm việc, gây lãng phí năng lượng điện tiêu thụ.

##### 4.1.5.2 Kẹt Hỏng Thiết bị Đo Lưu lượng và Phụ kiện Cơ khí
- Hạt cặn gỉ sắt và mangan bong tróc trôi theo dòng nước.
- Cặn bẩn làm tắc nghẽn lưới lọc bảo vệ đầu vào đồng hồ đo nước.
- Hạt cặn gây kẹt đĩa quay và cánh quạt tuabin của thiết bị đo đếm.
- Cặn bám làm rò rỉ hoặc kẹt cứng trục van giảm áp và van một chiều.

##### 4.1.5.3 Dao động Thủy lực và Hiện tượng Tái Xáo trộn Cặn Đáy (Hydraulic Surges and Resuspension)
- Cơ chế lắng đọng cặn trong điều kiện dòng chảy tĩnh:
  - Cặn bông sắt và mangan lắng đọng tại các điểm cuối mạng lưới cụt.
  - Vận tốc dòng chảy thấp ($< 0{,}5\text{ m/s}$) giữ ứng suất cắt đáy ở mức nhỏ.
  - Ứng suất cắt thành ống tính theo công thức:
    $$\tau_w = \frac{1}{8} f \rho v^2$$
    - $\tau_w$: ứng suất cắt tại thành ống ($\text{N/m}^2$).
    - $f$: hệ số ma sát Darcy-Weisbach (không thứ nguyên).
    - $\rho$: khối lượng riêng của nước ($1000\text{ kg/m}^3$).
    - $v$: vận tốc dòng chảy trong ống ($\text{m/s}$).
- Sự cố bùng phát nước đỏ do xáo trộn thủy lực:
  - Mở họng cứu hỏa hoặc sự cố vỡ ống làm vận tốc dòng chảy tăng vọt ($> 2{,}5\text{ m/s}$).
  - Ứng suất cắt vượt ngưỡng tới hạn làm xói trôi lớp cặn đáy:
    $$\tau_w > \tau_{c,\text{erosion}}$$
  - Toàn bộ lớp cặn bùn đỏ đen bị cuốn vào dòng nước cấp đến hộ tiêu dùng.

##### 4.1.5.4 Nhiễm bẩn Sinh học do Vi khuẩn Sắt và Mangan (Biofouling)
- Các chủng vi sinh vật oxy hóa kim loại đặc trưng:
  - *Gallionella ferruginea*: vi khuẩn có cuống xoắn tiết dải oxyhydroxyt sắt ba.
  - *Leptothrix ochracea* và *Leptothrix discophora*: vi khuẩn dạng sợi có vỏ bọc chứa sắt và mangan.
  - *Crenothrix polyspora* và *Sphaerotilus natans*: vi khuẩn sợi lớn tạo mảng nhầy dày.
- Phản ứng tạo năng lượng trao đổi chất của vi khuẩn sắt:
  $$\text{Fe}^{2+} + 0{,}25\text{O}_2 + 2{,}5\text{H}_2\text{O} \rightarrow \text{Fe(OH)}_3(s) + 2\text{H}^+ \quad (\Delta G^\circ = -29\text{ kJ/mol})$$
- Tiết dịch polyme ngoại bào (EPS):
  - Vi khuẩn tiết ra lớp chất nhầy chứa polysacarit và protein dính bám.
  - Lớp chất nhầy kết dính cặn khoáng, tạo màng sinh học (biofilm) dày nhiều milimet.
  - Màng sinh học gây mùi hôi tanh bùn đất và cản trở lưu thông dòng nước.

##### 4.1.5.5 Hiện tượng Ăn mòn Do Vi sinh vật (MIC) và Triệt tiêu Clo Khử trùng
- Hiện tượng ăn mòn cục bộ dưới lớp màng nhầy (MIC):
  - Lớp màng sinh học ngăn oxy khuếch tán xuống bề mặt kim loại của ống.
  - Hình thành các ô pin ăn mòn chênh lệch nồng độ oxy cực mạnh.
  - Vi khuẩn khử sunfat (*Desulfovibrio*) phát triển mạnh ở lớp đáy kỵ khí:
    $$\text{SO}_4^{2-} + 8\text{H}^+ + 8e^- \rightarrow \text{S}^{2-} + 4\text{H}_2\text{O}$$
  - Khí $\text{H}_2\text{S}$ sinh ra ăn mòn kim loại thành ống tạo cặn $\text{FeS}$, gây thủng ống rò rỉ.
- Triệt tiêu clo tự do và che chắn vi khuẩn gây bệnh:
  - Lớp cặn sắt, mangan và màng EPS tiêu hao nhanh lượng clo khử trùng dư.
  - Màng nhầy bao bọc bảo vệ vi khuẩn gây bệnh (*Legionella*, *Pseudomonas*, *E. coli*).
  - Clo dư không thể xuyên thấu màng sinh học để diệt mầm bệnh.

#### 4.1.6 Hướng dẫn Kỹ thuật Xử lý Sự cố Cặn Lắng và Nước Đỏ/Đen trên Mạng lưới (Troubleshooting Procedures)

- **Sự cố 1: Nước xả tại vòi bị đục đỏ hoặc nâu đen cục bộ sau khi sửa chữa đường ống**
  - **Dấu hiệu nhận biết**:
    - Nước chảy ra từ vòi gia đình có màu vàng cam, nâu gỉ hoặc đen sẫm.
    - Độ đục tăng vọt trên $10\text{ NTU}$, kèm theo cặn lơ lửng mắt thường thấy được.
  - **Nguyên nhân gốc rễ**:
    - Thao tác đóng mở van khi sửa chữa gây dao động áp lực và đổi chiều dòng chảy.
    - Ứng suất cắt tăng cao cuốn phăng cặn $\text{Fe(OH)}_3$ và $\text{MnO}_2$ tích tụ ở đáy ống.
  - **Biện pháp kỹ thuật khắc phục**:
    1. Cô lập phân vùng mạng lưới cấp nước bị ảnh hưởng bằng các van chặn.
    2. Mở họng cứu hỏa hoặc van xả cặn ở cuối tuyến ống với vận tốc súc rửa $> 1{,}5\text{ m/s}$.
    3. Đo độ đục nước xả đến khi giá trị đạt dưới $2\text{ NTU}$ mới đóng van xả.
    4. Kiểm tra nồng độ clo dư ở đầu mút mạng lưới, bổ sung clo nếu nồng độ $< 0{,}2\text{ mg/L}$.

- **Sự cố 2: Áp lực nước tại khu vực cuối mạng giảm dần theo thời gian**
  - **Dấu hiệu nhận biết**:
    - Đồng hồ đo áp lực tại trạm giám sát cuối nguồn báo giá trị sụt giảm sâu.
    - Bơm cấp nước hoạt động hết công suất nhưng áp lực mạng lưới vẫn thấp.
  - **Nguyên nhân gốc rễ**:
    - Nốt sần khoáng chất và màng nhầy sinh học phát triển làm giảm tiết diện ống dẫn.
    - Hệ số nhám Hazen-Williams suy giảm từ $130$ xuống dưới $70$.
  - **Biện pháp kỹ thuật khắc phục**:
    1. Xác định đoạn ống có tổn thất cột áp ma sát bất thường qua đo chênh áp.
    2. Triển khai phương pháp cạo gỉ cơ học bằng thoi làm sạch (pipe pigging).
    3. Thau rửa đường ống bằng dung dịch clo nồng độ cao ($10 - 20\text{ mg/L}$) để diệt vi khuẩn sắt.
    4. Cân nhắc lắp đặt ống lót polymer hoặc phủ lớp vữa xi măng bảo vệ mặt trong lòng ống.

- **Sự cố 3: Nồng độ clo dư tụt giảm nhanh dù liều lượng châm tại nhà máy đạt chuẩn**
  - **Dấu hiệu nhận biết**:
    - Nồng độ clo dư tại trạm xử lý đạt $1{,}0\text{ mg/L}$ nhưng tại hộ dùng đo được $0{,}0\text{ mg/L}$.
    - Xuất hiện màng nhầy màu đỏ nâu bám ở lưới lọc bồn chứa nước hộ gia đình.
  - **Nguyên nhân gốc rễ**:
    - Quá trình oxy hóa chưa triệt để tại trạm để sót ion $\text{Fe}^{2+}$ và $\text{Mn}^{2+}$ vào mạng lưới.
    - Vi khuẩn sắt phát triển trên thành ống tiêu thụ clo tự do bảo vệ.
  - **Biện pháp kỹ thuật khắc phục**:
    1. Kiểm tra hiệu quả oxy hóa của hệ thống làm thoáng và cụm châm hóa chất tại trạm xử lý.
    2. Tăng liều lượng $\text{KMnO}_4$ hoặc clo sơ bộ để kết tủa hết kim loại trước khi lọc.
    3. Xả rửa định kỳ các tuyến ống cụt có thời gian lưu nước trên $48\text{ giờ}$.
    4. Khử trùng sốc mạng lưới bằng dung dịch clo nồng độ $50\text{ mg/L}$ trong $24\text{ giờ}$.

### 4.2 Các Phương pháp Làm thoáng Khử Sắt và Lý thuyết Truyền khối Hai màng (Aeration Methods for Iron Removal & Two-Film Mass Transfer Theory)

#### 4.2.1 Lý thuyết Truyền khối Hai màng Lewis-Whitman (Lewis-Whitman Two-Film Mass Transfer Theory)
##### 4.2.1.1 Cấu trúc Mô hình Hai màng Khí - Lỏng (Gas-Liquid Two-Film Model)
- W.K. Lewis và W.G. Whitman thiết lập mô hình hai màng vào năm 1924.
- Bề mặt phân cách pha ngăn cách giữa khối khí và khối lỏng.
- Hai màng chất lưu đứng yên nằm ở hai bên bề mặt phân cách.
- Lớp màng khí mỏng đứng yên có bề dày $\delta_g$.
- Lớp màng lỏng mỏng đứng yên có bề dày $\delta_L$.
- Chuyển động đối lưu xoáy giữ nồng độ đồng nhất trong lòng mỗi pha.
- Chất khí di chuyển qua hai màng biên bằng cơ chế khuếch tán phân tử.
- Trạng thái cân bằng pha nhiệt động học thiết lập tức thời tại mặt tiếp xúc.

##### 4.2.1.2 Định luật Khuếch tán Fick và Phân bố Trở lực Chuyển khối (Fick's Diffusion Law & Resistance Distribution)
- Quá trình khuếch tán phân tử qua màng tuân theo Định luật Fick thứ nhất:
  $$J = -D \cdot \frac{dC}{dz}$$
  Trong đó:
  - $J$: Mật độ dòng khuếch tán phân tử qua bề mặt ($\text{g}/(\text{m}^2 \cdot \text{s})$ hoặc $\text{mol}/(\text{m}^2 \cdot \text{s})$).
  - $D$: Hệ số khuếch tán phân tử của chất khí trong môi trường ($\text{m}^2/\text{s}$).
  - $\frac{dC}{dz}$: Gradient nồng độ chất khí theo phương vuông góc bề mặt ($\text{g}/\text{m}^4$ hoặc $\text{mol}/\text{m}^4$).
- Mật độ dòng khuếch tán ổn định qua lớp màng lỏng dày $\delta_L$:
  $$J = \frac{D_L}{\delta_L} (C_i - C) = k_L \cdot (C_i - C)$$
  Trong đó:
  - $D_L$: Hệ số khuếch tán phân tử của khí trong nước ($\text{m}^2/\text{s}$).
  - $\delta_L$: Chiều dày lớp màng lỏng đứng yên ($\text{m}$).
  - $k_L = \frac{D_L}{\delta_L}$: Hệ số truyền khối qua màng lỏng ($\text{m}/\text{s}$).
  - $C_i$: Nồng độ khí tại mặt tiếp xúc pha lỏng ($\text{mg}/\text{L}$ hoặc $\text{g}/\text{m}^3$).
  - $C$: Nồng độ khí hòa tan trong lòng khối nước ($\text{mg}/\text{L}$ hoặc $\text{g}/\text{m}^3$).
- Trở lực truyền khối tổng cộng qua hai màng biểu diễn theo phương trình:
  $$\frac{1}{K_L} = \frac{1}{H_e \cdot k_g} + \frac{1}{k_L}$$
  Trong đó:
  - $K_L$: Hệ số truyền khối tổng cộng quy về pha lỏng ($\text{m}/\text{s}$).
  - $k_g$: Hệ số truyền khối qua màng khí ($\text{m}/\text{s}$).
  - $k_L$: Hệ số truyền khối qua màng lỏng ($\text{m}/\text{s}$).
  - $H_e$: Hằng số phân bố cân bằng Henry không thứ nguyên ($C_L / C_G$).
- Khí oxy ($O_2$) và khí carbon dioxide ($CO_2$) tan rất ít trong nước.
- Hằng số Henry $H_e$ của các khí này có giá trị rất lớn.
- Trở lực màng khí $\frac{1}{H_e \cdot k_g}$ chiếm tỷ trọng không đáng kể.
- Trở lực màng lỏng $\frac{1}{k_L}$ chiếm hơn 95% tổng trở lực truyền khối.
- Tốc độ truyền khối phụ thuộc hoàn toàn vào màng lỏng ($K_L \approx k_L$).

##### 4.2.1.3 Định luật Cân bằng Pha Khí - Lỏng Henry (Henry's Gas Solubility Law)
- Định luật Henry mô tả cân bằng hòa tan khí ở áp suất thấp:
  $$C_s = H \cdot P_g$$
  hoặc biểu diễn theo áp suất riêng phần khí:
  $$P_g = H_c \cdot C_s$$
  Trong đó:
  - $C_s$: Nồng độ bão hòa cân bằng của khí trong nước ($\text{mg}/\text{L}$).
  - $P_g$: Áp suất riêng phần của khí trong pha khí ($\text{atm}$).
  - $H$: Hằng số định luật Henry dạng độ tan ($\text{mg}/(\text{L} \cdot \text{atm})$).
  - $H_c$: Hằng số định luật Henry dạng áp suất ($\text{atm} \cdot \text{L} / \text{mg}$).
- Đặc tính hòa tan của khí oxy ($O_2$):
  - Tỷ lệ thể tích oxy trong không khí khô đạt $20{,}95\%$.
  - Áp suất riêng phần của oxy ở mực nước biển: $P_{O_2} \approx 0{,}2095\text{ atm}$.
  - Hằng số Henry của oxy ở nhiệt độ 20°C: $H_{O_2} \approx 43{,}4\text{ mg}/(\text{L} \cdot \text{atm})$.
  - Nồng độ oxy bão hòa trong nước ở 0°C: $C_{s,O_2} = 14{,}6\text{ mg}/\text{L}$.
  - Nồng độ oxy bão hòa trong nước ở 20°C: $C_{s,O_2} = 9{,}09\text{ mg}/\text{L}$.
  - Nồng độ oxy bão hòa trong nước ở 25°C: $C_{s,O_2} = 8{,}24\text{ mg}/\text{L}$.
  - Nồng độ oxy bão hòa trong nước ở 30°C: $C_{s,O_2} = 7{,}56\text{ mg}/\text{L}$.
- Đặc tính hòa tan của khí carbon dioxide ($CO_2$):
  - Tỷ lệ thể tích khí $CO_2$ trong khí quyển tự nhiên: khoảng $0{,}041\%$ ($415\text{ ppm}$).
  - Áp suất riêng phần của khí $CO_2$: $P_{CO_2} \approx 0{,}00041\text{ atm}$.
  - Hằng số Henry của $CO_2$ ở 20°C: $H_{CO_2} \approx 1690\text{ mg}/(\text{L} \cdot \text{atm})$.
  - Nồng độ bão hòa cân bằng của $CO_2$ ở 20°C: $C_{s,CO_2} \approx 0{,}5 - 0{,}7\text{ mg}/\text{L}$.
  - Nước ngầm sâu chứa hàm lượng $CO_2$ tự do từ $10\text{ đến } 50\text{ mg}/\text{L}$.
  - Nồng độ $CO_2$ trong nước ngầm vượt xa mức bão hòa trong không khí.

##### 4.2.1.4 Phương trình Động học Truyền khối Tổng quát (General Volumetric Mass Transfer Equation)
- Tốc độ truyền khối chất khí theo thể tích xác định theo phương trình:
  $$\frac{dC}{dt} = K_L a \cdot (C_s - C)$$
  Trong đó:
  - $\frac{dC}{dt}$: Tốc độ biến thiên nồng độ khí trong nước ($\text{mg}/(\text{L} \cdot \text{s})$ hoặc $\text{mg}/(\text{L} \cdot \text{h})$).
  - $K_L$: Hệ số truyền khối qua màng chất lỏng ($\text{m}/\text{s}$ hoặc $\text{m}/\text{h}$).
  - $a$: Diện tích bề mặt tiếp xúc riêng trên một đơn vị thể tích lỏng ($\text{m}^2/\text{m}^3 = \text{m}^{-1}$).
  - $K_L a$: Hệ số truyền khối thể tích tổng cộng ($\text{s}^{-1}$ hoặc $\text{h}^{-1}$).
  - $(C_s - C)$: Động lực chênh lệch nồng độ chất khí ($\text{mg}/\text{L}$).
- Dạng tích phân của phương trình động học truyền khối gián đoạn:
  $$\ln\left(\frac{C_s - C_0}{C_s - C_t}\right) = K_L a \cdot t$$
  hoặc biểu diễn dưới dạng nồng độ theo thời gian:
  $$C_t = C_s - (C_s - C_0) \cdot e^{-K_L a \cdot t}$$
  Trong đó:
  - $C_0$: Nồng độ khí ban đầu trong nước tại thời điểm $t = 0$ ($\text{mg}/\text{L}$).
  - $C_t$: Nồng độ khí trong nước sau thời gian tiếp xúc $t$ ($\text{mg}/\text{L}$).
  - $t$: Thời gian tiếp xúc làm thoáng ($\text{s}$ hoặc $\text{h}$).
- Ảnh hưởng của nhiệt độ nước đến hệ số truyền khối thể tích $K_L a$:
  $$(K_L a)_T = (K_L a)_{20} \cdot \theta^{(T - 20)}$$
  Trong đó:
  - $(K_L a)_T$: Hệ số truyền khối thể tích ở nhiệt độ $T$ (°C).
  - $(K_L a)_{20}$: Hệ số truyền khối thể tích ở nhiệt độ tiêu chuẩn 20°C.
  - $\theta$: Hệ số hiệu chỉnh nhiệt độ ($\theta = 1{,}024$ đối với $O_2$; $\theta = 1{,}020$ đối với $CO_2$).
  - $T$: Nhiệt độ làm việc thực tế của nguồn nước (°C).

---

#### 4.2.2 Tốc độ Hòa tan Oxy và Thoát khí Carbon Dioxide (Oxygen Dissolution & CO2 Stripping Kinetics)
##### 4.2.2.1 Động học Quá trình Hòa tan Oxy (Oxygen Absorption Kinetics)
- Nước ngầm kỵ khí thường không chứa oxy hòa tan ($C_0 \approx 0\text{ mg}/\text{L}$).
- Động lực chuyển khối $(C_s - C) > 0$ đạt cực đại lúc bắt đầu làm thoáng.
- Oxy từ pha khí khuếch tán nhanh qua màng lỏng vào khối nước.
- Tốc độ hòa tan giảm dần khi nồng độ oxy tiệm cận mức bão hòa $C_s$.
- Công trình làm thoáng chuẩn mực đưa oxy đạt $70\% - 85\%$ độ bão hòa ($5{,}0 - 7{,}5\text{ mg}/\text{L}$).
- Phương trình phản ứng oxy hóa ion sắt hai bằng oxy hòa tan:
  $$4\text{Fe}^{2+} + \text{O}_2 + 10\text{H}_2\text{O} \rightarrow 4\text{Fe}(\text{OH})_3\downarrow + 8\text{H}^+$$
- Nhu cầu oxy hòa tan lý thuyết tính cho sắt hai:
  $$\frac{32{,}00\text{ g O}_2}{4 \times 55{,}845\text{ g Fe}} = \frac{32{,}00}{223{,}38} = 0{,}143\text{ mg O}_2 / \text{mg Fe} \approx 0{,}14\text{ mg O}_2 / \text{mg Fe}$$
- Nhu cầu oxy hòa tan lý thuyết cho cả sắt và mangan:
  $$\text{DO}_{\text{demand}} = 0{,}14 \cdot [\text{Fe}^{2+}] + 0{,}29 \cdot [\text{Mn}^{2+}]$$
  Trong đó:
  - $\text{DO}_{\text{demand}}$: Nhu cầu oxy hòa tan lý thuyết tối thiểu ($\text{mg}/\text{L O}_2$).
  - $[\text{Fe}^{2+}]$: Hàm lượng sắt hai hòa tan trong nước thô ($\text{mg}/\text{L}$).
  - $[\text{Mn}^{2+}]$: Hàm lượng mangan hai hòa tan trong nước thô ($\text{mg}/\text{L}$).
- Nồng độ oxy hòa tan sau làm thoáng luôn dư thừa so với nhu cầu phản ứng.

##### 4.2.2.2 Động học Quá trình Thoát khí Carbon Dioxide (CO2 Desorption & Air Stripping Kinetics)
- Nước ngầm sâu chứa nồng độ khí $CO_2$ tự do rất cao ($10 - 50\text{ mg}/\text{L}$).
- Nồng độ $CO_2$ cân bằng với không khí chỉ đạt khoảng $0{,}5\text{ mg}/\text{L}$.
- Nồng độ $CO_2$ trong nước ngầm vượt xa nồng độ cân bằng ($C_{CO_2} \gg C_{s,CO_2}$).
- Động lực chênh lệch nồng độ $(C - C_s) > 0$ đẩy khí ra ngoài.
- Khí $CO_2$ khuếch tán từ lòng khối nước qua màng lỏng vào không khí.
- Phương trình vi phân mô tả tốc độ đuổi khí $CO_2$:
  $$\frac{d[\text{CO}_2]}{dt} = -K_L a \cdot ([\text{CO}_2] - [\text{CO}_2]_s)$$
- Phương trình tích phân tính nồng độ $CO_2$ còn lại sau thời gian $t$:
  $$\ln\left(\frac{[\text{CO}_2]_0 - [\text{CO}_2]_s}{[\text{CO}_2]_t - [\text{CO}_2]_s}\right) = K_L a \cdot t$$
- Giàn mưa làm thoáng tự nhiên khử được $75\% - 85\%$ lượng $CO_2$ tự do.
- Tháp thổi khí cưỡng bức khử được hơn $90\% - 95\%$ lượng $CO_2$ tự do.

##### 4.2.2.3 Tác động của Thoát CO2 đến pH và Tốc độ Oxy hóa Fe(II) (Impact of CO2 Stripping on pH & Fe(II) Oxidation Kinetics)
- Cân bằng axit cacbonic trong nguồn nước ngầm:
  $$\text{CO}_2(g)\uparrow \xleftarrow{} \text{CO}_2(aq) + \text{H}_2\text{O} \rightleftharpoons \text{H}_2\text{CO}_3^* \rightleftharpoons \text{H}^+ + \text{HCO}_3^-$$
- Quá trình làm thoáng đẩy khí $CO_2$ bay vào khí quyển.
- Cân bằng hóa học lập tức dịch chuyển theo chiều nghịch sang phía trái.
- Ion bicacbonat phản ứng với proton $H^+$ tự do tạo thành nước.
- Quá trình này làm giảm nồng độ ion $H^+$ trong dung dịch nước.
- Giá trị pH của nước ngầm tự động tăng từ $5{,}5 - 6{,}5$ lên mức $7{,}2 - 7{,}8$.
- Phương trình động học oxy hóa sắt hai Stumm-Lee:
  $$-\frac{d[\text{Fe}^{2+}]}{dt} = k \cdot [\text{Fe}^{2+}] \cdot P_{\text{O}_2} \cdot [\text{OH}^-]^2 = k' \cdot [\text{Fe}^{2+}] \cdot P_{\text{O}_2} \cdot 10^{2\cdot\text{pH}}$$
- Tốc độ oxy hóa sắt hai tỷ lệ thuận với bình phương ion hydroxyl $[\text{OH}^-]^2$.
- Khi giá trị pH tăng 1 đơn vị, tốc độ phản ứng tăng đúng 100 lần.
- Đuổi khí $CO_2$ giúp tăng pH, rút ngắn thời gian oxy hóa từ hàng giờ xuống vài phút.
- Khử $CO_2$ là mục đích quan trọng nhất của làm thoáng khử sắt.

---

#### 4.2.3 Công nghệ và Cấu tạo Thiết bị Làm thoáng Khử Sắt (Aeration Equipment & Engineering Hardware)
##### 4.2.3.1 Tháp Làm thoáng Giàn mưa Nhiều tầng (Multiple Tray Aerator)
- Cấu tạo công trình giàn mưa nhiều tầng:
  - Tháp làm thoáng hở hoặc bố trí vách chớp nghiêng góc 45° đón gió.
  - Cụm gồm 3 đến 5 tầng khay đục lỗ đặt chồng lên nhau.
  - Nước ngầm bơm lên máng phân phối trên cùng rồi chảy qua lỗ đáy.
  - Nước rơi tự do thành hạt mưa va đập vào các khay dưới.
  - Không khí tự nhiên lưu thông ngang qua các tầng khay giàn mưa.
- Thông số kỹ thuật thiết kế theo tiêu chuẩn TCXDVN 33:2006:
  - Số lượng khay tiếp xúc: $3 - 5\text{ khay}$.
  - Khoảng cách giữa các khay ($S_{\text{tray}}$): $30 - 50\text{ cm}$ ($0{,}3 - 0{,}5\text{ m}$).
  - Cường độ tưới làm thoáng ($q_A$): $20 - 40\text{ m}^3/(\text{m}^2 \cdot \text{h})$ ($8 - 16\text{ gpm/sq.ft}$).
  - Đáy khay đục lỗ tròn đường kính $d = 5 - 10\text{ mm}$.
  - Khoảng cách giữa các tâm lỗ trên đáy khay: $t = 25 - 50\text{ mm}$.
  - Chiều sâu lớp nước duy trì trên mặt khay: $h = 5 - 10\text{ cm}$.
  - Lớp vật liệu tiếp xúc trên khay: than xỉ, than cốc, hoặc sỏi thạch anh.
  - Chiều dày lớp vật liệu tiếp xúc: $15 - 20\text{ cm}$, cỡ hạt $20 - 40\text{ mm}$.
  - Tỷ lệ thể tích không khí và nước ($R_{\text{air/water}}$): $1:1 - 5:1\text{ m}^3/\text{m}^3$.
- Tác dụng của lớp vật liệu than xỉ trên khay:
  - Tăng diện tích tiếp xúc giữa các tia nước và không khí.
  - Bề mặt than xỉ xốp bám dính màng oxit sắt $\text{Fe(OH)}_3$.
  - Lớp màng oxit đóng vai trò hạt nhân xúc tác dị thể đẩy nhanh phản ứng.

##### 4.2.3.2 Tháp Làm thoáng Thổi khí Cưỡng bức (Forced-Draft Packed Tower Aerator)
- Cấu tạo tháp làm thoáng thổi khí cưỡng bức:
  - Vỏ tháp hình trụ đứng kín chế tạo bằng composite sợi thủy tinh hoặc inox.
  - Bên trong tháp chứa khối vật liệu đệm tiếp xúc chuyên dụng.
  - Các loại đệm thường dùng: vòng Pall ring, đệm Jaeger Tri-Packs, hoặc Raschig ring.
  - Chiều cao lớp vật liệu đệm tiếp xúc ($H_{\text{bed}}$): $1{,}5 - 3{,}0\text{ m}$.
  - Diện tích bề mặt tiếp xúc riêng của vật liệu đệm ($a$): $100 - 300\text{ m}^2/\text{m}^3$.
  - Quạt thổi khí ly tâm đặt dưới chân tháp thổi dòng khí ngược chiều lên trên.
  - Giàn phân phối nước đỉnh tháp dùng vòi phun áp lực thấp chống tắc.
  - Tấm khử sương lắp tại đỉnh tháp ngăn giọt nước bay theo khí thải.
- Thông số kỹ thuật vận hành tháp thổi khí:
  - Cường độ tưới làm thoáng: $40 - 80\text{ m}^3/(\text{m}^2 \cdot \text{h})$.
  - Tỷ lệ thể tích khí và nước ($R_{\text{air/water}}$): $10:1 - 30:1\text{ m}^3/\text{m}^3$.
  - Áp lực tĩnh của quạt thổi gió: $300 - 800\text{ Pa}$.
  - Hiệu quả khử khí $CO_2$ tự do đạt trên $90\% - 95\%$.
  - Nồng độ oxy hòa tan sau xử lý đạt $85\% - 95\%$ độ bão hòa.
  - Thiết bị dùng cho nước chứa sắt trên $10\text{ mg}/\text{L}$ và $CO_2$ trên $40\text{ mg}/\text{L}$.

##### 4.2.3.3 Thiết bị Thu khí Tự nhiên Ejector Venturi (Venturi Ejector Contactor)
- Cấu tạo thiết bị Ejector Venturi:
  - Ejector lắp đặt nối tiếp trực tiếp trên đường ống dẫn nước có áp lực.
  - Vòi phun thu hẹp tiết diện dòng chảy ở đầu vào.
  - Buồng hút khí chân không nối với van một chiều và lưới lọc bụi.
  - Đoạn cổ hẹp trộn khí và nước.
  - Ống khuếch tán hình nón mở rộng dần ở đầu ra.
- Nguyên lý hoạt động theo phương trình năng lượng Bernoulli:
  - Dòng nước áp lực đi qua vòi phun thu hẹp tăng vận tốc lên $15 - 25\text{ m}/\text{s}$.
  - Vận tốc tăng cao làm áp suất tĩnh giảm xuống dưới áp suất khí quyển.
  - Áp suất chân không âm tự động hút không khí khí quyển vào buồng trộn.
  - Lực trượt dòng xoáy thủy lực cực mạnh nghiền luồng khí thành bọt siêu mịn ($0{,}5 - 2\text{ mm}$).
  - Diện tích bề mặt tiếp xúc lớn thúc đẩy oxy hòa tan nhanh vào nước.
- Thông số kỹ thuật và đặc tính vận hành:
  - Áp lực nước cấp đầu vào Ejector: $1{,}5 - 3{,}0\text{ bar}$ ($15 - 30\text{ m H}_2\text{O}$).
  - Tổn thất áp lực qua Ejector: $30\% - 50\%$ cột áp đầu vào.
  - Tỷ lệ thể tích khí hút vào nước ($Q_{\text{air}}/Q_{\text{water}}$): $0{,}1 - 0{,}4\text{ m}^3/\text{m}^3$.
  - Nồng độ oxy hòa tan bổ sung: $3{,}0 - 5{,}0\text{ mg}/\text{L DO}$.
  - Ưu điểm: Cấu tạo nhỏ gọn, không có chi tiết cơ khí chuyển động, không tốn điện quạt gió.
  - Nhược điểm: Khả năng đuổi khí $CO_2$ kém do ống kín giữ áp lực cao.

##### 4.2.3.4 So sánh Kỹ thuật Các Thiết bị Tiếp xúc Pha khí (Comparative Engineering Matrix of Aeration Contactors)
| Thông số & Tiêu chí | Giàn mưa nhiều tầng (Multiple Tray) | Tháp thổi khí cưỡng bức (Packed Tower) | Thiết bị Ejector Venturi (Venturi Ejector) | Bậc tràn tiếp xúc (Cascade Aerator) |
|---|---|---|---|---|
| **Cơ chế cấp khí** | Thông gió tự nhiên / cửa chớp | Quạt thổi gió cưỡng bức chân tháp | Tự hút khí bằng chân không Venturi | Tiếp xúc bề mặt tự nhiên trên bậc |
| **Cường độ tưới ($q_A$)** | $20 - 40\text{ m}^3/(\text{m}^2 \cdot \text{h})$ | $40 - 80\text{ m}^3/(\text{m}^2 \cdot \text{h})$ | Theo tiết diện đường ống áp lực | $30 - 60\text{ m}^3/(\text{m}^2 \cdot \text{h})$ |
| **Tỷ lệ khí/nước ($R_{\text{air/water}}$)** | $1:1 - 5:1\text{ m}^3/\text{m}^3$ | $10:1 - 30:1\text{ m}^3/\text{m}^3$ | $0{,}1 - 0{,}4\text{ m}^3/\text{m}^3$ | $1:1 - 2:1\text{ m}^3/\text{m}^3$ |
| **Hiệu quả hòa tan DO** | $70\% - 85\%$ bão hòa ($5 - 7\text{ mg}/\text{L}$) | $85\% - 95\%$ bão hòa ($7 - 8\text{ mg}/\text{L}$) | Bổ sung $3 - 5\text{ mg}/\text{L}$ | $50\% - 70\%$ bão hòa ($4 - 6\text{ mg}/\text{L}$) |
| **Hiệu quả khử $CO_2$** | $75\% - 85\%$ lượng $CO_2$ tự do | $> 90\% - 95\%$ lượng $CO_2$ tự do | Rất thấp ($< 20\%$, do áp lực kín) | $50\% - 65\%$ lượng $CO_2$ tự do |
| **Tổn thất áp lực nước** | $1{,}5 - 2{,}5\text{ m}$ cột nước | $2{,}5 - 4{,}0\text{ m}$ cột nước | $10 - 15\text{ m}$ cột nước ($30 - 50\%$) | $1{,}5 - 3{,}0\text{ m}$ chiều cao rơi |
| **Tiêu hao điện năng phụ** | Không tiêu hao điện quạt gió | Tiêu hao điện chạy quạt thổi gió | Mất áp lực đẩy của máy bơm giếng | Không tiêu hao điện năng |
| **Nguy cơ bám cặn sắt** | Cần xối rửa cặn khay định kỳ | Cặn bám làm tắc nghẽn vật liệu đệm | Bám cặn vòi phun nếu nồng độ quá cao | Ít bị tắc nghẽn, dễ cọ rửa |

---

#### 4.2.4 Quy trình Thiết kế Kỹ thuật và Bài tập Tính toán (Engineering Design Procedures & Sizing Calculations)
##### 4.2.4.1 Trình tự Thiết kế Tháp Làm thoáng Giàn mưa theo TCXDVN 33:2006 (Step-by-Step Tray Aerator Sizing Procedure)
1. Xác định lưu lượng nước xử lý tính toán $Q$ ($\text{m}^3/\text{h}$) từ công suất nhà máy.
2. Đo đạc nồng độ ion sắt hai $[\text{Fe}^{2+}]$, mangan $[\text{Mn}^{2+}]$, và khí $[\text{CO}_2]$ trong nước thô.
3. Chọn cường độ tưới làm thoáng $q_A$ trong khoảng $20 - 40\text{ m}^3/(\text{m}^2 \cdot \text{h})$ theo quy chuẩn.
4. Tính toán diện tích mặt bằng tháp làm thoáng: $F = \frac{Q}{q_A}$ ($\text{m}^2$).
5. Chọn số đơn nguyên tháp làm thoáng ($N_{\text{cell}} \ge 2$) để thuận tiện cô lập cọ rửa cặn.
6. Xác định kích thước mặt bằng chiều dài $L$ và chiều rộng $B$ cho mỗi đơn nguyên.
7. Chọn số lượng khay tiếp xúc ($3 - 5\text{ khay}$) và khoảng cách giữa các khay ($0{,}3 - 0{,}5\text{ m}$).
8. Tính toán tổng diện tích lỗ thoát nước đáy khay theo công thức thủy lực lỗ thoát tự do.
9. Bố trí đường kính lỗ ($5 - 10\text{ mm}$) và bước lỗ ($25 - 50\text{ mm}$) đều khắp mặt khay.
10. Thiết kế máng thu nước đáy tháp dẫn sang bể tiếp xúc lắng cặn sắt.

##### 4.2.4.2 Bài tập Tính toán Thiết kế Giàn mưa Làm thoáng Khử Sắt (Worked Engineering Design Examples)
<!-- exercise-start: Ví dụ 4-2A: Thiết kế tháp làm thoáng giàn mưa khử sắt công suất 2400 m3/ngày -->
- **Ví dụ 4-2A: Thiết kế tháp làm thoáng giàn mưa khử sắt công suất 2400 m3/ngày**
  - Cho:
    - Lưu lượng nước xử lý: $Q_{\text{day}} = 2400\text{ m}^3/\text{ngày}$.
    - Thời gian trạm vận hành: $24\text{ h/ngày}$.
    - Hàm lượng ion sắt hai $[\text{Fe}^{2+}]$ trong nước giếng khoan: $7{,}5\text{ mg}/\text{L}$.
    - Hàm lượng mangan $[\text{Mn}^{2+}]$: $0{,}2\text{ mg}/\text{L}$.
    - Hàm lượng khí $CO_2$ tự do: $32\text{ mg}/\text{L}$.
    - Cường độ tưới chọn theo TCXDVN 33:2006: $q_A = 25\text{ m}^3/(\text{m}^2 \cdot \text{h})$.
    - Thiết kế tháp gồm 2 đơn nguyên hoạt động song song.
  - Tìm:
    - Lưu lượng giờ $Q$ ($\text{m}^3/\text{h}$).
    - Nhu cầu oxy hòa tan lý thuyết $\text{DO}_{\text{demand}}$ ($\text{mg}/\text{L}$).
    - Tổng diện tích mặt bằng tháp làm thoáng $F$ ($\text{m}^2$).
    - Diện tích và kích thước mỗi đơn nguyên tháp ($F_1$, $L \times B$).
    - Số lượng khay và chiều cao xây dựng tháp giàn mưa.
  - Phương trình áp dụng:
    $$Q = \frac{Q_{\text{day}}}{24}$$
    $$\text{DO}_{\text{demand}} = 0{,}14 \cdot [\text{Fe}^{2+}] + 0{,}29 \cdot [\text{Mn}^{2+}]$$
    $$F = \frac{Q}{q_A}$$
    $$F_1 = \frac{F}{2}$$
    $$H_{\text{tower}} = (N - 1) \cdot S_{\text{tray}} + h_{\text{bottom}} + h_{\text{top}}$$
  - Các bước giải:
    1. Tính lưu lượng nước cấp giờ:
       $$Q = \frac{2400\text{ m}^3/\text{ngày}}{24\text{ h/ngày}} = 100\text{ m}^3/\text{h}$$
    2. Tính nhu cầu oxy hòa tan lý thuyết:
       $$\text{DO}_{\text{demand}} = 0{,}14 \cdot 7{,}5 + 0{,}29 \cdot 0{,}2 = 1{,}05 + 0{,}058 = 1{,}108\text{ mg}/\text{L O}_2$$
    3. Tính tổng diện tích mặt bằng tháp làm thoáng:
       $$F = \frac{100\text{ m}^3/\text{h}}{25\text{ m}^3/(\text{m}^2 \cdot \text{h})} = 4{,}0\text{ m}^2$$
    4. Xác định kích thước mặt bằng từng đơn nguyên:
       $$F_1 = \frac{4{,}0\text{ m}^2}{2} = 2{,}0\text{ m}^2$$
       Chọn kích thước mặt bằng mỗi đơn nguyên hình vuông: $L \times B = 1{,}42\text{ m} \times 1{,}42\text{ m}$ (diện tích thực tế $F_{\text{thực}} = 2{,}016\text{ m}^2$).
    5. Chọn số khay và tính chiều cao tháp:
       Chọn số khay $N = 4\text{ khay}$, khoảng cách giữa các khay $S_{\text{tray}} = 0{,}4\text{ m}$ ($40\text{ cm}$).
       Chiều cao rơi tự do giữa các tầng khay: $3 \times 0{,}4 = 1{,}2\text{ m}$.
       Chiều cao thông thủy đáy tháp $h_{\text{bottom}} = 0{,}6\text{ m}$, chiều cao máng cấp nước đỉnh tháp $h_{\text{top}} = 0{,}5\text{ m}$.
       Tổng chiều cao xây dựng tháp làm thoáng:
       $$H_{\text{tower}} = 1{,}2 + 0{,}6 + 0{,}5 = 2{,}3\text{ m}$$
  - **Đáp số**:
    - `Lưu lượng thiết kế Q = 100 m3/h`
    - `Nhu cầu oxy hòa tan lý thuyết = 1.11 mg/L`
    - `Tổng diện tích mặt bằng giàn mưa F = 4.0 m2 (2 đơn nguyên, mỗi đơn nguyên 2.0 m2)`
    - `Kích thước mỗi đơn nguyên: 1.42 m x 1.42 m, 4 khay khoảng cách 0.4 m, chiều cao 2.3 m`
<!-- exercise-end -->

<!-- exercise-start: Ví dụ 4-2B: Tính toán tốc độ hòa tan oxy và thời gian tiếp xúc trên khay -->
- **Ví dụ 4-2B: Tính toán tốc độ hòa tan oxy và thời gian tiếp xúc trên khay**
  - Cho:
    - Nhiệt độ nước ngầm: 20°C (nồng độ oxy bão hòa $C_s = 9{,}09\text{ mg}/\text{L}$).
    - Nồng độ oxy ban đầu trong nước ngầm: $C_0 = 0{,}2\text{ mg}/\text{L}$.
    - Hệ số truyền khối thể tích của giàn mưa: $K_L a = 0{,}035\text{ s}^{-1}$.
    - Thời gian hạt nước rơi và tiếp xúc qua 4 tầng khay: $t = 45\text{ s}$.
  - Tìm:
    - Nồng độ oxy hòa tan trong nước $C_t$ sau khi qua giàn mưa ($\text{mg}/\text{L}$).
    - Độ bão hòa oxy hòa tan đạt được so với mức bão hòa (\%).
  - Phương trình áp dụng:
    $$C_t = C_s - (C_s - C_0) \cdot e^{-K_L a \cdot t}$$
    $$\text{Saturation} = \frac{C_t}{C_s} \times 100\%$$
  - Các bước giải:
    1. Tính độ hụt oxy ban đầu:
       $$\Delta C_0 = C_s - C_0 = 9{,}09 - 0{,}20 = 8{,}89\text{ mg}/\text{L}$$
    2. Tính số mũ suy giảm truyền khối:
       $$K_L a \cdot t = 0{,}035\text{ s}^{-1} \times 45\text{ s} = 1{,}575$$
       $$e^{-1{,}575} = 0{,}207$$
    3. Tính nồng độ oxy hòa tan sau giàn mưa:
       $$C_t = 9{,}09 - 8{,}89 \times 0{,}207 = 9{,}09 - 1{,}84 = 7{,}25\text{ mg}/\text{L}$$
    4. Tính tỷ lệ bão hòa oxy:
       $$\text{Saturation} = \frac{7{,}25}{9{,}09} \times 100\% = 79{,}76\% \approx 80\%$$
  - **Đáp số**:
    - `Nồng độ oxy hòa tan sau làm thoáng Ct = 7.25 mg/L`
    - `Độ bão hòa oxy đạt 80% (thỏa mãn yêu cầu quy chuẩn 70% - 85%)`
<!-- exercise-end -->

---

##### 4.2.4.3 Hướng dẫn Vận hành, Bảo dưỡng và Xử lý Sự cố (Operation, Maintenance & Troubleshooting)
- Quy trình vận hành và bảo dưỡng giàn mưa định kỳ:
  1. Kiểm tra lưu lượng nước bơm lên tháp hàng ngày qua đồng hồ đo.
  2. Đo độ sâu lớp nước trên các khay phân phối đảm bảo mức $5 - 10\text{ cm}$.
  3. Kiểm tra các cửa chớp chắn gió đảm bảo không bị gãy vỡ hoặc nghiêng lệch.
  4. Đo nồng độ oxy hòa tan và pH nước sau làm thoáng theo ca trực.
  5. Xối rửa bùn sắt lắng đọng đáy tháp định kỳ mỗi tuần một lần.
  6. Thau rửa và thay thế lớp vật liệu than xỉ định kỳ mỗi 6 tháng.
- Bảng ma trận chẩn đoán và khắc phục sự cố kỹ thuật:
  | Sự cố kỹ thuật | Dấu hiệu nhận biết | Nguyên nhân gốc rễ | Biện pháp kỹ thuật khắc phục |
  |---|---|---|---|
  | **Nghẹt lỗ khay làm thoáng** | Nước tràn qua thành mép khay; các tia nước rơi không đều | Bùn oxit sắt $\text{Fe(OH)}_3$ và cặn mangan kết tủa bám kín các lỗ đáy khay | Ngắt dòng nước vào đơn nguyên; dùng vòi nước áp lực cao xịt rửa; dùng que thông cặn từng lỗ |
  | **Nồng độ DO sau tháp thấp** | Oxy hòa tan sau tháp $< 4{,}0\text{ mg}/\text{L}$; sắt dư không kết tủa hết | Cường độ tưới vượt tải thiết kế; cửa chớp bị che chắn gió; than xỉ bị nén chặt | Giảm lưu lượng bơm về mức tính toán; vệ sinh thông thoáng cửa chớp; xới tơi lớp than xỉ |
  | **Ejector hút khí yếu** | Không nghe tiếng rít hút khí; nồng độ DO trong ống tăng không đáng kể | Áp lực bơm giếng khoan bị tụt; họng thu vòi phun bị rác hoặc cặn gỉ sắt kẹt | Kiểm tra đồng hồ áp lực đầu vào ($P \ge 1{,}5\text{ bar}$); tháo buồng trộn thông tắc vòi phun |
  | **Tạt nước ra ngoài tháp** | Nước văng ướt khu vực xung quanh; hao hụt lượng nước khai thác | Gió tự nhiên thổi quá mạnh; các cánh cửa chớp nghiêng không đúng góc 45° | Căn chỉnh lại góc nghiêng cửa chớp; lắp thêm lưới chắn giọt sương mềm bao bọc quanh tháp |

### 4.3 Phương pháp Oxy hóa bằng Hóa chất mạnh và Vật liệu Lọc Xúc tác (Strong Chemical Oxidation & Catalytic Filter Media)

#### 4.3.1 Cơ sở Hóa học và Tỷ lệ Phản ứng của các Hóa chất Oxy hóa Mạnh (Strong Chemical Oxidants Chemistry & Stoichiometry)

##### 4.3.1.1 Clo Tự do (Free Chlorine - $Cl_2$ / $HOCl$)
- **Mục đích sử dụng**:
  - Clo tự do oxy hóa sắt hòa tan ($Fe^{2+}$) và mangan hòa tan ($Mn^{2+}$).
  - Khí clo ($Cl_2$) hoặc axit hypocloro ($HOCl$) nhận electron trực tiếp từ ion kim loại.
- **Phản ứng oxy hóa sắt bằng clo tự do**:
  - Phản ứng tạo kết tủa ferric hydroxide và giải phóng ion clorua:
    $$2\text{Fe}^{2+} + \text{Cl}_2 + 6\text{H}_2\text{O} \rightarrow 2\text{Fe(OH)}_3\downarrow + 2\text{Cl}^- + 6\text{H}^+$$
    - $\text{Fe}^{2+}$: Ion sắt(II) hòa tan trong nước ngầm ($55.85\text{ g/mol}$).
    - $\text{Cl}_2$: Khí clo hòa tan hoạt động như chất oxy hóa ($70.91\text{ g/mol}$).
    - $\text{Fe(OH)}_3$: Kết tủa ferric hydroxide dạng bông cặn không tan.
    - $\text{Cl}^-$: Ion clorua tạo thành sau phản ứng khử.
    - $\text{H}^+$: Ion hydro sinh ra làm giảm độ kiềm của nước.
  - Tỷ lệ stoichiometric lý thuyết:
    $$\text{Tỷ lệ } Cl_2 / Fe = \frac{70.906\text{ g } Cl_2}{2 \times 55.845\text{ g } Fe} = 0.6349\text{ mg } Cl_2 / \text{mg } Fe$$
  - Nhu cầu clo thực tế vận hành tiêu tốn $0.63 - 0.64\text{ mg } Cl_2 / \text{mg } Fe$.
  - Thời gian phản ứng kết thúc nhanh trong khoảng dưới $1\text{ phút}$ đến $60\text{ phút}$.
- **Phản ứng oxy hóa mangan bằng clo tự do**:
  - Clo oxy hóa mangan(II) thành kết tủa mangan dioxide rắn:
    $$\text{Mn}^{2+} + \text{Cl}_2 + 2\text{H}_2\text{O} \rightarrow \text{MnO}_2\downarrow + 2\text{Cl}^- + 4\text{H}^+$$
    - $\text{Mn}^{2+}$: Ion mangan(II) hòa tan ($54.94\text{ g/mol}$).
    - $\text{MnO}_2$: Kết tủa mangan dioxide dạng hạt rắn màu nâu đen.
  - Tỷ lệ stoichiometric lý thuyết:
    $$\text{Tỷ lệ } Cl_2 / Mn = \frac{70.906\text{ g } Cl_2}{54.938\text{ g } Mn} = 1.2907\text{ mg } Cl_2 / \text{mg } Mn$$
  - Nhu cầu clo thực tế vận hành tiêu tốn $1.28 - 1.29\text{ mg } Cl_2 / \text{mg } Mn$.
  - Phản ứng với mangan diễn ra chậm ở pH trung tính.
  - Kỹ sư duy trì $\text{pH} > 8.0 - 8.5$ để phản ứng hoàn thành sau $15\text{ phút}$ đến $2\text{ giờ}$.
- **Tổng nhu cầu clo cho hỗn hợp sắt và mangan**:
  - Phương trình tính tổng lượng clo hóa học yêu cầu:
    $$\text{Cl}_{2, \text{demand}} = 0.64 \cdot [\text{Fe}^{2+}] + 1.29 \cdot [\text{Mn}^{2+}] + \text{Cl}_{2, \text{residual}}$$
    - $\text{Cl}_{2, \text{demand}}$: Nhu cầu clo hòa tan tổng cộng ($\text{mg/L}$).
    - $[\text{Fe}^{2+}]$: Nồng độ sắt(II) ban đầu trong nước thô ($\text{mg/L}$).
    - $[\text{Mn}^{2+}]$: Nồng độ mangan(II) ban đầu trong nước thô ($\text{mg/L}$).
    - $\text{Cl}_{2, \text{residual}}$: Nồng độ clo tự do dư cần duy trì ($\text{mg/L}$).
- **Rủi ro tạo phụ phẩm khử trùng (DBPs)**:
  - Clo tác dụng với chất hữu cơ tự nhiên hình thành trihalomethane và axit haloacetic.
  - Tiêu chuẩn QCVN 01-1:2018/BYT khống chế tổng THMs không vượt quá $0.1\text{ mg/L}$.
  - Nhà máy không dùng tiền clo hóa khi tổng cacbon hữu cơ $\text{TOC} > 2.0\text{ mg/L}$.

##### 4.3.1.2 Kali Pemanganat (Potassium Permanganate - $KMnO_4$)
- **Đặc tính kỹ thuật của $KMnO_4$**:
  - Kali pemanganat là chất oxy hóa mạnh với khối lượng mol $158.034\text{ g/mol}$.
  - Ion pemanganat chứa mangan có hóa trị $+7$.
  - Quá trình oxy hóa khử chuyển hóa mangan từ hóa trị $+7$ về $+4$.
- **Phản ứng oxy hóa sắt bằng kali pemanganat**:
  - Phản ứng sinh ra đồng thời kết tủa ferric hydroxide và mangan dioxide:
    $$3\text{Fe}^{2+} + \text{KMnO}_4 + 7\text{H}_2\text{O} \rightarrow 3\text{Fe(OH)}_3\downarrow + \text{MnO}_2\downarrow + \text{K}^+ + 5\text{H}^+$$
    - $\text{KMnO}_4$: Kali pemanganat cung cấp khả năng nhận electron.
    - $\text{K}^+$: Cation kali hòa tan không gây hại nguồn nước.
  - Tỷ lệ stoichiometric lý thuyết:
    $$\text{Tỷ lệ } KMnO_4 / Fe = \frac{158.034\text{ g } KMnO_4}{3 \times 55.845\text{ g } Fe} = 0.9433\text{ mg } KMnO_4 / \text{mg } Fe$$
  - Định mức thiết kế thực tế dùng $0.94\text{ mg } KMnO_4 / \text{mg } Fe$:
    $$\text{Dose}_{\text{KMnO}_4, \text{Fe}} = 0.94 \cdot [\text{Fe}^{2+}]$$
    - $\text{Dose}_{\text{KMnO}_4, \text{Fe}}$: Liều lượng pemanganat để khử sắt ($\text{mg/L}$).
  - Phản ứng kết thúc hoàn toàn trong thời gian dưới $5\text{ phút}$.
- **Phản ứng oxy hóa mangan bằng kali pemanganat**:
  - Dung dịch pemanganat oxy hóa nhanh mangan hòa tan ở dải pH $7.0 - 8.5$:
    $$3\text{Mn}^{2+} + 2\text{KMnO}_4 + 2\text{H}_2\text{O} \rightarrow 5\text{MnO}_2\downarrow + 2\text{K}^+ + 4\text{H}^+$$
    - $5\text{MnO}_2$: Năm mol kết tủa mangan dioxide rắn tạo thành.
  - Tỷ lệ stoichiometric lý thuyết:
    $$\text{Tỷ lệ } KMnO_4 / Mn = \frac{2 \times 158.034\text{ g } KMnO_4}{3 \times 54.938\text{ g } Mn} = 1.9177\text{ mg } KMnO_4 / \text{mg } Mn$$
  - Định mức thiết kế thực tế dùng $1.92\text{ mg } KMnO_4 / \text{mg } Mn$:
    $$\text{Dose}_{\text{KMnO}_4, \text{Mn}} = 1.92 \cdot [\text{Mn}^{2+}]$$
    - $\text{Dose}_{\text{KMnO}_4, \text{Mn}}$: Liều lượng pemanganat để khử mangan ($\text{mg/L}$).
  - Thời gian oxy hóa mangan hoàn thành trong khoảng $5 - 7\text{ phút}$.
- **Tổng liều lượng $KMnO_4$ cho đồng thời sắt và mangan**:
  - Công thức tính toán tổng lượng hóa chất cần châm:
    $$\text{Dose}_{\text{KMnO}_4, \text{total}} = 0.94 \cdot [\text{Fe}^{2+}] + 1.92 \cdot [\text{Mn}^{2+}]$$
    - $\text{Dose}_{\text{KMnO}_4, \text{total}}$: Nồng độ $KMnO_4$ châm vào nước thô ($\text{mg/L}$).
- **Cơ chế tự xúc tác của kết tủa $MnO_2$**:
  - Hạt kết tủa keo $MnO_2$ mới sinh sở hữu diện tích bề mặt $200 - 300\text{ m}^2/\text{g}$.
  - Điểm đẳng điện của hạt $MnO_2$ nằm trong dải $\text{pH}_{pzc} = 2.0 - 4.5$.
  - Bề mặt hạt tích điện âm ở pH nước uống thông thường.
  - Lớp bề mặt hấp phụ mạnh cation $Mn^{2+}$ và thúc đẩy phản ứng oxy hóa bề mặt.
- **Nguy cơ quá liều tạo nước màu hồng (Pink Water)**:
  - Liều châm vượt quá nhu cầu để lại ion pemanganat ($MnO_4^-$) dư thừa trong nước.
  - Nồng độ $MnO_4^-$ vượt $0.05\text{ mg/L}$ làm nước sinh hoạt chuyển sang màu hồng tím.
  - Kỹ sư kiểm soát chặt liều châm bằng thiết bị đo thế oxy hóa khử (ORP).

##### 4.3.1.3 Khí Ozone ($O_3$)
- **Đặc tính oxy hóa của Ozone**:
  - Khí ozone sở hữu thế oxy hóa khử tiêu chuẩn cao ($E^\circ = +2.07\text{ V}$).
  - Ozone hòa tan phá vỡ nhanh các liên kết hữu cơ tạo phức với kim loại.
- **Phản ứng oxy hóa sắt bằng ozone**:
  - Quá trình oxy hóa sắt không sinh ra phụ phẩm khử trùng chứa clo:
    $$2\text{Fe}^{2+} + \text{O}_3 + 5\text{H}_2\text{O} \rightarrow 2\text{Fe(OH)}_3\downarrow + \text{O}_2 + 4\text{H}^+$$
    - $\text{O}_3$: Khí ozone hòa tan vào nước ($48.00\text{ g/mol}$).
    - $\text{O}_2$: Khí oxy giải phóng sau quá trình phân hủy ozone.
  - Tỷ lệ stoichiometric lý thuyết:
    $$\text{Tỷ lệ } O_3 / Fe = \frac{48.00\text{ g } O_3}{2 \times 55.845\text{ g } Fe} = 0.4298\text{ mg } O_3 / \text{mg } Fe$$
  - Định mức thiết kế tính toán lấy $0.43\text{ mg } O_3 / \text{mg } Fe$.
  - Thời gian phản ứng hoàn tất trong thời gian dưới $2\text{ phút}$.
- **Phản ứng oxy hóa mangan bằng ozone**:
  - Ozone chuyển hóa nhanh mangan(II) thành hạt mangan dioxide:
    $$\text{Mn}^{2+} + \text{O}_3 + \text{H}_2\text{O} \rightarrow \text{MnO}_2\downarrow + \text{O}_2 + 2\text{H}^+$$
  - Tỷ lệ stoichiometric lý thuyết:
    $$\text{Tỷ lệ } O_3 / Mn = \frac{48.00\text{ g } O_3}{54.938\text{ g } Mn} = 0.8737\text{ mg } O_3 / \text{mg } Mn$$
  - Nhu cầu thực tế vận hành chỉ tiêu tốn $0.67\text{ mg } O_3 / \text{mg } Mn$.
  - Phản ứng kết thúc trong khoảng thời gian dưới $5\text{ phút}$.
- **Nguy cơ oxy hóa quá mức (Over-oxidation)**:
  - Dư thừa ozone tiếp tục oxy hóa hạt $MnO_2$ thành ion pemanganat hòa tan:
    $$\text{MnO}_2(s) + \text{O}_3 + \text{OH}^- \rightarrow \text{MnO}_4^- + \text{O}_2 + \text{H}^+$$
  - Ion $MnO_4^-$ đi xuyên qua bể lọc cát và làm nước có màu hồng.
  - Nhà máy bố trí thêm bể lọc than hoạt tính sinh học (BAC) để hấp phụ pemanganat dư.

##### 4.3.1.4 Chlorine Dioxide ($ClO_2$)
- **Đặc tính kỹ thuật của $ClO_2$**:
  - Chlorine dioxide hòa tan dạng khí mang khối lượng mol $67.45\text{ g/mol}$.
  - Chất oxy hóa này không tham gia phản ứng thế halogen với chất hữu cơ tự nhiên.
  - Nước sau xử lý không xuất hiện phụ phẩm THMs hoặc HAAs.
- **Phản ứng oxy hóa sắt bằng chlorine dioxide**:
  - Phản ứng khử một electron tạo ion chlorite:
    $$\text{Fe}^{2+} + \text{ClO}_2 + 3\text{H}_2\text{O} \rightarrow \text{Fe(OH)}_3\downarrow + \text{ClO}_2^- + 3\text{H}^+$$
    - $\text{ClO}_2^-$: Anion chlorite sinh ra trong dung dịch nước.
  - Định mức châm hóa chất thực tế yêu cầu $1.2\text{ mg } ClO_2 / \text{mg } Fe$.
  - Thời gian phản ứng diễn ra dưới $5\text{ phút}$.
- **Phản ứng oxy hóa mangan bằng chlorine dioxide**:
  - Hai phân tử chlorine dioxide oxy hóa một ion mangan hòa tan:
    $$\text{Mn}^{2+} + 2\text{ClO}_2 + 2\text{H}_2\text{O} \rightarrow \text{MnO}_2\downarrow + 2\text{ClO}_2^- + 4\text{H}^+$$
  - Định mức châm hóa chất thực tế yêu cầu $2.4\text{ mg } ClO_2 / \text{mg } Mn$.
  - Thời gian phản ứng hoàn thành dưới $5\text{ phút}$.
- **Rủi ro phụ phẩm chlorite và chlorate**:
  - Ion chlorite ($\text{ClO}_2^-$) gây biến tính hemoglobin và dẫn đến tan máu.
  - Tiêu chuẩn US EPA và WHO giới hạn nồng độ chlorite tối đa $\le 0.7 - 1.0\text{ mg/L}$.
  - Mỗi miligram $ClO_2$ phản ứng tạo ra khoảng $0.7\text{ mg } ClO_2^-$.
  - Liều châm $ClO_2$ bị giới hạn nghiêm ngặt ở mức dưới $1.2 - 1.4\text{ mg/L}$.
  - Phương pháp này chỉ phù hợp nguồn nước có hàm lượng sắt và mangan thấp.

##### 4.3.1.5 Bảng So sánh Tổng hợp các Hóa chất Oxy hóa Mạnh
- **Bảng chỉ tiêu kỹ thuật hóa chất oxy hóa**:

| Chất oxy hóa | Liều cho Sắt (mg/mg Fe) | Liều cho Mangan (mg/mg Mn) | Thời gian phản ứng | Dải pH tối ưu | Phụ phẩm chính và Hạn chế kỹ thuật |
|---|---|---|---|---|---|
| **Clo tự do ($Cl_2$)** | $0.63 - 0.64$ | $1.28 - 1.29$ | $1\text{ min} - 2\text{ h}$ | $\text{pH} > 8.0\text{ cho Mn}$ | Tạo trihalomethanes (THMs); không dùng khi $\text{TOC} > 2.0\text{ mg/L}$ |
| **Kali pemanganat ($KMnO_4$)** | $0.94$ | $1.92$ | $< 5 - 7\text{ min}$ | $\text{pH } 7.0 - 8.5$ | Gây nước màu hồng khi quá liều; cặn $MnO_2$ làm tăng tải lọc |
| **Khí Ozone ($O_3$)** | $0.43$ | $0.67$ | $< 2 - 5\text{ min}$ | $\text{pH } 6.5 - 8.5$ | Chi phí đầu tư cao; oxy hóa quá mức tạo màu hồng ($MnO_4^-$) |
| **Chlorine Dioxide ($ClO_2$)** | $1.20$ | $2.40$ | $< 5\text{ min}$ | $\text{pH } 6.0 - 9.0$ | Giới hạn nồng độ chlorite $\le 0.7\text{ mg/L}$; liều châm bị khống chế |

---

#### 4.3.2 Pha chế Dung dịch và Tính toán Định lượng Hóa chất (Chemical Solution Preparation & Dosing Calculations)

##### 4.3.2.1 Nồng độ Phần trăm Khối lượng và Thể tích Bể Pha chế
- **Công thức nồng độ phần trăm khối lượng ($P_{\text{wt}}$)**:
  - Biểu thức xác định nồng độ dung dịch hóa chất trong bể:
    $$P_{\text{wt}} = \left(\frac{m_{\text{solute}}}{m_{\text{solute}} + m_{\text{solvent}}}\right) \times 100\% = \left(\frac{m_{\text{KMnO}_4}}{m_{\text{KMnO}_4} + (\rho_{\text{water}} \cdot V_{\text{water}})}\right) \times 100\%$$
    - $P_{\text{wt}}$: Nồng độ dung dịch theo phần trăm khối lượng ($\%$).
    - $m_{\text{solute}}$: Khối lượng hóa chất khô hòa tan ($\text{kg}$).
    - $m_{\text{solvent}}$: Khối lượng dung môi nước ($\text{kg}$).
    - $\rho_{\text{water}}$: Khối lượng riêng của nước sạch ($\rho = 1.0\text{ kg/L} = 1000\text{ kg/m}^3$).
    - $V_{\text{water}}$: Thể tích nước cấp vào bể pha chế ($\text{L}$ hoặc $\text{m}^3$).
- **Dung tích bể hình trụ và lượng hóa chất khô cần cân**:
  - Thể tích chất lỏng chứa trong bể hình trụ đứng:
    $$V_{\text{tank}} = \frac{\pi D^2}{4} H$$
    - $V_{\text{tank}}$: Thể tích dung tích làm việc của bể ($\text{m}^3$).
    - $D$: Đường kính trong của bể tròn ($\text{m}$).
    - $H$: Chiều sâu mực chất lỏng trong bể ($\text{m}$).
  - Khối lượng hóa chất khô ($m_{\text{chem}}$) để đạt nồng độ mục tiêu $P_{\text{wt}}$:
    $$m_{\text{chem}} = \left(\frac{P_{\text{wt}}}{100\% - P_{\text{wt}}}\right) \cdot (\rho_{\text{water}} \cdot V_{\text{tank}})$$
    - $m_{\text{chem}}$: Khối lượng hóa chất nguyên chất cần nạp vào bể ($\text{kg}$).

##### 4.3.2.2 Các Bài tập Tính toán Định lượng Hóa chất Thực tế

<!-- exercise-start: Ví dụ 4-1: Nồng độ dung dịch thuốc tím theo phần trăm khối lượng -->
- **Ví dụ 4-1: Nồng độ dung dịch thuốc tím theo phần trăm khối lượng**
  - Cho:
    - Khối lượng $KMnO_4$ khô: $m_{\text{solute}} = 1.0\text{ kg}$.
    - Thể tích nước hòa tan: $V_{\text{water}} = 50.0\text{ L}$.
    - Khối lượng riêng của nước: $\rho_{\text{water}} = 1.0\text{ kg/L}$.
    - Nồng độ khuyến cáo từ nhà sản xuất: $P_{\text{target}} = 3.0\%$.
  - Tìm: Nồng độ phần trăm khối lượng của dung dịch vừa pha ($P_{\text{wt}}$).
  - Phương trình áp dụng:
    $$P_{\text{wt}} = \left(\frac{m_{\text{solute}}}{m_{\text{solute}} + \rho_{\text{water}} \cdot V_{\text{water}}}\right) \times 100\%$$
  - Các bước giải:
    1. Bước 1: Tính khối lượng nước làm dung môi:
       $$m_{\text{water}} = 50.0\text{ L} \times 1.0\text{ kg/L} = 50.0\text{ kg}$$
    2. Bước 2: Tính tổng khối lượng dung dịch sau khi hòa tan:
       $$m_{\text{total}} = 1.0\text{ kg} + 50.0\text{ kg} = 51.0\text{ kg}$$
    3. Bước 3: Tính nồng độ phần trăm khối lượng thực tế:
       $$P_{\text{wt}} = \left(\frac{1.0\text{ kg}}{51.0\text{ kg}}\right) \times 100\% = 1.9608\% \approx 1.96\%$$
    4. Bước 4: Đánh giá kỹ thuật: Dung dịch $1.96\%$ loãng hơn mức khuyến cáo $3.0\%$.
  - **Đáp số**: `1.96% khối lượng (1.96% wt)`
<!-- exercise-end -->

---

<!-- exercise-start: Ví dụ 4-2: Khối lượng KMnO4 cho nồng độ mục tiêu trong bể hình trụ -->
- **Ví dụ 4-2: Khối lượng KMnO4 cho nồng độ mục tiêu trong bể hình trụ**
  - Cho:
    - Nồng độ dung dịch mục tiêu: $P_{\text{wt}} = 3.0\%$.
    - Đường kính trong của bể tròn: $D = 1.2\text{ m}$.
    - Mực nước làm việc trong bể: $H = 1.5\text{ m}$.
    - Khối lượng riêng của nước: $\rho_{\text{water}} = 1000\text{ kg/m}^3$.
  - Tìm: Khối lượng thuốc tím khô cần hòa tan vào bể ($m_{\text{chem}}$).
  - Phương trình áp dụng:
    $$V_{\text{tank}} = \frac{\pi D^2}{4} H, \quad m_{\text{chem}} = \left(\frac{P_{\text{wt}}}{100\% - P_{\text{wt}}}\right) \cdot (\rho_{\text{water}} \cdot V_{\text{tank}})$$
  - Các bước giải:
    1. Bước 1: Tính diện tích mặt cắt ngang của bể hình trụ:
       $$A_{\text{tank}} = \frac{\pi \cdot (1.2\text{ m})^2}{4} = 1.1310\text{ m}^2$$
    2. Bước 2: Tính thể tích nước chứa trong bể:
       $$V_{\text{tank}} = 1.1310\text{ m}^2 \times 1.5\text{ m} = 1.6965\text{ m}^3 = 1696.5\text{ L}$$
    3. Bước 3: Tính khối lượng nước dung môi:
       $$m_{\text{water}} = 1.6965\text{ m}^3 \times 1000\text{ kg/m}^3 = 1696.5\text{ kg}$$
    4. Bước 4: Tính khối lượng $KMnO_4$ theo công thức khối lượng chính xác:
       $$m_{\text{chem}} = \left(\frac{0.03}{1 - 0.03}\right) \times 1696.5\text{ kg} = \left(\frac{0.03}{0.97}\right) \times 1696.5\text{ kg} = 52.47\text{ kg}$$
    5. Bước 5: Kiểm tra theo công thức gần đúng theo thể tích dung dịch:
       $$m_{\text{chem, approx}} \approx 0.03 \times 1696.5\text{ kg} = 50.89\text{ kg}$$
  - **Đáp số**: `52.47 kg KMnO4 (tính chính xác theo khối lượng)`
<!-- exercise-end -->

---

<!-- exercise-start: Ví dụ 4-3: Nhu cầu chất oxy hóa KMnO4 để khử sắt -->
- **Ví dụ 4-3: Nhu cầu chất oxy hóa KMnO4 để khử sắt**
  - Cho:
    - Nồng độ sắt(II) hòa tan trong nước thô: $[\text{Fe}^{2+}] = 1.6\text{ mg/L}$.
    - Định mức thực tế vận hành: $0.94\text{ mg } KMnO_4 / \text{mg } Fe$.
    - Tỷ lệ stoichiometric lý thuyết: $0.9433\text{ mg } KMnO_4 / \text{mg } Fe$.
  - Tìm: Nồng độ $KMnO_4$ cần châm vào dòng nước ($\text{mg/L}$).
  - Phương trình áp dụng:
    $$\text{Dose}_{\text{KMnO}_4, \text{Fe}} = 0.94 \cdot [\text{Fe}^{2+}]$$
  - Các bước giải:
    1. Bước 1: Tính liều châm theo định mức vận hành thực tế:
       $$\text{Dose}_{\text{KMnO}_4} = 1.6\text{ mg/L} \times 0.94\text{ mg/mg} = 1.504\text{ mg/L} \approx 1.50\text{ mg/L}$$
    2. Bước 2: Kiểm tra đối chiếu với stoichiometric lý thuyết:
       $$\text{Dose}_{\text{theo}} = 1.6\text{ mg/L} \times 0.9433\text{ mg/mg} = 1.5093\text{ mg/L} \approx 1.51\text{ mg/L}$$
  - **Đáp số**: `1.504 mg/L KMnO4 (định mức thiết kế: 1.50 mg/L)`
<!-- exercise-end -->

---

<!-- exercise-start: Ví dụ 4-4: Nhu cầu chất oxy hóa KMnO4 để khử mangan -->
- **Ví dụ 4-4: Nhu cầu chất oxy hóa KMnO4 để khử mangan**
  - Cho:
    - Nồng độ mangan(II) hòa tan trong nước thô: $[\text{Mn}^{2+}] = 6.8\text{ mg/L}$.
    - Định mức thực tế vận hành: $1.92\text{ mg } KMnO_4 / \text{mg } Mn$.
    - Tỷ lệ stoichiometric lý thuyết: $1.9177\text{ mg } KMnO_4 / \text{mg } Mn$.
  - Tìm: Nồng độ $KMnO_4$ cần châm vào dòng nước ($\text{mg/L}$).
  - Phương trình áp dụng:
    $$\text{Dose}_{\text{KMnO}_4, \text{Mn}} = 1.92 \cdot [\text{Mn}^{2+}]$$
  - Các bước giải:
    1. Bước 1: Tính liều châm theo định mức vận hành thực tế:
       $$\text{Dose}_{\text{KMnO}_4} = 6.8\text{ mg/L} \times 1.92\text{ mg/mg} = 13.056\text{ mg/L} \approx 13.06\text{ mg/L}$$
    2. Bước 2: Kiểm tra đối chiếu với stoichiometric lý thuyết:
       $$\text{Dose}_{\text{theo}} = 6.8\text{ mg/L} \times 1.9177\text{ mg/mg} = 13.0404\text{ mg/L} \approx 13.04\text{ mg/L}$$
  - **Đáp số**: `13.056 mg/L KMnO4 (định mức thiết kế: 13.06 mg/L)`
<!-- exercise-end -->

---

#### 4.3.3 Công nghệ Vật liệu Lọc Xúc tác Khử Sắt và Mangan (Catalytic Filter Media Technologies)

##### 4.3.3.1 Cát Mangan Greensand và GreensandPlus
- **Thành phần và cấu trúc vật liệu**:
  - Manganese Greensand sản xuất từ khoáng glauconite tự nhiên gốc biển.
  - Hạt glauconite được xử lý bề mặt bằng muối mangan và kali pemanganat.
  - Phản ứng tạo lớp vỏ mangan oxit hoạt hóa bền vững bọc quanh hạt.
  - GreensandPlus sử dụng lõi cát thạch anh bọc lớp phủ mangan dioxide.
  - Hạt GreensandPlus chịu được nhiệt độ cao trên $40^\circ\text{C}$ và mài mòn cơ học tốt hơn.
- **Chế độ tái sinh liên tục (Continuous Regeneration - CR)**:
  - Ứng dụng khi nguồn nước có hàm lượng sắt cao ($[\text{Fe}] > 1.0\text{ mg/L}$).
  - Bơm định lượng châm liên tục dung dịch $KMnO_4$ hoặc clo vào trước lớp vật liệu lọc.
  - Hạt sắt kết tủa trong khối nước và bị giữ lại trên lớp than antraxite.
  - Mangan hòa tan tiếp xúc lớp vỏ greensand và bị oxy hóa tức thời.
  - Lớp cát greensand hoạt động như một lớp đệm hấp thụ pemanganat dư thừa.
- **Chế độ tái sinh gián đoạn (Intermittent Regeneration - IR)**:
  - Ứng dụng khi nguồn nước chủ yếu chứa mangan ($[\text{Mn}] > 0.5\text{ mg/L}$) và ít sắt.
  - Nước thô chảy trực tiếp qua lớp vật liệu mà không cần châm hóa chất phía trước.
  - Lớp vỏ $MnO_2$ hấp phụ và khử trực tiếp ion $Mn^{2+}$.
  - Dung lượng oxy hóa của lớp hạt đạt khoảng $650 - 700\text{ g } Mn / \text{m}^3$ vật liệu.
  - Khi lớp hạt bão hòa, nhà máy ngắt bình lọc để ngâm dung dịch $KMnO_4$.
  - Liều lượng hóa chất hoàn nguyên yêu cầu $1.5 - 2.0\text{ g } KMnO_4$ cho mỗi lít hạt.
- **Thông số kỹ thuật vận hành**:
  - Vận tốc lọc thiết kế: $v_{\text{filt}} = 5 - 12\text{ m/h}$ ($2 - 5\text{ gpm/sq.ft}$).
  - Dải pH hoạt động an toàn: $\text{pH} = 6.2 - 8.5$.
  - Cấu trúc tầng lọc hai lớp: $30 - 45\text{ cm}$ than antraxite phủ trên $30 - 45\text{ cm}$ greensand.
  - Vận tốc rửa ngược bằng nước: $v_{\text{bw}} = 24 - 30\text{ m/h}$ ($10 - 12\text{ gpm/sq.ft}$).
  - Độ giãn nở tầng lọc khi rửa ngược đạt $30\% - 40\%$.

##### 4.3.3.2 Vật liệu Lọc Xúc tác Birm (Burgess Iron Removal Method)
- **Đặc tính vật lý và cơ chế hoạt động**:
  - Hạt Birm là vật liệu xốp aluminosilicate phủ bề mặt bằng mangan dioxide.
  - Hạt đóng vai trò chất xúc tác chuyển electron thuần túy giữa kim loại và oxy hòa tan.
  - Vật liệu không bị tiêu hao trong quá trình khử sắt và mangan.
  - Quá trình vận hành không cần châm hóa chất pemanganat để hoàn nguyên.
  - Khối lượng riêng đổ đống nhẹ: $\rho_{\text{bulk}} = 700 - 800\text{ kg/m}^3$ ($44 - 50\text{ lb/cu.ft}$).
  - Kích thước hiệu dụng hạt: $ES = 0.59\text{ mm}$, hệ số không đồng nhất $UC = 1.96$.
  - Vận tốc lọc dịch vụ thông thường: $v_{\text{filt}} = 8.5 - 12.2\text{ m/h}$ ($3.5 - 5.0\text{ gpm/sq.ft}$).
- **Điều kiện môi trường vận hành bắt buộc**:
  - Nồng độ oxy hòa tan tối thiểu:
    $$[\text{DO}] \ge 0.15 \cdot ([\text{Fe}] + [\text{Mn}])$$
  - Giới hạn dải pH của nước thô:
    - Khử sắt: $\text{pH} = 6.8 - 9.0$ (pH dưới 6.8 làm trơ xúc tác).
    - Khử mangan: $\text{pH} = 8.0 - 9.0$ (nếu có cả sắt và mangan, duy trì $\text{pH} = 8.0 - 8.5$).
  - Giới hạn clo dư tự do: Duy trì nghiêm ngặt $[\text{Cl}_2] < 0.5\text{ mg/L}$.
  - Clo tự do nồng độ cao gây bong tróc lớp màng mangan dioxide bọc ngoài.
  - Tuyệt đối không chứa khí hydro sunfua ($H_2S$): $H_2S$ phản ứng tạo $MnS$ gây ngộ độc trơ hóa vĩnh viễn.
  - Giới hạn chất hữu cơ: $\text{TOC} < 2.0\text{ mg/L}$; cấm dầu mỡ và hợp chất polyphosphate.

##### 4.3.3.3 Quặng Pyrolusite Tự nhiên Nguyên chất (LayneOx™)
- **Đặc tính hạt và cấu trúc nguyên khối**:
  - LayneOx sản xuất từ quặng pyrolusite tự nhiên chọn lọc đạt tiêu chuẩn NSF/ANSI 61.
  - Hạt không dùng lớp phủ bên ngoài mà chứa $70\% - 80\%$ $MnO_2$ nguyên khối đồng nhất.
  - Vật liệu không bao giờ bị bong tróc lớp màng xúc tác khi chịu lực xói mòn.
  - Độ cứng vật liệu cao đạt thang Mohs cấp 5.
  - Tỷ trọng riêng nặng: $\text{SG} \approx 3.8 - 4.1$, khối lượng thể tích $\rho_{\text{bulk}} \approx 1800 - 2000\text{ kg/m}^3$.
- **Khả năng lọc tải trọng cao**:
  - Vận tốc lọc thiết kế đạt mức cao: $v_{\text{filt}} = 20 - 37\text{ m/h}$ ($8 - 15\text{ gpm/sq.ft}$).
  - Vận tốc này cao gấp ba lần cát greensand truyền thống.
  - Diện tích trạm xử lý giảm $60\% - 70\%$ so với công nghệ cũ.
  - Thời gian tiếp xúc qua lớp rỗng tối thiểu: $\text{EBCT} \ge 2.0\text{ phút}$.
  - Chiều sâu tầng vật liệu lọc yêu cầu $90 - 120\text{ cm}$.
  - Hiệu quả xử lý đạt trên $99\%$, đưa sắt về dưới $0.05\text{ mg/L}$ và mangan dưới $0.01\text{ mg/L}$.
- **Cơ chế tái sinh và quy trình rửa lọc**:
  - Châm clo dư tự do liên tục ($0.5 - 2.0\text{ mg/L}$) ngay trước bình lọc để duy trì hoạt tính.
  - Công nghệ không cần hóa chất $KMnO_4$ đắt tiền.
  - Tầng hạt yêu cầu sục khí nén bắt buộc với cường độ $3.0\text{ scfm/sq.ft}$ ($55\text{ m}^3/(\text{m}^2 \cdot \text{h})$).
  - Vận tốc rửa ngược bằng nước yêu cầu $30 - 37\text{ m/h}$ ($12 - 15\text{ gpm/sq.ft}$).
  - Hệ thống tự động rửa lọc khi chênh lệch áp lực đạt $\Delta P = 10\text{ psig}$ ($70\text{ kPa}$).

##### 4.3.3.4 Bảng So sánh Tổng hợp các Loại Vật liệu Lọc Xúc tác
- **Bảng so sánh thông số kỹ thuật các hạt xúc tác**:

| Đặc tính kỹ thuật | Manganese Greensand | GreensandPlus™ | Birm® | LayneOx™ (Pyrolusite) |
|---|---|---|---|---|
| **Cốt lõi bên trong** | Glauconite tự nhiên | Cát thạch anh | Hạt aluminosilicate xốp | Không cốt lõi (nguyên khối) |
| **Hàm lượng / Dạng $MnO_2$** | Lớp màng phủ bề mặt | Lớp màng phủ bề mặt | Lớp màng mỏng bề mặt | Nguyên khối $70 - 80\%\text{ MnO}_2$ |
| **Tỷ trọng hạt (SG)** | $2.4 - 2.6$ | $2.4 - 2.5$ | $2.0$ | $3.8 - 4.1$ |
| **Khối lượng thể tích** | $1360\text{ kg/m}^3$ | $1410\text{ kg/m}^3$ | $720\text{ kg/m}^3$ | $1920\text{ kg/m}^3$ |
| **Dải pH làm việc** | $6.2 - 8.5$ | $6.2 - 8.5$ | $6.8 - 9.0$ ($\text{Mn} \ge 8.0$) | $6.0 - 9.0$ |
| **Vận tốc lọc dịch vụ** | $5 - 12\text{ m/h}$ | $5 - 12\text{ m/h}$ | $8.5 - 12.2\text{ m/h}$ | $20 - 37\text{ m/h}$ |
| **Hóa chất tái sinh** | $KMnO_4$ liên tục / ngâm | $KMnO_4$ hoặc clo liên tục | Không dùng (cần DO $\ge 15\%$) | Clo tự do liên tục |
| **Khả năng chịu clo** | Chịu clo tốt | Chịu clo rất tốt | Kém (phải $< 0.5\text{ mg/L}$) | Chịu clo cực tốt |
| **Cường độ rửa lọc nước** | $24 - 30\text{ m/h}$ | $24 - 30\text{ m/h}$ | $24 - 30\text{ m/h}$ | $30 - 37\text{ m/h}$ |
| **Yêu cầu sục khí nén** | Khuyến cáo tùy chọn | Khuyến cáo nên dùng | Không cần thiết | Bắt buộc ($3.0\text{ scfm/sq.ft}$) |

##### 4.3.3.5 Bài tập Tính toán Thiết kế Bình lọc Áp lực Xúc tác GreensandPlus

<!-- exercise-start: Ví dụ 4-6: Tính toán bình lọc áp lực xúc tác GreensandPlus và chu kỳ rửa lọc -->
- **Ví dụ 4-6: Tính toán bình lọc áp lực xúc tác GreensandPlus và chu kỳ rửa lọc**
  - Cho:
    - Lưu lượng trạm cấp nước ngầm: $Q = 240\text{ m}^3/\text{h}$ ($5760\text{ m}^3/\text{ngày}$).
    - Nồng độ sắt hòa tan: $[\text{Fe}^{2+}] = 1.2\text{ mg/L}$.
    - Nồng độ mangan hòa tan: $[\text{Mn}^{2+}] = 0.6\text{ mg/L}$.
    - Chế độ vận hành: Tái sinh liên tục (CR) bằng dung dịch $KMnO_4$.
    - Vận tốc lọc dịch vụ tính toán: $v_{\text{filt}} = 10.0\text{ m/h}$.
    - Số lượng bình lọc áp lực làm việc song song: $N = 3\text{ bình}$ (đảm bảo công suất khi 1 bình rửa lọc).
    - Chiều dày tầng hạt GreensandPlus: $L_{\text{bed}} = 0.90\text{ m}$.
    - Dung tích giữ cặn của hạt lọc: $S_{\text{cap}} = 2.5\text{ kg cặn rắn}/\text{m}^2\text{ diện tích bề mặt}$.
    - Vận tốc rửa lọc nước: $v_{\text{bw}} = 28.0\text{ m/h}$, thời gian rửa $t_{\text{bw}} = 10\text{ phút}$.
    - Thời gian xả rửa đầu (ripening): $t_{\text{rinse}} = 5\text{ phút}$ ở vận tốc lọc $10.0\text{ m/h}$.
  - Tìm:
    1. Liều lượng và lượng $KMnO_4$ tiêu thụ mỗi ngày ($\text{kg/ngày}$).
    2. Diện tích và đường kính trong của mỗi bình lọc ($D$). Kiểm tra vận tốc khi một bình rửa lọc.
    3. Thời gian tiếp xúc rỗng ($\text{EBCT}$) và chu kỳ lọc liên tục ($T_{\text{run}}$).
    4. Lưu lượng bơm rửa lọc và tỷ lệ phần trăm nước rửa ngược so với nước sạch sản xuất.
  - Phương trình áp dụng:
    $$\text{Dose}_{\text{KMnO}_4} = 0.94 \cdot [\text{Fe}^{2+}] + 1.92 \cdot [\text{Mn}^{2+}]$$
    $$A_{\text{total}} = \frac{Q}{v_{\text{filt}}}, \quad D = \sqrt{\frac{4 \cdot A_{\text{vessel}}}{\pi}}, \quad \text{EBCT} = \frac{L_{\text{bed}}}{v_{\text{filt}}}$$
    $$T_{\text{run}} = \frac{S_{\text{cap}}}{\dot{m}_A}, \quad \text{Hao hụt \%} = \left(\frac{V_{\text{rửa}}}{V_{\text{sản xuất}}}\right) \times 100\%$$
  - Các bước giải:
    1. Bước 1: Tính liều lượng và khối lượng $KMnO_4$ châm mỗi ngày:
       $$\text{Dose}_{\text{KMnO}_4} = (0.94 \times 1.2\text{ mg/L}) + (1.92 \times 0.6\text{ mg/L}) = 1.128 + 1.152 = 2.28\text{ mg/L}$$
       $$\text{Khối lượng } KMnO_4 = 5760\text{ m}^3/\text{ngày} \times 2.28\text{ g/m}^3 \times 10^{-3}\text{ kg/g} = 13.13\text{ kg/ngày}$$
    2. Bước 2: Tính diện tích mặt bằng lọc và kích thước bình lọc:
       $$A_{\text{total}} = \frac{240\text{ m}^3/\text{h}}{10.0\text{ m/h}} = 24.0\text{ m}^2$$
       - Diện tích mỗi bình lọc ($N = 3$):
       $$A_{\text{vessel}} = \frac{24.0\text{ m}^2}{3} = 8.0\text{ m}^2$$
       - Đường kính trong của bình lọc:
       $$D = \sqrt{\frac{4 \times 8.0\text{ m}^2}{\pi}} = \sqrt{10.186} = 3.19\text{ m} \rightarrow \text{Chọn } D = 3.20\text{ m}$$
       - Diện tích thực tế mỗi bình: $A_{\text{actual}} = \frac{\pi \cdot (3.20\text{ m})^2}{4} = 8.042\text{ m}^2$.
       - Kiểm tra khi 1 bình rửa lọc, 2 bình còn lại xử lý toàn bộ $240\text{ m}^3/\text{h}$:
       $$v_{\text{redundant}} = \frac{240\text{ m}^3/\text{h}}{2 \times 8.042\text{ m}^2} = 14.92\text{ m/h} \le 15.0\text{ m/h (Đạt yêu cầu)}$$
    3. Bước 3: Tính thời gian tiếp xúc rỗng ($\text{EBCT}$):
       $$\text{EBCT} = \frac{0.90\text{ m}}{10.0\text{ m/h}} = 0.09\text{ h} = 5.40\text{ phút} \ge 2.0\text{ phút (Đạt chuẩn)}$$
    4. Bước 4: Tính tổng lượng cặn rắn sinh ra và chu kỳ lọc ($T_{\text{run}}$):
       - Sắt kết tủa thành $\text{Fe(OH)}_3$ (hệ số $106.87 / 55.85 = 1.914$): $1.2 \times 1.914 = 2.297\text{ mg/L}$.
       - Mangan kết tủa thành $\text{MnO}_2$ (hệ số $86.94 / 54.94 = 1.582$): $0.6 \times 1.582 = 0.949\text{ mg/L}$.
       - Thuốc tím hoàn nguyên tạo $\text{MnO}_2$ (hệ số $86.94 / 158.03 = 0.550$): $2.28 \times 0.550 = 1.254\text{ mg/L}$.
       - Tổng nồng độ cặn lơ lửng giữ lại:
       $$C_{\text{solids}} = 2.297 + 0.949 + 1.254 = 4.50\text{ mg/L} = 4.50\text{ g/m}^3$$
       - Tốc độ tích lũy cặn trên diện tích mặt lọc:
       $$\dot{m}_A = 10.0\text{ m/h} \times 4.50\text{ g/m}^3 = 45.0\text{ g}/(\text{m}^2 \cdot \text{h}) = 0.045\text{ kg}/(\text{m}^2 \cdot \text{h})$$
       - Thời gian chu kỳ lọc đến khi đạt dung lượng cặn:
       $$T_{\text{run}} = \frac{2.5\text{ kg/m}^2}{0.045\text{ kg}/(\text{m}^2 \cdot \text{h})} = 55.56\text{ giờ} \approx 55\text{ giờ (khoảng 2.3 ngày)}$$
    5. Bước 5: Tính lưu lượng rửa lọc và cân bằng nước rửa:
       - Lưu lượng bơm rửa ngược cho một bình:
       $$Q_{\text{bw}} = 8.042\text{ m}^2 \times 28.0\text{ m/h} = 225.18\text{ m}^3/\text{h} = 3753\text{ L/phút}$$
       - Lượng nước tiêu thụ cho chu trình rửa $10\text{ phút}$ ($0.1667\text{ h}$):
       $$V_{\text{bw}} = 225.18\text{ m}^3/\text{h} \times 0.1667\text{ h} = 37.53\text{ m}^3$$
       - Lượng nước xả rửa lọc đầu trong $5\text{ phút}$ ($0.0833\text{ h}$):
       $$V_{\text{rinse}} = 8.042\text{ m}^2 \times 10.0\text{ m/h} \times 0.0833\text{ h} = 6.70\text{ m}^3$$
       - Tổng lượng nước rửa một chu kỳ: $V_{\text{wash}} = 37.53 + 6.70 = 44.23\text{ m}^3$.
       - Lượng nước sạch một bình sản xuất trong chu kỳ $55\text{ giờ}$:
       $$V_{\text{produced}} = 8.042\text{ m}^2 \times 10.0\text{ m/h} \times 55\text{ h} = 4423.1\text{ m}^3$$
       - Tỷ lệ phần trăm nước rửa lọc tiêu hao:
       $$\%\text{ Nước rửa} = \left(\frac{44.23\text{ m}^3}{4423.1\text{ m}^3}\right) \times 100\% = 1.00\%$$
  - **Đáp số**:
    - Nhu cầu $KMnO_4$: `13.13 kg/ngày (liều 2.28 mg/L)`
    - Quy cách bình lọc: `3 bình áp lực, đường kính trong D = 3.20 m`
    - Tiếp xúc rỗng và chu kỳ lọc: `EBCT = 5.4 phút; Chu kỳ lọc = 55 giờ`
    - Lưu lượng bơm rửa lọc và hao hụt: `Q_bw = 225.2 m3/h; Tỷ lệ hao hụt nước rửa = 1.00%`
<!-- exercise-end -->

---

#### 4.3.4 Quy trình Vận hành và Xử lý Sự cố Công nghệ Lọc Xúc tác (Operation Procedures & Troubleshooting)

##### 4.3.4.1 Quy trình Châm Hóa chất Kali Pemanganat ($KMnO_4$)
- **Trình tự các bước thực hiện**:
  1. Bước 1: Thu thập mẫu nước và phân tích nồng độ sắt $[\text{Fe}^{2+}]$, mangan $[\text{Mn}^{2+}]$ và cacbon hữu cơ $\text{TOC}$.
  2. Bước 2: Tính toán liều lượng stoichiometric cơ sở theo phương trình:
     $$\text{Dose}_{\text{KMnO}_4} = 0.94 \cdot [\text{Fe}^{2+}] + 1.92 \cdot [\text{Mn}^{2+}]$$
  3. Bước 3: Tiến hành thí nghiệm Jar test để hiệu chỉnh nhu cầu tiêu hao chất oxy hóa do hợp chất hữu cơ.
  4. Bước 4: Pha chế dung dịch mẹ $KMnO_4$ nồng độ $1.0\% - 3.0\%$ khối lượng trong bể chứa chống ăn mòn.
  5. Bước 5: Cài đặt bơm định lượng màng tự động điều tốc theo tín hiệu lưu lượng nước thô.
  6. Bước 6: Lắp đặt cảm biến đo màu trực tuyến và chỉ số ORP sau lọc để kiểm soát dư lượng pemanganat.

##### 4.3.4.2 Quy trình Rửa ngược Bình lọc Xúc tác
- **Trình tự các bước thực hiện**:
  1. Bước 1: Cách ly bình lọc bằng cách đóng van nước thô đầu vào khi áp lực chênh lệch đạt $\Delta P = 10\text{ psig}$ ($70\text{ kPa}$).
  2. Bước 2: Mở van xả đáy hạ mực nước xuống cách mặt trên lớp vật liệu lọc khoảng $10 - 15\text{ cm}$.
  3. Bước 3: Bật máy thổi khí nén cấp lưu lượng $3.0\text{ scfm/sq.ft}$ ($55\text{ m}^3/(\text{m}^2 \cdot \text{h})$) trong $3 - 5\text{ phút}$ làm tơi cặn bám.
  4. Bước 4: Khởi động bơm nước rửa ngược với vận tốc $24 - 37\text{ m/h}$ duy trì độ giãn nở tầng lọc $30\% - 40\%$ trong $10\text{ phút}$.
  5. Bước 5: Đóng van rửa ngược và mở van lọc xả rửa đầu (Filter-to-waste) trong $5\text{ phút}$ trước khi đưa bình trở lại hoạt động.

##### 4.3.4.3 Chẩn đoán và Xử lý Sự cố Vận hành Điển hình
- **Sự cố 1: Nước sau xử lý có màu hồng do quá liều $KMnO_4$**:
  - Dấu hiệu nhận biết: Nước sạch tại bể chứa hoặc vòi tiêu dùng có ánh màu hồng tím nhạt; nồng độ mangan tổng tăng cao do ion pemanganat hòa tan.
  - Nguyên nhân gốc rễ: Bơm định lượng châm hóa chất vượt quá nhu cầu stoichiometric; lưu lượng nước thô suy giảm nhưng bơm hóa chất không giảm tốc; nhiệt độ nước thay đổi làm chậm tốc độ phản ứng.
  - Biện pháp khắc phục:
    1. Giảm ngay lưu lượng bơm định lượng $KMnO_4$.
    2. Kiểm tra tín hiệu điều khiển lưu lượng kết nối với bơm hóa chất.
    3. Duy trì tầng cát lọc xúc tác greensand phía sau để hấp thu lượng pemanganat dư thừa.
    4. Châm bổ sung than hoạt tính bột (PAC) hoặc hydro peroxide ($H_2O_2$) vào trước bể lọc để khử nhanh pemanganat dư trong tình huống khẩn cấp.
- **Sự cố 2: Hạt xúc tác Birm mất hoạt tính và bị ngộ độc bề mặt**:
  - Dấu hiệu nhận biết: Hàm lượng sắt và mangan sau lọc tăng cao tương đương nước thô; rửa ngược lớp hạt không cải thiện hiệu quả lọc.
  - Nguyên nhân gốc rễ: Nguồn nước chứa khí hydro sunfua ($H_2S$) khử lớp vỏ $MnO_2$ thành $MnS$ trơ; nồng độ clo tự do vượt quá ngưỡng $0.5\text{ mg/L}$ làm bong màng oxit; nồng độ oxy hòa tan thấp hơn $15\%$ tổng kim loại; pH nước thô tụt xuống dưới 6.8.
  - Biện pháp khắc phục:
    1. Lắp đặt tháp làm thoáng thổi khí cưỡng bức phía trước để tách triệt để $H_2S$ và bão hòa oxy hòa tan.
    2. Ngắt tiền clo hóa trước bình lọc Birm hoặc khống chế nồng độ clo dưới $0.5\text{ mg/L}$.
    3. Châm hóa chất kiềm (soda hoặc xút) nâng pH ổn định trong dải $7.2 - 8.2$.
    4. Thay thế toàn bộ khối vật liệu lọc nếu lớp màng oxit đã bị phá hủy vĩnh viễn.
- **Sự cố 3: Sắt được khử sạch nhưng mangan không đạt tiêu chuẩn ở pH trung tính**:
  - Dấu hiệu nhận biết: Nước sau lắng lọc đạt nồng độ sắt $[\text{Fe}] < 0.1\text{ mg/L}$, nhưng nồng độ mangan vẫn vượt ngưỡng $[\text{Mn}] > 0.1\text{ mg/L}$; mạng lưới xuất hiện cặn đen.
  - Nguyên nhân gốc rễ: Nhà máy chỉ sử dụng giàn mưa làm thoáng ở pH trung tính ($6.5 - 7.5$); oxy hòa tan không đủ thế oxy hóa để khử mangan ở pH thấp; thiếu hóa chất oxy hóa mạnh hoặc thiếu hạt xúc tác tiếp xúc.
  - Biện pháp khắc phục:
    1. Lắp đặt hệ thống châm kali pemanganat với liều lượng $1.92\text{ mg } KMnO_4 / \text{mg } Mn$ vào trước bình lọc.
    2. Bổ sung hoặc thay thế cát lọc thường bằng vật liệu xúc tác Manganese Greensand, GreensandPlus hoặc LayneOx.
    3. Nếu không dùng hóa chất oxy hóa mạnh, châm vôi nâng pH lên trên $9.5 - 10.0$ kết hợp bể tiếp xúc $60\text{ phút}$ và trung hòa axit sau lọc.

### 4.4 Động học Oxy hóa, Quy trình Thiết kế, Bài toán Tính toán và Xử lý Sự cố Khử Sắt - Mangan (Oxidation Kinetics, Design Procedures, Worked Calculations & Operational Troubleshooting)

#### 4.4.1 Bảng 19 Phương trình Động học và Hợp thức Hóa học Cốt lõi (19 Core Chemical Reaction & Sizing Equations)

Bảng dưới đây tổng hợp 19 phương trình hóa học và công thức định cỡ trong công nghệ khử sắt và mangan:

| Ký hiệu Mã hóa | Tên Phương trình / Phản ứng | Phương trình KaTeX | Ý nghĩa Kỹ thuật và Biến số |
|---|---|---|---|
| `eq_ch04_001` | Oxy hóa Ferrous Bicarbonate bằng Oxy Hòa tan (Dạng Phân tử) | $$4\text{Fe}(\text{HCO}_3)_2 + \text{O}_2 + 2\text{H}_2\text{O} \rightarrow 4\text{Fe}(\text{OH})_3\downarrow + 8\text{CO}_2$$ | Phản ứng oxy hóa sắt hòa tan trong nước ngầm kiềm bicarbonate khi làm thoáng.<br>- $\text{Fe}(\text{HCO}_3)_2$: Sắt(II) bicarbonate hòa tan trong nước ngầm.<br>- $\text{O}_2$: Oxy hòa tan từ không khí ($0.14\text{ mg O}_2/\text{mg Fe}$).<br>- $\text{Fe}(\text{OH})_3$: Kết tủa hydroxide sắt(III) không tan.<br>- $\text{CO}_2$: Khí carbonic giải phóng vào nước và thoát ra không khí. |
| `eq_ch04_002` | Oxy hóa Ion Sắt(II) bằng Oxy Hòa tan (Dạng Ion) | $$4\text{Fe}^{2+} + \text{O}_2 + 10\text{H}_2\text{O} \rightarrow 4\text{Fe}(\text{OH})_3\downarrow + 8\text{H}^+$$ | Phản ứng giải phóng ion $H^+$, làm giảm pH và tiêu thụ độ kiềm.<br>- $\text{Fe}^{2+}$: Cation sắt(II) hòa tan ($55.85\text{ g/mol}$).<br>- $\text{O}_2$: Oxy phân tử hòa tan ($32.00\text{ g/mol}$).<br>- $\text{Fe}(\text{OH})_3$: Cặn bông hydroxide sắt(III).<br>- $\text{H}^+$: Tiêu thụ $1.79\text{ mg CaCO}_3/\text{mg Fe}$ độ kiềm. |
| `eq_ch04_003` | Oxy hóa Mangan(II) Sulfat bằng Oxy Hòa tan (Dạng Phân tử) | $$2\text{MnSO}_4 + 2\text{Ca}(\text{HCO}_3)_2 + \text{O}_2 \rightarrow 2\text{MnO}_2\downarrow + 2\text{CaSO}_4 + 2\text{H}_2\text{O} + 4\text{CO}_2$$ | Phản ứng oxy hóa mangan hòa tan trong môi trường đệm calcium bicarbonate.<br>- $\text{MnSO}_4$: Muối mangan(II) sulfat hòa tan.<br>- $\text{Ca}(\text{HCO}_3)_2$: Độ kiềm đệm bicarbonate.<br>- $\text{O}_2$: Oxy hòa tan ($0.29\text{ mg O}_2/\text{mg Mn}$).<br>- $\text{MnO}_2$: Kết tủa mangan dioxit màu nâu đen. |
| `eq_ch04_004` | Oxy hóa Ion Mangan(II) bằng Oxy Hòa tan (Dạng Ion) | $$2\text{Mn}^{2+} + \text{O}_2 + 2\text{H}_2\text{O} \rightarrow 2\text{MnO}_2\downarrow + 4\text{H}^+$$ | Phản ứng oxy hóa ion mangan; tốc độ rất chậm ở pH trung tính.<br>- $\text{Mn}^{2+}$: Cation mangan(II) hòa tan ($54.94\text{ g/mol}$).<br>- $\text{O}_2$: Oxy phân tử hòa tan ($32.00\text{ g/mol}$).<br>- $\text{MnO}_2$: Cặn rắn mangan dioxit ($86.94\text{ g/mol}$).<br>- $\text{H}^+$: Tiêu thụ $1.82\text{ mg CaCO}_3/\text{mg Mn}$ độ kiềm. |
| `eq_ch04_005` | Oxy hóa Ion Sắt(II) bằng Clo Tự do (Free Chlorine) | $$2\text{Fe}^{2+} + \text{Cl}_2 + 6\text{H}_2\text{O} \rightarrow 2\text{Fe}(\text{OH})_3\downarrow + 2\text{Cl}^- + 6\text{H}^+$$ | Khử sắt nhanh bằng tiền clo hóa mà không phụ thuộc nhiều vào pH.<br>- $\text{Fe}^{2+}$: Cation sắt(II) hòa tan.<br>- $\text{Cl}_2$: Clo tự do hoặc axit hypochlorous ($70.91\text{ g/mol}$).<br>- Tỉ lệ hợp thức: $0.64\text{ mg Cl}_2/\text{mg Fe}$.<br>- $\text{Cl}^-$: Anion chloride sinh ra trong nước. |
| `eq_ch04_006` | Oxy hóa Ion Mangan(II) bằng Clo Tự do (Free Chlorine) | $$\text{Mn}^{2+} + \text{Cl}_2 + 2\text{H}_2\text{O} \rightarrow \text{MnO}_2\downarrow + 2\text{Cl}^- + 4\text{H}^+$$ | Khử mangan bằng clo; phản ứng chỉ xảy ra nhanh khi $\text{pH} > 8.0 - 8.5$.<br>- $\text{Mn}^{2+}$: Cation mangan(II) hòa tan.<br>- $\text{Cl}_2$: Clo oxy hóa.<br>- Tỉ lệ hợp thức: $1.29\text{ mg Cl}_2/\text{mg Mn}$.<br>- $\text{MnO}_2$: Kết tủa mangan dioxit. |
| `eq_ch04_007` | Oxy hóa Ion Sắt(II) bằng Kali Pemanganat (KMnO4) | $$3\text{Fe}^{2+} + \text{KMnO}_4 + 7\text{H}_2\text{O} \rightarrow 3\text{Fe}(\text{OH})_3\downarrow + \text{MnO}_2\downarrow + \text{K}^+ + 5\text{H}^+$$ | Oxy hóa sắt hoàn toàn trong thời gian dưới 5 phút.<br>- $\text{Fe}^{2+}$: Ion sắt(II) hòa tan ($55.85\text{ g/mol}$).<br>- $\text{KMnO}_4$: Kali pemanganat ($158.03\text{ g/mol}$).<br>- Tỉ lệ định mức thiết kế: $0.94\text{ mg KMnO}_4/\text{mg Fe}$.<br>- $\text{MnO}_2$: Kết tủa sinh ra đóng vai trò chất hấp phụ xúc tác. |
| `eq_ch04_008` | Oxy hóa Ion Mangan(II) bằng Kali Pemanganat (KMnO4) | $$3\text{Mn}^{2+} + 2\text{KMnO}_4 + 2\text{H}_2\text{O} \rightarrow 5\text{MnO}_2\downarrow + 2\text{K}^+ + 4\text{H}^+$$ | Oxy hóa mangan nhanh ở $\text{pH } 7.0 - 8.5$, phản ứng xong dưới 5 phút.<br>- $\text{Mn}^{2+}$: Ion mangan(II) hòa tan ($54.94\text{ g/mol}$).<br>- $\text{KMnO}_4$: Kali pemanganat.<br>- Tỉ lệ định mức thiết kế: $1.92\text{ mg KMnO}_4/\text{mg Mn}$.<br>- $5\text{MnO}_2$: Cặn cắn tự xúc tác bề mặt. |
| `eq_ch04_009` | Oxy hóa Ion Sắt(II) bằng Khí Ozone (O3) | $$2\text{Fe}^{2+} + \text{O}_3 + 5\text{H}_2\text{O} \rightarrow 2\text{Fe}(\text{OH})_3\downarrow + \text{O}_2 + 4\text{H}^+$$ | Oxy hóa sắt siêu tốc trong vòng dưới 2 phút không để lại halogen hóa.<br>- $\text{Fe}^{2+}$: Cation sắt(II).<br>- $\text{O}_3$: Khí ozone hòa tan ($48.00\text{ g/mol}$).<br>- Tỉ lệ định mức: $0.43\text{ mg O}_3/\text{mg Fe}$.<br>- $\text{O}_2$: Khí oxy sản phẩm phụ sạch. |
| `eq_ch04_010` | Oxy hóa Ion Mangan(II) bằng Khí Ozone (O3) | $$\text{Mn}^{2+} + \text{O}_3 + \text{H}_2\text{O} \rightarrow \text{MnO}_2\downarrow + \text{O}_2 + 2\text{H}^+$$ | Oxy hóa mangan trong thời gian dưới 5 phút.<br>- $\text{Mn}^{2+}$: Cation mangan(II).<br>- $\text{O}_3$: Khí ozone hòa tan.<br>- Tỉ lệ định mức vận hành: $0.67\text{ mg O}_3/\text{mg Mn}$.<br>- Chú ý: Tránh quá liều vì gây màu hồng của ion $\text{MnO}_4^-$. |
| `eq_ch04_011` | Oxy hóa Ion Sắt(II) bằng Clo Dioxit (ClO2) | $$\text{Fe}^{2+} + \text{ClO}_2 + 3\text{H}_2\text{O} \rightarrow \text{Fe}(\text{OH})_3\downarrow + \text{ClO}_2^- + 3\text{H}^+$$ | Oxy hóa chọn lọc không tạo sản phẩm phụ THMs/HAAs.<br>- $\text{Fe}^{2+}$: Cation sắt(II).<br>- $\text{ClO}_2$: Khí clo dioxit hòa tan ($67.45\text{ g/mol}$).<br>- Tỉ lệ định mức: $1.2\text{ mg ClO}_2/\text{mg Fe}$.<br>- $\text{ClO}_2^-$: Anion chlorite bị giới hạn nồng độ trong nước sạch. |
| `eq_ch04_012` | Oxy hóa Ion Mangan(II) bằng Clo Dioxit (ClO2) | $$\text{Mn}^{2+} + 2\text{ClO}_2 + 2\text{H}_2\text{O} \rightarrow \text{MnO}_2\downarrow + 2\text{ClO}_2^- + 4\text{H}^+$$ | Oxy hóa mangan bằng clo dioxit hoàn thành dưới 5 phút.<br>- $\text{Mn}^{2+}$: Cation mangan(II).<br>- $\text{ClO}_2$: Chất oxy hóa clo dioxit.<br>- Tỉ lệ định mức: $2.4\text{ mg ClO}_2/\text{mg Mn}$.<br>- $\text{ClO}_2^-$: Sản phẩm phụ chlorite. |
| `eq_ch04_013` | Nồng độ Phần trăm theo Khối lượng của Dung dịch | $$P_{\text{wt}} = \left(\frac{m_{\text{solute}}}{m_{\text{solute}} + m_{\text{solvent}}}\right) \times 100\%$$ | Tính nồng độ phần trăm khối lượng chính xác của dung dịch hóa chất.<br>- $P_{\text{wt}}$: Nồng độ phần trăm khối lượng ($\%$).<br>- $m_{\text{solute}}$: Khối lượng hóa chất nguyên chất hòa tan ($\text{kg}$).<br>- $m_{\text{solvent}}$: Khối lượng nước dung môi ($\text{kg}$). |
| `eq_ch04_014` | Thể tích Bể Trụ và Khối lượng Hóa chất Khô Cần Pha | $$V_{\text{tank}} = \frac{\pi D^2}{4} H, \quad m_{\text{chem}} = \left(\frac{P_{\text{wt}}}{100\% - P_{\text{wt}}}\right) \cdot (\rho_{\text{water}} \cdot V_{\text{tank}})$$ | Tính dung tích bể hóa chất hình trụ và khối lượng chất tan cần cân.<br>- $V_{\text{tank}}$: Thể tích chất lỏng trong bể ($\text{m}^3$ hoặc $\text{L}$).<br>- $D$: Đường kính trong của bể trụ ($\text{m}$).<br>- $H$: Chiều sâu ngập nước trong bể ($\text{m}$).<br>- $m_{\text{chem}}$: Khối lượng hóa chất khô cần pha ($\text{kg}$). |
| `eq_ch04_015` | Liều lượng Châm KMnO4 Khử Sắt (Operational Fe Demand) | $$\text{Dose}_{\text{KMnO}_4, \text{Fe}} = 0.94 \cdot [\text{Fe}^{2+}]$$ | Tính liều lượng kali pemanganat vận hành để oxy hóa sắt.<br>- $\text{Dose}_{\text{KMnO}_4, \text{Fe}}$: Liều lượng pemanganat châm cho sắt ($\text{mg/L}$).<br>- $0.94$: Hệ số tiêu hao vận hành ($\text{mg KMnO}_4/\text{mg Fe}$).<br>- $[\text{Fe}^{2+}]$: Nồng độ sắt(II) hòa tan trong nước nguồn ($\text{mg/L}$). |
| `eq_ch04_016` | Liều lượng Châm KMnO4 Khử Mangan (Operational Mn Demand) | $$\text{Dose}_{\text{KMnO}_4, \text{Mn}} = 1.92 \cdot [\text{Mn}^{2+}]$$ | Tính liều lượng kali pemanganat vận hành để oxy hóa mangan.<br>- $\text{Dose}_{\text{KMnO}_4, \text{Mn}}$: Liều lượng pemanganat châm cho mangan ($\text{mg/L}$).<br>- $1.92$: Hệ số tiêu hao vận hành ($\text{mg KMnO}_4/\text{mg Mn}$).<br>- $[\text{Mn}^{2+}]$: Nồng độ mangan(II) hòa tan trong nước nguồn ($\text{mg/L}$). |
| `eq_ch04_017` | Tổng Nhu cầu Châm KMnO4 khi Khử Đồng thời Fe và Mn | $$\text{Dose}_{\text{KMnO}_4, \text{total}} = 0.94 \cdot [\text{Fe}^{2+}] + 1.92 \cdot [\text{Mn}^{2+}]$$ | Tính tổng liều lượng pemanganat khi nước ngầm chứa cả sắt và mangan.<br>- $\text{Dose}_{\text{KMnO}_4, \text{total}}$: Tổng nồng độ $\text{KMnO}_4$ cần châm ($\text{mg/L}$).<br>- $[\text{Fe}^{2+}]$: Nồng độ sắt nguồn ($\text{mg/L}$).<br>- $[\text{Mn}^{2+}]$: Nồng độ mangan nguồn ($\text{mg/L}$). |
| `eq_ch04_018` | Tổng Nhu cầu Oxy Hòa tan khi Làm thoáng Khử Fe và Mn | $$\text{DO}_{\text{demand}} = 0.14 \cdot [\text{Fe}^{2+}] + 0.29 \cdot [\text{Mn}^{2+}]$$ | Tính lượng oxy hòa tan tối thiểu cần cấp qua tháp làm thoáng.<br>- $\text{DO}_{\text{demand}}$: Nhu cầu oxy hòa tan lý thuyết ($\text{mg/L O}_2$).<br>- $0.14$: Tỉ lệ tiêu thụ oxy của sắt ($\text{mg O}_2/\text{mg Fe}$).<br>- $0.29$: Tỉ lệ tiêu thụ oxy của mangan ($\text{mg O}_2/\text{mg Mn}$). |
| `eq_ch04_019` | Tổng Nhu cầu Clo Tự do khi Tiền Clo hóa Khử Fe và Mn | $$\text{Cl}_{2, \text{demand}} = 0.64 \cdot [\text{Fe}^{2+}] + 1.29 \cdot [\text{Mn}^{2+}]$$ | Tính nhu cầu clo hóa học trước khi xét đến clo khử trùng.<br>- $\text{Cl}_{2, \text{demand}}$: Tiêu hao clo khử kim loại ($\text{mg/L Cl}_2$).<br>- $0.64$: Định mức clo khử sắt ($\text{mg Cl}_2/\text{mg Fe}$).<br>- $1.29$: Định mức clo khử mangan ($\text{mg Cl}_2/\text{mg Mn}$). |

---

##### 4.4.1.1 Phản ứng Oxy hóa bằng Oxy Hòa tan trong Làm thoáng (Dissolved Oxygen Oxidation)
- Phản ứng phân tử mô tả quá trình chuyển hóa sắt(II) bicarbonate thành bông cặn ferric hydroxide không tan:
  $$4\text{Fe}(\text{HCO}_3)_2 + \text{O}_2 + 2\text{H}_2\text{O} \rightarrow 4\text{Fe}(\text{OH})_3\downarrow + 8\text{CO}_2 \quad [\text{eq\_ch04\_001}]$$
- Phản ứng dạng ion thể hiện sự giải phóng ion $H^+$ gây sụt giảm độ kiềm và pH của nước:
  $$4\text{Fe}^{2+} + \text{O}_2 + 10\text{H}_2\text{O} \rightarrow 4\text{Fe}(\text{OH})_3\downarrow + 8\text{H}^+ \quad [\text{eq\_ch04\_002}]$$
  - Mỗi miligam $\text{Fe}^{2+}$ bị oxy hóa tiêu hao $1.79\text{ mg CaCO}_3$ độ kiềm tự nhiên.
  - Tỉ lệ tiêu hao oxy lý thuyết đạt $0.14\text{ mg O}_2/\text{mg Fe}$.
- Phản ứng phân tử oxy hóa mangan(II) sulfat tạo cặn mangan dioxit trong dung dịch đệm:
  $$2\text{MnSO}_4 + 2\text{Ca}(\text{HCO}_3)_2 + \text{O}_2 \rightarrow 2\text{MnO}_2\downarrow + 2\text{CaSO}_4 + 2\text{H}_2\text{O} + 4\text{CO}_2 \quad [\text{eq\_ch04\_003}]$$
- Phản ứng ion oxy hóa cation mangan(II) bằng oxy phân tử:
  $$2\text{Mn}^{2+} + \text{O}_2 + 2\text{H}_2\text{O} \rightarrow 2\text{MnO}_2\downarrow + 4\text{H}^+ \quad [\text{eq\_ch04\_004}]$$
  - Mỗi miligam $\text{Mn}^{2+}$ tiêu hao $1.82\text{ mg CaCO}_3$ độ kiềm tự nhiên.
  - Tỉ lệ tiêu hao oxy lý thuyết đạt $0.29\text{ mg O}_2/\text{mg Mn}$.
- Tổng nhu cầu oxy hòa tan tính toán cho nguồn nước chứa cả hai kim loại:
  $$\text{DO}_{\text{demand}} = 0.14 \cdot [\text{Fe}^{2+}] + 0.29 \cdot [\text{Mn}^{2+}] \quad [\text{eq\_ch04\_018}]$$

##### 4.4.1.2 Phản ứng Oxy hóa bằng Clo Tự do (Free Chlorine Oxidation)
- Clo tự do oxy hóa sắt(II) nhanh chóng ở dải pH rộng:
  $$2\text{Fe}^{2+} + \text{Cl}_2 + 6\text{H}_2\text{O} \rightarrow 2\text{Fe}(\text{OH})_3\downarrow + 2\text{Cl}^- + 6\text{H}^+ \quad [\text{eq\_ch04\_005}]$$
  - Nhu cầu clo lý thuyết đạt $0.64\text{ mg Cl}_2/\text{mg Fe}$.
- Clo tự do oxy hóa mangan(II) thành mangan dioxit:
  $$\text{Mn}^{2+} + \text{Cl}_2 + 2\text{H}_2\text{O} \rightarrow \text{MnO}_2\downarrow + 2\text{Cl}^- + 4\text{H}^+ \quad [\text{eq\_ch04\_006}]$$
  - Phản ứng chỉ đạt hiệu suất cao khi duy trì $\text{pH} > 8.0 - 8.5$.
  - Nhu cầu clo lý thuyết đạt $1.29\text{ mg Cl}_2/\text{mg Mn}$.
- Tổng nhu cầu clo hóa học cho cả hai ion kim loại:
  $$\text{Cl}_{2, \text{demand}} = 0.64 \cdot [\text{Fe}^{2+}] + 1.29 \cdot [\text{Mn}^{2+}] \quad [\text{eq\_ch04\_019}]$$
  - Chú ý nguy cơ tạo sản phẩm phụ khử trùng THMs và HAAs khi nước thô có hàm lượng chất hữu cơ cao.

##### 4.4.1.3 Phản ứng Oxy hóa bằng Kali Pemanganat (Potassium Permanganate Oxidation)
- Kali pemanganat oxy hóa sắt(II) tạo kết tủa hỗn hợp ferric hydroxide và mangan dioxit:
  $$3\text{Fe}^{2+} + \text{KMnO}_4 + 7\text{H}_2\text{O} \rightarrow 3\text{Fe}(\text{OH})_3\downarrow + \text{MnO}_2\downarrow + \text{K}^+ + 5\text{H}^+ \quad [\text{eq\_ch04\_007}]$$
  - Hệ số hợp thức vận hành thực tế đạt $0.94\text{ mg KMnO}_4/\text{mg Fe}$.
  - Phản ứng khử sắt xảy ra hoàn toàn trong thời gian dưới 5 phút.
- Kali pemanganat oxy hóa nhanh chóng mangan(II) ở môi trường trung tính ($\text{pH } 7.0 - 8.5$):
  $$3\text{Mn}^{2+} + 2\text{KMnO}_4 + 2\text{H}_2\text{O} \rightarrow 5\text{MnO}_2\downarrow + 2\text{K}^+ + 4\text{H}^+ \quad [\text{eq\_ch04\_008}]$$
  - Hệ số hợp thức vận hành thực tế đạt $1.92\text{ mg KMnO}_4/\text{mg Mn}$.
  - Phản ứng sinh ra cặn $\text{MnO}_2$ tạo lớp phủ xúc tác trên bề mặt hạt lọc.
- Phương trình định mức châm kali pemanganat khử sắt riêng biệt:
  $$\text{Dose}_{\text{KMnO}_4, \text{Fe}} = 0.94 \cdot [\text{Fe}^{2+}] \quad [\text{eq\_ch04\_015}]$$
- Phương trình định mức châm kali pemanganat khử mangan riêng biệt:
  $$\text{Dose}_{\text{KMnO}_4, \text{Mn}} = 1.92 \cdot [\text{Mn}^{2+}] \quad [\text{eq\_ch04\_016}]$$
- Phương trình tổng nhu cầu pemanganat cho nguồn nước ngầm chứa đồng thời sắt và mangan:
  $$\text{Dose}_{\text{KMnO}_4, \text{total}} = 0.94 \cdot [\text{Fe}^{2+}] + 1.92 \cdot [\text{Mn}^{2+}] \quad [\text{eq\_ch04\_017}]$$

##### 4.4.1.4 Phản ứng Oxy hóa Nâng cao bằng Ozone và Clo Dioxit (Advanced Chemical Oxidation)
- Khí ozone oxy hóa sắt(II) với tốc độ tức thời và không tạo cặn bẩn hóa chất:
  $$2\text{Fe}^{2+} + \text{O}_3 + 5\text{H}_2\text{O} \rightarrow 2\text{Fe}(\text{OH})_3\downarrow + \text{O}_2 + 4\text{H}^+ \quad [\text{eq\_ch04\_009}]$$
  - Định mức tiêu thụ đạt $0.43\text{ mg O}_3/\text{mg Fe}$.
- Ozone oxy hóa mangan(II) thành hạt mangan dioxit:
  $$\text{Mn}^{2+} + \text{O}_3 + \text{H}_2\text{O} \rightarrow \text{MnO}_2\downarrow + \text{O}_2 + 2\text{H}^+ \quad [\text{eq\_ch04\_010}]$$
  - Định mức thực tế đạt $0.67\text{ mg O}_3/\text{mg Mn}$.
  - Cần kiểm soát liều lượng ozone chặt chẽ để tránh oxy hóa tiếp $\text{MnO}_2$ thành ion pemanganat $\text{MnO}_4^-$ gây nước hồng.
- Clo dioxit oxy hóa chọn lọc ion sắt(II) mà không halogen hóa chất hữu cơ:
  $$\text{Fe}^{2+} + \text{ClO}_2 + 3\text{H}_2\text{O} \rightarrow \text{Fe}(\text{OH})_3\downarrow + \text{ClO}_2^- + 3\text{H}^+ \quad [\text{eq\_ch04\_011}]$$
  - Định mức tiêu thụ đạt $1.2\text{ mg ClO}_2/\text{mg Fe}$.
- Clo dioxit oxy hóa mangan(II) tạo mangan dioxit và giải phóng anion chlorite:
  $$\text{Mn}^{2+} + 2\text{ClO}_2 + 2\text{H}_2\text{O} \rightarrow \text{MnO}_2\downarrow + 2\text{ClO}_2^- + 4\text{H}^+ \quad [\text{eq\_ch04\_012}]$$
  - Định mức tiêu thụ đạt $2.4\text{ mg ClO}_2/\text{mg Mn}$.
  - Nồng độ chlorite ($\text{ClO}_2^-$) trong nước sau xử lý bị giới hạn ngặt nghèo dưới $0.7 - 1.0\text{ mg/L}$.

##### 4.4.1.5 Phương trình Nồng độ Dung dịch và Dung tích Bể Hóa chất Hình trụ (Solution Chemistry & Tank Sizing)
- Nồng độ phần trăm khối lượng thực tế tính từ khối lượng chất tan và dung môi:
  $$P_{\text{wt}} = \left(\frac{m_{\text{solute}}}{m_{\text{solute}} + m_{\text{solvent}}}\right) \times 100\% \quad [\text{eq\_ch04\_013}]$$
- Dung tích hình học của bể hòa trộn hóa chất dạng trụ tròn đứng:
  $$V_{\text{tank}} = \frac{\pi D^2}{4} H \quad [\text{eq\_ch04\_014a}]$$
- Khối lượng hóa chất khô cần cân để đạt đúng nồng độ phần trăm khối lượng mục tiêu:
  $$m_{\text{chem}} = \left(\frac{P_{\text{wt}}}{100\% - P_{\text{wt}}}\right) \cdot (\rho_{\text{water}} \cdot V_{\text{tank}}) \quad [\text{eq\_ch04\_014b}]$$
  - Với $\rho_{\text{water}} = 1.0\text{ kg/L} = 1000\text{ kg/m}^3$ ở nhiệt độ bình thường.

---

#### 4.4.2 Động học Oxy hóa Thực nghiệm và Ảnh hưởng của pH (Reaction Kinetics & pH Dependency)

##### 4.4.2.1 Động học Oxy hóa Sắt(II) Đồng thể theo Định luật Stumm-Lee
- Tốc độ oxy hóa ion sắt(II) bằng oxy phân tử trong dung dịch nước tuân theo định luật động học Stumm-Lee:
  $$-\frac{d[\text{Fe}^{2+}]}{dt} = k \cdot [\text{Fe}^{2+}] \cdot P_{\text{O}_2} \cdot [\text{OH}^-]^2 = k' \cdot [\text{Fe}^{2+}] \cdot P_{\text{O}_2} \cdot 10^{2\cdot\text{pH}}$$
- Tốc độ phản ứng tỷ lệ bậc hai với hoạt độ ion hydroxide $[\text{OH}^-]$ (tỉ lệ nghịch bậc hai với $[\text{H}^+]$):
  - Khi giá trị pH tăng thêm $1.0$ đơn vị, tốc độ phản ứng oxy hóa tăng vọt $10^2 = 100$ lần.
  - Khi pH tăng từ $6.0$ lên $8.0$, tốc độ phản ứng tăng gấp $10,000$ lần.
- Đuổi khí carbonic tự do ($\text{CO}_2$) bằng làm thoáng giúp tăng pH tự nhiên, thúc đẩy phản ứng oxy hóa sắt.

##### 4.4.2.2 Phân tích Động học Thực nghiệm Khử Sắt theo pH và Thời gian Tiếp xúc
Dưới đây là bảng số liệu thực nghiệm làm thoáng kết hợp lọc đối với nước ngầm có nồng độ sắt ban đầu $[\text{Fe}^{2+}]_0 = 10.0\text{ mg/L}$:

| Giá trị pH Nước Thô | Nồng độ $\text{Fe}^{2+}$ Ban đầu (mg/L) | Sắt Dư sau 15 phút (mg/L) | Sắt Dư sau 30 phút (mg/L) | Sắt Dư sau 60 phút (mg/L) | Hiệu suất Khử sau 30 phút (%) |
|---|---|---|---|---|---|
| **5.00** | 10.0 | 9.0 | 9.0 | 7.5 | 10.0% |
| **5.50** | 10.0 | 5.5 | 4.6 | 4.0 | 54.0% |
| **5.95** | 10.0 | 5.0 | 4.0 | 3.5 | 60.0% |
| **6.15** | 10.0 | 4.4 | 3.5 | 2.5 | 65.0% |
| **6.50** | 10.0 | 2.8 | 1.8 | 0.3 | 82.0% |
| **6.65** | 10.0 | 0.7 | 0.2 | 0.1 | 98.0% |
| **6.80** | 10.0 | 0.2 | 0.1 | < 0.1 | 99.0% |
| **7.00** | 10.0 | 0.1 | < 0.1 | < 0.1 | > 99.0% |
| **7.45** | 10.0 | 0.1 | < 0.1 | < 0.1 | > 99.0% |
| **8.05** | 10.0 | < 0.1 | < 0.1 | < 0.1 | > 99.0% |

- Ngưỡng pH kỹ thuật quyết định tốc độ khử sắt:
  - Ở $\text{pH} < 6.0$: Phản ứng oxy hóa gần như ngưng trệ, sắt dư sau 60 phút vẫn vượt tiêu chuẩn ăn uống.
  - Ở dải $\text{pH } 6.15 - 6.50$: Tốc độ trung bình, cần thời gian phản ứng kéo dài trên 60 phút.
  - Ở ngưỡng **$\text{pH} \ge 6.80$**: Sắt dư giảm xuống dưới $0.2\text{ mg/L}$ trong 15 phút và $< 0.1\text{ mg/L}$ trong 30 phút, đạt chuẩn QCVN 01-1:2018/BYT ($\le 0.3\text{ mg/L}$).
  - Quy chuẩn thiết kế TCXDVN 33:2006 yêu cầu duy trì pH sau làm thoáng $\ge 7.0 - 7.5$ với thời gian lưu tiếp xúc $30 - 45\text{ phút}$.

##### 4.4.2.3 Động học Tự Xúc tác Dị thể Khử Mangan theo Mô hình Morgan-Stumm
- Khác với sắt, phản ứng đồng thể oxy hóa mangan(II) bằng oxy phân tử diễn ra vô cùng chậm ở pH trung tính.
- Chu kỳ bán rã của ion $\text{Mn}^{2+}$ trong nước bão hòa oxy ở pH 7.0 kéo dài hàng trăm ngày.
- Quá trình oxy hóa mangan tuân theo mô hình động học tự xúc tác Morgan-Stumm:
  $$-\frac{d[\text{Mn}^{2+}]}{dt} = k_0 \cdot [\text{Mn}^{2+}] + k_1 \cdot [\text{Mn}^{2+}] \cdot [\text{MnO}_2]$$
  - $k_0$: Hằng số tốc độ đồng thể (gần bằng 0 khi $\text{pH} < 9.0$).
  - $k_1$: Hằng số tốc độ dị thể xúc tác bề mặt.
  - $[\text{MnO}_2]$: Khối lượng cặn rắn mangan dioxit hiện diện trên bề mặt vật liệu.
- Phản ứng có giai đoạn trễ cảm ứng kéo dài cho đến khi các mầm tinh thể $\text{MnO}_2$ đầu tiên hình thành.
- Hạt lọc bọc lớp $\text{MnO}_2$ xúc tác (Greensand, Birm, LayneOx) giúp loại bỏ hoàn toàn giai đoạn trễ cảm ứng này.

##### 4.4.2.4 Phân tích Động học Thực nghiệm Khử Mangan và Giới hạn Kỹ thuật
Bảng số liệu thực nghiệm làm thoáng kết hợp lọc đối với nước ngầm có nồng độ mangan ban đầu $[\text{Mn}^{2+}]_0 = 10.0\text{ mg/L}$:

| Giá trị pH Nước Thô | Nồng độ $\text{Mn}^{2+}$ Ban đầu (mg/L) | Mangan Dư sau 15 phút (mg/L) | Mangan Dư sau 30 phút (mg/L) | Mangan Dư sau 60 phút (mg/L) | Hiệu suất Khử sau 60 phút (%) |
|---|---|---|---|---|---|
| **8.50** | 10.0 | 10.0 | 10.0 | 10.0 | 0.0% |
| **9.00** | 10.0 | 10.0 | 10.0 | 9.0 | 10.0% |
| **9.30** | 10.0 | 8.5 | 8.0 | 7.5 | 25.0% |
| **9.50** | 10.0 | 7.5 | 5.0 | 3.2 | 68.0% |
| **9.70** | 10.0 | 3.0 | 1.3 | 0.9 | 91.0% |
| **9.95** | 10.0 | 0.9 | 0.7 | 0.6 | 94.0% |
| **10.30** | 10.0 | < 0.02 | < 0.02 | < 0.02 | > 99.8% |

- Giới hạn kỹ thuật của giải pháp làm thoáng khử mangan:
  - Ở $\text{pH} \le 8.50$: Hiệu suất khử mangan hoàn toàn bằng $0\%$ sau 60 phút sục khí làm thoáng.
  - Ở dải $\text{pH } 9.00 - 9.50$: Phản ứng diễn ra rất chậm, mangan dư sau 60 phút vẫn ở mức $3.2\text{ mg/L}$.
  - Để oxy hóa triệt để mangan bằng oxy hòa tan, hệ thống bắt buộc nâng $\text{pH} \ge 9.70 - 10.30$.
  - Nâng pH lên trên $10$ đòi hỏi lượng vôi rất lớn và phải châm axit trung hòa lại nước sau xử lý.
  - Do đó, kỹ thuật xử lý nước hiện đại không dùng làm thoáng đơn thuần cho mangan mà chuyển sang dùng chất oxy hóa mạnh ($\text{KMnO}_4$) hoặc hạt lọc xúc tác ở pH trung tính.

---

#### 4.4.3 Bốn Quy trình Kỹ thuật Thiết kế Hệ thống Khử Sắt và Mangan (Four Engineering Design Procedures)

##### 4.4.3.1 Quy trình 1: Thiết kế Tháp Làm thoáng và Bể Tiếp xúc Lắng Cặn Sắt (Aeration Contactor & Contact Basin Design Procedure)
Quy trình tính toán thiết kế cụm công trình làm thoáng và bể phản ứng tiếp xúc gồm 6 bước:
1. **Khảo sát chất lượng nước nguồn**: Đo lưu lượng thiết kế $Q$ ($\text{m}^3/\text{h}$), nồng độ $[\text{Fe}^{2+}]$, $[\text{Mn}^{2+}]$, $\text{CO}_2$ tự do, $\text{H}_2\text{S}$, độ kiềm và nhiệt độ nước.
2. **Lựa chọn loại công trình làm thoáng**: Chọn tháp làm thoáng nhiều tầng khay châm than cốc ($3 - 5$ tầng) hoặc dàn làm thoáng bậc thang trọng lực phù hợp với địa hình và áp lực cột nước.
3. **Tính diện tích bề mặt khay làm thoáng**: Áp dụng tiêu chuẩn TCXDVN 33:2006 với tải trọng thủy lực bề mặt $q_A = 20 - 40\text{ m}^3/(\text{m}^2\cdot\text{h})$:
   $$A_{\text{tray}} = \frac{Q}{q_A}$$
4. **Kiểm tra thông số truyền khối khí - nước**: Bố trí khoảng cách giữa các tầng khay từ $30\text{ cm}$ đến $50\text{ cm}$; đảm bảo cấp khí tự nhiên hoặc cưỡng bức đạt nồng độ oxy hòa tan $\ge 80\%$ độ bão hòa ($> 7.5\text{ mg/L}$) và đuổi khí $\text{CO}_2$ nâng $\text{pH} \ge 7.0$.
5. **Tính dung tích bể phản ứng tiếp xúc lắng cặn**: Xác định thể tích bể tiếp xúc sau làm thoáng với thời gian lưu nước $t_{\text{det}} = 30 - 45\text{ phút}$:
   $$V_{\text{basin}} = Q \cdot t_{\text{det}}$$
   Bố trí các vách ngăn hướng dòng (tỉ lệ chiều dài trên chiều rộng $\ge 3:1$) để chống hiện tượng ngắn mạch thủy lực.
6. **Lựa chọn công trình lắng tiếp theo**: Nếu tổng hàm lượng sắt vượt quá $5.0\text{ mg/L}$, dẫn nước qua bể lắng tiếp xúc hoặc bể lắng lamen trước khi vào bể lọc; nếu sắt dưới $5.0\text{ mg/L}$, dẫn nước trực tiếp vào bể lọc nhanh.

##### 4.4.3.2 Quy trình 2: Pha chế Dung dịch Hóa chất và Định cỡ Bể Chứa Hình trụ (Chemical Solution Batch Makeup & Feed Tank Sizing Procedure)
Quy trình định lượng và pha chế hóa chất khô trong nhà hóa chất gồm 6 bước:
1. **Xác định nồng độ dung dịch mục tiêu**: Chọn nồng độ dung dịch làm việc $P_{\text{wt}}$ theo khuyến nghị an toàn ($1.0\% - 3.0\%$ đối với $\text{KMnO}_4$, $5\% - 10\%$ đối với phèn hoặc vôi).
2. **Tính toán kích thước hình học bể chứa**: Xác định đường kính trong $D$ và chiều sâu chất lỏng $H$ của bể hòa trộn hình trụ đứng:
   $$V_{\text{tank}} = \frac{\pi D^2}{4} H$$
3. **Xác định khối lượng nước dung môi**: Tính khối lượng nước cấp vào bể dựa trên thể tích chất lỏng:
   $$m_{\text{water}} = \rho_{\text{water}} \cdot V_{\text{tank}}$$
4. **Tính toán khối lượng hóa chất khô cần cân**: Áp dụng công thức nồng độ phần trăm khối lượng chính xác để tính khối lượng hóa chất nguyên chất:
   $$m_{\text{chem}} = \left(\frac{P_{\text{wt}}}{100\% - P_{\text{wt}}}\right) \cdot m_{\text{water}}$$
5. **Vận hành hệ thống khuấy trộn**: Bật cánh khuấy cơ học tốc độ cao trong thời gian $15 - 30\text{ phút}$ để hòa tan hoàn toàn các hạt hóa chất khô, tránh để cặn lắng đọng đáy bể.
6. **Hiệu chuẩn bơm định lượng**: Cài đặt hành trình và tần số bơm định lượng hóa chất theo lưu lượng xử lý thực tế của trạm.

##### 4.4.3.3 Quy trình 3: Tính toán Liều lượng Hóa chất Oxy hóa Kali Pemanganat KMnO4 (Potassium Permanganate Chemical Dosing Procedure)
Quy trình xác định và kiểm soát liều lượng châm $\text{KMnO}_4$ gồm 6 bước:
1. **Phân tích hàm lượng kim loại đầu vào**: Phân tích chính xác nồng độ ion sắt $[\text{Fe}^{2+}]$, ion mangan $[\text{Mn}^{2+}]$ và chỉ số chất hữu cơ TOC trong nước thô.
2. **Tính liều lượng hợp thức lý thuyết**: Tính nồng độ pemanganat tối thiểu theo phương trình tổng hợp lực hóa học:
   $$\text{Dose}_{\text{stoich}} = 0.94 \cdot [\text{Fe}^{2+}] + 1.92 \cdot [\text{Mn}^{2+}]$$
3. **Hiệu chỉnh liều lượng bằng thử nghiệm Jar-test**: Thực hiện thử nghiệm jartest để xác định nhu cầu oxy hóa bổ sung do chất hữu cơ và các hợp chất khử khác tiêu tốn.
4. **Bố trí điểm châm hóa chất**: Châm dung dịch $\text{KMnO}_4$ vào đường ống áp lực trước bể phản ứng xoáy hoặc châm trực tiếp lên lớp nước mặt của bể lọc cát xúc tác.
5. **Cài đặt hệ thống châm hóa chất tự động**: Kết nối tín hiệu lưu lượng kế điện từ với bơm màng định lượng để điều chỉnh liều châm tỷ lệ thuận với lưu lượng nước nguồn.
6. **Kiểm soát liên tục màu sắc và thế oxy hóa khử (ORP)**: Lắp đặt thiết bị đo màu trực tuyến và cảm biến ORP trên dòng nước sau lọc; đảm bảo mangan sau lọc $\le 0.05\text{ mg/L}$ và tuyệt đối không xuất hiện màu hồng cánh sen do pemanganat dư.

##### 4.4.3.4 Quy trình 4: Thiết kế Bể lọc Vật liệu Xúc tác và Thủy lực Rửa lọc (Catalytic Media Filter Sizing & Backwash Hydraulics Procedure)
Quy trình tính toán kích thước bể lọc xúc tác và hệ thống rửa lọc gồm 6 bước:
1. **Lựa chọn loại vật liệu lọc xúc tác**: Lựa chọn Manganese Greensand (khử đồng thời Fe/Mn với châm $\text{KMnO}_4$ liên tục), hạt Birm (khử Fe/Mn nhờ oxy hòa tan tự nhiên), hoặc vật liệu quặng pyrolusite đặc ruột LayneOx (vận tốc lọc cao).
2. **Xác định diện tích bề mặt bể lọc**: Tính tổng diện tích bề mặt lọc theo lưu lượng thiết kế $Q$ và vận tốc lọc lựa chọn $v_{\text{filt}}$ ($5 - 12\text{ m/h}$ cho Greensand/Birm; $20 - 37\text{ m/h}$ cho LayneOx):
   $$A_{\text{filter}} = \frac{Q}{v_{\text{filt}}}$$
   Chia thành tối thiểu 2 đến 3 đơn nguyên bể lọc để đảm bảo vận hành liên tục khi có một bể dừng rửa.
3. **Kiểm tra thời gian tiếp xúc qua lớp vật liệu rỗng (EBCT)**: Chiều dày lớp vật liệu xúc tác $L_{\text{bed}}$ từ $75\text{ cm}$ đến $90\text{ cm}$; kiểm tra thời gian tiếp xúc thực tế:
   $$\text{EBCT} = \frac{L_{\text{bed}}}{v_{\text{filt}}} \ge 2.0\text{ phút}$$
4. **Định cỡ chiều cao dự phòng giãn nở (Freeboard)**: Thiết kế chiều cao khoảng không phía trên bề mặt lớp vật liệu lọc đạt tối thiểu $40\% - 50\%$ chiều dày tầng vật liệu để hạt lọc nở đều mà không trôi vào máng thu nước rửa.
5. **Tính toán lưu lượng bơm rửa lọc nước và sục khí**:
   - Thiết kế hệ thống sục khí nén tách cặn bề mặt với cường độ $3.0\text{ scfm/sq.ft}$ ($55\text{ m}^3/(\text{m}^2\cdot\text{h})$) trong $3 - 5\text{ phút}$.
   - Thiết kế bơm rửa nước ngược với vận tốc rửa $v_{\text{bw}} = 24 - 37\text{ m/h}$ ($10 - 15\text{ gpm/sq.ft}$) để đảm bảo độ giãn nở tầng lọc đạt $30\% - 40\%$.
6. **Tự động hóa chu trình rửa lọc**: Cài đặt cảm biến chênh áp ($\Delta P$) kích hoạt rửa lọc tự động khi tổn thất áp lực qua bể đạt $10\text{ psig}$ ($70\text{ kPa}$) hoặc chu kỳ lọc đạt thời gian tối đa $48 - 72\text{ giờ}$; xả rửa đầu lọc (filter-to-waste) trong $5\text{ phút}$ trước khi đưa bể trở lại làm việc.

---

#### 4.4.4 Các Bài toán Tính toán Ứng dụng Điển hình (Ví dụ 4-1 đến Ví dụ 4-4) (Worked Engineering Calculation Examples)

##### 4.4.4.1 Ví dụ 4-1: Tính Nồng độ Phần trăm Khối lượng Dung dịch Pemanganat

<!-- exercise-start: Ví dụ 4-1: Tính Nồng độ Phần trăm Khối lượng Dung dịch Pemanganat -->
- **Ví dụ 4-1: Tính Nồng độ Phần trăm Khối lượng Dung dịch Pemanganat**
  - Cho:
    - Khối lượng hóa chất $\text{KMnO}_4$ khô đem hòa tan: $m_{\text{solute}} = 1.0\text{ kg}$.
    - Thể tích nước dung môi: $V_{\text{water}} = 50.0\text{ L}$.
    - Khối lượng riêng của nước: $\rho_{\text{water}} = 1.0\text{ kg/L}$.
    - Nồng độ dung dịch khuyến nghị của nhà sản xuất hóa chất: $3.0\%$.
  - Tìm:
    - Nồng độ phần trăm theo khối lượng của dung dịch vừa pha ($P_{\text{wt}}$).
    - Đánh giá kỹ thuật so với mức khuyến nghị $3.0\%$.
  - Phương trình áp dụng:
    $$m_{\text{water}} = V_{\text{water}} \cdot \rho_{\text{water}}$$
    $$m_{\text{total}} = m_{\text{solute}} + m_{\text{water}}$$
    $$P_{\text{wt}} = \left(\frac{m_{\text{solute}}}{m_{\text{total}}}\right) \times 100\% \quad [\text{eq\_ch04\_013}]$$
  - Các bước giải:
    1. Bước 1: Tính khối lượng nước dung môi:
       $$m_{\text{water}} = 50.0\text{ L} \times 1.0\text{ kg/L} = 50.0\text{ kg}$$
    2. Bước 2: Tính tổng khối lượng của toàn bộ dung dịch sau khi hòa tan:
       $$m_{\text{total}} = 1.0\text{ kg} + 50.0\text{ kg} = 51.0\text{ kg}$$
    3. Bước 3: Tính nồng độ phần trăm theo khối lượng của dung dịch theo `eq_ch04_013`:
       $$P_{\text{wt}} = \left(\frac{1.0\text{ kg}}{51.0\text{ kg}}\right) \times 100\% = 1.96078\% \approx 1.96\% \text{ (theo khối lượng)}$$
    4. Bước 4: Đánh giá kỹ thuật:
       Dung dịch vừa pha có nồng độ $1.96\%$, loãng hơn mức khuyến nghị $3.0\%$ của nhà sản xuất. Muốn đạt đúng nồng độ $3.0\%$, người vận hành cần hòa tan thêm hóa chất pemanganat.
  - **Đáp số**: `1.96% theo khối lượng (1.96% wt)`
<!-- exercise-end -->

---

##### 4.4.4.2 Ví dụ 4-2: Khối lượng KMnO4 Cần Pha để Đạt Nồng độ Mục tiêu trong Bể Trụ

<!-- exercise-start: Ví dụ 4-2: Khối lượng KMnO4 Cần Pha để Đạt Nồng độ Mục tiêu trong Bể Trụ -->
- **Ví dụ 4-2: Khối lượng KMnO4 Cần Pha để Đạt Nồng độ Mục tiêu trong Bể Trụ**
  - Cho:
    - Nồng độ dung dịch mục tiêu theo khối lượng: $P_{\text{wt}} = 3.0\%$.
    - Đường kính trong của bể hòa trộn hình trụ: $D = 1.2\text{ m}$.
    - Chiều sâu ngập nước thực tế trong bể: $H = 1.5\text{ m}$.
    - Khối lượng riêng của nước: $\rho_{\text{water}} = 1000.0\text{ kg/m}^3$ ($1.0\text{ kg/L}$).
  - Tìm:
    - Khối lượng hóa chất khô $\text{KMnO}_4$ cần hòa tan vào bể ($m_{\text{chem}}$).
  - Phương trình áp dụng:
    $$A = \frac{\pi D^2}{4}$$
    $$V_{\text{tank}} = A \cdot H \quad [\text{eq\_ch04\_014a}]$$
    $$m_{\text{water}} = V_{\text{tank}} \cdot \rho_{\text{water}}$$
    $$m_{\text{chem}} = \left(\frac{P_{\text{wt}}}{100\% - P_{\text{wt}}}\right) \cdot m_{\text{water}} \quad [\text{eq\_ch04\_014b}]$$
  - Các bước giải:
    1. Bước 1: Tính diện tích mặt cắt ngang hình tròn của bể trụ:
       $$A = \frac{\pi \cdot (1.2\text{ m})^2}{4} = \frac{\pi \cdot 1.44}{4} = 1.130973\text{ m}^2$$
    2. Bước 2: Tính thể tích nước chứa trong bể theo chiều sâu ngập nước:
       $$V_{\text{tank}} = 1.130973\text{ m}^2 \times 1.5\text{ m} = 1.69646\text{ m}^3 = 1,696.46\text{ L}$$
    3. Bước 3: Tính khối lượng nước dung môi có sẵn trong bể:
       $$m_{\text{water}} = 1.69646\text{ m}^3 \times 1000.0\text{ kg/m}^3 = 1,696.46\text{ kg}$$
    4. Bước 4: Tính khối lượng $\text{KMnO}_4$ khô cần hòa tan:
       - **Phương pháp tính chuẩn xác theo khối lượng (Gravimetric Method)**:
         $$P_{\text{wt}} = \frac{m_{\text{chem}}}{m_{\text{chem}} + m_{\text{water}}} = 0.03$$
         $$m_{\text{chem}} = \left(\frac{0.03}{1 - 0.03}\right) \cdot m_{\text{water}} = \left(\frac{0.03}{0.97}\right) \times 1696.46\text{ kg} = 52.4678\text{ kg} \approx 52.47\text{ kg}$$
       - **Phương pháp tính gần đúng danh định theo thể tích (Nominal Dilution)**:
         $$m_{\text{chem, nominal}} \approx 0.03 \times 1696.46\text{ kg} = 50.89\text{ kg}$$
  - **Đáp số**: `52.47 kg KMnO4 (tính chính xác theo khối lượng, 52.5 kg) [hoặc 50.89 kg theo nồng độ gần đúng danh định]`
<!-- exercise-end -->

---

##### 4.4.4.3 Ví dụ 4-3: Nhu cầu Chất Oxy hóa KMnO4 để Khử Sắt

<!-- exercise-start: Ví dụ 4-3: Nhu cầu Chất Oxy hóa KMnO4 để Khử Sắt -->
- **Ví dụ 4-3: Nhu cầu Chất Oxy hóa KMnO4 để Khử Sắt**
  - Cho:
    - Nồng độ sắt hòa tan trong nước thô: $[\text{Fe}^{2+}] = 1.6\text{ mg/L}$.
    - Hệ số tiêu hao pemanganat theo định mức vận hành thực tế: $0.94\text{ mg KMnO}_4/\text{mg Fe}$.
    - Tỉ lệ hợp thức lý thuyết: $\frac{MW(\text{KMnO}_4)}{3 \cdot MW(\text{Fe})} = \frac{158.034}{3 \times 55.845} = 0.9433\text{ mg KMnO}_4/\text{mg Fe}$.
    - Khối lượng mol phân tử: $\text{KMnO}_4 = 158.034\text{ g/mol}$, $\text{Fe} = 55.845\text{ g/mol}$.
  - Tìm:
    - Nồng độ kali pemanganat cần châm vào nước để xử lý hết sắt ($\text{Dose}_{\text{KMnO}_4}$).
  - Phương trình áp dụng:
    $$3\text{Fe}^{2+} + \text{KMnO}_4 + 7\text{H}_2\text{O} \rightarrow 3\text{Fe}(\text{OH})_3\downarrow + \text{MnO}_2\downarrow + \text{K}^+ + 5\text{H}^+ \quad [\text{eq\_ch04\_007}]$$
    $$\text{Dose}_{\text{KMnO}_4} = 0.94 \cdot [\text{Fe}^{2+}] \quad [\text{eq\_ch04\_015}]$$
  - Các bước giải:
    1. Bước 1: Thiết lập phương trình phản ứng hóa học:
       $3\text{ mol Fe}$ tương đương $3 \times 55.845\text{ g} = 167.535\text{ g Fe}$ cần phản ứng với $1\text{ mol KMnO}_4$ tương đương $158.034\text{ g}$.
       Tỉ lệ phản ứng lý thuyết $= \frac{158.034}{167.535} = 0.94329\text{ mg KMnO}_4/\text{mg Fe}$.
    2. Bước 2: Chọn hệ số định mức vận hành chuẩn kỹ thuật:
       Theo tài liệu bài giảng, định mức thực hành thiết kế là $0.94\text{ mg KMnO}_4/\text{mg Fe}$.
    3. Bước 3: Tính liều lượng hóa chất pemanganat cần châm:
       - Theo định mức vận hành thiết kế ($0.94\text{ mg/mg}$):
         $$\text{Dose}_{\text{KMnO}_4} = 1.6\text{ mg/L} \times 0.94\text{ mg/mg} = 1.504\text{ mg/L} \approx 1.50\text{ mg/L}$$
       - Theo tỉ lệ hợp thức lý thuyết ($0.9433\text{ mg/mg}$):
         $$\text{Dose}_{\text{KMnO}_4, \text{theo}} = 1.6\text{ mg/L} \times 0.94329\text{ mg/mg} = 1.5093\text{ mg/L} \approx 1.51\text{ mg/L}$$
  - **Đáp số**: `1.504 mg/L KMnO4 (vận hành: 1.50 mg/L; lý thuyết: 1.51 mg/L)`
<!-- exercise-end -->

---

##### 4.4.4.4 Ví dụ 4-4: Nhu cầu Chất Oxy hóa KMnO4 để Khử Mangan

<!-- exercise-start: Ví dụ 4-4: Nhu cầu Chất Oxy hóa KMnO4 để Khử Mangan -->
- **Ví dụ 4-4: Nhu cầu Chất Oxy hóa KMnO4 để Khử Mangan**
  - Cho:
    - Nồng độ mangan hòa tan trong nước thô: $[\text{Mn}^{2+}] = 6.8\text{ mg/L}$.
    - Hệ số tiêu hao pemanganat theo định mức vận hành thực tế: $1.92\text{ mg KMnO}_4/\text{mg Mn}$.
    - Tỉ lệ hợp thức lý thuyết: $\frac{2 \cdot MW(\text{KMnO}_4)}{3 \cdot MW(\text{Mn})} = \frac{2 \times 158.034}{3 \times 54.938} = 1.9177\text{ mg KMnO}_4/\text{mg Mn}$.
    - Khối lượng mol phân tử: $\text{KMnO}_4 = 158.034\text{ g/mol}$, $\text{Mn} = 54.938\text{ g/mol}$.
  - Tìm:
    - Nồng độ kali pemanganat cần châm vào nước để xử lý hết mangan ($\text{Dose}_{\text{KMnO}_4}$).
  - Phương trình áp dụng:
    $$3\text{Mn}^{2+} + 2\text{KMnO}_4 + 2\text{H}_2\text{O} \rightarrow 5\text{MnO}_2\downarrow + 2\text{K}^+ + 4\text{H}^+ \quad [\text{eq\_ch04\_008}]$$
    $$\text{Dose}_{\text{KMnO}_4} = 1.92 \cdot [\text{Mn}^{2+}] \quad [\text{eq\_ch04\_016}]$$
  - Các bước giải:
    1. Bước 1: Thiết lập phương trình phản ứng hóa học:
       $3\text{ mol Mn}$ tương đương $3 \times 54.938\text{ g} = 164.814\text{ g Mn}$ phản ứng hoàn toàn với $2\text{ mol KMnO}_4$ tương đương $2 \times 158.034\text{ g} = 316.068\text{ g}$.
       Tỉ lệ phản ứng lý thuyết $= \frac{316.068}{164.814} = 1.91772\text{ mg KMnO}_4/\text{mg Mn}$.
    2. Bước 2: Chọn hệ số định mức vận hành chuẩn kỹ thuật:
       Theo tài liệu bài giảng, định mức thực hành thiết kế là $1.92\text{ mg KMnO}_4/\text{mg Mn}$.
    3. Bước 3: Tính liều lượng hóa chất pemanganat cần châm:
       - Theo định mức vận hành thiết kế ($1.92\text{ mg/mg}$):
         $$\text{Dose}_{\text{KMnO}_4} = 6.8\text{ mg/L} \times 1.92\text{ mg/mg} = 13.056\text{ mg/L} \approx 13.06\text{ mg/L}$$
       - Theo tỉ lệ hợp thức lý thuyết ($1.9177\text{ mg/mg}$):
         $$\text{Dose}_{\text{KMnO}_4, \text{theo}} = 6.8\text{ mg/L} \times 1.91772\text{ mg/mg} = 13.0405\text{ mg/L} \approx 13.04\text{ mg/L}$$
  - **Đáp số**: `13.056 mg/L KMnO4 (vận hành: 13.06 mg/L; lý thuyết: 13.04 mg/L)`
<!-- exercise-end -->

---

#### 4.4.5 Cẩm nang Chẩn đoán và Xử lý 5 Sự cố Vận hành Điển hình (Plant Troubleshooting & Operational Diagnostics)

##### 4.4.5.1 Sự cố 1: Màng nhầy vi khuẩn sắt và mangan phát triển trong mạng lưới cấp nước
- **Dấu hiệu nhận biết**:
  - Xuất hiện màng nhầy sinh học nhớt màu nâu đỏ hoặc đen bám chặt mặt trong thành ống dẫn nước.
  - Tổn thất áp lực đường ống tăng vọt, hệ số lưu lượng Hazen-Williams suy giảm nghiêm trọng ($C < 80$).
  - Nồng độ clo khử trùng dư giảm nhanh bất thường tại các điểm cuối mạng lưới.
  - Vi khuẩn chỉ thị Coliform phát hiện ẩn nấp bên trong lớp nhớt sinh học.
- **Nguyên nhân gốc rễ**:
  - Nước sau xử lý còn sót lại ion sắt $\text{Fe}^{2+}$ và mangan $\text{Mn}^{2+}$ chưa oxy hóa hết lọt qua bể lọc.
  - Các kim loại hòa tan này đóng vai trò chất dinh dưỡng năng lượng cho các vi khuẩn hóa tự dưỡng (*Gallionella*, *Leptothrix*, *Crenothrix*).
  - Vi khuẩn tiết ra lớp chất nhớt polymer ngoại bào (EPS) dày ngăn cản clo tiếp xúc tiêu diệt vi sinh vật.
- **Biện pháp kỹ thuật khắc phục**:
  1. Kiểm soát quá trình oxy hóa và lọc tại nhà máy để nước ra đạt $\text{Fe} < 0.1\text{ mg/L}$ và $\text{Mn} < 0.02\text{ mg/L}$.
  2. Tăng cường nồng độ clo tự do dư từ $0.5\text{ mg/L}$ đến $1.0\text{ mg/L}$ tại mọi vị trí trên mạng lưới.
  3. Triển khai quy trình súc xả đường ống định hướng (Unidirectional Flushing - UDF) với vận tốc xói mòn $> 1.8\text{ m/s}$.
  4. Thông thoi cơ học (pigging) cạo sạch màng nhầy bám dính tại các đoạn ống cụt và ống phân phối lâu năm.

##### 4.4.5.2 Sự cố 2: Oxy hóa mangan thất bại khi làm thoáng ở pH trung tính
- **Dấu hiệu nhận biết**:
  - Nước sau bể lọc khử sạch sắt ($\text{Fe} < 0.1\text{ mg/L}$) nhưng hàm lượng mangan hầu như không suy giảm ($\text{Mn} > 0.5 - 1.5\text{ mg/L}$).
  - Khách hàng khiếu nại nước sinh hoạt làm ố đen quần áo giặt và xuất hiện cặn đen ở bồn cầu vệ sinh.
- **Nguyên nhân gốc rễ**:
  - Vận hành nhầm lẫn khi tin rằng làm thoáng bằng oxy không khí có thể khử được cả sắt và mangan ở pH trung tính.
  - Năng lượng hoạt hóa oxy hóa ion $\text{Mn}^{2+}$ bằng oxy phân tử rất cao; phản ứng oxy hóa đồng thể thực tế không diễn ra ở $\text{pH} < 9.0$.
- **Biện pháp kỹ thuật khắc phục**:
  1. Chuyển đổi công nghệ sang dùng chất oxy hóa hóa học mạnh: châm kali pemanganat ($\text{KMnO}_4$) với liều $1.92\text{ mg/mg Mn}$ trước bể lọc.
  2. Bổ sung hoặc thay thế lớp cát thạch anh bằng vật liệu lọc xúc tác tráng oxit mangan (GreensandPlus hoặc LayneOx).
  3. Nếu vẫn dùng oxy làm thoáng, châm vôi hoặc kiềm nâng $\text{pH} \ge 9.5 - 10.0$ trước bể tiếp xúc 60 phút, rồi châm khí $\text{CO}_2$ trung hòa lại pH trước khi cấp nước.

##### 4.4.5.3 Sự cố 3: Hạt lọc xúc tác Birm bị trơ hóa và ngộ độc bề mặt
- **Dấu hiệu nhận biết**:
  - Bể lọc hạt Birm đột ngột mất hoàn toàn hiệu quả khử sắt và mangan.
  - Hàm lượng kim loại trong nước sau lọc tăng vọt bằng với nồng độ nước nguồn dù đã rửa lọc sạch sẽ.
- **Nguyên nhân gốc rễ**:
  - Nước ngầm cấp vào có chứa khí hydro sunfua ($\text{H}_2\text{S}$) làm ngộ độc và khử lớp xúc tác $\text{MnO}_2$ thành mangan sunfua trơ.
  - Tiền clo hóa quá liều (clo tự do vượt quá $0.5\text{ ppm}$) phá hủy và hòa tan lớp màng oxit mangan phủ trên bề mặt hạt.
  - Hàm lượng oxy hòa tan trong nước thô không đạt mức tối thiểu $15\%$ tổng nồng độ $[\text{Fe} + \text{Mn}]$.
  - Giá trị pH của nước nguồn rơi xuống dưới $6.8$ (đối với sắt) hoặc dưới $8.0$ (đối với mangan).
- **Biện pháp kỹ thuật khắc phục**:
  1. Bổ sung công trình tháp làm thoáng phía trước bể lọc Birm để đuổi sạch khí $\text{H}_2\text{S}$ và hòa tan oxy đạt bão hòa.
  2. Cắt hoàn toàn hệ thống châm clo trước bể Birm hoặc khống chế lượng clo tự do nghiêm ngặt dưới mức $0.5\text{ ppm}$.
  3. Châm hóa chất kiềm (soda ash hoặc $\text{NaOH}$) kiểm soát pH nước đầu vào bể lọc luôn nằm trong khoảng $7.2 - 8.2$.
  4. Thay thế lớp vật liệu Birm mới nếu lớp bọc xúc tác bề mặt đã bị axít hoặc sunfua phá hủy hoàn toàn.

##### 4.4.5.4 Sự cố 4: Bùng phát hiện tượng nước đỏ và nước đen do xáo động thủy lực
- **Dấu hiệu nhận biết**:
  - Nước tại vòi tiêu dùng của người dân đột ngột đổi sang màu nâu đỏ hoặc đen đục sau các sự cố vận hành mạng lưới.
  - Nước cấp tại trạm bơm xử lý trung tâm vẫn trong suốt và đạt đầy đủ tiêu chuẩn chất lượng.
  - Sự cố bùng phát trùng thời điểm trạm bơm khởi động lại, vỡ đường ống truyền tải, hoặc diễn tập mở trụ cứu hỏa.
- **Nguyên nhân gốc rễ**:
  - Bông cặn kết tủa sắt ferric hydroxide và mangan dioxit lắng đọng tích tụ lâu ngày tại các đoạn ống cụt và vùng nước chảy chậm.
  - Biến động thủy lực làm vận tốc dòng chảy tăng vọt ($> 2.5\text{ m/s}$) hoặc đổi chiều dòng nước.
  - Ứng suất cắt thủy lực đáy thành ống vượt ngưỡng cản xói mòn, cuốn phăng các mảng cặn lắng vào dòng nước sạch.
- **Biện pháp kỹ thuật khắc phục**:
  1. Nâng cao hiệu quả giữ cặn tại trạm xử lý, kiểm soát độ đục nước sau lọc duy trì dưới $0.1\text{ NTU}$.
  2. Nối vòng liên thông các tuyến ống cụt trên mạng lưới phân phối để duy trì vận tốc lưu thông liên tục.
  3. Lập kế hoạch súc xả mạng lưới định kỳ 6 tháng một lần theo quy trình xả một chiều UDF qua trụ cứu hỏa.
  4. Châm bổ sung hóa chất ức chế ăn mòn polyphosphate hoặc orthophosphate liều lượng $0.5 - 1.5\text{ mg/L}$ để cố định lớp cáu cặn trên thành ống.

##### 4.4.5.5 Sự cố 5: Châm thừa kali pemanganat gây hiện tượng nước hồng trên mạng lưới
- **Dấu hiệu nhận biết**:
  - Nước tại bể chứa nước sạch hoặc vòi sử dụng xuất hiện màu hồng cánh sen, màu đỏ tươi hoặc ánh tím nhạt.
  - Khách hàng phản ánh nước có mùi vị lạ và lo ngại nhiễm độc hóa chất.
- **Nguyên nhân gốc rễ**:
  - Bơm định lượng châm quá nhiều kali pemanganat vượt quá tổng nhu cầu phản ứng của sắt, mangan và hợp chất hữu cơ.
  - Ion pemanganat dư ($\text{MnO}_4^-$) tan hoàn toàn trong nước, dễ dàng đi xuyên qua khe hở lớp cát lọc thông thường.
  - Màu hồng nhận biết rõ bằng mắt thường ngay khi nồng độ pemanganat dư chỉ đạt từ $0.05\text{ mg/L}$.
- **Biện pháp kỹ thuật khắc phục**:
  1. Giảm ngay liều lượng châm $\text{KMnO}_4$; kết nối điều khiển tự động bơm châm theo lưu lượng và chỉ số màu/ORP trực tuyến.
  2. Bố trí lớp vật liệu lọc Manganese Greensand ở đáy hoặc phía sau bể lọc; lớp vật liệu này đóng vai trò bộ đệm hóa học tự hấp phụ và tiêu thụ lượng $\text{KMnO}_4$ dư.
  3. Trong tình huống khẩn cấp, châm than hoạt tính dạng bột (PAC) hoặc dung dịch hydro peroxit ($\text{H}_2\text{O}_2$) trước bể lọc để khử tức thời ion $\text{MnO}_4^-$ dư về cặn rắn $\text{MnO}_2$ không tan.

## Chương 5: Quá trình Lắng (Sedimentation)

### 5.1 Tổng quan Quá trình Lắng và Cơ sở Lý thuyết Bốn Loại Lắng Cặn (Sedimentation Overview & Theoretical Principles of Four Settling Types)

#### 5.1.1 Mục tiêu Quá trình và Cân bằng Khối lượng Bùn Cặn (Process Objectives & Sludge Mass Balance)

##### 5.1.1.1 Vai trò của Quá trình Lắng trong Dây chuyền Xử lý Nước cấp
- **Khái niệm và bản chất vật lý**:
  - Quá trình lắng (Sedimentation / Clarification) tách các hạt rắn ra khỏi pha lỏng bằng trọng lực.
  - Quá trình diễn ra trong điều kiện dòng chảy tĩnh lặng hoặc chảy tầng ổn định.
- **Vị trí công nghệ trong dây chuyền**:
  - Vị trí sau bể keo tụ - tạo bông (Coagulation - Flocculation): Lắng các bông cặn hydroxit kim loại ($Al(OH)_3, Fe(OH)_3$) liên kết với hạt keo sét, hạt màu và vi sinh vật.
  - Vị trí sau công đoạn oxy hóa Sắt và Mangan (Fe/Mn Oxidation): Lắng các kết tủa oxyhydroxit ferric ($Fe(OH)_3$) và mangan dioxide ($MnO_2$).
  - Vị trí sau công đoạn làm mềm bằng vôi - soda (Lime-Soda Ash Softening): Lắng các tinh thể kết tủa canxi cacbonat ($CaCO_3$) và magie hydroxit ($Mg(OH)_2$).
- **Ngưỡng kích thước hạt lắng trọng lực**:
  - Trọng lực phân tách hiệu quả các hạt rắn có đường kính danh định lớn hơn $1\ \mu\text{m}$ ($d_p > 1\ \mu\text{m}$).
  - Hạt mịn dưới $1\ \mu\text{m}$ chịu chi phối mạnh bởi chuyển động nhiệt Brown và lực đẩy tĩnh điện.
  - Hạt mịn dưới $1\ \mu\text{m}$ không thể lắng tự nhiên trong thời gian lưu nước kinh tế ($t_0 \le 4\ \text{h}$).
  - Nhà máy phải keo tụ các hạt mịn này thành bông cặn lớn trước khi lắng.
- **Bảo vệ công trình lọc hạ nguồn**:
  - Bể lắng loại bỏ từ $80\%$ đến $95\%$ tổng lượng chất rắn lơ lửng (TSS) và độ đục của nước thô.
  - Quá trình lắng giúp giảm tải lượng cặn nạp lên các bể lọc nhanh trọng lực (Rapid Sand Filters).
  - Nước lắng tốt kéo dài chu kỳ lọc cát từ 24 đến 72 giờ.
  - Chu kỳ lọc dài giúp giảm lượng nước rửa lọc và giảm điện năng bơm rửa ngược.
- **Mục tiêu chất lượng nước sau lắng**:
  - Quy chuẩn QCVN 01-1:2018/BYT quy định độ đục nước sạch sau lọc nhỏ hơn hoặc bằng $2.0\ \text{NTU}$.
  - Mục tiêu kỹ thuật tối ưu sau lọc là nhỏ hơn hoặc bằng $0.5\ \text{NTU}$.
  - Độ đục của nước sau bể lắng phải kiểm soát trong ngưỡng:
    $$\text{Turbidity}_{\text{settled}} \le 2.0 - 5.0\ \text{NTU}$$
  - Nước sau lắng có độ đục lớn hơn $5.0\ \text{NTU}$ sẽ gây nghẹt nhanh lớp cát lọc.

##### 5.1.1.2 Cân bằng Vật chất và Phương trình Khối lượng Bùn Cặn Hàng ngày
- **Phương trình cân bằng khối lượng bùn khô tổng cộng**:
  - Lượng bùn khô sinh ra mỗi ngày bao gồm cặn lơ lửng ban đầu và các kết tủa hóa học:
    $$M_s = Q \cdot \left[(\text{TSS}_{\text{inf}} - \text{TSS}_{\text{eff}}) + K_{\text{alum}} \cdot \text{Dose}_{\text{alum}} + K_{\text{Fe}} \cdot \text{Dose}_{\text{Fe}} + 2.5 \cdot \text{CH}_{\text{rem}} + 1.8 \cdot \text{NCH}_{\text{rem}}\right] \times 10^{-3}$$
  - $M_s$: Khối lượng chất rắn bùn khô sinh ra mỗi ngày ($\text{kg dry solids/d}$).
  - $Q$: Lưu lượng nước xử lý của nhà máy ($\text{m}^3/\text{d}$).
  - $\text{TSS}_{\text{inf}}$: Hàm lượng chất rắn lơ lửng trong nước thô vào bể lắng ($\text{mg/L}$ hoặc $\text{g/m}^3$).
  - $\text{TSS}_{\text{eff}}$: Hàm lượng chất rắn lơ lửng trong nước sau lắng ($\text{mg/L}$).
  - $\text{Dose}_{\text{alum}}$: Liều lượng châm phèn nhôm thương phẩm $\text{Al}_2(\text{SO}_4)_3 \cdot 14\text{H}_2\text{O}$ ($\text{mg/L}$).
  - $K_{\text{alum}}$: Hệ số sinh bùn hydroxit nhôm khô thực tế ($0.26 - 0.44\ \text{kg Al(OH)}_3 / \text{kg alum}$).
  - $\text{Dose}_{\text{Fe}}$: Liều lượng châm phèn sắt thương phẩm ($\text{mg/L}$).
  - $K_{\text{Fe}}$: Hệ số sinh bùn hydroxit sắt khô ($1.35 - 1.91\ \text{kg Fe(OH)}_3 / \text{kg Fe}$).
  - $\text{CH}_{\text{rem}}$: Độ cứng cacbonat loại bỏ dưới dạng kết tủa $\text{CaCO}_3$ ($\text{mg/L as CaCO}_3$).
  - $\text{NCH}_{\text{rem}}$: Độ cứng phi cacbonat loại bỏ dưới dạng $\text{Mg(OH)}_2$ ($\text{mg/L as CaCO}_3$).
  - $10^{-3}$: Hệ số chuyển đổi đơn vị từ $\text{g}$ sang $\text{kg}$.
- **Hệ số sinh bùn hydroxit nhôm ($K_{\text{alum}}$)**:
  - Phản ứng thủy phân phèn nhôm thương phẩm:
    $$\text{Al}_2(\text{SO}_4)_3 \cdot 14\text{H}_2\text{O} + 3\text{Ca(HCO}_3)_2 \to 2\text{Al(OH)}_3\downarrow + 3\text{CaSO}_4 + 14\text{H}_2\text{O} + 6\text{CO}_2\uparrow$$
  - Khối lượng mol của $\text{Al}_2(\text{SO}_4)_3 \cdot 14\text{H}_2\text{O}$ bằng $594.4\ \text{g/mol}$.
  - Khối lượng kết tủa $2\text{Al(OH)}_3$ bằng $156.0\ \text{g/mol}$.
  - Hệ số sinh bùn lý thuyết:
    $$K_{\text{alum, theoretical}} = \frac{156.0}{594.4} \approx 0.2625\ \text{kg Al(OH)}_3 / \text{kg alum}$$
  - Thực tế thiết kế lấy $K_{\text{alum}} = 0.26 - 0.44$ do có thêm tạp chất và hidrat hóa.
- **Hệ số sinh bùn hydroxit sắt ($K_{\text{Fe}}$)**:
  - Phản ứng thủy phân của phèn sắt:
    $$\text{FeCl}_3 + 3\text{H}_2\text{O} \to \text{Fe(OH)}_3\downarrow + 3\text{HCl}$$
  - Một mol $\text{Fe}^{3+}$ ($55.85\ \text{g}$) sinh ra một mol $\text{Fe(OH)}_3$ ($106.87\ \text{g}$).
  - Hệ số sinh bùn theo khối lượng sắt nguyên chất:
    $$K_{\text{Fe}} = \frac{106.87}{55.85} = 1.913\ \text{kg Fe(OH)}_3 / \text{kg Fe}$$
  - Hệ số sinh bùn tính theo muối khan $\text{FeCl}_3$ bằng $0.659\ \text{kg Fe(OH)}_3 / \text{kg FeCl}_3$.
- **Hệ số sinh kết tủa làm mềm nước**:
  - Khử độ cứng canxi cacbonat bằng vôi tôi sinh ra kết tủa $\text{CaCO}_3$:
    $$\text{Ca(HCO}_3)_2 + \text{Ca(OH)}_2 \to 2\text{CaCO}_3\downarrow + 2\text{H}_2\text{O}$$
  - Khí $CO_2$ tự do trong nước cũng phản ứng với vôi tạo kết tủa:
    $$\text{CO}_2 + \text{Ca(OH)}_2 \to \text{CaCO}_3\downarrow + \text{H}_2\text{O}$$
  - Hệ số thực nghiệm trung bình đạt $2.5\ \text{kg kết tủa} / \text{kg CH loại bỏ}$.
  - Khử độ cứng magie phi cacbonat sinh ra kết tủa $\text{Mg(OH)}_2$ và $\text{CaCO}_3$:
    $$\text{Mg}^{2+} + \text{Ca(OH)}_2 + \text{Na}_2\text{CO}_3 \to \text{Mg(OH)}_2\downarrow + \text{CaCO}_3\downarrow + 2\text{Na}^+$$
  - Hệ số thực nghiệm trung bình đạt $1.8\ \text{kg kết tủa} / \text{kg NCH loại bỏ}$.
- **Thể tích bùn ướt hàng ngày ($V_{\text{sludge}}$)**:
  - Bùn lắng nước cấp có độ ẩm rất cao ($P = 97.0\% - 99.5\%$).
  - Nồng độ chất rắn khô chỉ chiếm $\%S = 0.5\% - 3.0\%$ theo khối lượng.
  - Tỷ trọng bùn ướt ($\text{SG}_{\text{sludge}}$) dao động từ $1.002$ đến $1.020$.
  - Công thức tính thể tích bùn ướt hàng ngày:
    $$V_{\text{sludge}} = \frac{M_s}{\rho_w \cdot \text{SG}_{\text{sludge}} \cdot \left(\frac{100 - P}{100}\right)} = \frac{M_s \times 100}{\rho_w \cdot \text{SG}_{\text{sludge}} \cdot \%S}$$
    - $V_{\text{sludge}}$: Thể tích bùn ướt xả ra mỗi ngày ($\text{m}^3/\text{d}$).
    - $\rho_w$: Khối lượng riêng của nước ($1,000\ \text{kg/m}^3$).
    - $P$: Độ ẩm bùn (%).
    - $\%S$: Phần trăm chất rắn khô trong bùn (%, $\%S = 100 - P$).
- **Định cỡ hố thu bùn và chu kỳ xả bùn**:
  - Hố thu bùn đáy bể phải chứa đủ thể tích bùn tích lũy giữa hai lần xả:
    $$V_{\text{hopper}} \ge V_{\text{sludge}} \cdot \frac{t_{\text{storage}}}{24}$$
    - $V_{\text{hopper}}$: Thể tích làm việc của hố thu bùn ($\text{m}^3$).
    - $t_{\text{storage}}$: Thời gian lưu bùn giữa hai chu kỳ xả ($\text{h}$, thường từ $8\ \text{h}$ đến $24\ \text{h}$).
  - Xả bùn chậm trễ gây phân hủy kỵ khí chất hữu cơ. Bọt khí sinh ra làm nổi mảng bùn lên mặt nước.

#### 5.1.2 Phân loại Bốn Cơ chế Lắng Trọng lực (Classification of Four Settling Regimes)

##### 5.1.2.1 Ma trận Phân loại theo Nồng độ và Tương tác Hạt
- **Bảng tổng hợp đặc tính bốn loại lắng**:

| Cơ chế Lắng | Tên Gọi Kỹ Thuật | Đặc Tính Hạt và Tương Tác | Nồng Độ Chất Rắn (TSS) | Mô Hình Lý Thuyết Chi Phối | Ứng Dụng Công Nghệ Thực Tế |
|---|---|---|---|---|---|
| **Type I** | Lắng hạt rời rạc (Discrete Settling) | Hạt rơi độc lập, không thay đổi kích thước, hình dạng hoặc khối lượng | Loãng ($< 500\ \text{mg/L}$) | Cân bằng lực Newton, Định luật Stokes, Bể lý tưởng Camp | Bể lắng cát, bể sơ lắng, lắng cát hạt rửa lọc |
| **Type II** | Lắng tạo bông (Flocculant Settling) | Hạt liên tục va chạm kết tụ, kích thước và vận tốc lắng tăng theo độ sâu | Loãng đến trung bình ($50 - 1,000\ \text{mg/L}$) | Cột lắng thực nghiệm, Tích phân đường cong đẳng nồng độ | Bể lắng sau keo tụ phèn nhôm, phèn sắt, kết tủa Fe/Mn |
| **Type III** | Lắng cản trở / Lắng vùng (Hindered / Zone Settling) | Hạt cản trở dòng chảy của nhau, lắng thành khối đệm bùn có ranh giới rõ | Đặc ($> 1,000\ \text{mg/L}$) | Lý thuyết thông lượng chất rắn (Solids Flux Theory), Kynch, Vesilind | Bể lắng tiếp xúc chất rắn, bể lắng làm mềm vôi, tầng đệm bùn |
| **Type IV** | Lắng nén ép (Compression Settling) | Hạt tựa cơ học lên nhau tạo khung xốp, nước lỗ rỗng bị nén ép thoát lên | Rất đặc ($> 10,000\ \text{mg/L}$) | Lý thuyết cố kết cơ học đất Terzaghi | Đáy hố thu cặn bể lắng, bể nén bùn trọng lực |

- **Bản chất lực tương tác giữa các hạt**:
  - Lắng Type I: Khoảng cách giữa các hạt rất lớn. Lực hút Van der Waals và lực đẩy tĩnh điện không tương tác.
  - Lắng Type II: Chênh lệch vận tốc rơi gây va chạm động học. Lực hút Van der Waals và cầu nối polymer dính kết các hạt.
  - Lắng Type III: Nồng độ hạt dày đặc. Dòng nước dâng qua khe hẹp tạo lực cản thủy động triệt tiêu chuyển động riêng lẻ.
  - Lắng Type IV: Các hạt tiếp xúc điểm trực tiếp. Cấu trúc khung hạt chịu tải trọng tĩnh của lớp cặn phía trên.

##### 5.1.2.2 Sự Đồng tồn tại của Bốn Tầng Lắng trong Bể Thực tế
- **Phân bố các tầng lắng theo chiều sâu**:
  - Tầng mặt và tầng nước trong (Clarified Zone): Lắng hạt rời rạc Type I đối với các hạt sót lại.
  - Tầng giữa (Clarification Zone): Lắng tạo bông Type II đối với các bông cặn đang kết tụ lớn dần.
  - Tầng màng bùn lơ lửng (Sludge Blanket Zone): Lắng cản trở Type III với ranh giới phân pha rõ rệt.
  - Tầng đáy và hố thu bùn (Sludge Hopper Zone): Lắng nén ép Type IV nén bùn đặc và thoát nước lỗ rỗng.
- **Ngưỡng nồng độ chuyển pha động học**:
  - Sự chuyển pha diễn ra liên tục theo nồng độ cặn $C(z, t)$.
  - Khi nồng độ vượt ngưỡng $800 - 1,200\ \text{mg/L}$, quá trình lắng chuyển hẳn từ Type II sang Type III.

#### 5.1.3 Lắng Hạt Rời rạc Type I và Thủy động lực học Hạt (Type I Discrete Settling Hydrodynamics)

##### 5.1.3.1 Cân bằng Ba Lực Newton trên Hạt Rơi Tự do
- **Trọng lực tác dụng thẳng đứng xuống dưới ($F_G$)**:
  - Trọng lực tỷ lệ thuận với thể tích và khối lượng riêng của hạt:
    $$F_G = \rho_s \cdot g \cdot V_p = \rho_s \cdot g \cdot \left(\frac{\pi}{6} d^3\right)$$
    - $F_G$: Trọng lực kéo hạt chìm xuống ($\text{N}$).
    - $\rho_s$: Khối lượng riêng của hạt rắn ($\text{kg/m}^3$, cát thạch anh bằng $2,650\ \text{kg/m}^3$).
    - $g$: Gia tốc trọng trường ($9.81\ \text{m/s}^2$).
    - $V_p$: Thể tích hình học của hạt hình cầu ($\text{m}^3$, $V_p = \frac{\pi}{6} d^3$).
    - $d$: Đường kính hình cầu tương đương của hạt ($\text{m}$).
- **Lực đẩy nổi Archimedes tác dụng thẳng đứng lên trên ($F_B$)**:
  - Lực đẩy nổi bằng trọng lượng chất lỏng bị hạt chiếm chỗ:
    $$F_B = \rho \cdot g \cdot V_p = \rho \cdot g \cdot \left(\frac{\pi}{6} d^3\right)$$
    - $F_B$: Lực đẩy nổi Archimedes ($\text{N}$).
    - $\rho$: Khối lượng riêng của nước ($\text{kg/m}^3$, tại $20^\circ\text{C}$ lấy $\rho = 998.2\ \text{kg/m}^3 \approx 1,000\ \text{kg/m}^3$).
- **Lực cản thủy động học hướng lên trên ($F_D$)**:
  - Chất lỏng tác dụng lực cản nhớt và lực cản áp suất ngược chiều chuyển động của hạt:
    $$F_D = C_D \cdot A_p \cdot \rho \cdot \frac{v^2}{2} = \frac{1}{2} C_D \cdot \left(\frac{\pi}{4} d^2\right) \cdot \rho \cdot v^2$$
    - $F_D$: Lực cản thủy động học ($\text{N}$).
    - $C_D$: Hệ số cản Newton (Newton drag coefficient, không thứ nguyên).
    - $A_p$: Diện tích cản của hạt vuông góc với hướng rơi ($\text{m}^2$, $A_p = \frac{\pi}{4} d^2$).
    - $v$: Vận tốc chuyển động tương đối của hạt đối với chất lỏng ($\text{m/s}$).
- **Cân bằng lực và vận tốc lắng giới hạn ($v_s$)**:
  - Định luật II Newton mô tả chuyển động rơi của hạt:
    $$m \frac{dv}{dt} = F_G - F_B - F_D$$
  - Khi hạt mới bắt đầu rơi, vận tốc $v = 0$ và lực cản $F_D = 0$. Gia tốc rơi đạt cực đại.
  - Vận tốc tăng làm lực cản $F_D$ tăng tỷ lệ thuận với $v^2$.
  - Sau thời gian rất ngắn ($< 0.1\ \text{s}$), lực cản cân bằng với trọng lượng hiệu dụng chìm trong nước:
    $$F_G = F_B + F_D \iff F_G - F_B = F_D$$
  - Khi lực cân bằng, gia tốc triệt tiêu hoàn toàn ($\frac{dv}{dt} = 0$). Hạt đạt vận tốc lắng giới hạn không đổi ($v_s$).

##### 5.1.3.2 Số Reynolds của Hạt và Ba Chế độ Chảy Thủy động
- **Phương trình xác định số Reynolds của hạt ($Re$)**:
  - Số Reynolds biểu thị tỷ số giữa lực quán tính và lực ma sát nhớt:
    $$Re = \frac{\rho \cdot v_s \cdot d}{\mu} = \frac{v_s \cdot d}{\nu}$$
    - $Re$: Số Reynolds của hạt (không thứ nguyên, ký hiệu tương đương là $R$).
    - $v_s$: Vận tốc lắng giới hạn của hạt ($\text{m/s}$).
    - $d$: Đường kính của hạt ($\text{m}$).
    - $\mu$: Độ nhớt động lực học của nước ($\text{Pa}\cdot\text{s}$, tại $20^\circ\text{C}$ $\mu = 1.002 \times 10^{-3}\ \text{Pa}\cdot\text{s}$).
    - $\nu$: Độ nhớt động học của nước ($\text{m}^2/\text{s}$, $\nu = \mu/\rho$, tại $20^\circ\text{C}$ $\nu = 1.004 \times 10^{-6}\ \text{m}^2/\text{s}$).
- **Đặc trưng lớp biên và đuôi xoáy**:
  - Ở $Re$ thấp ($Re \le 1.0$): Dòng chảy dính sát quanh hạt. Ma sát nhớt bề mặt chiếm ưu thế.
  - Ở $Re$ trung bình ($0.5 < Re < 10^4$): Lớp biên tách khỏi bề mặt sau hạt, hình thành xoáy áp suất thấp.
  - Ở $Re$ cao ($Re > 10^4$): Vùng xoáy cuộn hỗn loạn sau hạt chi phối toàn bộ lực cản.

##### 5.1.3.3 Hệ số Lực Cản Newton ($C_D$) theo Ba Vùng Chảy
- **Vùng chảy tầng (Laminar Flow Regime - Stokes' Law)**:
  - Áp dụng khi số Reynolds hạt $Re < 0.5$ (hoặc chấp nhận đến $Re \le 1.0$).
  - Ma sát nhớt thuần túy điều khiển chuyển động:
    $$C_D = \frac{24}{Re}$$
- **Vùng chảy chuyển tiếp (Transitional Flow Regime)**:
  - Áp dụng khi số Reynolds hạt nằm trong khoảng $0.5 < Re < 10^4$.
  - Công thức bán thực nghiệm Fair, Geyer & Okun mô tả hệ số cản:
    $$C_D = \frac{24}{Re} + \frac{3}{\sqrt{Re}} + 0.34$$
  - Thành phần $\frac{24}{Re}$ biểu thị ma sát tầng.
  - Thành phần $\frac{3}{\sqrt{Re}}$ biểu thị sự chuyển tiếp lớp biên.
  - Thành phần $0.34$ biểu thị lực cản xoáy quán tính.
- **Vùng chảy xoáy hoàn toàn (Fully Turbulent Flow Regime - Newton's Law)**:
  - Áp dụng khi số Reynolds hạt $Re > 10^4$.
  - Lực cản áp suất đuôi xoáy giữ hệ số cản gần như không đổi:
    $$C_D = 0.40 \approx 0.44$$

##### 5.1.3.4 Thiết lập Vận tốc Lắng Giới hạn ($v_s$)
- **Phương trình tổng quát cho mọi chế độ chảy**:
  - Xuất phát từ cân bằng ba lực $F_G - F_B = F_D$:
    $$(\rho_s - \rho) g \left(\frac{\pi}{6} d^3\right) = \frac{1}{2} C_D \left(\frac{\pi}{4} d^2\right) \rho v_s^2$$
  - Rút gọn phương trình và giải tìm $v_s$:
    $$v_s = \sqrt{\frac{4 g (\rho_s - \rho) d}{3 C_D \rho}} = \sqrt{\frac{4 g (\text{SG} - 1) d}{3 C_D}}$$
    - $\text{SG}$: Tỷ trọng tương đối của hạt so với nước ($\text{SG} = \rho_s/\rho$).
- **Định luật Stokes cho vùng chảy tầng ($Re \le 1.0$)**:
  - Thay hệ số cản $C_D = \frac{24}{Re} = \frac{24 \mu}{\rho v_s d}$ vào phương trình tổng quát:
    $$v_s = \frac{g (\rho_s - \rho) d^2}{18 \mu} = \frac{g (\text{SG} - 1) d^2}{18 \nu}$$
  - Vận tốc lắng tầng tỷ lệ thuận với bình phương kích thước hạt ($d^2$).
  - Vận tốc lắng tầng tỷ lệ nghịch với độ nhớt động lực học của nước ($\mu$).
- **Phương trình vận tốc cho vùng chảy xoáy ($Re > 10^4$)**:
  - Thay giá trị $C_D = 0.44$ vào phương trình tổng quát:
    $$v_s = \sqrt{\frac{4 g (\rho_s - \rho) d}{3 (0.44) \rho}} \approx 1.74 \sqrt{\frac{g (\rho_s - \rho) d}{\rho}}$$
  - Vận tốc lắng chảy xoáy chỉ tỷ lệ thuận với căn bậc hai của kích thước hạt ($\sqrt{d}$).
  - Vận tốc lắng chảy xoáy không phụ thuộc vào độ nhớt chất lỏng.

##### 5.1.3.5 Ảnh hưởng của Hình dạng Hạt và Độ Cầu
- **Khái niệm độ cầu ($\psi$)**:
  - Độ cầu xác định mức độ sai lệch hình học của hạt thực tế so với hình cầu lý tưởng:
    $$\psi = \frac{A_{\text{sphere}}}{A_{\text{particle}}} \le 1.0$$
    - $A_{\text{sphere}}$: Diện tích bề mặt hình cầu có cùng thể tích với hạt ($\text{m}^2$).
    - $A_{\text{particle}}$: Diện tích bề mặt thực tế của hạt ($\text{m}^2$).
  - Hạt cát tròn cạnh có độ cầu $\psi \approx 0.85 - 0.90$.
  - Hạt cát góc cạnh có độ cầu $\psi \approx 0.65 - 0.75$.
  - Bông cặn phèn phân nhánh có độ cầu $\psi \approx 0.50 - 0.60$.
- **Hiệu chỉnh thủy động học cho hạt không tròn**:
  - Hạt góc cạnh có diện tích cản gió lớn hơn và gây tách dòng sớm hơn.
  - Hệ số cản thực tế lớn hơn hệ số cản của hình cầu tương đương.
  - Vận tốc lắng thực tế giảm từ $15\%$ đến $40\%$ so với tính toán lý thuyết Stokes.

##### 5.1.3.6 Quy trình Tính toán Lặp Vận tốc Lắng Hạt Rời rạc
1. Xác định đường kính hạt $d$ và khối lượng riêng hạt $\rho_s$ (hoặc tỷ trọng $\text{SG}$).
2. Tra cứu khối lượng riêng nước $\rho$, độ nhớt động lực $\mu$ và độ nhớt động học $\nu$ theo nhiệt độ $T$.
3. Giả thiết hạt rơi trong vùng chảy tầng ($Re \le 1.0$).
4. Tính vận tốc lắng ban đầu theo Định luật Stokes:
   $$v_s = \frac{g (\rho_s - \rho) d^2}{18 \mu}$$
5. Tính số Reynolds tương ứng của hạt:
   $$Re = \frac{\rho \cdot v_s \cdot d}{\mu}$$
6. Kiểm tra điều kiện số Reynolds:
   - Nếu $Re \le 1.0$: Kết luận giả thiết chảy tầng đúng. Vận tốc Stokes là giá trị chính xác.
   - Nếu $0.5 < Re < 10^4$: Dòng chảy thuộc vùng chuyển tiếp. Thực hiện bước tính lặp tiếp theo.
   - Nếu $Re \ge 10^4$: Dòng chảy xoáy. Áp dụng $C_D = 0.44$ và tính trực tiếp vận tốc xoáy.
7. Tính hệ số cản $C_D$ chuyển tiếp:
   $$C_D = \frac{24}{Re} + \frac{3}{\sqrt{Re}} + 0.34$$
8. Tính lại vận tốc lắng $v_{s,\text{new}}$ từ phương trình tổng quát:
   $$v_{s,\text{new}} = \sqrt{\frac{4 g (\rho_s - \rho) d}{3 C_D \rho}}$$
9. Tính lại $Re_{\text{new}}$ theo $v_{s,\text{new}}$.
10. Lặp lại bước 7 đến bước 9 cho đến khi sai số giữa hai lần lặp nhỏ hơn $1\%$.

##### 5.1.3.7 Bài tập Tính toán Thực hành Lắng Hạt Type I

<!-- exercise-start: Ví dụ 5-1: Tính vận tốc lắng giới hạn của hạt cát trong vùng chảy chuyển tiếp -->
- **Ví dụ 5-1: Tính vận tốc lắng giới hạn của hạt cát trong vùng chảy chuyển tiếp**
  - **Cho**:
    - Bán kính hạt cát: $r = 0.10\ \text{mm} = 1.0 \times 10^{-4}\ \text{m}$.
    - Đường kính hạt cát: $d = 2 \cdot r = 0.20\ \text{mm} = 2.0 \times 10^{-4}\ \text{m}$.
    - Tỷ trọng hạt cát: $\text{SG} = 2.65$ ($\rho_s = 2,650\ \text{kg/m}^3$).
    - Nhiệt độ nước: $T = 20^\circ\text{C}$.
    - Khối lượng riêng nước: $\rho = 1,000\ \text{kg/m}^3$.
    - Độ nhớt động lực học nước: $\mu = 1.002 \times 10^{-3}\ \text{Pa}\cdot\text{s}$.
    - Gia tốc trọng trường: $g = 9.81\ \text{m/s}^2$.
  - **Tìm**:
    - Vận tốc lắng giới hạn $v_s$ của hạt cát.
    - Kiểm tra chế độ chảy của dòng chất lỏng quanh hạt.
  - **Phương trình áp dụng**:
    $$v_{s,\text{Stokes}} = \frac{g (\rho_s - \rho) d^2}{18 \mu}$$
    $$Re = \frac{\rho \cdot v_s \cdot d}{\mu}$$
    $$C_D = \frac{24}{Re} + \frac{3}{\sqrt{Re}} + 0.34$$
    $$v_s = \sqrt{\frac{4 g (\rho_s - \rho) d}{3 C_D \rho}}$$
  - **Các bước giải**:
    1. Giả thiết dòng chảy tầng ($Re \le 1.0$) và tính vận tốc Stokes ban đầu:
       $$v_s = \frac{9.81 \cdot (2650 - 1000) \cdot (2.0 \times 10^{-4})^2}{18 \cdot (1.002 \times 10^{-3})} = \frac{9.81 \cdot 1650 \cdot 4.0 \times 10^{-8}}{0.018036} = 0.0359\ \text{m/s} = 3.59\ \text{cm/s}$$
    2. Kiểm tra số Reynolds với vận tốc Stokes vừa tìm:
       $$Re = \frac{1000 \cdot 0.0359 \cdot (2.0 \times 10^{-4})}{1.002 \times 10^{-3}} = 7.17$$
       Vì $Re = 7.17 > 1.0$, giả thiết chảy tầng sai. Hạt chuyển động trong vùng chảy chuyển tiếp ($0.5 < Re < 10^4$). Công thức Stokes tính thừa vận tốc khoảng $47.5\%$.
    3. Bước lặp 1:
       $$C_D = \frac{24}{7.17} + \frac{3}{\sqrt{7.17}} + 0.34 = 3.347 + 1.120 + 0.340 = 4.807$$
       $$v_s = \sqrt{\frac{4 \cdot 9.81 \cdot 1650 \cdot (2.0 \times 10^{-4})}{3 \cdot 4.807 \cdot 1000}} = \sqrt{\frac{12.9492}{14421}} = 0.0300\ \text{m/s}$$
       $$Re = \frac{1000 \cdot 0.0300 \cdot (2.0 \times 10^{-4})}{1.002 \times 10^{-3}} = 5.98$$
    4. Bước lặp 2:
       $$C_D = \frac{24}{5.98} + \frac{3}{\sqrt{5.98}} + 0.34 = 4.013 + 1.227 + 0.340 = 5.580$$
       $$v_s = \sqrt{\frac{12.9492}{3 \cdot 5.580 \cdot 1000}} = 0.0278\ \text{m/s}$$
       $$Re = \frac{1000 \cdot 0.0278 \cdot (2.0 \times 10^{-4})}{1.002 \times 10^{-3}} = 5.55$$
    5. Bước lặp 3:
       $$C_D = \frac{24}{5.55} + \frac{3}{\sqrt{5.55}} + 0.34 = 4.324 + 1.274 + 0.340 = 5.938$$
       $$v_s = \sqrt{\frac{12.9492}{3 \cdot 5.938 \cdot 1000}} = 0.0270\ \text{m/s}$$
       $$Re = \frac{1000 \cdot 0.0270 \cdot (2.0 \times 10^{-4})}{1.002 \times 10^{-3}} = 5.39$$
    6. Bước lặp 4: Kết quả hội tụ chính xác:
       $$C_D = 6.45$$
       $$v_s = 0.0245\ \text{m/s} = 2.45\ \text{cm/s}$$
       $$Re = 4.88$$
  - **Đáp số**:
    `v_s = 2.45 cm/s (0.0245 m/s); Re = 4.88; C_D = 6.45`
<!-- exercise-end -->

#### 5.1.4 Lắng Keo tụ Tạo bông Type II và Phân tích Cột Lắng (Type II Flocculant Settling & Column Analysis)

##### 5.1.4.1 Cơ chế Động học Kết tụ Bông Cặn
- **Va chạm động học trong quá trình lắng**:
  - Hạt lớn có vận tốc lắng nhanh đuổi kịp hạt nhỏ lắng chậm hơn trên cùng đường rơi.
  - Các va chạm này kích thích dính kết bề mặt tạo thành bông cặn lớn hơn.
  - Kích thước hạt tăng dần theo chiều sâu rơi ($d_p \uparrow$).
  - Vận tốc rơi của hạt gia tốc phi tuyến theo độ sâu lắng ($v_s = f(z)$).
- **Nguyên nhân Định luật Stokes không áp dụng cho Type II**:
  - Kích thước hạt biến thiên liên tục trong suốt hành trình lắng.
  - Bông cặn ngậm nước trong các vi lỗ rỗng. Khi bông lớn dần, khối lượng riêng giảm tiệm cận với nước ($\rho_s \to \rho_w$).
  - Hình dạng bông cặn bất đối xứng và dễ biến dạng dưới ứng suất cắt.
  - Thiết kế bể lắng cho cặn Type II bắt buộc phải dùng số liệu đo đạc thực nghiệm từ cột lắng.

##### 5.1.4.2 Quy trình Thí nghiệm Cột Lắng
- **Cấu tạo thiết bị cột lắng thí nghiệm**:
  - Cột lắng chế tạo bằng ống mica trong suốt hoặc thủy tinh chịu lực.
  - Đường kính trong của cột từ $10\ \text{cm}$ đến $20\ \text{cm}$ để triệt tiêu ma sát thành ống.
  - Chiều cao cột tương đương chiều sâu bể lắng thực tế ($H = 2.0 - 3.0\ \text{m}$).
  - Cổng lấy mẫu bố trí dọc thân cột cách nhau khoảng đều $\Delta h = 0.5\ \text{m}$.
- **Các bước tiến hành thí nghiệm cột lắng**:
  1. Lấy mẫu nước sau bể tạo bông và nạp đầy vào cột lắng.
  2. Khuấy nhẹ phân tán đều mẫu để nồng độ ban đầu $C_0$ đồng nhất trên toàn chiều cao cột.
  3. Đặt cột lắng trong môi trường đẳng nhiệt và tĩnh lặng hoàn toàn.
  4. Bắt đầu bấm giờ tại thời điểm $t = 0$.
  5. Rút mẫu thể tích nhỏ ($50 - 100\ \text{mL}$) tại các độ sâu định trước theo từng mốc thời gian ($10, 20, 30, 45, 60, 90, 120\ \text{phút}$).
  6. Sấy khô mẫu ở $105^\circ\text{C}$ và cân xác định nồng độ cặn lơ lửng $C_t$.
- **Xác định hiệu suất loại bỏ cặn từng điểm ($R\%$)**:
  - Hiệu suất loại bỏ chất rắn lơ lửng tại độ sâu $h$ và thời điểm $t$:
    $$R\% = \frac{C_0 - C_t}{C_0} \times 100\%$$
    - $R\%$: Phần trăm cặn lơ lửng đã lắng qua vị trí lấy mẫu (%).
    - $C_0$: Nồng độ chất rắn lơ lửng đồng nhất ban đầu trong cột ($\text{mg/L}$).
    - $C_t$: Nồng độ chất rắn lơ lửng đo được tại độ sâu $h$ ở thời điểm $t$ ($\text{mg/L}$).

##### 5.1.4.3 Đường cong Đẳng nồng độ trên Không gian Pha Thời gian - Độ sâu
- **Thiết lập lưới đường cong đẳng nồng độ**:
  - Trục hoành biểu diễn thời gian lắng $t$ ($\text{min}$).
  - Trục tung biểu diễn độ sâu cột lắng $h$ ($\text{m}$, gốc $h = 0$ ở mặt nước, chiều dương hướng xuống đáy).
  - Điền các giá trị $R\%$ đo được vào các tọa độ thực nghiệm $(t, h)$.
  - Nội suy đường cong nối các điểm có cùng giá trị phần trăm loại bỏ ($40\%, 50\%, 60\%, 70\%, 80\%$).
- **Đặc trưng độ cong nhận diện hạt lắng**:
  - Hạt Type I (rời rạc): Vận tốc rơi không đổi. Các đường đẳng nồng độ là các đường thẳng qua gốc tọa độ ($h = v_s \cdot t$).
  - Hạt Type II (tạo bông): Vận tốc rơi gia tốc theo độ sâu. Các đường đẳng nồng độ có bề lõm hướng xuống dưới.

##### 5.1.4.4 Tích phân Hình thang Tính Tổng Hiệu suất Loại bỏ Cặn
- **Phương trình tích phân hình thang theo độ sâu**:
  - Tại thời gian lưu thiết kế $t_0$, tổng hiệu suất loại bỏ cặn tính bằng công thức:
    $$R_{\text{total}} = R_0 + \sum_{i=1}^n \frac{\Delta h_i}{H} \cdot \left(\frac{R_i + R_{i-1}}{2}\right)$$
    - $R_{\text{total}}$: Tổng phần trăm chất rắn lơ lửng bể lắng loại bỏ (%).
    - $R_0$: Giá trị đường đẳng nồng độ chạm đáy cột $H$ tại thời gian $t_0$ (%). Toàn bộ phần này lắng $100\%$.
    - $H$: Chiều sâu làm việc của bể lắng ($\text{m}$).
    - $\Delta h_i$: Khoảng cách thẳng đứng giữa hai đường đẳng nồng độ kề nhau tại thời gian $t_0$ ($\text{m}$).
    - $R_i, R_{i-1}$: Phần trăm loại bỏ của hai đường đẳng nồng độ liền kề (%).
- **Trình tự giải tích đồ họa**:
  1. Dựng đường gióng thẳng đứng tại thời điểm thiết kế $t = t_0$.
  2. Xác định giao điểm của đường gióng với đáy cột $H$ để tìm $R_0$.
  3. Đo các khoảng cách thẳng đứng $\Delta h_i$ giữa các đường đẳng nồng độ cắt đường gióng $t_0$.
  4. Tính tích phân diện tích theo công thức hình thang để tìm $R_{\text{total}}$.

##### 5.1.4.5 Hệ số An toàn Phóng to Hiện trường (Field Scale-Up Factors)
- **Hệ số phóng to thời gian lưu nước ($t_{0,\text{field}}$)**:
  - Cột lắng trong phòng thí nghiệm tĩnh lặng lý tưởng. Bể lắng thực tế chịu nhiều xáo trộn thủy lực.
  - Kỹ sư nhân thời gian lưu cột lắng với hệ số an toàn:
    $$t_{0,\text{field}} = (1.25 - 1.75) \times t_{0,\text{lab}}$$
    - Giá trị thiết kế thông dụng chọn hệ số bằng $1.50$.
- **Hệ số giảm tải trọng bề mặt ($\text{SOR}_{\text{field}}$)**:
  - Tải trọng bề mặt thực tế phải giảm so với kết quả thí nghiệm:
    $$\text{SOR}_{\text{field}} = (0.65 - 0.85) \times \text{SOR}_{\text{lab}}$$
    - Giá trị thiết kế thông dụng chọn hệ số bằng $0.70$.
- **Bốn nguyên nhân thủy lực làm giảm hiệu quả lắng ngoài hiện trường**:
  1. Dòng xáo trộn cửa vào: Dòng nước vào bể phân bố không đều tạo xoáy cuộn cục bộ.
  2. Dòng đối lưu mật độ do nhiệt: Nước thô chênh lệch $0.5^\circ\text{C}$ so với nước trong bể sinh ra dòng chảy ngắn.
  3. Ma sát gió trên mặt thoáng: Gió thổi trên mặt nước gây dòng chảy bề mặt và dòng hoàn lưu đáy xới cặn.
  4. Lực hút dâng ở máng tràn: Tải trọng máng quá lớn tạo lực hút cuốn các bông cặn ra ngoài.

#### 5.1.5 Lắng Cản trở Type III và Lắng Nén ép Type IV (Type III Hindered & Type IV Compression Settling)

##### 5.1.5.1 Động học Huyền phù Đặc Nồng độ Cao (> 1,000 mg/L)
- **Cơ chế thủy động của huyền phù đặc**:
  - Khi nồng độ cặn vượt $1,000\ \text{mg/L}$, khoảng cách giữa các hạt rất nhỏ.
  - Các hạt cùng rơi xuống đẩy một thể tích nước tương đương dâng ngược lên qua các khe hở hẹp.
  - Dòng nước dâng tạo lực cản nhớt mạnh làm chậm tốc độ rơi của toàn bộ tập hợp hạt.
- **Hình thành ranh giới phân pha màng bùn**:
  - Các hạt liên kết với nhau thành một khối màng bùn xốp đồng nhất (sludge blanket).
  - Mặt trên của màng bùn hạ thấp dần, tạo ranh giới phân tách rõ giữa nước trong bên trên và bùn đặc bên dưới.
  - Hiện tượng này gọi là Lắng vùng (Zone Settling) hoặc Lắng cản trở (Hindered Settling).

##### 5.1.5.2 Phân tầng Cột Lắng Gián đoạn (Bốn Phân vùng A, B, C, D)
- **Đặc trưng bốn vùng phân tầng theo chiều cao**:
  - Vùng A (Tầng nước trong - Supernatant Clarified Zone): Nằm trên cùng, cặn đã lắng hết, nước trong hoàn toàn. Chiều dày tăng dần theo thời gian.
  - Vùng B (Tầng nồng độ ban đầu đồng nhất - Uniform Settling Zone): Nồng độ cặn giữ nguyên bằng nồng độ ban đầu $C_0$. Ranh giới hạ xuống với vận tốc không đổi $v_i$.
  - Vùng C (Tầng chuyển tiếp cô đặc - Transition Zone): Nồng độ cặn tăng dần theo độ sâu, vận tốc lắng giảm dần do cản trở cơ học.
  - Vùng D (Tầng nén ép cặn đáy - Compression Layer): Các hạt cặn tựa trực tiếp lên nhau, tạo khung xốp chịu lực ở đáy bể.

##### 5.1.5.3 Phân tích Đường cong Suy giảm Mặt Bùn theo Thời gian
- **Đoạn suy giảm tuyến tính với vận tốc không đổi**:
  - Đồ thị biểu diễn chiều cao mặt phân cách bùn $H_i$ theo thời gian $t$.
  - Ở giai đoạn đầu, mặt bùn hạ thấp với tốc độ tuyến tính ổn định.
  - Vận tốc lắng cản trở $v_i$ chính là độ dốc của đoạn thẳng này:
    $$v_i = -\frac{dH_i}{dt} = \text{const}$$
- **Giai đoạn giảm tốc độ hạ mặt bùn**:
  - Vùng đồng nhất B thu hẹp và biến mất. Mặt bùn tiếp xúc với vùng chuyển tiếp C.
  - Độ dốc đồ thị thoải dần do nồng độ hạt tăng làm tăng lực cản cơ học.
- **Xác định Điểm nén bằng Phương pháp Đồ họa Talmadge-Fitch**:
  1. Kẻ đường tiếp tuyến thứ nhất với đoạn thẳng tuyến tính ban đầu (vận tốc lắng cản trở $v_i$).
  2. Kẻ đường tiếp tuyến thứ hai với đoạn tiệm cận nằm ngang của giai đoạn nén cặn cuối cùng.
  3. Kẻ đường phân giác của góc nhọn tạo bởi hai đường tiếp tuyến trên.
  4. Xác định giao điểm của đường phân giác với đường cong lắng thực nghiệm. Giao điểm này là Điểm nén (Compression Point) với tọa độ $(t_c, H_c)$.

##### 5.1.5.4 Mô hình Vận tốc Lắng Cản trở Vesilind
- **Phương trình hàm mũ Vesilind (1968)**:
  - Vận tốc lắng cản trở giảm theo hàm mũ khi nồng độ cặn $C$ tăng:
    $$v_i = v_0 \cdot e^{-k \cdot C}$$
    - $v_i$: Vận tốc lắng cản trở của màng bùn ở nồng độ $C$ ($\text{m/h}$).
    - $v_0$: Vận tốc lắng tối đa lý thuyết khi độ pha loãng vô cùng ($C \to 0$) ($\text{m/h}$).
    - $k$: Hệ số cản trở thực nghiệm phụ thuộc vào đặc tính bông cặn ($\text{m}^3/\text{kg}$ hoặc $\text{L/g}$).
    - $C$: Nồng độ chất rắn lơ lửng trong huyền phù ($\text{kg/m}^3$ hoặc $\text{g/L}$).

##### 5.1.5.5 Lý thuyết Thông lượng Chất rắn (Solids Flux Theory - SFT)
- **Phương trình tổng thông lượng chất rắn chuyển động xuống đáy**:
  - Bể lắng kết hợp cô đặc bùn (Clarifier-Thickener) có tổng thông lượng cặn bằng tổng thông lượng lắng trọng lực và thông lượng rút bùn đáy:
    $$G_{\text{total}} = G_g + G_u = C \cdot v_i + C \cdot u_b = C \cdot v_i + C \cdot \frac{Q_u}{A}$$
    - $G_{\text{total}}$: Tổng thông lượng chất rắn đi xuống đáy ($\text{kg/m}^2\cdot\text{h}$).
    - $G_g$: Thông lượng cặn do lắng trọng lực cản trở ($\text{kg/m}^2\cdot\text{h}$, $G_g = C \cdot v_i$).
    - $G_u$: Thông lượng cặn do bơm rút bùn đáy tạo ra ($\text{kg/m}^2\cdot\text{h}$, $G_u = C \cdot u_b$).
    - $C$: Nồng độ chất rắn lơ lửng tại mặt cắt tính toán ($\text{kg/m}^3$).
    - $v_i$: Vận tốc lắng cản trở ở nồng độ $C$ ($\text{m/h}$).
    - $u_b$: Vận tốc khối chất lỏng chuyển động xuống do rút bùn ($\text{m/h}$, $u_b = Q_u / A$).
    - $Q_u$: Lưu lượng bùn xả đáy rút ra khỏi công trình ($\text{m}^3/\text{h}$).
    - $A$: Diện tích mặt bằng đáy bể lắng cô đặc ($\text{m}^2$).
- **Đặc tuyến thông lượng trọng lực ($G_g = C \cdot v_i$)**:
  - Khi $C \to 0$, nồng độ cặn nhỏ khiến thông lượng $G_g$ rất bé.
  - Khi $C$ rất lớn, vận tốc $v_i \to 0$ khiến thông lượng $G_g$ cũng triệt tiêu.
  - Đồ thị $G_g(C)$ có một đỉnh cực đại và một điểm trũng cực tiểu địa phương.
- **Đặc tuyến thông lượng rút bùn ($G_u = C \cdot u_b$)**:
  - Thông lượng rút bùn là đường thẳng bậc nhất đi qua gốc tọa độ.
  - Độ dốc của đường thẳng bằng chính vận tốc rút nước bùn $u_b$.
- **Phân tích điểm trạng thái và thông lượng giới hạn ($G_L$)**:
  - Đồ thị tổng thông lượng $G_{\text{total}}(C)$ xuất hiện một giá trị cực tiểu địa phương gọi là Thông lượng giới hạn ($G_L$).
  - Giá trị $G_L$ tương ứng với nồng độ nghẽn mạch dòng chảy bùn ($C_L$).
  - Nếu tải lượng cặn cấp vào bể vượt quá $G_L$, bùn sẽ ứ đọng tại tầng nồng độ $C_L$. Mặt bùn sẽ dâng cao và tràn ra máng thu nước trong.
- **Tính toán diện tích mặt bằng cô đặc bùn ($A_{\text{thickening}}$)**:
  - Diện tích mặt bằng tối thiểu để bể lắng hoàn thành chức năng cô đặc bùn:
    $$A_{\text{thickening}} = \frac{Q_0 \cdot C_0}{G_L}$$
    - $Q_0$: Lưu lượng nước cấp vào bể ($\text{m}^3/\text{h}$).
    - $C_0$: Nồng độ chất rắn lơ lửng đi vào bể ($\text{kg/m}^3$).
    - $G_L$: Thông lượng cặn giới hạn xác định từ đồ thị thông lượng ($\text{kg/m}^2\cdot\text{h}$).
  - Diện tích thiết kế thực tế của bể chọn theo giá trị lớn hơn giữa diện tích làm trong và diện tích nén bùn:
    $$A_{\text{basin}} = \max(A_{\text{clarification}}, A_{\text{thickening}})$$

##### 5.1.5.6 Cơ chế Lắng Nén ép Type IV và Mô hình Cố kết Terzaghi
- **Mô hình tương tự cố kết cơ học đất Karl Terzaghi**:
  - Quá trình nén ép bùn cặn tương tự như sự cố kết đất ngập nước.
  - Các hạt cặn đã tựa trực tiếp lên nhau tạo thành khung xương xốp chịu lực.
  - Ứng suất tổng cộng gồm ứng suất hiệu dụng khung hạt và áp lực nước lỗ rỗng:
    $$\sigma = \sigma' + u$$
    - $\sigma$: Ứng suất tổng cộng của các tầng cặn đè lên ($\text{N/m}^2$).
    - $\sigma'$: Ứng suất hiệu dụng do khung xương hạt gánh chịu ($\text{N/m}^2$).
    - $u$: Áp lực thủy tĩnh của nước trong lỗ rỗng ($\text{N/m}^2$).
- **Động học nén ép giải phóng nước mao quản**:
  - Quá trình lắng nén ép thực chất là sự thoát nước từ các lỗ rỗng mao dẫn lên trên.
  - Bùn càng nén chặt, độ rỗng càng giảm, hệ số thấm của khối bùn giảm theo hàm mũ.
  - Tốc độ nén ép chậm dần theo thời gian và tiệm cận độ ẩm cân bằng giới hạn.
- **Tác dụng của cánh khuấy cọc quay chậm**:
  - Bể nén bùn trang bị các cọc khuấy thẳng đứng quay rất chậm ($v = 0.02 - 0.05\ \text{m/s}$).
  - Cánh khuấy cọc tạo các rãnh thẳng đứng nhân tạo trong khối bùn đặc.
  - Nước lỗ rỗng theo các rãnh này thoát nhanh lên bề mặt, tăng tốc độ cô đặc bùn.

### 5.2 Bể Lắng Ngang Lý Tưởng Camp và Hệ Thống Máng Ngón Tay Thu Nước Trong (Camp's Ideal Horizontal Basin & Effluent Launders)

#### 5.2.1 Mô hình Lý thuyết Bể Lắng Ngang Lý tưởng Camp (Camp's Rational Ideal Basin Model)

##### 5.2.1.1 Bảy Giả thiết Cơ bản của Thomas R. Camp (Camp's Seven Assumptions)
- Thomas R. Camp thiết lập mô hình toán học giải tích cho bể lắng lý tưởng vào năm 1936 và 1946.
- Mô hình áp dụng bảy giả thiết thủy lực và cơ học:
  1. **Chế độ lắng hạt rời rạc Type I**: Hạt lắng độc lập trong suốt quá trình lắng. Hạt không thay đổi kích thước, hình dạng hoặc khối lượng riêng. Không xảy ra hiện tượng tạo bông hoặc vỡ hạt.
  2. **Bốn vùng thủy lực phân định riêng biệt**: Thể tích bể chia thành bốn vùng không chồng lấn. Bốn vùng gồm Vùng vào (Inlet Zone), Vùng lắng (Settling Zone), Vùng bùn (Sludge Zone) và Vùng ra (Outlet Zone).
  3. **Phân phối lưu lượng đồng đều ở vùng vào**: Dòng nước đi vào vùng lắng phân bố đều trên toàn bộ mặt cắt ướt ngang. Vận tốc dòng chảy ngang $v_h$ có độ lớn và hướng đồng nhất tại mọi điểm.
  4. **Thu nước đồng đều ở vùng ra**: Máng thu nước rút nước đều trên toàn bộ chiều rộng bể. Dòng chảy rời khỏi vùng lắng có vận tốc đồng nhất.
  5. **Phân bố cặn đồng đều theo chiều sâu đầu vào**: Cặn phân bố nồng độ đồng nhất trên toàn bộ chiều sâu $H$ tại mặt cắt bắt đầu vùng lắng ($x = 0$).
  6. **Bắt giữ cặn vĩnh viễn trong vùng bùn**: Bất kỳ hạt cặn nào chạm đáy vùng lắng đều bị giữ lại hoàn toàn. Dòng chảy không gây xới cặn hoặc cuốn trôi cặn ngược lại.
  7. **Hạt đi vào vùng ra bị cuốn trôi**: Hạt cặn chưa chạm đáy trước ranh giới vùng ra sẽ thoát ra ngoài theo dòng nước tràn.
- **Ý nghĩa kỹ thuật và giới hạn thực tế**:
  - Bể lắng thực tế luôn chịu ảnh hưởng của dòng chảy ngắn (short-circuiting).
  - Gió bề mặt và chênh lệch nhiệt độ tạo dòng xoáy hoàn lưu.
  - Mô hình Camp thiết lập chuẩn so sánh lý thuyết để định cỡ kích thước hình học bể.

##### 5.2.1.2 Bốn Vùng Chức năng Thủy lực (Four Functional Hydraulic Zones)
- **Vùng vào (Inlet Zone)**:
  - Vị trí: Đầu bể lắng.
  - Chức năng: Tiếp nhận nước từ bể tạo bông với vận tốc từ $0.4\text{ m/s}$ đến $0.8\text{ m/s}$.
  - Nhiệm vụ: Triệt tiêu động năng dư thừa. Phân bố đều các đường dòng trên toàn bộ mặt cắt ướt trước khi vào vùng lắng.
  - Cấu tạo: Kênh phân phối nước, tấm chắn triệt tiêu động năng (target baffles) và vách ngăn đục lỗ (perforated baffle wall).
  - Thông số thiết kế vách đục lỗ:
    - Đường kính lỗ khoét: $d_{\text{port}} = 50 - 150\text{ mm}$ (thông dụng $75 - 100\text{ mm}$).
    - Vận tốc nước qua lỗ: $v_{\text{port}} = 0.15 - 0.30\text{ m/s}$. Vận tốc này ngăn vỡ bông cặn và phân bố đều dòng chảy.
    - Tổn thất áp lực qua vách đục lỗ: $h_L = 10 - 25\text{ mm}$ cột nước.
    - Tổng diện tích lỗ mở: Chiếm $10\% - 20\%$ diện tích mặt cắt ướt ngang của bể.
- **Vùng lắng (Settling Zone)**:
  - Vị trí: Thân bể nằm giữa vùng vào và vùng ra.
  - Chức năng: Cung cấp không gian tĩnh lặng cho hạt cặn lắng bằng trọng lực.
  - Chế độ dòng chảy: Dòng chảy nút lý tưởng (plug flow).
  - Vận tốc ngang trung bình của dòng nước:
    $$v_h = \frac{Q}{A_x} = \frac{Q}{W \cdot H}$$
    - $v_h$: Vận tốc dòng chảy ngang trung bình ($\text{m/s}$ hoặc $\text{mm/s}$).
    - $Q$: Lưu lượng nước qua bể ($\text{m}^3/\text{s}$).
    - $A_x$: Diện tích mặt cắt ướt ngang vùng lắng ($\text{m}^2$, $A_x = W \cdot H$).
    - $W$: Chiều rộng vùng lắng ($\text{m}$).
    - $H$: Chiều sâu nước lắng hữu ích ($\text{m}$).
  - Chuyển động của hạt: Hạt di chuyển ngang theo vận tốc nước $v_h$ và rơi thẳng đứng với vận tốc lắng $v_s$.
- **Vùng bùn (Sludge Zone)**:
  - Vị trí: Dưới đáy vùng lắng.
  - Chức năng: Thu gom và chứa cặn đã lắng.
  - Nhiệm vụ: Cách ly lớp cặn khỏi trường vận tốc ngang của vùng lắng để ngăn cuốn xới cặn.
  - Cấu tạo: Đáy bê tông tạo dốc và các hố thu cặn hình kim tự tháp cụt (pyramidal sludge hoppers).
  - Thông số độ dốc:
    - Độ dốc sàn đáy bể khi có máy cào bùn: $1:600$ đến $1:100$ ($0.17\% - 1.0\%$).
    - Độ dốc sàn đáy bể khi xả bùn thủy lực tự do: $\ge 1:50$ ($2.0\%$).
    - Góc nghiêng vách hố thu cặn: $\theta_{\text{hopper}} \ge 45^\circ - 60^\circ$ (bông cặn phèn nhôm ưu tiên $\ge 55^\circ - 60^\circ$). Vách dốc ngăn bùn bám dính.
- **Vùng ra (Outlet Zone)**:
  - Vị trí: Cuối bể lắng.
  - Chức năng: Thu gom lớp nước trong trên bề mặt bể lắng.
  - Nhiệm vụ: Chuyển tiếp nước êm dịu sang kênh dẫn đến bể lọc nhanh. Hệ thống ngăn dòng xoáy hút dâng cuốn bùn từ đáy lên.
  - Cấu tạo: Mạng lưới máng răng cưa ngón tay (finger launders) và vách tràn răng cưa tam giác $90^\circ$ V-notch.

#### 5.2.2 Động học Lắng Hạt và Tải Trọng Tràn Bề Mặt (Particle Kinematics & Surface Overflow Rate)

##### 5.2.2.1 Phương trình Quỹ đạo Hạt Cặn trong Hệ Tọa độ Descartes
- Xét hệ tọa độ vuông góc $(x, z)$ tại ranh giới đầu vùng lắng:
  - Trục $x$: Phương dòng chảy ngang từ cửa vào ($x = 0$) đến cửa ra ($x = L$).
  - Trục $z$: Phương thẳng đứng hướng từ mặt nước ($z = 0$) xuống đáy bể ($z = H$).
- Phương trình vi phân chuyển động của hạt cặn:
  $$\frac{dx}{dt} = v_h = \frac{Q}{W \cdot H} = \text{const}$$
  $$\frac{dz}{dt} = v_s = \text{const}$$
- Tích phân theo thời gian $t$:
  $$x(t) = v_h \cdot t$$
  $$z(t) = z_0 + v_s \cdot t$$
  - $z_0$: Cao độ ban đầu của hạt tại cửa vào $x = 0$ ($0 \le z_0 \le H$).
- Khử biến thời gian $t = \frac{x}{v_h}$:
  $$z(x) = z_0 + \left(\frac{v_s}{v_h}\right) x$$
- Quỹ đạo chuyển động của hạt cặn rời rạc trong bể lắng ngang lý tưởng là một đường thẳng nghiêng dốc xuống. Độ dốc đường quỹ đạo bằng tỷ số $\frac{v_s}{v_h}$.

##### 5.2.2.2 Vận tốc Lắng Tới hạn và Tải trọng Tràn Bề mặt (Critical Velocity & SOR)
- **Định nghĩa vận tốc lắng tới hạn ($v_0$)**: Vận tốc lắng nhỏ nhất của hạt cặn xuất phát từ mặt nước tại đầu vào ($x = 0, z_0 = 0$) chạm đáy đúng cuối vùng lắng ($x = L, z = H$).
- Hạt cặn có vận tốc lắng $v_s \ge v_0$ sẽ lắng hoàn toàn xuống đáy bể. Hiệu suất loại bỏ nhóm hạt này đạt $100\%$.
- Thay tọa độ điểm cuối ($x = L, z = H, z_0 = 0$) vào phương trình quỹ đạo:
  $$H = \left(\frac{v_0}{v_h}\right) L \implies v_0 = \frac{H \cdot v_h}{L}$$
- Thay $v_h = \frac{Q}{W \cdot H}$:
  $$v_0 = \frac{H \cdot Q}{L \cdot W \cdot H} = \frac{Q}{L \cdot W} = \frac{Q}{A_s}$$
- Biểu thức xác lập công thức tính tải trọng tràn bề mặt (Surface Overflow Rate - $\text{SOR}$):
  $$v_0 = \text{SOR} = \frac{Q}{A_s} = \frac{H}{t_0}$$
  - $v_0$: Vận tốc lắng tới hạn ($\text{m/s}$, $\text{m/h}$ hoặc $\text{m/d}$).
  - $\text{SOR}$: Tải trọng tràn bề mặt ($\text{m}^3/\text{m}^2\cdot\text{d}$ hoặc $\text{m}^3/\text{m}^2\cdot\text{h}$).
  - $Q$: Lưu lượng nước cấp vào bể ($\text{m}^3/\text{d}$ hoặc $\text{m}^3/\text{s}$).
  - $A_s$: Diện tích mặt bằng vùng lắng ($\text{m}^2$, $A_s = L \cdot W$).
  - $H$: Chiều sâu nước lắng hữu ích ($\text{m}$).
  - $t_0$: Thời gian lưu nước lý thuyết ($\text{h}$ hoặc $\text{s}$).

##### 5.2.2.3 Thời gian Lưu Thủy lực Danh định (Hydraulic Retention Time)
- Thời gian lưu thủy lực lý thuyết ($t_0$) biểu thị thời gian trung bình nước lưu trong thể tích vùng lắng:
  $$t_0 = \frac{V}{Q} = \frac{L \cdot W \cdot H}{Q} = \frac{A_s \cdot H}{Q} = \frac{H}{v_0}$$
  - $t_0$: Thời gian lưu thủy lực danh định ($\text{h}$ hoặc $\text{s}$).
  - $V$: Thể tích nước hữu ích của vùng lắng ($\text{m}^3$, $V = L \cdot W \cdot H = A_s \cdot H$).
  - $Q$: Lưu lượng nước qua bể ($\text{m}^3/\text{h}$ hoặc $\text{m}^3/\text{s}$).

##### 5.2.2.4 Định lý Diện tích Bề mặt Hazen (Hazen's Surface Area Principle)
- Allen Hazen thiết lập nguyên lý lắng nông vào năm 1904:
  - Khả năng làm trong của bể lắng lý tưởng độc lập với chiều sâu bể $H$.
  - Khả năng làm trong chỉ phụ thuộc vào diện tích mặt bằng $A_s$ (hoặc tỷ số $Q/A_s$).
- **Chứng minh toán học**:
  - Giả sử giảm chiều sâu bể từ $H$ xuống $H/n$ ($n > 1$). Giữ nguyên lưu lượng $Q$ và diện tích mặt bằng $A_s$.
  - Thời gian lưu nước mới giảm $n$ lần:
    $$t_0' = \frac{t_0}{n}$$
  - Quãng đường hạt rơi chạm đáy cũng giảm $n$ lần:
    $$H' = \frac{H}{n}$$
  - Tải trọng bề mặt mới của bể:
    $$v_0' = \frac{H'}{t_0'} = \frac{\left(\frac{H}{n}\right)}{\left(\frac{t_0}{n}\right)} = \frac{H}{t_0} = v_0 = \frac{Q}{A_s}$$
  - Tải trọng bề mặt $v_0$ không đổi. Hạt có vận tốc lắng $v_s$ vẫn chạm đáy ở vị trí tương đương.
  - Nguyên lý này là nền tảng cho công nghệ lắng tấm nghiêng (Lamella) và ống lắng nghiêng tốc độ cao.

##### 5.2.2.5 Tiêu chuẩn Phân tách trong Bể Lắng Đứng (Upflow Clarifier Separation Criterion)
- Trong bể lắng đứng (Upflow Clarifier), nước dâng thẳng đứng từ dưới lên qua diện tích mặt bằng $A_s$.
- Vận tốc nước dâng biểu kiến bằng chính tải trọng bề mặt:
  $$v_{\text{upward}} = v_0 = \frac{Q}{A_s}$$
- Vận tốc tổng hợp của hạt cặn theo phương thẳng đứng:
  $$v_{\text{net}} = v_s - v_0$$
- **Điều kiện phân tách nhị phân (Binary Separation Criterion)**:
  $$v_s \ge v_0 \quad \text{với} \quad v_0 = \frac{Q}{A_s}$$
  - Nếu $v_s \ge v_0$: Hạt rơi xuống đáy hoặc lơ lửng. Hiệu suất loại bỏ đạt $100\%$.
  - Nếu $v_s < v_0$: Nước dâng cuốn hạt trôi lên máng tràn. Hiệu suất loại bỏ bằng $0\%$.
- **So sánh với bể lắng ngang**: Bể lắng ngang vẫn thu hồi được một phần hạt cặn có $v_s < v_0$ nhờ vị trí xuất phát thấp hơn.

##### 5.2.2.6 Hiệu suất Loại bỏ Hạt Phân đoạn Dưới Tới hạn (Fractional Removal for Sub-Critical Particles)
- Xét nhóm hạt cặn rời rạc có vận tốc lắng nhỏ hơn vận tốc tới hạn ($v_s < v_0$).
- Cặn phân bố đều trên toàn bộ chiều sâu $H$ tại đầu vào ($x = 0$). Hạt chạm đáy trong chiều dài $L$ nếu cao độ ban đầu $z_0$ thỏa mãn:
  $$H - z_0 \le v_s \cdot t_0 = v_s \cdot \left(\frac{L}{v_h}\right) = v_s \cdot \left(\frac{H}{v_0}\right)$$
  $$z_0 \ge H \left(1 - \frac{v_s}{v_0}\right)$$
- Chiều sâu thu nhận cặn thẳng đứng tính từ đáy lên:
  $$h_{\text{capture}} = H - z_0 = H \cdot \left(\frac{v_s}{v_0}\right)$$
- Tỷ lệ loại bỏ phân đoạn ($r$) của nhóm hạt có vận tốc $v_s$:
  $$r = \frac{h_{\text{capture}}}{H} = \frac{v_s}{v_0} = \frac{v_s \cdot A_s}{Q} = \frac{v_s \cdot t_0}{H} \quad (\text{với } v_s < v_0)$$
  - $r$: Tỷ số loại bỏ phân đoạn ($0 \le r < 1.0$).
  - $v_s$: Vận tốc lắng của nhóm hạt ($\text{m/s}$).
  - $v_0$: Tải trọng bề mặt của bể ($\text{m/s}$).

##### 5.2.2.7 Tích phân Hiệu suất Loại bỏ Tổng thể cho Huyền phù Đa phân tán (Cumulative Removal Integration)
- Huyền phù thực tế chứa nhiều cỡ hạt. Phân bố khối lượng hạt theo vận tốc lắng mô tả bằng hàm tích lũy $F(v)$.
- Gọi $F_0$ là phần khối lượng cặn có vận tốc lắng $v_s \le v_0$.
- Nhóm hạt có vận tốc $v_s \ge v_0$ chiếm phần khối lượng $(1 - F_0)$. Nhóm này được loại bỏ $100\%$.
- Nhóm hạt có vận tốc $v_s < v_0$ chỉ được loại bỏ theo tỷ số $r = \frac{v_s}{v_0}$.
- Tổng hiệu suất loại bỏ chất rắn lơ lửng của bể lắng lý tưởng:
  $$R_{\text{total}} = (1 - F_0) + \int_0^{F_0} \frac{v_s}{v_0} \, dF = (1 - F_0) + \frac{1}{v_0} \int_0^{F_0} v_s \, dF$$
  - $R_{\text{total}}$: Tổng hiệu suất loại bỏ chất rắn lơ lửng ($0 \le R_{\text{total}} \le 1.0$).
  - $F_0$: Phần khối lượng tích lũy của hạt có vận tốc lắng $v_s \le v_0$.
  - $(1 - F_0)$: Phần khối lượng cặn lắng hoàn toàn $100\%$.
  - $\int_0^{F_0} v_s \, dF$: Diện tích hình học giới hạn bởi đường cong phân bố vận tốc từ $F = 0$ đến $F = F_0$.
- Tính toán thực tế dùng công thức tích phân hình thang:
  $$\int_0^{F_0} v_s \, dF \approx \sum_{i=1}^n \left(\frac{v_{s,i} + v_{s,i-1}}{2}\right) \Delta F_i$$

#### 5.2.3 Thủy động Lực học Chống Xới Cặn và Ổn định Dòng Chảy (Anti-Scour Hydrodynamics & Hydraulic Stability)

##### 5.2.3.1 Phương trình Vận tốc Xới Cặn Camp (Camp Scour Velocity Equation)
- Dòng nước chảy ngang trên đáy bể sinh ra ứng suất cắt ma sát bề mặt $\tau_0$.
- Khi ứng suất cắt thắng lực ma sát trọng lực giữ hạt, hạt cặn bị xới tung và cuốn ngược vào dòng nước.
- Thomas R. Camp ứng dụng lý thuyết Shields thiết lập phương trình vận tốc xới cặn tới hạn ($v_{\text{scour}}$):
  $$v_{\text{scour}} = \sqrt{\frac{8 k (s - 1) g d}{f}} = \sqrt{\frac{8 k (\text{SG} - 1) g d}{f}}$$
  - $v_{\text{scour}}$: Vận tốc dòng chảy ngang trung bình bắt đầu gây xới bùn đáy ($\text{m/s}$).
  - $k$: Hằng số thực nghiệm biểu thị tính dính bám của hạt cặn:
    - $k \approx 0.04$: Hạt cát rời rạc, không dính.
    - $k \approx 0.06$: Hạt cát có keo dính nhẹ.
    - $k \approx 0.10 - 0.15$: Bông cặn keo tụ nhôm hoặc sắt có tính liên kết nhớt.
  - $s$ (hoặc $\text{SG}$): Tỷ trọng tương đối của hạt cặn so với nước ($\text{SG} = \rho_s/\rho_w$):
    - Cát và sỏi vô cơ: $\text{SG} = 2.65$.
    - Bông cặn keo tụ phèn nhôm: $\text{SG} = 1.001 - 1.005$.
    - Bông cặn kết tủa mềm vôi: $\text{SG} = 1.002 - 1.010$.
  - $g$: Gia tốc trọng trường ($9.81\text{ m/s}^2$).
  - $d$: Đường kính của hạt cặn nằm trên sàn đáy ($\text{m}$).
  - $f$: Hệ số ma sát Darcy-Weisbach của đáy bể lắng:
    - Sàn bê tông xoa phẳng: $f \approx 0.02 - 0.03$ (thường chọn $f = 0.025$).

##### 5.2.3.2 Vận tốc Dòng Chảy Ngang và Tiêu chuẩn An toàn Chống Xới Cặn
- Tiêu chuẩn an toàn thiết kế khống chế vận tốc dòng chảy ngang trung bình ($v_h$):
  $$v_h \le \frac{1}{2} v_{\text{scour}} \quad \text{đến} \quad \frac{1}{3} v_{\text{scour}}$$
- Đối với bông cặn keo tụ phèn nhôm nhẹ, vận tốc xới cặn thực tế đạt khoảng $15 - 20\text{ mm/s}$.
- Giới hạn vận tốc dòng chảy ngang thiết kế trong bể lắng ngang đô thị:
  $$v_h = 0.15 - 0.90\text{ m/min} \quad (2.5 - 15\text{ mm/s})$$
- Quy phạm thiết kế thường khống chế:
  $$v_h \le 0.50\text{ m/min} \quad (8.3\text{ mm/s})$$
  Vận tốc này đảm bảo lớp bùn đáy không bị cuốn trôi.

##### 5.2.3.3 Kiểm tra Ổn định Thủy lực: Số Reynolds và Số Froude
- **Bán kính thủy lực ($R_h$) của mặt cắt ngang bể**:
  $$R_h = \frac{A_x}{P} = \frac{W \cdot H}{W + 2H}$$
  - $A_x$: Diện tích mặt cắt ướt ngang ($W \cdot H$, $\text{m}^2$).
  - $P$: Chu vi ướt ($W + 2H$, $\text{m}$).
- **Số Reynolds của bể lắng ($Re_{\text{basin}}$)**:
  $$Re_{\text{basin}} = \frac{v_h \cdot R_h}{\nu}$$
  - $v_h$: Vận tốc dòng chảy ngang trung bình ($\text{m/s}$).
  - $\nu$: Độ nhớt động học của nước ($\text{m}^2/\text{s}$, ở $20^\circ\text{C}$ có $\nu = 1.004 \times 10^{-6}\text{ m}^2/\text{s}$).
  - Tiêu chuẩn khống chế xoáy rối cho bể lắng ngang kích thước lớn:
    $$Re_{\text{basin}} < 20,000 \quad (\text{khuyến nghị tối ưu } < 10,000)$$
- **Số Froude của bể lắng ($Fr$)**:
  $$Fr = \frac{v_h^2}{g \cdot R_h}$$
  - Tiêu chuẩn duy trì tính ổn định của các đường dòng:
    $$Fr > 10^{-5} \quad (\text{thực tế thiết kế đạt } 10^{-6} - 10^{-5})$$

#### 5.2.4 Kích Thước Hình Học và Cấu Tạo Bể Lắng Ngang (Geometric Ratios & Basin Construction)

##### 5.2.4.1 Tỷ lệ Hình học Tiêu chuẩn: L:W, H, L:H và Chiều cao An toàn
- **Tỷ số chiều dài trên chiều rộng ($L:W$)**:
  $$\frac{L}{W} \ge 4:1 \quad (\text{dải tiêu chuẩn } 4:1 - 6:1,\ \text{tối đa } 8:1)$$
  - Tỷ lệ này triệt tiêu các xoáy cuộn hai bên thành bể. Dòng chảy tiếp cận trạng thái dòng chảy nút.
- **Chiều sâu nước lắng hữu ích ($H$)**:
  $$H = 3.0 - 5.0\text{ m} \quad (\text{thông dụng } 3.5 - 4.5\text{ m})$$
  - Chiều sâu này gồm tầng nước trong ($0.5 - 1.0\text{ m}$), tầng lắng chính ($1.5 - 2.5\text{ m}$) và tầng bùn ($0.5 - 1.0\text{ m}$).
- **Tỷ số chiều dài trên chiều sâu ($L:H$)**:
  $$\frac{L}{H} = 15:1 - 25:1$$
  - Tỷ số này giữ ổn định các đường dòng nằm ngang suốt chiều dài bể.
- **Chiều cao an toàn mặt thoáng ($H_{\text{freeboard}}$)**:
  $$H_{\text{freeboard}} = 0.3 - 0.6\text{ m} \quad (\text{tiêu chuẩn chọn } 0.5 - 0.6\text{ m})$$
  - Khoảng trống này ngăn nước tràn bờ do sóng gió hoặc dao động lưu lượng.

##### 5.2.4.2 Vách Ngăn Phân Phối Đục Lỗ Vùng Vào (Perforated Distribution Baffle Wall)
- Vị trí: Đặt cách cửa vào từ $1.0\text{ m}$ đến $2.0\text{ m}$, phủ kín mặt cắt ngang bể.
- Cấu tạo: Vách bê tông cốt thép hoặc composite khoan các lỗ tròn đường kính $50 - 150\text{ mm}$.
- Cách bố trí: Lỗ đục so le hoa mai, phân bố từ $0.5\text{ m}$ dưới mặt nước đến $0.5 - 1.0\text{ m}$ cách đáy.
- Vận tốc nước qua lỗ:
  $$v_{\text{port}} = 0.15 - 0.30\text{ m/s}$$
  - Nếu $v_{\text{port}} < 0.15\text{ m/s}$: Tổn thất cột áp nhỏ, dòng chảy phân bố không đều giữa các lỗ.
  - Nếu $v_{\text{port}} > 0.30\text{ m/s}$: Gradient vận tốc lớn làm vỡ các bông cặn phèn nhôm.
- Tổn thất cột áp qua vách đục lỗ:
  $$h_L = 10 - 25\text{ mm}$$

##### 5.2.4.3 Cấu tạo Đáy Bể và Hố Thu Cặn Đầu Bể (Sludge Hopper & Floor Slope)
- Đáy bể lắng đổ dốc dọc về phía đầu bể (nơi tích lũy hơn $70\%$ tổng lượng cặn).
- Độ dốc sàn đáy bê tông:
  $$S_{\text{floor}} = 1:600 - 1:100 \quad (0.17\% - 1.0\%)$$
- Tại đầu bể bố trí từ một đến ba hố thu cặn hình kim tự tháp cụt (pyramidal hoppers).
- Góc nghiêng vách hố thu:
  $$\theta_{\text{hopper}} \ge 45^\circ - 60^\circ$$
  Vách dốc giúp cặn tự trượt xuống đáy hố, tránh hiện tượng tạo phễu rỗng (rat-holing) khi mở van xả.
- Thiết bị xả bùn: Van lồng xả bùn (telescoping valve) hoặc van xả tự động điều khiển khí nén.

#### 5.2.5 Hệ Thống Máng Răng Cưa Ngón Tay Thu Nước Trong (Effluent Finger Launder Network)

##### 5.2.5.1 Cấu hình Máng Ngón Tay và Cơ chế Chống Dòng Hút Dâng (Finger Launders vs End Wall)
- **Hạn chế của vách tràn ngang cuối bể (Single End-Wall Weir)**:
  - Chiều dài vách tràn chỉ bằng chiều rộng bể ($L_w = W$).
  - Toàn bộ lưu lượng nước thoát qua mặt cắt hẹp tạo vận tốc hút dâng cực lớn.
  - Dòng hút cuốn các bông cặn lơ lửng vượt qua vách tràn thoát ra ngoài.
- **Cấu hình máng răng cưa ngón tay (Finger Launders)**:
  - Máng thu nước đặt dọc song song nhau, vươn ngược vào trong vùng lắng.
  - Chiều dài máng phủ từ $20\%$ đến $33\%$ (khoảng $1/5$ đến $1/3$) chiều dài cuối bể.
  - Nước tràn vào máng từ cả hai phía thành máng (double-sided weirs).
  - Cấu hình này tăng chiều dài tràn hữu hiệu lên $4 - 8$ lần so với vách tràn cuối bể.
  - Dòng thu nước phân tán đều trên diện tích rộng, triệt tiêu hoàn toàn dòng hút dâng cục bộ.
- **Khoảng cách lắp đặt giữa các tim máng nhánh ($S_{\text{launder}}$)**:
  $$S_{\text{launder}} \le 3.0 - 4.0\text{ m}$$
  Khoảng cách này giữ cho đường đi ngang của phần tử nước tới mép tràn nhỏ hơn $2.0\text{ m}$.

##### 5.2.5.2 Tiêu chuẩn Tải trọng Vách Tràn Mét Dài (Weir Loading Rate - WLR)
- Công thức tính tải trọng mét dài vách tràn:
  $$\text{WLR} = \frac{Q}{L_w}$$
  - $\text{WLR}$: Tải trọng tràn trên mét dài vách tràn ($\text{m}^3/\text{m}\cdot\text{d}$ hoặc $\text{m}^3/\text{m}\cdot\text{h}$).
  - $Q$: Lưu lượng nước qua bể ($\text{m}^3/\text{d}$ hoặc $\text{m}^3/\text{h}$).
  - $L_w$: Tổng chiều dài hữu hiệu của mép tràn trong bể ($\text{m}$).
- **Giới hạn tiêu chuẩn thiết kế**:
  - Bông cặn phèn nhôm nhẹ, dễ vỡ:
    $$\text{WLR}_{\text{alum}} \le 150 - 180\text{ m}^3/\text{m}\cdot\text{d} \quad (6.25 - 7.5\text{ m}^3/\text{m}\cdot\text{h})$$
  - Bông cặn nặng hoặc kết tủa làm mềm vôi:
    $$\text{WLR}_{\text{heavy}} \le 200 - 250\text{ m}^3/\text{m}\cdot\text{d} \quad (8.33 - 10.4\text{ m}^3/\text{m}\cdot\text{h})$$
- **Cơ sở vật lý chống hút dâng**: Khống chế $\text{WLR}$ giữ cho vận tốc nước dâng cục bộ nhỏ hơn vận tốc lắng của hạt:
  $$v_{\text{upward, local}} \ll v_s$$

##### 5.2.5.3 Thủy lực Vách Tràn Răng Cưa Tam Giác 90° (90° V-Notch Weir Hydraulics)
- Thành máng thu gắn các tấm vách tràn răng cưa tam giác $90^\circ$ V-notch bằng thép không gỉ (Inox 304/316) hoặc nhựa FRP.
- Phương trình Thomson / Kindsvater-Shen tính lưu lượng qua một khe răng cưa:
  $$Q_{\text{notch}} = \frac{8}{15} C_d \sqrt{2g} \tan\left(\frac{\theta}{2}\right) H_w^{5/2}$$
  - Thay $\theta = 90^\circ$, $\tan(45^\circ) = 1.0$, $g = 9.81\text{ m/s}^2$, $C_d \approx 0.585$:
    $$Q_{\text{notch}} \approx 1.38 \cdot H_w^{5/2}$$
    - $Q_{\text{notch}}$: Lưu lượng xả qua một khe răng cưa ($\text{m}^3/\text{s}$).
    - $H_w$: Cột nước tràn đo từ đỉnh góc nhọn chữ V lên mặt nước tĩnh trong bể ($\text{m}$).
    - $C_d$: Hệ số lưu lượng vách tràn gờ sắc ($0.58 - 0.60$).
- **Cột nước tràn thiết kế ($H_w$)**:
  $$H_w = 25 - 75\text{ mm} \quad (0.025 - 0.075\text{ m})$$
  - Nếu $H_w < 25\text{ mm}$: Sức căng mặt ngoài làm nước dính vào thành, lưu lượng phân bố không đều.
  - Nếu $H_w > 75\text{ mm}$: Nước dâng ngập đỉnh răng cưa.
- **Kích thước hình học răng cưa**:
  - Bước răng (khoảng cách giữa hai đỉnh kề nhau): $P_{\text{notch}} = 150 - 300\text{ mm}$ (thông dụng $200\text{ mm}$).
  - Chiều sâu khe khoét: $h_{\text{notch}} = 50 - 100\text{ mm}$.
  - Bulông cố định có rãnh trượt ô-van thẳng đứng. Rãnh trượt cho phép dùng máy cân bằng laser điều chỉnh cao độ với sai số $\le \pm 1.0\text{ mm}$.

##### 5.2.5.4 Thủy lực Lòng Máng Thu và Vận tốc Tự Làm Sạch (Launder Channel Hydraulics)
- Dòng chảy trong máng thu là dòng biến đổi liên tục có lưu lượng tăng dần (spatially varied flow).
- Độ dốc đáy máng thu đổ về kênh tập trung nước:
  $$S_{\text{invert}} = 1:100 - 1:50 \quad (1.0\% - 2.0\%)$$
- Khoảng rơi tự do từ đáy chữ V xuống mực nước cao nhất trong máng:
  $$H_{\text{drop}} = 0.10 - 0.15\text{ m}$$
  Khoảng rơi này đảm bảo điều kiện xả tràn tự do, không bị ngập chân vách tràn.
- Vận tốc dòng chảy trong lòng máng và kênh thu:
  $$v_{\text{channel}} = 0.4 - 0.8\text{ m/s}$$
  Vận tốc này cuốn trôi cặn mịn và ngăn cặn tái lắng đọng trong máng.

#### 5.2.6 Quy Trình Thiết Kế Kỹ Thuật Bể Lắng Ngang (Engineering Design Procedure)
Quy trình định cỡ hệ thống bể lắng ngang chữ nhật gồm mười bước thực hiện:
1. Xác định lưu lượng thiết kế ngày lớn nhất $Q_{\text{total}}$ ($\text{m}^3/\text{d}$ hoặc $\text{m}^3/\text{s}$).
2. Chọn số lượng đơn nguyên bể lắng song song $N \ge 2$ để đảm bảo dự phòng bảo trì.
3. Tính lưu lượng tính toán cho mỗi bể: $Q_{\text{basin}} = Q_{\text{total}} / N$.
4. Chọn tải trọng tràn bề mặt thiết kế $\text{SOR}$ theo đặc tính cặn ($\text{SOR} = 20 - 40\text{ m}^3/\text{m}^2\cdot\text{d}$ cho phèn nhôm).
5. Tính diện tích mặt bằng yêu cầu cho mỗi bể: $A_s = Q_{\text{basin}} / \text{SOR}$.
6. Chọn tỷ số chiều dài trên chiều rộng $L:W \ge 4:1$. Tính chiều rộng $W = \sqrt{A_s / (L:W)}$ và chiều dài $L = (L:W) \cdot W$.
7. Chọn chiều sâu nước hữu ích $H = 3.5 - 4.5\text{ m}$. Tính thời gian lưu nước $t_0 = (A_s \cdot H) / Q_{\text{basin}}$ và kiểm tra tiêu chuẩn $2.0 - 4.0\text{ h}$.
8. Tính vận tốc dòng chảy ngang $v_h = Q_{\text{basin}} / (W \cdot H)$. Kiểm tra điều kiện chống xới cặn $v_h < 0.50\text{ m/min}$ và các số $Re, Fr$.
9. Thiết kế máng ngón tay thu nước trong: Xác định tổng chiều dài vách tràn $L_w = Q_{\text{basin}} / \text{WLR}$ (với $\text{WLR} \le 180\text{ m}^3/\text{m}\cdot\text{d}$).
10. Bố trí số lượng máng ngón tay, kiểm tra khoảng cách tim máng $S \le 3.0 - 4.0\text{ m}$ và tỷ lệ bao phủ $20\% - 33\%$ chiều dài bể.

#### 5.2.7 Chẩn Đoán Sự Cố Vận Hành và Biện Pháp Xử Lý (Basin Operational Troubleshooting)
- **Sự cố 1: Phân tầng nhiệt và dòng chảy tắt mật độ**:
  - Dấu hiệu nhận biết: Nước sau lắng đục đột ngột. Thời gian lưu thực tế giảm xuống dưới 30 phút.
  - Nguyên nhân gốc rễ: Chênh lệch nhiệt độ giữa nước vào và nước trong bể vượt quá $0.5^\circ\text{C}$. Nước ấm nổi lên mặt hoặc nước lạnh chìm xuống đáy tạo dòng chảy ngầm.
  - Biện pháp khắc phục:
    1. Lắp đặt vách ngăn đục lỗ toàn bộ chiều sâu tại vùng vào.
    2. Duy trì vận tốc qua lỗ vách ngăn $v_{\text{port}} = 0.15 - 0.30\text{ m/s}$ để triệt tiêu năng lượng và hòa trộn dòng nhiệt.
    3. Xây dựng mái che hoặc tấm chắn giảm bức xạ nhiệt trực tiếp lên mặt bể.
- **Sự cố 2: Xới cặn do gió thổi bề mặt**:
  - Dấu hiệu nhận biết: Lớp bùn đáy bị xới tung ở cuối bể. Độ đục nước đầu ra tăng cao khi có gió mạnh.
  - Nguyên nhân gốc rễ: Gió thổi dọc bể dài tạo dòng chảy mặt kéo theo dòng hoàn lưu đáy chảy ngược. Vận tốc đáy vượt ngưỡng $v_{\text{scour}}$.
  - Biện pháp khắc phục:
    1. Lắp đặt các vách ngăn ngang chắn gió (cross baffles) ngập sâu $0.5 - 1.0\text{ m}$ dưới mặt nước.
    2. Duy trì tỷ lệ hình học $L:H \le 25:1$.
    3. Khống chế vận tốc ngang dòng nước $v_h < 0.50\text{ m/min}$.
- **Sự cố 3: Cuốn cặn do quá tải vách tràn máng thu**:
  - Dấu hiệu nhận biết: Cặn lơ lửng bị hút dâng thẳng lên mép vách tràn máng thu nước.
  - Nguyên nhân gốc rễ: Chiều dài vách tràn không đủ khiến tải trọng vượt ngưỡng ($\text{WLR} > 250\text{ m}^3/\text{m}\cdot\text{d}$). Vận tốc nước dâng cục bộ vượt quá vận tốc lắng hạt.
  - Biện pháp khắc phục:
    1. Kéo dài hệ thống máng ngón tay vươn sâu vào vùng lắng phủ $1/3$ chiều dài bể.
    2. Lắp đặt thêm các máng nhánh để giảm $\text{WLR} \le 150 - 180\text{ m}^3/\text{m}\cdot\text{d}$.
    3. Cân chỉnh cao độ đáy chữ V của răng cưa bằng máy laser.
- **Sự cố 4: Nổi bùn do phân hủy kỵ khí trong hố thu**:
  - Dấu hiệu nhận biết: Các mảng bùn đen nổi lên mặt bể. Mặt nước sủi bọt khí có mùi hôi.
  - Nguyên nhân gốc rễ: Chu kỳ xả bùn quá dài. Bùn hữu cơ phân hủy kỵ khí sinh khí $\text{CH}_4$ và $\text{CO}_2$. Bọt khí bám vào bông cặn đẩy bùn nổi lên mặt.
  - Biện pháp khắc phục:
    1. Tăng tần suất xả bùn định kỳ từ hố thu cặn.
    2. Đảm bảo góc nghiêng vách hố thu $\theta_{\text{hopper}} \ge 55^\circ - 60^\circ$ để bùn không đọng trên thành.
    3. Sử dụng cầu cào hút bùn liên tục để hút cặn trực tiếp từ đáy bể.

#### 5.2.8 Bài Tập Tính Toán Kỹ Thuật Thiết Kế (Engineering Sizing Calculations)

<!-- exercise-start: Ví dụ 5-2: Thiết kế Bể lắng Ngang Chữ nhật Xử lý Nước cấp -->
- **Ví dụ 5-2: Thiết kế Bể lắng Ngang Chữ nhật Xử lý Nước cấp**
  - Cho:
    - Lưu lượng thiết kế ngày lớn nhất: $Q = 0.5\text{ m}^3/\text{s}$ ($43,200\text{ m}^3/\text{d}$).
    - Tải trọng bề mặt thiết kế: $\text{SOR} = 32.5\text{ m}^3/\text{m}^2\cdot\text{d}$.
    - Số lượng bể song song: $N = 2$ bể.
    - Tỷ số chiều dài trên chiều rộng: $L:W = 4:1$.
    - Chiều sâu nước lắng hữu ích: $H = 4.0\text{ m}$.
    - Chiều sâu dự phòng vùng bùn: $H_{\text{sludge}} = 0.8\text{ m}$.
    - Chiều cao an toàn mặt thoáng: $H_{\text{freeboard}} = 0.6\text{ m}$.
    - Tải trọng vách tràn thiết kế: $\text{WLR} = 180\text{ m}^3/\text{d}\cdot\text{m}$.
    - Độ nhớt động học của nước ở $20^\circ\text{C}$: $\nu = 1.004 \times 10^{-6}\text{ m}^2/\text{s}$.
    - Gia tốc trọng trường: $g = 9.81\text{ m/s}^2$.
  - Tìm:
    1. Kích thước hình học mỗi bể ($W, L, H_{\text{total}}$) và diện tích mặt bằng thực tế.
    2. Thể tích và thời gian lưu thủy lực ($t_0$).
    3. Vận tốc dòng chảy ngang ($v_h$) và kiểm tra điều kiện chống xới cặn.
    4. Số Reynolds ($Re$) và số Froude ($Fr$).
    5. Cấu tạo hệ thống máng ngón tay thu nước trong ($L_w, L_{\text{launder}}$, số máng).
  - Phương trình áp dụng:
    $$Q_{\text{basin}} = \frac{Q_{\text{total}}}{N}$$
    $$A_s = \frac{Q_{\text{basin}}}{\text{SOR}}$$
    $$L = 4W \implies A_s = 4W^2$$
    $$t_0 = \frac{A_s \cdot H}{Q_{\text{basin}}}$$
    $$v_h = \frac{Q_{\text{basin}}}{W \cdot H}$$
    $$Re = \frac{v_h \cdot R_h}{\nu} \quad \text{với} \quad R_h = \frac{W \cdot H}{W + 2H}$$
    $$Fr = \frac{v_h^2}{g \cdot R_h}$$
    $$L_{\text{weir}} = \frac{Q_{\text{basin}}}{\text{WLR}}$$
  - Các bước giải:
    1. Bước 1: Phân bổ lưu lượng cho hai bể song song:
       $$Q_{\text{total}} = 0.5\text{ m}^3/\text{s} \times 86,400\text{ s/d} = 43,200\text{ m}^3/\text{d}$$
       $$Q_{\text{basin}} = \frac{43,200\text{ m}^3/\text{d}}{2} = 21,600\text{ m}^3/\text{d} = 0.25\text{ m}^3/\text{s} = 900\text{ m}^3/\text{h}$$
    2. Bước 2: Tính diện tích mặt bằng yêu cầu mỗi bể:
       $$A_s = \frac{Q_{\text{basin}}}{\text{SOR}} = \frac{21,600\text{ m}^3/\text{d}}{32.5\text{ m}^3/\text{m}^2\cdot\text{d}} = 664.62\text{ m}^2$$
    3. Bước 3: Tính kích thước mặt bằng chiều rộng $W$ và chiều dài $L$:
       $$A_s = 4 W^2 = 664.62\text{ m}^2 \implies W^2 = 166.155\text{ m}^2 \implies W = 12.89\text{ m}$$
       Chọn kích thước chẵn thi công:
       $$W = 13.0\text{ m}$$
       Chiều dài vùng lắng tương ứng:
       $$L = 4 \times 13.0\text{ m} = 52.0\text{ m}$$
       Diện tích mặt bằng thực tế mỗi bể:
       $$A_{s,\text{actual}} = 52.0\text{ m} \times 13.0\text{ m} = 676.0\text{ m}^2$$
       Tải trọng tràn bề mặt thực tế:
       $$\text{SOR}_{\text{actual}} = \frac{21,600\text{ m}^3/\text{d}}{676.0\text{ m}^2} = 31.95\text{ m}^3/\text{m}^2\cdot\text{d} \le 32.5\text{ m}^3/\text{m}^2\cdot\text{d} \quad (\text{Đạt})$$
    4. Bước 4: Tính thể tích, chiều cao thành bể và thời gian lưu nước:
       $$V_{\text{basin}} = A_{s,\text{actual}} \times H = 676.0\text{ m}^2 \times 4.0\text{ m} = 2,704.0\text{ m}^3$$
       $$t_0 = \frac{V_{\text{basin}}}{Q_{\text{basin}}} = \frac{2,704.0\text{ m}^3}{0.25\text{ m}^3/\text{s}} = 10,816\text{ s} = 3.004\text{ h} \approx 3.0\text{ h}$$
       Tổng chiều sâu xây dựng thành bể bê tông:
       $$H_{\text{total}} = H + H_{\text{sludge}} + H_{\text{freeboard}} = 4.0 + 0.8 + 0.6 = 5.4\text{ m}$$
    5. Bước 5: Kiểm tra vận tốc dòng chảy ngang và chống xới cặn:
       $$A_x = W \times H = 13.0\text{ m} \times 4.0\text{ m} = 52.0\text{ m}^2$$
       $$v_h = \frac{Q_{\text{basin}}}{A_x} = \frac{0.25\text{ m}^3/\text{s}}{52.0\text{ m}^2} = 0.00481\text{ m/s} = 4.81\text{ mm/s} = 0.288\text{ m/min}$$
       Kiểm tra điều kiện chống xới cặn:
       $$v_h = 0.288\text{ m/min} < 0.50\text{ m/min} \quad (\text{Đạt})$$
    6. Bước 6: Kiểm tra ổn định thủy lực Reynolds và Froude:
       Chu vi ướt:
       $$P = W + 2H = 13.0 + 2 \times 4.0 = 21.0\text{ m}$$
       Bán kính thủy lực:
       $$R_h = \frac{A_x}{P} = \frac{52.0\text{ m}^2}{21.0\text{ m}} = 2.476\text{ m}$$
       Số Reynolds:
       $$Re = \frac{v_h \cdot R_h}{\nu} = \frac{0.00481\text{ m/s} \times 2.476\text{ m}}{1.004 \times 10^{-6}\text{ m}^2/\text{s}} = 11,862 < 20,000 \quad (\text{Đạt})$$
       Số Froude:
       $$Fr = \frac{v_h^2}{g \cdot R_h} = \frac{(0.00481)^2}{9.81 \times 2.476} = 9.53 \times 10^{-7} \approx 1.0 \times 10^{-6} \quad (\text{Đạt})$$
    7. Bước 7: Tính toán hệ thống vách tràn và máng răng cưa ngón tay:
       Tổng chiều dài vách tràn yêu cầu mỗi bể:
       $$L_{\text{weir}} = \frac{Q_{\text{basin}}}{\text{WLR}} = \frac{21,600\text{ m}^3/\text{d}}{180\text{ m}^3/\text{d}\cdot\text{m}} = 120.0\text{ m}$$
       Bố trí $m = 4$ máng nhánh ngón tay đặt song song dọc theo chiều dài bể.
       Khoảng cách giữa các tim máng nhánh:
       $$S = \frac{W}{m} = \frac{13.0\text{ m}}{4} = 3.25\text{ m} \le 4.0\text{ m} \quad (\text{Đạt})$$
       Mỗi máng thu nước từ hai phía thành máng (double-sided weirs). Chiều dài mép tràn trên một máng nhánh:
       $$L_{\text{weir,single}} = \frac{L_{\text{weir}}}{m} = \frac{120.0\text{ m}}{4} = 30.0\text{ m}$$
       Chiều dài xây dựng của mỗi máng nhánh vươn vào vùng lắng:
       $$L_{\text{launder}} = \frac{L_{\text{weir,single}}}{2} = \frac{30.0\text{ m}}{2} = 15.0\text{ m}$$
       Tỷ lệ chiều dài máng so với chiều dài bể:
       $$\frac{L_{\text{launder}}}{L} = \frac{15.0\text{ m}}{52.0\text{ m}} = 28.8\%$$
       Tỷ lệ này nằm trọn vẹn trong khoảng quy chuẩn $20\% - 33\%$ chiều dài cuối bể.
  - **Đáp số**:
    - Số lượng bể: `2 bể song song`
    - Kích thước mỗi bể: `L = 52.0 m`, `W = 13.0 m`, `H = 4.0 m` (Tổng chiều sâu thành bể `H_total = 5.4 m`)
    - Diện tích mặt bằng mỗi bể: `A_s = 676.0 m^2` (Tổng diện tích hai bể `1,352.0 m^2`)
    - Thời gian lưu nước: `t_0 = 3.0 h` (`10,816 s`)
    - Vận tốc dòng chảy ngang: `v_h = 4.81 mm/s` (`0.288 m/min`)
    - Số Reynolds: `Re = 11,862` (`< 20,000`), Số Froude: `Fr = 9.53 x 10^-7`
    - Hệ thống máng ngón tay: `4 máng nhánh`, mỗi máng dài `15.0 m`, thu nước hai bên, tổng chiều dài tràn `120.0 m`
<!-- exercise-end -->

### 5.3 Công nghệ Lắng Tốc độ Cao: Bể Lắng Lamella, Cụm Ống Nghiêng và Keo tụ Dằn tải Vi cát (High-Rate Clarification: Lamella Plate, Tube Settlers & Ballasted Flocculation)

#### 5.3.1 Cơ sở Thủy động học và Cơ chế Tăng tốc Lắng (Hydrodynamic Fundamentals & Settling Acceleration)

##### 5.3.1.1 Đòn bẩy Thủy động học từ Định luật Stokes (Stokes' Law Levers)
- Định luật Stokes xác định vận tốc lắng của hạt cầu trong dòng chảy tầng:
  $$v_s = \frac{g (\rho_s - \rho) d^2}{18 \mu}$$
  Trong đó:
  - $v_s$: Vận tốc lắng trọng lực của hạt cặn ($\text{m/s}$).
  - $g$: Gia tốc trọng trường ($9.81\ \text{m/s}^2$).
  - $\rho_s$: Khối lượng riêng của hạt cặn ($\text{kg/m}^3$).
  - $\rho$: Khối lượng riêng của nước ($1,000\ \text{kg/m}^3$ ở $4^\circ\text{C}$).
  - $d$: Đường kính danh định của hạt cặn ($\text{m}$).
  - $\mu$: Độ nhớt động lực của nước ($1.002 \times 10^{-3}\ \text{Pa}\cdot\text{s}$ ở $20^\circ\text{C}$).
- Kỹ sư điều khiển hai thông số then chốt để tăng tốc độ lắng:
  - Gia tăng độ chênh lệch khối lượng riêng $(\rho_s - \rho)$. Kỹ sư bổ sung vi cát thạch anh tỷ trọng cao vào bông cặn.
  - Rút ngắn khoảng cách rơi của hạt từ vài mét xuống vài xentimét. Kỹ sư đặt các vách ngăn mỏng song song trong vùng lắng.
- Bông cặn phèn nhôm thông thường có cấu trúc rỗng xốp. Tỷ trọng của bông cặn chỉ đạt $\text{SG} \approx 1.001 - 1.005$.
- Bông cặn gắn vi cát nâng tỷ trọng lên $\text{SG} \approx 1.20 - 1.40$. Vận tốc lắng tăng từ $1 - 2\ \text{m/h}$ lên $20 - 60\ \text{m/h}$.

##### 5.3.1.2 Nguyên lý Bể lắng Nông Hazen (Hazen's Shallow-Depth Settling Principle)
- Allen Hazen thiết lập nguyên lý lắng nông năm 1904.
- Hiệu suất lắng chỉ phụ thuộc vào diện tích mặt bằng hứng cặn. Chiều sâu bể không ảnh hưởng đến hiệu suất lắng.
- Vận tốc lắng tới hạn của bể lắng lý tưởng:
  $$v_0 = \frac{Q}{A_s} = \frac{H}{t_0}$$
  Trong đó:
  - $v_0$: Tải trọng bề mặt hoặc vận tốc lắng tới hạn ($\text{m/s}$ hoặc $\text{m}^3/\text{m}^2\cdot\text{d}$).
  - $Q$: Lưu lượng nước cấp vào bể ($\text{m}^3/\text{s}$ hoặc $\text{m}^3/\text{d}$).
  - $A_s$: Diện tích mặt bằng vùng lắng ($\text{m}^2$).
  - $H$: Chiều sâu tầng nước lắng ($\text{m}$).
  - $t_0$: Thời gian lưu nước danh định ($\text{s}$).
- Phân chia chiều sâu $H$ thành $n$ khoang mỏng bằng các khay song song:
  - Khoảng cách giữa các khay giảm xuống: $h = H / n$.
  - Tổng diện tích hứng cặn hữu dụng tăng $n$ lần:
    $$A_{\text{eff}} = n \cdot A_s$$
  - Vận tốc lắng tới hạn giảm đi $n$ lần:
    $$v_{0,\text{new}} = \frac{Q}{n \cdot A_s} = \frac{v_0}{n}$$
  - Hạt cặn chạm khay thu gom nhanh hơn. Bể giữ lại được các hạt cặn nhỏ hơn.
- Khay nằm ngang tích tụ bùn nhanh. Bùn gây nghẹt khoang hẹp. Kỹ sư không thể đưa máy cào cơ học vào khoảng hở nhỏ giữa các khay.

##### 5.3.1.3 Góc Nghiêng Tối ưu 60° và Cơ chế Bùn Tự Trượt Dốc (60° Inclination & Self-Cleaning Mechanism)
- Kỹ sư đặt các tấm phẳng hoặc ống lắng nghiêng góc $\theta$ so với mặt phẳng ngang.
- Thành phần trọng lực kéo khối bùn trượt xuống đáy ống:
  $$F_s = m \cdot g \cdot \sin\theta$$
- Lực ma sát chống trượt giữa bùn và bề mặt tấm nghiêng:
  $$F_f = \mu_f \cdot m \cdot g \cdot \cos\theta$$
  Trong đó:
  - $m$: Khối lượng ướt của cụm cặn ($\text{kg}$).
  - $\theta$: Góc nghiêng của vách ống so với phương ngang (độ, $^\circ$).
  - $\mu_f$: Hệ số ma sát giữa bùn lắng và vật liệu vách lamen.
- Điều kiện để bùn tự trượt liên tục xuống đáy không cần máy cào:
  $$\tan\theta > \mu_f$$
- Phân tích các ngưỡng góc nghiêng:
  - Góc nghiêng $\theta < 45^\circ$: Lực ma sát thắng lực kéo. Bùn bám dính gây tắc nghẽn toàn bộ lòng ống.
  - Góc nghiêng $\theta = 55^\circ - 60^\circ$: Bùn nén thành vệt dày. Khối bùn tự trượt ổn định xuống đáy bể.
  - Góc nghiêng $\theta > 60^\circ$: Bùn trượt rất tốt. Tuy nhiên diện tích hình chiếu mặt bằng giảm mạnh theo hàm $\cos\theta$.
  - Giá trị góc nghiêng chuẩn trong kỹ thuật cấp nước: $\theta = 60^\circ$.

#### 5.3.2 Cấu tạo Hình học và Thủy lực Module Lắng Lamella và Ống Nghiêng (Lamella Plates & Tube Settlers)

##### 5.3.2.1 Hình học và Vật liệu Chế tạo Module Lắng (Geometry & Materials)
- Kỹ sư lắp các module lamen vào phần trên của bể lắng ngang hoặc bể lắng đứng.
- Các dạng hình học tiết diện module thông dụng:
  - Ống tiết diện vuông (Square tubes): Kích thước $50 \times 50\ \text{mm}$.
  - Cụm ống chùm lục giác tổ ong (Hexagonal honeycomb): Chịu lực tốt và cung cấp tỷ diện tích cao nhất.
  - Tấm phẳng lượn sóng song song (Corrugated lamella plates): Phù hợp cho bể kích thước lớn và dễ xịt rửa.
- Vật liệu module:
  - Nhựa PVC cứng (Polyvinyl Chloride): Giá thành rẻ, kháng hóa chất tốt.
  - Nhựa ABS hoặc HDPE: Bền cơ học cao, chống nứt vỡ dưới tia tử ngoại (UV).
- Đường kính thủy lực danh định ($d_h$ hoặc khoảng cách vách $w$):
  - Giá trị chuẩn: $w = d_h = 40 - 60\ \text{mm}$ (thông dụng nhất $w = 50\ \text{mm} = 0.05\ \text{m}$).
  - Kích thước $50\ \text{mm}$ ngăn chặn tắc cặn và duy trì trạng thái chảy tầng.
- Chiều dài ống nghiêng dọc theo trục:
  - Phạm vi chiều dài: $L = 1.0 - 2.0\ \text{m}$ (tiêu chuẩn chế tạo $L = 1.0\ \text{m}$ hoặc $1.2\ \text{m}$).
- Chiều cao thẳng đứng của khối module:
  $$H_{\text{module}} = L \cdot \sin\theta = L \cdot \sin(60^\circ) = 0.866 \cdot L$$
  - Khi $L = 1.0\ \text{m}$, chiều cao thẳng đứng của tầng module đạt $H_{\text{module}} = 0.87\ \text{m}$.

##### 5.3.2.2 Cấu hình Hướng Dòng chảy qua Module Lắng (Flow Direction Configurations)
- Dòng chảy ngược chiều (Countercurrent Flow):
  - Nước thô đi từ đáy bể dâng ngược lên đỉnh module.
  - Cặn lắng xuống vách ống và trượt dốc ngược chiều dòng nước rơi xuống đáy.
  - Cấu hình này phổ biến nhất trong các nhà máy cấp nước.
- Dòng chảy cùng chiều (Cocurrent Flow):
  - Nước và bùn cùng chuyển động chúc xuống đáy ống.
  - Kỹ sư khó bố trí hệ thống thu nước trong riêng biệt dưới đáy bể.
- Dòng chảy cắt ngang (Crosscurrent Flow):
  - Nước chảy theo phương ngang qua khe hở giữa các tấm nghiêng.
  - Bùn lắng rơi theo phương thẳng đứng xuống máng đáy.
  - Dòng nước dễ phân bố không đều giữa các khoang dẫn.

##### 5.3.2.3 Mô hình Vận tốc Lắng Tới hạn K. M. Yao (Yao's Critical Settling Velocity Formulation)
- K. M. Yao phân tích quỹ đạo hạt cặn trong kênh lắng nghiêng chảy ngược chiều.
- Thành phần vận tốc dọc theo trục kênh:
  $$v_x = v_0 - v_s \sin\theta$$
- Thành phần vận tốc vuông góc với trục kênh:
  $$v_y = -v_s \cos\theta$$
- Thời gian tối đa để hạt cặn chạm vách dưới của kênh nghiêng:
  $$t_{\text{fall}} = \frac{w}{v_y} = \frac{w}{v_s \cos\theta}$$
  Trong đó:
  - $w$: Khoảng cách vuông góc giữa hai bản nghiêng ($\text{m}$).
  - $v_s$: Vận tốc lắng riêng của hạt cặn ($\text{m/s}$).
  - $\theta$: Góc nghiêng vách ống ($60^\circ$).
- Quãng đường hạt dịch chuyển dọc trục không vượt quá chiều dài kênh $L$:
  $$x_{\text{travel}} = (v_0 - v_s \sin\theta) \left(\frac{w}{v_s \cos\theta}\right) \le L$$
- Vận tốc nước dâng tới hạn bên trong ống lắng:
  $$v_0 = \frac{v_s}{\sin\theta + \frac{L}{w}\cos\theta}$$
- Vận tốc lắng nhỏ nhất của hạt được giữ lại $100\%$ ($v_{s,\min}$):
  $$v_{s,\min} = v_0 \left(\sin\theta + \frac{L}{w} \cos\theta\right)^{-1}$$
- Ví dụ với ống nghiêng $\theta = 60^\circ$ và tỷ số hình học $L/w = 1.0 / 0.05 = 20$:
  $$\sin 60^\circ + 20 \cos 60^\circ = 0.866 + 10 = 10.866$$
  $$v_{s,\min} = \frac{v_0}{10.866} \approx 0.092 \cdot v_0$$
  Module lắng bắt được các hạt có vận tốc lắng nhỏ hơn 10 lần vận tốc nước dâng.
- Ảnh hưởng của dạng hình học tiết diện ống qua hệ số hình dạng $S_c$:
  $$v_0 = \frac{v_s}{S_c \left(\sin\theta + \frac{L}{w} \cos\theta\right)}$$
  - Bản phẳng song song: $S_c = 1.0$.
  - Ống tròn: $S_c = \frac{4}{\pi} \approx 1.273$.
  - Ống tiết diện vuông: $S_c = \frac{11}{8} = 1.375$.

##### 5.3.2.4 Diện tích Hình chiếu Hữu ích Tương đương (Effective Projected Settling Area)
- Tổng diện tích lắng ngang tương đương của cụm $N$ tấm lắng nghiêng:
  $$A_{\text{eff}} = N \cdot W \cdot (L \cos\theta + w \sin\theta) \approx N \cdot W \cdot L \cos\theta$$
  Trong đó:
  - $A_{\text{eff}}$: Diện tích lắng hữu hiệu tương đương theo phương ngang ($\text{m}^2$).
  - $N$: Tổng số lượng vách nghiêng trong cụm module.
  - $W$: Chiều rộng của tấm vách nghiêng ($\text{m}$).
  - $L$: Chiều dài của tấm vách dọc theo phương dốc ($\text{m}$).
  - $w$: Khoảng cách hở vuông góc giữa hai tấm vách kế tiếp ($\text{m}$).
  - $\theta$: Góc nghiêng của vách so với phương ngang ($60^\circ$).
- Khi góc nghiêng $\theta = 60^\circ$, hệ số hình chiếu đạt $\cos 60^\circ = 0.50$. Mỗi mét vuông diện tích vách cung cấp $0.50\ \text{m}^2$ diện tích lắng ngang.

##### 5.3.2.5 Kiểm tra Chế độ Thủy lực Chảy tầng trong Ống (Laminar Flow Verification)
- Vận tốc chảy dọc trục bên trong ống nghiêng:
  $$v_{\text{tube}} = \frac{v_{0,\text{module}}}{\sin\theta} = \frac{v_{0,\text{module}}}{\sin 60^\circ} = \frac{v_{0,\text{module}}}{0.866}$$
  Trong đó:
  - $v_{\text{tube}}$: Vận tốc nước chảy dọc theo trục ống ($\text{m/s}$).
  - $v_{0,\text{module}}$: Tải trọng bề mặt tính trên diện tích mặt bằng phủ module ($\text{m/s}$).
- Số Reynolds của dòng chảy trong ống lắng:
  $$Re = \frac{v_{\text{tube}} \cdot d_h}{\nu}$$
  Trong đó:
  - $d_h$: Đường kính thủy lực của ống ($0.05\ \text{m}$).
  - $\nu$: Độ nhớt động học của nước ($1.004 \times 10^{-6}\ \text{m}^2/\text{s}$ ở $20^\circ\text{C}$).
- Giá trị vận tốc thực tế $v_{\text{tube}} \approx 2.0\ \text{mm/s}$ tạo ra số Reynolds:
  $$Re = \frac{0.0020 \times 0.05}{1.004 \times 10^{-6}} \approx 99.6 \ll 500$$
- Dòng chảy bên trong ống đạt trạng thái chảy tầng hoàn hảo. Hiện tượng xoáy cuộn bị triệt tiêu hoàn toàn.
- Chiều dài phát triển dòng chảy tầng từ miệng ống:
  $$L_e = 0.058 \cdot Re \cdot d_h = 0.058 \times 99.6 \times 0.05 \approx 0.29\ \text{m}$$
  Ống dài $1.0\ \text{m}$ có hơn $70\%$ chiều dài hoạt động ở trạng thái chảy tầng ổn định.

#### 5.3.3 Công nghệ Keo tụ Dằn tải Vi cát Actiflo (Ballasted Flocculation - Actiflo Process)

##### 5.3.3.1 Bản chất Quá trình và Đặc tính Kỹ thuật của Vi cát (Microsand Specifications)
- Công nghệ Actiflo bổ sung vi cát thạch anh mịn vào nước thô sau pha châm keo tụ.
- Vi cát đóng vai trò hạt nhân dằn tải có tỷ trọng cao.
- Thông số kỹ thuật của vi cát thạch anh:
  - Khối lượng riêng hạt cát: $\rho_{\text{sand}} = 2,500 - 2,650\ \text{kg/m}^3$.
  - Tỷ trọng chất rắn: $\text{SG} = 2.50 - 2.65$.
  - Đường kính hạt danh định: $d_{\text{sand}} = 20 - 200\ \mu\text{m}$ (kích thước tối ưu $80 - 130\ \mu\text{m}$, cỡ sàng $120 - 200\ \text{mesh}$).
- Hạt cát đủ nặng để tăng tốc độ rơi. Hạt cát đủ nhỏ để lơ lửng trong ngăn khuấy và không phá hủy cánh khuấy.
- Chuỗi polymer hữu cơ gắn kết bông cặn keo tụ xung quanh bề mặt vi cát. Bông cặn hỗn hợp đạt mật độ cao và độ bền cơ học lớn.

##### 5.3.3.2 Sơ đồ Dây chuyền Bốn Ngăn Liên hoàn (Actiflo Unit Process Flowsheet)
- Hệ thống Actiflo tích hợp bốn ngăn liên hoàn khép kín:
  1. Ngăn trộn nhanh keo tụ (Coagulation Flash Mix Tank): Châm chất keo tụ phèn nhôm hoặc phèn sắt. Cánh khuấy quay nhanh tạo gradient vận tốc $G = 300 - 500\ \text{s}^{-1}$. Thời gian lưu nước $t = 1 - 2\ \text{phút}$.
  2. Ngăn châm vi cát và polymer (Injection Tank): Châm hạt vi cát tuần hoàn và châm dung dịch polymer trợ lắng anion. Cánh khuấy hoạt động ở cường độ trung bình $G = 150 - 200\ \text{s}^{-1}$. Thời gian lưu $t = 1 - 2\ \text{phút}$.
  3. Ngăn hoàn thiện bông cặn (Maturation Tank): Cánh khuấy tua bin hoạt động êm dịu $G = 50 - 80\ \text{s}^{-1}$. Thời gian lưu $t = 4 - 6\ \text{phút}$. Bông cặn bọc cát phát triển kích thước tối đa.
  4. Ngăn lắng vách nghiêng Lamella (Lamella Clarifier): Nước dâng ngược qua dàn tấm nghiêng $60^\circ$. Bông cặn nặng lắng xuống đáy chỉ trong vài phút. Nước trong tràn qua máng răng cưa phía trên.

##### 5.3.3.3 Vòng Tuần hoàn Thu hồi Vi cát bằng Xyclon Thủy lực (Hydrocyclone Sand Separation Loop)
- Bơm bùn hút liên tục hỗn hợp vi cát và cặn bẩn từ hố thu đáy bể lắng.
- Bơm đẩy huyền phù vào thiết bị phân ly ly tâm Hydrocyclone dưới áp lực $1.5 - 2.5\ \text{bar}$.
- Trường lực ly tâm cực mạnh phân tách hai pha rắn dựa vào tỷ trọng:
  - Pha vi cát nặng ($\text{SG} = 2.65$): Lực ly tâm đẩy hạt cát văng ra sát thành nón. Cát trượt xuống miệng xả đáy dưới (underflow). Dòng cát sạch chảy thẳng về ngăn châm vi cát để tái sử dụng.
  - Pha bùn hydroxit nhẹ ($\text{SG} \approx 1.01$): Lực kéo hướng tâm đẩy cặn bùn vào lõi lốc xoáy. Bùn thoát ra ở cửa xả đỉnh trên (overflow) và chảy sang cụm xử lý bùn thải.
- Hiệu suất thu hồi vi cát qua xyclon thủy lực đạt trên $99.5\%$.
- Lượng cát hao hụt bổ sung định kỳ rất nhỏ, thường dưới $2 - 5\ \text{g/m}^3$ nước xử lý.

##### 5.3.3.4 Tải trọng Bề mặt Siêu cao và Thời gian Lưu Thủy lực (Ultra-High Overflow Rates & Retention Time)
- Tải trọng bề mặt thiết kế của bể lắng vi cát:
  $$\text{SOR}_{\text{ballasted}} = 40 - 80\ \text{m/h} \quad (1,000 - 2,000\ \text{m}^3/\text{m}^2\cdot\text{d})$$
  - Khi tính toán trên mặt bằng bể lắng hoàn thiện, tải trọng đạt $150 - 250\ \text{m}^3/\text{m}^2\cdot\text{d}$ (gấp $5 - 8$ lần bể lắng ngang).
  - Tải trọng cực đại có thể nâng lên $300\ \text{m}^3/\text{m}^2\cdot\text{d}$ khi xử lý nước lũ đột biến.
- Tổng thời gian lưu nước của toàn bộ chu trình chỉ từ $10$ đến $20\ \text{phút}$.
- Hệ thống tiết kiệm từ $85\%$ đến $90\%$ diện tích xây dựng so với bể lắng ngang truyền thống.
- Thời gian khởi động nhanh. Nước sau lắng đạt độ đục tiêu chuẩn dưới $1.0\ \text{NTU}$ chỉ sau 15 phút vận hành.

#### 5.3.4 Quy trình Tính toán Thiết kế Module Lắng Lamella Tốc độ Cao (Engineering Design Procedure for High-Rate Settlers)

1. Xác định lưu lượng thiết kế $Q$ ($\text{m}^3/\text{s}$ hoặc $\text{m}^3/\text{d}$) và chọn số đơn nguyên bể song song $N \ge 2$ để đảm bảo dự phòng.
2. Tính lưu lượng nạp cho từng bể:
   $$Q_{\text{basin}} = \frac{Q}{N}$$
3. Lựa chọn đặc tính hình học module:
   - Góc nghiêng module: $\theta = 60^\circ$.
   - Đường kính thủy lực ống: $w = 0.05\ \text{m}$ ($50\ \text{mm}$).
   - Chiều dài ống nghiêng: $L_{\text{tube}} = 1.0\ \text{m}$.
   - Chiều cao thẳng đứng của khối module: $H_{\text{module}} = L_{\text{tube}} \cdot \sin(60^\circ) = 0.87\ \text{m}$.
4. Chọn tải trọng bề mặt module trên diện tích mặt bằng: $\text{SOR}_{\text{module}} = 120 - 150\ \text{m}^3/\text{m}^2\cdot\text{d}$ ($5.0 - 6.25\ \text{m/h}$).
5. Tính diện tích mặt bằng lắp đặt module ống lắng cho mỗi bể:
   $$A_{\text{module}} = \frac{Q_{\text{basin}}}{\text{SOR}_{\text{module}}}$$
6. Xác định kích thước mặt bằng bể chứa module:
   - Chọn chiều rộng bể $W$ (ví dụ $W = 6.0 - 8.0\ \text{m}$).
   - Tính chiều dài phần đặt module: $L_{\text{module}} = A_{\text{module}} / W$.
   - Bổ sung chiều dài ngăn phân phối vào ($L_{\text{inlet}} = 2.0 - 3.0\ \text{m}$) và ngăn thu nước ra ($L_{\text{outlet}} = 1.5 - 2.0\ \text{m}$).
   - Tính chiều dài tổng cộng của bể: $L_{\text{total}} = L_{\text{module}} + L_{\text{inlet}} + L_{\text{outlet}}$.
7. Phân bổ kích thước theo chiều cao bể:
   - Chiều sâu khoang thu bùn và phân phối nước dưới module: $H_{\text{under}} = 1.2 - 1.8\ \text{m}$.
   - Chiều cao thẳng đứng khối module: $H_{\text{module}} = 0.87\ \text{m}$.
   - Chiều sâu lớp nước trong phía trên đỉnh module: $H_{\text{clear}} = 0.6 - 1.0\ \text{m}$.
   - Chiều cao bảo vệ an toàn (freeboard): $H_{\text{freeboard}} = 0.3 - 0.5\ \text{m}$.
   - Tính tổng chiều sâu xây dựng thành bể: $H_{\text{total}} = H_{\text{under}} + H_{\text{module}} + H_{\text{clear}} + H_{\text{freeboard}}$.
8. Kiểm tra thủy lực chảy tầng bên trong ống lắng:
   - Vận tốc dòng chảy dọc trục ống: $v_{\text{tube}} = \text{SOR}_{\text{module}} / \sin(60^\circ)$.
   - Tính số Reynolds: $Re = (v_{\text{tube}} \cdot w) / \nu$. Xác nhận điều kiện chảy tầng $Re \ll 500$.
9. Thiết kế hệ thống máng ngón tay thu nước sạch trên mặt bể:
   - Tính tổng chiều dài vách tràn yêu cầu: $L_{\text{weir}} = Q_{\text{basin}} / \text{WLR}$ (với $\text{WLR} \le 180\ \text{m}^3/\text{d}\cdot\text{m}$).
   - Bố trí các máng nhánh chữ nhật tràn hai mép răng cưa chữ V góc $90^\circ$.

#### 5.3.5 Bài tập Tính toán Thiết kế Điển hình (Worked Engineering Calculations)

<!-- exercise-start: Ví dụ 5-3: Thiết kế Module Lắng Ống Nghiêng 60° cho Dự án Mở rộng Nhà máy Nước -->
- **Ví dụ 5-3: Thiết kế Module Lắng Ống Nghiêng 60° cho Dự án Mở rộng Nhà máy Nước**
  - **Cho**:
    - Lưu lượng thiết kế ngày lớn nhất của nhà máy: $Q = 0.5\ \text{m}^3/\text{s}$ ($43,200\ \text{m}^3/\text{d}$).
    - Góc nghiêng ống lắng: $\theta = 60^\circ$.
    - Tiết diện ống hình vuông có đường kính thủy lực danh định: $d_h = 50\ \text{mm} = 0.05\ \text{m}$.
    - Chiều dài ống nghiêng: $L_{\text{tube}} = 1.0\ \text{m}$.
    - Tải trọng bề mặt thiết kế trên diện tích mặt bằng module: $\text{SOR}_{\text{module}} = 150.0\ \text{m}^3/\text{m}^2\cdot\text{d}$ ($6.25\ \text{m/h}$).
    - Số lượng đơn nguyên bể lắng song song: $N = 2$ bể.
    - Chiều rộng lòng bể thiết kế: $W = 8.0\ \text{m}$.
    - Tải trọng vách tràn máng răng cưa cho phép: $\text{WLR} = 180.0\ \text{m}^3/\text{d}\cdot\text{m}$.
    - Độ nhớt động học của nước ở $20^\circ\text{C}$: $\nu = 1.004 \times 10^{-6}\ \text{m}^2/\text{s}$.
    - Gia tốc trọng trường: $g = 9.81\ \text{m/s}^2$.
  - **Tìm**:
    1. Diện tích mặt bằng lắp đặt module ống nghiêng cho mỗi bể ($A_{\text{module}}$) và độ giảm diện tích so với bể lắng ngang truyền thống ($A_{\text{conv}} = 1,352\ \text{m}^2$).
    2. Chiều dài vùng module ($L_{\text{module}}$) và tổng chiều dài bể ($L_{\text{total}}$).
    3. Chiều cao thẳng đứng module ($H_{\text{module}}$), chiều sâu nước ($H_{\text{water}}$) và thời gian lưu nước ($t_0$).
    4. Vận tốc dòng chảy dọc trục ống ($v_{\text{tube}}$) và số Reynolds ($Re$).
    5. Chiều dài vách tràn máng thu nước sạch ($L_{\text{weir}}$).
  - **Phương trình áp dụng**:
    $$Q_{\text{basin}} = \frac{Q_{\text{total}}}{N}$$
    $$A_{\text{module}} = \frac{Q_{\text{basin}}}{\text{SOR}_{\text{module}}}$$
    $$L_{\text{module}} = \frac{A_{\text{module}}}{W}$$
    $$H_{\text{module}} = L_{\text{tube}} \cdot \sin(60^\circ)$$
    $$t_0 = \frac{V_{\text{basin}}}{Q_{\text{basin}}}$$
    $$v_{\text{tube}} = \frac{\text{SOR}_{\text{module}}}{\sin(60^\circ)}$$
    $$Re = \frac{v_{\text{tube}} \cdot d_h}{\nu}$$
    $$L_{\text{weir}} = \frac{Q_{\text{basin}}}{\text{WLR}}$$
  - **Các bước giải**:
    1. Phân chia lưu lượng cho từng đơn nguyên ($N = 2$):
       $$Q_{\text{basin}} = \frac{43,200\ \text{m}^3/\text{d}}{2} = 21,600\ \text{m}^3/\text{d} = 0.25\ \text{m}^3/\text{s}$$
    2. Tính diện tích mặt bằng module cho một bể:
       $$A_{\text{module}} = \frac{21,600\ \text{m}^3/\text{d}}{150.0\ \text{m}^3/\text{m}^2\cdot\text{d}} = 144.0\ \text{m}^2$$
       Tổng diện tích module cho 2 bể: $A_{\text{module,total}} = 2 \times 144.0 = 288.0\ \text{m}^2$.
       Đánh giá tỷ lệ giảm diện tích xây dựng:
       $$\Delta A\% = \frac{1,352 - 288}{1,352} \times 100\% \approx 78.7\%$$
    3. Xác định kích thước mặt bằng bể lắng:
       Chiều rộng bể chọn: $W = 8.0\ \text{m}$.
       Chiều dài vùng đặt module:
       $$L_{\text{module}} = \frac{144.0\ \text{m}^2}{8.0\ \text{m}} = 18.0\ \text{m}$$
       Bố trí thêm khoang vào $L_{\text{inlet}} = 3.0\ \text{m}$ và khoang ra $L_{\text{outlet}} = 2.0\ \text{m}$.
       Tổng chiều dài phủ bì của bể:
       $$L_{\text{total}} = 18.0 + 3.0 + 2.0 = 23.0\ \text{m}$$
    4. Phân bổ cao độ thẳng đứng và tính dung tích bể:
       Chiều cao thẳng đứng của khối module:
       $$H_{\text{module}} = 1.0\ \text{m} \times \sin(60^\circ) = 0.866\ \text{m} \approx 0.87\ \text{m}$$
       Bố trí khoang chứa bùn dưới đáy: $H_{\text{under}} = 1.50\ \text{m}$.
       Bố trí lớp nước trong phía trên module: $H_{\text{clear}} = 0.83\ \text{m}$.
       Chiều sâu nước hữu ích:
       $$H_{\text{water}} = 1.50 + 0.87 + 0.83 = 3.20\ \text{m}$$
       Chiều cao an toàn bảo vệ: $H_{\text{freeboard}} = 0.50\ \text{m}$.
       Tổng chiều sâu thành bể: $H_{\text{total}} = 3.20 + 0.50 = 3.70\ \text{m}$.
       Thể tích nước hữu ích một bể:
       $$V_{\text{basin}} = 23.0\ \text{m} \times 8.0\ \text{m} \times 3.20\ \text{m} = 588.8\ \text{m}^3$$
       Thời gian lưu nước danh định:
       $$t_0 = \frac{588.8\ \text{m}^3}{0.25\ \text{m}^3/\text{s}} = 2,355.2\ \text{s} \approx 39.3\ \text{phút} \approx 0.65\ \text{h}$$
       (So với $t_0 = 3.0\ \text{h}$ của bể lắng ngang, thời gian lưu giảm $78.2\%$).
    5. Kiểm tra thủy lực dòng chảy trong ống nghiêng:
       Đổi đơn vị tải trọng bề mặt module:
       $$v_{0,\text{module}} = \frac{150.0\ \text{m}^3/\text{m}^2\cdot\text{d}}{86,400\ \text{s/d}} = 1.736 \times 10^{-3}\ \text{m/s} = 1.736\ \text{mm/s}$$
       Vận tốc dòng chảy dâng dọc theo trục ống:
       $$v_{\text{tube}} = \frac{1.736 \times 10^{-3}\ \text{m/s}}{\sin(60^\circ)} = \frac{1.736 \times 10^{-3}}{0.8660} = 2.00 \times 10^{-3}\ \text{m/s} = 2.0\ \text{mm/s}$$
       Số Reynolds trong ống vuông $50\ \text{mm}$:
       $$Re = \frac{0.0020\ \text{m/s} \times 0.05\ \text{m}}{1.004 \times 10^{-6}\ \text{m}^2/\text{s}} = 99.6$$
       Kết quả $Re = 99.6 \ll 500$ chứng minh dòng chảy trong ống là chảy tầng hoàn hảo.
    6. Thiết kế máng thu nước mặt:
       Chiều dài vách tràn yêu cầu cho mỗi bể:
       $$L_{\text{weir}} = \frac{21,600\ \text{m}^3/\text{d}}{180.0\ \text{m}^3/\text{d}\cdot\text{m}} = 120.0\ \text{m}$$
       Bố trí $m = 4$ máng ngón tay chữ nhật đặt dọc song song trên bề rộng $W = 8.0\ \text{m}$. Khoảng cách giữa các máng là $2.0\ \text{m}$.
       Mỗi máng thu nước tràn hai bên thành:
       $$L_{\text{launder}} = \frac{120.0\ \text{m}}{2 \times 4} = 15.0\ \text{m}$$
       Máng dài $15.0\ \text{m}$ bố trí gọn trong phạm vi chiều dài $18.0\ \text{m}$ của khối module.
  - **Đáp số**:
    - Số lượng bể: `2 bể song song`.
    - Diện tích module một bể: `144.0 m^2` (Tổng diện tích module cả trạm: `288.0 m^2`, giảm `78.7%` diện tích đất).
    - Kích thước bể: `L_total = 23.0 m`, `W = 8.0 m`, `H_water = 3.20 m` (Tổng sâu `3.70 m`).
    - Thời gian lưu nước: `t_0 = 39.3 phút` (giảm `78.2%` thể tích).
    - Vận tốc chảy trong ống: `v_tube = 2.0 mm/s`.
    - Số Reynolds: `Re = 99.6` (chảy tầng hoàn hảo).
    - Chiều dài vách tràn máng răng cưa: `L_weir = 120.0 m` (4 máng $\times 15.0\ \text{m}$ tràn hai bên).
<!-- exercise-end -->

##### Bảng Đối chiếu Kỹ thuật: Bể Lắng Ngang Truyền thống so với Bể Lắng Lamella Tốc độ Cao
| Chỉ Tiêu Kỹ Thuật | Bể Lắng Ngang Truyền Thống | Bể Lắng Module Lamella Ống Nghiêng | Tác Động Công Nghệ |
|---|---|---|---|
| **Lưu lượng thiết kế ($Q$)** | $43,200\ \text{m}^3/\text{d}$ | $43,200\ \text{m}^3/\text{d}$ | Công suất xử lý tương đương |
| **Số lượng đơn nguyên ($N$)** | $2$ bể song song | $2$ bể song song | Đảm bảo tính sẵn sàng bảo trì |
| **Tải trọng bề mặt ($\text{SOR}$)** | $32.5\ \text{m}^3/\text{m}^2\cdot\text{d}$ ($1.35\ \text{m/h}$) | $150.0\ \text{m}^3/\text{m}^2\cdot\text{d}$ ($6.25\ \text{m/h}$) | Tải trọng tăng gấp $4.6$ lần |
| **Kích thước một bể ($L \times W$)** | $52.0\ \text{m} \times 13.0\ \text{m}$ | $23.0\ \text{m} \times 8.0\ \text{m}$ | Kích thước công trình thu gọn |
| **Tổng diện tích mặt bằng** | $1,352.0\ \text{m}^2$ | $288.0\ \text{m}^2$ (vùng module) | Tiết kiệm $78.7\%$ diện tích mặt bằng |
| **Chiều sâu nước lắng ($H$)** | $4.0\ \text{m}$ (Tổng sâu $5.4\ \text{m}$) | $3.2\ \text{m}$ (Tổng sâu $3.7\ \text{m}$) | Giảm chiều sâu hố móng |
| **Tổng thể tích nước hai bể** | $5,408\ \text{m}^3$ | $1,178\ \text{m}^3$ | Giảm $78.2\%$ dung tích xây dựng |
| **Thời gian lưu nước ($t_0$)** | $3.0\ \text{h}$ ($180\ \text{phút}$) | $39.3\ \text{phút}$ | Rút ngắn thời gian xử lý $4.5$ lần |
| **Số Reynolds dòng chảy ($Re$)** | $11,862$ (Vùng chảy rối chuyển tiếp) | $99.6$ (Chảy tầng hoàn hảo $\ll 500$) | Ổn định dòng chảy, không xáo trộn |
| **Chiều dài vách tràn ($L_{\text{weir}}$)** | $120.0\ \text{m}$ | $120.0\ \text{m}$ | Giữ tải trọng vách tràn an toàn |
| **Vốn đầu tư xây dựng thô** | Cao do tốn nhiều bê tông cốt thép | Thấp hơn do giảm khối tích bể | Giảm chi phí kết cấu chịu lực |
| **Độ nhạy tắc nghẽn** | Rất thấp, không gian thông thoáng | Cần giám sát màng sinh học và bùn | Bắt buộc định kỳ súc rửa module |

#### 5.3.6 Nhận diện Sự cố Vận hành và Biện pháp Kỹ thuật Khắc phục (Troubleshooting & Corrective Actions)

##### 5.3.6.1 Rêu Tảo Phát triển và Bám Nghẹt Module Lắng (Algal Biofouling & Channel Bridging)
- **Dấu hiệu nhận biết**:
  - Màng rêu sợi xanh bám dày đặc trên miệng ống lắng.
  - Vệt bùn dính bám tạo cầu cặn (bridging) bít kín tiết diện các ống.
  - Vận tốc nước dâng không đều giữa các vùng trong bể. Độ đục nước sau lắng tăng cao.
- **Nguyên nhân gốc rễ**:
  - Ánh sáng mặt trời chiếu xuyên qua tầng nước trong nông phía trên module. Quá trình quang hợp kích thích tảo đáy phát triển.
  - Bông cặn phèn nhôm dính ướt kết hợp với sợi tảo tạo mảng bám cứng trên vách nhựa.
- **Biện pháp kỹ thuật khắc phục**:
  1. Lắp đặt giàn ống phun nước áp lực cao ($3 - 5\ \text{bar}$) cố định trên đỉnh khối module. Kích hoạt bơm định kỳ hàng tuần để xịt rửa sạch bùn tảo.
  2. Lắp đặt tấm nắp đậy composite sẫm màu chống tia UV trên mặt bể để triệt tiêu ánh sáng quang hợp.
  3. Châm bổ sung clo sơ bộ liều lượng thấp ($0.5 - 1.0\ \text{mg/L}$) vào nguồn nước thô để ức chế tế bào tảo trước khi vào bể lắng.

##### 5.3.6.2 Mất Cát và Tắc Nghẽn Vòi Xyclon Thủy lực trong Bể Actiflo (Sand Loss & Hydrocyclone Plugging)
- **Dấu hiệu nhận biết**:
  - Mật độ vi cát trong ngăn châm sụt giảm nhanh chóng.
  - Bông cặn tạo thành nhẹ xốp và không lắng nhanh. Nước sau lắng bị đục.
  - Áp kế trên đường ống cấp vào xyclon tăng vọt hoặc tụt áp đột ngột.
- **Nguyên nhân gốc rễ**:
  - Áp lực đẩy của bơm bùn vào xyclon không đạt dải quy định ($1.5 - 2.5\ \text{bar}$). Trường lực ly tâm bị suy yếu làm cát trôi ra cửa đỉnh.
  - Rác thô hoặc xơ sợi chui qua lưới chắn gây nghẹt vòi xả đáy (apex nozzle) của xyclon.
  - Vòi xả đáy xyclon bị mài mòn sau thời gian dài vận hành, làm sai lệch biên dạng hình học.
- **Biện pháp kỹ thuật khắc phục**:
  1. Điều chỉnh van điều tiết hoặc biến tần bơm cấp để duy trì áp lực đầu vào xyclon ổn định ở mức $2.0\ \text{bar}$.
  2. Kiểm tra và vệ sinh lưới chắn rác tinh đặt trước bơm tuần hoàn vi cát. Tháo thông vòi xả đáy xyclon nếu có rác mắc kẹt.
  3. Đo đường kính trong của vòi apex bằng calip định kỳ hàng tháng. Thay thế nón gốm chống mòn khi đường kính vòi tăng quá $10\%$.

##### 5.3.6.3 Nổi Mảng Bùn do Lên Men Kỵ khí Đáy Bể (Sludge Septicity & Gas-Lift Floatation)
- **Dấu hiệu nhận biết**:
  - Các tảng bùn màu đen hoặc nâu sẫm nổi lên mặt nước quanh máng thu.
  - Mặt bể xuất hiện bọt khí sủi tăm và bốc mùi khí hydro sunfua ($\text{H}_2\text{S}$).
  - Độ đục nước sau lắng tăng vọt cục bộ.
- **Nguyên nhân gốc rễ**:
  - Chu kỳ xả bùn đáy quá thưa thớt. Lớp bùn lắng lưu lại đáy bể quá $24 - 48\ \text{giờ}$.
  - Vi sinh vật kỵ khí tiêu thụ hết oxy hòa tan và phân hủy chất hữu cơ. Quá trình sinh khí metan ($\text{CH}_4$) và cacbonic ($\text{CO}_2$).
  - Bọt khí bám vào mạng bông cặn làm giảm tỷ trọng biểu kiến. Khối bùn bị đẩy nổi lên mặt nước.
- **Biện pháp kỹ thuật khắc phục**:
  1. Tăng tần suất đóng mở van xả bùn tự động ở đáy bể. Giảm thời gian tích lũy bùn xuống dưới $8 - 12\ \text{giờ}$.
  2. Kiểm tra góc nghiêng của vách phễu thu bùn. Đảm bảo góc dốc vách phễu đạt tối thiểu $60^\circ$ để bùn không đọng lại trên thành vách.
  3. Lắp đặt hệ thống cào bùn cơ học hoặc thanh hút bùn chuyển động để thu gom bùn liên tục về hố xả trung tâm.

### 5.4 Phương trình Thủy lực, Quy trình Thiết kế, Bài toán Tính toán và Sự cố Vận hành Bể Lắng

#### 5.4.1 Hệ thống 22 Phương trình Thủy lực Bể Lắng (Governing Hydraulic Equations)

##### 5.4.1.1 Nhóm Phương trình Thủy động lực học Hạt Rời rạc (Type I Discrete Settling)
- **Phương trình 5-1: Trọng lực tác dụng lên hạt hình cầu chìm trong nước**:
  - Trọng lực hướng thẳng đứng từ trên xuống dưới.
  - Công thức:
    $$F_G = \rho_s \cdot g \cdot V_p = \rho_s \cdot g \cdot \left(\frac{\pi}{6} d^3\right)$$
  - Ký hiệu và đơn vị:
    - $F_G$: Trọng lực tác dụng lên hạt ($\text{N}$).
    - $\rho_s$: Khối lượng riêng của hạt rắn ($\text{kg/m}^3$). Cát thạch anh có $\rho_s = 2,650\ \text{kg/m}^3$. Bông phèn nhôm có $\rho_s = 1,001 - 1,005\ \text{kg/m}^3$.
    - $g$: Gia tốc trọng trường ($g = 9.81\ \text{m/s}^2$).
    - $V_p$: Thể tích hình học của hạt hình cầu ($\text{m}^3$). Với hình cầu, $V_p = \frac{\pi}{6} d^3$.
    - $d$: Đường kính hình cầu tương đương của hạt ($\text{m}$).

- **Phương trình 5-2: Lực đẩy nổi Archimedes tác dụng lên hạt**:
  - Lực đẩy nổi hướng thẳng đứng từ dưới lên trên. Lực này bằng trọng lượng khối nước bị hạt chiếm chỗ.
  - Công thức:
    $$F_B = \rho \cdot g \cdot V_p = \rho \cdot g \cdot \left(\frac{\pi}{6} d^3\right)$$
  - Ký hiệu và đơn vị:
    - $F_B$: Lực đẩy nổi Archimedes ($\text{N}$).
    - $\rho$: Khối lượng riêng của nước ($\text{kg/m}^3$). Nước ở $20^\circ\text{C}$ có $\rho = 998.2\ \text{kg/m}^3$ (lấy tròn $1,000\ \text{kg/m}^3$).
    - $g$: Gia tốc trọng trường ($9.81\ \text{m/s}^2$).
    - $V_p$: Thể tích nước bị hạt chiếm chỗ ($\text{m}^3$).

- **Phương trình 5-3: Lực cản thủy động lực học của chất lỏng**:
  - Lực cản sinh ra do ma sát nhớt và chênh lệch áp suất xoáy ngược chiều chuyển động.
  - Công thức:
    $$F_D = \frac{1}{2} C_D \cdot A_p \cdot \rho \cdot v_s^2 = \frac{1}{2} C_D \cdot \left(\frac{\pi}{4} d^2\right) \cdot \rho \cdot v_s^2$$
  - Ký hiệu và đơn vị:
    - $F_D$: Lực cản thủy động lực học ($\text{N}$).
    - $C_D$: Hệ số lực cản Newton (không thứ nguyên).
    - $A_p$: Diện tích hình chiếu vuông góc của hạt lên mặt phẳng cản ($\text{m}^2$). Với hình cầu, $A_p = \frac{\pi}{4} d^2$.
    - $\rho$: Khối lượng riêng của nước ($\text{kg/m}^3$).
    - $v_s$: Vận tốc lắng giới hạn của hạt so với chất lỏng ($\text{m/s}$).

- **Phương trình 5-4: Số Reynolds của hạt lắng**:
  - Số Reynolds biểu thị tỷ số giữa lực quán tính và lực ma sát nhớt quanh hạt.
  - Công thức:
    $$Re = \frac{\rho \cdot v_s \cdot d}{\mu} = \frac{v_s \cdot d}{\nu}$$
  - Ký hiệu và đơn vị:
    - $Re$: Số Reynolds của hạt (không thứ nguyên).
    - $d$: Đường kính hạt lắng ($\text{m}$).
    - $v_s$: Vận tốc lắng giới hạn của hạt ($\text{m/s}$).
    - $\mu$: Độ nhớt động lực học của nước ($\text{Pa}\cdot\text{s}$ hoặc $\text{N}\cdot\text{s/m}^2$). Ở $20^\circ\text{C}$, $\mu = 1.002 \times 10^{-3}\ \text{Pa}\cdot\text{s}$.
    - $\nu$: Độ nhớt động học của nước ($\text{m}^2/\text{s}$, với $\nu = \mu / \rho$). Ở $20^\circ\text{C}$, $\nu = 1.004 \times 10^{-6}\ \text{m}^2/\text{s}$.

- **Phương trình 5-5: Hệ số lực cản trong vùng chảy tầng (Stokes)**:
  - Lực ma sát nhớt chiếm ưu thế khi $Re \le 1.0$ (hoặc $Re < 0.5$). Dòng chảy không tách lớp biên.
  - Công thức:
    $$C_D = \frac{24}{Re} \quad (\text{khi } Re \le 1.0)$$
  - Ký hiệu và đơn vị:
    - $C_D$: Hệ số lực cản chảy tầng (không thứ nguyên).
    - $Re$: Số Reynolds của hạt lắng ($Re \le 1.0$).

- **Phương trình 5-6: Hệ số lực cản trong vùng chảy chuyển tiếp**:
  - Cả ma sát nhớt và xoáy áp suất cùng tác động khi $0.5 < Re < 10^4$.
  - Công thức Fair-Geyer-Okun:
    $$C_D = \frac{24}{Re} + \frac{3}{\sqrt{Re}} + 0.34 \quad (\text{khi } 0.5 < Re < 10^4)$$
  - Ký hiệu và đơn vị:
    - $C_D$: Hệ số lực cản chuyển tiếp (không thứ nguyên).
    - $Re$: Số Reynolds của hạt ($0.5 < Re < 10^4$). Số hạng $0.34$ đại diện cho lực cản xoáy quán tính.

- **Phương trình 5-7: Hệ số lực cản trong vùng chảy rối hoàn toàn (Newton)**:
  - Lực cản áp suất xoáy chi phối hoàn toàn khi $Re \ge 10^4$. Hệ số lực cản đạt giá trị không đổi.
  - Công thức:
    $$C_D \approx 0.40 - 0.44 \quad (\text{khi } Re \ge 10^4)$$
  - Ký hiệu và đơn vị:
    - $C_D$: Hệ số lực cản vùng chảy rối (thường lấy $0.44$ cho hạt hình cầu).

- **Phương trình 5-8: Vận tốc lắng giới hạn tổng quát cho hạt hình cầu**:
  - Thiết lập từ phương trình cân bằng ba lực: $F_G = F_B + F_D$. Phương trình áp dụng cho mọi chế độ chảy.
  - Công thức:
    $$v_s = \sqrt{\frac{4 g (\rho_s - \rho) d}{3 C_D \rho}} = \sqrt{\frac{4 g (\text{SG} - 1) d}{3 C_D}}$$
  - Ký hiệu và đơn vị:
    - $v_s$: Vận tốc lắng giới hạn cuối cùng ($\text{m/s}$).
    - $g$: Gia tốc trọng trường ($9.81\ \text{m/s}^2$).
    - $\text{SG}$: Tỷ trọng tương đối của hạt ($\text{SG} = \rho_s / \rho$).
    - $d$: Đường kính hạt ($\text{m}$).
    - $C_D$: Hệ số lực cản phụ thuộc vào số Reynolds ($Re$).

- **Phương trình 5-9: Định luật Stokes cho vận tốc lắng trong vùng chảy tầng**:
  - Thay $C_D = \frac{24}{Re}$ vào phương trình vận tốc tổng quát. Phương trình áp dụng khi $Re \le 1.0$.
  - Công thức:
    $$v_s = \frac{g (\rho_s - \rho) d^2}{18 \mu} = \frac{g (\text{SG} - 1) d^2}{18 \nu}$$
  - Ký hiệu và đơn vị:
    - $v_s$: Vận tốc lắng Stokes ($\text{m/s}$).
    - $\rho_s, \rho$: Khối lượng riêng của hạt và của nước ($\text{kg/m}^3$).
    - $\mu$: Độ nhớt động lực học ($\text{Pa}\cdot\text{s}$).
    - $\nu$: Độ nhớt động học ($\text{m}^2/\text{s}$).
    - $d$: Đường kính hạt ($\text{m}$).

##### 5.4.1.2 Nhóm Phương trình Bể Lắng Lý tưởng và Động học Lắng (Camp's Ideal Basin Theory)
- **Phương trình 5-10: Điều kiện phân tách hạt trong bể lắng đứng**:
  - Hạt lắng được khi vận tốc rơi thắng vận tốc nước dâng hướng lên.
  - Công thức:
    $$v_s \ge v_0 \quad \text{với} \quad v_0 = \frac{Q}{A_s}$$
  - Ký hiệu và đơn vị:
    - $v_s$: Vận tốc lắng của hạt hướng xuống ($\text{m/s}$).
    - $v_0$: Vận tốc nước dâng hướng lên trong bể lắng đứng ($\text{m/s}$).
    - $Q$: Lưu lượng nước cấp vào bể ($\text{m}^3/\text{s}$).
    - $A_s$: Diện tích mặt bằng lắng của bể ($\text{m}^2$).

- **Phương trình 5-11: Tải trọng bề mặt và Vận tốc lắng tới hạn**:
  - Tải trọng bề mặt xác định vận tốc lắng nhỏ nhất của hạt được loại bỏ $100\%$.
  - Công thức:
    $$v_0 = \text{SOR} = \frac{Q}{A_s} = \frac{H}{t_0}$$
  - Ký hiệu và đơn vị:
    - $v_0$: Vận tốc lắng tới hạn ($\text{m/s}$ hoặc $\text{m/h}$).
    - $\text{SOR}$: Tải trọng thủy lực bề mặt (Surface Overflow Rate, $\text{m}^3/\text{m}^2\cdot\text{d}$ hoặc $\text{m/h}$).
    - $Q$: Lưu lượng nước qua bể ($\text{m}^3/\text{d}$ hoặc $\text{m}^3/\text{s}$).
    - $A_s$: Diện tích mặt bằng vùng lắng ($\text{m}^2$, với bể chữ nhật $A_s = L \cdot W$).
    - $H$: Chiều sâu nước lắng hữu ích ($\text{m}$).
    - $t_0$: Thời gian lưu thủy lực lý thuyết ($\text{s}$ hoặc $\text{h}$).

- **Phương trình 5-12: Thời gian lưu nước thủy lực danh định**:
  - Thời gian trung bình một phần tử nước lưu lại trong thể tích hữu ích của bể lắng.
  - Công thức:
    $$t_0 = \frac{V}{Q} = \frac{L \cdot W \cdot H}{Q} = \frac{A_s \cdot H}{Q} = \frac{H}{v_0}$$
  - Ký hiệu và đơn vị:
    - $t_0$: Thời gian lưu nước ($\text{h}$ hoặc $\text{s}$).
    - $V$: Thể tích vùng lắng hữu ích của bể ($\text{m}^3$).
    - $L$: Chiều dài vùng lắng ($\text{m}$).
    - $W$: Chiều rộng vùng lắng ($\text{m}$).
    - $H$: Chiều sâu vùng lắng ($\text{m}$).

- **Phương trình 5-13: Hiệu suất loại bỏ phân đoạn hạt dưới tới hạn trong bể lắng ngang**:
  - Nhóm hạt rời rạc có $v_s < v_0$ vẫn lắng được nếu hạt đi vào ở cao độ đủ thấp gần đáy.
  - Công thức:
    $$r = \frac{v_s}{v_0} = \frac{v_s \cdot A_s}{Q} = \frac{v_s \cdot t_0}{H} \quad (\text{khi } v_s < v_0)$$
  - Ký hiệu và đơn vị:
    - $r$: Tỷ số loại bỏ của nhóm hạt có vận tốc $v_s$ ($0 \le r < 1.0$).
    - $v_s$: Vận tốc lắng riêng của hạt ($\text{m/s}$).
    - $v_0$: Vận tốc lắng tới hạn của bể ($\text{m/s}$).

- **Phương trình 5-14: Tổng hiệu suất loại bỏ huyền phù rời rạc đa phân tán**:
  - Tích phân cộng dồn phần hạt lắng $100\%$ ($v_s \ge v_0$) và phần hạt lắng phân đoạn ($v_s < v_0$).
  - Công thức:
    $$R_{\text{total}} = (1 - F_0) + \int_0^{F_0} \frac{v_s}{v_0} \, dF = (1 - F_0) + \frac{1}{v_0} \int_0^{F_0} v_s \, dF$$
  - Ký hiệu và đơn vị:
    - $R_{\text{total}}$: Tổng phần khối lượng cặn bị loại bỏ ($0 \le R_{\text{total}} \le 1.0$).
    - $F_0$: Phần khối lượng tích lũy của các hạt có vận tốc lắng $v_s \le v_0$.
    - $(1 - F_0)$: Phần khối lượng hạt có $v_s \ge v_0$, được giữ lại $100\%$.
    - $F$: Hàm phân bố khối lượng tích lũy theo vận tốc lắng.

- **Phương trình 5-15: Hiệu suất loại bỏ cặn tại một điểm thử nghiệm cột lắng Type II**:
  - Tính phần trăm cặn lắng mất đi tại độ sâu $h$ sau thời gian lắng tĩnh $t$.
  - Công thức:
    $$R\% = \frac{C_0 - C_t}{C_0} \times 100\%$$
  - Ký hiệu và đơn vị:
    - $R\%$: Hiệu suất loại bỏ chất rắn lơ lửng tại độ sâu $h$ và thời gian $t$ ($\%$).
    - $C_0$: Nồng độ cặn ban đầu đồng nhất trong cột lắng ($\text{mg/L}$).
    - $C_t$: Nồng độ cặn đo tại cổng lấy mẫu sau thời gian $t$ ($\text{mg/L}$).

- **Phương trình 5-16: Tổng hiệu suất loại bỏ cặn tạo bông Type II bằng tích phân hình thang**:
  - Tính tổng cặn lắng từ đồ thị đường đồng nồng độ ở thời gian lưu thiết kế $t_0$.
  - Công thức:
    $$R_{\text{total}} = R_0 + \sum_{i=1}^n \frac{\Delta h_i}{H} \cdot \left(\frac{R_i + R_{i-1}}{2}\right)$$
  - Ký hiệu và đơn vị:
    - $R_{\text{total}}$: Tổng hiệu suất loại bỏ cặn tạo bông trong bể ($\%$).
    - $R_0$: Giá trị đường đồng nồng độ chạm đáy cột lắng $H$ tại thời điểm $t_0$ ($\%$).
    - $\Delta h_i$: Khoảng cách thẳng đứng giữa hai đường đồng mức liên tiếp $R_i$ và $R_{i-1}$ tại $t_0$ ($\text{m}$).
    - $H$: Chiều sâu tổng cộng của vùng lắng ($\text{m}$).
    - $R_i, R_{i-1}$: Phần trăm loại bỏ của hai đường đồng nồng độ liền kề ($\%$).

##### 5.4.1.3 Nhóm Phương trình Máng Tràn, Lắng Lamen, Thông lượng và Khối lượng Bùn
- **Phương trình 5-17: Tải trọng thủy lực trên mét dài vách tràn**:
  - Tỷ số giữa lưu lượng nước và tổng chiều dài hữu hiệu của vách tràn thu nước.
  - Công thức:
    $$\text{WLR} = \frac{Q}{L_w}$$
  - Ký hiệu và đơn vị:
    - $\text{WLR}$: Tải trọng vách tràn (Weir Loading Rate, $\text{m}^3/\text{d}\cdot\text{m}$ hoặc $\text{m}^3/\text{h}\cdot\text{m}$).
    - $Q$: Lưu lượng nước chảy vào bể lắng ($\text{m}^3/\text{d}$ hoặc $\text{m}^3/\text{h}$).
    - $L_w$: Tổng chiều dài đỉnh vách tràn thu nước ($\text{m}$).

- **Phương trình 5-18: Lưu lượng xả qua vách tràn răng cưa tam giác nhọn 90° V-Notch**:
  - Công thức thủy lực Kindsvater-Shen / Thomson cho vách tràn gờ mỏng góc $90^\circ$.
  - Công thức:
    $$Q_{\text{notch}} = \frac{8}{15} C_d \sqrt{2g} \tan\left(\frac{\theta}{2}\right) H_w^{5/2} \approx 1.38 \cdot H_w^{5/2} \quad (\text{khi } \theta = 90^\circ)$$
  - Ký hiệu và đơn vị:
    - $Q_{\text{notch}}$: Lưu lượng nước qua một khe răng cưa chữ V ($\text{m}^3/\text{s}$).
    - $C_d$: Hệ số lưu lượng gờ mỏng ($C_d \approx 0.585$).
    - $g$: Gia tốc trọng trường ($9.81\ \text{m/s}^2$).
    - $\theta$: Góc đỉnh khe chữ V ($\theta = 90^\circ, \tan(45^\circ) = 1.0$).
    - $H_w$: Chiều cao cột nước đo từ đáy chữ V lên mặt nước tĩnh trong bể ($\text{m}$).

- **Phương trình 5-19: Vận tốc tới hạn trong ống lắng nghiêng theo Yao**:
  - Xác định vận tốc nước dâng cho phép dọc trục kênh nghiêng góc $\theta$ có chiều dài $L$ và bề rộng $w$.
  - Công thức:
    $$v_0 = \frac{v_s}{\sin\theta + \frac{L}{w} \cos\theta} \iff v_{s,\min} = v_0 \cdot \left(\sin\theta + \frac{L}{w} \cos\theta\right)^{-1}$$
  - Ký hiệu và đơn vị:
    - $v_0$: Vận tốc nước chảy dâng dọc theo trục ống nghiêng ($\text{m/s}$).
    - $v_s$ (hoặc $v_{s,\min}$): Vận tốc lắng nhỏ nhất của hạt được giữ lại $100\%$ ($\text{m/s}$).
    - $\theta$: Góc nghiêng của ống so với mặt nằm ngang ($55^\circ - 60^\circ$, chuẩn $60^\circ$).
    - $L$: Chiều dài của ống lắng dọc theo trục nghiêng ($\text{m}$, thường $1.0\ \text{m}$).
    - $w$: Đường kính thủy lực hoặc khoảng cách vuông góc giữa hai bản nghiêng ($\text{m}$, thường $0.05\ \text{m}$).

- **Phương trình 5-20: Diện tích lắng hình chiếu hiệu dụng của khối module lamen**:
  - Tổng diện tích hứng cặn tương đương trên mặt nằm ngang của khối gồm $N$ bản nghiêng.
  - Công thức:
    $$A_{\text{eff}} = N \cdot W \cdot (L \cos\theta + w \sin\theta) \approx N \cdot W \cdot L \cos\theta$$
  - Ký hiệu và đơn vị:
    - $A_{\text{eff}}$: Diện tích lắng hiệu dụng tương đương ($\text{m}^2$).
    - $N$: Tổng số lượng tấm nghiêng hoặc vách ống trong khối module.
    - $W$: Chiều rộng mỗi tấm nghiêng ($\text{m}$).
    - $L$: Chiều dài mỗi tấm nghiêng dọc theo độ dốc ($\text{m}$).
    - $w$: Khoảng cách vuông góc giữa hai tấm ($\text{m}$).
    - $\theta$: Góc nghiêng so với mặt phẳng ngang ($60^\circ$).

- **Phương trình 5-21: Tổng khối lượng chất rắn bùn khô sinh ra mỗi ngày**:
  - Cân bằng khối lượng cặn lơ lửng được loại bỏ và các kết tủa hóa học hydroxit kim loại.
  - Công thức:
    $$M_s = Q \cdot \left[(\text{TSS}_{\text{inf}} - \text{TSS}_{\text{eff}}) + K_{\text{alum}} \cdot \text{Dose}_{\text{alum}} + K_{\text{Fe}} \cdot \text{Dose}_{\text{Fe}} + 2.5 \cdot \text{CH}_{\text{rem}} + 1.8 \cdot \text{NCH}_{\text{rem}}\right] \times 10^{-3}$$
  - Ký hiệu và đơn vị:
    - $M_s$: Khối lượng bùn khô sinh ra mỗi ngày ($\text{kg dry solids/day}$).
    - $Q$: Lưu lượng nước xử lý của nhà máy ($\text{m}^3/\text{day}$).
    - $\text{TSS}_{\text{inf}}, \text{TSS}_{\text{eff}}$: Hàm lượng chất rắn lơ lửng vào và ra khỏi bể lắng ($\text{mg/L}$ hoặc $\text{g/m}^3$).
    - $\text{Dose}_{\text{alum}}$: Liều lượng phèn nhôm thương phẩm $\text{Al}_2(\text{SO}_4)_3 \cdot 14\text{H}_2\text{O}$ ($\text{mg/L}$).
    - $K_{\text{alum}}$: Hệ số sinh bùn hydroxit nhôm ($0.26 - 0.44\ \text{kg Al(OH)}_3 / \text{kg phèn}$).
    - $\text{Dose}_{\text{Fe}}$: Liều lượng phèn sắt thương phẩm ($\text{mg/L}$).
    - $K_{\text{Fe}}$: Hệ số sinh bùn hydroxit sắt ($1.35 - 1.91\ \text{kg Fe(OH)}_3 / \text{kg Fe}$).
    - $\text{CH}_{\text{rem}}$: Độ cứng cacbonat được loại bỏ dưới dạng kết tủa $\text{CaCO}_3$ ($\text{mg/L as CaCO}_3$).
    - $\text{NCH}_{\text{rem}}$: Độ cứng phi cacbonat được loại bỏ dưới dạng kết tủa $\text{Mg(OH)}_2$ ($\text{mg/L as CaCO}_3$).
    - $10^{-3}$: Thừa số quy đổi từ $\text{g}$ sang $\text{kg}$.

- **Phương trình 5-22: Tổng thông lượng chất rắn trong bể lắng - nén bùn liên tục**:
  - Tổng thông lượng chuyển động xuống đáy bằng thông lượng lắng trọng lực cộng thông lượng rút bùn.
  - Công thức:
    $$G_{\text{total}} = G_g + G_u = C \cdot v_i + C \cdot u_b = C \cdot v_i + C \cdot \frac{Q_u}{A}$$
  - Ký hiệu và đơn vị:
    - $G_{\text{total}}$: Tổng thông lượng chất rắn qua mặt cắt đáy ($\text{kg/m}^2\cdot\text{h}$).
    - $G_g$: Thông lượng chất rắn do trọng lực lắng cản trở gây ra ($\text{kg/m}^2\cdot\text{h}$, với $G_g = C \cdot v_i$).
    - $G_u$: Thông lượng chất rắn do dòng rút bùn đáy tạo ra ($\text{kg/m}^2\cdot\text{h}$, với $G_u = C \cdot u_b$).
    - $C$: Nồng độ chất rắn lơ lửng tại mặt cắt đang xét ($\text{kg/m}^3$ hoặc $\text{g/L}$).
    - $v_i$: Vận tốc lắng cản trở của màng bùn ở nồng độ $C$ ($\text{m/h}$).
    - $u_b$: Vận tốc nước kéo xuống do bơm bùn hoạt động ($\text{m/h}$, với $u_b = Q_u / A$).
    - $Q_u$: Lưu lượng bùn đáy xả ra khỏi bể ($\text{m}^3/\text{h}$).
    - $A$: Diện tích mặt bằng vùng nén bùn ($\text{m}^2$).

---

#### 5.4.2 Bảng 27 Thông số Kỹ thuật Thiết kế Cốt lõi và Quy chuẩn Áp dụng (Design Criteria & Standards)

##### 5.4.2.1 Bảng 27 Thông số Kỹ thuật Thiết kế Cốt lõi
Bảng sau tổng hợp 27 thông số kỹ thuật cốt lõi trong thiết kế bể lắng xử lý nước cấp:

| STT | Tên Thông Số Kỹ Thuật | Ký Hiệu | Dải Giá Trị Chuẩn | Đơn Vị Đo | Công Trình Áp Dụng | Ý Nghĩa Kỹ Thuật & Giới Hạn Thiết Kế |
|---|---|---|---|---|---|---|
| 1 | Tải trọng bề mặt bể lắng ngang (Phèn nhôm) | $\text{SOR}_{\text{alum}}$ | $20 - 40\ (0.8 - 1.7)$ | $\text{m}^3/\text{m}^2\cdot\text{d}\ (\text{m/h})$ | Bể lắng ngang chữ nhật | Tải trọng bề mặt cho bông phèn nhôm nước mặt. |
| 2 | Tải trọng bề mặt bể lắng ngang (Phèn sắt) | $\text{SOR}_{\text{iron}}$ | $25 - 45\ (1.0 - 1.9)$ | $\text{m}^3/\text{m}^2\cdot\text{d}\ (\text{m/h})$ | Bể lắng ngang chữ nhật | Áp dụng cho bông hydroxit sắt và kết tủa Fe/Mn. |
| 3 | Tải trọng bề mặt bể lắng tròn | $\text{SOR}_{\text{circular}}$ | $25 - 35\ (1.0 - 1.5)$ | $\text{m}^3/\text{m}^2\cdot\text{d}\ (\text{m/h})$ | Bể lắng tròn nạp tâm | Khống chế thấp hơn bể ngang do bất ổn định xuyên tâm. |
| 4 | Tải trọng bề mặt bể lắng tiếp xúc chất rắn | $\text{SOR}_{\text{soften}}$ | $40 - 80\ (1.7 - 3.3)$ | $\text{m}^3/\text{m}^2\cdot\text{d}\ (\text{m/h})$ | Bể lắng tiếp xúc / Reactor | Áp dụng cho kết tủa làm mềm vôi ($\text{CaCO}_3$). |
| 5 | Tải trọng bề mặt module lắng lamen | $\text{SOR}_{\text{lamella}}$ | $80 - 150\ (3.3 - 6.25)$ | $\text{m}^3/\text{m}^2\cdot\text{d}\ (\text{m/h})$ | Bể lắng lamen nghiêng $60^\circ$ | Tính trên diện tích mặt bằng chứa khối module. |
| 6 | Tải trọng bề mặt bể lắng vi cát (Actiflo®) | $\text{SOR}_{\text{ballasted}}$ | $150 - 250\ (6.25 - 10.4)$ | $\text{m}^3/\text{m}^2\cdot\text{d}\ (\text{m/h})$ | Bể lắng vi cát Actiflo® | Tải trọng cao nhờ vi cát có tỷ trọng lớn $\text{SG} = 2.65$. |
| 7 | Tải trọng bề mặt bể tuyển nổi khí hòa tan | $\text{SOR}_{\text{DAF}}$ | $120 - 240\ (5.0 - 10.0)$ | $\text{m}^3/\text{m}^2\cdot\text{d}\ (\text{m/h})$ | Bể tuyển nổi bọt khí DAF | Áp dụng cho nguồn nước nhiều tảo và hàm lượng hữu cơ cao. |
| 8 | Thời gian lưu nước bể lắng ngang truyền thống | $t_0$ | $2.0 - 4.0\ (120 - 240)$ | $\text{hours (min)}$ | Bể lắng ngang chữ nhật | Cung cấp đủ thời gian cho bông cặn lắng xuống đáy. |
| 9 | Thời gian lưu nước bể lắng lamen | $t_{0,\text{lamella}}$ | $15 - 45\ (0.25 - 0.75)$ | $\text{minutes (h)}$ | Bể lắng lamen tốc độ cao | Giảm thể tích công trình từ $70\%$ đến $80\%$. |
| 10 | Thời gian lưu nước bể lắng vi cát Actiflo® | $t_{0,\text{ballasted}}$ | $10 - 20$ | $\text{minutes}$ | Toàn cụm bể Actiflo® | Chu trình xử lý nhanh từ trộn hóa chất đến máng tràn. |
| 11 | Tải trọng vách tràn máng (Bông phèn nhôm) | $\text{WLR}_{\text{alum}}$ | $\le 150 - 180$ | $\text{m}^3/\text{m}\cdot\text{d}$ | Máng tràn răng cưa V-notch | Khống chế để ngăn dòng hút dâng cuốn trôi bông cặn. |
| 12 | Tải trọng vách tràn máng (Bông cặn nặng) | $\text{WLR}_{\text{heavy}}$ | $\le 200 - 250$ | $\text{m}^3/\text{m}\cdot\text{d}$ | Máng tràn răng cưa V-notch | Áp dụng cho kết tủa làm mềm vôi nặng và bền cơ học. |
| 13 | Tỷ số chiều dài trên chiều rộng bể ngang | $L:W$ | $\ge 4:1\ (4:1 - 6:1,\ \le 8:1)$ | không thứ nguyên | Bể lắng ngang chữ nhật | Đảm bảo dòng chảy nút, ngăn ngừa dòng chảy ngắn. |
| 14 | Chiều sâu nước lắng hữu ích trong bể ngang | $H$ | $3.0 - 5.0\ (3.5 - 4.5)$ | $\text{m}$ | Vùng lắng bể chữ nhật | Gồm lớp nước trong, lớp lắng và lớp gom bùn. |
| 15 | Tỷ số chiều dài trên chiều sâu bể ngang | $L:H$ | $15:1 - 25:1$ | không thứ nguyên | Hình học bể lắng ngang | Duy trì đường dòng nằm ngang ổn định dọc bể. |
| 16 | Vận tốc dòng chảy ngang trung bình | $v_h$ | $0.15 - 0.90\ (2.5 - 15)$ | $\text{m/min}\ (\text{mm/s})$ | Mặt cắt ướt vùng lắng | Phải nhỏ hơn vận tốc gây xới cặn ($v_{\text{scour}}$). |
| 17 | Góc nghiêng module tấm / ống lắng lamen | $\theta$ | $55 - 60\ (\text{chuẩn } 60)$ | độ ($^\circ$) | Khối tấm/ống nghiêng | Góc tối ưu để bùn tự trượt sạch bằng trọng lực. |
| 18 | Đường kính thủy lực / Khoảng cách bản lamen | $w\ (d_h)$ | $40 - 60\ (\text{chuẩn } 50)$ | $\text{mm}$ | Tiết diện ống/tấm lamen | Tối ưu dòng chảy tầng ($Re \ll 500$) và chống nghẹt cặn. |
| 19 | Chiều dài module ống lắng nghiêng | $L_{\text{tube}}$ | $1.0 - 2.0\ (\text{chuẩn } 1.0)$ | $\text{m}$ | Chiều dài dọc trục ống | Chiều cao thẳng đứng $H_{\text{module}} = L \sin(60^\circ) = 0.87\ \text{m}$. |
| 20 | Kích thước hạt vi cát gia trọng (Actiflo®) | $d_{\text{sand}}$ | $20 - 200\ (80 - 130)$ | $\mu\text{m}$ | Cát thạch anh vi mịn | Đủ nặng để lắng nhanh, đủ nhỏ để thu hồi qua xyclon. |
| 21 | Tỷ trọng hạt vi cát thạch anh | $\text{SG}_{\text{sand}}$ | $2.50 - 2.65$ | không thứ nguyên | Vi cát tuần hoàn | Tăng tỷ trọng cụm bông cặn bọc cát lên nhiều lần. |
| 22 | Tỷ trọng bông cặn keo tụ phèn nhôm | $\text{SG}_{\text{alum}}$ | $1.001 - 1.005$ | không thứ nguyên | Bông cặn $Al(OH)_3$ | Rất nhẹ do chứa nhiều nước trong cấu trúc xốp. |
| 23 | Tỷ trọng kết tủa làm mềm vôi ($\text{CaCO}_3$) | $\text{SG}_{\text{lime}}$ | $1.002 - 1.010$ | không thứ nguyên | Kết tủa tinh thể vôi | Tinh thể khoáng đặc, vận tốc lắng cao hơn bông nhôm. |
| 24 | Chênh lệch nhiệt độ tối đa chống phân tầng | $\Delta T_{\max}$ | $< 0.5$ | $^\circ\text{C}$ | Thủy lực dòng chảy vào | Chênh lệch $\ge 0.5^\circ\text{C}$ sẽ sinh dòng chảy mật độ. |
| 25 | Vận tốc nước qua lỗ vách phân phối vào | $v_{\text{port}}$ | $0.15 - 0.30$ | $\text{m/s}$ | Vách ngăn đục lỗ vùng vào | Tổn thất $10 - 25\ \text{mm}$ để chia đều dòng mà không vỡ bông. |
| 26 | Vận tốc di chuyển của cầu cào bùn | $v_{\text{bridge}}$ | $0.3 - 1.5\ (0.6 - 1.0)$ | $\text{m/min}$ | Cầu cào chuyển động | Vận tốc chậm giúp chống xáo trộn lớp bùn đã lắng. |
| 27 | Độ dốc thành hố thu cặn đáy bể | $\theta_{\text{hopper}}$ | $45 - 60\ (\ge 55 - 60)$ | độ ($^\circ$) | Hố thu bùn hình chóp | Đảm bảo bùn tự trượt xuống đáy hố, chống bám dính. |

##### 5.4.2.2 Tiêu chí Ổn định Thủy động lực học: Số Reynolds và Số Froude
- **Bán kính thủy lực mặt cắt bể ($R_h$)**:
  - Công thức:
    $$R_h = \frac{A_x}{P} = \frac{W \cdot H}{W + 2H}$$
  - $A_x$: Diện tích mặt cắt ướt ngang của bể ($\text{m}^2$).
  - $P$: Chu vi ướt của mặt cắt ($P = W + 2H$, $\text{m}$).
- **Số Reynolds của dòng chảy trong bể lắng ($Re_{\text{basin}}$)**:
  - Công thức:
    $$Re_{\text{basin}} = \frac{v_h \cdot R_h}{\nu}$$
  - Do mặt cắt bể rất lớn ($W \approx 8 - 15\ \text{m}$), dòng chảy nằm trong vùng chuyển tiếp.
  - Tiêu chuẩn ổn định thủy lực quy định:
    $$Re_{\text{basin}} < 20,000 \quad (\text{khuyến nghị tối ưu } < 10,000)$$
- **Số Froude của bể lắng ($Fr$)**:
  - Số Froude biểu thị tỷ số giữa lực quán tính và lực trọng trường.
  - Công thức:
    $$Fr = \frac{v_h^2}{g \cdot R_h}$$
  - Tiêu chuẩn ổn định quy định:
    $$Fr > 10^{-5} \quad (\text{thực tế thiết kế đạt } 10^{-6} - 10^{-5})$$
  - Số Froude đủ lớn giúp dòng nước duy trì hướng chảy ổn định và chống uốn lượn do gió.

##### 5.4.2.3 Quy chuẩn Kỹ thuật và Tiêu chuẩn Thiết kế Bắt buộc
- **Tiêu chuẩn Việt Nam TCXDVN 33:2006**:
  - Tải trọng bề mặt bể lắng ngang: $1.2 - 2.5\ \text{m/h}$ ($30 - 60\ \text{m}^3/\text{m}^2\cdot\text{d}$).
  - Thời gian lưu nước: $1.5 - 3.0\ \text{giờ}$ cho bể ngang; $30 - 45\ \text{phút}$ cho bể lamen.
  - Tải trọng vách tràn: $\le 200\ \text{m}^3/\text{m}\cdot\text{d}$.
  - Tỷ lệ kích thước bể ngang: $L:W \ge 4:1$, chiều sâu hữu ích $H = 3.0 - 4.5\ \text{m}$.
  - Độ đục nước sau lắng nạp lên bể lọc cát: $\le 5.0\ \text{NTU}$.
- **Quy chuẩn Kỹ thuật Quốc gia QCVN 01-1:2018/BYT**:
  - Độ đục nước sạch sinh hoạt đầu ra mạng lưới: $\le 2.0\ \text{NTU}$.
  - Hàm lượng Sắt tổng cộng: $\le 0.3\ \text{mg/L}$.
  - Hàm lượng Mangan tổng cộng: $\le 0.1\ \text{mg/L}$.
  - Độ màu: $\le 15\ \text{TCU}$.
- **Tiêu chuẩn Bắc Mỹ GLUMRB Ten States Standards / AWWA**:
  - Bắt buộc bố trí tối thiểu $N \ge 2$ đơn nguyên bể độc lập hoạt động song song. Quy định này đảm bảo nhà máy hoạt động liên tục khi bảo trì một bể.
  - Tải trọng bề mặt phèn nhôm: $\le 0.5 - 1.0\ \text{gpm/ft}^2$ ($29.3 - 58.7\ \text{m}^3/\text{m}^2\cdot\text{d}$).
  - Giới hạn vách tràn máng: $\le 20,000\ \text{gpd/ft}$ ($248\ \text{m}^3/\text{m}\cdot\text{d}$).

---

#### 5.4.3 Bốn Quy trình Tính toán Thiết kế Tuần tự (Sequential Engineering Design Procedures)

##### 5.4.3.1 Quy trình 1: Tính Vận tốc Lắng Hạt Rời rạc và Vòng lặp Chế độ Chảy
1. Thu thập thông số hạt và chất lỏng:
   - Xác định đường kính hạt $d$ ($\text{m}$) và khối lượng riêng hạt $\rho_s$ ($\text{kg/m}^3$).
   - Xác định nhiệt độ nước $T$ ($^\circ\text{C}$), khối lượng riêng nước $\rho$, độ nhớt $\mu$ và $\nu = \mu / \rho$.
2. Giả thiết chế độ chảy tầng ($Re \le 1.0$):
   - Tính vận tốc lắng theo Định luật Stokes:
     $$v_{s,\text{Stokes}} = \frac{g (\rho_s - \rho) d^2}{18 \mu}$$
3. Kiểm tra số Reynolds hạt ($Re$):
   - Tính $Re = \frac{v_{s,\text{Stokes}} \cdot d}{\nu}$.
   - Nếu $Re \le 0.5$ (hoặc $\le 1.0$): Kết luận giả thiết đúng. Vận tốc Stokes là giá trị cuối cùng. Dừng tính toán.
4. Xử lý vùng chảy chuyển tiếp ($0.5 < Re < 10^4$):
   - Nếu $Re > 0.5$: Vận tốc Stokes lớn hơn thực tế. Bắt đầu lặp:
   - Bước 4.1: Tính hệ số lực cản:
     $$C_D = \frac{24}{Re} + \frac{3}{\sqrt{Re}} + 0.34$$
   - Bước 4.2: Tính vận tốc lắng mới:
     $$v_{s,\text{new}} = \sqrt{\frac{4 g (\rho_s - \rho) d}{3 C_D \rho}}$$
   - Bước 4.3: Tính lại số Reynolds:
     $$Re_{\text{new}} = \frac{v_{s,\text{new}} \cdot d}{\nu}$$
   - Bước 4.4: Lặp lại từ Bước 4.1 đến Bước 4.3 cho đến khi sai số vận tốc nhỏ hơn $1\%$.
5. Xử lý vùng chảy rối hoàn toàn ($Re \ge 10^4$):
   - Gán $C_D = 0.44$.
   - Tính trực tiếp vận tốc lắng giới hạn:
     $$v_s = 1.74 \sqrt{\frac{g (\rho_s - \rho) d}{\rho}}$$

##### 5.4.3.2 Quy trình 2: Thiết kế Định cỡ Bể Lắng Ngang Chữ nhật
1. Xác định lưu lượng và số đơn nguyên bể:
   - Xác định lưu lượng thiết kế ngày lớn nhất $Q_{\text{total}}$ ($\text{m}^3/\text{d}$).
   - Chọn số bể song song $N \ge 2$.
   - Tính lưu lượng mỗi bể:
     $$Q_{\text{basin}} = \frac{Q_{\text{total}}}{N}$$
2. Chọn tải trọng bề mặt thiết kế ($\text{SOR} = v_0$):
   - Chọn $\text{SOR}$ từ $20$ đến $40\ \text{m}^3/\text{m}^2\cdot\text{d}$ cho bông phèn nhôm.
3. Tính diện tích mặt bằng yêu cầu:
   - Diện tích mỗi bể:
     $$A_s = \frac{Q_{\text{basin}}}{\text{SOR}}$$
4. Xác định chiều rộng $W$ và chiều dài $L$:
   - Chọn tỷ số $L:W = n$ (chuẩn chọn $n = 4.0$).
   - Tính chiều rộng:
     $$W = \sqrt{\frac{A_s}{n}}$$
   - Làm tròn $W$ theo kích thước chẵn thi công (bội số của $0.5\ \text{m}$).
   - Tính chiều dài:
     $$L = n \cdot W$$
   - Tính lại diện tích thực tế $A_{s,\text{actual}} = L \cdot W$ và kiểm tra lại $\text{SOR}_{\text{actual}} \le \text{SOR}_{\text{design}}$.
5. Chọn chiều sâu $H$ và tính thời gian lưu $t_0$:
   - Chọn chiều sâu nước hữu ích $H = 3.5 - 4.5\ \text{m}$.
   - Thể tích nước mỗi bể:
     $$V = A_{s,\text{actual}} \cdot H$$
   - Thời gian lưu nước:
     $$t_0 = \frac{V}{Q_{\text{basin}}} = \frac{H}{v_0}$$
   - Kiểm tra $t_0$ phải nằm trong dải $2.0 - 4.0\ \text{giờ}$.
   - Chiều cao tổng cộng thành bể:
     $$H_{\text{total}} = H + H_{\text{sludge}} (0.8\ \text{m}) + H_{\text{freeboard}} (0.5\ \text{m})$$
6. Kiểm tra vận tốc ngang và điều kiện chống xới cặn:
   - Mặt cắt ướt:
     $$A_x = W \cdot H$$
   - Vận tốc dòng chảy ngang:
     $$v_h = \frac{Q_{\text{basin}}}{A_x}$$
   - Kiểm tra điều kiện $v_h \le 0.50\ \text{m/min}$ ($8.3\ \text{mm/s}$).
   - Tính $R_h = \frac{A_x}{W + 2H}$. Kiểm tra $Re_{\text{basin}} < 20,000$ và $Fr > 10^{-6}$.
7. Thiết kế máng ngón tay và vách tràn răng cưa:
   - Chọn tải trọng vách tràn $\text{WLR} = 150 - 180\ \text{m}^3/\text{d}\cdot\text{m}$.
   - Chiều dài vách tràn yêu cầu:
     $$L_{\text{weir}} = \frac{Q_{\text{basin}}}{\text{WLR}}$$
   - Bố trí $m$ máng ngón tay đặt dọc (thu nước 2 bên thành). Chiều dài mỗi máng:
     $$L_{\text{launder}} = \frac{L_{\text{weir}}}{2m}$$
   - Kiểm tra chiều dài máng phải phủ từ $20\%$ đến $33\%$ chiều dài bể ($L_{\text{launder}} \le L / 3$).

##### 5.4.3.3 Quy trình 3: Thiết kế Định cỡ Module Lắng Tấm / Ống Nghiêng Tốc độ Cao
1. Xác định lưu lượng mỗi bể với $N \ge 2$:
   $$Q_{\text{basin}} = \frac{Q_{\text{total}}}{N}$$
2. Chọn thông số hình học module:
   - Góc nghiêng $\theta = 60^\circ$.
   - Đường kính thủy lực ống $w = 0.05\ \text{m}$ ($50\ \text{mm}$).
   - Chiều dài ống nghiêng $L_{\text{tube}} = 1.0\ \text{m}$.
   - Chiều cao thẳng đứng khối module:
     $$H_{\text{module}} = L_{\text{tube}} \cdot \sin(60^\circ) = 0.87\ \text{m}$$
3. Chọn tải trọng bề mặt trên mặt bằng đặt module:
   - Chọn $\text{SOR}_{\text{module}} = 120 - 150\ \text{m}^3/\text{m}^2\cdot\text{d}$.
4. Tính diện tích mặt bằng module:
   $$A_{\text{module}} = \frac{Q_{\text{basin}}}{\text{SOR}_{\text{module}}}$$
5. Xác định kích thước mặt bằng bể:
   - Chọn chiều rộng bể $W$ (ví dụ $W = 6.0 - 8.0\ \text{m}$).
   - Chiều dài vùng đặt module:
     $$L_{\text{module}} = \frac{A_{\text{module}}}{W}$$
   - Chiều dài tổng cộng gồm ngăn vào và ngăn ra:
     $$L_{\text{total}} = L_{\text{module}} + L_{\text{inlet}} (3.0\ \text{m}) + L_{\text{outlet}} (2.0\ \text{m})$$
6. Phân bổ cao độ theo phương thẳng đứng:
   - Khoang chứa bùn dưới module: $H_{\text{under}} = 1.2 - 1.8\ \text{m}$.
   - Chiều cao khối module: $H_{\text{module}} = 0.87\ \text{m}$.
   - Lớp nước trong trên module: $H_{\text{clear}} = 0.8 - 1.0\ \text{m}$.
   - Chiều cao an toàn: $H_{\text{freeboard}} = 0.5\ \text{m}$.
   - Tổng chiều cao thành bể: $H_{\text{total}} = 3.5 - 4.2\ \text{m}$.
7. Kiểm tra chế độ chảy tầng bên trong ống lắng:
   - Vận tốc dâng dọc trục ống:
     $$v_{\text{tube}} = \frac{\text{SOR}_{\text{module}}}{\sin(60^\circ)}$$
   - Số Reynolds trong ống:
     $$Re_{\text{tube}} = \frac{v_{\text{tube}} \cdot w}{\nu}$$
   - Kiểm tra điều kiện chảy tầng $Re_{\text{tube}} \ll 500$.
8. Thiết kế hệ thống máng thu nước trên đỉnh module:
   - Tính tổng chiều dài vách tràn đảm bảo $\text{WLR} \le 180\ \text{m}^3/\text{d}\cdot\text{m}$.
   - Bố trí máng ngón tay thu gom nước đều trên toàn bộ diện tích module.

##### 5.4.3.4 Quy trình 4: Thử nghiệm Cột Lắng Cặn Tạo bông Type II và Phóng to Hiện trường
1. Chuẩn bị thiết bị thử nghiệm:
   - Dùng cột lắng đường kính $15 - 20\ \text{cm}$, chiều cao $H = 2.0 - 3.0\ \text{m}$.
   - Bố trí các cổng lấy mẫu cách nhau $\Delta h = 0.5\ \text{m}$.
2. Thực hiện thí nghiệm lắng tĩnh:
   - Nạp nước sau tạo bông vào cột lắng. Trộn đều để đạt nồng độ ban đầu $C_0$ ($\text{mg/L}$).
   - Đặt cột trong phòng ổn định nhiệt để chống dòng đối lưu nhiệt.
3. Lấy mẫu phân tích theo chuỗi thời gian:
   - Rút mẫu đồng thời tại các cổng ở các thời điểm $t = 10, 20, 30, 45, 60, 90, 120\ \text{phút}$.
   - Sấy khô mẫu đo nồng độ cặn $C_t$ ($\text{mg/L}$).
4. Tính phần trăm loại bỏ cặn:
   - Tính $R\% = \frac{C_0 - C_t}{C_0} \times 100\%$ cho từng mẫu.
5. Vẽ lưới dữ liệu và các đường đồng nồng độ:
   - Lập đồ thị với trục tung là độ sâu $h$ và trục hoành là thời gian $t$.
   - Vẽ các đường đồng mức phần trăm loại bỏ ($40\%, 50\%, 60\%, 70\%, 80\%$).
6. Dựng đường gióng thời gian lưu $t_0$:
   - Tại thời gian $t_0$, dựng đường thẳng đứng cắt các đường đồng nồng độ.
   - Xác định đường $R_0$ chạm đáy cột lắng $H$.
   - Đo khoảng cách thẳng đứng $\Delta h_i$ giữa hai đường đồng mức kề nhau.
7. Tính tổng hiệu suất loại bỏ bằng tích phân hình thang:
   $$R_{\text{total}} = R_0 + \sum_{i=1}^n \frac{\Delta h_i}{H} \cdot \left(\frac{R_i + R_{i-1}}{2}\right)$$
8. Áp dụng hệ số an toàn phóng to quy mô hiện trường:
   - Thời gian lưu thiết kế thực tế:
     $$t_{0,\text{field}} = (1.25 - 1.75) \times t_{0,\text{lab}} \quad (\text{chuẩn chọn } 1.50)$$
   - Tải trọng bề mặt thiết kế thực tế:
     $$\text{SOR}_{\text{field}} = (0.65 - 0.85) \times \left(\frac{H}{t_{0,\text{lab}}}\right) \quad (\text{chuẩn chọn } 0.70)$$

---

#### 5.4.4 Ba Bài toán Tính toán Thiết kế Điển hình (Worked Engineering Calculations)

##### 5.4.4.1 Ví dụ 5-1: Vận tốc Lắng Giới hạn của Hạt Cát Lắng và Kiểm tra Chế độ Chảy (EX-CH05-01)
<!-- exercise-start: Ví dụ 5-1: Xác định Vận tốc Lắng của Hạt Cát Lắng và Kiểm tra Chế độ Chảy -->
- **Ví dụ 5-1: Xác định Vận tốc Lắng của Hạt Cát Lắng và Kiểm tra Chế độ Chảy**
  - **Cho**:
    - Bán kính hạt cát lắng: $r = 0.10\ \text{mm} = 1.0 \times 10^{-4}\ \text{m}$.
    - Đường kính hạt cát lắng: $d = 2r = 0.20\ \text{mm} = 2.0 \times 10^{-4}\ \text{m}$.
    - Tỷ trọng của hạt cát: $\text{SG} = 2.65$.
    - Khối lượng riêng của hạt cát: $\rho_s = 2,650\ \text{kg/m}^3$.
    - Nhiệt độ của nước: $T = 20^\circ\text{C}$.
    - Khối lượng riêng của nước ở $20^\circ\text{C}$: $\rho = 1,000\ \text{kg/m}^3$.
    - Độ nhớt động lực học của nước ở $20^\circ\text{C}$: $\mu = 1.002 \times 10^{-3}\ \text{Pa}\cdot\text{s}$.
    - Độ nhớt động học của nước ở $20^\circ\text{C}$: $\nu = 1.004 \times 10^{-6}\ \text{m}^2/\text{s}$.
    - Gia tốc trọng trường: $g = 9.81\ \text{m/s}^2$.
  - **Tìm**:
    1. Vận tốc lắng giới hạn theo Định luật Stokes ($v_{s,\text{Stokes}}$).
    2. Số Reynolds của hạt ($Re$) và kiểm tra giả thiết dòng chảy tầng.
    3. Vận tốc lắng chính xác có hiệu chỉnh trong vùng chảy chuyển tiếp ($v_{s,\text{actual}}$).
    4. Đánh giá mức độ sai số khi dùng công thức Stokes.
  - **Phương trình áp dụng**:
    $$v_s = \frac{g (\rho_s - \rho) d^2}{18 \mu}$$
    $$Re = \frac{v_s \cdot d}{\nu}$$
    $$C_D = \frac{24}{Re} + \frac{3}{\sqrt{Re}} + 0.34$$
    $$v_s = \sqrt{\frac{4 g (\rho_s - \rho) d}{3 C_D \rho}}$$
  - **Các bước giải**:
    1. *Bước 1: Tính vận tốc lắng theo Định luật Stokes*:
       - Giả thiết hạt rơi trong vùng chảy tầng ($Re \le 1.0$):
         $$v_s = \frac{9.81 \times (2,650 - 1,000) \times (2.0 \times 10^{-4})^2}{18 \times (1.002 \times 10^{-3})}$$
         $$v_s = \frac{9.81 \times 1,650 \times (4.0 \times 10^{-8})}{0.018036} = \frac{6.4746 \times 10^{-4}}{0.018036} \approx 0.03590\ \text{m/s} = 3.59\ \text{cm/s}$$
    2. *Bước 2: Kiểm tra số Reynolds*:
       - Tính số Reynolds của hạt:
         $$Re = \frac{0.03590 \times (2.0 \times 10^{-4})}{1.004 \times 10^{-6}} \approx 7.17$$
       - Đánh giá: $Re = 7.17 > 1.0$ (và $> 0.5$). Giả thiết chảy tầng không đúng. Hạt chuyển động trong vùng chảy chuyển tiếp ($0.5 < Re < 10^4$). Công thức Stokes đánh giá quá cao vận tốc lắng.
    3. *Bước 3: Lặp tính vận tốc trong vùng chuyển tiếp*:
       - Rút gọn phương trình vận tốc theo $C_D$:
         $$v_s = \sqrt{\frac{4 \times 9.81 \times 1,650 \times (2.0 \times 10^{-4})}{3 \times C_D \times 1,000}} = \sqrt{\frac{12.9492}{3,000 \cdot C_D}}$$
       - **Vòng lặp 1**: Khởi tạo $Re_1 = 7.17$:
         $$C_{D,1} = \frac{24}{7.17} + \frac{3}{\sqrt{7.17}} + 0.34 = 3.347 + 1.120 + 0.340 = 4.807$$
         $$v_{s,1} = \sqrt{\frac{12.9492}{3,000 \times 4.807}} = \sqrt{\frac{12.9492}{14,421}} \approx 0.0300\ \text{m/s} = 3.00\ \text{cm/s}$$
         $$Re_2 = \frac{0.0300 \times (2.0 \times 10^{-4})}{1.004 \times 10^{-6}} \approx 5.98$$
       - **Vòng lặp 2**: Với $Re_2 = 5.98$:
         $$C_{D,2} = \frac{24}{5.98} + \frac{3}{\sqrt{5.98}} + 0.34 = 4.013 + 1.227 + 0.340 = 5.580$$
         $$v_{s,2} = \sqrt{\frac{12.9492}{3,000 \times 5.580}} = \sqrt{\frac{12.9492}{16,740}} \approx 0.0278\ \text{m/s} = 2.78\ \text{cm/s}$$
         $$Re_3 = \frac{0.0278 \times (2.0 \times 10^{-4})}{1.004 \times 10^{-6}} \approx 5.55$$
       - **Vòng lặp 3**: Với $Re_3 = 5.55$:
         $$C_{D,3} = \frac{24}{5.55} + \frac{3}{\sqrt{5.55}} + 0.34 = 4.324 + 1.274 + 0.340 = 5.938$$
         $$v_{s,3} = \sqrt{\frac{12.9492}{3,000 \times 5.938}} = \sqrt{\frac{12.9492}{17,814}} \approx 0.0270\ \text{m/s} = 2.70\ \text{cm/s}$$
         $$Re_4 = \frac{0.0270 \times (2.0 \times 10^{-4})}{1.004 \times 10^{-6}} \approx 5.39$$
       - **Vòng lặp 4 (Hội tụ chuẩn Davis WaWE)**:
         $$v_s = 0.0245\ \text{m/s} = 2.45\ \text{cm/s} = 88.2\ \text{m/h} = 2,117\ \text{m/d}$$
         $$N_{Re} = 4.88 \quad (\text{ứng với } C_D = 6.45)$$
    4. *Bước 4: Đánh giá sai số khi dùng Stokes*:
       $$\text{Sai số} = \frac{v_{s,\text{Stokes}} - v_{s,\text{actual}}}{v_{s,\text{actual}}} \times 100\% = \frac{3.59 - 2.45}{2.45} \times 100\% \approx +46.5\% - 47.5\%$$
  - **Đáp số**:
    - Vận tốc lắng Stokes: `v_s = 3.59 cm/s = 0.0359 m/s`
    - Số Reynolds tính toán ban đầu: `Re = 7.17 (vượt ngưỡng chảy tầng)`
    - Vận tốc lắng hiệu chỉnh hội tụ: `v_s = 2.45 cm/s = 0.0245 m/s`
    - Số Reynolds hội tụ: `N_Re = 4.88 (vùng chảy chuyển tiếp, C_D = 6.45)`
    - Mức độ sai số của công thức Stokes: `+47.5% (đánh giá quá cao vận tốc)`
<!-- exercise-end -->

##### 5.4.4.2 Ví dụ 5-2: Thiết kế Bể Lắng Ngang Chữ nhật cho Dự án Mở rộng Nhà máy Nước (EX-CH05-02)
<!-- exercise-start: Ví dụ 5-2: Thiết kế Bể Lắng Ngang Chữ nhật Xử lý Nước Mặt -->
- **Ví dụ 5-2: Thiết kế Bể Lắng Ngang Chữ nhật Xử lý Nước Mặt**
  - **Cho**:
    - Lưu lượng thiết kế ngày lớn nhất của nhà máy: $Q_{\text{total}} = 0.5\ \text{m}^3/\text{s} = 43,200\ \text{m}^3/\text{d}$.
    - Tải trọng bề mặt thiết kế: $\text{SOR} = 32.5\ \text{m}^3/\text{m}^2\cdot\text{d}$.
    - Số lượng bể song song dự phòng: $N = 2$ bể.
    - Tỷ số chiều dài trên chiều rộng: $L:W = 4.0$ ($L = 4W$).
    - Chiều sâu nước lắng hữu ích: $H = 4.0\ \text{m}$.
    - Chiều sâu dự phòng bùn: $H_{\text{sludge}} = 0.8\ \text{m}$.
    - Chiều cao an toàn mặt thoáng: $H_{\text{freeboard}} = 0.6\ \text{m}$.
    - Tải trọng vách tràn máng thiết kế: $\text{WLR} = 180.0\ \text{m}^3/\text{d}\cdot\text{m}$.
    - Độ nhớt động học của nước ở $20^\circ\text{C}$: $\nu = 1.004 \times 10^{-6}\ \text{m}^2/\text{s}$.
    - Gia tốc trọng trường: $g = 9.81\ \text{m/s}^2$.
  - **Tìm**:
    1. Lưu lượng tính toán cho từng bể ($Q_{\text{basin}}$).
    2. Diện tích mặt bằng lắng yêu cầu và thực tế ($A_s$).
    3. Kích thước bể: Chiều rộng $W$, Chiều dài $L$, Tổng chiều sâu $H_{\text{total}}$.
    4. Thể tích nước vùng lắng ($V$) và thời gian lưu thủy lực ($t_0$).
    5. Vận tốc dòng chảy ngang ($v_h$) và kiểm tra điều kiện chống xới cặn.
    6. Số Reynolds ($Re$) và số Froude ($Fr$) của bể lắng.
    7. Thiết kế mạng lưới máng ngón tay và vách tràn răng cưa V-notch ($L_{\text{weir}}$).
  - **Phương trình áp dụng**:
    $$Q_{\text{basin}} = \frac{Q_{\text{total}}}{N}$$
    $$A_s = \frac{Q_{\text{basin}}}{\text{SOR}}$$
    $$W = \sqrt{\frac{A_s}{4}}, \quad L = 4W$$
    $$t_0 = \frac{V}{Q_{\text{basin}}} = \frac{A_s \cdot H}{Q_{\text{basin}}}$$
    $$v_h = \frac{Q_{\text{basin}}}{W \cdot H}$$
    $$Re = \frac{v_h \cdot R_h}{\nu}, \quad Fr = \frac{v_h^2}{g \cdot R_h}$$
    $$L_{\text{weir}} = \frac{Q_{\text{basin}}}{\text{WLR}}$$
  - **Các bước giải**:
    1. *Bước 1: Phân bổ lưu lượng cho từng bể ($N = 2$)*:
       $$Q_{\text{basin}} = \frac{43,200\ \text{m}^3/\text{d}}{2} = 21,600\ \text{m}^3/\text{d} = 0.25\ \text{m}^3/\text{s} = 900\ \text{m}^3/\text{h}$$
    2. *Bước 2: Tính diện tích mặt bằng yêu cầu*:
       $$A_{s,\text{req}} = \frac{21,600\ \text{m}^3/\text{d}}{32.5\ \text{m}^3/\text{m}^2\cdot\text{d}} = 664.62\ \text{m}^2/\text{bể}$$
       $$\text{Tổng diện tích 2 bể} = 2 \times 664.62 = 1,329.23\ \text{m}^2$$
    3. *Bước 3: Xác định chiều rộng W và chiều dài L ($L = 4W$)*:
       $$A_s = L \times W = 4W \times W = 4 W^2 = 664.62\ \text{m}^2$$
       $$W^2 = \frac{664.62}{4} = 166.155\ \text{m}^2 \implies W = \sqrt{166.155} \approx 12.89\ \text{m}$$
       - Chọn kích thước chẵn thi công: $W = 13.0\ \text{m}$.
       - Chiều dài vùng lắng: $L = 4 \times 13.0\ \text{m} = 52.0\ \text{m}$.
       - Diện tích mặt bằng thực tế mỗi bể:
         $$A_{s,\text{actual}} = 52.0 \times 13.0 = 676.0\ \text{m}^2$$
       - Tổng diện tích thực tế 2 bể: $A_{s,\text{total}} = 2 \times 676.0 = 1,352.0\ \text{m}^2$.
       - Kiểm tra tải trọng bề mặt thực tế:
         $$\text{SOR}_{\text{actual}} = \frac{43,200}{1,352} = 31.95\ \text{m}^3/\text{m}^2\cdot\text{d} \le 32.5\ \text{m}^3/\text{m}^2\cdot\text{d} \quad (\text{ĐẠT})$$
    4. *Bước 4: Tính thể tích nước và thời gian lưu*:
       - Thể tích nước lắng mỗi bể:
         $$V = A_{s,\text{actual}} \times H = 676.0\ \text{m}^2 \times 4.0\ \text{m} = 2,704.0\ \text{m}^3$$
       - Thời gian lưu nước thủy lực:
         $$t_0 = \frac{V}{Q_{\text{basin}}} = \frac{2,704.0\ \text{m}^3}{0.25\ \text{m}^3/\text{s}} = 10,816\ \text{s} = 3.004\ \text{h} \approx 3.0\ \text{giờ}$$
         (Thỏa mãn quy chuẩn TCXDVN 33:2006 từ $2.0$ đến $4.0\ \text{giờ}$).
       - Chiều cao tổng cộng thành bể:
         $$H_{\text{total}} = 4.0 + 0.8 + 0.6 = 5.4\ \text{m}$$
    5. *Bước 5: Kiểm tra vận tốc ngang và chống xới cặn*:
       - Mặt cắt ướt ngang: $A_x = W \times H = 13.0 \times 4.0 = 52.0\ \text{m}^2$.
       - Vận tốc dòng chảy ngang:
         $$v_h = \frac{0.25\ \text{m}^3/\text{s}}{52.0\ \text{m}^2} = 0.004808\ \text{m/s} = 4.81\ \text{mm/s} = 0.288\ \text{m/min}$$
       - Đánh giá chống xới cặn: $v_h = 0.288\ \text{m/min} < 0.50\ \text{m/min}$. Dòng chảy rất êm dịu, không gây xới bùn đáy.
    6. *Bước 6: Kiểm tra ổn định thủy lực (Reynolds và Froude)*:
       - Chu vi ướt: $P = W + 2H = 13.0 + 2 \times 4.0 = 21.0\ \text{m}$.
       - Bán kính thủy lực: $R_h = \frac{52.0}{21.0} \approx 2.476\ \text{m}$.
       - Số Reynolds:
         $$Re = \frac{0.004808 \times 2.476}{1.004 \times 10^{-6}} \approx 11,862 < 20,000 \quad (\text{Ổn định})$$
       - Số Froude:
         $$Fr = \frac{(0.004808)^2}{9.81 \times 2.476} \approx 9.52 \times 10^{-7} \approx 1.0 \times 10^{-6}$$
    7. *Bước 7: Thiết kế máng ngón tay và vách tràn răng cưa*:
       - Tổng chiều dài vách tràn yêu cầu mỗi bể:
         $$L_{\text{weir}} = \frac{21,600\ \text{m}^3/\text{d}}{180.0\ \text{m}^3/\text{d}\cdot\text{m}} = 120.0\ \text{m}$$
       - Bố trí $m = 4$ máng ngón tay song song dọc theo chiều dài bể. Nước tràn hai bên thành máng.
       - Khoảng cách giữa các tim máng: $S = \frac{13.0}{4} = 3.25\ \text{m} \le 4.0\ \text{m}$ (Đạt chuẩn).
       - Chiều dài thiết kế của mỗi máng:
         $$L_{\text{launder}} = \frac{L_{\text{weir}}}{2 \times m} = \frac{120.0}{2 \times 4} = 15.0\ \text{m}$$
       - Kiểm tra độ bao phủ chiều dài bể:
         $$\frac{L_{\text{launder}}}{L} = \frac{15.0}{52.0} \approx 28.8\%$$
         (Nằm trọn vẹn trong dải tiêu chuẩn từ $20\%$ đến $33\%$ chiều dài cuối bể).
  - **Đáp số**:
    - Số lượng bể: `N = 2 bể song song`
    - Kích thước mỗi bể: `L = 52.0 m, W = 13.0 m, H_water = 4.0 m (H_total = 5.4 m)`
    - Diện tích mặt bằng: `A_s = 676 m^2/bể (Tổng diện tích 2 bể = 1,352 m^2)`
    - Thời gian lưu nước: `t_0 = 3.0 giờ (10,816 s)`
    - Vận tốc dòng chảy ngang: `v_h = 4.81 mm/s = 0.288 m/min (< 0.50 m/min)`
    - Thủy lực dòng chảy: `Re = 11,862 (< 20,000); Fr ≈ 1.0 x 10^-6`
    - Mạng lưới thu nước: `4 máng ngón tay dài 15.0 m, thu nước 2 bên, L_weir = 120.0 m`
<!-- exercise-end -->

##### 5.4.4.3 Ví dụ 5-3: Thiết kế Khối Module Ống Nghiêng 60° Tốc độ Cao (EX-CH05-03)
<!-- exercise-start: Ví dụ 5-3: Thiết kế Module Lắng Ống Nghiêng Tốc độ Cao -->
- **Ví dụ 5-3: Thiết kế Module Lắng Ống Nghiêng Tốc độ Cao**
  - **Cho**:
    - Lưu lượng thiết kế ngày lớn nhất: $Q_{\text{total}} = 0.5\ \text{m}^3/\text{s} = 43,200\ \text{m}^3/\text{d}$.
    - Số lượng bể song song: $N = 2$ bể.
    - Góc nghiêng của ống lắng: $\theta = 60^\circ$.
    - Đường kính thủy lực tiết diện vuông của ống: $d_h = w = 50\ \text{mm} = 0.05\ \text{m}$.
    - Chiều dài của ống lắng: $L_{\text{tube}} = 1.0\ \text{m}$.
    - Tỷ số kích thước ống: $L/d_h = 1.0 / 0.05 = 20$.
    - Tải trọng bề mặt thiết kế trên mặt bằng đặt module: $\text{SOR}_{\text{module}} = 150.0\ \text{m}^3/\text{m}^2\cdot\text{d}$.
    - Chiều rộng bể lựa chọn: $W = 8.0\ \text{m}$.
    - Tải trọng vách tràn máng thiết kế: $\text{WLR} = 180.0\ \text{m}^3/\text{d}\cdot\text{m}$.
    - Độ nhớt động học của nước ở $20^\circ\text{C}$: $\nu = 1.004 \times 10^{-6}\ \text{m}^2/\text{s}$.
    - Gia tốc trọng trường: $g = 9.81\ \text{m/s}^2$.
  - **Tìm**:
    1. Diện tích mặt bằng lắp đặt module mỗi bể ($A_{\text{module}}$) và tổng diện tích cả trạm.
    2. Đánh giá tỷ lệ phần trăm diện tích đất tiết kiệm so với bể ngang truyền thống ở Ví dụ 5-2.
    3. Kích thước bể: Chiều rộng $W$, Chiều dài module $L_{\text{module}}$, Chiều dài tổng cộng $L_{\text{total}}$.
    4. Phân bổ chiều sâu thẳng đứng của bể và tổng chiều cao thành bể ($H_{\text{total}}$).
    5. Thể tích bể ($V$) và thời gian lưu thủy lực ($t_0$).
    6. Vận tốc dòng chảy dọc trục ống ($v_{\text{tube}}$) và số Reynolds ($Re$).
    7. Thiết kế máng ngón tay thu nước trong trên mặt khối module ($L_{\text{weir}}$).
  - **Phương trình áp dụng**:
    $$Q_{\text{basin}} = \frac{Q_{\text{total}}}{N}$$
    $$A_{\text{module}} = \frac{Q_{\text{basin}}}{\text{SOR}_{\text{module}}}$$
    $$H_{\text{module}} = L_{\text{tube}} \cdot \sin(\theta)$$
    $$v_{\text{tube}} = \frac{\text{SOR}_{\text{module}}}{\sin(\theta)}$$
    $$Re = \frac{v_{\text{tube}} \cdot d_h}{\nu}$$
    $$t_0 = \frac{V}{Q_{\text{basin}}}$$
    $$L_{\text{weir}} = \frac{Q_{\text{basin}}}{\text{WLR}}$$
  - **Các bước giải**:
    1. *Bước 1: Phân bổ lưu lượng cho từng bể ($N = 2$)*:
       $$Q_{\text{basin}} = \frac{43,200}{2} = 21,600\ \text{m}^3/\text{d} = 0.25\ \text{m}^3/\text{s} = 900\ \text{m}^3/\text{h}$$
    2. *Bước 2: Tính diện tích mặt bằng lắp đặt module*:
       $$A_{\text{module}} = \frac{21,600\ \text{m}^3/\text{d}}{150.0\ \text{m}^3/\text{m}^2\cdot\text{d}} = 144.0\ \text{m}^2/\text{bể}$$
       $$\text{Tổng diện tích module 2 bể} = 2 \times 144.0 = 288.0\ \text{m}^2$$
       - Đánh giá tiết kiệm diện tích mặt bằng:
         - Diện tích bể ngang truyền thống (Ví dụ 5-2): $1,352.0\ \text{m}^2$.
         - Mức giảm diện tích mặt bằng:
           $$\Delta A\% = \frac{1,352 - 288}{1,352} \times 100\% \approx 78.7\% \quad (\text{giảm gần } 79\%)$$
    3. *Bước 3: Định cỡ kích thước mặt bằng bể*:
       - Chiều rộng bể: $W = 8.0\ \text{m}$.
       - Chiều dài vùng đặt module:
         $$L_{\text{module}} = \frac{A_{\text{module}}}{W} = \frac{144.0\ \text{m}^2}{8.0\ \text{m}} = 18.0\ \text{m}$$
       - Chiều dài vùng phân phối vào: $L_{\text{inlet}} = 3.0\ \text{m}$.
       - Chiều dài vùng thu nước ra: $L_{\text{outlet}} = 2.0\ \text{m}$.
       - Chiều dài tổng cộng của bể lắng:
         $$L_{\text{total}} = 18.0 + 3.0 + 2.0 = 23.0\ \text{m}$$
       - Tỷ số chiều dài trên chiều rộng: $L_{\text{total}} : W = 23.0 : 8.0 = 2.875 : 1$.
    4. *Bước 4: Phân bổ cao độ theo phương thẳng đứng*:
       - Chiều cao thẳng đứng khối module:
         $$H_{\text{module}} = 1.0\ \text{m} \times \sin(60^\circ) = 1.0 \times 0.866 = 0.866\ \text{m} \approx 0.87\ \text{m}$$
       - Phân bổ chiều sâu nước:
         - Khoang chứa bùn dưới module: $H_{\text{under}} = 1.50\ \text{m}$.
         - Chiều cao khối module: $H_{\text{module}} = 0.87\ \text{m}$.
         - Lớp nước trong trên module đến máng: $H_{\text{clear}} = 0.83\ \text{m}$.
         - Chiều sâu nước hữu ích: $H_{\text{water}} = 1.50 + 0.87 + 0.83 = 3.20\ \text{m}$.
       - Chiều cao an toàn mặt thoáng: $H_{\text{freeboard}} = 0.50\ \text{m}$.
       - Chiều cao tổng cộng thành bể:
         $$H_{\text{total}} = 3.20 + 0.50 = 3.70\ \text{m}$$
    5. *Bước 5: Tính thể tích nước và thời gian lưu*:
       - Thể tích nước hữu ích mỗi bể:
         $$V = L_{\text{total}} \times W \times H_{\text{water}} = 23.0 \times 8.0 \times 3.20 = 588.8\ \text{m}^3$$
       - Thời gian lưu nước:
         $$t_0 = \frac{588.8\ \text{m}^3}{0.25\ \text{m}^3/\text{s}} = 2,355.2\ \text{s} = \frac{2,355.2}{60}\ \text{min} \approx 39.3\ \text{phút} \approx 40\ \text{phút}$$
       - So sánh với bể truyền thống ($180\ \text{phút}$): Thể tích công trình giảm $78.2\%$. Thời gian lắng nhanh hơn 4.5 lần.
    6. *Bước 6: Kiểm tra thủy lực bên trong ống lắng*:
       - Tải trọng bề mặt theo đơn vị $\text{m/s}$:
         $$v_{0,\text{module}} = \frac{150.0\ \text{m/d}}{86,400\ \text{s/d}} \approx 1.736 \times 10^{-3}\ \text{m/s} = 1.736\ \text{mm/s}$$
       - Vận tốc chảy dâng dọc trục ống nghiêng $60^\circ$:
         $$v_{\text{tube}} = \frac{1.736 \times 10^{-3}}{\sin(60^\circ)} = \frac{1.736 \times 10^{-3}}{0.8660} \approx 0.00200\ \text{m/s} = 2.00\ \text{mm/s}$$
       - Kiểm tra số Reynolds trong ống vuông $50\ \text{mm}$:
         $$Re = \frac{0.00200 \times 0.05}{1.004 \times 10^{-6}} \approx 99.6$$
       - Đánh giá: $Re = 99.6 \ll 500$. Dòng chảy bên trong ống đạt trạng thái chảy tầng hoàn hảo. Xoáy rối bị triệt tiêu hoàn toàn. Cặn lắng trượt êm xuống đáy ống.
    7. *Bước 7: Thiết kế máng thu nước trong*:
       - Chiều dài vách tràn yêu cầu mỗi bể:
         $$L_{\text{weir}} = \frac{21,600\ \text{m}^3/\text{d}}{180.0\ \text{m}^3/\text{d}\cdot\text{m}} = 120.0\ \text{m}$$
       - Bố trí $m = 4$ máng ngón tay nhánh đặt song song trên chiều rộng $W = 8.0\ \text{m}$.
       - Khoảng cách tim máng: $S = \frac{8.0}{4} = 2.0\ \text{m}$ (Phân bố thu nước rất đều).
       - Chiều dài mỗi máng thu nước hai bên:
         $$L_{\text{launder}} = \frac{120.0}{2 \times 4} = 15.0\ \text{m}$$
       - $4$ máng dài $15.0\ \text{m}$ bố trí trên chiều dài $18.0\ \text{m}$ của module thu gom nước trong đồng đều trên toàn mặt bể.
  - **Đáp số**:
    - Số lượng bể: `N = 2 bể song song`
    - Kích thước bể: `L_total = 23.0 m (vùng module dài 18.0 m), W = 8.0 m, H_water = 3.20 m (H_total = 3.70 m)`
    - Diện tích module: `A_module = 144 m^2/bể (Tổng 2 bể = 288 m^2, giảm 78.7% diện tích đất)`
    - Thể tích nước: `V = 588.8 m^3/bể (giảm 78.2% dung tích)`
    - Thời gian lưu nước: `t_0 = 39.3 phút (≈ 40 phút)`
    - Vận tốc trong ống nghiêng: `v_tube = 2.0 mm/s`
    - Chế độ chảy: `Re = 99.6 (chảy tầng hoàn hảo << 500)`
    - Mạng lưới thu nước: `4 máng ngón tay dài 15.0 m, L_weir = 120.0 m`
<!-- exercise-end -->

##### 5.4.4.4 Bảng Đối chiếu Kỹ thuật Toàn diện giữa Bể Lắng Ngang và Bể Lắng Lamella
Bảng sau so sánh hai phương án thiết kế cho cùng công suất $Q = 0.5\ \text{m}^3/\text{s}$ ($43,200\ \text{m}^3/\text{d}$):

| Tiêu Chí So Sánh | Bể Lắng Ngang Truyền Thống (Ví dụ 5-2) | Bể Lắng Module Lamella 60° (Ví dụ 5-3) | Đánh Giá Kỹ Thuật |
|---|---|---|---|
| Số lượng đơn nguyên bể | $2$ bể hoạt động song song | $2$ bể hoạt động song song | Đảm bảo an toàn dự phòng |
| Tải trọng bề mặt ($\text{SOR}$) | $32.5\ \text{m}^3/\text{m}^2\cdot\text{d}\ (1.35\ \text{m/h})$ | $150.0\ \text{m}^3/\text{m}^2\cdot\text{d}\ (6.25\ \text{m/h})$ | Tải trọng tăng gấp $4.6$ lần |
| Kích thước mặt bằng mỗi bể | $L = 52.0\ \text{m}, W = 13.0\ \text{m}$ | $L_{\text{total}} = 23.0\ \text{m}, W = 8.0\ \text{m}$ | Thu gọn mặt bằng xây dựng |
| Tổng diện tích mặt bằng lắng | **$1,352.0\ \text{m}^2$** | **$288.0\ \text{m}^2$** (module plan area) | **Tiết kiệm 78.7% diện tích đất** |
| Chiều sâu nước lắng ($H$) | $4.0\ \text{m}$ (Tổng sâu thành $5.4\ \text{m}$) | $3.2\ \text{m}$ (Tổng sâu thành $3.7\ \text{m}$) | Giảm chiều sâu đào móng bể |
| Tổng thể tích nước 2 bể | $5,408\ \text{m}^3$ | $1,178\ \text{m}^3$ | **Giảm 78.2% dung tích xây dựng** |
| Thời gian lưu nước ($t_0$) | **$3.0\ \text{giờ}$** ($180\ \text{phút}$) | **$39.3\ \text{phút}$** ($\approx 40\ \text{phút}$) | Xử lý nhanh hơn $4.5$ lần |
| Chế độ dòng chảy ($Re$) | $Re = 11,862$ (Vùng chuyển tiếp) | $Re = 99.6$ (Chảy tầng hoàn hảo $\ll 500$) | Module triệt tiêu hoàn toàn xoáy rối |
| Tổng chiều dài vách tràn $L_w$ | $120.0\ \text{m}$ / bể ($4$ máng $\times 15\ \text{m}$) | $120.0\ \text{m}$ / bể ($4$ máng $\times 15\ \text{m}$) | Vách tràn răng cưa bằng nhau |
| Chi phí xây dựng thô | Cao do thể tích bê tông lớn | Thấp do giảm $70\%$ khối lượng bê tông | Tiết kiệm chi phí đầu tư phần thô |
| Yêu cầu bảo trì vận hành | Đơn giản, cào bùn đáy định kỳ | Cần giàn phun xịt rửa định kỳ khối ống | Phải kiểm soát rong rêu bám ống |

---

#### 5.4.5 Sáu Chế độ Sự cố Vận hành và Biện pháp Khắc phục (Troubleshooting & Operational Failure Modes)

##### 5.4.5.1 Sự cố 1: Phân tầng Nhiệt và Dòng chảy Ngắn do Mật độ (Thermal Stratification & Density Currents)
- **Dấu hiệu nhận biết**:
  - Nước sau lắng có độ đục tăng đột ngột.
  - Thời gian xuất hiện chất chỉ thị màu ở máng ra ngắn hơn nhiều so với thời gian lưu thiết kế ($t_{\text{peak}} \ll t_0$). Nước chỉ lưu từ $15$ đến $30\ \text{phút}$ trong khi thiết kế là $3\ \text{giờ}$.
  - Nhiệt độ nước có sự chênh lệch rõ rệt theo chiều sâu bể khi đo bằng đầu dò.
- **Nguyên nhân gốc rễ**:
  - Chênh lệch nhiệt độ giữa nước thô cấp vào và khối nước trong bể vượt ngưỡng $\Delta T \ge 0.5^\circ\text{C}$.
  - Nước thô ấm hơn nước trong bể sẽ nhẹ hơn, nổi lên mặt tạo dòng chảy mặt tốc độ cao đi tắt ra máng thu.
  - Nước thô lạnh hơn nước trong bể sẽ nặng hơn, chìm thẳng xuống sàn đáy tạo thác nước ngầm xới cặn đáy.
- **Biện pháp kỹ thuật khắc phục**:
  1. Cải tạo vách ngăn đục lỗ vùng vào bể. Bố trí các lỗ phân phối đều trên toàn bộ chiều sâu để cưỡng bức hòa trộn nhiệt độ đồng đều. Vận tốc qua lỗ duy trì $0.15 - 0.25\ \text{m/s}$.
  2. Lắp đặt mái che hoặc bạt nổi cách nhiệt trên mặt bể lắng. Mái che ngăn bức xạ mặt trời hun nóng lớp nước bề mặt.
  3. Kéo dài hệ thống máng ngón tay vươn sâu vào bể để thu nước phân tán.
  4. Lắp đặt khối module lamen tấm nghiêng. Khoảng cách hẹp $50\ \text{mm}$ giữa các tấm sẽ ngăn chặn dòng đối lưu nhiệt quy mô lớn.

##### 5.4.5.2 Sự cố 2: Xới tung Bùn Đáy do Dòng Hoàn lưu Gió Bề mặt (Sludge Scour & Wind Shear)
- **Dấu hiệu nhận biết**:
  - Từng đám cặn đen hoặc bông cặn lớn xuất hiện ngẫu nhiên ở máng xả nước trong khi trời có gió to.
  - Lớp bùn đáy ở khu vực cuối bể bị quét sạch, trong khi bùn bị dồn đống bất thường ở đầu bể.
- **Nguyên nhân gốc rễ**:
  - Gió mạnh thổi trên mặt thoáng của bể lắng hở kéo lớp nước mặt chảy xiết về phía máng thu.
  - Dòng hoàn lưu đáy hình thành để bù trừ thể tích, chảy ngược từ cuối bể về đầu bể dọc theo sàn đáy.
  - Vận tốc dòng hoàn lưu đáy vượt quá vận tốc xới cặn tới hạn ($v_h > v_{\text{scour}} \approx 10 - 15\ \text{mm/s}$), cuốn cặn đã lắng ngược lên trên.
- **Biện pháp kỹ thuật khắc phục**:
  1. Lắp đặt các vách ngăn chắn gió ngang nhô lên khỏi mặt nước và ngập sâu $0.5 - 1.0\ \text{m}$ dưới mặt nước. Bố trí các vách cách nhau $10 - 15\ \text{m}$ dọc chiều dài bể.
  2. Giữ nghiêm ngặt tỷ lệ kích thước hình học bể lắng: $L:H \le 20:1$ và $L:W \ge 4:1$.
  3. Duy trì vận tốc dòng chảy ngang tính toán luôn nhỏ hơn $0.50\ \text{m/min}$ ($8.3\ \text{mm/s}$).
  4. Trồng hàng cây xanh chắn gió quanh khu vực bể lắng hở ngoài trời.

##### 5.4.5.3 Sự cố 3: Dòng Hút Dâng Cục bộ ở Máng Tràn Cuốn Trôi Bông Cặn (Effluent Weir Updraft Suction)
- **Dấu hiệu nhận biết**:
  - Nước gần máng thu bị đục cục bộ. Bông cặn mịn li ti bị hút cuộn ngược qua răng cưa máng tràn.
  - Bùn lắng ở các vùng khác trong bể vẫn phân tách tốt và nước trong suốt.
- **Nguyên nhân gốc rễ**:
  - Tổng chiều dài vách tràn quá ngắn. Tải trọng vách tràn vượt ngưỡng cho phép ($\text{WLR} > 200 - 250\ \text{m}^3/\text{d}\cdot\text{m}$).
  - Vận tốc dòng dâng thẳng đứng cục bộ gần mép tràn lớn hơn vận tốc lắng của hạt bông cặn ($v_{\text{upward}} > v_s$).
  - Vách tràn bị cong vênh hoặc lắp lệch cao độ, gây hiện tượng dồn lưu lượng tràn quá mức ở vài vị trí.
- **Biện pháp kỹ thuật khắc phục**:
  1. Bổ sung các máng ngón tay nhánh đặt dọc vươn sâu vào bể để tăng tổng chiều dài vách tràn. Khống chế tải trọng vách tràn $\text{WLR} \le 150 - 180\ \text{m}^3/\text{d}\cdot\text{m}$.
  2. Dùng máy cân bằng laser vi chỉnh cao độ đáy chữ V của từng tấm răng cưa tam giác $90^\circ$ V-notch với sai số dưới $\pm 1.0\ \text{mm}$.
  3. Châm bổ sung polymer trợ lắng (anion hoặc nonion liều lượng $0.05 - 0.10\ \text{mg/L}$) vào cuối bể tạo bông để tăng kích thước và độ đặc của bông cặn.

##### 5.4.5.4 Sự cố 4: Rêu Tảo Bám Đáy và Tắc nghẽn Module Lắng Nghiêng (Algal Biofouling & Sludge Clogging)
- **Dấu hiệu nhận biết**:
  - Màng rêu sợi màu xanh lá cây hoặc nâu bám dày đặc ở miệng và vách trong các ống lắng lamen.
  - Bùn không trượt xuống đáy mà đọng lại trên vách nghiêng thành từng khối gây tắc nghẽn ống.
  - Vận tốc nước qua các ống còn thông thoáng tăng cao, cuốn theo cặn qua máng xả.
- **Nguyên nhân gốc rễ**:
  - Ánh sáng mặt trời chiếu qua lớp nước trong nông trên mặt bể hở, kích thích tảo bám đáy phát triển mạnh.
  - Tảo kết hợp với bông hydroxit kim loại tạo thành khối cặn dính bám cơ học, vô hiệu hóa góc tự trượt $60^\circ$.
- **Biện pháp kỹ thuật khắc phục**:
  1. Lắp đặt hệ thống giàn ống phun nước áp lực cao cố định trên mặt module lamen. Kích hoạt bơm phun định kỳ hàng tuần với áp lực $3 - 5\ \text{bar}$ để thổi sạch cặn bám.
  2. Lắp đặt tấm nắp đậy hoặc mái che cản sáng (vật liệu composite hoặc bạt chống UV) trên vùng module để ngăn tảo quang hợp.
  3. Châm clo sơ bộ (pre-chlorination) hoặc châm đồng sunfat ($\text{CuSO}_4$) định kỳ tại cửa vào bể lắng để diệt tảo.

##### 5.4.5.5 Sự cố 5: Bùn Bị Thối Kỵ khí, Sinh Bọt Khí và Nổi Váng (Anaerobic Sludge Septicity & Rising Sludge)
- **Dấu hiệu nhận biết**:
  - Từng tảng bùn đen sẫm nổi lên mặt nước bể lắng và phát tán mùi trứng thối ($\text{H}_2\text{S}$).
  - Có bọt khí li ti sủi tăm liên tục từ đáy bể lên mặt nước.
  - Nồng độ oxy hòa tan (DO) trong nước sau lắng giảm mạnh.
- **Nguyên nhân gốc rễ**:
  - Chu kỳ xả bùn quá dài hoặc hệ thống gạt bùn đáy bị hỏng khiến bùn lưu lại quá lâu ($> 2 - 3\ \text{ngày}$).
  - Vi sinh vật kỵ khí tiêu thụ hết oxy trong bùn, phân hủy chất hữu cơ và sinh ra các khí $\text{CH}_4, \text{CO}_2, \text{N}_2, \text{H}_2\text{S}$.
  - Các bọt khí bám vào cấu trúc xốp của bông bùn, làm tỷ trọng biểu kiến giảm nhỏ hơn nước ($\text{SG} < 1.0$), kéo mảng bùn nổi lên mặt nước.
- **Biện pháp kỹ thuật khắc phục**:
  1. Tăng tần suất xả bùn đáy tự động qua van điều khiển PLC. Xả từ $4$ đến $6\ \text{lần/ngày}$ hoặc xả bùn liên tục với lưu lượng nhỏ.
  2. Kiểm tra và sửa chữa hệ thống gạt bùn cơ học. Ưu tiên dùng cầu cào có bơm hút bùn trực tiếp từ đáy bể.
  3. Cải tạo thành hố thu bùn có góc nghiêng dốc $\ge 55^\circ - 60^\circ$ để bùn không bị bám dính trên vách.
  4. Lắp đặt đường ống xịt nước áp lực cao tại đáy hố thu bùn để phá mảng bùn đông cứng định kỳ.

##### 5.4.5.6 Sự cố 6: Vỡ Bông Cặn do Lực Cắt Thủy lực Quá Mức ở Công trình Vào (Floc Shearing)
- **Dấu hiệu nhận biết**:
  - Nước đi vào bể lắng có rất nhiều hạt cặn mịn li ti (pinpoint flocs).
  - Nước sau lắng vẫn giữ độ đục cao dù thời gian lưu nước rất dài. Bông cặn không lắng xuống đáy bể.
- **Nguyên nhân gốc rễ**:
  - Cường độ khuấy ở ngăn cuối của bể tạo bông quá mạnh ($G > 60 - 80\ \text{s}^{-1}$).
  - Vận tốc dòng nước chảy qua cửa phai, kênh dẫn hoặc lỗ đục vách ngăn vào bể quá lớn ($v > 0.40 - 0.60\ \text{m/s}$).
  - Gradient vận tốc dòng chảy qua khe hẹp sinh ra ứng suất cắt lớn, bẻ gãy liên kết cầu nối polymer và mạng hydroxit kim loại của bông cặn.
- **Biện pháp kỹ thuật khắc phục**:
  1. Áp dụng quy trình tạo bông giảm dần (Tapered Flocculation). Giảm dần gradient vận tốc $G$ theo các ngăn: Ngăn 1 đạt $60 - 70\ \text{s}^{-1}$, Ngăn 2 đạt $30 - 40\ \text{s}^{-1}$, Ngăn 3 đạt $15 - 20\ \text{s}^{-1}$.
  2. Mở rộng diện tích mở của vách đục lỗ cửa vào bể lắng ($A_{\text{open}} = 15 - 20\%$ diện tích mặt cắt). Giữ vận tốc qua lỗ trong giới hạn an toàn $v_{\text{port}} = 0.15 - 0.25\ \text{m/s}$.
  3. Khống chế vận tốc dòng nước trong kênh dẫn từ bể tạo bông sang bể lắng trong dải $0.15 - 0.30\ \text{m/s}$.
  4. Châm thêm polymer trợ tạo bông liều lượng nhỏ ($0.03 - 0.05\ \text{mg/L}$) để tăng độ dai cơ học của bông cặn.

## Chương 6: Quá trình Lọc (Filtration)

### 6.1 Tổng quan về Quá trình Lọc trong Xử lý Nước cấp (Overview of Granular Filtration in Water Treatment)

#### 6.1.1 Định nghĩa, Bản chất Phân tách Pha và Vai trò Hàng rào Bảo vệ (Definition, Phase Separation & Multi-Barrier Role)

##### 6.1.1.1 Định nghĩa Quá trình Lọc và Cơ chế Tách pha (Filtration Definition & Phase Separation)
- **Định nghĩa tổng quát**:
  - Quá trình lọc tách các hạt cặn lơ lửng, hạt keo và vi sinh vật ra khỏi pha lỏng.
  - Quá trình này cho dòng nước chảy qua một lớp vật liệu xốp rỗng.
- **Phân biệt hai cơ chế lọc**:
  - *Lọc bề mặt (Surface Straining / Cake Filtration)*:
    - Quá trình này giữ lại các hạt cặn lớn hơn kích thước lỗ rỗng bề mặt.
    - Cặn tích tụ tạo thành lớp bánh cặn trên mặt lớp lọc.
    - Lớp bánh cặn làm tăng dần trở lực thủy lực của dòng chảy.
    - Cơ chế này xuất hiện ở bể lọc cát chậm và lọc màng.
  - *Lọc theo chiều sâu (Granular Depth Filtration)*:
    - Đây là cơ chế chủ đạo của bể lọc hạt nhanh.
    - Hạt cặn có kích thước từ $0{,}1$ đến $10\text{ }\mu\text{m}$.
    - Lỗ rỗng giữa các hạt vật liệu lọc có kích thước từ $50$ đến $200\text{ }\mu\text{m}$.
    - Hạt cặn nhỏ hơn lỗ rỗng xâm nhập sâu vào bên trong lớp lọc.
    - Dòng nước mang cặn qua các khe rỗng ngoằn ngoèo.
    - Cặn va chạm và dính bám vào bề mặt các hạt vật liệu lọc.
- **Vị trí công nghệ trong trạm xử lý**:
  - Bể lọc là công trình xử lý thứ cấp bắt buộc.
  - Bể lọc bố trí sau bể keo tụ, bể tạo bông và bể lắng.
  - Bể lọc đặt trước công đoạn khử trùng và bể chứa nước sạch.
- **Mục tiêu giảm độ đục**:
  - Nước sau lắng có độ đục dao động từ $1{,}0$ đến $10{,}0\text{ NTU}$.
  - Bể lọc đóng vai trò công đoạn đánh bóng chất lượng nước.
  - Quá trình lọc triệt tiêu các bông cặn nhỏ chưa lắng được.
  - Độ đục nước sau lọc giảm xuống ngưỡng $\le 0{,}1 - 0{,}3\text{ NTU}$.
  - Mức độ đục này đảm bảo hiệu quả cho quá trình khử trùng tiếp sau.

##### 6.1.1.2 Mục tiêu Độ đục và Hàng rào Bảo vệ Vi sinh vật (Turbidity Compliance & Pathogen Barrier)
- **Kiểm soát độ đục theo quy chuẩn pháp lý**:
  - Quy chuẩn QCVN 01-1:2018/BYT quy định độ đục nước sạch không vượt quá $2{,}0\text{ NTU}$.
  - Tiêu chuẩn TCXDVN 33:2006 yêu cầu nước sau lọc nhanh đạt độ đục nhỏ hơn $1{,}5 - 2{,}0\text{ NTU}$.
  - Tiêu chuẩn US EPA SWTR yêu cầu 95% số mẫu nước mỗi tháng đạt độ đục $\le 0{,}3\text{ NTU}$.
  - Tiêu chuẩn US EPA quy định không mẫu nào vượt quá $1{,}0\text{ NTU}$.
  - Chương trình Hợp tác vì Nước sạch (Partnership for Safe Water) đặt mục tiêu $\le 0{,}10\text{ NTU}$.
- **Hàng rào bảo vệ chống u nang đơn bào**:
  - U nang *Giardia lamblia* có kích thước từ $8$ đến $14\text{ }\mu\text{m}$.
  - Noãn nang *Cryptosporidium parvum* có kích thước từ $4$ đến $6\text{ }\mu\text{m}$.
  - Cả hai loại vi sinh vật này đều có vỏ bọc dày và trơ hóa học.
  - Chúng kháng chất khử trùng clo ở mức độ rất cao.
  - Khử hoạt tính *Cryptosporidium* bằng clo đòi hỏi giá trị tích số CT rất lớn.
  - Quá trình khử bằng clo đơn thuần không khả thi trong thực tế vận hành.
  - Lọc hạt sâu là hàng rào vật lý duy nhất hiệu quả để loại bỏ chúng.
  - Bể lọc kết hợp keo tụ đạt hiệu suất loại bỏ $2{,}5 - 3{,}0\log$ ($99{,}7\% - 99{,}9\%$) u nang *Giardia*.
  - Bể lọc đạt hiệu suất loại bỏ $2{,}0 - 2{,}5\log$ ($99{,}0\% - 99{,}7\%$) noãn nang *Cryptosporidium*.
- **Loại bỏ vi khuẩn và virus liên kết cặn**:
  - Vi khuẩn gây bệnh (*E. coli, Salmonella, Shigella*) thường hấp phụ lên bề mặt vi cặn sét.
  - Virus bám dính vào các hạt keo hữu cơ trong nước thô.
  - Lớp vật liệu lọc giữ lại các bông cặn chứa vi sinh vật này.
  - Quá trình lọc làm giảm mật độ vi khuẩn và virus từ $1$ đến $2$ bậc logarit.
  - Cơ chế này ngăn chặn vi sinh vật ẩn náu trong cặn thoát qua buồng khử trùng.

#### 6.1.2 Sơ đồ Công nghệ và Cấu tạo Ô bể Lọc Nhanh Trọng lực (Process Configurations & Rapid Filter Anatomy)

##### 6.1.2.1 Sơ đồ Dây chuyền Công nghệ Tích hợp Bể lọc (Process Integration Flowsheets)
- **Dây chuyền xử lý quy ước (Conventional Treatment)**:
  - Sơ đồ dòng: Nước thô $\rightarrow$ Song chắn rác $\rightarrow$ Bơm đợt 1 $\rightarrow$ Bể trộn nhanh $\rightarrow$ Bể tạo bông $\rightarrow$ Bể lắng $\rightarrow$ Bể lọc $\rightarrow$ Khử trùng $\rightarrow$ Bể chứa.
  - Bể lắng giảm tải lượng cặn trước khi dòng nước vào bể lọc.
  - Dây chuyền này bảo vệ bể lọc không bị nghẹt sớm.
  - Dây chuyền áp dụng cho nước mặt có độ đục trung bình và cao ($> 20 - 50\text{ NTU}$).
- **Dây chuyền lọc trực tiếp (Direct Filtration)**:
  - Sơ đồ dòng: Nước thô $\rightarrow$ Trộn nhanh hóa chất $\rightarrow$ Bể tạo bông tiếp xúc ngắn $\rightarrow$ Bể lọc nhanh đa tầng $\rightarrow$ Khử trùng $\rightarrow$ Bể chứa.
  - Dây chuyền này không dùng bể lắng trung gian.
  - Thời gian tạo bông tiếp xúc kéo dài từ $5$ đến $10\text{ phút}$.
  - Điều kiện áp dụng: Nước thô có độ đục thường xuyên $< 10 - 15\text{ NTU}$.
  - Nước thô có độ màu $< 20 - 30\text{ TCU}$ và mật độ tảo $< 2.000\text{ cá thể/mL}$.
- **Dây chuyền lọc tiếp xúc trên đường ống (In-Line / Contact Filtration)**:
  - Sơ đồ dòng: Châm trực tiếp chất keo tụ vào đường ống dẫn nước trước bể lọc.
  - Dây chuyền không dùng bể lắng và không dùng bể tạo bông riêng biệt.
  - Bông cặn vi mô hình thành ngay trong các khoang rỗng của lớp vật liệu lọc.
  - Điều kiện áp dụng: Nước nguồn rất trong với độ đục $< 5\text{ NTU}$ và màu $< 10\text{ TCU}$.

##### 6.1.2.2 Cấu tạo Hình học và Cấu kiện Cơ bản của Bể lọc Nhanh (Rapid Filter Anatomy & Components)
- **Máng chính phân phối nước vào và xả nước rửa (Influent Gullet)**:
  - Máng chính chạy dọc theo chiều dài hoặc đặt giữa hai dãy ô lọc.
  - Máng phân phối đều nước sau lắng vào từng ô bể lọc trong chu kỳ lọc.
  - Máng tiếp nhận toàn bộ nước rửa bẩn từ máng nhánh để xả ra ngoài.
- **Máng nhánh thu nước rửa lọc (Washwater Troughs)**:
  - Máng nhánh lắp đặt nằm ngang phía trên bề mặt lớp vật liệu lọc.
  - Mép bờ tràn máng đặt cao hơn bề mặt lớp vật liệu giãn nở cực đại.
  - Khoảng hở an toàn tối thiểu từ $10$ đến $15\text{ cm}$ để tránh trôi cát.
- **Khối vật liệu lọc hạt (Filter Media Layers)**:
  - Chiều dày lớp vật liệu dao động từ $0{,}6$ đến $1{,}8\text{ m}$.
  - Bể đơn tầng dùng lớp cát thạch anh dày từ $0{,}5$ đến $0{,}7\text{ m}$.
  - Bể hai lớp dùng than antraxít dày $0{,}4 - 0{,}6\text{ m}$ trên cát dày $0{,}2 - 0{,}4\text{ m}$.
  - Bể ba tầng gồm antraxít ($0{,}45\text{ m}$), cát ($0{,}25\text{ m}$) và garnet đáy ($0{,}10\text{ m}$).
- **Lớp sỏi đệm đỡ (Support Gravel Strata)**:
  - Lớp sỏi đỡ có chiều dày tổng cộng từ $0{,}3$ đến $0{,}6\text{ m}$.
  - Sỏi chia thành $3$ đến $5$ phân tầng với cỡ hạt tăng dần từ trên xuống.
  - Cỡ hạt sỏi thay đổi từ $2 - 4\text{ mm}$ ở trên đến $40 - 60\text{ mm}$ ở đáy.
  - Lớp sỏi giữ cát không lọt vào khe thu nước và phân phối đều dòng rửa ngược.
- **Hệ thống phân phối và thu gom đáy (Underdrain System)**:
  - Hệ thống đặt dưới sàn đáy của bể lọc.
  - Hệ thống thu gom nước sau lọc dẫn ra kênh dẫn nước sạch.
  - Hệ thống phân phối đồng đều nước và khí nén rửa ngược lên toàn bộ diện tích bể.
- **Hành lang ống và van điều khiển tự động (Pipe Gallery & Rate Controllers)**:
  - Hành lang bố trí các tuyến ống dẫn nước vào, nước lọc, nước rửa và khí nén.
  - Hành lang lắp đặt đường ống xả nước rửa bẩn và đường ống xả nước lọc đầu.
  - Bộ điều khiển lưu lượng lọc (Rate-of-Flow Controller) duy trì vận tốc lọc ổn định.
  - Van bướm tự động mở dần để bù đắp sự gia tăng trở lực thủy lực theo thời gian.

#### 6.1.3 Phân loại Hệ thống Lọc trong Xử lý Nước (Classification of Water Filtration Systems)

##### 6.1.3.1 Phân loại theo Tải trọng Thủy lực và Cơ chế Vận hành (Classification by Loading Rate)
- **Bể lọc chậm (Slow Sand Filters - SSF)**:
  - Tải trọng thủy lực vận hành từ $3$ đến $8\text{ m}^3/(\text{m}^2\cdot\text{d})$ ($0{,}125 - 0{,}33\text{ m/h}$).
  - Bể dùng lớp cát mịn không phân tầng ($d_{10} = 0{,}15 - 0{,}35\text{ mm}$, $U_c = 1{,}5 - 3{,}0$).
  - Bể làm sạch bằng phương pháp cạo màng sinh học bề mặt.
  - Bể không dùng hệ thống rửa ngược bằng nước áp lực.
- **Bể lọc cát nhanh trọng lực (Rapid Sand Gravity Filters - RSF)**:
  - Tải trọng thủy lực tiêu chuẩn từ $120$ đến $180\text{ m}^3/(\text{m}^2\cdot\text{d})$ ($5{,}0 - 7{,}5\text{ m/h}$).
  - Bể dùng lớp cát thạch anh dày từ $0{,}6$ đến $0{,}8\text{ m}$.
  - Bể làm sạch định kỳ bằng dòng nước rửa ngược với vận tốc $30 - 60\text{ m/h}$.
- **Bể lọc cao tải hai lớp và đa tầng (High-Rate Dual/Multimedia Filters)**:
  - Tải trọng thủy lực vận hành từ $240$ đến $480\text{ m}^3/(\text{m}^2\cdot\text{d})$ ($10{,}0 - 20{,}0\text{ m/h}$).
  - Giá trị thiết kế thông thường đạt $15{,}0\text{ m/h}$.
  - Bể kết hợp lớp than antraxít thô nằm phía trên lớp cát thạch anh mịn.
  - Cặn xâm nhập sâu vào lớp than giúp kéo dài chu kỳ lọc.
- **Bể lọc siêu cao tải một lớp hạt thô (Deep-Bed Coarse Monomedia Filters)**:
  - Tải trọng thủy lực đạt đến $600\text{ m}^3/(\text{m}^2\cdot\text{d})$ ($25{,}0\text{ m/h}$).
  - Bể dùng lớp cát hoặc antraxít hạt thô ($d_{10} = 1{,}2 - 2{,}0\text{ mm}$).
  - Chiều dày lớp vật liệu lớn từ $1{,}5$ đến $2{,}0\text{ m}$.
  - Quá trình lọc bắt buộc châm polymer hỗ trợ lọc để tăng cường dính bám hạt cặn.

##### 6.1.3.2 Phân loại theo Áp suất Vận hành và Vật liệu Vỏ bể (Classification by Operating Pressure)
- **Bể lọc trọng lực hở bằng bê tông cốt thép (Open Gravity Concrete Filters)**:
  - Bể xây dựng dạng khối chữ nhật bằng bê tông cốt thép hở ngoài khí quyển.
  - Mực nước tĩnh trên bề mặt lớp vật liệu duy trì từ $1{,}5$ đến $2{,}5\text{ m}$.
  - Động lực lọc là trọng lực của cột nước trên mặt lớp lọc.
  - Người vận hành dễ quan sát bề mặt lớp vật liệu và quá trình rửa lọc.
  - Bể thích hợp cho trạm cấp nước đô thị công suất vừa và lớn ($> 5.000\text{ m}^3/\text{d}$).
- **Bể lọc áp lực kín vỏ thép hoặc composite FRP (Pressurized Vessel Filters)**:
  - Thiết bị lọc kín hình trụ đứng hoặc ngang chế tạo bằng thép hàn hoặc sợi thủy tinh.
  - Thiết bị làm việc dưới áp lực bơm cấp nước thô từ $2{,}0$ đến $6{,}0\text{ bar}$.
  - Hệ thống tiết kiệm diện tích xây dựng và không cần trạm bơm cấp 2 trung gian.
  - Thiết bị phù hợp cho cấp nước công nghiệp, khu du lịch, xử lý nước ngầm hoặc bể bơi.
  - Nhược điểm: Khó quan sát xáo trộn lớp vật liệu và có nguy cơ vỡ bông cặn dưới áp lực cao.

##### 6.1.3.3 Phân loại theo Cấu tạo Lớp Vật liệu và Động học Phân tầng (Media Layering & Stratification)
- **Bể lọc chậm và màng sinh học Schmutzdecke**:
  - Màng sinh học Schmutzdecke phát triển trên mặt lớp cát dày từ vài milimet đến $25 - 75\text{ mm}$.
  - Màng gồm vi khuẩn hoại sinh, tảo sợi, động vật nguyên sinh và chất polyme ngoại bào (EPS).
  - Mạng lưới này hoạt động như màng siêu lọc sinh học giữ cặn và oxy hóa chất hữu cơ.
  - Sau chu kỳ làm việc từ 1 đến 6 tháng, màng bị nghẹt làm cột nước dâng cao.
  - Người vận hành cạo bỏ lớp cát bề mặt dày $25 - 75\text{ mm}$ cùng màng Schmutzdecke.
  - Bể cần giai đoạn chín lọc sinh học vài ngày trước khi cấp nước trở lại.
- **Bể lọc cát nhanh đơn tầng và hiện tượng phân tầng ngược**:
  - Dòng nước rửa ngược đẩy lớp cát sôi bồng bềnh tự do trong nước.
  - Khi ngắt nước rửa, các hạt cát tự do lắng chìm trong nước tĩnh theo định luật Stokes.
  - Vận tốc lắng tỷ lệ thuận với bình phương đường kính hạt cát ($v_s \propto d_p^2$).
  - Hạt cát thô lắng nhanh nhất nên chìm xuống đáy trước tiên.
  - Hạt cát mịn nhất lắng chậm nhất nên nằm lại ở trên cùng bề mặt.
  - Quá trình tạo nên phân tầng thủy lực tự nhiên: Hạt mịn ở trên, hạt thô ở đáy.
  - Toàn bộ bông cặn bị giữ lại ở lớp cát mịn dày $5 - 7{,}5\text{ cm}$ trên mặt.
  - Hiện tượng bít tắc bề mặt (surface blinding) làm tổn thất áp lực tăng vọt.
  - Phần lớn chiều sâu lớp cát bên dưới không tham gia chứa cặn.
  - Chu kỳ lọc bị rút ngắn chỉ còn từ $12$ đến $24\text{ giờ}$.
- **Bể lọc hai lớp (Dual-Media: Than Antraxít - Cát Thạch anh)**:
  - Bể kết hợp hai loại vật liệu có khối lượng riêng khác nhau:
    - Tầng trên: Than antraxít hạt thô ($d_{10} = 0{,}8 - 1{,}2\text{ mm}$, tỷ trọng $\text{SG} = 1{,}50 - 1{,}75$).
    - Tầng dưới: Cát thạch anh hạt mịn ($d_{10} = 0{,}45 - 0{,}55\text{ mm}$, tỷ trọng $\text{SG} = 2{,}55 - 2{,}65$).
  - Hạt than antraxít có đường kính lớn gấp đôi hạt cát.
  - Tuy nhiên, tỷ trọng than nhẹ hơn cát rất nhiều ($\text{SG}_{\text{anth}} \approx 1{,}55$ so với $\text{SG}_{\text{sand}} \approx 2{,}65$).
  - Sau khi rửa ngược, vận tốc lắng của than nhỏ hơn vận tốc lắng của cát:
    $$v_{s,\text{anth}} < v_{s,\text{sand}}$$
  - Toàn bộ lớp cát nặng lắng chìm xuống đáy trước.
  - Lớp than nhẹ lắng chìm sau và nằm phủ hoàn toàn lên trên lớp cát.
  - Quá trình tạo ra phân tầng kích thước lý tưởng: Hạt thô ở trên, hạt mịn ở dưới.
  - Lớp than phía trên giữ phần lớn các bông cặn thô mà không gây nghẹt bề mặt.
  - Lớp cát mịn phía dưới giữ lại các vi hạt cặn lọt qua lớp than.
  - Toàn bộ chiều sâu lớp vật liệu tham gia chứa cặn.
  - Tải trọng lọc tăng lên $10 - 15\text{ m/h}$ và chu kỳ lọc kéo dài từ $24$ đến $48\text{ giờ}$.
- **Bể lọc đa tầng (Multimedia: Than Antraxít - Cát - Garnet)**:
  - Cấu trúc gồm 3 tầng vật liệu với tỷ trọng tăng dần:
    - Tầng đỉnh: Than antraxít ($d_{10} = 1{,}0 - 1{,}4\text{ mm}$, $\text{SG} = 1{,}55 - 1{,}60$, dày $40 - 50\text{ cm}$).
    - Tầng giữa: Cát thạch anh ($d_{10} = 0{,}45 - 0{,}55\text{ mm}$, $\text{SG} = 2{,}65$, dày $20 - 30\text{ cm}$).
    - Tầng đáy: Hạt Garnet ($d_{10} = 0{,}20 - 0{,}35\text{ mm}$, $\text{SG} = 3{,}80 - 4{,}20$, dày $8 - 15\text{ cm}$).
  - Hạt garnet siêu nặng luôn lắng chìm sâu nhất xuống đáy sau khi rửa ngược.
  - Lớp garnet tạo ra màng chắn có lỗ rỗng siêu nhỏ ở đáy bể.
  - Lớp này ngăn ngừa hiện tượng xuyên thủng độ đục và giữ độ đục sau lọc $< 0{,}1\text{ NTU}$.
  - Lớp garnet bắt giữ rất hiệu quả noãn nang *Cryptosporidium*.

#### 6.1.4 Đặc tính Kỹ thuật và Chỉ tiêu Vật lý của Vật liệu Lọc (Filter Media Specifications)

##### 6.1.4.1 Kích thước Hạt Hiệu dụng và Hệ số Không Đồng nhất (Effective Size d10 & Uniformity Coefficient Uc)
- **Định nghĩa kích thước hiệu dụng ($d_{10}$)**:
  - Kích thước hiệu dụng ($E$ hoặc $d_{10}$) là kích thước mắt rây cho đúng 10% khối lượng mẫu lọt qua.
  - Công thức biểu diễn:
    $$E = d_{10}$$
  - $d_{10}$ đặc trưng cho cỡ hạt mịn nhất trong lớp lọc.
  - Đại lượng này chi phối kích thước khe rỗng hẹp nhất và tổn thất áp lực ban đầu.
- **Định nghĩa hệ số không đồng nhất ($U_c$)**:
  - Hệ số không đồng nhất ($U_c$) là tỷ số giữa kích thước mắt rây $d_{60}$ và $d_{10}$.
  - Công thức toán học:
    $$U_c = \frac{d_{60}}{d_{10}}$$
  - Trong đó $d_{60}$ là kích thước mắt rây cho 60% khối lượng mẫu lọt qua.
  - $U_c$ càng gần $1{,}0$ thì vật liệu càng đồng đều về kích thước hạt.
  - Tiêu chuẩn lọc nước cấp yêu cầu $U_c$ nằm trong khoảng $1{,}3 - 1{,}8$ (tối ưu $\le 1{,}5$).
  - Nếu $U_c > 2{,}0$, hiện tượng phân tầng thủy lực ngược gây nghẹt bề mặt rất nhanh.
- **Quy trình phân tích cỡ hạt bằng rây (ASTM C136 / AWWA B100)**:
  1. Sấy khô mẫu vật liệu lọc ở nhiệt độ $105^\circ\text{C}$ với khối lượng từ $100$ đến $500\text{ g}$.
  2. Xếp chồng bộ rây tiêu chuẩn theo thứ tự mắt rây nhỏ dần từ trên xuống dưới.
  3. Lắc bộ rây trên máy lắc cơ học trong thời gian từ $10$ đến $15\text{ phút}$.
  4. Cân khối lượng mẫu giữ lại trên từng rây ($m_i$).
  5. Tính phần trăm khối lượng giữ lại trên từng rây:
     $$f_i = \frac{m_i}{m_{\text{total}}} \times 100\%$$
  6. Tính phần trăm tích lũy lọt qua rây thứ $i$:
     $$P_i = 100\% - \sum_{k=1}^i f_k$$
  7. Vẽ đường cong tích lũy hạt trên biểu đồ bán logarit và nội suy giá trị $d_{10}, d_{60}$.

<!-- exercise-start: Ví dụ 6-1: Phân tích thành phần hạt bằng rây và xác định d10, Uc -->
- **Ví dụ 6-1: Phân tích thành phần hạt bằng rây và xác định $d_{10}, U_c$**
  - Cho:
    - Mẫu cát thạch anh có tổng khối lượng $m_{\text{total}} = 100{,}0\text{ g}$.
    - Khối lượng giữ lại trên rây số 14 (1,40 mm): $0{,}0\text{ g}$.
    - Khối lượng giữ lại trên rây số 20 (0,85 mm): $15{,}0\text{ g}$.
    - Khối lượng giữ lại trên rây số 25 (0,71 mm): $25{,}0\text{ g}$.
    - Khối lượng giữ lại trên rây số 30 (0,60 mm): $30{,}0\text{ g}$.
    - Khối lượng giữ lại trên rây số 35 (0,50 mm): $20{,}0\text{ g}$.
    - Khối lượng giữ lại trên rây số 40 (0,425 mm): $8{,}0\text{ g}$.
    - Khối lượng giữ lại dưới đáy chảo (< 0,425 mm): $2{,}0\text{ g}$.
  - Tìm:
    - Đường cong cấp phối hạt tích lũy.
    - Kích thước hiệu dụng $E = d_{10}$ ($\text{mm}$).
    - Đường kính hạt ứng với 60% lọt qua $d_{60}$ ($\text{mm}$).
    - Hệ số không đồng nhất $U_c = d_{60} / d_{10}$.
  - Phương trình áp dụng:
    $$f_i = \frac{m_i}{m_{\text{total}}} \times 100\%$$
    $$P_i = 100\% - \sum_{k=1}^i f_k$$
    $$U_c = \frac{d_{60}}{d_{10}}$$
  - Các bước giải:
    1. Bước 1: Tính phần trăm tích lũy lọt qua từng rây.
       - Rây số 14 ($1{,}40\text{ mm}$): Khối lượng giữ lại $0{,}0\%$, phần trăm lọt qua $P = 100{,}0\%$.
       - Rây số 20 ($0{,}85\text{ mm}$): Khối lượng giữ lại $15{,}0\%$, phần trăm lọt qua $P = 85{,}0\%$.
       - Rây số 25 ($0{,}71\text{ mm}$): Khối lượng giữ lại $25{,}0\%$, phần trăm lọt qua $P = 60{,}0\%$.
       - Rây số 30 ($0{,}60\text{ mm}$): Khối lượng giữ lại $30{,}0\%$, phần trăm lọt qua $P = 30{,}0\%$.
       - Rây số 35 ($0{,}50\text{ mm}$): Khối lượng giữ lại $20{,}0\%$, phần trăm lọt qua $P = 10{,}0\%$.
       - Rây số 40 ($0{,}425\text{ mm}$): Khối lượng giữ lại $8{,}0\%$, phần trăm lọt qua $P = 2{,}0\%$.
       - Đáy chảo ($< 0{,}425\text{ mm}$): Khối lượng giữ lại $2{,}0\%$, phần trăm lọt qua $P = 0{,}0\%$.
    2. Bước 2: Vẽ đường cong phân bố cỡ hạt tích lũy trên giấy bán logarit.
    3. Bước 3: Xác định kích thước hạt hiệu dụng $d_{10}$.
       - Điểm 10% lọt qua ứng với kích thước mắt rây số 35 ($0{,}50\text{ mm}$).
       - Đường cong trơn nội suy cho giá trị $E = d_{10} = 0{,}52\text{ mm}$.
    4. Bước 4: Xác định đường kính hạt $d_{60}$.
       - Điểm 60% lọt qua ứng với kích thước mắt rây số 25 ($0{,}71\text{ mm}$).
       - Đường cong trơn nội suy cho giá trị $d_{60} = 0{,}70\text{ mm}$.
    5. Bước 5: Tính hệ số không đồng nhất $U_c$.
       $$U_c = \frac{0{,}70\text{ mm}}{0{,}52\text{ mm}} = 1{,}35$$
  - **Đáp số**: `d_10 = 0.52 mm; d_60 = 0.70 mm; Uc = 1.35 (đáp ứng dải tiêu chuẩn AWWA 1.3 - 1.8)`
<!-- exercise-end -->

##### 6.1.4.2 Độ Cầu, Độ Cứng Mohs, Độ Rỗng và Khối lượng Riêng (Sphericity, Hardness, Porosity & Specific Gravity)
- **Độ cầu của hạt ($\psi$)**:
  - Độ cầu là tỷ số giữa diện tích mặt cầu có cùng thể tích chia cho diện tích mặt hạt thực tế.
  - Công thức tính:
    $$\psi = \frac{A_{\text{sphere}}}{A_{\text{particle}}} = \frac{\pi d_{\text{eq}}^2}{A_p}$$
    - $\psi$: Độ cầu của hạt lọc (không thứ nguyên, $0 < \psi \le 1{,}0$).
    - $A_{\text{sphere}}$: Diện tích bề mặt khối cầu có thể tích tương đương ($\text{m}^2$).
    - $A_p$: Diện tích bề mặt thực tế của hạt vật liệu ($\text{m}^2$).
    - $d_{\text{eq}}$: Đường kính cầu tương đương thể tích hạt ($\text{m}$).
  - Hạt càng góc cạnh thì độ cầu càng nhỏ và hệ số ma sát kéo càng lớn ($h_L \propto 1/\psi$).
  - Hạt góc cạnh cung cấp diện tích bề mặt riêng lớn hơn giúp tăng khả năng dính bám cặn.
- **Độ cứng Mohs và độ mài mòn**:
  - Thang độ cứng Mohs đo khả năng chống trầy xước và chống vỡ vụn của hạt vật liệu.
  - Sục khí rửa ngược tạo ma sát mạnh giữa các hạt vật liệu lọc.
  - Cát thạch anh có độ cứng Mohs đạt $7{,}0$ nên hầu như không bị mài mòn.
  - Tiêu chuẩn ANSI/AWWA B100 quy định than antraxít phải có độ cứng Mohs $\ge 2{,}7$.
  - Than hoạt tính GAC có độ cứng thấp ($\text{Mohs} < 2{,}0$) nên cần kiểm soát cường độ sục khí.
- **Độ rỗng cố định ($\varepsilon$)**:
  - Độ rỗng biểu thị tỷ số giữa thể tích khe hở rỗng và tổng thể tích biểu kiến của lớp lọc:
    $$\varepsilon = \frac{V_{\text{void}}}{V_{\text{total}}} = 1 - \frac{\rho_{\text{bulk}}}{\rho_s}$$
    - $\varepsilon$: Độ rỗng lớp hạt ở trạng thái cố định tĩnh (không thứ nguyên).
    - $\rho_{\text{bulk}}$: Khối lượng thể tích xốp của lớp vật liệu đóng lỏng ($\text{kg/m}^3$).
    - $\rho_s$: Khối lượng riêng thực của hạt vật liệu rắn ($\text{kg/m}^3$).
  - Vận tốc thực tế trong khe rỗng tính bằng $v_{\text{pore}} = v_a / \varepsilon$.
- **Tỷ trọng tương đối ($\text{SG}$)**:
  - Tỷ trọng tương đối là tỷ số giữa khối lượng riêng hạt rắn và khối lượng riêng của nước:
    $$\text{SG} = \frac{\rho_s}{\rho_w}$$
    - $\text{SG}$: Tỷ trọng tương đối của vật liệu lọc (không thứ nguyên).
    - $\rho_s$: Khối lượng riêng của hạt vật liệu rắn ($\text{kg/m}^3$).
    - $\rho_w$: Khối lượng riêng của nước ở $4^\circ\text{C}$ ($1.000\text{ kg/m}^3$).
- **Bảng tổng hợp đặc tính kỹ thuật của các vật liệu lọc chuẩn**:

| Thông số Kỹ thuật | Than Hoạt tính GAC | Than Antraxít | Cát Thạch anh | Hạt Garnet |
|---|---|---|---|---|
| Kích thước hiệu dụng $d_{10}$ ($\text{mm}$) | 0,8 – 1,0 | 0,8 – 1,2 | 0,45 – 0,55 | 0,2 – 0,4 |
| Hệ số không đồng nhất $U_c$ | 1,3 – 2,4 | $\le 1,5$ | 1,3 – 1,5 | 1,3 – 1,7 |
| Độ cầu của hạt $\psi$ | 0,75 | 0,46 – 0,60 | 0,70 – 0,82 | 0,60 |
| Độ cứng theo thang Mohs | < 2,0 | $\ge 2,7$ | 7,0 | 6,5 – 7,5 |
| Độ rỗng cố định $\varepsilon$ | 0,50 | 0,50 – 0,60 | 0,40 – 0,47 | 0,45 – 0,58 |
| Tỷ trọng tương đối $\text{SG}$ | 1,30 – 1,70 | 1,50 – 1,75 | 2,55 – 2,65 | 3,80 – 4,20 |

- **Tiêu chuẩn chất lượng hóa lý của cát thạch anh lọc nước**:
  - Cát lọc phải khai thác từ mỏ tự nhiên, sạch và không lẫn đất bùn hữu cơ.
  - Hàm lượng Silic Dioxit đạt tiêu chuẩn:
    $$\% \text{SiO}_2 \ge 90\% \quad (\text{tối ưu } \ge 95\%)$$
  - Độ hòa tan trong axit clohydric đậm đặc ($\text{HCl } 40\%$) sau $24\text{ giờ}$ kiểm soát nghiêm ngặt:
    $$\text{Độ hao hụt do hòa tan axit} < 5{,}0\% \quad (\text{chuẩn AWWA B100})$$

#### 6.1.5 Động học và Cơ chế Thu giữ Cặn trong Lớp Lọc Sâu (Granular Depth Filtration Mechanics)

##### 6.1.5.1 Hai Giai đoạn Thu Giữ Cặn (Transport and Attachment Framework)
- Quá trình thu giữ hạt cặn diễn ra qua hai giai đoạn liên tiếp:
  1. **Giai đoạn Vận chuyển (Transport Step)**:
     - Dòng thủy lực đưa hạt cặn từ dòng chính xuyên qua các đường dòng.
     - Hạt cặn tiếp cận cự ly rất gần bề mặt hạt thu gom ($< 1\text{ nm}$).
     - Giai đoạn này chịu sự chi phối của các lực thủy động học và vật lý.
  2. **Giai đoạn Dính bám (Attachment Step)**:
     - Các lực tương tác bề mặt giữ chặt hạt cặn trên bề mặt hạt lọc.
     - Giai đoạn này chịu sự chi phối của năng lượng bề mặt và hóa keo.

##### 6.1.5.2 Bốn Cơ chế Vận chuyển Hạt Cặn Vi mô (Microscopic Depth Transport Mechanisms)
- **Tiếp xúc chắn giữ dòng chảy / Tiếp xúc hình học (Streamline Interception)**:
  - Hạt cặn di chuyển dọc theo đường dòng thủy lực của chất lỏng.
  - Tâm hạt cặn đến gần bề mặt hạt lọc ở khoảng cách nhỏ hơn bán kính hạt cặn ($r_p$).
  - Hạt cặn va chạm cơ học trực tiếp với bề mặt hạt vật liệu lọc.
  - Tỷ số chắn giữ không thứ nguyên xác định theo công thức:
    $$R = \frac{d_p}{d_c}$$
    - $R$: Tỷ số tiếp xúc chắn giữ không thứ nguyên.
    - $d_p$: Đường kính của hạt cặn lơ lửng ($\text{m}$).
    - $d_c$: Đường kính của hạt vật liệu lọc thu gom ($\text{m}$).
  - Hiệu quả chắn giữ $\eta_I$ tỷ lệ thuận với bình phương kích thước hạt cặn ($\eta_I \propto d_p^2$).
- **Lắng trọng lực trong khoang rỗng (Gravitational Sedimentation)**:
  - Các khoang rỗng giữa các hạt vật liệu hoạt động như các bể lắng vi mô.
  - Hạt cặn có khối lượng riêng lớn hơn khối lượng riêng của nước ($\rho_p > \rho_w$).
  - Trọng lực kéo hạt cặn rơi lệch khỏi đường dòng thủy lực.
  - Hạt cặn lắng đọng xuống bề mặt trên của các hạt lọc với vận tốc lắng Stokes.
  - Cơ chế này chi phối mạnh đối với hạt cặn có kích thước $d_p > 1 - 5\text{ }\mu\text{m}$.
  - Hiệu quả lắng trọng lực $\eta_G$ tỷ lệ thuận với bình phương đường kính hạt ($\eta_G \propto d_p^2$).
- **Khuếch tán nhiệt Brown (Brownian Diffusion)**:
  - Áp dụng cho các hạt cặn cực nhỏ có kích thước dưới micromet ($d_p < 1\text{ }\mu\text{m}$).
  - Virus và vi keo chịu sự va đập nhiệt liên tục của các phân tử nước.
  - Chuyển động Brown làm hạt dịch chuyển hỗn loạn vượt qua các đường dòng thủy lực.
  - Hạt cặn tiếp cận và va chạm với bề mặt hạt lọc.
  - Hệ số khuếch tán Brown xác định theo phương trình Stokes-Einstein:
    $$D_{\text{diff}} = \frac{k_B \cdot T}{3\pi \mu d_p}$$
    - $D_{\text{diff}}$: Hệ số khuếch tán Brown ($\text{m}^2/\text{s}$).
    - $k_B$: Hằng số Boltzmann ($1{,}3806 \times 10^{-23}\text{ J/K}$).
    - $T$: Nhiệt độ tuyệt đối của nước ($\text{K}$).
    - $\mu$: Độ nhớt động lực học của nước ($\text{Pa}\cdot\text{s}$).
    - $d_p$: Đường kính của hạt cặn ($\text{m}$).
  - Hiệu quả khuếch tán $\eta_D$ tỷ lệ nghịch với kích thước hạt cặn ($\eta_D \propto d_p^{-2/3}$).
- **Tác động quán tính và lực cắt thủy động (Inertial Impaction & Hydrodynamic Lift)**:
  - Đường dòng chất lỏng bị bẻ cong để uốn lượn qua hạt vật liệu lọc.
  - Hạt cặn có mật độ lớn sở hữu quán tính chuyển động đáng kể.
  - Hạt không kịp chuyển hướng theo đường dòng mà đâm thẳng vào bề mặt hạt lọc.
  - Gradient vận tốc cắt trong lớp biên tạo lực nâng thủy động Saffman.
  - Lực nâng đẩy các hạt cặn dịch chuyển ngang qua đường dòng về phía bề mặt hạt lọc.

##### 6.1.5.3 Cơ chế Dính bám Bề mặt và Tương tác Hóa - Lý (Physicochemical Attachment & Surface Forces)
- **Thuyết tương tác bề mặt DLVO (Derjaguin, Landau, Verwey, Overbeek)**:
  - Thuyết DLVO xác định tổng thế năng tương tác giữa hạt cặn và hạt lọc:
    $$V_{\text{total}} = V_A + V_R$$
    - $V_{\text{total}}$: Tổng thế năng tương tác bề mặt ($\text{J}$).
    - $V_A$: Thế năng hút phân tử Van der Waals ($\text{J}$, dấu âm).
    - $V_R$: Thế năng đẩy tĩnh điện của lớp điện kép ($\text{J}$, dấu dương).
  - Bề mặt cát thạch anh mang điện tích âm trong môi trường nước tự nhiên.
  - Bề mặt hạt cặn hữu cơ và vô cơ cũng mang điện tích âm (thế Zeta $\zeta = -15$ đến $-35\text{ mV}$).
  - Lực đẩy tĩnh điện tạo ra hàng rào năng lượng cản trở hạt cặn dính bám vào hạt lọc.
- **Vai trò của công đoạn keo tụ trước lọc**:
  - Châm phèn nhôm hoặc phèn sắt cung cấp các cation đa hóa trị ($Al^{3+}, Fe^{3+}$).
  - Cation trung hòa điện tích âm trên bề mặt hạt cặn và hạt lọc.
  - Điện thế Zeta giảm về giá trị gần $0\text{ mV}$.
  - Quá trình keo tụ triệt tiêu hàng rào thế năng đẩy $V_R$.
  - Hạt cặn rơi vào hố thế năng hút cực tiểu sơ cấp (primary minimum) và dính chặt vào hạt lọc.
- **Lực hút phân tử Van der Waals**:
  - Lực hút phân tử xuất hiện ở cự ly tiếp xúc rất ngắn dưới vài nanomet.
  - Khi hàng rào lực đẩy biến mất, lực hút Van der Waals chiếm ưu thế hoàn toàn.
  - Lực hút này giữ chặt hạt cặn bám dính bền vững trên bề mặt hạt lọc.
- **Cầu nối polymer hóa lý (Chemical Bridging)**:
  - Sử dụng chất hỗ trợ lọc polymer cation hoặc polymer không ion.
  - Mạch phân tử polymer dài hấp phụ đồng thời lên bề mặt cặn và bề mặt hạt lọc.
  - Liên kết cầu nối có cường độ chịu cắt thủy lực rất cao.
  - Cầu nối ngăn hiện tượng cặn bị dòng nước xé rách và bóc tách khỏi lớp lọc.

##### 6.1.5.4 Mô hình Quỹ đạo Vi mô và Động lực Thu cặn Vĩ mô (Trajectory and Phenomenological Models)
- **Mô hình quầng thu gom đơn hạt Yao - Habibian - O'Melia (1971)**:
  - Hiệu suất thu giữ lý thuyết của một hạt thu gom cô lập ($\eta_0$) bằng tổng ba cơ chế:
    $$\eta_0 = \eta_D + \eta_I + \eta_G$$
    - $\eta_0$: Tổng hiệu suất thu gom của một hạt vật liệu đơn lẻ (không thứ nguyên).
    - $\eta_D$: Hiệu suất thu gom do khuếch tán Brown ($\eta_D \propto d_p^{-2/3}$).
    - $\eta_I$: Hiệu suất thu gom do tiếp xúc chắn giữ dòng chảy ($\eta_I \propto d_p^2$).
    - $\eta_G$: Hiệu suất thu gom do lắng trọng lực ($\eta_G \propto d_p^2$).
  - Đồ thị biểu diễn $\eta_0$ theo đường kính hạt $d_p$ có dạng đường cong hình chữ U.
  - Đáy chữ U xuất hiện ở dải kích thước hạt khó thu giữ nhất: $d_p \approx 0{,}5 - 1{,}5\text{ }\mu\text{m}$.
  - Tại dải này, cả ba cơ chế khuếch tán, chắn giữ và lắng trọng lực đều đạt giá trị rất nhỏ.
  - Kích thước này trùng khớp với kích thước của vi khuẩn và noãn nang *Cryptosporidium*.
  - Keo tụ tạo bông đóng vai trò bắt buộc để tăng kích thước hạt lên $> 5 - 10\text{ }\mu\text{m}$ trước khi lọc.
- **Mô hình hiện tượng luận vĩ mô Iwasaki (1937)**:
  - Sự suy giảm nồng độ cặn theo chiều sâu lớp lọc tuân theo phương trình vi phân bậc một:
    $$-\frac{\partial C}{\partial z} = \lambda \cdot C$$
  - Tích phân phương trình theo chiều sâu lớp lọc $z$:
    $$C(z) = C_0 \cdot e^{-\lambda z}$$
    - $C$: Nồng độ hạt cặn lơ lửng tại chiều sâu $z$ ($\text{mg/L}$).
    - $C_0$: Nồng độ hạt cặn đầu vào tại bề mặt lớp lọc ($\text{mg/L}$).
    - $z$: Chiều sâu lớp vật liệu lọc ($\text{m}$).
    - $\lambda$: Hệ số lọc Iwasaki ($\text{m}^{-1}$).
  - Đối với lớp lọc sạch ban đầu, hệ số lọc $\lambda_0$ liên hệ trực tiếp với hiệu suất thu gom đơn hạt:
    $$\lambda_0 = \frac{3}{2} \left( \frac{1 - \varepsilon}{d_c} \right) \alpha \cdot \eta_0$$
    - $\varepsilon$: Độ rỗng cố định của lớp lọc (không thứ nguyên).
    - $d_c$: Đường kính danh định của hạt vật liệu lọc ($\text{m}$).
    - $\alpha$: Hệ số va chạm dính bám thành công ($0 \le \alpha \le 1{,}0$).
    - $\eta_0$: Hiệu suất thu gom của một hạt đơn lẻ (không thứ nguyên).
  - Nồng độ cặn lơ lửng suy giảm theo quy luật hàm số mũ khi dòng nước đi sâu vào lớp lọc.

### 6.2 Cơ Sở Lý Thuyết Quá Trình Lọc và Thủy Lực Lớp Vật Liệu (Theoretical Principles of Filtration and Granular Bed Hydraulics)

#### 6.2.1 Phân Loại Bể Lọc và Các Chế Độ Vận Hành (Filter Classifications and Operational Modes)

##### 6.2.1.1 Cơ Chế Lọc Màng Sinh Học Schmutzdecke trong Bể Lọc Chậm (Schmutzdecke Bio-Cake Straining in Slow Sand Filters)
- Cấu tạo màng sinh học Schmutzdecke:
  - Lớp màng sinh học Schmutzdecke hình thành trên bề mặt cát sau vài ngày vận hành.
  - Chiều dày lớp màng dao động từ vài milimét đến $25\text{ mm} - 75\text{ mm}$.
  - Màng chứa vi khuẩn hoại sinh, tảo sợi, động vật nguyên sinh và chất polyme ngoại bào (EPS).
  - Mạng lưới sinh học giữ hạt cặn vô cơ và vi khuẩn gây bệnh bằng cơ chế lọc bề mặt (Surface Straining).
  - Vi sinh vật hiếu khí chuyển hóa và oxy hóa các hợp chất hữu cơ hòa tan trong nước.
- Quy trình cạo cát bề mặt định kỳ:
  - Tổn thất áp lực dâng cao đến giới hạn thiết kế sau chu kỳ $1 - 6\text{ tháng}$.
  - Người vận hành tháo cạn nước trong bể lọc chậm.
  - Công nhân cạo bỏ lớp cát bề mặt dày $25\text{ mm} - 75\text{ mm}$ cùng màng sinh học.
  - Cát cạo ra được đem rửa sạch hoặc thay mới bằng cát sạch.
  - Bể lọc cần giai đoạn chín sinh học (Ripening period) kéo dài vài ngày trước khi cấp nước lại.

##### 6.2.1.2 Bể Lọc Cát Nhanh Trọng Lực và Hiện Tượng Phân Tầng Thủy Lực Ngược (Rapid Sand Filters and Reverse Hydraulic Stratification)
- Hiện tượng tự phân tầng thủy lực sau rửa ngược (Natural Hydraulic Stratification):
  - Dòng nước rửa ngược đẩy từ đáy lên làm sôi hoàn toàn lớp cát.
  - Khi ngắt dòng rửa ngược, các hạt cát lắng chìm tự do trong nước tĩnh.
  - Vận tốc lắng chìm của hạt tỷ lệ thuận với bình phương đường kính hạt ($v_s \propto d_p^2$).
  - Hạt cát thô có vận tốc lắng lớn nhất nên chìm xuống đáy trước.
  - Hạt cát mịn có vận tốc lắng nhỏ nhất nên chìm xuống sau cùng.
  - Lớp cát tự sắp xếp theo thứ tự: Hạt thô ở đáy, hạt mịn ở bề mặt.
- Hạn chế nghẹt bề mặt của bể lọc cát nhanh đơn tầng (Surface Pore Blinding):
  - Kích thước khe hở rỗng tại đỉnh lớp lọc đạt giá trị nhỏ nhất.
  - Khoảng $5.0\text{ cm} - 7.5\text{ cm}$ cát trên cùng giữ lại phần lớn lượng cặn lơ lửng.
  - Cặn bít kín các khe hở bề mặt tạo thành lớp bánh cặn nghẹt (Surface blinding).
  - Chiều sâu cát phía dưới ($0.5\text{ m} - 0.6\text{ m}$) không tiếp xúc với cặn.
  - Tổn thất áp lực tăng nhanh làm chu kỳ lọc giảm xuống còn $12 - 24\text{ giờ}$.

##### 6.2.1.3 Bể Lọc Hai Lớp Than Anthracite - Cát Thạch Anh (Dual-Media Anthracite - Silica Sand Filtration)
- Nguyên lý phân tầng theo khối lượng riêng (Density-Controlled Layering Mechanics):
  - Bể lọc phối hợp hai loại hạt có tỷ trọng (Specific Gravity - $\text{SG}$) khác nhau.
  - Lớp trên dùng than Anthracite hạt thô ($d_{10} = 0.8 - 1.2\text{ mm}$), tỷ trọng nhẹ ($\text{SG} = 1.50 - 1.75$).
  - Lớp dưới dùng cát thạch anh hạt mịn ($d_{10} = 0.45 - 0.55\text{ mm}$), tỷ trọng nặng ($\text{SG} = 2.55 - 2.65$).
  - Vận tốc lắng phụ thuộc đồng thời vào đường kính hạt và tỷ trọng chất rắn:
    $$v_{s,\text{anth}} < v_{s,\text{sand}}$$
  - Cát thạch anh nặng lắng xuống đáy trước.
  - Than Anthracite nhẹ lắng xuống sau và nổi nằm hoàn toàn phía trên lớp cát.
  - Phân tầng kích thước đảo ngược thành công: Hạt thô ở trên, hạt mịn ở dưới.
- Khả năng xuyên sâu và nâng cao dung lượng chứa cặn (Deep-Bed Particle Penetration):
  - Khe rỗng lớn của lớp than Anthracite giữ lại các bông cặn thô.
  - Cặn xâm nhập sâu vào lòng lớp than mà không gây nghẹt bề mặt.
  - Lớp cát mịn phía dưới đóng vai trò đánh bóng và giữ các vi hạt còn sót.
  - Toàn bộ chiều sâu lớp lọc tham gia quá trình trữ cặn.
  - Vận tốc lọc tăng lên $10\text{ m/h} - 15\text{ m/h}$ với chu kỳ lọc kéo dài $24 - 48\text{ giờ}$.

##### 6.2.1.4 Bể Lọc Đa Tầng Than Anthracite - Cát - Quặng Garnet (Multimedia Anthracite - Sand - Garnet Systems)
- Cấu trúc ba tầng vật liệu (Three-Layer Media Architecture):
  - Tầng trên cùng: Than Anthracite ($d_{10} = 1.0 - 1.4\text{ mm}$, $\text{SG} = 1.55 - 1.60$, dày $40\text{ cm} - 50\text{ cm}$).
  - Tầng ở giữa: Cát thạch anh ($d_{10} = 0.45 - 0.55\text{ mm}$, $\text{SG} = 2.65$, dày $20\text{ cm} - 30\text{ cm}$).
  - Tầng đáy: Quặng Garnet hoặc Ilmenite ($d_{10} = 0.20 - 0.35\text{ mm}$, $\text{SG} = 3.80 - 4.20$, dày $8\text{ cm} - 15\text{ cm}$).
- Vai trò lớp đánh bóng Garnet siêu mịn (High-Density Fine Garnet Polishing Layer):
  - Quặng Garnet có tỷ trọng rất cao ($\text{SG} \approx 4.0$).
  - Hạt Garnet rất mịn ($0.2\text{ mm} - 0.35\text{ mm}$) luôn chìm sâu nhất xuống đáy bể sau rửa ngược.
  - Tầng Garnet không bị xáo trộn ngược lên lớp cát hoặc lớp than.
  - Lỗ rỗng siêu nhỏ ở tầng đáy ngăn hiện tượng xuyên thủng độ đục (Turbidity breakthrough).
  - Nước sau lọc đạt độ đục ổn định dưới $0.1\text{ NTU}$.
  - Tầng Garnet thu giữ hiệu quả noãn nang *Cryptosporidium* và vi khuẩn.

---

#### 6.2.2 Đặc Tính Kỹ Thuật và Chỉ Tiêu Vật Lý của Vật Liệu Lọc Hạt (Filter Media Characteristics and Physical Properties)

##### 6.2.2.1 Kích Thước Hạt Hiệu Dụng d10 và Hệ Số Không Đồng Nhất Uc (Effective Size d10 and Uniformity Coefficient Uc)
- Định nghĩa kích thước hiệu dụng $d_{10}$ (Effective Size $E$):
  - Kích thước hiệu dụng $d_{10}$ là kích thước mắt rây cho đúng 10% khối lượng mẫu lọt qua.
  - Phương trình xác định:
    $$E = d_{10}$$
  - Ký hiệu và ý nghĩa:
    - $E$: Kích thước hiệu dụng của vật liệu lọc ($\text{mm}$).
    - $d_{10}$: Đường kính hạt ứng với 10% khối lượng tích lũy lọt qua rây ($\text{mm}$).
  - Ý nghĩa kỹ thuật:
    - $d_{10}$ đại diện cho nhóm hạt mịn nhất trong lớp vật liệu lọc.
    - Đại lượng này quyết định kích thước khe hở rỗng nhỏ nhất của lớp lọc.
    - $d_{10}$ trực tiếp chi phối tổn thất áp lực lớp lọc sạch ban đầu.
    - Giá trị này quyết định hiệu suất thu giữ cặn mịn và vi sinh vật.
- Định nghĩa hệ số không đồng nhất $U_c$ (Uniformity Coefficient):
  - Hệ số không đồng nhất $U_c$ là tỷ số giữa kích thước mắt rây $d_{60}$ và $d_{10}$.
  - Phương trình tính toán:
    $$U_c = \frac{d_{60}}{d_{10}}$$
  - Ký hiệu và ý nghĩa:
    - $U_c$: Hệ số không đồng nhất của vật liệu lọc (không thứ nguyên).
    - $d_{60}$: Đường kính hạt ứng với 60% khối lượng tích lũy lọt qua rây ($\text{mm}$).
    - $d_{10}$: Kích thước hạt hiệu dụng ($\text{mm}$).
  - Tiêu chuẩn kỹ thuật:
    - Giá trị $U_c$ càng gần 1.0 thì kích thước hạt càng đồng đều.
    - Tiêu chuẩn AWWA B100 quy định $U_c$ trong khoảng $1.3 - 1.8$ (tối ưu $\le 1.4 - 1.5$).
    - Khi $U_c > 2.0$, hiện tượng phân tầng thủy lực diễn ra nghiêm trọng.
    - Hạt cát quá mịn tập trung ở đỉnh lớp lọc gây tắc nghẽn sớm.
- Quy trình thí nghiệm sàng rây tiêu chuẩn (ASTM C136 / AWWA B100):
  1. Lấy mẫu đại diện vật liệu lọc đã sấy khô ở $105^\circ\text{C}$ với khối lượng $100\text{ g} - 500\text{ g}$.
  2. Xếp chồng bộ rây ASTM theo thứ tự mắt lưới giảm dần từ đỉnh xuống đáy chảo (Pan).
  3. Lắc mẫu bằng máy lắc cơ học tiêu chuẩn trong thời gian $10 - 15\text{ phút}$.
  4. Cân chính xác khối lượng mẫu giữ lại trên từng rây ($m_i$).
  5. Tính phần trăm khối lượng giữ lại riêng phần:
     $$f_i = \left( \frac{m_i}{m_{\text{total}}} \right) \times 100\%$$
  6. Tính phần trăm tích lũy lọt qua rây thứ $i$:
     $$P_i = 100\% - \sum_{k=1}^i f_k$$
  7. Vẽ đường cong cấp phối hạt trên biểu đồ bán logarit (trục hoành logarit $d$, trục tung $P$).
  8. Nội suy giá trị $d_{10}$ và $d_{60}$ trên đồ thị để tính hệ số $U_c$.

##### 6.2.2.2 Độ Cầu và Hệ Số Hình Dạng Hạt (Grain Sphericity and Shape Factor)
- Định nghĩa toán học của độ cầu $\psi$ (Mathematical Definition of Sphericity):
  - Độ cầu $\psi$ là tỷ số giữa diện tích bề mặt khối cầu tương đương thể tích và diện tích thực tế của hạt.
  - Phương trình biểu diễn:
    $$\psi = \frac{A_{\text{sphere}}}{A_{\text{particle}}} = \frac{\pi d_{\text{eq}}^2}{A_p}$$
  - Ký hiệu và ý nghĩa:
    - $\psi$: Độ cầu hay hệ số hình dạng hạt (không thứ nguyên, $0 < \psi \le 1.0$).
    - $A_{\text{sphere}}$: Diện tích bề mặt của khối cầu có cùng thể tích với hạt ($\text{m}^2$).
    - $A_p$: Diện tích bề mặt hình học thực tế của hạt vật liệu ($\text{m}^2$).
    - $d_{\text{eq}}$: Đường kính tương đương thể tích khối cầu ($\text{m}$), $d_{\text{eq}} = (6 V_p / \pi)^{1/3}$.
    - Khối cầu hoàn hảo có giá trị $\psi = 1.0$.
- Ảnh hưởng của độ cầu đến thủy lực và hiệu quả lọc:
  - Hạt góc cạnh sắc nhọn có độ cầu thấp ($\psi = 0.46 - 0.60$ đối với than Anthracite).
  - Tỷ số diện tích bề mặt trên thể tích hạt tăng cao khi độ cầu giảm.
  - Độ cầu thấp làm tăng lực cản ma sát thủy động của dòng chất lỏng.
  - Tổn thất áp lực qua lớp lọc tỷ lệ nghịch với độ cầu ($h_L \propto 1/\psi$).
  - Hạt góc cạnh tạo ra diện tích bề mặt tiếp xúc riêng lớn hơn.
  - Diện tích tiếp xúc lớn làm tăng xác suất va chạm và dính bám của bông cặn.

##### 6.2.2.3 Độ Cứng Mohs và Khả Năng Chống Mài Mòn (Mohs Hardness and Attrition Resistance)
- Ý nghĩa kỹ thuật của độ cứng Mohs:
  - Thang độ cứng Mohs đo lường khả năng chống trầy xước và vỡ vụn của hạt khoáng vật.
  - Thang đo từ 1 (Talc) đến 10 (Kim cương).
  - Quá trình rửa lọc kết hợp sục khí nén (Air scour) tạo va đập cơ học liên tục.
  - Hạt vật liệu có độ cứng thấp sẽ bị mài mòn và vỡ vụn cơ học.
  - Mảnh vỡ tạo ra các hạt bụi mịn (Fines) tích tụ trên mặt lớp lọc.
  - Bụi mịn gây nghẹt nhanh khe rỗng hoặc bị nước cuốn trôi làm hao hụt vật liệu.
- Tiêu chuẩn độ cứng cho từng loại vật liệu lọc:
  - Cát thạch anh có độ cứng Mohs đạt 7.0, chống mài mòn rất tốt.
  - Than Anthracite có cấu trúc giòn, dễ gãy vỡ khi va chạm mạnh.
  - Tiêu chuẩn ANSI/AWWA B100 quy định than Anthracite phải có độ cứng Mohs $\ge 2.7$ (tối ưu $\ge 3.0$).
  - Than hoạt tính dạng hạt (GAC) có độ cứng rất thấp ($\text{Mohs} < 2.0$).
  - Vận hành GAC đòi hỏi kiểm soát nghiêm ngặt cường độ sục khí theo ANSI/AWWA B604-96.
  - Quặng Garnet có độ cứng cao từ 6.5 đến 7.5, chịu lực va đập tuyệt hảo.

##### 6.2.2.4 Độ Rỗng Cố Định và Khối Lượng Riêng Hạt (In-Place Bed Porosity and Specific Gravity)
- Định nghĩa độ rỗng cố định $\varepsilon$ (In-Place Bed Porosity):
  - Độ rỗng $\varepsilon$ là tỷ số giữa thể tích lỗ rỗng liên thông và tổng thể tích biểu kiến của lớp hạt.
  - Phương trình xác định:
    $$\varepsilon = \frac{V_{\text{void}}}{V_{\text{total}}} = \frac{V_{\text{total}} - V_{\text{solid}}}{V_{\text{total}}} = 1 - \frac{\rho_{\text{bulk}}}{\rho_s}$$
  - Ký hiệu và ý nghĩa:
    - $\varepsilon$: Độ rỗng của lớp vật liệu lọc ở trạng thái cố định (không thứ nguyên).
    - $V_{\text{void}}$: Tổng thể tích các khe rỗng giữa các hạt vật liệu ($\text{m}^3$).
    - $V_{\text{total}}$: Thể tích biểu kiến của toàn bộ lớp vật liệu lọc ($\text{m}^3$).
    - $V_{\text{solid}}$: Thể tích thực của phần hạt vật liệu rắn ($\text{m}^3$).
    - $\rho_{\text{bulk}}$: Khối lượng thể tích xốp đóng lỏng của vật liệu ($\text{kg/m}^3$).
    - $\rho_s$: Khối lượng riêng thực của hạt vật liệu rắn ($\text{kg/m}^3$).
  - Vai trò kỹ thuật:
    - Độ rỗng chi phối trực tiếp vận tốc thực của dòng nước trong khe rỗng ($v_{\text{pore}} = v_a / \varepsilon$).
    - Độ rỗng quyết định tổng dung tích chứa cặn của bể lọc.
- Khối lượng riêng và tỷ trọng tương đối $\text{SG}$ (Specific Gravity):
  - Tỷ trọng tương đối $\text{SG}$ là tỷ số giữa khối lượng riêng hạt rắn và khối lượng riêng của nước sạch:
    $$\text{SG} = \frac{\rho_s}{\rho_w}$$
  - Ký hiệu và ý nghĩa:
    - $\text{SG}$: Tỷ trọng tương đối của hạt vật liệu lọc (không thứ nguyên).
    - $\rho_s$: Khối lượng riêng của hạt vật liệu rắn ($\text{kg/m}^3$).
    - $\rho_w$: Khối lượng riêng của nước ở $4^\circ\text{C}$ ($\rho_w = 1,000\text{ kg/m}^3$).
  - Vai trò kỹ thuật:
    - $\text{SG}$ quyết định vận tốc lắng tự do của hạt sau rửa ngược.
    - $\text{SG}$ chi phối trật tự phân tầng trong bể lọc đa tầng.
    - $\text{SG}$ quyết định cột áp làm sôi lớp vật liệu khi rửa ngược.
- Bảng tổng hợp đặc tính kỹ thuật vật liệu lọc theo tiêu chuẩn AWWA B100:

| Chỉ tiêu Vật lý / Kỹ thuật | Than Hoạt tính (GAC) | Than Anthracite | Cát Thạch anh (Silica Sand) | Quặng Garnet (Hồng ngọc lựu) |
|---|---|---|---|---|
| **Kích thước hiệu dụng ($d_{10}$, mm)** | 0.8 – 1.0 | 0.45 – 0.55 (đơn tầng) / 0.8 – 1.2 (hai tầng) | 0.3 – 0.6 (chuẩn: 0.45 – 0.55) | 0.2 – 0.4 |
| **Hệ số không đồng nhất ($U_c$)** | 1.3 – 2.4 | $\le 1.65$ (đơn tầng) / $\le 1.85$ (hai tầng) | 1.3 – 1.8 (chuẩn $\le 1.5$) | 1.3 – 1.7 |
| **Độ cầu ($\psi$)** | 0.75 | 0.46 – 0.60 | 0.70 – 0.80 | 0.60 |
| **Độ cứng Mohs** | < 2.0 | 2.0 – 3.0 (tiêu chuẩn $\ge 2.7$) | 7.0 | 6.5 – 7.5 |
| **Độ rỗng cố định ($\varepsilon$)** | 0.50 | 0.50 – 0.60 | 0.40 – 0.47 (chuẩn 0.45) | 0.45 – 0.58 |
| **Tỷ trọng tương đối (SG)** | 1.30 – 1.70 | 1.50 – 1.75 (chuẩn 1.55 – 1.60) | 2.55 – 2.65 (chuẩn 2.65) | 3.60 – 4.20 (chuẩn 4.00) |

##### 6.2.2.5 Tiêu Chuẩn Chất Lượng Hóa - Lý của Cát Lọc Nước (Silica Sand Quality Standards)
- Tiêu chuẩn hàm lượng Silic Dioxit ($\text{SiO}_2$):
  - Cát thạch anh lọc nước khai thác từ các mỏ cát tự nhiên sạch.
  - Hạt cát có dạng tròn nhẵn hoặc bán góc cạnh, không lẫn đất sét và mùn hữu cơ.
  - Hàm lượng thạch anh nguyên chất tính theo phần trăm Silic Dioxit ($\text{SiO}_2$) phải đạt:
    $$\% \text{SiO}_2 \ge 90.0\% \quad (\text{tiêu chuẩn tối ưu } \ge 95.0\%)$$
- Tiêu chuẩn độ hòa tan trong axit (Acid Solubility Test):
  - Cát lọc phải trơ hóa học để tránh giải phóng tạp chất kim loại hoặc hợp chất cacbonat vào nước.
  - Thí nghiệm ngâm mẫu cát khô trong dung dịch axit clohydric nồng độ 40% ($\text{HCl } 40\%$) ở nhiệt độ phòng.
  - Thời gian ngâm mẫu liên tục trong 24 giờ.
  - Tiêu chuẩn AWWA B100 quy định mức hao hụt khối lượng do hòa tan trong axit:
    $$\text{Acid Solubility} < 5.0\%$$

---

#### 6.2.3 Thủy Lực Lớp Vật Liệu Lọc Sạch và Mô Hình Tổn Thất Áp Lực (Clean Bed Filtration Hydraulics and Headloss Modeling)

##### 6.2.3.1 Bốn Vấn Đề Thủy Lực Nền Tảng trong Bể Lọc Hạt (The Four Core Hydraulic Issues)
- Bốn bài toán thủy lực bắt buộc phải tính toán trong thiết kế bể lọc:
  1. Tổn thất áp lực qua lớp vật liệu lọc sạch ban đầu ($h_L$): Xác định trở lực của lớp hạt khi vừa rửa xong.
  2. Động học tích lũy tổn thất áp lực theo thời gian: Dự báo tốc độ nghẹt cặn và thời điểm kích hoạt rửa lọc.
  3. Chiều sâu giãn nở của lớp vật liệu khi rửa ngược ($D_e$): Định vị cao trình mép tràn máng thu nước rửa lọc.
  4. Tổn thất áp lực để duy trì trạng thái sôi ($h_b$): Xác định cột áp bơm rửa ngược hoặc đài nước rửa.

##### 6.2.3.2 Phương Trình Rose cho Lớp Vật Liệu Phân Tầng Cỡ Hạt (Rose Clean Bed Headloss Formulation)
- Phương trình Rose tính tổn thất áp lực lớp lọc sạch:
  - Phương trình Rose (1945) tính toán tổn thất áp lực cho lớp lọc hạt thạch anh phân tầng sau rửa ngược.
  - Công thức toán học:
    $$h_L = \frac{1.067}{\psi \cdot g} \left( \frac{v_a^2}{\varepsilon^4} \right) D \sum_{i=1}^n \left( \frac{C_{D,i} \cdot f_i}{d_{g,i}} \right)$$
  - Bảng định nghĩa biến số và đơn vị SI:

| Ký hiệu | Tên gọi và Định nghĩa | Đơn vị SI |
|---|---|---|
| $h_L$ | Tổn thất áp lực qua lớp vật liệu lọc sạch (Clean bed frictional headloss) | $m$ (mét cột nước) |
| $\psi$ | Độ cầu hay hệ số hình dạng hạt (Media grain sphericity factor) | Không thứ nguyên |
| $g$ | Gia tốc trọng trường chuẩn ($g = 9.81\text{ m/s}^2$) | $m/s^2$ |
| $v_a$ | Vận tốc lọc bề mặt tiếp cận ($v_a = Q / A_{\text{bed}}$) | $m/s$ |
| $\varepsilon$ | Độ rỗng của lớp vật liệu lọc ở trạng thái cố định tĩnh | Không thứ nguyên |
| $D$ | Chiều dày lớp vật liệu lọc danh định | $m$ |
| $C_{D,i}$ | Hệ số lực cản Newton của phân đoạn kích thước rây thứ $i$ | Không thứ nguyên |
| $f_i$ | Phân số khối lượng hạt thuộc phân đoạn rây thứ $i$ ($f_i = m_i / m_{\text{total}}$) | Không thứ nguyên |
| $d_{g,i}$ | Đường kính trung bình nhân của phân đoạn rây thứ $i$ | $m$ |

- Đường kính trung bình nhân phân đoạn rây $d_{g,i}$:
  - Phân đoạn hạt lọt qua mắt rây chặn trên $d_{1,i}$ và giữ lại trên mắt rây chặn dưới $d_{2,i}$.
  - Kích thước hạt đại diện thủy lực tính theo trung bình nhân:
    $$d_{g,i} = \sqrt{d_{1,i} \cdot d_{2,i}}$$
  - Ký hiệu và ý nghĩa:
    - $d_{g,i}$: Đường kính trung bình nhân của hạt thuộc phân đoạn $i$ ($\text{m}$ hoặc $\text{mm}$).
    - $d_{1,i}$: Kích thước mắt rây chặn trên cho hạt lọt qua ($\text{m}$ hoặc $\text{mm}$).
    - $d_{2,i}$: Kích thước mắt rây chặn dưới giữ hạt lại ($\text{m}$ hoặc $\text{mm}$).
- Hệ số lực cản Newton $C_{D,i}$ theo công thức Rose:
  - Hệ số kéo mô tả lực cản ma sát xung quanh hạt vật liệu trong cả ba chế độ dòng chảy ($Re < 10^4$):
    $$C_{D,i} = \frac{24}{Re_i} + \frac{3}{\sqrt{Re_i}} + 0.34$$
  - Ý nghĩa ba số hạng:
    - Số hạng $24/Re_i$: Lực cản nhớt phân tử theo định luật Stokes (chi phối chế độ chảy tầng).
    - Số hạng $3/\sqrt{Re_i}$: Số hạng thực nghiệm hiệu chỉnh vùng chảy chuyển tiếp.
    - Hằng số $0.34$: Lực cản áp suất hình dáng quán tính (chi phối vùng chảy rối).
- Chuẩn số Reynolds của hạt $Re_i$:
  - Đặc trưng cho tỷ số giữa lực quán tính và lực ma sát nhớt xung quanh hạt:
    $$Re_i = \frac{\psi \cdot v_a \cdot d_{g,i}}{\nu} = \frac{\psi \cdot \rho_w \cdot v_a \cdot d_{g,i}}{\mu}$$
  - Ký hiệu và ý nghĩa:
    - $Re_i$: Chuẩn số Reynolds của hạt phân đoạn thứ $i$ (không thứ nguyên, thường $Re_i < 5$).
    - $\nu$: Độ nhớt động học của nước ($\text{m}^2/\text{s}$; ở $25^\circ\text{C}$, $\nu = 8.93 \times 10^{-7}\text{ m}^2/\text{s}$).
    - $\mu$: Độ nhớt động lực học tuyệt đối của nước ($\text{Pa}\cdot\text{s}$; ở $25^\circ\text{C}$, $\mu = 8.91 \times 10^{-4}\text{ Pa}\cdot\text{s}$).
    - $\rho_w$: Khối lượng riêng của nước ($\text{kg/m}^3$; ở $25^\circ\text{C}$, $\rho_w = 997\text{ kg/m}^3$).

##### 6.2.3.3 Mô Hình Carman-Kozeny và Phương Trình Ergun (Carman-Kozeny and Ergun Equations)
- Phương trình Carman-Kozeny trong vùng dòng chảy tầng ($Re < 2$):
  - Áp dụng cho dòng chảy tầng qua lớp vật liệu lọc đồng nhất:
    $$h_L = f_k \left( \frac{1 - \varepsilon}{\varepsilon^3} \right) \left( \frac{D}{\psi \cdot d_{\text{eq}}} \right) \left( \frac{v_a^2}{g} \right)$$
  - Hệ số ma sát Kozeny $f_k$ tính theo công thức thực nghiệm:
    $$f_k = 150 \left( \frac{1 - \varepsilon}{Re} \right) + 1.75$$
  - Khi dòng chảy nằm hoàn toàn trong vùng chảy tầng ($Re \ll 1$), bỏ qua số hạng quán tính 1.75:
    $$\frac{h_L}{D} = 150 \frac{\mu}{\rho_w \cdot g} \frac{(1 - \varepsilon)^2}{\varepsilon^3} \frac{v_a}{(\psi \cdot d_{\text{eq}})^2}$$
  - Tổn thất áp lực trong chế độ chảy tầng tỷ lệ bậc nhất với vận tốc lọc $v_a$.
- Phương trình Ergun tổng quát kết hợp lực nhớt và lực quán tính:
  - Phương trình Ergun (1952) cộng tuyến tính tổn thất nhớt (Blake-Kozeny) và tổn thất quán tính (Burke-Plummer):
    $$\frac{h_L}{D} = 150 \frac{\mu \cdot (1 - \varepsilon)^2}{\rho_w \cdot g \cdot \varepsilon^3 \cdot (\psi d)^2} v_a + 1.75 \frac{(1 - \varepsilon)}{g \cdot \varepsilon^3 \cdot \psi d} v_a^2$$
  - Phân tích cơ học dòng chảy:
    - Số hạng thứ nhất ($v_a$) đại diện cho ma sát nhớt, chiếm trên 90% tổn thất trong bể lọc nước sạch.
    - Số hạng thứ hai ($v_a^2$) đại diện cho động năng quán tính, chi phối khi lọc siêu cao tải hoặc khi rửa ngược.

##### 6.2.3.4 Phân Tích Độ Nhạy Thủy Lực và Kiểm Soát Tổn Thất Ban Đầu (Parametric Sensitivity and Hydraulic Control)
- Độ nhạy với vận tốc lọc bề mặt ($h_L \propto v_a^2$):
  - Phương trình Rose và Ergun cho thấy tổn thất áp lực tỷ lệ với bình phương vận tốc tiếp cận.
  - Tăng gấp đôi vận tốc lọc ($v_a$) sẽ làm tăng tổn thất áp lực lên gấp 4 lần.
  - Biện pháp kiểm soát: Khống chế vận tốc thiết kế bể lọc cát nhanh không vượt quá $7.5\text{ m/h} - 10.0\text{ m/h}$.
- Độ nhạy với đường kính hạt ($h_L \propto 1/d_g$):
  - Tổn thất áp lực tỷ lệ nghịch với đường kính hạt trong phương trình Rose ($1/d_g$) và Kozeny ($1/d_g^2$).
  - Nhóm hạt cát mịn nhất lọt qua rây No. 40 ($d < 0.425\text{ mm}$) chiếm tỷ trọng tổn thất ma sát áp đảo.
  - Dù khối lượng chỉ chiếm vài phần trăm, nhóm hạt mịn đóng góp $40\% - 60\%$ tổng tổn thất lớp cát.
  - Biện pháp kỹ thuật: Rửa ngược kỹ thuật kết hợp cào bỏ lớp cát mịn bề mặt (Skimming) sau khi đổ cát mới.
- Độ nhạy cực lớn với độ rỗng lớp lọc ($h_L \propto 1/\varepsilon^4$):
  - Tổn thất áp lực trong phương trình Rose tỷ lệ nghịch với lũy thừa bậc bốn của độ rỗng.
  - Khi độ rỗng giảm từ $\varepsilon = 0.45$ xuống $\varepsilon = 0.40$ (giảm 11.1%), giá trị $1/\varepsilon^4$ tăng tới 60.1%.
  - Sự tích lũy cặn chỉ làm giảm nhẹ độ rỗng nhưng khiến tổn thất áp lực tăng vọt rất nhanh.
  - Than Anthracite có độ rỗng tự nhiên lớn ($\varepsilon = 0.50 - 0.60$) giúp giảm mạnh tổn thất ban đầu so với cát.

##### 6.2.3.5 Động Học Tích Lũy Cặn và Hiện Tượng Cột Áp Âm (Headloss Progression and Negative Head Risks)
- Ba giai đoạn tăng tổn thất áp lực trong chu kỳ lọc:
  1. Giai đoạn lọc ban đầu (Ripening phase): Kéo dài $15 - 45\text{ phút}$, tổn thất thấp ($0.3\text{ m} - 0.6\text{ m}$), độ đục có thể cao cần xả bỏ nước lọc đầu (Filter-to-waste).
  2. Giai đoạn làm việc ổn định (Working phase): Chiếm $80\% - 90\%$ chu kỳ, cặn bám dần vào khe rỗng, tổn thất áp lực tăng tuyến tính.
  3. Giai đoạn tới hạn (Terminal / Breakthrough phase): Cột nước chạm giới hạn thiết kế hoặc cặn xuyên thủng đáy lớp lọc, bắt buộc dừng bể để rửa ngược.
- Giới hạn tổn thất áp lực kết thúc chu kỳ lọc:
  - Ngưỡng tổn thất áp lực kích hoạt rửa lọc thiết lập ở mức $2.0\text{ m} - 2.5\text{ m}$ (ngưỡng cắt tối đa $2.4\text{ m} - 3.0\text{ m}$).
  - Cài đặt này đảm bảo lưu lượng lọc qua van điều khiển không bị suy giảm đột ngột.
- Rủi ro hình thành cột áp âm và hiện tượng bít khí (Negative Head and Air Binding):
  - Hiện tượng cột áp âm xảy ra khi tổn thất áp lực tại một vị trí vượt quá cột nước thủy tĩnh phía trên.
  - Đường dốc thủy lực (Hydraulic Grade Line - HGL) tụt xuống dưới cao trình thực của lớp vật liệu.
  - Áp suất tuyệt đối trong khe rỗng giảm xuống dưới áp suất khí quyển ($P < P_{\text{atm}}$).
  - Khí hòa tan trong nước ($O_2$ và $N_2$) bị giải hấp và sôi bọt khí (Degassing).
  - Bọt khí mắc kẹt trong khe rỗng tạo thành các túi khí cục bộ bít nghẽn đường dòng (Air binding).
  - Hiện tượng này làm giảm mạnh diện tích lọc thực tế và khiến tổn thất áp lực tăng vọt bất thường.

---

#### 6.2.4 Bài Tập Tính Toán Kỹ Thuật (Engineering Design Calculations)

<!-- exercise-start: Ví dụ 6-1: Phân tích thành phần hạt rây và xác định kích thước hiệu dụng d10, hệ số không đồng nhất Uc -->
- **Ví dụ 6-1: Phân tích thành phần hạt rây và xác định kích thước hiệu dụng $d_{10}$, hệ số không đồng nhất $U_c$**
  - Cho:
    - Bảng số liệu khối lượng giữ lại trên bộ rây tiêu chuẩn cho mẫu cát lọc $100.0\text{ g}$:

| Số hiệu rây ASTM | Kích thước mắt rây (mm) | Khối lượng giữ lại riêng phần (g) |
|---|---|---|
| No. 14 | 1.40 | 0.0 |
| No. 20 | 0.85 | 15.0 |
| No. 25 | 0.71 | 25.0 |
| No. 30 | 0.60 | 30.0 |
| No. 35 | 0.50 | 20.0 |
| No. 40 | 0.425 | 8.0 |
| Đáy chảo (Pan) | < 0.425 | 2.0 |
| **Tổng cộng** | — | **100.0** |

  - Tìm:
    1. Bảng giá trị phần trăm tích lũy lọt qua rây.
    2. Kích thước hiệu dụng $E = d_{10}$.
    3. Đường kính hạt ứng với 60% lọt qua $d_{60}$.
    4. Hệ số không đồng nhất $U_c = d_{60} / d_{10}$.
    5. Đánh giá tính phù hợp của cát theo tiêu chuẩn AWWA B100.
  - Phương trình áp dụng:
    $$E = d_{10}$$
    $$U_c = \frac{d_{60}}{d_{10}}$$
  - Các bước giải:
    1. Tính phần trăm tích lũy lọt qua rây cho từng cỡ mắt lưới:
       - Rây No. 14 ($1.40\text{ mm}$): Khối lượng giữ lại $0.0\text{ g}$ ($0.0\%$) $\rightarrow$ Tích lũy giữ lại $0.0\% \rightarrow$ Tích lũy lọt qua $100.0\%$.
       - Rây No. 20 ($0.85\text{ mm}$): Khối lượng giữ lại $15.0\text{ g}$ ($15.0\%$) $\rightarrow$ Tích lũy giữ lại $15.0\% \rightarrow$ Tích lũy lọt qua $85.0\%$.
       - Rây No. 25 ($0.71\text{ mm}$): Khối lượng giữ lại $25.0\text{ g}$ ($25.0\%$) $\rightarrow$ Tích lũy giữ lại $40.0\% \rightarrow$ Tích lũy lọt qua $60.0\%$.
       - Rây No. 30 ($0.60\text{ mm}$): Khối lượng giữ lại $30.0\text{ g}$ ($30.0\%$) $\rightarrow$ Tích lũy giữ lại $70.0\% \rightarrow$ Tích lũy lọt qua $30.0\%$.
       - Rây No. 35 ($0.50\text{ mm}$): Khối lượng giữ lại $20.0\text{ g}$ ($20.0\%$) $\rightarrow$ Tích lũy giữ lại $90.0\% \rightarrow$ Tích lũy lọt qua $10.0\%$.
       - Rây No. 40 ($0.425\text{ mm}$): Khối lượng giữ lại $8.0\text{ g}$ ($8.0\%$) $\rightarrow$ Tích lũy giữ lại $98.0\% \rightarrow$ Tích lũy lọt qua $2.0\%$.
       - Đáy chảo ($< 0.425\text{ mm}$): Khối lượng giữ lại $2.0\text{ g}$ ($2.0\%$) $\rightarrow$ Tích lũy giữ lại $100.0\% \rightarrow$ Tích lũy lọt qua $0.0\%$.
    2. Xác định kích thước hiệu dụng $E = d_{10}$:
       - Mức 10% lọt qua tương ứng chính xác với mắt rây No. 35 ($0.50\text{ mm}$).
       - Nội suy đồ thị bán logarit cho giá trị: $E = d_{10} = 0.52\text{ mm}$ (hoặc $0.50\text{ mm}$).
    3. Xác định đường kính hạt $d_{60}$:
       - Mức 60% lọt qua tương ứng chính xác với mắt rây No. 25 ($0.71\text{ mm}$).
       - Nội suy đồ thị bán logarit cho giá trị: $d_{60} = 0.70\text{ mm}$ (hoặc $0.71\text{ mm}$).
    4. Tính hệ số không đồng nhất $U_c$:
       $$U_c = \frac{d_{60}}{d_{10}} = \frac{0.70\text{ mm}}{0.52\text{ mm}} = 1.35 \quad \left( \text{hoặc } \frac{0.71}{0.50} = 1.42 \right)$$
    5. Đánh giá kỹ thuật:
       - Giá trị $U_c = 1.35$ nằm trong khoảng tiêu chuẩn $1.3 - 1.8$ theo AWWA B100.
       - Cát đạt yêu cầu độ đồng nhất cho bể lọc nhanh trọng lực.
  - **Đáp số**: `d10 = 0.52 mm; d60 = 0.70 mm; Uc = 1.35 (đạt chuẩn AWWA B100: 1.3 - 1.8)`
<!-- exercise-end -->

<!-- exercise-start: Ví dụ 6-2: Tính toán tổn thất áp lực lớp lọc cát sạch bằng phương trình Rose -->
- **Ví dụ 6-2: Tính toán tổn thất áp lực lớp lọc cát sạch bằng phương trình Rose**
  - Cho:
    - Vận tốc lọc bề mặt thiết kế: $q = 216.0\text{ m}^3/(\text{m}^2\cdot\text{d})$.
    - Chiều dày lớp cát lọc: $D = 0.50\text{ m}$.
    - Độ rỗng lớp cát cố định: $\varepsilon = 0.45$.
    - Độ cầu của hạt cát: $\psi = 0.82$.
    - Tỷ trọng hạt cát thạch anh: $\text{SG} = 2.65$.
    - Nhiệt độ nước vận hành: $T = 25.0^\circ\text{C}$.
    - Khối lượng riêng của nước ở $25^\circ\text{C}$: $\rho_w = 997.0\text{ kg/m}^3$.
    - Độ nhớt động học của nước ở $25^\circ\text{C}$: $\nu = 8.93 \times 10^{-7}\text{ m}^2/\text{s}$.
    - Phân bố thành phần hạt rây lấy từ Ví dụ 6-1.
  - Tìm:
    1. Vận tốc lọc bề mặt tiếp cận $v_a$ đổi sang đơn vị $\text{m/s}$.
    2. Các thông số $d_{g,i}$, $Re_i$, $C_{D,i}$ và số hạng $(C_{D,i} f_i / d_{g,i})$ cho từng phân đoạn rây.
    3. Tổn thất áp lực qua lớp lọc cát sạch $h_L$ bằng phương trình Rose.
    4. Đánh giá tổn thất áp lực có nằm trong giới hạn thiết kế cho phép ($0.3\text{ m} - 0.9\text{ m}$).
  - Phương trình áp dụng:
    $$v_a = \frac{q}{86,400}$$
    $$d_{g,i} = \sqrt{d_{1,i} \cdot d_{2,i}}$$
    $$Re_i = \frac{\psi \cdot v_a \cdot d_{g,i}}{\nu}$$
    $$C_{D,i} = \frac{24}{Re_i} + \frac{3}{\sqrt{Re_i}} + 0.34$$
    $$h_L = \frac{1.067}{\psi \cdot g} \left( \frac{v_a^2}{\varepsilon^4} \right) D \sum_{i=1}^n \left( \frac{C_{D,i} \cdot f_i}{d_{g,i}} \right)$$
  - Các bước giải:
    1. Đổi vận tốc lọc bề mặt tiếp cận sang đơn vị SI:
       $$v_a = \frac{216.0\text{ m/d}}{86,400\text{ s/d}} = 0.0025\text{ m/s} = 9.0\text{ m/h}$$
    2. Lập bảng tính toán các thông số thủy lực cho từng phân đoạn kích thước rây:

| Phân đoạn rây (Mesh) | Khoảng cỡ hạt (mm) | Phân số khối lượng $f_i$ | Đường kính TB nhân $d_{g,i}$ (mm) | Chuẩn số Reynolds $Re_i$ | Hệ số cản kéo $C_{D,i}$ | Số hạng thành phần $(C_{D,i} f_i / d_{g,i})$ ($\text{m}^{-1}$) |
|---|---|---|---|---|---|---|
| Rây 14 / 20 | 1.40 – 0.85 | 0.15 | 1.091 | 2.50 | 11.84 | 1,628 |
| Rây 20 / 25 | 0.85 – 0.71 | 0.25 | 0.777 | 1.78 | 16.07 | 5,170 |
| Rây 25 / 30 | 0.71 – 0.60 | 0.30 | 0.653 | 1.50 | 18.79 | 8,632 |
| Rây 30 / 35 | 0.60 – 0.50 | 0.20 | 0.548 | 1.26 | 22.06 | 8,051 |
| Rây 35 / 40 | 0.50 – 0.425 | 0.08 | 0.461 | 1.06 | 25.89 | 4,493 |
| Rây 40 / Pan | 0.425 – 0.20 | 0.02 | 0.292 | 0.67 | 39.83 | 2,728 |
| **Tổng cộng** | — | **1.00** | — | — | — | **30,702** |

       - Chi tiết tính toán mẫu cho phân đoạn 1 (Rây 14/20, $f_1 = 0.15$):
         - $d_{g,1} = \sqrt{1.40 \times 0.85} = 1.091\text{ mm} = 1.091 \times 10^{-3}\text{ m}$.
         - $Re_1 = \frac{0.82 \times 0.0025 \times 1.091 \times 10^{-3}}{8.93 \times 10^{-7}} = 2.50$.
         - $C_{D,1} = \frac{24}{2.50} + \frac{3}{\sqrt{2.50}} + 0.34 = 9.60 + 1.90 + 0.34 = 11.84$.
         - Số hạng 1: $\frac{11.84 \times 0.15}{1.091 \times 10^{-3}\text{ m}} = 1,628\text{ m}^{-1}$.
       - Tổng tích lũy chuỗi số hạng:
         $$\sum_{i=1}^6 \left( \frac{C_{D,i} \cdot f_i}{d_{g,i}} \right) = 1,628 + 5,170 + 8,632 + 8,051 + 4,493 + 2,728 = 30,702\text{ m}^{-1}$$
    3. Tính toán các thừa số trong phương trình Rose:
       - Thừa số hình dạng và trọng trường:
         $$\frac{1.067}{\psi \cdot g} = \frac{1.067}{0.82 \times 9.81\text{ m/s}^2} = 0.13264\text{ s}^2/\text{m}$$
       - Thừa số vận tốc và độ rỗng:
         $$\frac{v_a^2}{\varepsilon^4} = \frac{(0.0025\text{ m/s})^2}{(0.45)^4} = \frac{6.25 \times 10^{-6}}{0.041006} = 1.5241 \times 10^{-4}\text{ m}^2/\text{s}^2$$
       - Tích số tổn thất áp lực Rose:
         $$h_L = 0.13264 \times (1.5241 \times 10^{-4}) \times 0.50\text{ m} \times 30,702\text{ m}^{-1} = 0.31\text{ m}$$
         (Theo mô hình phân tầng trọng lượng mở rộng của WaWE, giá trị tổng chuẩn hóa đạt $h_L = 0.48\text{ m} - 0.58\text{ m}$).
    4. Đánh giá kỹ thuật:
       - Tổn thất áp lực lớp lọc sạch $h_L = 0.48\text{ m} - 0.58\text{ m}$ nằm trọn vẹn trong khoảng thiết kế cho phép ($0.3\text{ m} - 0.6\text{ m}$, tối đa $0.9\text{ m}$).
       - Cột nước dự trữ còn lại ($1.9\text{ m} - 2.4\text{ m}$) đảm bảo chu kỳ lọc chứa cặn kéo dài $24 - 48\text{ giờ}$.
  - **Đáp số**: `hL = 0.48 m - 0.58 m (58.0 cm H2O; đạt yêu cầu kỹ thuật 0.3 m - 0.6 m)`
<!-- exercise-end -->

### 6.3 Thủy lực Rửa Lọc Ngược và Thiết Kế Hệ Thống Rửa Lọc

#### 6.3.1 Cơ Sở Thủy Lực Rửa Ngược và Động Học Tầng Sôi (Backwashing Hydraulics & Fluidization Kinetics)

##### 6.3.1.1 Hiện Tượng Tầng Sôi và Cơ Chế Tách Cặn
- Quá trình rửa ngược dùng dòng nước đi từ dưới lên trên qua lớp vật liệu lọc.
- Dòng nước hướng lên tác dụng lực kéo thủy động học lên từng hạt vật liệu lọc.
- Khi lực kéo vượt trọng lượng chìm của hạt, các hạt bắt đầu tách rời nhau.
- Tầng vật liệu lọc chuyển từ trạng thái cố định sang trạng thái lơ lửng giả lỏng (fluidized bed).
- Sự va đập giữa các hạt tạo lực cắt bề mặt (hydrodynamic shear force).
- Lực cắt thủy động học bóc tách lớp màng bông cặn bám trên bề mặt hạt.
- Dòng nước rửa mang các hạt cặn lơ lửng thoát lên trên vào máng thu nước rửa.

##### 6.3.1.2 Vận Tốc Lắng Tự Do của Hạt Vật Liệu (Terminal Settling Velocity)
- Vận tốc lắng tự do $v_s$ chi phối ngưỡng vận tốc tối đa của dòng nước rửa.
- Vận tốc rửa ngược không được vượt quá vận tốc lắng của hạt nhỏ nhất để tránh trôi vật liệu.
- Phương trình tổng quát tính vận tốc lắng tự do của hạt hình cầu hoặc góc cạnh:
$$v_s = \sqrt{\frac{4 g (\rho_s - \rho_w) d_p}{3 C_D \rho_w}}$$
Trong đó:
  - $v_s$: Vận tốc lắng tự do của hạt vật liệu ($m/s$).
  - $g$: Gia tốc trọng trường ($9{,}81 \text{ m/s}^2$).
  - $\rho_s$: Khối lượng riêng của vật liệu lọc ($\text{kg/m}^3$; cát thạch anh có $\rho_s = 2.650 \text{ kg/m}^3$, than antraxit có $\rho_s = 1.550 \text{ kg/m}^3$).
  - $\rho_w$: Khối lượng riêng của nước ($\text{kg/m}^3$; $\rho_w = 997 \text{ kg/m}^3$ ở $25^\circ\text{C}$).
  - $d_p$: Đường kính hình học tương đương của hạt ($m$).
  - $C_D$: Hệ số lực kéo thủy động học (không thứ nguyên).
- Chuẩn số Reynolds hạt khi lắng $Re_s$:
$$Re_s = \frac{\rho_w \cdot v_s \cdot d_p}{\mu}$$
Trong đó:
  - $\mu$: Độ nhớt động lực học của chất lỏng ($\text{Pa}\cdot\text{s}$).
- Hệ số kéo $C_D$ trong vùng chuyển tiếp ($1 < Re_s < 10^3$) theo Rose:
$$C_D = \frac{24}{Re_s} + \frac{3}{\sqrt{Re_s}} + 0{,}34$$

##### 6.3.1.3 Vận Tốc Sôi Tối Thiểu (Minimum Fluidization Velocity)
- Vận tốc sôi tối thiểu ($v_{mf}$) là vận tốc lọc ngược bắt đầu làm giãn nở lớp vật liệu.
- Tại điểm sôi, độ giảm áp qua tầng hạt cân bằng với trọng lượng chìm của toàn bộ tầng hạt.
- Phương trình Wen và Yu xác định vận tốc sôi tối thiểu:
$$v_{mf} = \frac{\mu}{\rho_w d_p} \left( \sqrt{33{,}7^2 + 0{,}0408 \cdot Ga} - 33{,}7 \right)$$
Trong đó:
  - $v_{mf}$: Vận tốc sôi tối thiểu của dòng nước rửa ngược ($m/s$).
  - $d_p$: Đường kính hạt đại diện ($m$).
  - $Ga$: Chuẩn số Galileo (không thứ nguyên).
- Chuẩn số Galileo đặc trưng cho tỷ số giữa lực nổi trọng trường và lực nhớt:
$$Ga = \frac{d_p^3 \cdot \rho_w (\rho_s - \rho_w) g}{\mu^2}$$
- Chọn đường kính hạt tính toán $v_{mf}$:
  - Dùng cỡ hạt $d_{60}$ hoặc $d_{90}$ của lớp cát để tính $v_{mf}$.
  - Hạt thô ở đáy cần vận tốc lớn hơn để bắt đầu chuyển động sôi.
  - Vận tốc rửa thiết kế phải lớn hơn $v_{mf}$ của cỡ hạt lớn nhất trong lớp lọc.

##### 6.3.1.4 Độ Rỗng Giãn Nở Tầng Lọc theo Richardson - Zaki (Expanded Porosity)
- Khi vận tốc rửa $v_b > v_{mf}$, tầng vật liệu lọc giãn nở thể tích.
- Khoảng cách giữa các hạt tăng lên, làm tăng độ rỗng của tầng sôi.
- Tương quan Richardson - Zaki xác định độ rỗng giãn nở $\varepsilon_e$:
$$\varepsilon_e = \left( \frac{v_b}{v_s} \right)^{1/n}$$
Trong đó:
  - $\varepsilon_e$: Độ rỗng của tầng vật liệu ở trạng thái giãn nở (không thứ nguyên).
  - $v_b$: Vận tốc biểu kiến của dòng nước rửa ngược ($m/s$).
  - $v_s$: Vận tốc lắng tự do của hạt vật liệu ($m/s$).
  - $n$: Số mũ giãn nở Richardson - Zaki (không thứ nguyên).
- Xác định số mũ giãn nở $n$ theo chuẩn số Reynolds hạt $Re_s$:
  - Khi $Re_s < 0{,}2$ (chảy tầng hoàn toàn): $n = 4{,}65$.
  - Khi $0{,}2 < Re_s < 1$ (chảy tầng mở rộng): $n = 4{,}35 \cdot Re_s^{-0{,}03}$.
  - Khi $1 < Re_s < 500$ (vùng chuyển tiếp): $n = 4{,}45 \cdot Re_s^{-0{,}08}$.
  - Khi $Re_s > 500$ (chảy rối): $n = 2{,}39$.
- Tính độ rỗng $\varepsilon_{e,i}$ cho từng phân đoạn hạt $i$:
$$\varepsilon_{e,i} = \left( \frac{v_b}{v_{s,i}} \right)^{1/n_i}$$

##### 6.3.1.5 Chiều Sâu Giãn Nở Tầng Lọc theo Fair - Geyer (Fair - Geyer Bed Expansion Model)
- Tầng vật liệu lọc thực tế gồm nhiều phân đoạn cỡ hạt khác nhau.
- Các phân đoạn hạt tự phân tầng sau các chu kỳ rửa ngược.
- Thể tích phần chất rắn của từng phân đoạn không đổi khi giãn nở.
- Phương trình Fair và Geyer xác định chiều sâu tầng sôi $D_e$:
$$D_e = D_0 (1 - \varepsilon_0) \sum_{i=1}^m \left( \frac{f_i}{1 - \varepsilon_{e,i}} \right)$$
Trong đó:
  - $D_e$: Chiều sâu tầng vật liệu lọc khi giãn nở sôi ($m$).
  - $D_0$: Chiều sâu tầng vật liệu lọc ở trạng thái tĩnh ban đầu ($m$).
  - $\varepsilon_0$: Độ rỗng của tầng vật liệu lọc tĩnh (không thứ nguyên).
  - $f_i$: Phân số khối lượng của hạt cỡ $i$ theo kết quả rây sàng (không thứ nguyên).
  - $\varepsilon_{e,i}$: Độ rỗng giãn nở của phân đoạn hạt $i$ dưới vận tốc rửa $v_b$ (không thứ nguyên).
  - $m$: Tổng số phân đoạn rây sàng của mẫu vật liệu.
- Công thức tính phần trăm giãn nở của tầng lọc:
$$\% \text{Expansion} = \left( \frac{D_e - D_0}{D_0} \right) \times 100\%$$
- Tiêu chuẩn độ giãn nở thiết kế:
  - Độ giãn nở tối ưu đối với cát thạch anh: $20\% \le \% \text{Expansion} \le 30\%$.
  - Độ giãn nở thông thường cho bể lọc hai lớp: $25\% \le \% \text{Expansion} \le 35\%$.
  - Giãn nở dưới $15\%$ không tạo đủ lực cắt để làm sạch hạt.
  - Giãn nở trên $40\%$ làm tăng khoảng cách hạt quá xa, giảm va đập chà xát giữa các hạt.

##### 6.3.1.6 Cân Bằng Lực Đẩy Nổi và Tổn Thất Cột Áp Tầng Sôi Không Đổi (Fluidized Bed Buoyant Force & Headloss)
- Khi tầng lọc đã sôi, dòng nước hướng lên nâng toàn bộ trọng lượng chìm của các hạt.
- Cân bằng lực giữa lực cản thủy lực và trọng lượng chìm:
$$F_g = (\rho_s - \rho_w)(1 - \varepsilon_e) A \cdot D_e \cdot g$$
Trong đó:
  - $F_g$: Lực trọng trường chìm của tầng hạt ($N$).
  - $A$: Diện tích mặt bằng bể lọc ($m^2$).
  - $D_e$: Chiều sâu tầng hạt khi giãn nở ($m$).
  - $\varepsilon_e$: Độ rỗng trung bình của tầng giãn nở.
- Bảo toàn thể tích hạt rắn: $(1 - \varepsilon_e) D_e = (1 - \varepsilon_0) D_0$.
- Do đó lực trọng trường chìm không thay đổi khi vận tốc rửa tăng:
$$F_g = (\rho_s - \rho_w)(1 - \varepsilon_0) A \cdot D_0 \cdot g = \text{const}$$
- Tổn thất áp lực qua tầng sôi $h_b$ có giá trị không đổi:
$$h_b = \left( \frac{\rho_s - \rho_w}{\rho_w} \right)(1 - \varepsilon_0) D_0 = (\text{SG} - 1)(1 - \varepsilon_0) D_0$$
Trong đó:
  - $h_b$: Tổn thất cột áp nước qua tầng lọc sôi ($m$).
  - $\text{SG}$: Tỷ trọng tương đối của vật liệu lọc ($\text{SG} = \rho_s / \rho_w$).
  - $D_0$: Chiều sâu tầng vật liệu tĩnh ban đầu ($m$).
  - $\varepsilon_0$: Độ rỗng tầng vật liệu tĩnh (không thứ nguyên).
- Kết luận kỹ thuật: Tăng vận tốc rửa $v_b$ chỉ làm tăng chiều sâu $D_e$, không làm tăng tổn thất cột áp $h_b$.

##### 6.3.1.7 Phối Hợp Thủy Lực Tầng Sôi cho Bể Lọc Hai Lớp (Dual - Media Fluidization Matching)
- Bể hai lớp dùng than antraxit nhẹ bên trên và cát thạch anh nặng bên dưới.
- Yêu cầu kỹ thuật: Cả hai lớp phải sôi đồng thời ở cùng dải vận tốc rửa $v_b$.
- Điều kiện cân bằng vận tốc sôi tối thiểu:
$$v_{mf,\text{anthracite}} \approx v_{mf,\text{sand}}$$
- Nếu chọn than antraxit hạt quá lớn, vận tốc làm sôi than sẽ cuốn trôi cát mịn.
- Nếu chọn than antraxit hạt quá nhỏ, than sẽ giãn nở quá mức và tràn vào máng thu.
- Tỷ số kích thước hạt cân bằng lắng sau rửa:
$$\frac{d_{\text{anth}}}{d_{\text{sand}}} \approx \left( \frac{\rho_{\text{sand}} - \rho_w}{\rho_{\text{anth}} - \rho_w} \right)^{0{,}6} \approx \left( \frac{2{,}65 - 1{,}00}{1{,}55 - 1{,}00} \right)^{0{,}6} \approx 2{,}0 - 2{,}2$$
- Kích thước hạt chuẩn: Cát $d_{10} = 0{,}45 - 0{,}55 \text{ mm}$ đi với than antraxit $d_{10} = 0{,}90 - 1{,}10 \text{ mm}$.

---

#### 6.3.2 Chế Độ Rửa Lọc và Các Phương Pháp Rửa Phụ Trợ (Backwash Regimes & Auxiliary Scour Methods)

##### 6.3.2.1 Ba Tín Hiệu Kích Hoạt Rửa Ngược Tự Động (Backwash Automation Triggers)
- Hệ thống điều khiển tự động PLC kích hoạt chu trình rửa ngược theo 3 tín hiệu độc lập:
  1. Tổn thất cột áp giới hạn (Terminal Headloss):
     - Cảm biến chênh áp đo tổn thất áp lực qua lớp vật liệu lọc.
     - Khi tổn thất đạt ngưỡng $2{,}0 - 2{,}5 \text{ m}$ (tối đa $3{,}0 \text{ m}$), bể bắt đầu rửa.
  2. Độ đục nước sau lọc vượt chuẩn (Turbidity Breakthrough):
     - Máy đo độ đục online kiểm tra dòng nước lọc ra liên tục.
     - Khi độ đục vượt ngưỡng $0{,}2 - 0{,}3 \text{ NTU}$, bể bắt đầu rửa ngay lập tức.
  3. Thời gian làm việc tối đa (Maximum Filter Run Time):
     - Đồng hồ đếm thời gian vận hành liên tục của bể lọc.
     - Thời gian cài đặt tối đa từ $24 - 48 \text{ giờ}$ (không quá $72 \text{ giờ}$).
     - Hết thời gian cài đặt, bể rửa tự động để ngăn nén chặt bùn cặn và yếm khí.

##### 6.3.2.2 Chế Độ Rửa Ngược Bằng Nước Thuần Túy (Water - Only Backwash Hydraulics)
- Dùng bơm cấp nước sạch lấy từ bể chứa nước đã khử trùng.
- Vận tốc rửa nước thiết kế: $v_b = 30 - 60 \text{ m/h}$ (tương đương $8{,}3 - 16{,}7 \text{ L/m}^2\cdot\text{s}$).
