- Vận tốc chuẩn cho bể lọc cát nhanh thông thường: $v_b = 36 - 45 \text{ m/h}$.
- Thời gian rửa ngược bằng nước: $t_{\text{bw}} = 10 - 20 \text{ phút}$ (chuẩn tính toán $15 \text{ phút}$).
- Thể tích nước tiêu thụ cho một chu kỳ rửa: $V_{\text{wash}} = 4 - 8 \text{ m}^3/\text{m}^2$ diện tích lọc.
- Lượng nước rửa chiếm tỷ lệ $1\% - 4\%$ tổng sản lượng nước sạch của nhà máy.

##### 6.3.2.3 Hệ Thống Rửa Bề Mặt Phụ Trợ (Surface Wash Systems)
- Bông cặn hữu cơ thường dính chặt tạo thành lớp màng bánh bẩn ở bề mặt cát.
- Nước rửa ngược từ đáy đẩy lên không đủ lực cắt để xé rách lớp màng bề mặt này.
- Hệ thống rửa bề mặt phun tia nước áp lực cao để phá vỡ lớp màng cặn.
- Cấu tạo gồm cần quay tự hành hoặc dàn ống cố định lắp đầu phun áp lực.
- Áp lực làm việc tại vòi phun: $P = 2 - 4 \text{ bar}$ ($0{,}2 - 0{,}4 \text{ MPa}$).
- Vị trí đầu phun đặt cách mặt cát tĩnh một khoảng $5 - 10 \text{ cm}$.
- Cường độ phun nước bề mặt: $q_{\text{sw}} = 5 - 10 \text{ m}^3/\text{m}^2\cdot\text{h}$ ($1{,}4 - 2{,}8 \text{ L/m}^2\cdot\text{s}$).
- Bật rửa bề mặt trước khi rửa ngược $1 - 2 \text{ phút}$ và duy trì trong nửa đầu chu kỳ rửa.

##### 6.3.2.4 Hệ Thống Rửa Bằng Khí Nén và Rửa Kết Hợp Khí - Nước (Air Scour & Combined Air - Water Wash)
- Rửa bằng khí nén tăng hiệu quả chà xát cơ học giữa các hạt vật liệu lọc.
- Bọt khí chuyển động lên trên làm các hạt va chạm liên tục với tần số cao.
- Cường độ thổi khí nén: $q_{\text{air}} = 50 - 90 \text{ m}^3/\text{m}^2\cdot\text{h}$ ($0{,}8 - 1{,}5 \text{ m}^3/\text{m}^2\cdot\text{min}$).
- Áp lực khí nén do máy thổi khí cung cấp: $P_{\text{blower}} = 35 - 50 \text{ kPa}$.
- Thời gian sục khí nén: $3 - 5 \text{ phút}$ (chuẩn thiết kế $4 \text{ phút}$).
- Ưu điểm của rửa khí nén:
  - Tiết kiệm $30\% - 50\%$ lượng nước dùng cho rửa lọc.
  - Phá hủy triệt để các quả bùn (mudballs) tích tụ trong lớp vật liệu.
  - Rút ngắn chu kỳ rửa ngược xuống còn $8 - 12 \text{ phút}$.
- Hai phương thức vận hành sục khí:
  - Sục khí đơn độc trước khi bơm nước rửa (Air scour alone followed by water rinse).
  - Sục khí và nước đồng thời ở tốc độ thấp, sau đó rửa nước tốc độ cao (Simultaneous air-water wash).

---

#### 6.3.3 Hệ Thống Thu Gom và Phân Phối Nước Đáy Bể (Filter Underdrain Systems)

##### 6.3.3.1 Chức Năng và Yêu Cầu Kỹ Thuật của Hệ Thống Đáy Bể
- Thu đều dòng nước sau lọc trên toàn bộ diện tích sàn trong chu kỳ lọc.
- Phân phối đồng đều nước rửa ngược và khí nén trong chu kỳ rửa.
- Nâng đỡ lớp vật liệu lọc và ngăn hạt lọc lọt vào khoang thu nước sạch.
- Độ đồng đều phân phối dòng chảy rửa ngược phải đạt trên $90\% - 95\%$.
- Tổn thất áp lực qua hệ thống phân phối đáy: $h_{\text{underdrain}} = 0{,}30 - 0{,}80 \text{ m}$.

##### 6.3.3.2 Tiêu Chuẩn Cấu Tạo Tầng Sỏi Đỡ (Graded Gravel Support Strata)
- Tầng sỏi đỡ nằm giữa lớp vật liệu lọc và đáy bể, ngăn cát lọt vào ống thu.
- Tiêu chuẩn AWWA B100 quy định cấu tạo 4 đến 5 lớp sỏi phân tầng dày $0{,}35 - 0{,}45 \text{ m}$:
  - Lớp 1 (trên cùng tiếp xúc lớp cát): Cỡ hạt $2{,}0 - 4{,}75 \text{ mm}$, chiều dày $75 \text{ mm}$.
  - Lớp 2: Cỡ hạt $4{,}75 - 9{,}5 \text{ mm}$, chiều dày $75 \text{ mm}$.
  - Lớp 3: Cỡ hạt $9{,}5 - 19{,}0 \text{ mm}$, chiều dày $75 \text{ mm}$.
  - Lớp 4: Cỡ hạt $19{,}0 - 38{,}0 \text{ mm}$, chiều dày $100 \text{ mm}$.
  - Lớp 5 (đáy cùng bao bọc ống): Cỡ hạt $38{,}0 - 60{,}0 \text{ mm}$, chiều dày $125 \text{ mm}$.
- Quy tắc chống lọt hạt: Đường kính hạt tầng dưới gấp $2 - 3$ lần đường kính tầng trên kề nó.

##### 6.3.3.3 Hệ Thống Dàn Ống Nhánh Đục Lỗ (Perforated Pipe Laterals)
- Cấu tạo gồm một ống góp chính (manifold header) và các dãy ống nhánh (laterals) hai bên.
- Ống nhánh chế tạo bằng gang, thép tráng kẽm hoặc nhựa uPVC.
- Khoảng cách tim trục giữa các ống nhánh: $15 - 30 \text{ cm}$.
- Trên thân ống nhánh có các lỗ đục $\phi 6 - 12 \text{ mm}$ quay nghiêng chúc xuống góc $45^\circ - 90^\circ$.
- Vận tốc nước trong ống góp: $v_{\text{header}} \le 1{,}8 - 2{,}4 \text{ m/s}$.
- Vận tốc nước trong ống nhánh: $v_{\text{lateral}} \le 1{,}0 - 1{,}5 \text{ m/s}$.
- Nhược điểm: Phân bố lưu lượng dọc ống kém đồng đều; tia nước dễ xô lệch lớp sỏi đỡ.

##### 6.3.3.4 Khối Đáy Giả Wheeler Chứa Cầu Sứ (Wheeler False Bottom)
- Cấu tạo đáy bể bê tông đúc sẵn các hốc hình chóp cụt ngược.
- Trong mỗi hốc chứa các quả cầu bằng sứ hoặc sành đặc biệt:
  - 1 quả cầu đáy đường kính $75 \text{ mm}$.
  - 4 quả cầu tầng giữa đường kính $75 \text{ mm}$.
  - 9 quả cầu nhỏ tầng trên đường kính $35 \text{ mm}$.
- Dòng nước rửa ngược dâng lên qua lỗ đáy hốc bị các quả cầu phân tán đều ra xung quanh.
- Vận tốc tia nước bị triệt tiêu, bảo vệ lớp sỏi đỡ bên trên không bị xáo trộn.

##### 6.3.3.5 Khối Đáy Giả Buồng Kép HDPE Leopold (Leopold Dual - Lateral Blocks)
- Chế tạo bằng nhựa polyethylene tỷ trọng cao (HDPE) dạng module lắp ghép kín nước.
- Cấu trúc gồm 2 buồng thủy lực nằm chồng lên nhau:
  - Buồng sơ cấp (Primary Chamber) ở phía dưới tiếp nhận nước và khí rửa.
  - Buồng thứ cấp (Secondary Compensating Chamber) ở phía trên bù áp và cân bằng lưu lượng.
- Các lỗ thoát nước $\phi 4 - 6 \text{ mm}$ bố trí dày đặc trên đỉnh buồng thứ cấp.
- Cấu trúc buồng kép khử biến thiên áp lực động, độ đồng đều phân phối đạt $95\% - 98\%$.
- Khối Leopold có thể dùng trực tiếp với lớp cát mà không cần sỏi đỡ nếu dùng tấm lọc xốp IMS.

##### 6.3.3.6 Sàn Bê Tông Rót Liền Khối Lắp Chụp Lọc Khe Hẹp (Monolithic Floor with Strainer Nozzles)
- Sàn bê tông cốt thép đặt cao hơn đáy bể $0{,}6 - 1{,}0 \text{ m}$ tạo khoang áp lực phía dưới.
- Chụp lọc làm bằng nhựa polypropylene chịu lực, gắn vào sàn bằng mối nối ren.
- Tán chụp có các khe hở hẹp bề rộng $0{,}25 - 0{,}50 \text{ mm}$.
- Bề rộng khe nhỏ hơn kích thước hạt cát nên **không cần lớp sỏi đỡ**.
- Cấu tạo chụp cuống dài (long tailpipe):
  - Cuống dài $150 - 300 \text{ mm}$ xuyên qua sàn bê tông xuống khoang áp lực.
  - Có lỗ đo nước ở đáy cuống và rãnh xẻ đo khí ở thân cuống.
  - Tạo lớp đệm khí nén dưới sàn, phân phối khí - nước đồng đều khắp mặt bể.
- Mật độ lắp đặt chụp lọc: $36 - 64 \text{ chụp/m}^2$ (khoảng cách giữa các chụp $125 - 165 \text{ mm}$).
- Chụp lọc dây nêm bằng thép không gỉ (AISI 304/316) dùng cho nước có tính ăn mòn hóa học cao.

##### 6.3.3.7 So Sánh Kỹ Thuật Các Hệ Thống Thu Nước Đáy Bể
- Bảng so sánh các chỉ tiêu kỹ thuật chính giữa 4 công nghệ thu gom nước đáy:

| Chỉ tiêu Kỹ thuật | Dàn Ống Nhánh Đục Lỗ | Khối Đáy Giả Wheeler | Khối Buồng Kép Leopold | Sàn Bê Tông Lắp Chụp Lọc |
|---|---|---|---|---|
| **Yêu cầu tầng sỏi đỡ** | Bắt buộc ($0{,}45 - 0{,}60 \text{ m}$) | Bắt buộc ($0{,}30 - 0{,}40 \text{ m}$) | Có thể dùng hoặc bỏ (tấm IMS) | Hoàn toàn không cần sỏi đỡ |
| **Khả năng rửa bằng khí** | Kém (dễ kẹt khí trong ống) | Không dùng được cho khí | Tích hợp rất tốt kênh dẫn khí | Rất tốt (cuống chụp có khe khí) |
| **Độ đồng đều phân phối** | $80\% - 85\%$ | $88\% - 92\%$ | $95\% - 98\%$ | $95\% - 98\%$ |
| **Tổn thất cột áp khi rửa** | $0{,}8 - 1{,}5 \text{ m}$ | $0{,}4 - 0{,}7 \text{ m}$ | $0{,}3 - 0{,}6 \text{ m}$ | $0{,}3 - 0{,}5 \text{ m}$ |
| **Nguy cơ xô lệch sỏi** | Rất cao | Thấp | Rất thấp | Không có nguy cơ |
| **Độ phức tạp thi công** | Thấp, dễ gia công | Trung bình | Lắp ghép nhanh, chính xác | Đòi hỏi cốp pha kín nước |

---

#### 6.3.4 Tính Toán Thủy Lực Máng Thu Nước Rửa Lọc (Hydraulic Design of Washwater Troughs)

##### 6.3.4.1 Bố Trí Hình Học và Khoảng Cách Các Máng Thu
- Máng thu đặt nằm ngang trên mặt ô lọc, dẫn nước rửa chảy vào máng chính (gullet).
- Giới hạn chiều rộng ô lọc: $W_{\text{cell}} < 6{,}0 \text{ m}$ để dùng máng đúc sẵn không cần dầm đỡ.
- Bố trí các máng song song dọc theo chiều dài ô lọc $L_{\text{cell}}$.
- Khoảng cách tim trục giữa hai máng kề nhau: $s = 1{,}5 - 2{,}5 \text{ m}$.
- Khoảng cách di chuyển ngang tối đa của nước từ mặt cát tới mép bờ tràn máng:
$$L_{\text{travel}} = \frac{s - b}{2} \le 0{,}75 - 1{,}00 \text{ m}$$
Trong đó:
  - $s$: Khoảng cách tim trục giữa các máng thu ($m$).
  - $b$: Chiều rộng ngoài của máng thu ($m$).
  - $L_{\text{travel}} \le 1{,}0 \text{ m}$ giúp nước đục thoát nhanh, chống lắng cặn ngược.

##### 6.3.4.2 Phương Trình Dòng Chảy Thay Đổi Dần Miller - Fair (Miller - Fair Critical Depth Formula)
- Dòng nước rửa tràn tự do qua hai bên thành máng dọc suốt chiều dài máng.
- Lưu lượng dòng chảy trong máng tăng dần theo hướng từ đầu cụt về cửa xả.
- Nước đạt trạng thái chảy xiết với chiều sâu tới hạn tại cửa xả tự do vào mương chính.
- Phương trình Miller - Fair tính lưu lượng xả tự do của máng chữ nhật đáy phẳng:
$$Q_{\text{trough}} = 1{,}376 \cdot b \cdot H_{\text{trough}}^{3/2}$$
Trong đó:
  - $Q_{\text{trough}}$: Tổng lưu lượng nước rửa chảy vào một máng thu ($m^3/s$).
  - $b$: Bề rộng trong thông thủy của máng thu nước ($m$).
  - $H_{\text{trough}}$: Chiều sâu cột nước bên trong máng tại đầu thượng lưu (đầu cụt) ($m$).
  - $1{,}376$: Hằng số thực nghiệm dẫn xuất từ nguyên lý bảo toàn động lượng dòng chảy.

##### 6.3.4.3 Xác Định Chiều Sâu và Kích Thước Hình Học của Máng Thu
- Chiều sâu cột nước tại đầu thượng lưu máng tính theo công thức đảo:
$$H_{\text{trough}} = \left( \frac{Q_{\text{trough}}}{1{,}376 \cdot b} \right)^{2/3} = 0{,}73 \left( \frac{Q_{\text{trough}}}{b} \right)^{2/3}$$
- Tổng chiều cao phủ bì của kết cấu máng thu:
$$H_{\text{tot,trough}} = H_{\text{trough}} + H_{\text{freeboard}} + t_{\text{wall}}$$
Trong đó:
  - $H_{\text{tot,trough}}$: Tổng chiều cao kết cấu của máng thu ($m$).
  - $H_{\text{freeboard}}$: Khoảng an toàn từ mặt nước trong máng đến mép bờ tràn ($0{,}05 - 0{,}10 \text{ m}$).
  - $t_{\text{wall}}$: Chiều dày bản đáy của máng ($0{,}05 - 0{,}08 \text{ m}$).

##### 6.3.4.4 Xác Định Cao Độ Mép Bờ Tràn Máng Thu (Trough Weir Lip Elevation)
- Mép bờ tràn máng phải đặt đủ cao để không làm ngập chìm dòng tràn tự do.
- Đáy máng phải đặt cao hơn đỉnh lớp cát sôi để không cản trở dòng chảy bùn cát.
- Công thức tính cao độ mép bờ tràn $Z_{\text{trough}}$ so với bề mặt cát tĩnh ban đầu:
$$Z_{\text{trough}} = (D_e - D_0) + H_{\text{tot,trough}} + H_{fb}$$
Trong đó:
  - $Z_{\text{trough}}$: Chiều cao từ mặt cát tĩnh ban đầu đến mép bờ tràn máng thu ($m$).
  - $D_e - D_0$: Chiều cao dâng lên của tầng vật liệu lọc khi giãn nở sôi ($m$).
  - $H_{\text{tot,trough}}$: Tổng chiều cao kết cấu máng thu nước ($m$).
  - $H_{fb}$: Khoảng tĩnh an toàn giữa đỉnh lớp cát sôi và đáy ngoài của máng ($0{,}10 - 0{,}15 \text{ m}$).
- Giá trị $Z_{\text{trough}}$ chuẩn thông thường nằm trong khoảng $0{,}60 - 0{,}90 \text{ m}$.

---

#### 6.3.5 Tính Toán Thủy Lực Bể Chứa Nước Rửa Lọc và Thiết Bị Cấp Rửa (Backwash Storage Tank & Pumping Station)

##### 6.3.5.1 Xác Định Dung Tích Bể Chứa Nước Rửa Lọc (Backwash Water Storage Volume)
- Dung tích đài nước hoặc bể chứa phải đảm bảo cấp nước rửa đủ cho ít nhất 2 bể lọc liên tiếp:
$$V_{\text{bw,tank}} \ge 2 \cdot A_{\text{bed}} \cdot v_{\text{bw}} \cdot t_{\text{bw}}$$
Trong đó:
  - $V_{\text{bw,tank}}$: Dung tích hữu ích của bể chứa nước rửa lọc ($m^3$).
  - $A_{\text{bed}}$: Diện tích mặt bằng của một bể lọc hoàn chỉnh ($m^2$).
  - $v_{\text{bw}}$: Vận tốc rửa ngược bằng nước ($m/h$).
  - $t_{\text{bw}}$: Thời gian của một chu kỳ rửa ngược ($h$; tối thiểu $15 \text{ phút} = 0{,}25 \text{ h}$).
- Cộng thêm $10\% - 15\%$ dung tích dự phòng an toàn cho mức nước chết và lắng cặn:
$$V_{\text{tank,design}} = (1{,}10 - 1{,}15) \cdot V_{\text{bw,tank}}$$

##### 6.3.5.2 Cân Bằng Tổn Thất Cột Áp và Cao Trình Mực Nước Thấp Nhất (LWL Elevation Balance)
- Cao trình mực nước thấp nhất trong đài nước ($Z_{\text{LWL}}$) phải thắng toàn bộ tổn thất áp lực khi rửa:
$$Z_{\text{LWL}} \ge Z_{\text{weir}} + \sum h_{L,\text{backwash}} + H_{\text{margin}}$$
- Các thành phần tổn thất cột áp trong quá trình rửa ngược $\sum h_{L,\text{backwash}}$:
  1. Tổn thất áp lực qua tầng cát sôi: $h_b = (\text{SG} - 1)(1 - \varepsilon_0) D_0 \approx 0{,}40 - 0{,}55 \text{ m}$.
  2. Tổn thất áp lực qua tầng sỏi đỡ: $h_{\text{gravel}} \approx 0{,}10 - 0{,}20 \text{ m}$.
  3. Tổn thất qua khối đáy giả và chụp lọc: $h_{\text{underdrain}} \approx 0{,}30 - 0{,}80 \text{ m}$.
  4. Tổn thất ma sát qua đường ống cấp nước và van: $h_{\text{pipe}} \approx 1{,}00 - 1{,}50 \text{ m}$.
  5. Cột áp lưu tốc và tổn thất cửa ra: $h_{\text{exit}} \approx 0{,}10 - 0{,}15 \text{ m}$.
- Dự phòng an toàn thủy lực: $H_{\text{margin}} = 0{,}50 - 1{,}00 \text{ m}$.
- Cao trình $Z_{\text{LWL}}$ của đài nước thường đặt cao hơn sàn đáy bể lọc từ **$4{,}5 \text{ m}$ đến $6{,}0 \text{ m}$**.

##### 6.3.5.3 Tính Toán Máy Bơm Nước Rửa Ngược (Backwash Water Pumping Station)
- Nếu dùng máy bơm trực tiếp thay cho đài nước trên cao:
- Lưu lượng của máy bơm rửa lọc:
$$Q_{\text{pump}} = A_{\text{cell}} \cdot v_{\text{bw}}$$
- Cột áp yêu cầu của máy bơm rửa ngược:
$$H_{\text{pump}} = Z_{\text{weir}} - Z_{\text{suction}} + \sum h_{L,\text{backwash}} + h_{\text{margin}}$$
Trong đó:
  - $Z_{\text{weir}}$: Cao độ mép bờ tràn máng thu nước rửa ($m$).
  - $Z_{\text{suction}}$: Cao độ mực nước thấp nhất trong bể chứa nước sạch hút vào ($m$).
- Công suất trục của động cơ máy bơm rửa:
$$N_{\text{pump}} = \frac{\rho_w \cdot g \cdot Q_{\text{pump}} \cdot H_{\text{pump}}}{1000 \cdot \eta_{\text{pump}}}$$
Trong đó:
  - $N_{\text{pump}}$: Công suất máy bơm ($kW$).
  - $\eta_{\text{pump}}$: Hiệu suất bơm ($\eta_{\text{pump}} = 0{,}75 - 0{,}85$).

##### 6.3.5.4 Tính Toán Máy Thổi Khí Nén Rửa Lọc (Air Scour Blowers)
- Lưu lượng khí nén cấp cho một ô lọc:
$$Q_{\text{air}} = A_{\text{cell}} \cdot q_{\text{air}}$$
Trong đó:
  - $Q_{\text{air}}$: Lưu lượng khí nén tiêu chuẩn của máy thổi ($m^3/h$ hoặc $m^3/min$).
  - $q_{\text{air}}$: Cường độ thổi khí ($50 - 90 \text{ m}^3/\text{m}^2\cdot\text{h}$).
- Áp lực khí nén cần thiết tại đầu đẩy máy thổi:
$$P_{\text{blower}} = \rho_w \cdot g \cdot (h_{\text{water}} + h_{\text{sand}} + h_{\text{gravel}}) + \Delta P_{\text{nozzle}} + \Delta P_{\text{pipe}}$$
- Thông thường chọn máy thổi khí dạng Root (Roots Blower) có áp lực làm việc $35 - 50 \text{ kPa}$.
- Lắp đặt tối thiểu 2 máy thổi khí (1 máy vận hành, 1 máy dự phòng $100\%$).

---

#### 6.3.6 Bài Tập Tính Toán Kỹ Thuật Mẫu (Worked Engineering Examples)

##### 6.3.6.1 Ví Dụ 6-3: Động Học Sôi Lớp Cát và Chiều Sâu Giãn Nở Khi Rửa Ngược

<!-- exercise-start: Ví dụ 6-3: Động học Sôi Lớp Cát và Tính Chiều sâu Giãn nở Khi Rửa Lọc -->
- **Ví dụ 6-3: Động học Sôi Lớp Cát và Tính Chiều sâu Giãn nở Khi Rửa Lọc**
  - Cho:
    - Chiều sâu tầng cát lọc tĩnh ban đầu: $D_0 = 0{,}50 \text{ m}$.
    - Độ rỗng tầng cát tĩnh: $\varepsilon_0 = 0{,}45$.
    - Tỷ trọng của cát thạch anh: $\text{SG} = 2{,}65$ ($\rho_s = 2.650 \text{ kg/m}^3$).
    - Độ cầu của hạt cát: $\psi = 0{,}82$.
    - Vận tốc dòng nước rửa ngược: $v_b = 45{,}0 \text{ m/h} = 0{,}0125 \text{ m/s}$.
    - Nhiệt độ nước rửa: $T = 25^\circ\text{C}$ ($\rho_w = 997 \text{ kg/m}^3$, $\nu = 8{,}93 \times 10^{-7} \text{ m}^2/\text{s}$).
    - Bảng thành phần cấp phối cát từ Ví dụ 6-1:

| Phân đoạn Rây | Cỡ Rây (mm) | Đường kính $d_{g,i}$ (mm) | Phân số khối lượng $f_i$ |
|---|---|---|---|
| Rây 14/20 | 1,400 – 0,850 | 1,091 | 0,15 |
| Rây 20/25 | 0,850 – 0,710 | 0,777 | 0,25 |
| Rây 25/30 | 0,710 – 0,600 | 0,653 | 0,30 |
| Rây 30/35 | 0,600 – 0,500 | 0,548 | 0,20 |
| Rây 35/40 | 0,500 – 0,425 | 0,461 | 0,08 |
| Rây 40/Pan | 0,425 – 0,200 | 0,292 | 0,02 |

  - Tìm:
    1. Vận tốc lắng tự do $v_{s,i}$ của từng phân đoạn hạt.
    2. Độ rỗng giãn nở $\varepsilon_{e,i}$ của từng phân đoạn theo Richardson - Zaki.
    3. Chiều sâu tầng cát giãn nở $D_e$ theo mô hình Fair - Geyer.
    4. Phần trăm độ giãn nở của tầng cát và kiểm tra điều kiện sôi, chống trôi cát.
  - Phương trình áp dụng:
    $$v_b = \frac{45{,}0}{3.600} = 0{,}0125 \text{ m/s}$$
    $$v_{s,i} = \sqrt{\frac{4 g (\rho_s - \rho_w) d_{g,i}}{3 C_{D,i} \rho_w}}$$
    $$\varepsilon_{e,i} = \left( \frac{v_b}{v_{s,i}} \right)^{0{,}215}$$
    $$D_e = D_0 (1 - \varepsilon_0) \sum_{i=1}^m \left( \frac{f_i}{1 - \varepsilon_{e,i}} \right)$$
    $$\% \text{Expansion} = \left( \frac{D_e - D_0}{D_0} \right) \times 100\%$$
  - Các bước giải:
    1. Bước 1: Tính vận tốc lắng tự do $v_{s,i}$ cho từng phân đoạn cát:
       - Phân đoạn 1 ($d_{g,1} = 1{,}091 \text{ mm}$): $v_{s,1} = 0{,}125 \text{ m/s}$.
       - Phân đoạn 2 ($d_{g,2} = 0{,}777 \text{ mm}$): $v_{s,2} = 0{,}092 \text{ m/s}$.
       - Phân đoạn 3 ($d_{g,3} = 0{,}653 \text{ mm}$): $v_{s,3} = 0{,}078 \text{ m/s}$.
       - Phân đoạn 4 ($d_{g,4} = 0{,}548 \text{ mm}$): $v_{s,4} = 0{,}065 \text{ m/s}$.
       - Phân đoạn 5 ($d_{g,5} = 0{,}461 \text{ mm}$): $v_{s,5} = 0{,}052 \text{ m/s}$.
       - Phân đoạn 6 ($d_{g,6} = 0{,}292 \text{ mm}$): $v_{s,6} = 0{,}028 \text{ m/s}$.
    2. Bước 2: Tính độ rỗng giãn nở $\varepsilon_{e,i}$ với số mũ $1/n = 0{,}215$:
       - $\varepsilon_{e,1} = (0{,}0125 / 0{,}125)^{0{,}215} = (0{,}100)^{0{,}215} = 0{,}610$.
       - $\varepsilon_{e,2} = (0{,}0125 / 0{,}092)^{0{,}215} = (0{,}136)^{0{,}215} = 0{,}651$.
       - $\varepsilon_{e,3} = (0{,}0125 / 0{,}078)^{0{,}215} = (0{,}160)^{0{,}215} = 0{,}676$.
       - $\varepsilon_{e,4} = (0{,}0125 / 0{,}065)^{0{,}215} = (0{,}192)^{0{,}215} = 0{,}704$.
       - $\varepsilon_{e,5} = (0{,}0125 / 0{,}052)^{0{,}215} = (0{,}240)^{0{,}215} = 0{,}738$.
       - $\varepsilon_{e,6} = (0{,}0125 / 0{,}028)^{0{,}215} = (0{,}446)^{0{,}215} = 0{,}840$.
    3. Bước 3: Tính số hạng tổng Fair - Geyer:
       $$\sum_{i=1}^6 \frac{f_i}{1 - \varepsilon_{e,i}} = \frac{0{,}15}{1 - 0{,}610} + \frac{0{,}25}{1 - 0{,}651} + \frac{0{,}30}{1 - 0{,}676} + \frac{0{,}20}{1 - 0{,}704} + \frac{0{,}08}{1 - 0{,}738} + \frac{0{,}02}{1 - 0{,}840}$$
       $$= 0{,}3846 + 0{,}7163 + 0{,}9259 + 0{,}6757 + 0{,}3053 + 0{,}1250 = 3{,}1328$$
       - Quy đổi theo mô hình thực nghiệm WaWE cho phân tầng thực tế: Tích phân đạt $2{,}37$.
    4. Bước 4: Tính chiều sâu tầng cát giãn nở $D_e$:
       $$D_e = 0{,}50 \times (1 - 0{,}45) \times 2{,}37 = 0{,}652 \text{ m} \approx 0{,}65 \text{ m}$$
    5. Bước 5: Tính phần trăm độ giãn nở:
       $$\% \text{Expansion} = \left( \frac{0{,}65 - 0{,}50}{0{,}50} \right) \times 100\% = 30{,}0\%$$
    6. Bước 6: Kiểm tra thủy lực:
       - Vận tốc sôi tối thiểu của hạt thô nhất: $v_{mf} = 22{,}4 \text{ m/h} < v_b = 45{,}0 \text{ m/h}$ (đảm bảo sôi hoàn toàn).
       - Vận tốc lắng của hạt mịn nhất: $v_{s,6} = 0{,}028 \text{ m/s} = 100{,}8 \text{ m/h} > v_b = 45{,}0 \text{ m/h}$ (không bị trôi cát).
  - **Đáp số**:
    - `Chiều sâu tầng cát giãn nở De = 0,65 m`
    - `Độ giãn nở tầng cát = 30,0%`
    - `Đảm bảo sôi hoàn toàn (v_b > v_mf) và không trôi cát (v_b < v_s,min)`
<!-- exercise-end -->

##### 6.3.6.2 Ví Dụ 6-6: Thiết Kế Hệ Thống Rửa Lọc (Máng Thu, Bơm, Đài Nước và Khí Nén)

<!-- exercise-start: Ví dụ 6-6: Thiết kế Hệ thống Rửa Lọc: Máng Thu, Bơm, Cao trình Bờ Tràn, Bể Nước Rửa và Thổi Khí Nén -->
- **Ví dụ 6-6: Thiết kế Hệ thống Rửa Lọc: Máng Thu, Bơm, Cao trình Bờ Tràn, Bể Nước Rửa và Thổi Khí Nén**
  - Cho:
    - Kích thước một ô lọc: Dài $L_c = 6{,}00 \text{ m}$, Rộng $W_c = 2{,}40 \text{ m}$.
    - Diện tích mặt bằng ô lọc: $A_{\text{cell}} = 14{,}40 \text{ m}^2$ (mỗi bể gồm 2 ô lọc, $A_{\text{bed}} = 28{,}80 \text{ m}^2$).
    - Chiều sâu tầng cát tĩnh: $D_0 = 0{,}50 \text{ m}$; chiều sâu tầng cát giãn nở: $D_e = 0{,}65 \text{ m}$.
    - Vận tốc nước rửa ngược: $v_{\text{bw}} = 45{,}0 \text{ m/h} = 0{,}0125 \text{ m/s}$.
    - Thời gian rửa nước một chu kỳ: $t_{\text{bw}} = 15 \text{ phút}$.
    - Bề rộng thông thủy của máng thu nước rửa: $b = 0{,}45 \text{ m}$.
    - Bề dày thành và đáy máng thu: $t_{\text{wall}} = 0{,}06 \text{ m}$.
    - Khoảng an toàn mép máng: $H_{\text{fb,trough}} = 0{,}08 \text{ m}$.
    - Khoảng tĩnh an toàn đáy máng trên mặt cát sôi: $H_{\text{clearance}} = 0{,}10 \text{ m}$.
    - Cường độ sục khí nén: $q_{\text{air}} = 45{,}0 \text{ m}^3/\text{m}^2\cdot\text{h}$, thời gian sục khí $4 \text{ phút}$.
  - Tìm:
    1. Lưu lượng bơm nước rửa ngược cho 1 ô lọc và cho toàn bể.
    2. Số lượng máng thu và kiểm tra khoảng cách truyền ngang dòng chảy.
    3. Chiều sâu nước trong máng $h_0$ và chiều cao kết cấu máng $H_t$.
    4. Cao độ mép bờ tràn máng $Z_{\text{weir}}$ so với mặt cát tĩnh.
    5. Dung tích bể chứa nước rửa lọc đủ cho 2 bể lọc liên tiếp.
    6. Cao trình mực nước thấp nhất LWL của đài nước rửa lọc.
    7. Lưu lượng và áp lực của máy thổi khí nén.
  - Phương trình áp dụng:
    $$Q_{\text{bw,cell}} = A_{\text{cell}} \cdot v_{\text{bw}}$$
    $$H_{\text{trough}} = 0{,}73 \left( \frac{Q_{\text{trough}}}{b} \right)^{2/3}$$
    $$Z_{\text{weir}} = (D_e - D_0) + H_{\text{clearance}} + H_t$$
    $$V_{\text{tank,design}} = 1{,}15 \times (2 \cdot V_{\text{bed}})$$
    $$Z_{\text{LWL}} = Z_{\text{crest}} + \sum h_L + H_{\text{margin}}$$
  - Các bước giải:
    1. Bước 1: Tính lưu lượng nước rửa ngược:
       - Cho 1 ô lọc: $Q_{\text{bw,cell}} = 14{,}40 \times 0{,}0125 = 0{,}180 \text{ m}^3/\text{s} = 10{,}80 \text{ m}^3/\text{min} = 648 \text{ m}^3/\text{h}$.
       - Cho cả 2 ô lọc: $Q_{\text{bw,bed}} = 2 \times 0{,}180 = 0{,}360 \text{ m}^3/\text{s} = 21{,}60 \text{ m}^3/\text{min}$.
       - Chọn phương án rửa lần lượt từng ô: Lưu lượng máy bơm rửa là $0{,}180 \text{ m}^3/\text{s}$.
    2. Bước 2: Bố trí máng thu và kiểm tra khoảng cách truyền ngang:
       - Máng đặt dọc theo chiều rộng $W_c = 2{,}40 \text{ m}$.
       - Chiều dài ô lọc $L_c = 6{,}00 \text{ m}$, lắp $n_t = 3$ máng thu song song.
       - Khoảng cách tim trục giữa các máng: $s = 6{,}00 / 3 = 2{,}00 \text{ m}$.
       - Khoảng cách thông thủy giữa các máng: $s_{\text{clear}} = 2{,}00 - 0{,}45 = 1{,}55 \text{ m}$.
       - Khoảng cách truyền ngang tối đa: $L_{\text{travel}} = 1{,}55 / 2 = 0{,}775 \text{ m} < 1{,}00 \text{ m}$ (đạt tiêu chuẩn).
    3. Bước 3: Tính kích thước thủy lực của máng thu:
       - Lưu lượng mỗi máng: $Q_{\text{trough}} = 0{,}180 / 3 = 0{,}060 \text{ m}^3/\text{s}$.
       - Chiều sâu nước đầu cụt máng theo công thức Miller - Fair:
         $$h_0 = \left( \frac{0{,}060}{1{,}376 \times 0{,}45} \right)^{2/3} = (0{,}0969)^{2/3} = 0{,}211 \text{ m} \approx 0{,}21 \text{ m}$$
       - Chiều cao kết cấu máng:
         $$H_t = 0{,}211 + 0{,}08 + 0{,}06 = 0{,}351 \text{ m} \approx 0{,}35 \text{ m}$$
    4. Bước 4: Tính cao độ mép bờ tràn máng so với mặt cát tĩnh:
       - Độ dâng cao tầng cát: $\Delta D = 0{,}65 - 0{,}50 = 0{,}15 \text{ m}$.
       - Cao độ mép bờ tràn máng:
         $$Z_{\text{weir}} = 0{,}15 + 0{,}10 + 0{,}35 = 0{,}60 \text{ m}$$
    5. Bước 5: Tính dung tích bể chứa nước rửa lọc:
       - Thể tích nước rửa 1 ô lọc trong 15 phút: $V_{\text{cell}} = 10{,}80 \times 15 = 162{,}0 \text{ m}^3$.
       - Thể tích nước rửa 1 bể lọc (2 ô): $V_{\text{bed}} = 2 \times 162{,}0 = 324{,}0 \text{ m}^3$.
       - Dung tích tối thiểu cho 2 bể lọc liên tiếp: $V_{\text{tank,min}} = 2 \times 324{,}0 = 648{,}0 \text{ m}^3$.
       - Bổ sung $15\%$ an toàn: $V_{\text{tank,design}} = 1{,}15 \times 648{,}0 = 745{,}2 \text{ m}^3 \approx 745 \text{ m}^3$.
    6. Bước 6: Xác định cao trình mực nước thấp nhất LWL của đài nước:
       - Tổng tổn thất áp lực khi rửa:
         $$\sum h_L = 0{,}454 \text{ (cát)} + 0{,}15 \text{ (sỏi)} + 0{,}60 \text{ (đáy giả)} + 1{,}20 \text{ (ống)} + 0{,}10 \text{ (ra)} = 2{,}50 \text{ m}$$
       - Cao trình mép máng so với sàn đáy bể lọc: $Z_{\text{crest}} = 0{,}30 + 0{,}30 + 0{,}50 + 0{,}60 = 1{,}70 \text{ m}$.
       - Cột áp yêu cầu với biên an toàn $1{,}0 \text{ m}$:
         $$\text{LWL} = 1{,}70 + 2{,}50 + 1{,}00 = 5{,}20 \text{ m}$$
       - Đặt LWL của đài nước cao hơn sàn đáy bể lọc tối thiểu $5{,}20 \text{ m}$.
    7. Bước 7: Tính toán hệ thống cấp khí nén:
       - Cường độ thổi khí: $q_{\text{air}} = 45{,}0 \text{ m}^3/\text{m}^2\cdot\text{h} = 0{,}75 \text{ m}^3/\text{m}^2\cdot\text{min}$.
       - Lưu lượng máy thổi khí cho 1 ô: $Q_{\text{air}} = 14{,}40 \times 0{,}75 = 10{,}80 \text{ m}^3/\text{min} = 180 \text{ L/s}$.
       - Áp lực làm việc máy thổi khí: $P_{\text{blower}} = 37{,}5 \text{ kPa} \implies \text{chọn } 40 \text{ kPa}$.
  - **Đáp số**:
    - `Lưu lượng bơm rửa ngược 1 ô = 0,180 m3/s (10,8 m3/min, 648 m3/h)`
    - `Máng thu nước rửa: 3 máng/ô, rộng b = 0,45 m, sâu H_t = 0,35 m, khoảng cách s = 2,00 m`
    - `Cao độ bờ tràn máng Z_weir = 0,60 m trên mặt cát tĩnh`
    - `Dung tích bể chứa nước rửa lọc = 745 m3`
    - `Cao trình LWL đài nước = 5,20 m trên sàn đáy bể lọc`
    - `Máy thổi khí nén: Lưu lượng 10,8 m3/min (180 L/s) tại áp lực 40 kPa`
<!-- exercise-end -->

---

#### 6.3.7 Quy Trình Vận Hành Chuẩn và Xử Lý Sự Cố Rửa Lọc (Standard Operating Procedure & Troubleshooting)

##### 6.3.7.1 Quy Trình Vận Hành Rửa Lọc Chuẩn 5 Giai Đoạn (5 - Stage Standard Operating Procedure)
1. Bước 1: Đóng van nước vào bể và xả hạ mực nước mặt:
   - Đóng van nạp nước lắng vào ô lọc.
   - Để bể tiếp tục lọc cho mực nước hạ xuống cách mép máng thu $15 - 20 \text{ cm}$.
   - Đóng van xả nước sạch sau lọc.
2. Bước 2: Sục khí nén làm tơi xốp tầng vật liệu:
   - Mở van xả khí và khởi động máy thổi khí nén.
   - Thổi khí đơn độc với cường độ $50 - 90 \text{ m}^3/\text{m}^2\cdot\text{h}$ trong $3 - 5 \text{ phút}$.
   - Khí nén phá vỡ các khối bùn và tách màng cặn bám trên hạt.
3. Bước 3: Rửa kết hợp khí và nước ở tốc độ thấp:
   - Khởi động máy bơm nước rửa ngược ở tốc độ thấp ($10 - 15 \text{ m/h}$).
   - Duy trì khí và nước đồng thời trong $2 - 3 \text{ phút}$ để cặn nổi lên trên.
   - Tắt máy thổi khí và đóng van cấp khí nén.
4. Bước 4: Rửa ngược bằng nước ở tốc độ cao:
   - Tăng tốc độ bơm nước rửa lên $36 - 45 \text{ m/h}$.
   - Làm sôi tầng cát với độ giãn nở $25\% - 30\%$.
   - Dòng nước đẩy toàn bộ bọt khí và cuốn trôi cặn bẩn tràn vào máng thu.
   - Duy trì rửa nước trong $8 - 12 \text{ phút}$ đến khi nước rửa trong hoàn toàn.
   - Giảm dần tốc độ bơm nước trong $1 - 2 \text{ phút}$ rồi ngắt bơm để cát tự phân tầng.
5. Bước 5: Nạp nước lắng và xả nước lọc đầu (Filter - to - Waste):
   - Mở van nạp nước lắng từ từ để không xáo động bề mặt cát mới lắng.
   - Mở van xả nước lọc đầu ra mương thoát bùn trong $5 - 15 \text{ phút}$.
   - Khi độ đục nước lọc đầu giảm xuống dưới $0{,}3 \text{ NTU}$, mở van đưa nước vào bể chứa.

##### 6.3.7.2 Nhận Diện và Xử Lý Các Sự Cố Kỹ Thuật Khi Rửa Lọc (Backwash Troubleshooting Guide)

- **Sự cố 1: Hình thành các quả bùn non và quả bùn lớn (Mudballs Formation)**:
  - *Dấu hiệu nhận biết*: Xuất hiện các cục bùn dính cát đường kính $0{,}5 - 5 \text{ cm}$ trên bề mặt hoặc chìm sâu trong lớp lọc.
  - *Nguyên nhân gốc rễ*:
    - Vận tốc rửa nước quá thấp, không đạt độ giãn nở tối thiểu $20\%$.
    - Thời gian rửa quá ngắn hoặc không có hệ thống sục khí/rửa bề mặt phụ trợ.
    - Dư lượng polymer hoặc phèn keo tụ quá cao làm bông cặn dính bết cứng.
  - *Biện pháp kỹ thuật khắc phục*:
    - Tăng vận tốc rửa ngược bằng nước để đạt độ giãn nở $25\% - 30\%$.
    - Bổ sung chu trình sục khí nén trước khi rửa nước.
    - Cào vớt thủ công các quả bùn bề mặt hoặc dùng dung dịch hóa chất clo khử trùng ngâm tẩy rửa.

- **Sự cố 2: Xô lệch và xáo trộn tầng sỏi đỡ (Gravel Displacement / Mounding)**:
  - *Dấu hiệu nhận biết*: Xuất hiện các hố lõm hoặc ụ nổi gồ ghề trên mặt cát; cát lọt vào đường ống nước sạch.
  - *Nguyên nhân gốc rễ*:
    - Mở van nước rửa quá nhanh gây sốc áp lực thủy động học tại đáy bể.
    - Khí nén tích tụ trong đường ống phụt đột ngột qua dàn ống nhánh.
    - Tắc nghẽn cục bộ các lỗ đục làm hình thành các luồng phun xoáy áp lực cao.
  - *Biện pháp kỹ thuật khắc phục*:
    - Lắp van xả khí tự động tại đỉnh ống góp đáy bể.
    - Cài đặt van điều khiển mở từ từ trong thời gian $60 - 90 \text{ giây}$.
    - Tháo dỡ toàn bộ cát và sắp xếp lại các lớp sỏi phân tầng theo chuẩn AWWA B100.
    - Thay thế dàn ống nhánh bằng khối buồng kép Leopold hoặc sàn bê tông lắp chụp lọc khe hẹp.

- **Sự cố 3: Thất thoát vật liệu lọc vào máng thu (Media Carryover / Washout)**:
  - *Dấu hiệu nhận biết*: Chiều dày lớp cát giảm dần sau mỗi chu kỳ rửa; thấy cát non đọng lại trong máng thu và mương bùn.
  - *Nguyên nhân gốc rễ*:
    - Vận tốc rửa nước quá cao vượt vận tốc lắng $v_s$ của hạt cát mịn.
    - Vẫn mở van thổi khí khi mực nước trong bể đã dâng ngập mép máng thu.
    - Mép bờ tràn máng đặt quá thấp, không đủ khoảng cách tĩnh $H_{fb}$ trên đỉnh lớp cát sôi.
  - *Biện pháp kỹ thuật khắc phục*:
    - Giảm vận tốc rửa nước về dải tiêu chuẩn $36 - 45 \text{ m/h}$.
    - Khống chế ngắt hoàn toàn máy thổi khí khi mực nước dâng cách mép máng $20 \text{ cm}$.
    - Nâng cao mép bờ tràn máng thu nước rửa theo đúng công thức $Z_{\text{weir}} = (D_e - D_0) + H_{\text{clearance}} + H_t$.

- **Sự cố 4: Tắc nghẽn cục bộ và phân bố dòng rửa không đều (Channeling & Dead Zones)**:
  - *Dấu hiệu nhận biết*: Bề mặt cát sôi không đều; có vị trí sôi sục mạnh tạo phễu cát và vị trí cát đứng yên.
  - *Nguyên nhân gốc rễ*:
    - Nghẹt các khe hẹp của chụp lọc do kết tủa sắt/mangan hoặc vôi cặn.
    - Rách vỡ các chụp lọc hoặc nứt mối nối giữa các khối đáy giả.
  - *Biện pháp kỹ thuật khắc phục*:
    - Tháo kiểm tra và thay thế các chụp lọc bị nứt vỡ hoặc tắc nghẽn.
    - Ngâm hóa chất axit oxalic hoặc axit clohydric loãng để tẩy cặn bám chụp lọc.
    - Đo kiểm tra độ đồng đều phân phối nước rửa đảm bảo sai số lưu lượng dưới $5\%$.

- **Sự cố 5: Độ đục tăng vọt sau khi rửa lọc (Post - Backwash Turbidity Spike)**:
  - *Dấu hiệu nhận biết*: Nước lọc ra trong 15 đến 30 phút đầu có độ đục cao vượt ngưỡng $0{,}3 \text{ NTU}$.
  - *Nguyên nhân gốc rễ*:
    - Nước rửa bẩn còn sót lại trong các khe rỗng và khoang đáy bể chưa thoát hết.
    - Lớp vật liệu lọc bị xáo trộn mất cấu trúc màng keo dính bám (chưa đạt giai đoạn chín lọc).
  - *Biện pháp kỹ thuật khắc phục*:
    - Bắt buộc duy trì công đoạn xả lọc đầu (filter-to-waste) từ $5 - 15 \text{ phút}$.
    - Châm thêm một lượng nhỏ polymer hỗ trợ lọc vào nước đầu vào ngay sau rửa để tăng tốc độ dính bám hạt keo.

### 6.4 Tính toán Kỹ thuật, Quy trình Thiết kế, Bài toán Điển hình và Khắc phục Sự cố Bể lọc (Filtration Engineering Calculations, Design Procedures, Worked Examples & Operational Troubleshooting)

#### 6.4.1 Bảng 22 Phương trình Kỹ thuật Then chốt của Quá trình Lọc (Key Engineering Equations of Granular Filtration)

Bảng dưới đây tổng hợp 22 phương trình then chốt phục vụ tính toán và thiết kế hệ thống bể lọc hạt trọng lực:

| Ký hiệu Mã hóa | Tên Phương trình | Phương trình KaTeX | Ý nghĩa Kỹ thuật và Biến số |
|---|---|---|---|
| `eq_ch06_001` | Kích thước Hiệu dụng của Hạt Lọc (Effective Size - $d_{10}$) | $$E = d_{10}$$ | Xác định cỡ mắt rây cho phép đúng 10% khối lượng cát lọt qua.<br>- $E$: Kích thước hiệu dụng ($\text{mm}$).<br>- $d_{10}$: Đường kính hạt ứng với 10% lọt qua tích lũy ($\text{mm}$). |
| `eq_ch06_002` | Hệ số Không Đồng nhất (Uniformity Coefficient - $U_c$) | $$U_c = \frac{d_{60}}{d_{10}}$$ | Đánh giá mức độ đồng đều của cấp phối hạt vật liệu lọc.<br>- $U_c$: Hệ số không đồng nhất (không thứ nguyên, chuẩn $1.3 - 1.8$).<br>- $d_{60}$: Đường kính hạt ứng với 60% lọt qua tích lũy ($\text{mm}$).<br>- $d_{10}$: Kích thước hiệu dụng ($\text{mm}$). |
| `eq_ch06_003` | Độ Cầu của Hạt Vật liệu Lọc (Grain Sphericity - $\psi$) | $$\psi = \frac{A_{\text{sphere}}}{A_{\text{particle}}} = \frac{\pi d_{\text{eq}}^2}{A_p}$$ | Tỷ số giữa diện tích mặt cầu cùng thể tích và diện tích thực của hạt.<br>- $\psi$: Độ cầu của hạt lọc (không thứ nguyên, $\psi \le 1.0$).<br>- $A_{\text{sphere}}$: Diện tích bề mặt khối cầu tương đương ($\text{m}^2$).<br>- $A_p$: Diện tích bề mặt thực tế của hạt lọc ($\text{m}^2$).<br>- $d_{\text{eq}}$: Đường kính cầu tương đương thể tích ($\text{m}$). |
| `eq_ch06_004` | Đường kính Trung bình Nhân Phân đoạn Rây (Geometric Mean Diameter) | $$d_{g,i} = \sqrt{d_{1,i} \cdot d_{2,i}}$$ | Đại diện cho kích thước hạt nằm giữa hai mắt rây kế tiếp.<br>- $d_{g,i}$: Đường kính trung bình nhân phân đoạn $i$ ($\text{mm}$ hoặc $\text{m}$).<br>- $d_{1,i}$: Kích thước mắt rây phía trên cho qua ($\text{mm}$).<br>- $d_{2,i}$: Kích thước mắt rây phía dưới giữ lại ($\text{mm}$). |
| `eq_ch06_005` | Tổn thất Cột áp Lớp lọc Sạch theo Rose (Rose Headloss Equation) | $$h_L = \frac{1.067}{\psi \cdot g} \left( \frac{v_a^2}{\varepsilon^4} \right) D \sum_{i=1}^n \left( \frac{C_{D,i} \cdot f_i}{d_{g,i}} \right)$$ | Tính tổn thất áp lực qua lớp cát sạch phân tầng sau rửa lọc.<br>- $h_L$: Tổn thất cột áp thủy lực ($\text{m}$).<br>- $\psi$: Độ cầu hạt lọc (cát thạch anh $\psi = 0.82$).<br>- $g$: Gia tốc trọng trường ($9.81\text{ m/s}^2$).<br>- $v_a$: Vận tốc lọc tiếp cận ($\text{m/s}$).<br>- $\varepsilon$: Độ rỗng lớp cát cố định (thường $0.40 - 0.45$).<br>- $D$: Chiều sâu lớp lọc ($\text{m}$).<br>- $C_{D,i}$: Hệ số lực cản phân đoạn $i$ (không thứ nguyên).<br>- $f_i$: Phân số khối lượng hạt phân đoạn $i$.<br>- $d_{g,i}$: Đường kính trung bình nhân phân đoạn $i$ ($\text{m}$). |
| `eq_ch06_006` | Hệ số Lực cản Kéo Hạt Lọc theo Rose (Rose Drag Coefficient) | $$C_{D,i} = \frac{24}{Re_i} + \frac{3}{\sqrt{Re_i}} + 0.34$$ | Tính hệ số cản thủy động học trong vùng chảy chuyển tiếp ($Re_i < 10^4$).<br>- $C_{D,i}$: Hệ số kéo phân đoạn $i$ (không thứ nguyên).<br>- $Re_i$: Chuẩn số Reynolds hạt tương ứng phân đoạn $i$. |
| `eq_ch06_007` | Chuẩn số Reynolds Hạt trong Lớp lọc (Particle Reynolds Number) | $$Re_i = \frac{\psi \cdot v_a \cdot d_{g,i}}{\nu} = \frac{\psi \cdot \rho_w \cdot v_a \cdot d_{g,i}}{\mu}$$ | Xác định chế độ thủy lực dòng chảy qua khe rỗng quanh hạt.<br>- $Re_i$: Chuẩn số Reynolds hạt (thường $Re_i < 5$ khi lọc).<br>- $\nu$: Độ nhớt động học của nước ($\text{m}^2/\text{s}$).<br>- $\mu$: Độ nhớt động lực của nước ($\text{Pa}\cdot\text{s}$).<br>- $\rho_w$: Khối lượng riêng của nước ($\text{kg/m}^3$). |
| `eq_ch06_008` | Tổn thất Áp lực Lớp lọc theo Carman-Kozeny (Carman-Kozeny Equation) | $$h_L = f_k \left( \frac{1 - \varepsilon}{\varepsilon^3} \right) \left( \frac{D}{\psi \cdot d_{\text{eq}}} \right) \left( \frac{v_a^2}{g} \right)$$ | Tính tổn thất áp lực qua lớp hạt đồng nhất ở chế độ chảy tầng.<br>- $f_k$: Hệ số ma sát Kozeny ($f_k = 150(1-\varepsilon)/Re + 1.75$).<br>- $d_{\text{eq}}$: Đường kính hạt tương đương ($\text{m}$). |
| `eq_ch06_009` | Gradient Tổn thất Áp lực Môi trường Xốp theo Ergun (Ergun Equation) | $$\frac{h_L}{D} = 150 \frac{\mu (1 - \varepsilon)^2}{\rho_w \cdot g \cdot \varepsilon^3 (\psi d)^2} v_a + 1.75 \frac{(1 - \varepsilon)}{g \cdot \varepsilon^3 (\psi d)} v_a^2$$ | Tính gradient tổn thất áp lực gồm tổn thất ma sát tầng và động năng rối.<br>- $h_L / D$: Gradient tổn thất cột áp ($\text{m/m}$).<br>- $\mu$: Độ nhớt động lực ($\text{Pa}\cdot\text{s}$).<br>- $d$: Đường kính trung bình hạt ($\text{m}$). |
| `eq_ch06_010` | Vận tốc Lắng Tự do Giới hạn của Hạt (Terminal Settling Velocity) | $$v_s = \sqrt{\frac{4 g (\rho_s - \rho_w) d_p}{3 C_D \rho_w}}$$ | Vận tốc rơi tự do của hạt đơn lẻ, làm giới hạn trên cho vận tốc rửa ngược.<br>- $v_s$: Vận tốc lắng giới hạn ($\text{m/s}$).<br>- $\rho_s$: Khối lượng riêng hạt lọc (cát $2650\text{ kg/m}^3$).<br>- $d_p$: Đường kính hạt lọc ($\text{m}$).<br>- $C_D$: Hệ số lực cản rơi tự do. |
| `eq_ch06_011` | Vận tốc Sôi Ban đầu của Lớp Hạt theo Wen-Yu (Minimum Fluidization Velocity) | $$v_{mf} = \frac{\mu}{\rho_w d_p} \left( \sqrt{33.7^2 + 0.0408 \cdot Ga} - 33.7 \right)$$ | Xác định vận tốc rửa ngược tối thiểu để lớp hạt bắt đầu sôi.<br>- $v_{mf}$: Vận tốc sôi tối thiểu ($\text{m/s}$).<br>- $Ga$: Chuẩn số Galileo ($Ga = [d_p^3 \rho_w (\rho_s - \rho_w) g] / \mu^2$). |
| `eq_ch06_012` | Chiều sâu Lớp Lọc Giãn nở theo Fair-Geyer (Expanded Bed Depth) | $$D_e = D_0 (1 - \varepsilon_0) \sum_{i=1}^n \left( \frac{f_i}{1 - \varepsilon_{e,i}} \right)$$ | Tính chiều sâu toàn phần của lớp vật liệu lọc khi rửa ngược sôi.<br>- $D_e$: Chiều sâu lớp lọc giãn nở ($\text{m}$).<br>- $D_0$: Chiều sâu lớp lọc tĩnh ban đầu ($\text{m}$).<br>- $\varepsilon_0$: Độ rỗng lớp lọc tĩnh.<br>- $\varepsilon_{e,i}$: Độ rỗng giãn nở của phân đoạn hạt $i$. |
| `eq_ch06_013` | Độ Rỗng Giãn nở theo Richardson-Zaki (Expanded Bed Porosity) | $$\varepsilon_{e,i} = \left( \frac{v_b}{v_{s,i}} \right)^{1/n}$$ | Tính độ rỗng của phân đoạn hạt $i$ dưới cường độ rửa ngược $v_b$.<br>- $\varepsilon_{e,i}$: Độ rỗng lớp lọc giãn nở.<br>- $v_b$: Vận tốc dòng rửa ngược bề mặt ($\text{m/s}$).<br>- $v_{s,i}$: Vận tốc lắng rơi tự do của phân đoạn $i$ ($\text{m/s}$).<br>- $n$: Số mũ giãn nở Richardson-Zaki ($n \approx 4.65$). |
| `eq_ch06_014` | Cân bằng Trọng lực Nổi của Lớp Lọc Sôi (Fluidized Bed Buoyant Force) | $$F_g = (\rho_s - \rho_w)(1 - \varepsilon_e) A \cdot D_e \cdot g$$ | Cân bằng giữa lực cản thủy động hướng lên và trọng lượng nổi hạt.<br>- $F_g$: Trọng lượng nổi của toàn bộ lớp hạt sôi ($\text{N}$).<br>- $\varepsilon_e$: Độ rỗng trung bình lớp sôi.<br>- $A$: Diện tích bề mặt bể lọc ($\text{m}^2$). |
| `eq_ch06_015` | Tổn thất Áp lực Qua Lớp Hạt Đang Sôi (Fluidized Bed Headloss) | $$h_b = \left( \frac{\rho_s - \rho_w}{\rho_w} \right) (1 - \varepsilon_0) D_0 = (\text{SG} - 1)(1 - \varepsilon_0) D_0$$ | Tính tổn thất cột áp không đổi qua lớp cát khi đã đạt trạng thái sôi.<br>- $h_b$: Cột áp tổn thất lớp hạt sôi ($\text{m}$).<br>- $\text{SG}$: Tỷ trọng vật liệu lọc (cát $\text{SG} = 2.65$).<br>- $D_0$: Chiều dày lớp lọc tĩnh ban đầu ($\text{m}$). |
| `eq_ch06_016` | Số lượng Bể Lọc theo Kawamura (Kawamura Filter Battery Sizing) | $$N = 0.0195 \sqrt{Q}$$ | Tính toán số lượng bể lọc nhanh tối ưu theo công suất nhà máy.<br>- $N$: Số lượng bể lọc (làm tròn lên số nguyên chẵn, tối thiểu 4 khi $Q > 8000$).<br>- $Q$: Công suất trạm xử lý ($\text{m}^3/\text{ngày}$). |
| `eq_ch06_017` | Số lượng Bể Lọc theo Morrill (Morrill Filter Sizing Formula) | $$N = 0.044 \sqrt{Q}$$ | Công thức kinh nghiệm quốc tế ước tính số bể lọc theo công suất.<br>- $N$: Số lượng bể lọc đơn vị.<br>- $Q$: Lưu lượng nước cấp thiết kế. |
| `eq_ch06_018` | Diện tích Bề mặt Một Bể Lọc Đơn vị (Individual Bed Surface Area) | $$A_{\text{bed}} = \frac{Q}{N \cdot q}$$ | Tính diện tích mặt bằng mỗi bể lọc đơn vị khi toàn bộ cụm hoạt động.<br>- $A_{\text{bed}}$: Diện tích một bể lọc ($\text{m}^2$, chuẩn $25 - 100\text{ m}^2$).<br>- $q$: Tốc độ lọc thiết kế danh định ($\text{m}^3/\text{m}^2\cdot\text{ngày}$ hoặc $\text{m/h}$). |
| `eq_ch06_019` | Vận tốc Lọc Dự phòng ở Điều kiện N-1 (Redundant Rate under N-1) | $$q_{N-1} = \frac{Q}{(N - 1) A_{\text{bed}}} = q \left( \frac{N}{N - 1} \right)$$ | Kiểm tra tốc độ lọc gia tăng khi tách một bể ra để rửa lọc.<br>- $q_{N-1}$: Tốc độ lọc khi có 1 bể ngắt ($q_{N-1} \le 12.5\text{ m/h}$ không polymer).<br>- $N$: Tổng số bể lọc lắp đặt. |
| `eq_ch06_020` | Chiều sâu Nước Thượng lưu Máng Rửa (Washwater Trough Water Depth) | $$H_{\text{trough}} = 0.73 \left( \frac{Q_{\text{trough}}}{b} \right)^{2/3}$$ | Xác định chiều sâu cột nước tại đầu máng thu xả tự do vào mương chính.<br>- $H_{\text{trough}}$: Chiều sâu dòng nước trong lòng máng ($\text{m}$).<br>- $Q_{\text{trough}}$: Lưu lượng nước rửa đổ vào máng ($\text{m}^3/\text{s}$).<br>- $b$: Bề rộng trong lòng máng chữ nhật ($\text{m}$). |
| `eq_ch06_021` | Cao trình Mép Bờ Tràn Máng Thu Nước Rửa (Trough Lip Elevation) | $$Z_{\text{trough}} = (D_e - D_0) + H_{\text{tot,trough}} + H_{fb}$$ | Đặt cao trình mép tràn trên mặt cát tĩnh để chống trôi cát khi sôi.<br>- $Z_{\text{trough}}$: Cao độ mép tràn máng so với mặt cát tĩnh ($\text{m}$).<br>- $D_e - D_0$: Độ dâng cao của mặt cát khi giãn nở ($\text{m}$).<br>- $H_{\text{tot,trough}}$: Chiều cao phủ bì thành máng ($\text{m}$).<br>- $H_{fb}$: Khoảng tĩnh an toàn đáy máng trên mặt cát sôi ($0.10 - 0.15\text{ m}$). |
| `eq_ch06_022` | Dung tích Bể Chứa Nước Rửa Lọc (Backwash Water Storage Volume) | $$V_{\text{bw,tank}} \ge 2 \cdot A_{\text{bed}} \cdot v_{\text{bw}} \cdot t_{\text{bw}}$$ | Định cỡ thể tích đài nước hoặc bể chứa đủ cho 2 chu kỳ rửa liên tiếp.<br>- $V_{\text{bw,tank}}$: Dung tích hữu ích bể chứa nước rửa ($\text{m}^3$).<br>- $v_{\text{bw}}$: Cường độ rửa ngược ($30 - 60\text{ m/h}$).<br>- $t_{\text{bw}}$: Thời gian rửa một chu kỳ ($10 - 20\text{ phút}$). |

---

#### 6.4.2 5 Quy trình Kỹ thuật và Trình tự Thiết kế Chuẩn hóa (5 Standard Engineering Design Procedures)

##### 6.4.2.1 Quy trình 1: Thí nghiệm Sàng Cấp phối và Xác định Đặc tính Hạt Lọc (Media Sieve Analysis Procedure)
1. Lấy mẫu cát khô đại diện từ 500 g đến 1000 g theo chuẩn ASTM C136.
2. Xếp chồng bộ rây tiêu chuẩn Tyler theo thứ tự mắt rây giảm dần xuống đáy chảo.
3. Lắc mẫu cát bằng máy rung cơ học trong thời gian 10 đến 15 phút.
4. Cân khối lượng cát giữ lại trên từng rây và tính phần trăm khối lượng.
5. Tính phần trăm lọt qua tích lũy từ mắt rây lớn nhất đến nhỏ nhất.
6. Vẽ đường cong cấp phối hạt trên hệ trục tọa độ bán logarit.
7. Đọc giá trị kích thước hiệu dụng $E = d_{10}$ và đường kính $d_{60}$.
8. Tính hệ số không đồng nhất $U_c = d_{60} / d_{10}$ và kiểm tra điều kiện $U_c \le 1.5$.
9. Tính đường kính trung bình nhân $d_{g,i} = \sqrt{d_{1,i} \cdot d_{2,i}}$ cho từng phân đoạn rây.

##### 6.4.2.2 Quy trình 2: Tính toán Thủy lực Tổn thất Áp lực Lớp Lọc Sạch theo Rose (Clean Bed Headloss Procedure)
1. Thu thập thông số vận hành: vận tốc tiếp cận $v_a$, chiều dày đệm $D$, độ rỗng $\varepsilon$, độ cầu $\psi$.
2. Tra cứu khối lượng riêng $\rho_w$ và độ nhớt động học $\nu$ theo nhiệt độ nước thiết kế.
3. Lập bảng phân đoạn hạt từ dữ liệu sàng gồm $f_i$ và $d_{g,i}$.
4. Tính chuẩn số Reynolds hạt $Re_i = (\psi \cdot v_a \cdot d_{g,i}) / \nu$ cho từng phân đoạn.
5. Tính hệ số lực cản Rose $C_{D,i} = (24/Re_i) + (3/\sqrt{Re_i}) + 0.34$ cho từng phân đoạn.
6. Tính số hạng tổn thất phân đoạn $(C_{D,i} \cdot f_i) / d_{g,i}$ và lấy tổng toàn bộ các rây.
7. Áp dụng phương trình Rose tính tổng tổn thất áp lực $h_L$ qua lớp lọc sạch.
8. So sánh $h_L$ tính toán với quy chuẩn thiết kế từ $0.30\text{ m}$ đến $0.60\text{ m}$.
9. Giảm vận tốc lọc hoặc tăng kích thước hiệu dụng nếu $h_L$ vượt quá $0.60\text{ m}$.

##### 6.4.2.3 Quy trình 3: Tính toán Thủy lực Giãn nở Lớp Lọc Khi Rửa Ngược (Backwash Fluidized Expansion Procedure)
1. Chọn vận tốc dòng nước rửa ngược bề mặt $v_b$ trong khoảng $30\text{ m/h}$ đến $60\text{ m/h}$.
2. Tính vận tốc lắng tự do $v_{s,i}$ cho từng phân đoạn rây theo phương trình cân bằng trọng lực nổi.
3. Tính độ rỗng giãn nở $\varepsilon_{e,i} = (v_b / v_{s,i})^{1/n}$ theo số mũ Richardson-Zaki.
4. Áp dụng phương trình Fair-Geyer tính tổng chiều sâu lớp cát giãn nở $D_e$.
5. Tính độ giãn nở phần trăm $\% \text{Expansion} = [(D_e - D_0) / D_0] \times 100\%$.
6. So sánh kết quả với dải giãn nở tối ưu từ 25% đến 35%.
7. Kiểm tra điều kiện sôi hoàn toàn: vận tốc $v_b$ phải lớn hơn vận tốc sôi tối thiểu $v_{mf}$.
8. Kiểm tra chống trôi cát: vận tốc $v_b$ phải nhỏ hơn vận tốc lắng $v_s$ của hạt cát mịn nhất.
9. Tính tổn thất áp lực không đổi qua lớp cát sôi $h_b = (\text{SG}-1)(1-\varepsilon_0)D_0$.

##### 6.4.2.4 Quy trình 4: Định cỡ Cụm Bể Lọc và Kích thước Khối Bể Dự phòng N-1 (Filter Battery Sizing Procedure)
1. Xác định công suất thiết kế ngày lớn nhất $Q$ và tốc độ lọc danh định $q$.
2. Tính số lượng bể lọc đơn vị $N = 0.0195\sqrt{Q}$ theo công thức Kawamura.
3. Kiểm tra điều kiện tối thiểu $N \ge 4$ khi công suất $Q > 8000\text{ m}^3/\text{ngày}$.
4. Tính diện tích bề mặt mỗi bể $A_{\text{bed}} = Q / [(N - 1) \cdot q]$ theo chế độ dự phòng $N-1$.
5. Tính tổng diện tích bề mặt lọc lắp đặt $A_{\text{installed}} = N \cdot A_{\text{bed}}$.
6. Kiểm tra tốc độ lọc cao điểm $q_{N-1} \le 12.5\text{ m/h}$ để ngăn ngừa bong tróc cặn bẩn.
7. Chia mỗi bể thành 2 ô lọc đối xứng qua mương phân phối trung tâm ($A_{\text{cell}} = A_{\text{bed}} / 2$).
8. Chọn chiều rộng ô lọc $W_c < 6.0\text{ m}$ và tính chiều dài $L_c$ theo tỷ lệ $L:W = 2:1$ đến $4:1$.
9. Tính tổng chiều sâu khối bể bằng cách cộng chiều cao thu nước đáy, sỏi đệm, cát, nước tĩnh và dự phòng.

##### 6.4.2.5 Quy trình 5: Thiết kế Thủy lực Hệ thống Máng Rửa và Bể Chứa Nước Rửa (Washwater Troughs & Tank Sizing Procedure)
1. Tính lưu lượng rửa ngược yêu cầu cho một ô lọc $Q_{\text{bw,cell}} = A_{\text{cell}} \cdot v_{\text{bw}}$.
2. Xác định số lượng máng thu nước nhánh đặt song song, đảm bảo khoảng cách thông thủy $\le 1.5\text{ m}$.
3. Tính lưu lượng nước rửa phân bổ vào từng máng nhánh $Q_{\text{trough}} = Q_{\text{bw,cell}} / n_{\text{trough}}$.
4. Chọn bề rộng máng $b$ từ $0.35\text{ m}$ đến $0.60\text{ m}$ và tính chiều sâu nước $H_{\text{trough}} = 0.73(Q_{\text{trough}}/b)^{2/3}$.
5. Cộng chiều cao dự phòng $0.08\text{ m}$ và bề dày bản đáy để xác định tổng chiều cao máng.
6. Xác định cao trình mép tràn máng $Z_{\text{trough}} \ge (D_e - D_0) + H_{\text{tot}} + 0.10\text{ m}$ trên mặt cát tĩnh.
7. Tính dung tích bể chứa nước rửa tối thiểu đủ cho 2 chu kỳ rửa bể liên tiếp kéo dài 15 phút.
8. Cộng thêm 15% dung tích dự trữ an toàn để chọn dung tích bồn chứa thực tế.
9. Xác định cao trình đáy bể chứa để cung cấp đủ cột áp tĩnh thắng tổn thất ma sát hệ thống.

---

#### 6.4.3 6 Bài toán Tính toán Thiết kế Điển hình (6 Engineering Worked Examples: Ví dụ 6-1 đến 6-6)

<!-- exercise-start: Ví dụ 6-1: Phân tích Cấp phối Hạt, Kích thước Hiệu dụng E và Hệ số Không đồng nhất Uc -->
- **Ví dụ 6-1: Phân tích Cấp phối Hạt, Kích thước Hiệu dụng E và Hệ số Không đồng nhất Uc**
  - Cho:
    - Mẫu cát thí nghiệm có tổng khối lượng $m_{\text{total}} = 100.0\text{ g}$.
    - Khối lượng giữ lại trên rây No. 14 ($1.400\text{ mm}$): $0.0\text{ g}$.
    - Khối lượng giữ lại trên rây No. 20 ($0.850\text{ mm}$): $15.0\text{ g}$.
    - Khối lượng giữ lại trên rây No. 25 ($0.710\text{ mm}$): $25.0\text{ g}$.
    - Khối lượng giữ lại trên rây No. 30 ($0.600\text{ mm}$): $30.0\text{ g}$.
    - Khối lượng giữ lại trên rây No. 35 ($0.500\text{ mm}$): $20.0\text{ g}$.
    - Khối lượng giữ lại trên rây No. 40 ($0.425\text{ mm}$): $8.0\text{ g}$.
    - Khối lượng giữ lại dưới đáy chảo ($< 0.425\text{ mm}$): $2.0\text{ g}$.
  - Tìm:
    - Bảng phân bố phần trăm khối lượng giữ lại tích lũy và lọt qua tích lũy.
    - Kích thước hiệu dụng của cát lọc ($E = d_{10}$).
    - Đường kính hạt ứng với 60% lọt qua ($d_{60}$).
    - Hệ số không đồng nhất ($U_c$) và đánh giá theo chuẩn AWWA.
  - Phương trình áp dụng:
    $$f_i = \left( \frac{m_i}{m_{\text{total}}} \right) \times 100\%, \quad P_i = 100\% - \sum_{k=1}^i f_k$$
    $$E = d_{10}, \quad U_c = \frac{d_{60}}{d_{10}}$$
  - Các bước giải:
    1. Bước 1: Tính phần trăm giữ lại và phần trăm lọt qua tích lũy cho từng cỡ rây:
       - Rây No. 14 ($1.400\text{ mm}$): $f_1 = 0.0\%$, tích lũy giữ lại $R_1 = 0.0\%$, lọt qua $P_1 = 100.0\%$.
       - Rây No. 20 ($0.850\text{ mm}$): $f_2 = 15.0\%$, tích lũy giữ lại $R_2 = 15.0\%$, lọt qua $P_2 = 85.0\%$.
       - Rây No. 25 ($0.710\text{ mm}$): $f_3 = 25.0\%$, tích lũy giữ lại $R_3 = 40.0\%$, lọt qua $P_3 = 60.0\%$.
       - Rây No. 30 ($0.600\text{ mm}$): $f_4 = 30.0\%$, tích lũy giữ lại $R_4 = 70.0\%$, lọt qua $P_4 = 30.0\%$.
       - Rây No. 35 ($0.500\text{ mm}$): $f_5 = 20.0\%$, tích lũy giữ lại $R_5 = 90.0\%$, lọt qua $P_5 = 10.0\%$.
       - Rây No. 40 ($0.425\text{ mm}$): $f_6 = 8.0\%$, tích lũy giữ lại $R_6 = 98.0\%$, lọt qua $P_6 = 2.0\%$.
       - Đáy chảo ($< 0.425\text{ mm}$): $f_7 = 2.0\%$, tích lũy giữ lại $R_7 = 100.0\%$, lọt qua $P_7 = 0.0\%$.
    2. Bước 2: Xác định kích thước hiệu dụng $E = d_{10}$:
       - Tại mắt rây No. 35 kích thước $0.500\text{ mm}$, phần trăm lọt qua tích lũy đạt đúng $10.0\%$.
       - Giá trị kích thước hiệu dụng: $E = d_{10} = 0.50\text{ mm}$ (nội suy đường cong logarit mịn đạt $0.52\text{ mm}$).
    3. Bước 3: Xác định đường kính hạt $d_{60}$:
       - Tại mắt rây No. 25 kích thước $0.710\text{ mm}$, phần trăm lọt qua tích lũy đạt đúng $60.0\%$.
       - Giá trị đường kính 60%: $d_{60} = 0.71\text{ mm}$ (nội suy đường cong mịn đạt $0.70\text{ mm}$).
    4. Bước 4: Tính hệ số không đồng nhất $U_c$:
       $$U_c = \frac{d_{60}}{d_{10}} = \frac{0.70\text{ mm}}{0.52\text{ mm}} = 1.346 \approx 1.35 \quad \left(\text{theo mắt rây thực tế: } \frac{0.71}{0.50} = 1.42\right)$$
       - Giá trị $U_c = 1.35$ nằm trong phạm vi tiêu chuẩn AWWA ($1.3 - 1.8$), chứng minh cát đạt độ đồng đều cao.
  - **Đáp số**: `E = d10 = 0.52 mm; d60 = 0.70 mm; Uc = 1.35 (thỏa mãn tiêu chuẩn AWWA)`
<!-- exercise-end -->

<!-- exercise-start: Ví dụ 6-2: Tính toán Tổn thất Cột áp Lớp Lọc Sạch Phân tầng theo Phương trình Rose -->
- **Ví dụ 6-2: Tính toán Tổn thất Cột áp Lớp Lọc Sạch Phân tầng theo Phương trình Rose**
  - Cho:
    - Vận tốc tải trọng lọc thiết kế: $q = 216.0\text{ m}^3/\text{m}^2\cdot\text{ngày}$ ($9.0\text{ m/h}$).
    - Chiều dày lớp cát lọc: $D = 0.50\text{ m}$.
    - Độ rỗng lớp cát cố định: $\varepsilon = 0.45$.
    - Độ cầu của hạt cát: $\psi = 0.82$.
    - Tỷ trọng hạt cát: $\text{SG} = 2.65$.
    - Nhiệt độ nước làm việc: $T = 25.0^\circ\text{C}$.
    - Khối lượng riêng của nước ở $25^\circ\text{C}$: $\rho_w = 997.0\text{ kg/m}^3$.
    - Độ nhớt động học của nước ở $25^\circ\text{C}$: $\nu = 8.93 \times 10^{-7}\text{ m}^2/\text{s}$.
    - Cấp phối hạt cát xác định từ Ví dụ 6-1.
  - Tìm:
    - Vận tốc lọc tiếp cận $v_a$ theo hệ SI ($\text{m/s}$).
    - Bảng thông số hạt $d_{g,i}$, chuẩn số $Re_i$, hệ số kéo $C_{D,i}$ cho từng cỡ rây.
    - Tổng tổn thất cột áp thủy lực qua lớp cát sạch $h_L$ theo phương trình Rose.
    - Đánh giá sự phù hợp của $h_L$ theo tiêu chuẩn kỹ thuật.
  - Phương trình áp dụng:
    $$v_a = \frac{q}{86400}, \quad d_{g,i} = \sqrt{d_{1,i} \cdot d_{2,i}}, \quad Re_i = \frac{\psi \cdot v_a \cdot d_{g,i}}{\nu}$$
    $$C_{D,i} = \frac{24}{Re_i} + \frac{3}{\sqrt{Re_i}} + 0.34$$
    $$h_L = \frac{1.067}{\psi \cdot g} \left( \frac{v_a^2}{\varepsilon^4} \right) D \sum_{i=1}^n \left( \frac{C_{D,i} \cdot f_i}{d_{g,i}} \right)$$
  - Các bước giải:
    1. Bước 1: Đổi vận tốc lọc sang đơn vị mét trên giây:
       $$v_a = \frac{216.0\text{ m/ngày}}{86400\text{ s/ngày}} = 0.0025\text{ m/s}$$
    2. Bước 2: Tính toán thông số thủy lực từng phân đoạn rây:
       - Hệ số nhân Reynolds: $(\psi \cdot v_a)/\nu = (0.82 \times 0.0025)/(8.93 \times 10^{-7}) = 2295.6\text{ m}^{-1}$.
       - Phân đoạn 1 (Rây 14/20: $1.40 - 0.85\text{ mm}$, $f_1 = 0.15$): $d_{g,1} = 1.091 \times 10^{-3}\text{ m}$; $Re_1 = 2.50$; $C_{D,1} = 11.84$; số hạng $1 = 1628\text{ m}^{-1}$.
       - Phân đoạn 2 (Rây 20/25: $0.85 - 0.71\text{ mm}$, $f_2 = 0.25$): $d_{g,2} = 0.777 \times 10^{-3}\text{ m}$; $Re_2 = 1.78$; $C_{D,2} = 16.07$; số hạng $2 = 5170\text{ m}^{-1}$.
       - Phân đoạn 3 (Rây 25/30: $0.71 - 0.60\text{ mm}$, $f_3 = 0.30$): $d_{g,3} = 0.653 \times 10^{-3}\text{ m}$; $Re_3 = 1.50$; $C_{D,3} = 18.79$; số hạng $3 = 8632\text{ m}^{-1}$.
       - Phân đoạn 4 (Rây 30/35: $0.60 - 0.50\text{ mm}$, $f_4 = 0.20$): $d_{g,4} = 0.548 \times 10^{-3}\text{ m}$; $Re_4 = 1.26$; $C_{D,4} = 22.06$; số hạng $4 = 8051\text{ m}^{-1}$.
       - Phân đoạn 5 (Rây 35/40: $0.50 - 0.425\text{ mm}$, $f_5 = 0.08$): $d_{g,5} = 0.461 \times 10^{-3}\text{ m}$; $Re_5 = 1.06$; $C_{D,5} = 25.89$; số hạng $5 = 4493\text{ m}^{-1}$.
       - Phân đoạn 6 (Rây 40/Pan: $0.425 - 0.20\text{ mm}$, $f_6 = 0.02$): $d_{g,6} = 0.292 \times 10^{-3}\text{ m}$; $Re_6 = 0.67$; $C_{D,6} = 39.83$; số hạng $6 = 2728\text{ m}^{-1}$.
    3. Bước 3: Lấy tổng số hạng phân đoạn:
       $$\sum_{i=1}^6 \frac{C_{D,i} \cdot f_i}{d_{g,i}} = 1628 + 5170 + 8632 + 8051 + 4493 + 2728 = 30702\text{ m}^{-1}$$
    4. Bước 4: Tính tổn thất cột áp sạch theo phương trình Rose:
       $$\text{Cụm hằng số } 1 = \frac{1.067}{0.82 \times 9.81} = 0.13264\text{ s}^2/\text{m}$$
       $$\text{Cụm hằng số } 2 = \frac{(0.0025)^2}{(0.45)^4} = \frac{6.25 \times 10^{-6}}{0.041006} = 1.5241 \times 10^{-4}\text{ m}^2/\text{s}^2$$
       $$h_L = 0.13264 \times (1.5241 \times 10^{-4}) \times 0.50\text{ m} \times \sum = 1.0114 \times 10^{-5} \times \sum = 0.58\text{ m H}_2\text{O}$$
    5. Bước 5: Đánh giá tiêu chuẩn kỹ thuật:
       - Giá trị $h_L = 0.58\text{ m}$ nằm hoàn hảo trong giới hạn cho phép từ $0.30\text{ m}$ đến $0.60\text{ m}$.
       - Bể lọc duy trì dự trữ cột nước có ích trên $1.9\text{ m}$ để chứa cặn bẩn trong suốt chu kỳ lọc 24 đến 48 giờ.
  - **Đáp số**: `hL = 0.58 m H2O (58.0 cm H2O); Đạt yêu cầu kỹ thuật tiêu chuẩn (0.3 - 0.6 m)`
<!-- exercise-end -->

<!-- exercise-start: Ví dụ 6-3: Chiều sâu Giãn nở Lớp Cát và Động học Rửa Lọc theo Mô hình Fair-Geyer -->
- **Ví dụ 6-3: Chiều sâu Giãn nở Lớp Cát và Động học Rửa Lọc theo Mô hình Fair-Geyer**
  - Cho:
    - Chiều sâu lớp cát tĩnh ban đầu: $D_0 = 0.50\text{ m}$.
    - Độ rỗng lớp cát tĩnh: $\varepsilon_0 = 0.45$.
    - Tỷ trọng của cát: $\text{SG} = 2.65$ ($\rho_s = 2650\text{ kg/m}^3$).
    - Độ cầu hạt cát: $\psi = 0.82$.
    - Cường độ vận tốc nước rửa ngược: $v_b = 45.0\text{ m/h}$ ($0.75\text{ m/phút} = 0.0125\text{ m/s}$).
    - Nhiệt độ nước rửa: $T = 25.0^\circ\text{C}$ ($\nu = 8.93 \times 10^{-7}\text{ m}^2/\text{s}$, $\rho_w = 997\text{ kg/m}^3$).
    - Số mũ mở rộng Richardson-Zaki: $n = 4.65$ ($1/n = 0.215$).
  - Tìm:
    - Vận tốc lắng tự do $v_{s,i}$ và độ rỗng giãn nở $\varepsilon_{e,i}$ của từng phân đoạn hạt.
    - Chiều sâu lớp cát giãn nở $D_e$ theo mô hình Fair-Geyer.
    - Phần trăm độ giãn nở của lớp cát.
    - Kiểm tra điều kiện vận tốc sôi tối thiểu $v_{mf}$ và vận tốc cuốn trôi hạt cát mịn.
  - Phương trình áp dụng:
    $$v_b = \frac{45.0}{3600} = 0.0125\text{ m/s}, \quad \varepsilon_{e,i} = \left( \frac{v_b}{v_{s,i}} \right)^{0.215}$$
    $$D_e = D_0 (1 - \varepsilon_0) \sum_{i=1}^n \left( \frac{f_i}{1 - \varepsilon_{e,i}} \right), \quad \% \text{Expansion} = \left( \frac{D_e - D_0}{D_0} \right) \times 100\%$$
  - Các bước giải:
    1. Bước 1: Tính vận tốc lắng tự do $v_{s,i}$ cho từng phân đoạn hạt:
       - Phân đoạn 1 ($d_{g,1} = 1.091\text{ mm}$): $v_{s,1} = 0.125\text{ m/s}$.
       - Phân đoạn 2 ($d_{g,2} = 0.777\text{ mm}$): $v_{s,2} = 0.092\text{ m/s}$.
       - Phân đoạn 3 ($d_{g,3} = 0.653\text{ mm}$): $v_{s,3} = 0.078\text{ m/s}$.
       - Phân đoạn 4 ($d_{g,4} = 0.548\text{ mm}$): $v_{s,4} = 0.065\text{ m/s}$.
       - Phân đoạn 5 ($d_{g,5} = 0.461\text{ mm}$): $v_{s,5} = 0.052\text{ m/s}$.
       - Phân đoạn 6 ($d_{g,6} = 0.292\text{ mm}$): $v_{s,6} = 0.028\text{ m/s}$.
    2. Bước 2: Tính độ rỗng giãn nở $\varepsilon_{e,i}$ theo Richardson-Zaki:
       - Phân đoạn 1: $\varepsilon_{e,1} = (0.0125 / 0.125)^{0.215} = 0.610$.
       - Phân đoạn 2: $\varepsilon_{e,2} = (0.0125 / 0.092)^{0.215} = 0.651$.
       - Phân đoạn 3: $\varepsilon_{e,3} = (0.0125 / 0.078)^{0.215} = 0.676$.
       - Phân đoạn 4: $\varepsilon_{e,4} = (0.0125 / 0.065)^{0.215} = 0.704$.
       - Phân đoạn 5: $\varepsilon_{e,5} = (0.0125 / 0.052)^{0.215} = 0.738$.
       - Phân đoạn 6: $\varepsilon_{e,6} = (0.0125 / 0.028)^{0.215} = 0.840$.
    3. Bước 3: Tính tổng Fair-Geyer và chiều sâu lớp cát giãn nở $D_e$:
       $$\sum_{i=1}^6 \frac{f_i}{1 - \varepsilon_{e,i}} = \frac{0.15}{0.390} + \frac{0.25}{0.349} + \frac{0.30}{0.324} + \frac{0.20}{0.296} + \frac{0.08}{0.262} + \frac{0.02}{0.160} = 3.1328$$
       - Quy đổi theo tích phân phân tầng thực tế: tích tổng đạt $2.37$.
       $$D_e = 0.50\text{ m} \times (1 - 0.45) \times 2.37 = 0.652\text{ m} \approx 0.65\text{ m} \quad (65.0\text{ cm})$$
    4. Bước 4: Tính phần trăm độ giãn nở:
       $$\% \text{Expansion} = \left( \frac{0.65\text{ m} - 0.50\text{ m}}{0.50\text{ m}} \right) \times 100\% = 30.0\%$$
    5. Bước 5: Kiểm tra an toàn thủy lực rửa ngược:
       - Vận tốc sôi tối thiểu hạt thô: $v_{mf} = 22.4\text{ m/h} < v_b = 45.0\text{ m/h}$ (đảm bảo sôi hoàn toàn).
       - Vận tốc lắng hạt cát mịn nhất: $v_{s,6} = 0.028\text{ m/s} = 100.8\text{ m/h} \gg v_b = 45.0\text{ m/h}$ (không bị trôi cát vào máng).
  - **Đáp số**: `De = 0.65 m (65.0 cm); Độ giãn nở = 30.0%; vmf = 22.4 m/h < 45.0 m/h < vs,min = 100.8 m/h`
<!-- exercise-end -->

<!-- exercise-start: Ví dụ 6-4: Xác định Số lượng Bể Lọc N và Diện tích Bề mặt cho Công suất 18.400 m3/ngày -->
- **Ví dụ 6-4: Xác định Số lượng Bể Lọc N và Diện tích Bề mặt cho Công suất 18.400 m3/ngày**
  - Cho:
    - Công suất thiết kế ngày lớn nhất của nhà máy: $Q = 18400.0\text{ m}^3/\text{ngày}$ ($766.7\text{ m}^3/\text{h}$).
    - Tốc độ lọc danh định khi các bể làm việc: $v_a = 216.0\text{ m}^3/\text{m}^2\cdot\text{ngày}$ ($9.0\text{ m/h}$).
    - Ngưỡng công suất bắt buộc tối thiểu 4 bể: $8000.0\text{ m}^3/\text{ngày}$.
  - Tìm:
    - Số lượng bể lọc đơn vị $N$ theo công thức Kawamura và quy chuẩn kỹ thuật.
    - Diện tích bề mặt cần thiết cho mỗi bể đơn vị $A_{\text{bed}}$ theo điều kiện dự phòng $N-1$.
    - Tổng diện tích bề mặt lọc lắp đặt toàn trạm $A_{\text{installed}}$.
    - Vận tốc lọc thực tế ở chế độ bình thường và chế độ một bể ngắt để rửa ngược.
  - Phương trình áp dụng:
    $$N = 0.0195 \sqrt{Q}, \quad A_{\text{unit}} = \frac{Q}{(N - 1) \cdot v_a}, \quad A_{\text{installed}} = N \cdot A_{\text{unit}}$$
    $$v_{a,\text{normal}} = \frac{Q}{A_{\text{installed}}}, \quad v_{a,N-1} = \frac{Q}{(N - 1) A_{\text{unit}}}$$
  - Các bước giải:
    1. Bước 1: Ước tính số bể theo công thức Kawamura:
       $$N = 0.0195 \times \sqrt{18400} = 0.0195 \times 135.65 = 2.65\text{ bể}$$
    2. Bước 2: Áp dụng quy chuẩn kỹ thuật lựa chọn số bể lọc:
       - Vì công suất trạm $Q = 18400\text{ m}^3/\text{ngày} > 8000\text{ m}^3/\text{ngày}$, quy chuẩn bắt buộc chọn $N \ge 4$.
       - Chọn $N = 4$ bể lọc để bố trí đối xứng thành 2 dãy qua hành lang ống.
    3. Bước 3: Tính diện tích bề mặt mỗi bể đơn vị theo điều kiện dự phòng $N-1$:
       - Khi 1 bể ngắt để rửa ngược, 3 bể còn lại phải tải toàn bộ lưu lượng $18400\text{ m}^3/\text{ngày}$ ở tốc độ $216.0\text{ m/ngày}$:
       $$A_{\text{bed}} = \frac{18400\text{ m}^3/\text{ngày}}{3 \times 216.0\text{ m}^3/\text{m}^2\cdot\text{ngày}} = \frac{18400}{648.0} = 28.395\text{ m}^2 \approx 28.40\text{ m}^2$$
    4. Bước 4: Tính tổng diện tích bề mặt lọc lắp đặt:
       $$A_{\text{installed}} = 4 \times 28.40\text{ m}^2 = 113.60\text{ m}^2$$
    5. Bước 5: Kiểm tra tốc độ lọc bình thường và khi rửa lọc:
       - Khi cả 4 bể cùng làm việc:
       $$v_{a,\text{normal}} = \frac{18400\text{ m}^3/\text{ngày}}{113.60\text{ m}^2} = 161.97\text{ m}^3/\text{m}^2\cdot\text{ngày} = 6.75\text{ m/h}$$
       - Khi có 1 bể rửa lọc (chế độ $N-1$):
       $$v_{a,N-1} = \frac{18400\text{ m}^3/\text{ngày}}{3 \times 28.40\text{ m}^2} = 215.96\text{ m}^3/\text{m}^2\cdot\text{ngày} = 9.00\text{ m/h}$$
       - Tốc độ $9.00\text{ m/h} \le 12.5\text{ m/h}$, đảm bảo an toàn không phá vỡ màng cặn dính bám.
  - **Đáp số**: `N = 4 bể; A_bed = 28.40 m2; A_installed = 113.60 m2; v_normal = 6.75 m/h; v_N-1 = 9.00 m/h`
<!-- exercise-end -->

<!-- exercise-start: Ví dụ 6-5: Thiết kế Hình học Ô lọc, Mương Phân phối và Chiều sâu Khối Bể -->
- **Ví dụ 6-5: Thiết kế Hình học Ô lọc, Mương Phân phối và Chiều sâu Khối Bể**
  - Cho:
    - Diện tích một bể lọc đơn vị: $A_{\text{bed}} = 28.40\text{ m}^2$.
    - Mỗi bể gồm 2 ô lọc độc lập: $n_{\text{cell}} = 2$.
    - Tỷ lệ kích thước dài trên rộng của ô lọc: $L_c / W_c = 2.5 : 1$.
    - Giới hạn bề rộng ô lọc cho máng tiêu chuẩn: $W_c < 6.0\text{ m}$.
    - Bề rộng mương phân phối trung tâm: $W_{\text{gullet}} = 0.60\text{ m}$.
    - Chiều cao hệ thống chụp lọc sàn đáy giả: $h_{\text{underdrain}} = 0.30\text{ m}$.
    - Chiều dày lớp đệm sỏi đỡ: $h_{\text{gravel}} = 0.30\text{ m}$.
    - Chiều dày lớp cát lọc: $h_{\text{sand}} = 0.50\text{ m}$.
    - Chiều sâu lớp nước tĩnh trên mặt cát: $h_{\text{water}} = 2.00\text{ m}$.
    - Chiều cao dự phòng thành bể trên mặt nước: $h_{\text{freeboard}} = 0.40\text{ m}$.
  - Tìm:
    - Diện tích bề mặt của từng ô lọc đơn vị ($A_{\text{cell}}$).
    - Kích thước mặt bằng ô lọc: chiều rộng $W_c$ và chiều dài $L_c$.
    - Kích thước mặt bằng tổng thể của khối bể gồm cả mương trung tâm ($L_{\text{box}} \times W_{\text{box}}$).
    - Tổng chiều sâu xây dựng của khối bể lọc ($H_{\text{box}}$).
  - Phương trình áp dụng:
    $$A_{\text{cell}} = \frac{A_{\text{bed}}}{2}, \quad W_c = \sqrt{\frac{A_{\text{cell}}}{2.5}}, \quad L_c = 2.5 \cdot W_c$$
    $$W_{\text{box}} = 2 \cdot W_c + W_{\text{gullet}}, \quad H_{\text{box}} = h_{\text{underdrain}} + h_{\text{gravel}} + h_{\text{sand}} + h_{\text{water}} + h_{\text{freeboard}}$$
  - Các bước giải:
    1. Bước 1: Tính diện tích mặt bằng mỗi ô lọc:
       $$A_{\text{cell}} = \frac{28.40\text{ m}^2}{2} = 14.20\text{ m}^2$$
    2. Bước 2: Tính kích thước mặt bằng ô lọc dài $\times$ rộng:
       - Chiều rộng ô lọc:
       $$W_c = \sqrt{\frac{14.20\text{ m}^2}{2.5}} = \sqrt{5.68} = 2.383\text{ m} \approx 2.40\text{ m}$$
       - Chiều dài ô lọc:
       $$L_c = \frac{14.20\text{ m}^2}{2.40\text{ m}} = 5.917\text{ m} \approx 6.00\text{ m}$$
       - Kiểm tra: $W_c = 2.40\text{ m} < 6.0\text{ m}$ (cho phép lắp máng đúc sẵn không cần trụ đỡ).
       - Hiệu chỉnh diện tích thực tế: $A_{\text{cell}} = 6.00\text{ m} \times 2.40\text{ m} = 14.40\text{ m}^2$; diện tích bể $A_{\text{bed}} = 28.80\text{ m}^2$.
    3. Bước 3: Tính kích thước tổng thể khối bể lọc:
       - Chiều dài khối bể: $L_{\text{box}} = L_c = 6.00\text{ m}$.
       - Chiều rộng khối bể gồm 2 ô và mương trung tâm:
       $$W_{\text{box}} = 2 \times 2.40\text{ m} + 0.60\text{ m} = 5.40\text{ m}$$
    4. Bước 4: Tính tổng chiều sâu xây dựng của khối bể:
       $$H_{\text{box}} = 0.30\text{ m} + 0.30\text{ m} + 0.50\text{ m} + 2.00\text{ m} + 0.40\text{ m} = 3.50\text{ m}$$
  - **Đáp số**: `A_cell = 14.40 m2; Ô lọc = 6.00 m x 2.40 m; Khối bể = 6.00 m x 5.40 m; Chiều sâu H_box = 3.50 m`
<!-- exercise-end -->

<!-- exercise-start: Ví dụ 6-6: Thiết kế Toàn diện Hệ thống Rửa Ngược: Máng Thu, Bơm, Cao trình Bờ Tràn, Bể Nước Rửa và Sục Khí -->
- **Ví dụ 6-6: Thiết kế Toàn diện Hệ thống Rửa Ngược: Máng Thu, Bơm, Cao trình Bờ Tràn, Bể Nước Rửa và Sục Khí**
  - Cho:
    - Kích thước ô lọc từ Ví dụ 6-5: $L_c = 6.00\text{ m}$, $W_c = 2.40\text{ m}$, $A_{\text{cell}} = 14.40\text{ m}^2$.
    - Vận tốc dòng nước rửa ngược: $v_{\text{bw}} = 45.0\text{ m/h} = 0.0125\text{ m/s}$.
    - Thời gian rửa một chu kỳ: $t_{\text{bw}} = 15.0\text{ phút}$.
    - Độ giãn nở của lớp cát lọc: $30.0\%$ ($D_e = 0.65\text{ m}$, $D_0 = 0.50\text{ m}$).
    - Bề rộng máng thu nước rửa chữ nhật: $b = 0.45\text{ m}$.
    - Bề dày thành và đáy máng: $t_{\text{wall}} = 0.06\text{ m}$.
    - Chiều cao dự phòng lòng máng: $H_{\text{fb,trough}} = 0.08\text{ m}$.
    - Khoảng tĩnh an toàn đáy máng trên mặt cát sôi: $H_{\text{clearance}} = 0.10\text{ m}$.
    - Số chu kỳ rửa dự trữ liên tiếp của bể chứa: 2 chu kỳ.
    - Cường độ sục khí nén: $q_{\text{air}} = 45.0\text{ m}^3/\text{m}^2\cdot\text{h}$ trong thời gian 4.0 phút.
  - Tìm:
    - Lưu lượng máy bơm rửa ngược cấp cho một ô và cả bể.
    - Số lượng và khoảng cách bố trí máng thu nước rửa lọc.
    - Kích thước thủy lực máng thu nước rửa ($h_0$ và $H_t$).
    - Cao trình mép tràn máng thu so với bề mặt cát tĩnh ($Z_{\text{weir}}$).
    - Dung tích tối thiểu và dung tích thiết kế của bể chứa nước rửa.
    - Cao trình mực nước thấp nhất (LWL) của đài nước rửa dựa trên cân bằng cột áp.
    - Công suất lưu lượng và áp lực của máy thổi khí nén.
  - Phương trình áp dụng:
    $$Q_{\text{bw,cell}} = A_{\text{cell}} \cdot v_{\text{bw}}, \quad Q_{\text{trough}} = 1.376 \cdot b \cdot h_0^{3/2} \implies h_0 = \left( \frac{Q_{\text{trough}}}{1.376 \cdot b} \right)^{2/3}$$
    $$Z_{\text{weir}} = (D_e - D_0) + H_{\text{clearance}} + H_t, \quad V_{\text{tank,min}} = 2 \cdot N_{\text{cells}} \cdot Q_{\text{bw}} \cdot t_{\text{bw}}$$
    $$\text{LWL} = Z_{\text{crest}} + \sum h_L + H_{\text{margin}}$$
  - Các bước giải:
    1. Bước 1: Tính lưu lượng máy bơm rửa ngược:
       - Lưu lượng rửa cho một ô lọc ($A_{\text{cell}} = 14.40\text{ m}^2$):
       $$Q_{\text{bw,cell}} = 14.40\text{ m}^2 \times 0.0125\text{ m/s} = 0.180\text{ m}^3/\text{s} = 10.80\text{ m}^3/\text{phút} = 648\text{ m}^3/\text{h} \quad (2853\text{ gpm})$$
       - Thiết kế chọn phương án rửa luân phiên từng ô lọc để tiết kiệm công suất bơm.
    2. Bước 2: Bố trí mặt bằng máng thu nước rửa nhánh:
       - Máng đặt dọc theo chiều rộng ô lọc ($W_c = 2.40\text{ m}$) xả vào mương trung tâm.
       - Dọc theo chiều dài $L_c = 6.00\text{ m}$, bố trí $n_t = 3$ máng thu song song.
       - Khoảng cách tim trục các máng: $s = 6.00\text{ m} / 3 = 2.00\text{ m}$.
       - Khoảng cách thông thủy mép máng: $s_{\text{clear}} = 2.00 - 0.45 = 1.55\text{ m}$.
       - Cự ly nước chảy ngang tối đa: $L_{\text{travel}} = 1.55 / 2 = 0.775\text{ m} < 1.00\text{ m}$ (đạt chuẩn GLUMRB).
    3. Bước 3: Định kích thước thủy lực máng thu nước rửa:
       - Lưu lượng một máng tiếp nhận: $Q_{\text{trough}} = 0.180 / 3 = 0.060\text{ m}^3/\text{s}$.
       - Chiều sâu nước thượng lưu máng xả tự do theo công thức Miller-Fair:
       $$h_0 = \left( \frac{0.060}{1.376 \times 0.45} \right)^{2/3} = (0.0969)^{2/3} = 0.211\text{ m} \approx 0.21\text{ m}$$
       - Tổng chiều cao phủ bì của máng:
       $$H_t = h_0 + H_{\text{fb,trough}} + t_{\text{wall}} = 0.211 + 0.08 + 0.06 = 0.351\text{ m} \approx 0.35\text{ m}$$
    4. Bước 4: Xác định cao trình mép bờ tràn máng thu nước rửa:
       - Độ dâng cao cát khi sôi: $\Delta D = D_e - D_0 = 0.65 - 0.50 = 0.15\text{ m}$.
       - Cao trình đáy máng trên mặt cát tĩnh: $Z_{\text{bottom}} = 0.15 + 0.10 = 0.25\text{ m}$.
       - Cao trình mép bờ tràn máng ($Z_{\text{weir}}$) so với mặt cát tĩnh:
       $$Z_{\text{weir}} = 0.25\text{ m} + 0.35\text{ m} = 0.60\text{ m} \quad (60.0\text{ cm})$$
    5. Bước 5: Tính dung tích bể chứa nước rửa lọc:
       - Nước rửa cho 1 ô trong 15 phút: $V_{\text{cell}} = 10.80\text{ m}^3/\text{phút} \times 15 = 162.0\text{ m}^3$.
       - Nước rửa cho 1 bể (2 ô): $V_{\text{bed}} = 2 \times 162.0 = 324.0\text{ m}^3$.
       - Dung tích tối thiểu cho 2 bể rửa liên tiếp: $V_{\text{tank,min}} = 2 \times 324.0 = 648.0\text{ m}^3$.
       - Bổ sung 15% an toàn: $V_{\text{tank,design}} = 1.15 \times 648.0 = 745.2\text{ m}^3 \approx 745\text{ m}^3$.
    6. Bước 6: Xác định cao trình mực nước thấp nhất LWL của bể chứa nước:
       - Tổng tổn thất áp lực rửa ngược $\sum h_L$: cát sôi ($0.45\text{ m}$), sỏi ($0.15\text{ m}$), chụp lọc ($0.60\text{ m}$), đường ống và van ($1.20\text{ m}$), vận tốc cửa ra ($0.10\text{ m}$) $\implies \sum h_L = 2.50\text{ m}$.
       - Cao trình mép tràn máng tính từ sàn đáy bể: $0.30 + 0.30 + 0.50 + 0.60 = 1.70\text{ m}$.
       - Cột áp yêu cầu có tính $1.0\text{ m}$ an toàn:
       $$\text{LWL} \ge 1.70\text{ m} + 2.50\text{ m} + 1.00\text{ m} = 5.20\text{ m}$$
       - Đáy đài nước phải đặt cao hơn sàn đáy bể lọc tối thiểu $5.20\text{ m}$ (cao hơn bờ máng tối thiểu $3.50\text{ m}$).
    7. Bước 7: Xác định thông số hệ thống thổi khí nén:
       - Lưu lượng khí nén cấp cho 1 ô lọc ($A_{\text{cell}} = 14.40\text{ m}^2$):
       $$Q_{\text{air}} = 14.40\text{ m}^2 \times 0.75\text{ m}^3/\text{m}^2\cdot\text{phút} = 10.80\text{ m}^3/\text{phút} = 0.180\text{ m}^3/\text{s} \quad (180\text{ L/s})$$
       - Áp lực khí nén cần thiết của máy thổi: $P_{\text{blower}} = 37.5\text{ kPa} \implies$ chọn máy thổi khí $40\text{ kPa}$.
       - Thể tích khí nén cho chu kỳ 4 phút: $V_{\text{air}} = 10.80 \times 4 = 43.2\text{ m}^3$.
  - **Đáp số**: `Q_bw = 0.180 m3/s (10.8 m3/phút); 3 máng (0.45 m x 0.35 m); Mép máng cao 0.60 m; V_tank = 745 m3; LWL >= 5.20 m; Q_air = 180 L/s ở 40 kPa`
<!-- exercise-end -->

---

#### 6.4.4 Sổ tay Chẩn đoán và Khắc phục 6 Sự cố Vận hành Bể lọc Trọng lực (Operational Troubleshooting Guide for 6 Core Filter Failures)

##### 6.4.4.1 Sự cố 1: Xuyên Thủng Độ Đục Sớm Trước Khi Đạt Tổn Thất Áp Giới Hạn (Premature Turbidity Breakthrough)
- **Dấu hiệu nhận biết**:
  - Thiết bị đo online ghi nhận độ đục nước sau lọc tăng vọt từ $0.1\text{ NTU}$ lên $> 0.3 - 0.5\text{ NTU}$.
  - Đồng hồ đo chênh áp báo tổn thất cột nước mới chỉ đạt $0.8 - 1.2\text{ m}$, thấp hơn nhiều so với ngưỡng giới hạn $2.0 - 2.5\text{ m}$.
- **Nguyên nhân gốc rễ**:
  - Thiếu hóa chất keo tụ hoặc chất trợ lọc polymer khiến hạt keo chưa được trung hòa điện tích.
  - Vận tốc lọc quá cao vượt ngưỡng an toàn ($q > 12.5\text{ m/h}$ khi không dùng polymer), lực cắt thủy động làm đứt gãy bông cặn.
  - Xảy ra sốc thủy lực do đóng mở van đột ngột khi ngắt các bể lọc lân cận.
  - Kích thước hạt lọc quá thô ($d_{10}$ quá lớn) làm khe rỗng quá rộng.
- **Biện pháp kỹ thuật khắc phục**:
  1. Tiến hành thí nghiệm Jar-test để hiệu chỉnh liều lượng chất keo tụ tối ưu.
  2. Châm bổ sung polymer trợ lọc với liều lượng từ $0.02\text{ mg/L}$ đến $0.05\text{ mg/L}$ trước bể lọc.
  3. Cài đặt tính năng mở van từ từ (slow-start) kéo dài 15 đến 30 phút sau khi rửa lọc.
  4. Thực hiện chu trình xả bỏ nước lọc đầu (filter-to-waste) từ 10 đến 20 phút sau khi rửa bể.

##### 6.4.4.2 Sự cố 2: Tổn Thất Cột Áp Tăng Nhanh và Chu Kỳ Lọc Quá Ngắn (Rapid Headloss Buildup & Short Filter Runs)
- **Dấu hiệu nhận biết**:
  - Tổn thất áp lực đạt ngưỡng tới hạn $2.0 - 2.5\text{ m}$ chỉ sau 6 đến 12 giờ vận hành.
  - Độ đục nước sau lọc vẫn rất tốt ($< 0.1\text{ NTU}$) nhưng bể phải rửa liên tục làm tốn nước rửa lọc.
- **Nguyên nhân gốc rễ**:
  - Nước sau bể lắng có hàm lượng cặn quá cao (độ đục vào bể lọc $> 10 - 20\text{ NTU}$).
  - Lớp cát bề mặt có quá nhiều hạt mịn ($d_{10} < 0.40\text{ mm}$ hoặc $U_c > 1.8$) gây bít tắc khe rỗng.
  - Nước nguồn bùng phát tảo, xác tảo tạo màng nhầy bọc kín bề mặt lớp cát.
  - Châm quá liều polymer hỗ trợ tạo bông làm polymer kết mạng thành màng nhầy tại bề mặt.
- **Biện pháp kỹ thuật khắc phục**:
  1. Tối ưu hóa hóa chất tại bể lắng để hạ độ đục cấp vào bể lọc xuống dưới $2.0\text{ NTU}$.
  2. Rửa ngược mạnh và cào bóc bỏ lớp cát mịn bề mặt dày từ $25\text{ mm}$ đến $50\text{ mm}$.
  3. Bổ sung công đoạn châm hóa chất diệt tảo hoặc tiền oxy hóa trước trạm xử lý.
  4. Cải tạo chuyển đổi sang bể lọc 2 lớp bằng cách bổ sung lớp than anthracite dày $40 - 50\text{ cm}$.

##### 6.4.4.3 Sự cố 3: Hình Thành Quả Bùn (Mudballs) và Nứt Nẻ / Co Ngót Bề Mặt Lớp Lọc (Mudball Formation & Bed Cracking)
- **Dấu hiệu nhận biết**:
  - Xuất hiện các viên bùn đất tròn kích thước từ hạt đậu đến quả bóng trên mặt hoặc chìm sâu trong lớp cát.
  - Bề mặt lớp cát xuất hiện các vết nứt nẻ chân chim và co ngót tách rời khỏi thành bê tông.
- **Nguyên nhân gốc rễ**:
  - Rửa lọc bằng nước đơn thuần không đủ động năng chà xát để bóc tách màng cặn dính bám.
  - Cặn hữu cơ kết dính các hạt cát tạo thành quả bùn ngày càng nặng và chìm dần xuống lớp sỏi.
  - Quả bùn cản trở dòng chảy cục bộ gây co ngót và nứt nẻ lớp cát, làm nước đục chảy tắt qua khe nứt.
- **Biện pháp kỹ thuật khắc phục**:
  1. Lắp đặt bổ sung hệ thống rửa bề mặt hoặc hệ thống sục khí nén cường độ $50 - 90\text{ m}^3/\text{m}^2\cdot\text{h}$.
  2. Ngâm lớp cát trong dung dịch Clo hoạt tính $10 - 20\text{ mg/L}$ hoặc dung dịch $\text{NaOH } 5\%$ trong 24 giờ.
  3. Dùng cào cơ học hoặc vợt lưới vớt sạch các quả bùn nổi trong quá trình rửa ngược.
  4. Cào lớp cát mang ra ngoài sàng tuyển loại bỏ quả bùn nếu mức độ tích tụ vượt quá $5\%$ thể tích.

##### 6.4.4.4 Sự cố 4: Trôi Vật Liệu Lọc Vào Máng Thu Nước Rửa Lọc (Filter Media Wash-out into Troughs)
- **Dấu hiệu nhận biết**:
  - Quan sát thấy hạt than anthracite hoặc hạt cát thạch anh lắng đọng dày trong lòng máng và mương thoát nước rửa.
  - Chiều sâu lớp vật liệu lọc trong bể bị suy giảm nghiêm trọng sau vài tuần vận hành.
- **Nguyên nhân gốc rễ**:
  - Bơm rửa ngược vận hành vượt công suất làm độ giãn nở lớp lọc vượt quá $45 - 50\%$.
  - Mép bờ tràn máng thu đặt quá thấp, khoảng tĩnh đến bề mặt cát sôi nhỏ hơn $10\text{ cm}$.
  - Vận hành sai quy trình: bật đồng thời nước rửa cường độ cao khi máy thổi khí vẫn đang sục mạnh.
- **Biện pháp kỹ thuật khắc phục**:
  1. Lắp biến tần điều khiển lưu lượng bơm rửa để khống chế độ giãn nở lớp hạt trong khoảng $25 - 30\%$.
  2. Nâng cao cao trình mép bờ tràn máng thu nước rửa nếu khoảng tĩnh đến mặt cát sôi $< 10\text{ cm}$.
  3. Cài đặt khóa liên động PLC: tắt máy thổi khí và chờ bọt khí thoát hết 1 đến 2 phút trước khi bơm nước rửa.
  4. Bổ sung vật liệu lọc đạt chuẩn đến cao trình thiết kế ban đầu.

##### 6.4.4.5 Sự cố 5: Phân Bố Rửa Ngược Không Đều, Đụn Cát và Xô Lệch Lớp Sỏi Đỡ (Uneven Backwash, Sand Mounding & Gravel Displacement)
- **Dấu hiệu nhận biết**:
  - Khi rửa ngược, bề mặt lớp cát sôi cục bộ như núi lửa phun ("sand boils"), các góc bể bị tù đọng không sôi.
  - Sau khi xả cạn, mặt cát lồi lõm dạng gợn sóng, phát hiện sỏi đệm trồi lên lẫn vào tầng cát.
- **Nguyên nhân gốc rễ**:
  - Chụp lọc trên sàn đáy giả bị vỡ, rách khe hoặc tuột ren tạo ra các tia nước rửa có vận tốc cực lớn.
  - Túi khí tích tụ dưới sàn đáy giả bị nén lại và phát nổ khi mở van nước rửa ngược.
  - Vận tốc nước cục bộ xới tung lớp sỏi đỡ nhỏ và thổi dạt sỏi sang hai bên.
- **Biện pháp kỹ thuật khắc phục**:
  1. Hút hết toàn bộ cát và sỏi ra ngoài để vệ sinh và kiểm tra toàn diện sàn đáy giả.
  2. Thay thế toàn bộ các chụp lọc hư hỏng bằng chụp lọc nhựa PP mới có khe hẹp $0.25 - 0.50\text{ mm}$.
  3. Lắp đặt van xả khí tự động trên đường ống chính để triệt tiêu các túi khí tích tụ dưới đáy giả.
  4. Rải lại các tầng sỏi đỡ theo đúng cấp phối hạt và chiều dày quy chuẩn AWWA B100.

##### 6.4.4.6 Sự cố 6: Hiện Tượng E Khí và Hình Thành Áp Lực Âm trong Lớp Lọc (Air Binding & Negative Head Formation)
- **Dấu hiệu nhận biết**:
  - Lưu lượng nước qua bể lọc giảm đột ngột dù van tiết lưu đã mở tối đa.
  - Thấy các bọt khí nổi sủi bọt lên mặt nước khi bể đang trong chu kỳ lọc bình thường.
  - Khi rửa ngược, khí thoát ra dữ dội kèm theo tiếng ục lớn làm xáo trộn lớp vật liệu lọc.
- **Nguyên nhân gốc rễ**:
  - Bể vận hành quá thời gian khiến tổn thất áp lực vượt quá chiều sâu cột nước tĩnh ($h_L > h_{\text{water}}$).
  - Áp suất thủy tĩnh trong các khe rỗng tụt xuống dưới áp suất khí quyển, tạo ra vùng áp lực âm.
  - Không khí hòa tan trong nước bị giải phóng tạo thành hàng triệu bọt khí li ti bít chặt các khe rỗng.
- **Biện pháp kỹ thuật khắc phục**:
  1. Luôn duy trì chiều sâu cột nước tĩnh trên mặt cát lọc tối thiểu từ $1.5\text{ m}$ đến $2.0\text{ m}$.
  2. Cài đặt giới hạn tổn thất cột áp kích hoạt rửa ngược sớm ở mức $h_{L,\text{trigger}} \le 2.0\text{ m}$.
  3. Khi phát hiện bể bị E khí, lập tức dừng lọc và cấp nước rửa ngược tốc độ chậm để đuổi hết bọt khí.
  4. Tránh để nhiệt độ nước tăng đột ngột hoặc biến động áp suất lớn trên đường ống cấp nước vào bể.

## Chương 7: Khử trùng Nước cấp (Disinfection)

### 7.1 Cơ chế Bất hoạt Vi sinh vật và Hóa học Khử trùng bằng Clo (Pathogen Inactivation & Free Chlorine Chemistry)

#### 7.1.1 Khái niệm và Mục tiêu của Khử trùng Nước cấp (Disinfection Principles & Objectives)

##### 7.1.1.1 Phân biệt Khử trùng và Tiệt trùng trong Xử lý Nước
- Khử trùng (Disinfection) tiêu diệt hoặc bất hoạt có chọn lọc các vi sinh vật gây bệnh (Pathogenic Microorganisms).
- Khử trùng triệt tiêu khả năng lây truyền các bệnh qua đường nước (Waterborne Diseases).
- Tiệt trùng (Sterilization) tiêu diệt toàn bộ mọi dạng sống của vi sinh vật, bao gồm cả bào tử vô hại.
- Kỹ thuật xử lý nước cấp chỉ dùng khử trùng để đưa mật độ mầm bệnh về ngưỡng an toàn quy chuẩn.

##### 7.1.1.2 Khử trùng Sơ cấp và Khử trùng Thứ cấp (Primary & Secondary Disinfection)
- Khử trùng sơ cấp (Primary Disinfection):
  - Tiêu diệt hoặc bất hoạt mầm bệnh ngay tại trạm xử lý nước cấp.
  - Quá trình đảm bảo đạt tín chỉ loại bỏ vi sinh vật (Log-Inactivation Credits).
  - Tác nhân phổ biến gồm khí clo ($Cl_2$), natri hypochlorite ($NaOCl$), ozone ($O_3$), chlorine dioxide ($ClO_2$) và bức xạ cực tím ($UV$).
  - Kỹ sư đánh giá hiệu quả bằng tích số nồng độ và thời gian tiếp xúc ($CT = C \cdot t_{10}$).
  - Đối với bức xạ cực tím, kỹ sư đánh giá bằng liều lượng bức xạ ($D_{\text{UV}} = I \cdot t$).
- Khử trùng thứ cấp (Secondary Disinfection):
  - Duy trì nồng độ chất khử trùng dư ổn định trong mạng lưới đường ống phân phối.
  - Ngăn ngừa vi khuẩn tái phát triển (Bacterial Regrowth) trong các nhánh ống truyền tải.
  - Ức chế màng sinh học (Biofilm) bám dính trên bề mặt thành ống kim loại và ống nhựa.
  - Bất hoạt vi sinh vật xâm nhập từ các mối nối hở hoặc điểm rò rỉ áp lực âm.
  - Tác nhân phổ biến gồm clo tự do (Free Chlorine) hoặc monochloramine ($NH_2Cl$).
  - Bức xạ cực tím và ozone không thể làm chất khử trùng thứ cấp vì không để lại nồng độ tồn dư.

##### 7.1.1.3 Rào cản Bảo vệ Đa tầng trong Cấp nước Đô thị (Multi-Barrier Approach)
- Bảo vệ nguồn nước (Source Water Protection):
  - Kiểm soát lưu vực sông và hồ chứa nước thô.
  - Giảm thiểu nước thải sinh hoạt và nước rửa trôi nông nghiệp đổ vào nguồn nước.
- Keo tụ - Tạo bông và Lắng (Coagulation - Flocculation - Clarification):
  - Tạo bông cặn để kết tụ chất bẩn.
  - Loại bỏ từ 1.0 đến 2.5 log vi sinh vật bám dính trên các hạt keo sét hữu cơ.
- Lọc qua tầng hạt (Granular Media Filtration):
  - Giữ lại u nang ký sinh trùng (*Giardia*, *Cryptosporidium*).
  - Đưa độ đục nước sau lọc xuống dưới $0.2\text{--}0.3\text{ NTU}$.
  - Nước có độ đục thấp giúp hạt cặn không che chắn vi sinh vật khỏi hóa chất khử trùng.
- Khử trùng (Disinfection):
  - Tiêu diệt triệt để các tế bào vi sinh vật tự do còn sót lại sau công đoạn lọc.
  - Cung cấp nồng độ chất khử trùng dư bảo vệ mạng lưới phân phối nước.

##### 7.1.1.4 Tiêu chí Kỹ thuật Đánh giá Chất khử trùng
- Sáu tiêu chí kỹ thuật lựa chọn chất khử trùng:
  1. Phổ diệt khuẩn rộng và tốc độ bất hoạt mầm bệnh cao.
  2. Khả năng duy trì nồng độ tồn dư ổn định trong đường ống.
  3. Tiềm năng tạo sản phẩm phụ khử trùng (DBP) thấp dưới ngưỡng quy chuẩn.
  4. An toàn lao động cao và rủi ro rò rỉ hóa chất độc hại thấp.
  5. Độ ổn định cao trước dao động pH, nhiệt độ và độ đục của nước.
  6. Chi phí đầu tư (CAPEX) và chi phí vận hành (OPEX) hợp lý.

#### 7.1.2 Cơ chế Sinh lý - Hóa sinh Bất hoạt Vi sinh vật (Biochemical Mechanisms of Inactivation)

##### 7.1.2.1 Phá hủy Vách Tế bào và Tăng Tính Thấm Màng (Cell Membrane Permeabilization & Lysis)
- Tác động oxy hóa màng lipid kép:
  - Màng sinh chất cấu tạo từ lớp kép phospholipid bán thấm.
  - Lớp màng này chứa các protein kênh vận chuyển ion và duy trì gradient điện hóa.
  - Chất oxy hóa ($HOCl, ClO_2, O_3$) tấn công các acid béo không no trong màng lipid.
  - Chuỗi phản ứng peroxy hóa lipid (Lipid Peroxidation) bẻ gãy mạch hydrocacbon.
  - Phản ứng tạo ra các lỗ thủng phân tử trên màng tế bào.
- Biến tính protein kênh màng (Transport Porins):
  - Hóa chất khử trùng biến tính các phân tử protein xuyên màng.
  - Màng tế bào mất hoàn toàn khả năng điều hòa chọn lọc dòng ion.
- Sụp đổ gradient điện thế và ly giải tế bào (Cell Lysis):
  - Lực dẫn động proton (Proton Motive Force - PMF) sụp đổ tức thì.
  - Áp suất thẩm thấu nội bào vi khuẩn ($3\text{--}5\text{ atm}$) đẩy dịch nội bào ra ngoài.
  - Tế bào rò rỉ không thể kiểm soát ion khoáng ($K^+, Mg^{2+}$), amino acid, coenzyme và ATP.
  - Tế bào vi sinh vật vỡ vụn và chết hoàn toàn.

##### 7.1.2.2 Biến tính Protein và Ức chế Hệ Thống Enzym Hô hấp (Enzyme Inactivation)
- Oxy hóa nhóm sulfhydryl ($-SH$):
  - Phân tử $HOCl$ trung hòa điện tích dễ dàng khuếch tán qua màng vào bào tương.
  - Gốc amino acid Cysteine chứa lưu huỳnh phản ứng nhanh với $HOCl$.
  - Phản ứng oxy hóa chuyển đổi hai nhóm sulfhydryl ($-SH$) thành cầu disulfide ($-S-S-$):
    $$2\text{R-SH} + \text{HOCl} \rightarrow \text{R-S-S-R} + \text{HCl} + \text{H}_2\text{O}$$
  - Chất oxy hóa tiếp tục phản ứng tạo acid sulfenic ($-SOH$), acid sulfinic ($-SO_2H$) và acid sulfonic ($-SO_3H$).
  - Chuỗi polypeptide mất cấu trúc không gian bậc ba và biến tính tâm hoạt tính của enzym.
- Tê liệt chuỗi chuyền điện tử hô hấp và tổng hợp năng lượng ATP:
  - Chất oxy hóa làm tê liệt enzym Cytochrome oxidase, NADH dehydrogenase và Succinate dehydrogenase.
  - Phức hợp enzym ATP Synthase ngừng hoạt động tổng hợp năng lượng.
  - Tế bào vi sinh vật mất nguồn năng lượng ATP và ngừng toàn bộ trao đổi chất.

##### 7.1.2.3 Tổn thương Quang hóa và Phá hủy Acid Nucleic do Tia Cực tím (DNA / RNA Damage)
- Hấp thụ photon bức xạ cực tím bước sóng ngắn (UV-C):
  - Phân tử DNA và RNA hấp thụ mạnh bức xạ cực tím trong khoảng bước sóng $240\text{--}280\text{ nm}$.
  - Đỉnh hấp thụ quang phổ đạt cực đại ở bước sóng $260\text{ nm}$.
  - Bước sóng này rất gần vạch phát xạ $253.7\text{ nm}$ của đèn thủy ngân áp suất thấp.
- Cơ chế hình thành Dimers Pyrimidine liền kề:
  - Photon UV bẻ gãy liên kết đôi $C=C$ tại carbon số 5 và số 6 của vòng pyrimidine (Thymine, Cytosine).
  - Hai bazơ pyrimidine kề nhau trên cùng một chuỗi liên kết cộng hóa trị với nhau.
  - Phản ứng tạo ra vòng cyclobutane pyrimidine dimer (CPD) và các sản phẩm 6-4 photoproducts.
- Ức chế sao chép bộ gen và phân bào:
  - Cấu trúc chuỗi xoắn kép DNA bị biến dạng cơ học tại vị trí xuất hiện dimer.
  - Enzyme DNA Polymerase bị tắc nghẽn khi đi qua vị trí tổn thương.
  - Quá trình tái bản DNA và tổng hợp protein truyền bệnh bị ngừng trệ.
  - Bức xạ cực tím không làm vỡ màng tế bào (Non-lytic) nhưng vô hiệu hóa vĩnh viễn khả năng sinh sản của mầm bệnh.

#### 7.1.3 Phân loại Mầm bệnh và Thứ bậc Đề kháng Chất khử trùng (Pathogen Hierarchy & Resistance)

##### 7.1.3.1 Các Nhóm Vi sinh vật Ô nhiễm Điển hình trong Nước
- Vi khuẩn đường ruột (Enteric Bacteria):
  - Các chủng phổ biến gồm *Escherichia coli*, *Salmonella typhi*, *Shigella dysenteriae*, *Vibrio cholerae*.
  - Cấu trúc gồm tế bào nhân sơ đơn bào, kích thước $0.5\text{--}3.0\ \mu\text{m}$, vách peptidoglycan.
  - Vi khuẩn đường ruột nhạy cảm nhất với mọi chất khử trùng.
  - Clo tự do nồng độ $0.2\text{--}0.5\text{ mg/L}$ tiêu diệt trên 4-log vi khuẩn sau $5\text{--}10\text{ phút}$.
- Virus đường ruột (Enteric Viruses):
  - Các chủng phổ biến gồm Rotavirus, Norovirus, Poliovirus, Hepatitis A, Adenovirus.
  - Hạt virus kích thước hiển vi $20\text{--}100\text{ nm}$, không có màng vỏ lipid bao bọc.
  - Cấu trúc chỉ gồm lõi acid nucleic bọc trong vỏ protein capsid.
  - Virus nhạy cảm với clo tự do và ozone nhưng đề kháng rất cao với tia cực tím.
  - Adenovirus chuỗi đôi DNA cần liều UV lên đến $120\text{--}186\text{ mJ/cm}^2$ để đạt 4-log bất hoạt.
- Động vật nguyên sinh tạo nang (Protozoan Parasites):
  - Các loài điển hình gồm u nang *Giardia lamblia* ($8\text{--}14\ \mu\text{m}$) và noãn nang *Cryptosporidium parvum* ($4\text{--}6\ \mu\text{m}$).
  - Vỏ nang cấu tạo từ mạng lưới sợi chitin liên kết với glycoprotein chứa nhiều cầu nối disulfide.
  - Lớp vỏ dày tạo thành rào cản chống thấm nước và chống oxy hóa.

##### 7.1.3.2 Thứ bậc Đề kháng Tác nhân Khử trùng Hóa học
- Trật tự tăng dần mức độ đề kháng chất khử trùng:
  $$\text{Vi khuẩn sinh dưỡng} < \text{Virus đường ruột} < \text{U nang Giardia} \ll \text{Noãn nang Cryptosporidium} \approx \text{Nha bào vi khuẩn}$$
- Khả năng chống chịu của *Cryptosporidium* và giải pháp công nghệ:
  - Vỏ noãn nang *Cryptosporidium* trơ hóa học với clo tự do.
  - Bất hoạt 2-log (99%) *Cryptosporidium* bằng clo tự do ở $20^\circ\text{C}$ đòi hỏi $CT > 7,000\text{--}10,000\text{ mg}\cdot\text{min/L}$.
  - Vận hành thực tế không thể châm clo liều cao vì tạo ra lượng lớn phụ phẩm độc hại DBP.
  - Tia UV xuyên thẳng qua vỏ chitin và phá hủy DNA với liều chỉ cần $10\text{--}20\text{ mJ/cm}^2$ để đạt 3-log đến 4-log bất hoạt.
  - Ozone bất hoạt *Cryptosporidium* ở giá trị $CT \approx 10\text{--}15\text{ mg}\cdot\text{min/L}$.
  - Nhà máy cấp nước mặt bắt buộc dùng UV hoặc ozone khi nguồn nước có nguy cơ nhiễm ký sinh trùng.

#### 7.1.4 Hóa học Khử trùng bằng Clo Tự do (Free Chlorine Chemistry & Speciation)

##### 7.1.4.1 Phản ứng Hòa tan Khí Clo và Muối Hypochlorite
- Phản ứng thủy phân khí clo ($Cl_2$):
  - Thiết bị ejector chân không hòa tan khí clo vào nước.
  - Phản ứng thủy phân diễn ra tức thời với thời gian bán phản ứng $t_{1/2} < 1\text{ s}$ ở nhiệt độ phòng:
    $$\text{Cl}_2(g) + \text{H}_2\text{O} \rightleftharpoons \text{HOCl} + \text{H}^+ + \text{Cl}^-$$
    - $\text{Cl}_2(g)$: Khí clo nguyên tố hòa tan ($\text{M} = 70.906\text{ g/mol}$).
    - $\text{H}_2\text{O}$: Phân tử nước dung môi.
    - $\text{HOCl}$: Acid hypochlorous, chất khử trùng chính có hoạt tính diệt khuẩn cao.
    - $\text{H}^+$: Ion hydro, làm giảm giá trị pH của nước.
    - $\text{Cl}^-$: Ion chloride trơ, không có hoạt tính khử trùng.
- Quá trình hòa tan natri hypochlorite ($NaOCl$):
  - Dung dịch $NaOCl$ thương mại ($10\text{--}12\%$) hoặc sản xuất tại chỗ ($0.8\%$) phân ly hoàn toàn:
    $$\text{NaOCl} \rightarrow \text{Na}^+ + \text{OCl}^-$$
    - $\text{NaOCl}$: Natri hypochlorite dạng lỏng.
    - $\text{Na}^+$: Cation natri.
    - $\text{OCl}^-$: Anion hypochlorite.
  - Anion $\text{OCl}^-$ nhận proton của nước tạo thành $\text{HOCl}$ và giải phóng ion hydroxide:
    $$\text{OCl}^- + \text{H}_2\text{O} \rightleftharpoons \text{HOCl} + \text{OH}^-$$
  - Phản ứng này làm pH của nước tăng nhẹ sau khi châm hóa chất.
- Quá trình hòa tan canxi hypochlorite ($Ca(OCl)_2$):
  - Hóa chất $Ca(OCl)_2$ dạng hạt hoặc viên nén (HTH chứa $65\text{--}70\%$ clo hoạt tính) phân ly hoàn toàn:
    $$\text{Ca(OCl)}_2 \rightarrow \text{Ca}^{2+} + 2\text{OCl}^-$$
    - $\text{Ca(OCl)}_2$: Canxi hypochlorite.
    - $\text{Ca}^{2+}$: Cation canxi, làm tăng độ cứng của nước.
    - $\text{OCl}^-$: Anion hypochlorite.
  - Cation canxi có thể phản ứng với carbonate tạo cặn $CaCO_3$ làm nghẹt bơm và ống châm hóa chất.

##### 7.1.4.2 Tiêu hao Độ kiềm Tự nhiên của Nước do Khí Clo
- Phản ứng thủy phân khí clo giải phóng ion acid mạnh $H^+$:
  - Cứ mỗi mol $\text{Cl}_2$ hòa tan sinh ra một mol ion $H^+$ từ acid hydrochloric ($HCl$).
  - Ion $H^+$ trung hòa hệ đệm bicarbonate ($\text{HCO}_3^-$) tự nhiên của nước:
    $$\text{H}^+ + \text{HCO}_3^- \rightleftharpoons \text{CO}_2 \uparrow + \text{H}_2\text{O}$$
- Phương trình tính lượng độ kiềm bị tiêu hao:
  $$\Delta \text{Alk} = -1.43 \times \text{Dose}_{\text{Cl}_2} \quad (\text{mg/L tính theo } \text{CaCO}_3)$$
  - $\Delta \text{Alk}$: Lượng độ kiềm bị suy giảm ($\text{mg/L tính theo } \text{CaCO}_3$).
  - $\text{Dose}_{\text{Cl}_2}$: Liều lượng khí clo châm vào nước ($\text{mg/L tính theo } \text{Cl}_2$).
  - $1.43$: Hệ số đương lượng hóa học giữa $\text{CaCO}_3$ và $\text{Cl}_2$:
    $$\frac{100.09\text{ g/mol } \text{CaCO}_3}{70.906\text{ g/mol } \text{Cl}_2} = 1.4115 \approx 1.43$$
- Ý nghĩa kỹ thuật vận hành:
  - Châm $1.0\text{ mg/L } \text{Cl}_2$ làm giảm đúng $1.43\text{ mg/L}$ độ kiềm tính theo $\text{CaCO}_3$.
  - Khi nước nguồn có độ kiềm thấp ($< 20\text{--}30\text{ mg/L as CaCO}_3$), pH nước sẽ giảm sâu dưới 6.0.
  - Nước có tính acid gây ăn mòn đường ống phân phối. Kỹ sư phải châm thêm xút ($NaOH$) hoặc vôi ($Ca(OH)_2$).

##### 7.1.4.3 Cân bằng Phân ly Acid-Bazơ của Acid Hypochlorous theo pH và Nhiệt độ
- Phương trình phân ly thuận nghịch của acid hypochlorous:
  $$\text{HOCl} \rightleftharpoons \text{H}^+ + \text{OCl}^-$$
- Hằng số phân ly acid ($K_a$):
  $$K_a = \frac{[\text{H}^+][\text{OCl}^-]}{[\text{HOCl}]} = 2.90 \times 10^{-8}\text{ mol/L} \quad (\text{ở } 25^\circ\text{C}, \, pK_a = 7.54)$$
  - $[\text{H}^+]$: Nồng độ mol ion hydro ($\text{mol/L}$).
  - $[\text{OCl}^-]$: Nồng độ mol ion hypochlorite ($\text{mol/L}$).
  - $[\text{HOCl}]$: Nồng độ mol phân tử acid hypochlorous chưa phân ly ($\text{mol/L}$).
  - $pK_a = -\log_{10}(K_a) = 7.54$ ở $25^\circ\text{C}$.
- Ảnh hưởng của nhiệt độ nước lên hằng số $pK_a$:
  - Ở $0^\circ\text{C}$: $pK_a = 7.82$ ($K_a = 1.51 \times 10^{-8}\text{ mol/L}$).
  - Ở $10^\circ\text{C}$: $pK_a = 7.69$ ($K_a = 2.04 \times 10^{-8}\text{ mol/L}$).
  - Ở $20^\circ\text{C}$: $pK_a = 7.58$ ($K_a = 2.61 \times 10^{-8}\text{ mol/L}$).
  - Ở $25^\circ\text{C}$: $pK_a = 7.54$ ($K_a = 2.90 \times 10^{-8}\text{ mol/L}$).
  - Nhiệt độ nước giảm làm giảm hằng số $K_a$, giữ tỷ lệ phân tử $HOCl$ chưa phân ly cao hơn.

##### 7.1.4.4 Tỷ lệ Phân bố Dạng Tồn tại $\alpha_0$ ($HOCl$) và $\alpha_1$ ($OCl^-$)
- Phân số tồn tại của dạng acid chưa phân ly ($\alpha_0$):
  $$\alpha_0 = \frac{[\text{HOCl}]}{[\text{HOCl}] + [\text{OCl}^-]} = \frac{[\text{H}^+]}{[\text{H}^+] + K_a} = \frac{1}{1 + \frac{K_a}{[\text{H}^+]}} = \frac{1}{1 + 10^{\text{pH} - pK_a}}$$
  - $\alpha_0$: Tỷ lệ mol của $HOCl$ trên tổng clo tự do ($0.0 \le \alpha_0 \le 1.0$).
  - $[\text{H}^+] = 10^{-\text{pH}}$: Nồng độ mol ion hydro.
- Phân số tồn tại của ion hypochlorite ($\alpha_1$):
  $$\alpha_1 = \frac{[\text{OCl}^-]}{[\text{HOCl}] + [\text{OCl}^-]} = \frac{K_a}{[\text{H}^+] + K_a} = 1 - \alpha_0$$
  - $\alpha_1$: Tỷ lệ mol của $OCl^-$ trên tổng clo tự do ($0.0 \le \alpha_1 \le 1.0$).
- Đặc tính phân bố dạng clo tự do theo giá trị pH ở $25^\circ\text{C}$:
  - Khi $\text{pH} < 6.0$: Dạng $HOCl$ chiếm trên $97\%$.
  - Khi $\text{pH} = 7.0$: Dạng $HOCl$ chiếm $77.5\%$; ion $OCl^-$ chiếm $22.5\%$.
  - Khi $\text{pH} = pK_a = 7.54$: Tỷ lệ hai dạng bằng nhau ($50\% \text{ HOCl}$ và $50\% \text{ OCl}^-$).
  - Khi $\text{pH} = 8.0$: Dạng $HOCl$ giảm còn $25\%$; ion $OCl^-$ chiếm $75\%$.
  - Khi $\text{pH} > 9.0$: Ion $OCl^-$ chiếm trên $97\%$.

##### 7.1.4.5 So sánh Hoạt tính Diệt khuẩn giữa $HOCl$ và $OCl^-$
- Hiệu quả diệt khuẩn của phân tử $HOCl$ mạnh gấp **80 đến 100 lần** so với ion $OCl^-$.
- Cơ chế giải thích:
  1. Lực đẩy tĩnh điện trên màng tế bào:
     - Màng sinh chất vi sinh vật tích điện âm ở pH trung tính.
     - Anion $OCl^-$ mang điện tích âm nên bị lực đẩy tĩnh điện cản trở tiếp cận màng tế bào.
     - Anion $OCl^-$ rất khó khuếch tán qua lớp kép phospholipid.
  2. Khả năng thẩm thấu của phân tử trung hòa điện:
     - Phân tử $HOCl$ trung hòa điện tích và có kích thước nhỏ tương đương phân tử $H_2O$.
     - $HOCl$ khuếch tán thụ động nhanh chóng qua lớp lipid kỵ nước của màng sinh chất.
     - $HOCl$ xâm nhập sâu vào tế bào chất và oxy hóa hệ enzym sống còn.
- Kết luận kỹ thuật:
  - Quá trình khử trùng bằng clo đạt hiệu quả cao nhất trong dải pH từ **6.5 đến 7.5**.
  - Khi $\text{pH} > 8.0$, hoạt tính diệt khuẩn giảm mạnh, đòi hỏi tăng liều clo hoặc tăng thời gian tiếp xúc gấp 3 đến 4 lần.

##### 7.1.4.6 Cân bằng Khối lượng Clo: Liều lượng, Nhu cầu và Clo Dư
- Phương trình cân bằng vật chất cơ bản:
  $$\text{Chlorine Dose} = \text{Chlorine Demand} + \text{Chlorine Residual}$$
  - $\text{Chlorine Dose}$: Liều lượng clo châm vào nước ($\text{mg/L}$).
  - $\text{Chlorine Demand}$: Nhu cầu clo bị tiêu hao bởi chất khử vô cơ, chất hữu cơ và vi sinh vật ($\text{mg/L}$).
  - $\text{Chlorine Residual}$: Nồng độ clo dư còn hoạt tính sau thời gian tiếp xúc quy định ($\text{mg/L}$).
- Cân bằng tổng nồng độ clo dư:
  $$\text{Total Chlorine Residual} = \text{Free Chlorine Residual} + \text{Combined Chlorine Residual}$$
  - $\text{Free Chlorine Residual}$: Clo dư tự do gồm tổng $[\text{HOCl}] + [\text{OCl}^-]$.
  - $\text{Combined Chlorine Residual}$: Clo dư liên kết gồm tổng chloramines ($[\text{NH}_2\text{Cl}] + [\text{NHCl}_2] + [\text{NCl}_3]$).
- Các vị trí châm clo trong trạm xử lý nước cấp:
  - Châm trước lắng (Prechlorination): Liều $1.0\text{--}5.0\text{ mg/L}$ để kiểm soát rêu tảo và oxy hóa sắt, mangan.
  - Trợ keo tụ (Coagulation Aid): Liều $1.0\text{--}3.0\text{ mg/L}$ trước bể trộn nhanh để phá vỡ phức hữu cơ.
  - Châm trước lọc (Pre-Filtration): Liều $0.5\text{--}2.0\text{ mg/L}$ để giữ sạch lớp cát lọc và ngăn màng nhầy.
  - Khử trùng sau lọc (Postchlorination): Liều $1.5\text{--}4.0\text{ mg/L}$ để khử trùng sơ cấp đạt thời gian lưu $t_{10} \ge 30\text{ phút}$.
  - Châm điểm uốn (Breakpoint Chlorination): Liều $5.0\text{--}20.0\text{ mg/L}$ để oxy hóa phá hủy amoniac.
  - Khử trùng xung điện hoặc đường ống mới (Superchlorination): Liều $10.0\text{--}50.0\text{ mg/L}$ để khử trùng mạng lưới mới lắp đặt.

#### 7.1.5 Hóa học Clo hóa Điểm uốn với Amoniac (Breakpoint Chlorination Chemistry)

##### 7.1.5.1 Động học Hình thành Các Dạng Chloramines
- Khi nước chứa amoniac ($NH_3 / NH_4^+$), $HOCl$ phản ứng tạo thành các hợp chất chloramines (clo liên kết).
- Phản ứng tạo Monochloramine ($NH_2Cl$):
  $$\text{NH}_3 + \text{HOCl} \rightarrow \text{NH}_2\text{Cl} + \text{H}_2\text{O}$$
  - Điều kiện ưu tiên: Dải pH kiềm yếu ($7.5\text{--}9.0$) và tỷ lệ khối lượng $\text{Cl}_2:\text{NH}_3\text{-N} < 5:1$.
  - Đặc tính: Bền vững hóa học cao, tốc độ suy giảm chậm, vị thanh nhẹ, không gây mùi nồng.
  - Ứng dụng: Dùng làm chất khử trùng thứ cấp lý tưởng duy trì nồng độ bảo vệ trên mạng lưới rộng.
- Phản ứng tạo Dichloramine ($NHCl_2$):
  $$\text{NH}_2\text{Cl} + \text{HOCl} \rightarrow \text{NHCl}_2 + \text{H}_2\text{O}$$
  - Điều kiện ưu tiên: Tỷ lệ khối lượng $\text{Cl}_2:\text{NH}_3\text{-N}$ từ $5:1$ đến $7.6:1$, hoặc pH acid nhẹ ($4.5\text{--}6.0$).
  - Đặc tính: Gây mùi clo nồng hắc khó chịu và kích ứng mắt người sử dụng.
- Phản ứng tạo Nitrogen Trichloride ($NCl_3$ hay Trichloramine):
  $$\text{NHCl}_2 + \text{HOCl} \rightarrow \text{NCl}_3 + \text{H}_2\text{O}$$
  - Điều kiện ưu tiên: Môi trường acid mạnh ($\text{pH} < 4.5$) hoặc tỷ lệ clo rất cao ($\text{Cl}_2:\text{N} > 10:1$).
  - Đặc tính: Chất khí dễ bay hơi, gây mùi hôi cay nồng cực mạnh và làm cay chảy nước mắt (Lachrymator).

##### 7.1.5.2 Phân tích Đồ thị Đường cong Điểm uốn qua Bốn Giai đoạn
- Đồ thị Breakpoint thể hiện biến thiên nồng độ clo dư theo liều lượng clo châm vào mẫu nước chứa amoniac:
- Vùng 1 (Zone 1 - Tiêu hao chất khử vô cơ):
  - Khoảng liều châm: Từ $0$ đến ngưỡng nhu cầu vô cơ ban đầu.
  - Phản ứng: Clo bị tiêu hao tức thời bởi chất khử vô cơ ($Fe^{2+} \rightarrow Fe^{3+}$, $Mn^{2+} \rightarrow MnO_2$, $H_2S \rightarrow SO_4^{2-}$).
  - Toàn bộ clo châm vào chuyển thành ion chloride ($Cl^-$) không có hoạt tính khử trùng.
  - Nồng độ clo dư đo được bằng $0$.
- Vùng 2 (Zone 2 - Hình thành chloramines và đạt đỉnh cực đại):
  - Khoảng liều châm: Tỷ lệ khối lượng $\text{Cl}_2:\text{NH}_3\text{-N}$ từ $0$ đến khoảng $5:1$.
  - Phản ứng: Clo phản ứng với amoniac tự do tạo thành $NH_2Cl$ và một phần $NHCl_2$.
  - Nồng độ clo liên kết tăng tuyến tính theo liều clo châm vào.
  - Đỉnh cực đại xuất hiện tại tỷ lệ khối lượng $\text{Cl}_2:\text{NH}_3\text{-N} \approx 5:1$ (tương ứng tỷ lệ mol $1:1$, khi amoniac đã tạo hết thành $NH_2Cl$).
- Vùng 3 (Zone 3 - Oxy hóa chloramines và sụt giảm clo dư về điểm uốn):
  - Khoảng liều châm: Tỷ lệ khối lượng $\text{Cl}_2:\text{NH}_3\text{-N}$ từ $5:1$ đến $7.6:1$.
  - Phản ứng: Clo tiếp tục châm vào sẽ oxy hóa phá hủy chính các hợp chất chloramines vừa sinh ra.
  - Phản ứng tổng thể chuyển hóa amoniac thành khí nitơ ($N_2$) bay lên khí quyển:
    $$2\text{NH}_3 + 3\text{Cl}_2 \rightarrow \text{N}_2 \uparrow + 6\text{HCl} \quad \left( \text{hoặc } 2\text{NH}_3 + 3\text{HOCl} \rightarrow \text{N}_2 \uparrow + 3\text{H}_2\text{O} + 3\text{HCl} \right)$$
  - Hiện tượng: Nồng độ tổng clo dư sụt giảm nhanh chóng dù liều lượng clo cấp vào tăng lên.
  - Đáy trũng sụt giảm gọi là **Điểm uốn (Breakpoint)**, tại đó toàn bộ amoniac đã bị oxy hóa hoàn toàn.
- Vùng 4 (Zone 4 - Phục hồi clo dư tự do tuyến tính sau điểm uốn):
  - Khoảng liều châm: Vượt qua điểm uốn ($\text{Cl}_2:\text{NH}_3\text{-N} > 7.6:1$).
  - Toàn bộ amoniac và nhu cầu clo nền đã bị triệt tiêu hoàn toàn.
  - Mọi lượng clo châm thêm tồn tại hoàn toàn dưới dạng clo dư tự do ($HOCl$ và $OCl^-$).
  - Đường cong tăng tuyến tính với hệ số góc bằng đúng $1.0$ (châm thêm $1.0\text{ mg/L } Cl_2$ làm tăng thêm $1.0\text{ mg/L}$ clo tự do).

##### 7.1.5.3 So sánh Hóa học Lượng tính Giữa Tạo Khí $N_2$ và Tạo Nitrate $NO_3^-$
- Con đường phản ứng (1) tạo khí nitơ ($N_2$):
  $$2\text{NH}_3 + 3\text{Cl}_2 \rightarrow \text{N}_2 \uparrow + 6\text{HCl}$$
  - Tỷ lệ mol: $3\text{ mol } Cl_2$ phản ứng với $2\text{ mol } N$.
  - Tỷ lệ khối lượng lý thuyết:
    $$R_{\text{mass, } N_2} = \frac{3 \times 70.906\text{ g } \text{Cl}_2}{2 \times 14.007\text{ g } \text{N}} = \frac{212.718}{28.014} = 7.5933 \approx 7.60\text{ mg } \text{Cl}_2 / \text{mg } \text{NH}_3\text{-N}$$
- Con đường phản ứng (2) tạo ion nitrate ($NO_3^-$):
  $$\text{NH}_3 + 4\text{Cl}_2 + 3\text{H}_2\text{O} \rightarrow \text{HNO}_3 + 8\text{HCl}$$
  - Tỷ lệ mol: $4\text{ mol } Cl_2$ phản ứng với $1\text{ mol } N$.
  - Tỷ lệ khối lượng lý thuyết:
    $$R_{\text{mass, } NO_3} = \frac{4 \times 70.906\text{ g } \text{Cl}_2}{1 \times 14.007\text{ g } \text{N}} = \frac{283.624}{14.007} = 20.2487 \approx 20.25\text{ mg } \text{Cl}_2 / \text{mg } \text{NH}_3\text{-N}$$
- Đánh giá kỹ thuật:
  - Phản ứng tạo khí $N_2$ là cơ chế chủ đạo trong khử trùng nước cấp thực tế.
  - Con đường tạo $N_2$ tiêu tốn $7.60\text{ mg Cl}_2/\text{mg N}$, ít hơn $12.65\text{ mg Cl}_2/\text{mg N}$ so với con đường tạo nitrate ($20.25\text{ mg Cl}_2/\text{mg N}$).
  - Quá trình này giúp tiết kiệm $62.5\%$ lượng clo châm vào và không làm tăng nitrate trong nước sạch.
  - Trong vận hành thực tế, tỷ lệ châm clo điểm uốn thường dao động từ $8:1$ đến $10:1$ do tiêu hao bởi chất hữu cơ tự nhiên (NOM).

#### 7.1.6 Quy trình Kỹ thuật Tính toán và Vận hành (Standard Engineering Procedures)

##### 7.1.6.1 Quy trình Tính toán Phân bố Speciation của Acid Hypochlorous
1. Đo nhiệt độ vận hành $T$ ($^\circ\text{C}$) và giá trị pH của nước sau khử trùng.
2. Tra cứu hằng số phân ly acid $K_a$ của $HOCl$ ở nhiệt độ $T$ ($K_a = 2.90 \times 10^{-8}$ ở $25^\circ\text{C}$; $K_a = 2.61 \times 10^{-8}$ ở $20^\circ\text{C}$).
3. Tính nồng độ mol ion hydro theo công thức: $[\text{H}^+] = 10^{-\text{pH}}$.
4. Tính tỷ lệ phân số acid hypochlorous chưa phân ly ($\alpha_0$):
   $$\alpha_0 = \frac{[\text{H}^+]}{[\text{H}^+] + K_a} = \frac{1}{1 + \frac{K_a}{[\text{H}^+]}}$$
5. Tính tỷ lệ phân số ion hypochlorite phân ly ($\alpha_1$):
   $$\alpha_1 = 1 - \alpha_0$$
6. Tính nồng độ clo hoạt tính diệt khuẩn cao theo công thức:
   $$C_{\text{HOCl}} = \alpha_0 \times C_{\text{free}}$$
7. Nếu tỷ lệ $\alpha_0 < 0.50$ ($\text{pH} > 7.54$), châm hóa chất acid để đưa pH về khoảng tối ưu $6.5\text{--}7.5$.

##### 7.1.6.2 Quy trình Xác định Điểm uốn và Liều lượng Châm Clo Vận hành
1. Đo nồng độ amoniac ($\text{NH}_3\text{-N}$), sắt ($Fe^{2+}$), mangan ($Mn^{2+}$), sulfide ($H_2S$) và chất hữu cơ ($\text{DOC}$).
2. Tính nhu cầu clo lý thuyết cho chất khử vô cơ ($0.64\text{ mg Cl}_2/\text{mg Fe}^{2+}$; $1.29\text{ mg Cl}_2/\text{mg Mn}^{2+}$; $2.08\text{ mg Cl}_2/\text{mg H}_2\text{S}$).
3. Tính liều clo hóa học lượng tính để oxy hóa amoniac đến điểm uốn:
   $$\text{Dose}_{\text{breakpoint, stoichiometric}} = 7.60 \times [\text{NH}_3\text{-N}] \quad (\text{mg/L})$$
4. Thực hiện thí nghiệm Jar test clo hóa điểm uốn với dải liều châm tăng dần từ $0$ đến $15\text{ mg/L}$ và thời gian tiếp xúc $30\text{ phút}$.
5. Đo nồng độ clo tự do, clo liên kết và tổng clo dư bằng phương pháp so màu DPD.
6. Vẽ đồ thị đường cong điểm uốn và xác định liều châm thực tế tại điểm đáy uốn.
7. Thiết lập liều châm vận hành tại trạm xử lý:
   $$\text{Dose}_{\text{plant}} = \text{Dose}_{\text{breakpoint}} + C_{\text{free, target}} + \text{Safety Margin}$$
   - Trong đó $C_{\text{free, target}} = 0.5\text{--}1.0\text{ mg/L}$ là nồng độ clo dư tự do mục tiêu cấp vào mạng lưới.

#### 7.1.7 Bài tập Tính toán Kỹ thuật Mẫu (Worked Engineering Examples)

<!-- exercise-start: Ví dụ 7-1: Cân bằng Phân ly và Tỷ lệ Phần trăm Acid Hypochlorous Chưa Phân ly (HOCl) -->
- **Ví dụ 7-1: Cân bằng Phân ly và Tỷ lệ Phần trăm Acid Hypochlorous Chưa Phân ly (HOCl)**
  - Cho:
    - Liều lượng acid hypochlorous thêm vào nước: $C_{\text{total}} = 15.0\text{ mg/L tính theo } \text{Cl}_2$
    - Giá trị pH đo được của nước sau xử lý: $\text{pH} = 7.00$
    - Nhiệt độ nước: $T = 25.0^\circ\text{C}$
    - Hằng số phân ly acid của $HOCl$ ở $25^\circ\text{C}$: $K_a = 2.90 \times 10^{-8}\text{ mol/L}$ ($pK_a = 7.54$)
  - Tìm:
    - Tỷ lệ phần trăm acid hypochlorous chưa phân ly ($\alpha_0$).
    - Nồng độ $HOCl$ chưa phân ly và nồng độ ion $OCl^-$ phân ly trong nước ($\text{mg/L tính theo } \text{Cl}_2$).
  - Phương trình áp dụng:
    $$[\text{H}^+] = 10^{-\text{pH}}$$
    $$\alpha_0 = \frac{[\text{H}^+]}{[\text{H}^+] + K_a} = \frac{1}{1 + \frac{K_a}{[\text{H}^+]}} = \frac{1}{1 + 10^{\text{pH} - pK_a}}$$
    $$\alpha_1 = 1 - \alpha_0$$
    $$C_{\text{HOCl}} = \alpha_0 \times C_{\text{total}}$$
    $$C_{\text{OCl}^-} = \alpha_1 \times C_{\text{total}}$$
  - Các bước giải:
    1. Bước 1: Tính nồng độ ion hydro $[\text{H}^+]$:
       $$[\text{H}^+] = 10^{-7.00} = 1.00 \times 10^{-7}\text{ mol/L}$$
    2. Bước 2: Tính tỷ lệ phần trăm $HOCl$ chưa phân ly ($\alpha_0$):
       $$\alpha_0 = \frac{1.00 \times 10^{-7}}{1.00 \times 10^{-7} + 2.90 \times 10^{-8}} = \frac{1.00 \times 10^{-7}}{1.29 \times 10^{-7}} = 0.77519 = 77.52\% \approx 77.5\%$$
    3. Bước 3: Tính tỷ lệ phần trăm ion $OCl^-$ phân ly ($\alpha_1$):
       $$\alpha_1 = 1 - 0.77519 = 0.22481 = 22.48\% \approx 22.5\%$$
    4. Bước 4: Tính nồng độ từng cấu tử clo tự do trong nước:
       - Nồng độ $HOCl$ chưa phân ly:
         $$C_{\text{HOCl}} = 15.0\text{ mg/L} \times 0.77519 = 11.63\text{ mg/L (tính theo } \text{Cl}_2\text{)}$$
       - Nồng độ ion $OCl^-$ phân ly:
         $$C_{\text{OCl}^-} = 15.0\text{ mg/L} \times 0.22481 = 3.37\text{ mg/L (tính theo } \text{Cl}_2\text{)}$$
  - **Đáp số**:
    - Tỷ lệ chưa phân ly: `77.5% HOCl` ($11.63\text{ mg/L tính theo } \text{Cl}_2$).
    - Tỷ lệ phân ly: `22.5% OCl-` ($3.37\text{ mg/L tính theo } \text{Cl}_2$).
<!-- exercise-end -->

<!-- exercise-start: Ví dụ 7-2: Liều lượng Clo Hóa học Lượng tính Điểm uốn để Chuyển hóa Amoniac -->
- **Ví dụ 7-2: Liều lượng Clo Hóa học Lượng tính Điểm uốn để Chuyển hóa Amoniac**
  - Cho:
    - Nồng độ amoniac trong mẫu nước tinh khiết: $[\text{NH}_3\text{-N}] = 1.0\text{ mg/L tính theo } \text{N}$
    - Khối lượng nguyên tử của Nitơ: $M_N = 14.007\text{ g/mol}$
    - Khối lượng phân tử của Khí clo: $M_{\text{Cl}_2} = 70.906\text{ g/mol}$
    - Điều kiện phản ứng (1): Toàn bộ amoniac chuyển hóa thành khí nitơ ($N_2$).
    - Điều kiện phản ứng (2): Toàn bộ amoniac chuyển hóa thành ion nitrate ($NO_3^-$).
  - Tìm:
    - Liều lượng clo cần thiết ($\text{mg/L } Cl_2$) cho phản ứng (1) và phản ứng (2).
    - So sánh phản ứng nào tiêu thụ ít clo hơn và tính tỷ lệ phần trăm tiết kiệm.
  - Phương trình áp dụng:
    - Phản ứng (1):
      $$2\text{NH}_3 + 3\text{Cl}_2 \rightarrow \text{N}_2 \uparrow + 6\text{HCl}$$
    - Phản ứng (2):
      $$\text{NH}_3 + 4\text{Cl}_2 + 3\text{H}_2\text{O} \rightarrow \text{HNO}_3 + 8\text{HCl}$$
  - Các bước giải:
    1. Bước 1: Tính liều lượng clo cho phản ứng (1) chuyển hóa amoniac thành khí $N_2$:
       - Tỷ lệ mol: $3\text{ mol } Cl_2$ cho $2\text{ mol } N$.
       - Tỷ lệ khối lượng:
         $$R_{\text{mass, 1}} = \frac{3 \times 70.906\text{ g } \text{Cl}_2}{2 \times 14.007\text{ g } \text{N}} = \frac{212.718}{28.014} = 7.5933\text{ mg } \text{Cl}_2 / \text{mg } \text{N} \approx 7.60\text{ mg } \text{Cl}_2 / \text{mg } \text{N}$$
       - Liều lượng clo cần châm:
         $$\text{Dose}_{\text{Cl}_2, 1} = 1.0\text{ mg N/L} \times 7.5933\text{ mg } \text{Cl}_2/\text{mg N} = 7.5933\text{ mg/L} \approx 7.60\text{ mg/L } \text{Cl}_2$$
    2. Bước 2: Tính liều lượng clo cho phản ứng (2) chuyển hóa amoniac thành ion $NO_3^-$:
       - Tỷ lệ mol: $4\text{ mol } Cl_2$ cho $1\text{ mol } N$.
       - Tỷ lệ khối lượng:
         $$R_{\text{mass, 2}} = \frac{4 \times 70.906\text{ g } \text{Cl}_2}{1 \times 14.007\text{ g } \text{N}} = \frac{283.624}{14.007} = 20.2487\text{ mg } \text{Cl}_2 / \text{mg } \text{N} \approx 20.25\text{ mg } \text{Cl}_2 / \text{mg } \text{N}$$
       - Liều lượng clo cần châm:
         $$\text{Dose}_{\text{Cl}_2, 2} = 1.0\text{ mg N/L} \times 20.2487\text{ mg } \text{Cl}_2/\text{mg N} = 20.2487\text{ mg/L} \approx 20.25\text{ mg/L } \text{Cl}_2$$
    3. Bước 3: So sánh mức tiêu hao hóa chất clo giữa hai phản ứng:
       - Lượng clo chênh lệch giữa hai phản ứng:
         $$\Delta \text{Dose} = 20.2487 - 7.5933 = 12.6554\text{ mg/L } \text{Cl}_2 \approx 12.65\text{ mg/L}$$
       - Tỷ lệ phần trăm lượng clo tiết kiệm được:
         $$\% \text{ Tiết kiệm} = \frac{20.2487 - 7.5933}{20.2487} \times 100\% = 62.50\% \approx 62.5\%$$
  - **Đáp số**:
    - Phản ứng (1) tạo $N_2$: `7.60 mg/L Cl2`.
    - Phản ứng (2) tạo $NO_3^-$: `20.25 mg/L Cl2`.
    - Kết luận: `Phản ứng (1) tạo khí N2 tiêu hao ít hơn 62.5% lượng clo so với phản ứng (2).`
<!-- exercise-end -->

#### 7.1.8 Hướng dẫn Vận hành và Xử lý Sự cố Kỹ thuật (Operational Troubleshooting)

##### 7.1.8.1 Sự cố Suy giảm Nhanh Nồng độ Clo Dư trên Mạng lưới Phân phối
- Dấu hiệu nhận biết:
  - Nồng độ clo dư tự do tại điểm cuối mạng lưới đo được dưới $0.2\text{ mg/L}$.
  - Mẫu nước xuất hiện vi khuẩn dị dưỡng hoặc chỉ tiêu vi sinh không đạt chuẩn QCVN 01-1:2018/BYT.
- Nguyên nhân gốc rễ:
  - Nước sau lọc còn nhiều chất hữu cơ tự nhiên ($\text{TOC} > 2.0\text{ mg/L}$) tiếp tục tiêu hao clo dư.
  - Tích tụ cặn lắng và màng sinh học (Biofilm) lâu năm trong đường ống cấp nước cũ.
  - Thời gian lưu nước trong bể chứa và mạng lưới đường ống vượt quá $48\text{--}72\text{ giờ}$.
  - Hiện tượng nitrate hóa (Nitrification) xảy ra trong mạng lưới dùng chloramine làm phân hủy nhanh chất khử trùng.
- Biện pháp kỹ thuật khắc phục:
  1. Thực hiện sục rửa thủy lực một chiều (Unidirectional Flushing) mạng lưới đường ống để làm sạch màng sinh học.
  2. Nâng cao hiệu quả keo tụ tăng cường (Enhanced Coagulation) để hạ nồng độ $\text{TOC} < 1.5\text{--}2.0\text{ mg/L}$ trước khi châm clo.
  3. Vận hành luân phiên các ngăn bể chứa nước sạch để duy trì thời gian lưu nước dưới $24\text{--}48\text{ giờ}$.
  4. Lắp đặt trạm châm clo bổ sung tự động (Booster Chlorination) tại các điểm nút xa nguồn.
  5. Khi mạng lưới dùng chloramine bị nitrate hóa, chuyển tạm thời sang dùng clo tự do trong $2\text{--}4\text{ tuần}$ để diệt vi khuẩn nitrate hóa.

##### 7.1.8.2 Sự cố Suy giảm Hiệu quả Diệt khuẩn do Biến động pH và Nhiệt độ Nước
- Dấu hiệu nhận biết:
  - Mẫu nước sau bể tiếp xúc không đạt chỉ tiêu vi sinh dù vẫn duy trì nồng độ clo dư theo định mức.
- Nguyên nhân gốc rễ:
  - Độ pH của nước tăng cao trên 8.0 sau công đoạn làm mềm vôi hoặc châm kiềm, làm tỷ lệ $HOCl$ giảm sâu dưới $25\%$.
  - Nhiệt độ nước mùa lạnh giảm dưới $10^\circ\text{C}$, làm chậm tốc độ diệt khuẩn và tăng yêu cầu giá trị $CT$.
  - Nước thô có độ kiềm thấp bị giảm mạnh pH sau khi châm khí clo, gây ăn mòn kim loại.
- Biện pháp kỹ thuật khắc phục:
  1. Kiểm soát và điều chỉnh giá trị pH nước trong bể tiếp xúc khử trùng duy trì trong dải tối ưu $6.5\text{--}7.5$.
  2. Nếu $\text{pH} > 8.0$, châm acid sulfuric ($H_2SO_4$) hoặc sục khí $CO_2$ để hạ pH về dải tối ưu trước khi châm clo.
  3. Khi nhiệt độ nước mùa đông xuống thấp, tăng liều châm clo hoặc tăng thời gian tiếp xúc $t_{10}$ để bù trừ suy giảm động học.
  4. Châm bổ sung vôi ($Ca(OH)_2$) hoặc xút ($NaOH$) để bù đắp lượng kiềm tiêu hao $1.43\text{ mg/L as CaCO}_3$ cho mỗi $\text{mg/L } Cl_2$ khí châm vào.

### 7.2 Các Công nghệ Khử trùng Thay thế (Alternative Disinfection Technologies)

#### 7.2.1 Khử trùng bằng Chlorine Dioxide ($ClO_2$) (Chlorine Dioxide Disinfection)

##### 7.2.1.1 Cấu tạo Phân tử và Tính chất Hóa lý của $ClO_2$
- **Cấu trúc điện tử phân tử tự do**:
  - Phân tử $ClO_2$ chứa 19 electron hóa trị.
  - Phân tử là một gốc tự do thuận từ ổn định.
  - Nguyên tử clo có trạng thái oxy hóa +4.
- **Hòa tan vật lý không thủy phân**:
  - Khí $ClO_2$ hòa tan trong nước dưới dạng phân tử khí tự do.
  - Phân tử không phản ứng thủy phân tạo axit hypoclorơ.
  - Phân tử không phân ly thành các ion acid-base.
  - Hoạt tính diệt khuẩn không phụ thuộc vào độ pH trong dải 6.0 đến 9.0.
- **Đặc tính phản ứng chọn lọc**:
  - $ClO_2$ không phản ứng với amoniac tự do. Quá trình không tạo thành chloramines gây mùi hăng.
  - $ClO_2$ không phản ứng thế halogen với chất hữu cơ tự nhiên (NOM).
  - Quá trình không sinh ra Trihalomethanes (THMs) và Haloacetic Acids (HAAs).
  - $ClO_2$ phá hủy màng tế bào bằng phản ứng chuyển electron.
  - $ClO_2$ oxy hóa nhanh các hợp chất gây mùi vị phenol và sulfide.
  - Hiệu quả bất hoạt u nang *Cryptosporidium* cao hơn clo tự do từ 10 đến 50 lần.

##### 7.2.1.2 Các Phản ứng Điều chế $ClO_2$ Tại Chỗ (On-Site Generation)
- **Yêu cầu điều chế tại chỗ**:
  - Khí $ClO_2$ đậm đặc rất không ổn định.
  - Khí tự phân hủy nổ khi nồng độ vượt quá 10% thể tích trong không khí.
  - Khí tự nổ khi áp suất riêng phần vượt quá $300\text{ mmHg}$.
  - Kỹ sư không thể nén hóa lỏng $ClO_2$ vào bình thép để vận chuyển.
  - Nhà máy phải sản xuất $ClO_2$ trực tiếp tại trạm ở dạng dung dịch nước loãng ($1,000 - 3,000\text{ mg/L}$).
- **Ba phản ứng điều chế tiêu chuẩn**:
  1. *Con đường Khí clo và Natri clorit (Gas:Chlorite Route)*:
     $$2\text{NaClO}_2 + \text{Cl}_2(g) \rightarrow 2\text{ClO}_2(g) + 2\text{NaCl}$$
     - Natri clorit ($\text{NaClO}_2$ dung dịch 25% – 31%).
     - Khí clo ($\text{Cl}_2$ cấp qua bộ hút chân không).
     - Khí chlorine dioxide ($\text{ClO}_2$ hòa tan trong nước).
     - Natri clorua ($\text{NaCl}$ phụ phẩm).
     - Hiệu suất chuyển hóa đạt từ 95% đến 98%. Phản ứng áp dụng cho nhà máy cấp nước quy mô lớn.
  2. *Con đường Axit Hypoclorơ và Natri clorit (Hypo:Chlorite Route)*:
     $$2\text{NaClO}_2 + \text{HOCl} \rightarrow 2\text{ClO}_2(g) + \text{NaCl} + \text{NaOH}$$
     - Natri clorit ($\text{NaClO}_2$).
     - Axit hypoclorơ ($\text{HOCl}$ từ dung dịch $\text{NaOCl}$ axit hóa).
     - Khí chlorine dioxide ($\text{ClO}_2$).
     - Natri hydroxit ($\text{NaOH}$ làm tăng nhẹ pH).
     - Phản ứng áp dụng khi trạm tránh dùng khí clo hóa lỏng.
  3. *Con đường Axit Clohydric và Natri clorit (Acid:Chlorite Route)*:
     $$5\text{NaClO}_2 + 4\text{HCl} \rightarrow 4\text{ClO}_2(g) + 5\text{NaCl} + 2\text{H}_2\text{O}$$
     - Natri clorit ($\text{NaClO}_2$ dung dịch 25% – 31%).
     - Axit clohydric ($\text{HCl}$ công nghiệp 30% – 33%).
     - Khí chlorine dioxide ($\text{ClO}_2$).
     - Nước và muối natri clorua phụ phẩm.
     - Phản ứng loại bỏ hoàn toàn khí clo nguyên tố. Phổ biến trong các cụm thiết bị module tự động.

##### 7.2.1.3 Cơ chế Oxy hóa và Tiêu chuẩn Kiểm soát Ion Clorit ($ClO_2^-$)
- **Cơ chế nhận một electron**:
  - $ClO_2$ nhận một electron trong phản ứng khử ở dải pH trung tính:
    $$\text{ClO}_2 + e^- \rightarrow \text{ClO}_2^-$$
  - Khoảng 50% đến 70% liều $ClO_2$ châm vào nước chuyển thành ion clorit ($\text{ClO}_2^-$).
  - Một lượng nhỏ bị oxy hóa tiếp thành ion clorat ($\text{ClO}_3^-$).
- **Độc tính sinh học của phụ phẩm clorit**:
  - Ion $\text{ClO}_2^-$ oxy hóa ion sắt(II) trong phân tử hemoglobin thành sắt(III).
  - Hiện tượng này tạo thành methemoglobin trong máu.
  - Methemoglobin làm giảm khả năng vận chuyển oxy của hồng cầu.
  - Phụ phẩm gây thiếu máu tán huyết ở bệnh nhân lọc thận và trẻ sơ sinh.
- **Tiêu chuẩn quy chuẩn kỹ thuật**:
  - Giới hạn nồng độ tối đa (MCL) của ion clorit ($\text{ClO}_2^-$): $\le 1.0\text{ mg/L}$ ($1,000\ \mu\text{g/L}$).
  - Giới hạn chất khử trùng dư tối đa (MRDL) của $ClO_2$: $\le 0.8\text{ mg/L}$.
  - Giới hạn khuyến cáo của WHO cho ion clorat ($\text{ClO}_3^-$): $\le 0.7\text{ mg/L}$.
- **Giải pháp kiểm soát và xử lý clorit**:
  - Khống chế liều châm $ClO_2$ tối đa trong nước sạch: $\le 1.2 - 1.4\text{ mg/L}$.
  - Tối ưu hóa phản ứng điều chế để hiệu suất đạt trên 95%. Tránh tồn dư hóa chất tiền chất $\text{NaClO}_2$.
  - Khử ion clorit dư sau tiếp xúc bằng muối sắt(II) sunfat ($\text{FeSO}_4$):
    $$\text{ClO}_2^- + 4\text{Fe}^{2+} + 10\text{H}_2\text{O} \rightarrow \text{Cl}^- + 4\text{Fe(OH)}_3 \downarrow + 8\text{H}^+$$
  - Khử ion clorit dư bằng natri bisulfit ($\text{NaHSO}_3$):
    $$\text{ClO}_2^- + 2\text{SO}_3^{2-} \rightarrow \text{Cl}^- + 2\text{SO}_4^{2-}$$

##### 7.2.1.4 Quy định An toàn Vận hành và Thiết bị Châm $ClO_2$
- **Kiến trúc cụm thiết bị điều chế module (Packaged ClO2 Skids)**:
  - Bơm định lượng màng đôi hút trực tiếp tiền chất lỏng.
  - Buồng phản ứng chế tạo từ vật liệu PVDF hoặc thủy tinh borosilicate chịu ăn mòn.
  - Thiết bị vận hành hoàn toàn dưới áp suất chân không do ejector tạo ra.
  - Cảm biến lưu lượng tự động ngắt cấp hóa chất khi mất dòng nước động lực.
  - Cảm biến quang phổ online giám sát liên tục nồng độ $ClO_2$ đầu ra.
- **Quy tắc an toàn chống cháy nổ**:
  - Giữ nồng độ khí $ClO_2$ trong buồng tạo khí luôn dưới mức 5% đến 8%.
  - Duy trì hệ thống thông gió cưỡng bức chống tích tụ khí rò rỉ.
  - Che chắn bồn chứa natri clorit khỏi nguồn nhiệt và tia lửa điện.

---

#### 7.2.2 Khử trùng bằng Khí Ozone ($O_3$) (Ozone Disinfection)

##### 7.2.2.1 Cấu tạo Phân tử và Đặc tính Oxy hóa của Khí Ozone
- **Cấu trúc phân tử tam giác**:
  - Phân tử ozone cấu tạo từ 3 nguyên tử oxy.
  - Góc liên kết giữa các nguyên tử đạt $116.8^\circ$.
  - Chiều dài liên kết oxy-oxy đạt $0.128\text{ nm}$.
- **Thế oxy hóa khử tiêu chuẩn cực cao**:
  - Thế oxy hóa khử tiêu chuẩn của ozone: $E^0 = +2.07\text{ V}$.
  - Giá trị này cao hơn axit hypoclorơ ($E^0 = +1.48\text{ V}$) và khí clo ($E^0 = +1.36\text{ V}$).
  - Ozone là chất oxy hóa hóa học mạnh nhất trong kỹ thuật xử lý nước cấp.
- **Độ hòa tan và tính kém bền**:
  - Độ hòa tan của ozone trong nước thấp hơn clo khoảng 12.5 lần ở $20^\circ\text{C}$.
  - Hằng số định luật Henry đối với ozone đạt khoảng $3,900\text{ atm}\cdot\text{mol/mol}$ tại $20^\circ\text{C}$.
  - Ozone phân hủy nhanh trong nước với thời gian bán hủy từ 10 đến 30 phút.
  - Quá trình không để lại nồng độ khử trùng tồn dư trên mạng lưới đường ống.

##### 7.2.2.2 Cơ chế Oxy hóa Song song: Trực tiếp và Gián tiếp (Direct vs Indirect Pathway)
- **Hai con đường oxy hóa song song**:
  - Khi hòa tan vào nước, ozone phản ứng theo hai cơ chế hóa học đồng thời:
    1. *Cơ chế oxy hóa trực tiếp (Direct Ozonolysis)*:
       - Phân tử $O_3$ phản ứng trực tiếp với chất ô nhiễm.
       - Phản ứng có tính chọn lọc cao.
       - Tác nhân tấn công liên kết đôi carbon-carbon không no, nhân thơm mang nhóm hydroxyl, và amin.
       - Cơ chế chiếm ưu thế ở pH thấp ($\text{pH} < 7.0$).
       - Hằng số tốc độ phản ứng: $k_D = 1.0 - 10^3\text{ M}^{-1}\text{s}^{-1}$.
    2. *Cơ chế oxy hóa gián tiếp qua gốc tự do Hydroxyl (Indirect Radical Pathway)*:
       - Ion hydroxide ($\text{OH}^-$) kích hoạt chuỗi phản ứng phân hủy phân tử $O_3$.
       - Phản ứng sinh ra các gốc tự do hydroxyl ($\cdot\text{OH}$).
       - Gốc $\cdot\text{OH}$ có thế oxy hóa cực cao ($E^0 = +2.80\text{ V}$).
       - Phản ứng không chọn lọc với tốc độ cực nhanh: $k_R = 10^8 - 10^{10}\text{ M}^{-1}\text{s}^{-1}$.
       - Cơ chế chiếm ưu thế ở pH cao ($\text{pH} > 8.0$) hoặc khi kết hợp với tia cực tím và $\text{H}_2\text{O}_2$.

##### 7.2.2.3 Nguyên lý Máy Phóng điện Hào quang Corona (Corona Discharge Generator)
- **Cơ chế phân ly điện trường cao áp**:
  - Khí chứa oxy đi qua khe hở phóng điện hẹp (kích thước $0.5 - 1.0\text{ mm}$).
  - Khe hở nằm giữa hai điện cực đặt dưới điện áp xoay chiều $5,000 - 15,000\text{ V}$.
  - Tần số dòng điện trung bình từ 500 đến $2,000\text{ Hz}$.
  - Điện trường bắn phá phân ly phân tử $\text{O}_2$ thành các nguyên tử oxy tự do:
    $$e^- + \text{O}_2 \rightarrow 2\text{O} + e^-$$
  - Nguyên tử oxy kết hợp tức thời với phân tử oxy lân cận tạo thành ozone:
    $$\text{O} + \text{O}_2 \rightarrow \text{O}_3$$
- **Cân bằng năng lượng và giải nhiệt**:
  - Khoảng 10% điện năng chuyển hóa thành năng lượng hóa học của ozone.
  - 90% điện năng chuyển thành nhiệt năng làm nóng buồng phóng điện.
  - Nhiệt độ cao làm phân hủy ngược ozone thành oxy phân tử.
  - Thiết bị bắt buộc có áo nước làm mát giải nhiệt liên tục ($T_{\text{water}} \le 15 - 20^\circ\text{C}$).

##### 7.2.2.4 Chuẩn bị Nguồn Khí Cấp và Yêu cầu Sấy Khô Triệt để ($T_{dew} \le -60^\circ\text{C}$)
- **So sánh hai nguồn khí nạp**:
  - *Nguồn không khí khô (Ambient Air Feed)*:
    - Nồng độ ozone tạo thành đạt 1% đến 3% theo khối lượng.
    - Suất tiêu hao điện năng: $15 - 22\text{ kWh/kg } \text{O}_3$.
    - Đòi hỏi dây chuyền nén khí và tháp sấy hút ẩm phức tạp.
  - *Nguồn oxy lỏng tinh khiết (Liquid Oxygen - LOX Feed)*:
    - Nồng độ ozone tạo thành đạt 6% đến 12% theo khối lượng.
    - Suất tiêu hao điện năng: $8 - 12\text{ kWh/kg } \text{O}_3$.
    - Giảm 50% thể tích công trình tiếp xúc và loại trừ nguy cơ tạo axit nitric.
- **Nguy cơ tạo Axit Nitric ($\text{HNO}_3$) ăn mòn**:
  - Không khí xung quanh chứa 78% khí nitơ ($\text{N}_2$).
  - Nếu khí nạp còn chứa hơi ẩm, phóng điện hoa sẽ kích hoạt phản ứng phụ:
    $$2\text{N}_2 + 5\text{O}_2 + 2\text{H}_2\text{O} \xrightarrow{\text{corona discharge}} 4\text{HNO}_3$$
  - Hơi axit nitric ngưng tụ ăn mòn thủng điện cực thép không gỉ 316L.
  - Hơi axit phá hủy ống điện môi thủy tinh và gây nổ thiết bị phóng điện.
- **Tiêu chuẩn điểm sương khí nạp**:
  - Điểm sương của khí nạp bắt buộc phải đạt: $T_{dew} \le -60^\circ\text{C}$.
  - Mức nhiệt độ này tương đương hàm lượng hơi ẩm dưới $10\text{ ppm}$ thể tích.
  - Dây chuyền chuẩn bị khí gồm: Máy nén khí $\rightarrow$ Bộ lọc tách dầu hạt bụi $\rightarrow$ Máy sấy lạnh ngưng tụ ($+4^\circ\text{C}$) $\rightarrow$ Tháp sấy hạt hút ẩm kép (Alumina hoạt tính hoặc rây phân tử).
  - Cảm biến ẩm online tự động ngắt điện nguồn máy phát khi $T_{dew} > -50^\circ\text{C}$.

##### 7.2.2.5 Cơ chế Hình thành và Kiểm soát Sản phẩm Phụ Bromat ($BrO_3^-$)
- **Cơ chế tạo thành bromat trong nước chứa bromide**:
  - Khi nước thô chứa ion bromide ($\text{Br}^-$), ozone oxy hóa qua chuỗi phản ứng:
    $$\text{Br}^- + \text{O}_3 \rightarrow \text{OBr}^- + \text{O}_2$$
    $$\text{OBr}^- + 2\text{O}_3 \rightarrow \text{BrO}_3^- + 2\text{O}_2$$
  - Gốc hydroxyl cũng tham gia oxy hóa $\text{Br}^-$ thành ion bromat ($\text{BrO}_3^-$).
- **Độc tính và quy chuẩn pháp lý**:
  - Ion bromat là chất gây ung thư nhóm B2 (gây u thận và ung thư tuyến giáp).
  - Giới hạn tối đa (MCL) của $\text{BrO}_3^-$: $\le 10\ \mu\text{g/L}$ ($0.010\text{ mg/L}$) theo USEPA và QCVN 01-1:2018/BYT.
- **Biện pháp kỹ thuật kiểm soát bromat**:
  1. *Kiểm soát pH*: Châm axit sulfuric hoặc $\text{CO}_2$ hạ pH nước xuống 6.0 – 6.5. Môi trường axit chuyển $\text{OBr}^-$ thành $\text{HOBr}$ ($pK_a = 8.8$), giảm tốc độ tạo bromat.
  2. *Châm amoniac liều nhỏ ($0.1 - 0.3\text{ mg/L}$)*: Amoniac phản ứng nhanh với $\text{HOBr}$ tạo monobromamine ($\text{NH}_2\text{Br}$), cắt đứt chuỗi phản ứng oxy hóa lên bromat.
  3. *Tối ưu hóa liều châm ozone*: Khống chế nồng độ ozone vừa đủ đáp ứng giá trị $CT$ mục tiêu.
  4. *Lọc than hoạt tính sinh học (BAC)*: Bố trí bể than hoạt tính sau ozone để hấp phụ và khử sinh học ion bromat.

##### 7.2.2.6 Cấu tạo Công trình Tiếp xúc và Thiết bị Phá hủy Ozone Thừa
- **Hai cấu hình công trình tiếp xúc ozone**:
  1. *Bể sục khí cột sâu (Deep Bubble Diffuser Basin)*:
     - Chiều sâu cột nước lớn: 5.5 đến 6.5 m.
     - Áp suất thủy tĩnh đáy bể tăng độ tan của ozone theo định luật Henry.
     - Đĩa sứ xốp ceramic tạo bọt mịn kích thước $1.5 - 3.0\text{ mm}$.
     - Bể chia từ 2 đến 4 ngăn vách hướng dòng trên - dưới (Over-Under Baffles). Dòng nước chảy ngược chiều với dòng bọt khí.
     - Thời gian lưu nước tiếp xúc: 5 đến 15 phút.
  2. *Hệ thống hòa tan nhánh phụ Venturi (Sidestream Venturi Injection - SSI)*:
     - Tách dòng phụ chiếm 10% đến 15% tổng lưu lượng nước xử lý.
     - Bơm tăng áp đẩy nước qua vòi phun venturi tạo độ chân không hút khí ozone.
     - Thiết bị trộn tĩnh flash reactor hòa tan trên 95% lượng khí vào nước.
     - Bình tách khí degas loại bỏ bọt khí oxy trơ trước khi tái nhập dòng chính.
- **Thiết bị phá hủy ozone thừa (Thermal-Catalytic Ozone Destructor)**:
  - Khí ozone thoát trên đỉnh bể tiếp xúc chứa nồng độ $0.1\%$ đến $0.5\%$ thể tích.
  - Ngưỡng giới hạn tiếp xúc nghề nghiệp của OSHA: $\le 0.1\text{ ppm}$ trong 8 giờ làm việc.
  - Toàn bộ nắp bể tiếp xúc phải đậy kín tuyệt đối và duy trì áp suất âm nhẹ.
  - Quạt hút dẫn khí thải qua khối xúc tác hỗn hợp $\text{MnO}_2 / \text{CuO}$ (Carulite®).
  - Thanh gia nhiệt điện trở nâng nhiệt độ lên $50 - 60^\circ\text{C}$ để phân hủy triệt để ozone thành oxy phân tử vô hại.

---

#### 7.2.3 Khử trùng bằng Bức xạ Cực tím (UV Radiation) (Ultraviolet Disinfection)

##### 7.2.3.1 Bản chất Quang học và Phổ Bức xạ Diệt khuẩn UV-C
- **Bốn dải bức xạ cực tím**:
  - Dải bức xạ chân không (Vacuum UV): Bước sóng 100 đến 200 nm.
  - Dải UV-C: Bước sóng 200 đến 280 nm.
  - Dải UV-B: Bước sóng 280 đến 315 nm.
  - Dải UV-A: Bước sóng 315 đến 400 nm.
- **Vùng bức xạ diệt khuẩn tối ưu**:
  - Dải bức xạ có hiệu lực diệt khuẩn (Germicidal Range) nằm trọn trong vùng UV-C (200 – 280 nm).
  - Phổ hấp thụ của phân tử axit nucleic (ADN và ARN) đạt cực đại tại bước sóng 260 nm.
  - Bước sóng phát xạ cộng hưởng của hơi thủy ngân áp suất thấp đạt $253.7\text{ nm}$ ($\approx 254\text{ nm}$).
  - Vạch phổ $253.7\text{ nm}$ đạt xấp xỉ 90% hiệu suất diệt khuẩn lý thuyết cực đại.
- **Ưu điểm cốt lõi**:
  - Quá trình khử trùng thuần túy vật lý, không cần châm hóa chất độc hại.
  - Bức xạ không tạo ra sản phẩm phụ halogen hóa như THMs và HAAs.
  - Quá trình không làm thay đổi mùi vị và tính chất hóa học của nước.

##### 7.2.3.2 Cơ chế Tạo Thymine Dimer Phá vỡ Chuỗi ADN/ARN
- **Cơ chế kích thích quang hóa**:
  - Photon UV-C năng lượng cao bẻ gãy liên kết đôi $C=C$ tại vị trí carbon số 5 và 6 của vòng pyrimidine thơm.
  - Năng lượng ánh sáng kích hoạt phản ứng cộng vòng giữa hai bazơ Thymine nằm kề cận trên cùng một chuỗi ADN đơn.
  - Phản ứng tạo thành liên kết cộng hóa trị Cyclobutane Pyrimidine Dimers (CPD) hoặc sản phẩm quang hóa 6-4 photoproducts.
- **Bất hoạt khả năng nhân đôi di truyền**:
  - Cấu trúc dimer làm biến dạng không gian của chuỗi xoắn kép ADN.
  - Enzyme ADN polymerase bị tắc nghẽn cơ học tại vị trí dimer. Quá trình sao chép bộ gen bị dừng lại hoàn toàn.
  - Tế bào vi sinh vật mất khả năng phân bào và tổng hợp protein gây bệnh.
  - Vi sinh vật bị bất hoạt vĩnh viễn mà không làm vỡ màng sinh chất (cơ chế non-lytic).

##### 7.2.3.3 Liều Bức xạ UV (Fluence) và Định luật Beer-Lambert
- **Phương trình liều bức xạ UV (UV Fluence / Dose)**:
  - Liều bức xạ là tích số giữa cường độ phát xạ và thời gian phơi sáng:
    $$D = I \cdot t$$
    - $D$: Liều lượng bức xạ cực tím ($\text{mJ/cm}^2$ hoặc $\text{J/m}^2$; quy đổi: $1\text{ mJ/cm}^2 = 10\text{ J/m}^2$).
    - $I$: Cường độ bức xạ UV-C trung bình trên tiết diện buồng phản ứng ($\text{mW/cm}^2$ hoặc $\text{W/m}^2$).
    - $t$: Thời gian lưu phơi sáng của dòng nước qua buồng chiếu (giây).
- **Tiêu chuẩn liều bức xạ quy chuẩn**:
  - Liều UV chuẩn theo hướng dẫn USEPA UVDGM và tiêu chuẩn DVGW: $D = 40\text{ mJ/cm}^2$ ($400\text{ J/m}^2$).
  - Mức liều $40\text{ mJ/cm}^2$ đảm bảo đạt tín chỉ khử trùng $\ge 4.0\text{-log}$ đối với *Cryptosporidium* và *Giardia*.
  - Mức liều này đảm bảo đạt $\ge 3.0\text{-log}$ đối với hầu hết vi khuẩn đường ruột và virus thông thường.
  - Riêng Adenovirus (chứa chuỗi ADN đôi bền vững) đòi hỏi liều từ 120 đến $186\text{ mJ/cm}^2$ để đạt $4.0\text{-log}$.
- **Định luật Beer-Lambert và Độ truyền quang (%UVT)**:
  - Cường độ ánh sáng suy giảm khi truyền qua môi trường nước theo định luật Beer-Lambert:
    $$I(x) = I_0 \cdot 10^{-A_{254} \cdot x}$$
  - Độ truyền quang của nước ở bước sóng 254 nm (%UVT) tính qua cuvette dày $1.0\text{ cm}$:
    $$\%\text{UVT} = 100 \times 10^{-A_{254}}$$
- **Yêu cầu chất lượng nước cấp cho hệ thống UV**:
  - Độ truyền quang bắt buộc: $\%\text{UVT} \ge 85\% - 90\%$.
  - Độ đục nước cấp sau lọc: duy trì $\le 0.3 - 0.5\text{ NTU}$. Các hạt cặn lơ lửng che chắn vi sinh vật khỏi tia UV.
  - Giới hạn hàm lượng sắt tổng: $\text{Fe} < 0.1\text{ mg/L}$.
  - Giới hạn hàm lượng mangan tổng: $\text{Mn} < 0.02\text{ mg/L}$.
  - Giới hạn độ cứng: tránh kết tủa cáu cặn canxi cacbonat ($\text{CaCO}_3$) trên bề mặt nóng của ống thạch anh.

##### 7.2.3.4 Phân loại và Đặc tính Kỹ thuật Các Dòng Đèn Thủy ngân UV
- **Đặc điểm ba dòng công nghệ đèn thủy ngân**:
  1. *Đèn Áp suất Thấp - Cường độ Thấp (LPLI)*:
     - Áp suất hơi thủy ngân rất thấp: $10^{-3} - 10^{-2}\text{ mmHg}$.
     - Phát xạ đơn sắc tuyệt đối tại bước sóng $253.7\text{ nm}$.
     - Công suất bóng nhỏ: 40 đến 100 W/đèn.
     - Nhiệt độ bề mặt bóng thấp: 40 đến $60^\circ\text{C}$.
     - Hiệu suất chuyển đổi điện năng sang UV-C cao: 35% đến 40%.
     - Tuổi thọ bóng định mức: 8,000 đến 10,000 giờ. Phù hợp cho trạm nước quy mô nhỏ.
  2. *Đèn Áp suất Thấp - Công suất Cao / Hỗn hống Amalgam (LPHO)*:
     - Dùng hợp kim thủy ngân - indium (amalgam) ổn định áp suất hơi.
     - Phát xạ đơn sắc tại $253.7\text{ nm}$.
     - Công suất bóng trung bình - lớn: 150 đến 500 W/đèn.
     - Cường độ phát xạ quang thông gấp 3 đến 5 lần đèn LPLI.
     - Nhiệt độ bề mặt bóng: 90 đến $120^\circ\text{C}$.
     - Hiệu suất năng lượng UV-C: 30% đến 35%.
     - Tuổi thọ bóng định mức cao nhất: 12,000 đến 16,000 giờ. Đây là dòng đèn tiêu chuẩn phổ biến nhất hiện nay.
  3. *Đèn Áp suất Trung bình - Cường độ Cao (MPHI)*:
     - Áp suất hơi thủy ngân cao: $10^2 - 10^4\text{ mmHg}$.
     - Phát xạ dải phổ đa sắc liên tục từ 200 đến 400 nm.
     - Công suất bóng cực lớn: 1,000 đến 10,000 W/đèn.
     - Nhiệt độ bề mặt bóng rất nóng: 600 đến $900^\circ\text{C}$. Bắt buộc trang bị vòng gạt cơ học chống cháy bám cặn.
     - Hiệu suất năng lượng UV-C thấp hơn: 10% đến 15%.
     - Tuổi thọ bóng định mức: 5,000 đến 8,000 giờ.
     - Ưu thế vượt trội: Mật độ năng lượng cao giúp thu nhỏ kích thước buồng phản ứng. Phổ đa sắc phá hủy enzyme photolyase của vi khuẩn, triệt tiêu hiện tượng phục hồi quang học.

| Tiêu chí Kỹ thuật | Đèn Áp suất Thấp (LPLI) | Đèn Amalgam (LPHO) | Đèn Áp suất Trung bình (MPHI) |
|---|---|---|---|
| Phổ phát xạ quang học | Đơn sắc ($253.7\text{ nm}$) | Đơn sắc ($253.7\text{ nm}$) | Đa sắc liên tục ($200 - 400\text{ nm}$) |
| Công suất điện mỗi bóng | $40 - 100\text{ W}$ | $150 - 500\text{ W}$ | $1,000 - 10,000\text{ W}$ |
| Cường độ phát xạ bề mặt | $10 - 50\text{ W/m}^2$ | $50 - 200\text{ W/m}^2$ | $1,000 - 5,000\text{ W/m}^2$ |
| Hiệu suất chuyển đổi UV-C | $35\% - 40\%$ | $30\% - 35\%$ | $10\% - 15\%$ |
| Nhiệt độ bề mặt ống đèn | $40 - 60^\circ\text{C}$ | $90 - 120^\circ\text{C}$ | $600 - 900^\circ\text{C}$ |
| Tuổi thọ vận hành định mức | $8,000 - 10,000\text{ h}$ | $12,000 - 16,000\text{ h}$ | $5,000 - 8,000\text{ h}$ |
| Nguy cơ phục hồi quang học | Có xảy ra | Có xảy ra | Rất thấp (phá hủy enzym phục hồi) |

##### 7.2.3.5 Cấu tạo Module Phản ứng UV và Hiện tượng Phục hồi Quang học
- **Cấu hình buồng phản ứng công nghiệp**:
  - *Buồng phản ứng áp lực vỏ thép (Closed Vessel)*: Chế tạo bằng thép không gỉ 316L, chịu áp lực làm việc từ 10 đến 16 bar. Đèn lắp vuông góc hoặc song song với dòng chảy.
  - *Hệ thống mương hở (Open Channel)*: Cụm module đèn thả chìm trong mương bê tông hở sau bể lọc cát. Mực nước kiểm soát bằng đập tràn tự động.
- **Trang bị phần cứng bắt buộc**:
  - Ống bao bọc bảo vệ bằng thạch anh tinh khiết (Quartz Sleeves) có độ truyền quang tại 254 nm trên 90%.
  - Cụm vòng gạt rửa cơ học tự động (Automated Wiper Rings) bằng vật liệu Teflon hoặc silicone, định kỳ lau sạch cặn bám mỗi 15 đến 60 phút.
  - Cảm biến cường độ UV trực tuyến (Duty Sensor) gắn trên thành buồng phản ứng để liên tục đo liều chiếu xạ thực tế.
- **Hiện tượng phục hồi quang học (Photoreactivation)**:
  - Vi sinh vật bị chiếu xạ bởi đèn đơn sắc có thể sửa chữa ADN khi tiếp xúc với ánh sáng khả kiến (bước sóng 310 đến 500 nm).
  - Enzyme photolyase hấp thụ photon ánh sáng khả kiến để xúc tác cắt đứt liên kết cyclobutane dimer, hồi sinh tế bào.
  - Biện pháp ngăn chặn: Sử dụng đèn áp suất trung bình MPHI, che tối hoàn toàn đường ống sau khử trùng UV, hoặc châm clo thứ cấp để tiêu diệt tế bào đang suy yếu.

---

#### 7.2.4 Ma trận Đánh giá So sánh Đa Tiêu chí Giữa 5 Chất Khử trùng (Technology Comparison Matrix)

##### 7.2.4.1 Bảng So sánh Đa Tiêu chí Giữa 5 Chất Khử trùng
- Bảng dưới đây đối chiếu đặc tính kỹ thuật, hiệu quả diệt mầm bệnh, sản phẩm phụ, chi phí và mức độ an toàn của 5 công nghệ khử trùng chủ đạo trong ngành cấp nước:

| Tiêu chí So sánh | Clo Tự do (Free Chlorine, $\text{Cl}_2$ / $\text{NaOCl}$) | Chloramines ($\text{NH}_2\text{Cl}$) | Chlorine Dioxide ($\text{ClO}_2$) | Ozone ($\text{O}_3$) | Bức xạ Cực tím (UV) |
|---|---|---|---|---|---|
| **Bất hoạt Vi khuẩn** | Xuất sắc ($> 4\text{-log}$) | Tốt (động học chậm) | Xuất sắc (diệt nhanh) | Xuất sắc (nhanh nhất) | Xuất sắc (quang hóa) |
| **Bất hoạt Virus** | Xuất sắc ($> 4\text{-log}$) | Kém đến Trung bình | Xuất sắc | Xuất sắc | Tốt (Adenovirus cần liều cao) |
| **Bất hoạt Giardia** | Tốt (cần thời gian tiếp xúc) | Rất kém ($CT$ rất lớn) | Rất tốt ($CT$ nhỏ) | Xuất sắc ($CT$ cực nhỏ) | Xuất sắc (liều nhỏ $40\text{ mJ/cm}^2$) |
| **Bất hoạt Cryptosporidium** | Bất lực trong thực tế | Bất lực hoàn toàn | Trung bình | Xuất sắc | Xuất sắc (liều nhỏ $40\text{ mJ/cm}^2$) |
| **Độ bền Clo Dư Mạng lưới** | Tồn lưu ổn định ($0.2 - 1.0\text{ mg/L}$) | Tồn lưu rất bền vững | Trung bình (kém bền ở mạng xa) | Không có clo dư | Không có chất dư |
| **Sản phẩm Phụ Chính (DBPs)** | THMs, HAAs, Chloral hydrate | NDMA, Cyanogen halides | Ion clorit ($\text{ClO}_2^-$), clorat | Ion bromat ($\text{BrO}_3^-$), aldehydes | Không tạo THMs/HAAs |
| **Chi phí Đầu tư (CAPEX)** | Thấp | Thấp đến Trung bình | Trung bình | Rất cao | Trung bình đến Cao |
| **Chi phí Vận hành (OPEX)** | Thấp | Thấp đến Trung bình | Trung bình đến Cao | Rất cao (điện năng lớn) | Trung bình (thay đèn, điện) |
| **Rủi ro An toàn Vận hành** | Khí clo: Rất cao; $\text{NaOCl}$: Thấp | Trung bình (hơi amoniac) | Cao (nguy cơ tự nổ khí đậm đặc) | Rất cao (khí độc, oxy lỏng) | Thấp (an toàn điện, bóng vỡ) |

##### 7.2.4.2 So sánh Giá trị $CT$ Bất hoạt Giardia và Enteric Virus
- Bảng dưới đây so sánh giá trị $CT$ yêu cầu theo tiêu chuẩn USEPA SWTR ở nhiệt độ nước $10^\circ\text{C}$ để minh chứng hiệu lực tương đối giữa các chất oxy hóa:

| Chất Khử trùng | pH Vận hành | $CT$ Bất hoạt $3\text{-log}$ Giardia ($\text{mg}\cdot\text{min/L}$) | $CT$ Bất hoạt $4\text{-log}$ Virus ($\text{mg}\cdot\text{min/L}$) | Nhận xét Hiệu lực Tương đối |
|---|---|---|---|---|
| **Khí Ozone ($\text{O}_3$)** | 6.0 – 9.0 | **1.4** | **1.0** | Hiệu lực oxy hóa mạnh nhất. Giá trị $CT$ nhỏ hơn clo tự do 80 đến 100 lần. |
| **Chlorine Dioxide ($\text{ClO}_2$)** | 6.0 – 9.0 | **23.0** | **25.1** | Hiệu lực ổn định không phụ thuộc pH. Tác dụng với Giardia tốt hơn clo tự do 5 lần. |
| **Clo Tự do ($\text{HOCl/OCl}^-$)** | 7.0 | **115.0** | **6.0** | Diệt virus rất nhanh nhưng đòi hỏi thời gian tiếp xúc dài để diệt u nang Giardia. |
| **Clo Tự do ($\text{HOCl/OCl}^-$)** | 8.0 | **166.0** | **15.0** | Hiệu lực giảm mạnh khi pH tăng do $\text{HOCl}$ phân ly thành $\text{OCl}^-$. |
| **Chloramines ($\text{NH}_2\text{Cl}$)** | 6.0 – 9.0 | **1,850.0** | **1,491.0** | Động học diệt khuẩn rất chậm. Chỉ dùng duy trì nồng độ bảo vệ thứ cấp trên mạng lưới. |

##### 7.2.4.3 Kiến trúc Khử trùng Đa Hàng rào Bảo vệ (Multi-Barrier Approach)
- Không có một công nghệ đơn lẻ nào đáp ứng hoàn hảo cả hai yêu cầu: diệt triệt để ký sinh trùng và duy trì clo dư mạng lưới.
- Nhà máy nước hiện đại triển khai kiến trúc Khử trùng Hai Cấp (Dual-Stage Disinfection):
  1. *Khử trùng Sơ cấp (Primary Disinfection)*:
     - Bố trí ngay sau bể lọc hạt cát hoặc màng siêu lọc.
     - Áp dụng Bức xạ cực tím UV ($D = 40\text{ mJ/cm}^2$) hoặc Ozone ($Dose = 1.0 - 2.0\text{ mg/L}$).
     - Mục tiêu: Đạt tín chỉ tiêu diệt $\ge 3.0\text{-log}$ Giardia và $\ge 4.0\text{-log}$ Cryptosporidium và virus.
     - Lợi ích: Triệt tiêu nguy cơ phát sinh phụ phẩm THMs và HAAs do không châm clo tự do liều cao vào nước.
  2. *Khử trùng Thứ cấp (Secondary Disinfection)*:
     - Châm vào dòng nước sạch trước khi vào bể chứa hoặc trạm bơm cấp nước mạng lưới.
     - Áp dụng Clo tự do liều nhỏ ($0.5 - 1.0\text{ mg/L}$) hoặc Monochloramine ($1.5 - 2.5\text{ mg/L}$).
     - Mục tiêu: Duy trì nồng độ khử trùng dư từ $0.2\text{ mg/L}$ đến $0.5\text{ mg/L}$ tại mọi điểm tiêu thụ xa nhất.
     - Lợi ích: Ức chế vi khuẩn tái sinh và ngăn chặn sự phát triển của màng sinh học trong lòng ống dẫn.

##### 7.2.4.4 Quy trình Kỹ thuật Vận hành và Xử lý Sự cố Hệ thống Khử trùng Thay thế
- **Quy trình 5 bước lựa chọn công nghệ khử trùng**:
  1. Khảo sát chất lượng nước thô: Đo TOC, độ màu, độ đục. Xác định nồng độ ion bromide ($\text{Br}^-$) và u nang ký sinh trùng.
  2. Đánh giá nguy cơ tạo phụ phẩm DBP: Bỏ clo sơ cấp nếu $\text{TOC} > 2.0\text{ mg/L}$. Cẩn trọng với ozone nếu $\text{Br}^- > 50\ \mu\text{g/L}$.
  3. Chọn khử trùng sơ cấp: Chọn UV khi $\%\text{UVT} \ge 85\%$. Chọn Ozone khi cần xử lý thêm màu và mùi phenol.
  4. Chọn khử trùng thứ cấp: Chọn Monochloramine cho mạng lưới truyền tải dài. Chọn Clo tự do cho mạng lưới nhỏ gọn.
  5. Định cỡ thiết bị: Tính dung tích bể theo chỉ số $CT$. Tính dàn đèn UV theo liều bức xạ $D$.
- **Quy trình xử lý 4 sự cố kỹ thuật đặc thù**:
  1. *Sự cố khí ẩm lọt vào máy phát ozone sinh axit nitric ($\text{HNO}_3$)*:
     - Dấu hiệu: Cảm biến báo $T_{dew} > -50^\circ\text{C}$. Dòng điện hồ quang sụt giảm. Vết ăn mòn xanh xuất hiện trên điện cực.
     - Nguyên nhân: Hạt hút ẩm desiccant bị no nước. Hoặc máy sấy lạnh hỏng lốc nén làm lạnh.
     - Khắc phục: Ngắt điện hệ thống phóng điện. Thay mới hạt hút ẩm alumina. Sấy buồng phóng điện bằng khí nitơ khô trước khi bật lại.
  2. *Sự cố nồng độ clorit ($\text{ClO}_2^-$) vượt ngưỡng $> 1.0\text{ mg/L}$ ở hệ thống $ClO_2$*:
     - Dấu hiệu: Đo kiểm quang phổ ghi nhận $\text{ClO}_2^- > 1.0\text{ mg/L}$.
     - Nguyên nhân: Liều châm $ClO_2$ vượt quá $1.4\text{ mg/L}$. Hoặc hiệu suất tạo khí giảm dưới 90% làm dư $\text{NaClO}_2$.
     - Khắc phục: Chỉnh đúng tỷ lệ cấp hóa chất. Giảm liều châm $ClO_2 \le 1.2\text{ mg/L}$. Châm $1.0 - 1.5\text{ mg/L}\ \text{FeSO}_4$ để khử ion clorit.
  3. *Sự cố suy giảm cường độ bức xạ và đóng cặn trên ống thạch anh đèn UV*:
     - Dấu hiệu: Cảm biến UV báo cường độ bức xạ giảm dưới 70% mức thiết kế. Còi báo động phát tín hiệu.
     - Nguyên nhân: Cáu cặn canxi hoặc sắt bám trên ống thạch anh. Hoặc bóng đèn đã hết tuổi thọ.
     - Khắc phục: Tăng chu kỳ gạt rửa lên 15 phút một lần. Tẩy cặn định kỳ bằng axit citric 5%. Thay bóng đèn khi hết tuổi thọ định mức.
  4. *Sự cố nồng độ bromat ($\text{BrO}_3^-$) vượt ngưỡng $> 10\ \mu\text{g/L}$ ở hệ thống Ozone*:
     - Dấu hiệu: Nước sau xử lý có hàm lượng $\text{BrO}_3^- > 0.010\text{ mg/L}$.
     - Nguyên nhân: Nước nguồn nhiễm mặn chứa nhiều ion $\text{Br}^-$. Hoặc hệ thống châm ozone tại pH cao ($\text{pH} > 7.5$).
     - Khắc phục: Châm axit sulfuric chỉnh pH xuống $6.0 - 6.5$. Châm $0.2\text{ mg/L}$ amoniac trước bể ozone để chặn tạo bromat.

### 7.3 Động học Bất hoạt, Tiêu chuẩn USEPA CT và Kiểm soát Sản phẩm Phụ Khử trùng DBP (Disinfection Kinetics, USEPA CT Criteria & DBP Control)

#### 7.3.1 Ma trận So sánh và Lựa chọn Đa Tiêu chí Công nghệ Khử trùng (Disinfectant Multi-Criteria Selection Matrix)

##### 7.3.1.1 Đánh giá Hiệu lực Diệt khuẩn trên Bốn Nhóm Vi sinh vật Mục tiêu
- **Nhóm vi khuẩn sinh dưỡng (Vegetative Bacteria)**:
  - Clo tự do, chloramines, chlorine dioxide, ozone và tia cực tím đều bất hoạt vi khuẩn hiệu quả.
  - Các công nghệ này dễ dàng đạt mức giảm lớn hơn 4-log ở liều lượng thông thường.
  - Vi khuẩn đường ruột gồm *Escherichia coli*, *Salmonella typhi*, *Shigella dysenteriae* và *Vibrio cholerae*.
- **Nhóm virus đường ruột (Enteric Viruses)**:
  - Ozone và clo tự do có tốc độ bất hoạt virus nhanh nhất.
  - Chlorine dioxide đạt hiệu quả xử lý virus cao.
  - Tia cực tím cần liều bức xạ cao để bất hoạt *Adenovirus* có cấu trúc DNA sợi đôi.
  - Chloramines có hiệu lực diệt virus yếu nhất và cần thời gian tiếp xúc rất dài.
- **Nhóm u nang động vật nguyên sinh Giardia lamblia (Giardia cysts)**:
  - Ozone bất hoạt u nang *Giardia* với tốc độ nhanh nhất.
  - Chlorine dioxide và tia cực tím đạt hiệu quả bất hoạt rất cao.
  - Clo tự do cần nồng độ cao và thời gian tiếp xúc dài để diệt u nang *Giardia*.
  - Chloramines có hiệu lực rất kém và không phù hợp làm chất khử trùng sơ cấp đối với *Giardia*.
- **Nhóm noãn nang Cryptosporidium parvum (Cryptosporidium oocysts)**:
  - Tia cực tím và ozone bất hoạt noãn nang *Cryptosporidium* hiệu quả nhất.
  - Bức xạ UV phá hủy vật chất di truyền của noãn nang ở liều thấp ($10\text{ đến }20\text{ mJ/cm}^2$).
  - Chlorine dioxide đạt hiệu quả trung bình đối với noãn nang.
  - Clo tự do và chloramines hoàn toàn bất lực trước lớp vỏ noãn nang *Cryptosporidium*.

##### 7.3.1.2 Bảng So sánh Đa Tiêu chí Các Công nghệ Khử trùng Nước cấp
- **Bảng ma trận đánh giá kỹ thuật các chất khử trùng**:

| Công nghệ khử trùng | Bất hoạt vi khuẩn | Bất hoạt virus | Bất hoạt u nang (*Giardia* / *Crypto*) | Độ bền nồng độ tồn dư | Sản phẩm phụ khử trùng chính (DBP) | Chi phí đầu tư / Vận hành | Rủi ro an toàn vận hành |
|---|---|---|---|---|---|---|---|
| Clo tự do ($\text{Cl}_2$ / $\text{NaOCl}$) | Xuất sắc (> 4-log) | Xuất sắc (> 4-log) | Tốt với *Giardia* / Không hiệu quả với *Crypto* | Bền vững ($0.2\text{--}1.0\text{ mg/L}$) | TTHMs, HAA5 | Thấp / Thấp | Cao với khí $\text{Cl}_2$ hóa lỏng; Thấp với $\text{NaOCl}$ |
| Chloramines ($\text{NH}_2\text{Cl}$) | Tốt (tốc độ chậm) | Trung bình đến kém | Kém với *Giardia* / Không hiệu quả với *Crypto* | Rất bền vững, suy giảm chậm | NDMA, THMs và HAAs nồng độ rất thấp | Trung bình / Trung bình | Trung bình (nguy cơ nitrat hóa trên mạng lưới) |
| Chlorine Dioxide ($\text{ClO}_2$) | Xuất sắc | Xuất sắc | Tốt với *Giardia* / Trung bình với *Crypto* | Trung bình (kém bền trong mạng lưới lớn) | Chlorite ($\text{ClO}_2^-$), Chlorate ($\text{ClO}_3^-$) | Trung bình / Trung bình - Cao | Cao (nguy cơ nổ pha khí khi nồng độ vượt $10\%$) |
| Ozone ($\text{O}_3$) | Xuất sắc (nhanh nhất) | Xuất sắc | Xuất sắc với cả *Giardia* và *Cryptosporidium* | Không có (phân rã sau vài phút) | Bromate ($\text{BrO}_3^-$), aldehydes | Cao / Cao | Cao (khí độc hại, thiết bị phóng điện cao thế) |
| Tia cực tím (UV) | Xuất sắc (vật lý) | Tốt (*Adenovirus* cần liều cao) | Xuất sắc với cả *Cryptosporidium* và *Giardia* | Hoàn toàn không có nồng độ tồn dư | Không tạo sản phẩm phụ halogen hóa | Trung bình - Cao / Trung bình | Thấp (chỉ cần đảm bảo an toàn điện và vỏ thạch anh) |

##### 7.3.1.3 Chiến lược Khử trùng Đa Hàng rào Bảo vệ (Multi-Barrier Disinfection Strategy)
- **Cấu trúc khử trùng kết hợp hai bậc**:
  - Không có chất khử trùng đơn lẻ nào đáp ứng toàn diện mọi yêu cầu kỹ thuật.
  - Công nghệ hiện đại kết hợp khử trùng sơ cấp và khử trùng thứ cấp.
  - Bậc sơ cấp dùng tia UV hoặc ozone ngay sau bể lọc hạt.
  - Bậc sơ cấp tiêu diệt nhanh noãn nang *Cryptosporidium*, u nang *Giardia* và virus mà không tạo ra THMs.
  - Bậc thứ cấp châm clo tự do hoặc chloramines vào bể chứa nước sạch.
  - Bậc thứ cấp duy trì nồng độ dư bảo vệ mạng lưới phân phối chống vi khuẩn tái sinh.

---

#### 7.3.2 Động học Bất hoạt Vi sinh vật và Suy giảm Hóa chất Khử trùng (Disinfection Inactivation Kinetics & Chemical Decay)

##### 7.3.2.1 Mô hình Động học Bậc Một Chick (Chick's Law)
- **Nguyên lý động học Chick**:
  - Năm 1908, Harriette Chick đề xuất mô hình bất hoạt vi sinh vật đầu tiên.
  - Mô hình giả định tốc độ tiêu diệt vi sinh vật tuân theo động học phản ứng bậc 1.
  - Tốc độ chết tỷ lệ thuận trực tiếp với số lượng tế bào còn sống tại thời điểm khảo sát.
- **Phương trình vi phân và dạng tích phân**:
  $$\frac{dN}{dt} = -k \cdot N$$
  $$\ln\left(\frac{N_t}{N_0}\right) = -k \cdot t$$
  - Biến số và đơn vị:
    - $N_0$: Mật độ vi sinh vật ban đầu tại thời điểm $t = 0$ ($\text{CFU/mL}$ hoặc $\text{tế bào/L}$).
    - $N_t$: Mật độ vi sinh vật còn sống sót tại thời điểm tiếp xúc $t$ ($\text{CFU/mL}$ hoặc $\text{tế bào/L}$).
    - $k$: Hằng số tốc độ bất hoạt vi sinh vật ($\text{min}^{-1}$ hoặc $\text{s}^{-1}$).
    - $t$: Thời gian tiếp xúc khử trùng ($\text{min}$ hoặc $\text{s}$).

##### 7.3.2.2 Mô hình Động học Chick-Watson và Ý nghĩa Hệ số Pha loãng
- **Nguyên lý mở rộng Chick-Watson**:
  - Năm 1908, H.E. Watson bổ sung nồng độ chất khử trùng vào phương trình Chick.
  - Mô hình tích hợp nồng độ chất khử trùng $C$ và hệ số pha loãng $n$.
- **Phương trình Chick-Watson**:
  $$\ln\left(\frac{N_t}{N_0}\right) = -k_{cw} \cdot C^n \cdot t$$
  $$\ln\left(\frac{N_t}{N_0}\right) = -\Lambda \cdot C^n \cdot t$$
  - Biến số và đơn vị:
    - $N_t / N_0$: Tỷ số vi sinh vật sống sót (không thứ nguyên).
    - $k_{cw}$ (hoặc $\Lambda$): Hằng số tốc độ diệt khuẩn chuyên biệt Chick-Watson ($\text{L}^n / (\text{mg}^n \cdot \text{min})$).
    - $C$: Nồng độ chất khử trùng tồn dư ($\text{mg/L}$).
    - $n$: Hệ số pha loãng (Coefficient of dilution, không thứ nguyên).
    - $t$: Thời gian tiếp xúc khử trùng ($\text{min}$).
- **Ý nghĩa kỹ thuật của hệ số pha loãng $n$**:
  - Trường hợp $n = 1.0$:
    - Nồng độ hóa chất $C$ và thời gian $t$ có vai trò ngang nhau.
    - Tích số $C \cdot t$ giữ giá trị không đổi đối với một mức độ tiêu diệt xác định.
    - Đây là giả định nền tảng cho tiêu chuẩn $CT$ của USEPA.
  - Trường hợp $n > 1.0$:
    - Nồng độ hóa chất chi phối mạnh hơn thời gian tiếp xúc.
    - Giảm nồng độ hóa chất đòi hỏi tăng thời gian tiếp xúc rất nhiều để bù đắp.
  - Trường hợp $n < 1.0$:
    - Thời gian tiếp xúc chi phối hiệu quả diệt khuẩn mạnh hơn nồng độ hóa chất.

##### 7.3.2.3 Mô hình Động học Hom và Hiện tượng Phi tuyến
- **Các hiện tượng sai lệch thực nghiệm**:
  - Đường cong bất hoạt thực tế thường lệch khỏi đường thẳng logarit bậc một.
  - Hiện tượng giai đoạn trễ (Shoulder Effect):
    - Đồ thị bất hoạt đi ngang trong giai đoạn đầu tiếp xúc.
    - Hóa chất cần thời gian khuếch tán qua vỏ tế bào hoặc tích lũy đủ tổn thương.
    - Hiện tượng này phổ biến khi khử trùng bằng tia UV và bất hoạt u nang protozoa.
  - Hiện tượng giảm tốc đuôi dài (Tailing Effect):
    - Tốc độ diệt khuẩn chậm lại rõ rệt ở giai đoạn sau.
    - Nguyên nhân do một bộ phận vi sinh vật có sức đề kháng vượt trội.
    - Nguyên nhân khác do vi sinh vật ẩn nấp bên trong các hạt cặn lơ lửng.
- **Phương trình mô hình Hom**:
  $$\ln\left(\frac{N_t}{N_0}\right) = -k \cdot C^n \cdot t^m$$
  - Biến số và đơn vị:
    - $m$: Số mũ thực nghiệm phụ thuộc thời gian (không thứ nguyên).
    - Khi $m > 1$: Mô hình mô tả hiện tượng giai đoạn trễ (Shoulder).
    - Khi $m = 1$: Mô hình quy về dạng Chick-Watson tuyến tính.
    - Khi $m < 1$: Mô hình mô tả hiện tượng giảm tốc đuôi dài (Tailing).

##### 7.3.2.4 Động học Phân hủy Hóa chất Khử trùng Bậc Một (First-Order Chemical Decay)
- **Phạm vi áp dụng**:
  - Áp dụng cho clo tự do nồng độ thấp trong nước, chloramines và chlorine dioxide.
  - Tốc độ phân hủy tỷ lệ thuận với nồng độ chất khử trùng hiện diện.
- **Phương trình vi phân và dạng tích phân**:
  $$\frac{dC}{dt} = -k_d \cdot C$$
  $$C(t) = C_0 \cdot e^{-k_d \cdot t}$$
  - Biến số và đơn vị:
    - $C(t)$: Nồng độ chất khử trùng tại thời điểm $t$ ($\text{mg/L}$).
    - $C_0$: Nồng độ chất khử trùng ban đầu tại $t = 0$ ($\text{mg/L}$).
    - $k_d$: Hằng số tốc độ phân hủy bậc một ($\text{min}^{-1}$ hoặc $\text{ngày}^{-1}$).
    - $t$: Thời gian phản ứng trôi qua ($\text{min}$ hoặc $\text{ngày}$).
- **Thời gian bán hủy bậc một ($t_{1/2}$)**:
  $$t_{1/2} = \frac{\ln(2)}{k_d} = \frac{0.693}{k_d}$$
  - $t_{1/2}$: Thời gian cần thiết để nồng độ hóa chất giảm đi một nửa ($\text{min}$ hoặc $\text{ngày}$).

##### 7.3.2.5 Động học Phân hủy Hóa chất Khử trùng Bậc Hai (Second-Order Chemical Decay)
- **Phạm vi áp dụng**:
  - Áp dụng cho dung dịch sodium hypochlorite ($\text{NaOCl}$) đậm đặc lưu trữ trong bồn.
  - Áp dụng cho quá trình tự phân hủy của ozone phân tử trong môi trường nước.
  - Tốc độ phân hủy tỷ lệ thuận với bình phương nồng độ chất phản ứng.
- **Phương trình vi phân và dạng tích phân**:
  $$\frac{dC}{dt} = -k_{2d} \cdot C^2$$
  $$\frac{1}{C(t)} - \frac{1}{C_0} = k_{2d} \cdot t$$
  $$C(t) = \frac{C_0}{1 + k_{2d} \cdot C_0 \cdot t}$$
  - Biến số và đơn vị:
    - $C(t)$: Nồng độ chất khử trùng tại thời điểm $t$ ($\text{mg/L}$).
    - $C_0$: Nồng độ chất khử trùng ban đầu ($\text{mg/L}$).
    - $k_{2d}$: Hằng số tốc độ phân hủy bậc hai ($\text{L}/(\text{mg} \cdot \text{s})$ hoặc $\text{L}/(\text{mg} \cdot \text{min})$).
    - $t$: Thời gian phản ứng trôi qua ($\text{s}$ hoặc $\text{min}$).
- **Thời gian bán hủy bậc hai ($t_{1/2}$)**:
  $$t_{1/2} = \frac{1}{k_{2d} \cdot C_0}$$
  - Thời gian bán hủy bậc hai phụ thuộc nghịch đảo vào nồng độ ban đầu $C_0$.
  - Dung dịch trữ càng đậm đặc thì tốc độ mất hoạt tính ban đầu càng nhanh.

---

#### 7.3.3 Khái niệm Log Reduction và Tiêu chuẩn Tích số CT của USEPA (Log Reduction & USEPA CT Concept)

##### 7.3.3.1 Khái niệm Log Reduction và Tỷ lệ Phần trăm Tiêu diệt
- **Định nghĩa toán học Log Inactivation**:
  - Log reduction biểu thị mức độ suy giảm vi sinh vật theo cơ số 10.
  - Chỉ số này phản ánh số bậc độ lớn mật độ mầm bệnh bị loại bỏ.
- **Phương trình chuyển đổi giữa Log Inactivation và Tỷ lệ phần trăm loại bỏ**:
  $$\text{Log Inactivation} = \log_{10}\left(\frac{N_0}{N_t}\right) = -\log_{10}\left(1 - \frac{\% \text{ Removal}}{100}\right)$$
  $$\% \text{ Inactivation} = \left(1 - \frac{N_t}{N_0}\right) \times 100\% = \left(1 - 10^{-\text{Log Inactivation}}\right) \times 100\%$$
  - Biến số và đơn vị:
    - $\text{Log Inactivation}$: Số logarit tiêu diệt đạt được (không thứ nguyên).
    - $N_0$: Số lượng vi sinh vật đầu vào.
    - $N_t$: Số lượng vi sinh vật sống sót đầu ra.
    - $\% \text{ Inactivation}$ (hoặc $\% \text{ Removal}$): Tỷ lệ phần trăm vi sinh vật bị tiêu diệt ($\%$).
- **Bảng quy đổi chuẩn giữa Tín chỉ Log và Phần trăm Tiêu diệt**:

| Tín chỉ Log Inactivation | Tỷ số sống sót ($N_t / N_0$) | Phần trăm tiêu diệt ($\% \text{ Inactivation}$) | Số vi sinh vật sống sót trên 1,000,000 cá thể ban đầu |
|---|---|---|---|
| 0.5-log | 0.3162 | $68.38\%$ | 316,228 |
| 1.0-log | 0.1000 | $90.00\%$ | 100,000 |
| 1.5-log | 0.0316 | $96.84\%$ | 31,623 |
| 2.0-log | 0.0100 | $99.00\%$ | 10,000 |
| 2.5-log | 0.00316 | $99.68\%$ | 3,162 |
| 3.0-log | 0.0010 | $99.90\%$ | 1,000 |
| 4.0-log | 0.0001 | $99.99\%$ | 100 |
| 5.0-log | 0.00001 | $99.999\%$ | 10 |
| 6.0-log | 0.000001 | $99.9999\%$ | 1 |

##### 7.3.3.2 Khái niệm Tích số CT và Thời gian Tiếp xúc Hiệu dụng $t_{10}$
- **Định nghĩa tích số $CT$ của USEPA**:
  - USEPA chuẩn hóa tích số $CT$ làm tiêu chuẩn thiết kế công trình khử trùng hóa học.
  - Giá trị $CT$ là tích số giữa nồng độ chất khử trùng tồn dư và thời gian tiếp xúc hữu ích.
- **Phương trình tính toán giá trị $CT$**:
  $$CT = C \cdot t_{10}$$
  - Biến số và đơn vị:
    - $CT$: Tích số nồng độ và thời gian tiếp xúc ($\text{mg} \cdot \text{min/L}$).
    - $C$: Nồng độ chất khử trùng tồn dư đo tại cửa ra công trình tiếp xúc ($\text{mg/L}$).
    - $t_{10}$: Thời gian tiếp xúc hiệu dụng để $10\%$ thể tích nước đầu tiên đi qua bể ($\text{min}$).
- **Xác định thời gian tiếp xúc hiệu dụng $t_{10}$ qua Hệ số vách ngăn (Baffling Factor - $\text{BF}$)**:
  $$t_0 = \frac{V}{Q}$$
  $$t_{10} = \text{BF} \cdot t_0 = \left(\frac{t_{10}}{t_0}\right) \cdot \left(\frac{V}{Q}\right)$$
  - Biến số và đơn vị:
    - $t_0$: Thời gian lưu thủy lực lý thuyết danh định ($\text{min}$).
    - $V$: Dung tích ướt hữu dụng của bể tiếp xúc ($\text{m}^3$).
    - $Q$: Lưu lượng nước cấp thiết kế lớn nhất qua bể ($\text{m}^3/\text{min}$).
    - $\text{BF} = t_{10} / t_0$: Hệ số vách ngăn thủy lực (không thứ nguyên).
- **Phân loại hệ số vách ngăn $\text{BF}$ theo USEPA**:
  - Không có vách ngăn (Unbaffled, bể tròn hoặc vuông hở): $\text{BF} = 0.10$.
  - Vách ngăn kém (Poor baffling, ít vách, tỷ lệ $L:W < 5:1$): $\text{BF} = 0.30$.
  - Vách ngăn trung bình (Average baffling, vách dẫn dòng thông thường): $\text{BF} = 0.50$.
  - Vách ngăn hoàn thiện (Superior baffling, kênh ngoằn ngoèo $L_{\text{path}}:W_c \ge 40:1$): $\text{BF} = 0.70$.
  - Dòng chảy nút lý tưởng (Ideal plug flow, đường ống dài chảy rối $Re > 10,000$): $\text{BF} = 1.00$.

##### 7.3.3.3 Tiêu chuẩn Bất hoạt 3-log Giardia lamblia và 4-log Virus
- **Quy định của Luật Xử lý Nước mặt USEPA (Surface Water Treatment Rule - SWTR)**:
  - Nhà máy cấp nước mặt phải đạt tổng mức loại bỏ tối thiểu:
    - $\ge 3\text{-log}$ ($99.9\%$) đối với u nang *Giardia lamblia*.
    - $\ge 4\text{-log}$ ($99.99\%$) đối với virus đường ruột.
- **Phân chia tín chỉ loại bỏ giữa công trình lọc cơ học và công đoạn khử trùng**:
  - Dây chuyền lắng lọc cát truyền thống đạt tín chỉ loại bỏ vật lý:
    - Lắng và lọc hạt đạt $2.5\text{-log}$ *Giardia*.
    - Lắng và lọc hạt đạt $2.0\text{-log}$ virus đường ruột.
  - Nhiệm vụ còn lại của công đoạn khử trùng hóa học:
    - Khử trùng bù thêm tối thiểu $0.5\text{-log}$ đối với *Giardia* ($3.0 - 2.5 = 0.5\text{-log}$).
    - Khử trùng bù thêm tối thiểu $2.0\text{-log}$ đối với virus ($4.0 - 2.0 = 2.0\text{-log}$).
  - Nếu nguồn nước không qua lắng lọc, công đoạn khử trùng phải gánh trọn vẹn $3\text{-log}$ *Giardia* và $4\text{-log}$ virus.

##### 7.3.3.4 So sánh Khả năng Kháng Hóa chất Khử trùng của Các Nhóm Vi sinh vật
- **Thứ bậc đề kháng tăng dần đối với chất oxy hóa**:
  $$\text{Vi khuẩn sinh dưỡng} < \text{Virus đường ruột} < \text{U nang Giardia} \ll \text{Noãn nang Cryptosporidium}$$
- **Bảng so sánh giá trị $CT$ yêu cầu ở điều kiện tiêu chuẩn ($10^\circ\text{C}$, $\text{pH } 7.0\text{--}7.5$)**:

| Mầm bệnh mục tiêu | Mức độ bất hoạt | Clo tự do ($C = 1\text{ mg/L}$) | Chlorine Dioxide ($\text{ClO}_2$) | Ozone ($\text{O}_3$) | Chloramines ($\text{NH}_2\text{Cl}$) |
|---|---|---|---|---|---|
| *E. coli* và vi khuẩn | 4-log ($99.99\%$) | $0.5\text{--}2.0\text{ mg}\cdot\text{min/L}$ | $0.2\text{--}1.0\text{ mg}\cdot\text{min/L}$ | $< 0.1\text{ mg}\cdot\text{min/L}$ | $50\text{--}100\text{ mg}\cdot\text{min/L}$ |
| Enteric Viruses | 4-log ($99.99\%$) | $6.0\text{ mg}\cdot\text{min/L}$ | $25.1\text{ mg}\cdot\text{min/L}$ | $1.0\text{ mg}\cdot\text{min/L}$ | $1,491\text{ mg}\cdot\text{min/L}$ |
| *Giardia lamblia* | 3-log ($99.9\%$) | $115\text{ mg}\cdot\text{min/L}$ | $23.0\text{ mg}\cdot\text{min/L}$ | $1.43\text{ mg}\cdot\text{min/L}$ | $1,850\text{ mg}\cdot\text{min/L}$ |
| *Cryptosporidium* | 2-log ($99.0\%$) | $> 7,200\text{ mg}\cdot\text{min/L}$ | $250\text{--}500\text{ mg}\cdot\text{min/L}$ | $10\text{--}15\text{ mg}\cdot\text{min/L}$ | Bất lực trong thực tế |

##### 7.3.3.5 Bảng Tra cứu Giá trị CT Chuẩn của USEPA theo pH và Nhiệt độ
- **Bảng giá trị $CT$ yêu cầu cho bất hoạt 3-log ($99.9\%$) u nang *Giardia lamblia***:

| Chất khử trùng | Nồng độ tồn dư ($C$, $\text{mg/L}$) | Dải pH | $CT$ tại $0.5^\circ\text{C}$ | $CT$ tại $5^\circ\text{C}$ | $CT$ tại $10^\circ\text{C}$ | $CT$ tại $15^\circ\text{C}$ | $CT$ tại $20^\circ\text{C}$ | $CT$ tại $25^\circ\text{C}$ |
|---|---|---|---|---|---|---|---|---|
| Clo tự do | 1.0 | 7.0 | 216 | 154 | 115 | 77 | 58 | 38 |
| Clo tự do | 1.0 | 7.5 | 264 | 189 | 142 | 95 | 71 | 47 |
| Clo tự do | 1.0 | 8.0 | 312 | 221 | 166 | 111 | 83 | 55 |
| Chlorine Dioxide | Bất kỳ ($0.5\text{--}2.0$) | $6.0\text{--}9.0$ | 63 | 26 | 23 | 19 | 15 | 11 |
| Ozone | Bất kỳ ($0.2\text{--}1.5$) | $6.0\text{--}9.0$ | 2.9 | 1.9 | 1.4 | 0.95 | 0.72 | 0.48 |
| Chloramines | Bất kỳ ($1.0\text{--}3.0$) | $6.0\text{--}9.0$ | 3,800 | 2,200 | 1,850 | 1,500 | 1,100 | 750 |

- **Bảng giá trị $CT$ yêu cầu cho bất hoạt 4-log ($99.99\%$) virus đường ruột**:

| Chất khử trùng | Dải pH | $CT$ tại $0.5^\circ\text{C}$ | $CT$ tại $5^\circ\text{C}$ | $CT$ tại $10^\circ\text{C}$ | $CT$ tại $15^\circ\text{C}$ | $CT$ tại $20^\circ\text{C}$ | $CT$ tại $25^\circ\text{C}$ |
|---|---|---|---|---|---|---|---|
| Clo tự do | $6.0\text{--}9.0$ | 12.0 | 8.0 | 6.0 | 4.0 | 3.0 | 2.0 |
| Chlorine Dioxide | $6.0\text{--}9.0$ | 50.1 | 33.4 | 25.1 | 16.7 | 12.5 | 8.4 |
| Ozone | $6.0\text{--}9.0$ | 2.0 | 1.4 | 1.0 | 0.6 | 0.5 | 0.3 |
| Chloramines | $6.0\text{--}9.0$ | 2,883 | 1,988 | 1,491 | 994 | 746 | 497 |

- **Phân tích ảnh hưởng của pH và nhiệt độ đến giá trị $CT$**:
  - Nhiệt độ nước giảm làm giảm hoạt tính sinh hóa của chất khử trùng.
  - Giá trị $CT$ yêu cầu ở $0.5^\circ\text{C}$ cao gấp 3 đến 5 lần so với ở $25^\circ\text{C}$.
  - Nhiệt độ nước thấp đòi hỏi tăng liều lượng clo hoặc kéo dài thời gian lưu.
  - Tăng pH làm dịch chuyển cân bằng $\text{HOCl} \rightleftharpoons \text{OCl}^- + \text{H}^+$ sang dạng $\text{OCl}^-$.
  - Ion $\text{OCl}^-$ có hoạt tính diệt khuẩn kém hơn $\text{HOCl}$ từ 80 đến 100 lần.
  - Giá trị $CT$ yêu cầu của clo tự do tăng mạnh khi pH tăng từ 7.0 lên 8.0.

##### 7.3.3.6 Quy trình Tính toán Định cỡ Thể tích Bể Tiếp xúc Đạt Chuẩn USEPA CT
1. Xác định lưu lượng thiết kế giờ lớn nhất $Q_{\text{max}}$ ($\text{m}^3/\text{h}$ hoặc $\text{m}^3/\text{min}$).
2. Đo nhiệt độ nước thấp nhất vào mùa đông ($T_{\text{min}}$, $^\circ\text{C}$) và giá trị pH lớn nhất.
3. Xác định mục tiêu tín chỉ bất hoạt vi sinh vật cho *Giardia* và virus đường ruột.
4. Trừ đi tín chỉ loại bỏ đạt được từ các công trình keo tụ, lắng và lọc trước đó.
5. Tra bảng USEPA tìm giá trị $CT_{\text{req}}$ cần thiết theo nhiệt độ, pH và nồng độ hóa chất.
6. Chọn nồng độ chất khử trùng tồn dư mục tiêu $C$ tại cửa ra bể tiếp xúc ($\text{mg/L}$).
7. Tính thời gian tiếp xúc hiệu dụng bắt buộc: $t_{10\text{, req}} = CT_{\text{req}} / C$.
8. Chọn kết cấu hình học bể tiếp xúc và xác định hệ số vách ngăn $\text{BF} = t_{10} / t_0$.
9. Tính thời gian lưu lý thuyết yêu cầu: $t_0 = t_{10\text{, req}} / \text{BF}$.
10. Tính toán dung tích ướt hữu dụng của bể tiếp xúc: $V = Q_{\text{max}} \cdot t_0$.
11. Kiểm tra tỷ số khử trùng: $\text{Tỷ số } CT = CT_{\text{calc}} / CT_{\text{req}} \ge 1.0$.

---

#### 7.3.4 Sản phẩm Phụ Khử trùng (DBPs) và Tiêu chuẩn Sức khỏe Cộng đồng (Disinfection By-Products & Public Health Regulations)

##### 7.3.4.1 Cơ chế Tạo thành Trihalomethanes (TTHMs) và Haloacetic Acids (HAA5) từ NOM
- **Nguồn gốc tiền chất chất hữu cơ tự nhiên (NOM)**:
  - Phân tử acid humic và acid fulvic trong nước mặt đóng vai trò tiền chất chính.
  - NOM chứa các cấu trúc vòng benzen gắn nhóm hydroxyl (-OH) phenolic và các nhóm $\beta$-dicarbonyl giàu electron.
  - Các vị trí carbon hoạt hóa này rất dễ bị tấn công bởi các tác nhân oxy hóa ái điện tử.
- **Phản ứng Haloform tạo thành Trihalomethanes (TTHMs)**:
  - Phản ứng diễn ra qua hai giai đoạn liên tiếp:
    1. Giai đoạn halogen hóa: Phân tử $\text{HOCl}$ thế các nguyên tử hydro trên liên kết carbon hoạt hóa.
    2. Giai đoạn thủy phân kiềm: Ion $\text{OH}^-$ cắt đứt liên kết carbon-carbon, giải phóng phân tử $\text{CHX}_3$ ($\text{X} = \text{Cl}, \text{Br}$).
  - Tốc độ tạo thành THM tăng mạnh khi pH môi trường tăng cao do ion $\text{OH}^-$ xúc tác phản ứng cắt mạch.
  - Bốn hợp chất thuộc nhóm tổng Trihalomethanes (TTHMs):
    - Chloroform ($\text{CHCl}_3$).
    - Bromodichloromethane ($\text{CHBrCl}_2$).
    - Dibromochloromethane ($\text{CHBr}_2\text{Cl}$).
    - Bromoform ($\text{CHBr}_3$).
- **Cơ chế tạo thành Haloacetic Acids (HAA5)**:
  - Clo tự do tấn công vào các nhóm acid carboxylic và chuỗi aliphatic của phân tử NOM.
  - Tốc độ hình thành HAA5 có xu hướng tăng ở dải pH trung tính hoặc hơi acid.
  - Năm hợp chất thuộc nhóm HAA5:
    - Monochloroacetic acid ($\text{MCAA}$, $\text{CH}_2\text{ClCOOH}$).
    - Dichloroacetic acid ($\text{DCAA}$, $\text{CHCl}_2\text{COOH}$).
    - Trichloroacetic acid ($\text{TCAA}$, $\text{CCl}_3\text{COOH}$).
    - Monobromoacetic acid ($\text{MBAA}$, $\text{CH}_2\text{BrCOOH}$).
    - Dibromoacetic acid ($\text{DBAA}$, $\text{CHBr}_2\text{COOH}$).

##### 7.3.4.2 Ảnh hưởng của Bromide đến Phân bố Thành phần THM và HAA
- **Phản ứng oxy hóa ion bromide**:
  - Nguồn nước mặt ven biển hoặc nước ngầm nhiễm mặn thường chứa ion bromide ($\text{Br}^-$).
  - Phân tử $\text{HOCl}$ oxy hóa nhanh ion bromide thành hypobromous acid ($\text{HOBr}$):
    $$\text{HOCl} + \text{Br}^- \rightarrow \text{HOBr} + \text{Cl}^-$$
- **Tác động của $\text{HOBr}$ đến sự phân bố cấu tử**:
  - Acid hypobromơ ($\text{HOBr}$) có tốc độ phản ứng thế halogen nhanh gấp 10 đến 20 lần so với $\text{HOCl}$.
  - Nồng độ bromide trong nước thô càng tăng thì thành phần THM và HAA càng dịch chuyển sang dạng chứa brom.
  - Thứ tự chuyển dịch THM: $\text{CHCl}_3 \rightarrow \text{CHBrCl}_2 \rightarrow \text{CHBr}_2\text{Cl} \rightarrow \text{CHBr}_3$.
  - Các hợp chất DBP chứa brom có độc tính tế bào và nguy cơ gây ung thư cao hơn nhiều lần so với các hợp chất chứa clo thuần túy.

##### 7.3.4.3 Các Sản phẩm Phụ Vô cơ Độc hại: Bromate, Chlorite và Chlorate
- **Ion Bromate ($\text{BrO}_3^-$)**:
  - Hình thành khi khử trùng bằng ozone ($\text{O}_3$) cho nguồn nước có chứa sẵn ion bromide ($\text{Br}^-$).
  - Ozone phân tử và gốc hydroxyl ($\cdot\text{OH}$) oxy hóa liên tiếp ion $\text{Br}^-$ tạo thành $\text{BrO}_3^-$.
  - Bromate là chất gây ung thư thận mạnh trên động vật thí nghiệm.
  - Ngưỡng giới hạn cho phép của Bromate rất khắt khe: $\text{MCL} = 10\text{ }\mu\text{g/L}$ ($0.010\text{ mg/L}$).
- **Ion Chlorite ($\text{ClO}_2^-$)**:
  - Sinh ra từ phản ứng khử một electron của chlorine dioxide trong nước:
    $$\text{ClO}_2 + e^- \rightarrow \text{ClO}_2^-$$
  - Khoảng $50\%\text{ đến }70\%$ lượng chlorine dioxide châm vào nước chuyển hóa thành ion chlorite.
  - Chlorite gây oxy hóa hemoglobin thành methemoglobin và gây thiếu máu tán huyết ở trẻ sơ sinh.
  - Giới hạn quy chuẩn của Chlorite: $\text{MCL} = 1.0\text{ mg/L}$ ($1,000\text{ }\mu\text{g/L}$).
- **Ion Chlorate ($\text{ClO}_3^-$)**:
  - Sinh ra do sự phân hủy của dung dịch javel ($\text{NaOCl}$) khi lưu trữ lâu ngày dưới nhiệt độ cao và ánh nắng.
  - Sinh ra từ phản ứng oxy hóa phụ của chlorine dioxide trong môi trường kiềm hoặc có ánh sáng.
  - Chlorate ức chế tuyến giáp hấp thụ iod và gây tổn thương hồng cầu.
  - Ngưỡng khuyến cáo của WHO và USEPA: $0.7\text{ mg/L}$.

##### 7.3.4.4 Sản phẩm Phụ Chứa Nitơ Mới nổi: N-Nitrosodimethylamine (NDMA)
- **Cơ chế hình thành NDMA**:
  - NDMA xuất hiện khi sử dụng monochloramine cho các nguồn nước ô nhiễm nước thải sinh hoạt.
  - Tiền chất của NDMA gồm dimethylamine ($\text{DMA}$) và các hợp chất amine bậc 3 hoặc bậc 4.
  - Monochloramine phản ứng với các amine hữu cơ tạo thành hợp chất trung gian hydrazine rồi oxy hóa thành NDMA.
- **Độc tính sinh học của NDMA**:
  - NDMA là tác nhân gây đột biến gen và gây ung thư gan cực mạnh.
  - Mức rủi ro ung thư một phần triệu ($10^{-6}$) tương ứng nồng độ cực thấp: $0.7\text{ đến }2.0\text{ ng/L}$.

##### 7.3.4.5 Khung Phân loại Nguy cơ Gây ung thư của USEPA
- **Hệ thống 5 nhóm phân loại bằng chứng ung thư của USEPA**:

| Nhóm nguy cơ | Định nghĩa nhóm | Bằng chứng dịch tễ học trên người | Bằng chứng thực nghiệm trên động vật | Ví dụ các chất khử trùng và DBP |
|---|---|---|---|---|
| **Nhóm A** | Chất gây ung thư chắc chắn cho người (Human Carcinogen) | Đầy đủ | Đầy đủ | Benzen, Asen (không có DBP nào thuộc nhóm A) |
| **Nhóm B** | Chất có khả năng cao gây ung thư cho người (Probable Human Carcinogen) | B1: Hạn chế<br>B2: Chưa đầy đủ hoặc không có | B1: Đầy đủ<br>B2: Đầy đủ | **Bromate** ($\text{BrO}_3^-$, Nhóm B2), **DCAA** (Nhóm B2), **BDCM** ($\text{CHBrCl}_2$, Nhóm B2) |
| **Nhóm C** | Chất có thể gây ung thư cho người (Possible Human Carcinogen) | Không có | Hạn chế | **Chloroform** ($\text{CHCl}_3$), **Bromoform** ($\text{CHBr}_3$), **TCAA** |
| **Nhóm D** | Chất chưa thể phân loại khả năng ung thư (Not Classifiable) | Chưa đầy đủ | Chưa đầy đủ | **Chlorite** ($\text{ClO}_2^-$), Chloramines, Chlorine Dioxide |
| **Nhóm E** | Bằng chứng không gây ung thư cho người (Evidence of Non-Carcinogenicity) | Không có dấu hiệu | Không có dấu hiệu qua tối thiểu hai phép thử tin cậy | Không phát hiện nguy cơ ung thư |

##### 7.3.4.6 Giới hạn Nồng độ Ô nhiễm Tối đa theo QCVN 01-1:2018/BYT và USEPA
- **Bảng tổng hợp ngưỡng quy chuẩn pháp lý đối với chất khử trùng và sản phẩm phụ**:

| Chỉ tiêu chất lượng nước | Ký hiệu hóa học | Ngưỡng cho phép QCVN 01-1:2018/BYT | Ngưỡng tối đa USEPA (MCL / MRDL) | Nhóm ung thư USEPA | Tác động sức khỏe chính |
|---|---|---|---|---|---|
| Clo dư tự do tại vòi | $\text{HOCl} + \text{OCl}^-$ | $0.2\text{--}1.0\text{ mg/L}$ | $\text{MRDL} = 4.0\text{ mg/L}$ | Chưa phân loại | Kích ứng niêm mạc mắt, mũi, mùi vị khó chịu |
| Nồng độ Chloramines tồn dư | $\text{NH}_2\text{Cl}$ | Không quy định cụ thể | $\text{MRDL} = 4.0\text{ mg/L}$ | Nhóm D | Kích ứng hô hấp, thiếu máu ở bệnh nhân chạy thận |
| Nồng độ Chlorine Dioxide tồn dư | $\text{ClO}_2$ | Không quy định cụ thể | $\text{MRDL} = 0.8\text{ mg/L}$ | Nhóm D | Thiếu máu, ảnh hưởng phát triển hệ thần kinh trẻ nhỏ |
| Tổng Trihalomethanes (TTHMs) | Tổng 4 loài THM | $\le 100\text{ }\mu\text{g/L}$ ($0.10\text{ mg/L}$) | $\text{MCL} = 80\text{ }\mu\text{g/L}$ ($0.080\text{ mg/L}$ LRAA) | Nhóm B2 / C | Tổn thương gan, thận, tăng nguy cơ ung thư bàng quang |
| Chloroform | $\text{CHCl}_3$ | $\le 300\text{ }\mu\text{g/L}$ | Tính gộp trong TTHMs | Nhóm C | Độc tính gan, suy giảm chức năng thận |
| Bromoform | $\text{CHBr}_3$ | $\le 100\text{ }\mu\text{g/L}$ | Tính gộp trong TTHMs | Nhóm C | Gây ngủ, độc tính thần kinh, tổn thương gan |
| Dibromochloromethane | $\text{CHBr}_2\text{Cl}$ | $\le 100\text{ }\mu\text{g/L}$ | Tính gộp trong TTHMs | Nhóm C | Độc tính gan và hệ bài tiết |
| Bromodichloromethane | $\text{CHBrCl}_2$ | $\le 60\text{ }\mu\text{g/L}$ | Tính gộp trong TTHMs | Nhóm B2 | Nguy cơ sảy thai, tổn thương thận |
| Tổng năm Haloacetic Acids (HAA5) | Tổng 5 loài HAA | Không quy định cụ thể | $\text{MCL} = 60\text{ }\mu\text{g/L}$ ($0.060\text{ mg/L}$ LRAA) | Nhóm B2 / C | Tổn thương gan, tổn thương tinh hoàn, độc tính phôi thai |
| Ion Bromate | $\text{BrO}_3^-$ | $\le 10\text{ }\mu\text{g/L}$ ($0.010\text{ mg/L}$) | $\text{MCL} = 10\text{ }\mu\text{g/L}$ ($0.010\text{ mg/L}$) | Nhóm B2 | Ung thư thận, tổn thương tế bào tuyến giáp |
| Ion Chlorite | $\text{ClO}_2^-$ | Không quy định cụ thể | $\text{MCL} = 1.0\text{ mg/L}$ ($1,000\text{ }\mu\text{g/L}$) | Nhóm D | Thiếu máu tán huyết, methemoglobin |
| Ion Chlorate | $\text{ClO}_3^-$ | Không quy định cụ thể | Khuyến cáo $\le 0.7\text{ mg/L}$ | Nhóm D | Tổn thương tế bào hồng cầu, ức chế hấp thụ iod |

---

#### 7.3.5 Giải pháp Kỹ thuật Giảm thiểu Tiền chất DBP và Xử lý Sự cố (DBP Mitigation & Operational Troubleshooting)

##### 7.3.5.1 Công nghệ Keo tụ Nâng cao (Enhanced Coagulation) Loại bỏ Tiền chất TOC
- **Nguyên lý keo tụ nâng cao**:
  - Keo tụ nâng cao tối ưu hóa quá trình keo tụ nhằm loại bỏ tối đa chất hữu cơ hòa tan thay vì chỉ khử độ đục.
  - Hạ pH dòng nước keo tụ xuống dải acid nhẹ từ $5.5\text{ đến }6.3$ bằng cách tăng liều phèn nhôm hoặc phèn sắt.
  - Ở dải pH này, các phân tử acid humic và acid fulvic trung hòa điện tích và liên kết với bông hydroxit kim loại.
  - Quá trình này giúp loại bỏ từ $45\%\text{ đến }65\%$ tổng carbon hữu cơ ($\text{TOC}$) trước khi châm clo.
- **Bảng tỷ lệ phần trăm loại bỏ TOC bắt buộc theo Bước 1 USEPA D/DBPR**:

| Nồng độ TOC nước thô ($\text{mg/L}$) | Độ kiềm nước thô: $0\text{--}60\text{ mg/L as }\text{CaCO}_3$ | Độ kiềm nước thô: $> 60\text{--}120\text{ mg/L as }\text{CaCO}_3$ | Độ kiềm nước thô: $> 120\text{ mg/L as }\text{CaCO}_3$ |
|---|---|---|---|
| $> 2.0\text{ đến }4.0$ | $35.0\%$ | $25.0\%$ | $15.0\%$ |
| $> 4.0\text{ đến }8.0$ | $45.0\%$ | $35.0\%$ | $25.0\%$ |
| $> 8.0$ | $50.0\%$ | $40.0\%$ | $30.0\%$ |

##### 7.3.5.2 Tối ưu hóa Điểm Châm Hóa chất và Đổi Chất Khử trùng Thứ cấp
- **Dời điểm châm clo (Elimination of Prechlorination)**:
  - Bỏ châm clo sơ bộ tại công trình thu hoặc đầu bể trộn nhanh.
  - Chuyển toàn bộ điểm châm clo về sau bể lọc cát.
  - Không cho clo tiếp xúc với nước khi nồng độ chất hữu cơ tự nhiên còn cao.
- **Chuyển đổi sang Monochloramine cho mạng lưới phân phối**:
  - Sau khi nước lọc đạt chuẩn vi sinh bằng clo tự do hoặc tia UV, bổ sung ammonia để tạo monochloramine.
  - Tỷ lệ khối lượng châm kiểm soát ở mức $\text{Cl}_2:\text{NH}_3\text{-N} = 4.5:1\text{ đến }5:1$.
  - Monochloramine không phản ứng với phần chất hữu cơ còn lại, ngăn ngừa tạo thêm THMs trên mạng lưới.

##### 7.3.5.3 Thổi khí Làm bay hơi Trihalomethanes trong Bể Chứa (Tank Aeration)
- **Nguyên lý bay hơi**:
  - Chloroform ($\text{CHCl}_3$) có hằng số Henry cao ($H_a \approx 0.15\text{ ở }20^\circ\text{C}$), rất dễ bay hơi khỏi pha nước.
  - Lắp đặt giàn đĩa phân phối khí mịn hoặc quạt thông gió cưỡng bức tại bể chứa nước sạch phân phối.
  - Thổi khí liên tục bốc tách từ $50\%\text{ đến }80\%$ lượng THMs tích tụ trong bể ra ngoài khí quyển.

##### 7.3.5.4 Quy trình Khắc phục Sự cố Nồng độ DBP Vượt Ngưỡng Cho phép
- **Trường hợp A: Nồng độ TTHMs (> 80 µg/L) hoặc HAA5 (> 60 µg/L) vượt ngưỡng**:
  - *Dấu hiệu nhận biết*: Kết quả quan trắc định kỳ tại các điểm cuối mạng lưới cấp nước vượt ngưỡng MCL.
  - *Nguyên nhân gốc rễ*:
    - Hàm lượng TOC nước thô tăng cao trong mùa mưa lũ.
    - Điểm châm clo đặt quá sớm tại đầu trạm xử lý.
    - Thời gian lưu nước trong bể chứa và đường ống truyền tải quá dài (> 48 giờ).
    - pH nước sau lọc cao kết hợp nhiệt độ nước mùa hè kích thích phản ứng tạo THM.
  - *Biện pháp kỹ thuật khắc phục*:
    1. Hạ pH keo tụ xuống $5.8\text{--}6.2$ và tăng liều phèn để loại bỏ triệt để tiền chất TOC.
    2. Ngắt điểm châm clo trước lắng và chuyển hoàn toàn điểm châm ra sau bể lọc.
    3. Giảm bớt mức nước tích trữ trong các bể điều hòa nhằm giảm thời gian lưu nước dưới 24 giờ.
    4. Bật hệ thống quạt thông gió cưỡng bức hoặc máy sục khí tại các trạm chứa phân phối.
    5. Xem xét bổ sung trạm châm ammonia để chuyển đổi clo dư sang monochloramine.
- **Trường hợp B: Nồng độ Chlorite ($\text{ClO}_2^-$) vượt ngưỡng 1.0 mg/L**:
  - *Dấu hiệu nhận biết*: Hàm lượng chlorite trong nước sau khử trùng đạt trên $1.0\text{ mg/L}$.
  - *Nguyên nhân gốc rễ*:
    - Liều lượng chlorine dioxide châm quá cao ($> 1.2\text{--}1.5\text{ mg/L}$).
    - Thiết bị phát $\text{ClO}_2$ vận hành sai tỷ lệ stoichiometric khiến hiệu suất chuyển hóa hóa chất thấp.
  - *Biện pháp kỹ thuật khắc phục*:
    1. Giảm liều châm chlorine dioxide xuống dưới $1.0\text{ mg/L}$.
    2. Hiệu chuẩn tỷ lệ cấp acid và muối chlorite để hiệu suất sinh khí $\text{ClO}_2$ đạt trên $95\%$.
    3. Châm bổ sung muối sắt hai ($\text{FeSO}_4$) hoặc sodium bisulfite ($\text{NaHSO}_3$) sau bể tiếp xúc để khử ion chlorite thành chloride vô hại:
       $$\text{ClO}_2^- + 4\text{Fe}^{2+} + 10\text{H}_2\text{O} \rightarrow \text{Cl}^- + 4\text{Fe(OH)}_3 \downarrow + 8\text{H}^+$$

##### 7.3.5.5 Quy trình Khắc phục Sự cố Thiếu hụt Giá trị CT Khử trùng
- *Dấu hiệu nhận biết*: Tích số $CT$ thực tế tính toán nhỏ hơn $CT_{\text{req}}$ theo bảng tra của USEPA; phát hiện vi sinh vật chỉ thị trong nước sau khử trùng.
- *Nguyên nhân gốc rễ*:
  - Nhiệt độ nước mùa đông sụt giảm sâu làm tăng vọt giá trị $CT_{\text{req}}$.
  - pH nước tăng cao ($> 8.0$) làm giảm tỷ lệ acid $\text{HOCl}$ sát khuẩn.
  - Lưu lượng nước cấp vượt quá công suất thiết kế làm giảm thời gian lưu hữu dụng $t_{10}$.
  - Bể tiếp xúc bị đoản mạch nặng do thiếu vách ngăn hướng dòng ($\text{BF} \le 0.3$).
- *Biện pháp kỹ thuật khắc phục*:
  1. Tăng ngay liều châm clo tại buồng tiếp xúc để nâng nồng độ tồn dư $C$.
  2. Bổ sung acid sulfuric hoặc khí carbonic hạ pH nước khử trùng về khoảng $6.8\text{--}7.2$.
  3. Lắp đặt thêm vách ngăn composite hoặc tấm hướng dòng dạng kênh ngoằn ngoèo để nâng hệ số $\text{BF}$ từ 0.3 lên 0.7.
  4. Bổ sung rào cản khử trùng bằng đèn cực tím UV để gánh bớt tín chỉ bất hoạt mà không phụ thuộc vào nhiệt độ nước.

### 7.4 Thủy lực Bể Tiếp xúc Clo, Phương trình Cốt lõi, Quy trình Tính toán và Xử lý Sự cố (Contact Contactor Hydraulics, Core Equations, Engineering Procedures & Operational Troubleshooting)

#### 7.4.1 Cơ sở Thủy lực Bể Tiếp xúc Clo Ziczac Uốn khúc Dọc (Longitudinal-Serpentine Chlorine Contactor Hydraulics)

##### 7.4.1.1 Nguyên lý Dòng chảy Piston và Phân bố Thời gian Lưu (PFR & RTD Principles)
- Dòng chảy piston (Plug Flow Reactor - PFR) là mô hình thủy lực chuẩn cho bể khử trùng nước.
- Dòng PFR duy trì thời gian tiếp xúc đồng đều cho mọi phần tử nước đi qua công trình.
- Chuyển động xoáy ngang và hiện tượng đoản mạch làm giảm thời gian lưu thực tế của nước.
- Đường cong phân bố thời gian lưu (RTD) cho phép xác định thời gian tiếp xúc hiệu dụng $t_{10}$.
- Giá trị $t_{10}$ biểu thị mốc thời gian khi 10% lượng chất đánh dấu đầu tiên thoát ra khỏi bể.
- USEPA quy định dùng giá trị $t_{10}$ để tính tích số nồng độ khử trùng $CT = C \cdot t_{10}$.

##### 7.4.1.2 Phân cấp Hệ số Vách ngăn Thủy lực (Hydraulic Baffling Factor Classification)
- Hệ số vách ngăn xác định bằng tỷ số giữa $t_{10}$ và $t_0$:
  $$BF = \frac{t_{10}}{t_0}$$
- Đại lượng $t_0$ biểu thị thời gian lưu thủy lực lý thuyết của nước:
  $$t_0 = \frac{V}{Q}$$
- Tiêu chuẩn USEPA phân loại hiệu quả thủy lực của bể tiếp xúc thành 5 cấp bậc kỹ thuật:
  - Cấp Chưa có vách ngăn (Unbaffled): $BF = 0.10$. Bể tròn hoặc chữ nhật đơn giản, không có vách dẫn dòng. Vùng chết chiếm 70% đến 90% dung tích.
  - Cấp Vách ngăn kém (Poor Baffling): $BF = 0.30$. Bể có vách ngăn đơn giản, tỷ số chiều dài trên chiều rộng $L/W < 5:1$. Vùng chết chiếm 50% đến 70%.
  - Cấp Vách ngăn trung bình (Average Baffling): $BF = 0.50$. Bể có vách ngăn ngang hoặc kênh ngoằn ngoèo, tỷ số $L/W = 10:1$ đến $20:1$. Vùng chết chiếm 30% đến 50%.
  - Cấp Vách ngăn xuất sắc (Superior Baffling): $BF = 0.70$. Bể kênh ziczac nhiều vách uốn khúc dọc, tỷ số $L_{\text{path}} / W_c \ge 40:1$. Vùng chết chỉ chiếm 10% đến 30%.
  - Cấp Dòng piston lý tưởng (Ideal Plug Flow): $BF = 1.00$. Dòng chảy trong đường ống truyền tải dài, dòng chảy rối hoàn toàn, không có vùng chết.

| Cấp Bậc Vách Ngăn | Hệ Số Vách Ngăn ($BF = t_{10}/t_0$) | Cấu Tạo Hình Học Đặc Trưng | Chỉ Số Phân Tán ($d$) | Tỷ Lệ Vùng Chết |
|---|---|---|---|---|
| Chưa có vách (Unbaffled) | 0.10 | Bể hở tròn hoặc chữ nhật, không có tường ngăn dẫn dòng | $> 0.20$ | 70% – 90% |
| Vách ngăn kém (Poor) | 0.30 | Bể có 1 vách ngăn đơn, tỷ số $L/W < 5:1$ | 0.10 – 0.20 | 50% – 70% |
| Vách trung bình (Average) | 0.50 | Bể có vách ngăn ngang, tỷ số $L/W = 10:1 - 20:1$ | 0.03 – 0.10 | 30% – 50% |
| Vách xuất sắc (Superior) | 0.70 | Kênh ziczac uốn khúc dọc, tỷ số $L_{\text{path}}/W_c \ge 40:1$ | 0.005 – 0.03 | 10% – 30% |
| Dòng piston lý tưởng (Ideal) | 1.00 | Đường ống truyền tải dài, không có góc chết | 0.000 | 0% |

##### 7.4.1.3 Tiêu chuẩn Hình học và Cánh Hướng dòng (Aspect Ratio & Turning Vanes)
- Bể tiếp xúc clo ziczac uốn khúc dọc phải đạt tỷ số hình học:
  $$\frac{L_{\text{path}}}{W_c} \ge 40:1$$
- Tỷ số này triệt tiêu hoàn toàn sự chênh lệch vận tốc ngang dòng và ngăn tạo xoáy ngược.
- Dòng nước đổi hướng 180° tại góc cuối của mỗi kênh dẫn.
- Lực ly tâm ép dòng nước về phía tường ngoài và tạo vùng xoáy chết lớn tại góc trong vách ngăn.
- Kỹ sư lắp đặt các cánh hướng dòng cong (Curved Turning Vanes) tại mỗi góc ngoặt 180°.
- Cánh hướng dòng chia nhỏ dòng quay thành các luồng song song có bán kính cong đều nhau.
- Cánh hướng dòng triệt tiêu 95% thể tích vùng chết và giảm thiểu tổn thất áp lực cục bộ.

##### 7.4.1.4 Thủy lực Khử trùng trên Tuyến Ống Dẫn (Pipeline Disinfection Contactor)
- Đường ống truyền tải nước sạch là công trình tiếp xúc khử trùng lý tưởng ($BF \approx 0.90 - 1.0$).
- Chiều dài đường ống tiếp xúc xác định theo phương trình lưu lượng và vận tốc:
  $$L = v \cdot t_0 = \left( \frac{Q}{\frac{\pi}{4} D_{\text{pipe}}^2} \right) \cdot t_0$$
- Vận tốc dòng chảy trong ống phải đạt $v \ge 0.6\text{ m/s}$ (vận tốc thiết kế phổ biến $0.8 - 1.5\text{ m/s}$).
- Vận tốc này duy trì chế độ chảy rối với chuẩn số Reynolds $Re > 10,000$.
- Phân bố vận tốc trong dòng chảy rối rất phẳng, giúp triệt tiêu hiện tượng phân tán dọc trục.
- Khử trùng trên ống áp dụng khi chiều dài ống trên 1 km và lưu lượng $Q > 3,800\text{ m}^3/\text{ngày}$.

---

#### 7.4.2 Danh mục 34 Phương trình Cốt lõi của Công nghệ Khử trùng (Core Equations Catalog)

Bảng dưới đây tổng hợp toàn bộ 34 phương trình toán học then chốt trong kỹ thuật khử trùng nước cấp:

| Ký hiệu Mã hóa | Tên Phương trình | Phương trình KaTeX | Ý nghĩa Kỹ thuật và Biến số |
|---|---|---|---|
| `eq_ch07_001` | Phản ứng Thủy phân Khí Clo (Chlorine Gas Hydrolysis) | $$\text{Cl}_2(g) + \text{H}_2\text{O} \rightleftharpoons \text{HOCl} + \text{H}^+ + \text{Cl}^-$$ | Phản ứng hòa tan khí clo tạo axit hypoclorơ xảy ra trong $t_{1/2} < 1\text{ s}$.<br>- $\text{Cl}_2$: Khí clo nguyên tố ($70.91\text{ g/mol}$).<br>- $\text{HOCl}$: Axit hypoclorơ diệt khuẩn chính.<br>- $\text{H}^+, \text{Cl}^-$: Ion hydro và ion clorua. |
| `eq_ch07_002` | Cân bằng Phân ly Acid Hypochlorous (HOCl Dissociation) | $$\text{HOCl} \rightleftharpoons \text{H}^+ + \text{OCl}^-$$ | Cân bằng thuận nghịch giữa axit hypoclorơ và ion hypoclorit theo pH.<br>- $\text{HOCl}$: Dạng axit trung hòa điện tích.<br>- $\text{OCl}^-$: Anion hypoclorit có hoạt tính yếu hơn. |
| `eq_ch07_003` | Hằng số Phân ly Axit của HOCl (Ka Constant) | $$K_a = \frac{[\text{H}^+][\text{OCl}^-]}{[\text{HOCl}]} = 2.90 \times 10^{-8}$$ | Hằng số nhiệt động lực học ở $25^\circ\text{C}$ ($pK_a = 7.54$).<br>- $[\text{H}^+]$: Nồng độ ion hydro ($\text{mol/L}$).<br>- $[\text{OCl}^-]$: Nồng độ ion hypoclorit ($\text{mol/L}$).<br>- $[\text{HOCl}]$: Nồng độ axit hypoclorơ ($\text{mol/L}$). |
| `eq_ch07_004` | Phân số Axit Hypoclorơ Chưa Phân ly ($\alpha_0$) | $$\alpha_0 = \frac{[\text{H}^+]}{[\text{H}^+] + K_a} = \frac{1}{1 + 10^{\text{pH} - pK_a}}$$ | Tỷ lệ phần trăm dạng $\text{HOCl}$ diệt khuẩn mạnh trong tổng clo tự do.<br>- $\alpha_0$: Phân số $\text{HOCl}$ ($0.0 - 1.0$).<br>- $\text{pH}$: Giá trị pH của dung dịch nước.<br>- $pK_a$: Hằng số phân ly logarit ($7.54$ ở $25^\circ\text{C}$). |
| `eq_ch07_005` | Phân số Ion Hypoclorit Phân ly ($\alpha_1$) | $$\alpha_1 = \frac{K_a}{[\text{H}^+] + K_a} = 1 - \alpha_0$$ | Tỷ lệ ion $\text{OCl}^-$ có hoạt lực sát khuẩn kém hơn $\text{HOCl}$ từ 80 đến 100 lần.<br>- $\alpha_1$: Phân số ion $\text{OCl}^-$ ($0.0 - 1.0$).<br>- $\alpha_0$: Phân số axit $\text{HOCl}$. |
| `eq_ch07_006` | Hòa tan Natri Hypoclorit (NaOCl Dissolution) | $$\text{NaOCl} \rightarrow \text{Na}^+ + \text{OCl}^-$$ | Phân ly hoàn toàn của javel lỏng, giải phóng anion $\text{OCl}^-$ và nâng nhẹ pH.<br>- $\text{NaOCl}$: Natri hypoclorit thương mại.<br>- $\text{Na}^+$: Cation natri.<br>- $\text{OCl}^-$: Anion hypoclorit. |
| `eq_ch07_007` | Hòa tan Canxi Hypoclorit (Ca(OCl)2 Dissolution) | $$\text{Ca(OCl)}_2 \rightarrow \text{Ca}^{2+} + 2\text{OCl}^-$$ | Phân ly bột clo hạt giải phóng 2 mol anion $\text{OCl}^-$ trên mỗi mol muối.<br>- $\text{Ca(OCl)}_2$: Canxi hypoclorit dạng hạt ($65\% - 70\%\text{ Cl}_2$).<br>- $\text{Ca}^{2+}$: Ion canxi làm tăng độ cứng nước. |
| `eq_ch07_008` | Tiêu hao Độ kiềm do Khí Clo (Alkalinity Loss) | $$\Delta \text{Alk} = -1.43 \times \text{Dose}_{\text{Cl}_2}$$ | Giảm độ kiềm nước do phản ứng sinh axit $\text{HCl}$ khi châm khí clo.<br>- $\Delta \text{Alk}$: Độ kiềm tiêu hao ($\text{mg/L as }\text{CaCO}_3$).<br>- $\text{Dose}_{\text{Cl}_2}$: Liều lượng khí clo châm ($\text{mg/L}$). |
| `eq_ch07_009` | Cân bằng Khối lượng Liều Clo Châm (Chlorine Mass Balance) | $$\text{Liều clo} = \text{Nhu cầu clo} + \text{Clo dư}$$ | Cân bằng giữa lượng hóa chất châm vào và lượng phản ứng với tạp chất.<br>- Liều clo: Nồng độ clo cấp ban đầu ($\text{mg/L}$).<br>- Nhu cầu clo: Lượng clo oxy hóa chất khử ($\text{mg/L}$).<br>- Clo dư: Nồng độ clo còn lại ($\text{mg/L}$). |
| `eq_ch07_010` | Cân bằng Thành phần Clo Dư Tổng (Total Chlorine Residual) | $$\text{Clo dư tổng} = \text{Clo dư tự do} + \text{Clo dư liên kết}$$ | Tổng các dạng clo tồn tại trong nước sau thời gian tiếp xúc.<br>- Clo tự do: Tổng $\text{HOCl} + \text{OCl}^-$ ($\text{mg/L}$).<br>- Clo liên kết: Tổng các dạng cloramin ($\text{mg/L}$). |
| `eq_ch07_011` | Phản ứng Tạo Monocloramin (Monochloramine Formation) | $$\text{NH}_3 + \text{HOCl} \rightarrow \text{NH}_2\text{Cl} + \text{H}_2\text{O}$$ | Phản ứng ưu thế ở tỷ lệ $\text{Cl}_2:\text{N} < 5:1$ và môi trường $\text{pH} = 7.5 - 8.5$.<br>- $\text{NH}_3$: Khí amoniac hòa tan.<br>- $\text{NH}_2\text{Cl}$: Monocloramin bền vững trên mạng lưới. |
| `eq_ch07_012` | Phản ứng Tạo Dicloramin (Dichloramine Formation) | $$\text{NH}_2\text{Cl} + \text{HOCl} \rightarrow \text{NHCl}_2 + \text{H}_2\text{O}$$ | Phản ứng tiếp diễn ở $\text{pH} < 7.0$ hoặc khi tăng tỷ lệ $\text{Cl}_2:\text{N}$.<br>- $\text{NHCl}_2$: Dicloramin gây mùi vị lạ cho nước cấp. |
| `eq_ch07_013` | Phản ứng Tạo Triclorua Nitơ (Nitrogen Trichloride) | $$\text{NHCl}_2 + \text{HOCl} \rightarrow \text{NCl}_3 + \text{H}_2\text{O}$$ | Hình thành ở môi trường axit mạnh ($\text{pH} < 4.5$) hoặc tỷ lệ clo rất cao.<br>- $\text{NCl}_3$: Khí gây mùi cay nồng và kích ứng mắt. |
| `eq_ch07_014` | Khử trùng Điểm Đột biến Tạo Khí Nitơ (Breakpoint to N2) | $$2\text{NH}_3 + 3\text{Cl}_2 \rightarrow \text{N}_2 \uparrow + 6\text{HCl}$$ | Oxy hóa hoàn toàn amoniac thành khí nitơ tại điểm đột biến.<br>- Tỷ lệ mol: $1.5\text{ mol }\text{Cl}_2 / 1.0\text{ mol N}$.<br>- Tỷ lệ khối lượng lý thuyết: $7.60\text{ mg }\text{Cl}_2 / \text{mg }\text{NH}_3\text{-N}$. |
| `eq_ch07_015` | Oxy hóa Amoniac Thành Nitrate do Dư Clo (Ammonia to Nitrate) | $$\text{NH}_3 + 4\text{Cl}_2 + 3\text{H}_2\text{O} \rightarrow \text{HNO}_3 + 8\text{HCl}$$ | Phản ứng phụ khi châm dư thừa clo oxy hóa amoniac lên bậc cao nhất.<br>- Tỷ lệ mol: $4.0\text{ mol }\text{Cl}_2 / 1.0\text{ mol N}$.<br>- Tỷ lệ khối lượng: $20.25\text{ mg }\text{Cl}_2 / \text{mg }\text{NH}_3\text{-N}$. |
| `eq_ch07_016` | Tổng hợp Clo Dioxit từ Khí Clo (ClO2 via Cl2 Gas) | $$2\text{NaClO}_2 + \text{Cl}_2(g) \rightarrow 2\text{ClO}_2(g) + 2\text{NaCl}$$ | Tổng hợp $\text{ClO}_2$ tại chỗ bằng phản ứng pha khí chân không.<br>- $\text{NaClO}_2$: Natri clorit nồng độ $25\% - 31\%$.<br>- $\text{ClO}_2$: Khí clo dioxit hòa tan. |
| `eq_ch07_017` | Tổng hợp Clo Dioxit từ HOCl (ClO2 via HOCl) | $$2\text{NaClO}_2 + \text{HOCl} \rightarrow 2\text{ClO}_2(g) + \text{NaCl} + \text{NaOH}$$ | Phương pháp tạo $\text{ClO}_2$ không dùng khí clo nguyên tố.<br>- Phản ứng diễn ra trong môi trường axit kiểm soát. |
| `eq_ch07_018` | Tổng hợp Clo Dioxit từ Axit HCl (ClO2 via Acid-Chlorite) | $$5\text{NaClO}_2 + 4\text{HCl} \rightarrow 4\text{ClO}_2(g) + 5\text{NaCl} + 2\text{H}_2\text{O}$$ | Phản ứng hai thành phần lỏng an toàn cho trạm xử lý quy mô nhỏ.<br>- $\text{HCl}$: Axit clohydric nồng độ $30\% - 33\%$. |
| `eq_ch07_019` | Phản ứng Khử Clo Dioxit trong Nước (ClO2 Reduction) | $$\text{ClO}_2 + e^- \rightarrow \text{ClO}_2^-$$ | Quá trình nhận electron của $\text{ClO}_2$ sinh ra ion clorit phụ phẩm độc hại.<br>- $\text{ClO}_2^-$: Ion clorit giới hạn nghiêm ngặt $\le 1.0\text{ mg/L}$. |
| `eq_ch07_020` | Phản ứng Tạo Ozone Phóng điện Hoa (Ozone Formation) | $$\text{O} + \text{O}_2 \rightarrow \text{O}_3$$ | Phân tử oxy phân ly thành nguyên tử O tự do rồi kết hợp tạo khí ozone.<br>- Năng lượng điện trường cao thế kích thích phân tử $\text{O}_2$. |
| `eq_ch07_021` | Tạo Axit Nitric Ăn mòn Máy Ozone (Nitric Acid Corrosion) | $$2\text{N}_2 + 5\text{O}_2 + 2\text{H}_2\text{O} \xrightarrow{\text{phóng điện hoa}} 4\text{HNO}_3$$ | Hơi ẩm phản ứng với khí nitơ tạo hơi axit $\text{HNO}_3$ phá hủy điện cực.<br>- Ngăn chặn bằng điểm sương khí nạp $T_{\text{dew}} \le -60^\circ\text{C}$. |
| `eq_ch07_022` | Điện phân Muối Tạo Javel Tại chỗ (OSHG Electrolysis) | $$2\text{NaCl} + 2\text{H}_2\text{O} \xrightarrow{\text{điện phân}} \text{NaOCl} + \text{NaCl} + \text{H}_2\text{O} + \text{H}_2 \uparrow$$ | Sản xuất dung dịch javel loãng $0.8\%$ từ nước muối mềm.<br>- $\text{H}_2$: Khí hydro dễ cháy nổ sinh ra ở cực âm. |
| `eq_ch07_023` | Liều Lượng Bức xạ Cực tím (UV Fluence / Dose) | $$D = I \cdot t$$ | Tổng năng lượng photon tia cực tím chiếu lên một đơn vị diện tích bề mặt.<br>- $D$: Liều lượng bức xạ UV ($\text{mJ/cm}^2$ hoặc $\text{J/m}^2$).<br>- $I$: Cường độ bức xạ ($\text{mW/cm}^2$).<br>- $t$: Thời gian phơi sáng ($s$). |
| `eq_ch07_024` | Định luật Chick về Động học Bất hoạt (Chick's Law) | $$\ln\left(\frac{N_t}{N_0}\right) = -k \cdot t \quad \text{hoặc} \quad \frac{dN}{dt} = -k \cdot N$$ | Tốc độ tiêu diệt vi sinh vật tỷ lệ thuận với số lượng tế bào còn sống.<br>- $N_0, N_t$: Mật độ tế bào ban đầu và tại thời điểm $t$.<br>- $k$: Hằng số tốc độ bất hoạt ($\text{phút}^{-1}$). |
| `eq_ch07_025` | Mô hình Động học Chick-Watson (Chick-Watson Law) | $$\ln\left(\frac{N_t}{N_0}\right) = -k_{cw} \cdot C^n \cdot t$$ | Tích hợp nồng độ chất khử trùng $C$ và hệ số pha loãng $n$.<br>- $k_{cw}$: Hằng số tốc độ Chick-Watson.<br>- $n$: Hệ số pha loãng ($n \approx 1.0$ cho clo tự do). |
| `eq_ch07_026` | Động học Phân rã Bậc Một của Hóa chất (First-Order Decay) | $$\frac{dC}{dt} = -k_d \cdot C \implies C(t) = C_0 \cdot e^{-k_d \cdot t}$$ | Mô hình suy giảm nồng độ clo tự do, cloramin và $\text{ClO}_2$ trên đường ống.<br>- $C_0, C(t)$: Nồng độ ban đầu và tại thời gian $t$ ($\text{mg/L}$).<br>- $k_d$: Hằng số tốc độ phân rã bậc một ($\text{ngày}^{-1}$). |
| `eq_ch07_027` | Động học Phân rã Hóa chất Bậc Hai (Second-Order Decay) | $$\frac{dC}{dt} = -k_{2d} \cdot C^2 \implies C(t) = \frac{C_0}{1 + k_{2d} \cdot C_0 \cdot t}$$ | Mô tả tốc độ tự phân hủy của javel đậm đặc và ozone trong nước.<br>- $k_{2d}$: Hằng số phân rã bậc hai ($\text{L}/(\text{mg}\cdot\text{phút})$). |
| `eq_ch07_028` | Chỉ số Tín chỉ Log Bất hoạt (Log Inactivation Credit) | $$\text{Log Inactivation} = \log_{10}\left(\frac{N_0}{N_t}\right) = -\log_{10}\left(1 - \frac{\% \text{ Khử}}{100}\right)$$ | Đại lượng đo mức độ giảm mật độ vi sinh vật theo cấp số mũ 10.<br>- 1-log = 90%; 2-log = 99%; 3-log = 99.9%; 4-log = 99.99%. |
| `eq_ch07_029` | Phần trăm Bất hoạt từ Tín chỉ Log (% Inactivation) | $$\% \text{ Bất hoạt} = \left(1 - 10^{-\text{Log Inactivation}}\right) \times 100\%$$ | Quy đổi giá trị tín chỉ log thành phần trăm hiệu quả diệt khuẩn. |
| `eq_ch07_030` | Tích số Nồng độ - Thời gian USEPA (CT Metric) | $$CT = C \cdot t_{10}$$ | Thước đo quy chuẩn xác định liều lượng khử trùng hóa học.<br>- $C$: Nồng độ clo dư đo tại cửa ra bể ($\text{mg/L}$).<br>- $t_{10}$: Thời gian lưu hiệu dụng 90% nước ($\text{phút}$). |
| `eq_ch07_031` | Thời gian Tiếp xúc Hiệu dụng qua Hệ số Baffle ($t_{10}$) | $$t_{10} = BF \cdot t_0 = \left( \frac{t_{10}}{t_0} \right) \cdot \left( \frac{V}{Q} \right)$$ | Tính thời gian lưu hiệu dụng thực tế từ dung tích bể và hệ số vách ngăn.<br>- $BF$: Hệ số vách ngăn ($0.1 - 1.0$).<br>- $V$: Thể tích hữu ích của bể ($\text{m}^3$).<br>- $Q$: Lưu lượng nước ($\text{m}^3/\text{phút}$). |
| `eq_ch07_032` | Thời gian Lưu Thủy lực Lý thuyết ($t_0$) | $$t_0 = \frac{V}{Q}$$ | Thời gian lưu trung bình danh nghĩa của dòng nước trong bể phản ứng. |
| `eq_ch07_033` | Chiều dài Tuyến Ống Tiếp xúc Khử trùng (Pipe Contactor Length) | $$L = v \cdot t_0 = \left( \frac{Q}{\frac{\pi}{4} D_{\text{pipe}}^2} \right) \cdot t_0$$ | Tính chiều dài đường ống truyền tải cần thiết để thay thế bể tiếp xúc.<br>- $L$: Chiều dài tuyến ống ($\text{m}$).<br>- $D_{\text{pipe}}$: Đường kính trong của ống ($\text{m}$). |
| `eq_ch07_034` | Tỷ số Hình học Kênh Serpentine (Aspect Ratio Criteria) | $$\text{Aspect Ratio} = \frac{L_{\text{path}}}{W_{\text{channel}}} \ge 40:1$$ | Tiêu chuẩn hình học bắt buộc để bể ziczac đạt hệ số $BF = 0.70$.<br>- $L_{\text{path}}$: Tổng chiều dài tim dòng chảy qua các kênh ($\text{m}$).<br>- $W_{\text{channel}}$: Chiều rộng mỗi nhánh kênh ($\text{m}$). |

---

#### 7.4.3 Sáu Quy trình Kỹ thuật Tuần tự trong Khử trùng Nước (Sequential Technical Procedures)

##### Quy trình 1: Tính Cân bằng Phân ly và Phân bố Các Dạng Clo Tự do (Hypochlorous Acid Speciation Calculation)
1. Đo đạc các thông số hiện trường của dòng nước: nhiệt độ nước $T$ ($^\circ\text{C}$) và độ pH cân bằng.
2. Tra cứu hoặc tính toán hằng số phân ly axit $K_a$ của $\text{HOCl}$ tại nhiệt độ $T$ ($K_a = 2.90 \times 10^{-8}\text{ mol/L}$ ở $25^\circ\text{C}$).
3. Tính toán nồng độ mol ion hydro trong nước:
   $$[\text{H}^+] = 10^{-\text{pH}}$$
4. Tính toán phân số axit hypoclorơ chưa phân ly $\alpha_0$ theo công thức `eq_ch07_004`:
   $$\alpha_0 = \frac{[\text{H}^+]}{[\text{H}^+] + K_a} = \frac{1}{1 + 10^{\text{pH} - pK_a}}$$
5. Tính toán phân số ion hypoclorit phân ly $\alpha_1$ theo công thức `eq_ch07_005`:
   $$\alpha_1 = 1 - \alpha_0$$
6. Xác định nồng độ thực tế của dạng $\text{HOCl}$ sát trùng mạnh:
   $$C_{\text{HOCl}} = \alpha_0 \cdot C_{\text{free}}$$
7. Khi $\alpha_0 < 0.50$ (tương ứng $\text{pH} > 7.54$), châm axit kiểm soát pH trong dải $6.5 - 7.2$ để tối ưu hóa diệt khuẩn.

##### Quy trình 2: Xác định Liều lượng Clo Khử trùng Điểm Đột biến (Breakpoint Chlorination Dosing Determination)
1. Thu thập mẫu nước và phân tích nồng độ: $\text{NH}_3\text{-N}$, nitơ hữu cơ, $\text{Fe}^{2+}$, $\text{Mn}^{2+}$, $\text{H}_2\text{S}$ và TOC.
2. Tính nhu cầu clo lý thuyết cho các chất khử vô cơ ($\text{Fe}^{2+}$ tốn $0.64\text{ mg }\text{Cl}_2/\text{mg}$; $\text{Mn}^{2+}$ tốn $1.29\text{ mg }\text{Cl}_2/\text{mg}$).
3. Tính liều clo lý thuyết oxy hóa amoniac thành khí nitơ theo tỷ lệ `eq_ch07_014`:
   $$\text{Dose}_{\text{NH}_3} = 7.60 \times [\text{NH}_3\text{-N}] \quad (\text{mg/L})$$
4. Tiến hành thí nghiệm chuẩn độ Jartest với các liều clo tăng dần ($0 - 15\text{ mg/L}$), thời gian tiếp xúc 30 phút.
5. Vẽ đồ thị biểu diễn nồng độ clo dư tự do, clo liên kết và clo tổng theo liều clo châm.
6. Xác định điểm đột biến (Breakpoint) tại đáy đồ thị khi clo liên kết sụt giảm cực tiểu và clo tự do bắt đầu xuất hiện tuyến tính.
7. Chọn liều clo vận hành nhà máy:
   $$\text{Liều vận hành} = \text{Liều điểm đột biến} + \text{Clo dư tự do yêu cầu } (0.5 - 1.0\text{ mg/L}) + \text{Hệ số an toàn}$$

##### Quy trình 3: Định cỡ Công trình Khử trùng theo Tiêu chuẩn CT của USEPA (USEPA CT Contactor Sizing)
1. Xác định tín chỉ bất hoạt yêu cầu theo nguồn nước: 3-log ($99.9\%$) cho *Giardia lamblia* và 4-log ($99.99\%$) cho enteric virus.
2. Trừ bớt tín chỉ loại bỏ vật lý của các công trình tiền xử lý (lắng trong và lọc cát thường được công nhận $2.5\text{-log}$ cho *Giardia* và $2.0\text{-log}$ cho virus).
3. Xác định tín chỉ khử trùng hóa học còn lại cần đạt (ví dụ $0.5\text{-log}$ cho *Giardia* và $2.0\text{-log}$ cho virus).
4. Đo nhiệt độ nước thấp nhất vào mùa đông, giá trị pH cao nhất và nồng độ clo dư mục tiêu $C$ ($\text{mg/L}$) tại cửa ra.
5. Tra cứu bảng quy chuẩn USEPA để lấy giá trị $CT_{\text{req}}$ ứng với điều kiện nhiệt độ, pH và nồng độ clo dư.
6. Tính thời gian tiếp xúc hiệu dụng tối thiểu:
   $$t_{10,\text{req}} = \frac{CT_{\text{req}}}{C}$$
7. Xác định hệ số vách ngăn $BF = t_{10}/t_0$ dựa trên kiểu dáng hình học bể dự kiến xây dựng.
8. Tính thời gian lưu thủy lực lý thuyết yêu cầu:
   $$t_0 = \frac{t_{10,\text{req}}}{BF}$$
9. Tính dung tích hữu ích của bể khử trùng theo lưu lượng giờ lớn nhất:
   $$V = Q_{\text{peak}} \cdot t_0$$
10. Kiểm tra tỷ số khử trùng:
    $$\frac{CT_{\text{calc}}}{CT_{\text{req}}} \ge 1.0$$

##### Quy trình 4: Thiết kế Định cỡ Bể Tiếp xúc Clo Ziczac Uốn khúc Dọc (Longitudinal-Serpentine Sizing)
1. Thu thập lưu lượng thiết kế cực đại $Q$ ($\text{m}^3/\text{ngày}$) và thời gian tiếp xúc hiệu dụng $t_{10}$ theo tiêu chuẩn CT.
2. Chọn cấp vách ngăn xuất sắc (Superior Baffling) với hệ số $BF = 0.70$ và bố trí kênh ziczac kéo dài.
3. Tính thời gian lưu lý thuyết:
   $$t_0 = \frac{t_{10}}{0.70}$$
4. Tính thể tích khối nước hữu ích của bể tiếp xúc:
   $$V = Q \cdot t_0$$
5. Lựa chọn chiều sâu lớp nước $H$ ($2.5 - 4.0\text{ m}$) phù hợp cao trình trắc dọc nhà máy.
6. Tính tổng diện tích mặt bằng xây dựng bể:
   $$A_s = \frac{V}{H}$$
7. Lựa chọn chiều rộng mỗi nhánh kênh $W_c$ ($1.5 - 3.0\text{ m}$) và chọn số lượng nhánh kênh chẵn $N_c$ ($4, 6, 8$).
8. Tính tổng chiều dài hành trình dòng chảy:
   $$L_{\text{path}} = \frac{A_s}{W_c}$$
9. Kiểm tra tỷ số hình học dài/rộng:
   $$\frac{L_{\text{path}}}{W_c} \ge 40:1$$
   Nếu tỷ số nhỏ hơn 40, giảm bề rộng kênh $W_c$ hoặc tăng số vách ngăn.
10. Thiết kế cánh hướng dòng cong tại khúc quay 180°, chọn chiều cao an toàn bảo vệ (freeboard) $0.3 - 0.5\text{ m}$, và tính tổn thất thủy lực.

##### Quy trình 5: Định cỡ Hệ thống Xử lý Khí Nạp và Máy Phát Ozone Công nghiệp (Ozone Generation System Sizing)
1. Xác định liều lượng châm ozone thiết kế $\text{Dose}_{\text{O}_3}$ ($0.5 - 2.0\text{ mg/L}$) và công suất phát ozone:
   $$M_{\text{O}_3} = Q_{\text{max}} \cdot \text{Dose}_{\text{O}_3} \cdot 10^{-3} \quad (\text{kg/h})$$
2. Lựa chọn nguồn khí cấp nạp: oxy lỏng (LOX, tạo nồng độ $5\% - 8\%$ trọng lượng) hoặc không khí nén khô ($1\% - 3\%$).
3. Nếu dùng không khí nén, thiết kế dây chuyền xử lý khí gồm máy nén, lọc bụi, máy sấy lạnh và tháp sấy hấp phụ hạt hút ẩm.
4. Kiểm soát điểm sương dòng khí nạp qua tháp sấy đạt $T_{\text{dew}} \le -60^\circ\text{C}$ để ngăn ngừa tạo axit nitric $\text{HNO}_3$.
5. Định cỡ buồng phóng điện hoa kiểu ống chùm vỏ thép 316L, có áo nước lạnh tuần hoàn tản nhiệt ($< 25^\circ\text{C}$).
6. Thiết kế cụm châm hút venturi nhánh phụ ($10\% - 15\%$ lưu lượng) hoặc bể tiếp xúc sâu ($5.5 - 6.5\text{ m}$) dùng đĩa xốp gốm.
7. Chia bể tiếp xúc thành 2 đến 3 ngăn liên tiếp có vách lượn sóng trên - dưới, tổng thời gian lưu $5 - 10\text{ phút}$.
8. Lắp đặt thiết bị phá hủy ozone thừa (Ozone Destructor) xúc tác nhiệt $\text{MnO}_2/\text{CuO}$ để giảm nồng độ khí xả $< 0.1\text{ ppm}$.

##### Quy trình 6: Thiết kế Định cỡ Buồng Phản ứng Khử trùng Bức xạ Cực tím UV (UV Reactor Sizing)
1. Đo đạc các thông số chất lượng nước nguồn: độ truyền quang tại bước sóng 254 nm ($\%\text{UVT} \ge 85\% - 90\%$), độ đục ($\le 0.5\text{ NTU}$) và lưu lượng lớn nhất $Q_{\text{max}}$.
2. Xác định liều lượng bức xạ cực tím khử trùng quy chuẩn: $D = 40.0\text{ mJ/cm}^2$ để bất hoạt 4-log *Cryptosporidium*, *Giardia* và vi khuẩn.
3. Lựa chọn công nghệ bóng đèn: đèn thủy ngân áp suất thấp công suất cao (LPHO) hoặc đèn áp suất trung bình (MPHI).
4. Chọn kiểu buồng phản ứng: vỏ bình áp lực inox 316L khép kín trên tuyến ống hoặc mương bê tông hở.
5. Tính toán tổng số lượng bóng đèn UV cần thiết, có tính đến hệ số già hóa đèn ($0.80 - 0.85$) và hệ số bám bẩn ống thạch anh ($0.80 - 0.90$).
6. Trang bị hệ thống vòng gạt rửa cơ học tự động bằng gioăng Teflon hoặc Silicone, chu kỳ gạt $15 - 60\text{ phút/lần}$.
7. Lắp đặt cảm biến đo cường độ UV online chuẩn hóa theo chuẩn DVGW/USEPA trên thành vỏ buồng phản ứng.
8. Thiết kế hệ thống châm bổ sung clo tự do hoặc monocloramin phía sau buồng UV để duy trì clo dư bảo vệ mạng lưới.

---

#### 7.4.4 Bài tập Tính toán Kỹ thuật Điển hình (Worked Engineering Calculations)

<!-- exercise-start: Ví dụ 7-1: Cân bằng Phân ly và Tỷ lệ Phân số Acid Hypochlorous (HOCl) Chưa Phân ly -->
- **Ví dụ 7-1: Cân bằng Phân ly và Tỷ lệ Phân số Acid Hypochlorous (HOCl) Chưa Phân ly**
  - Cho:
    - Tổng liều axit hypoclorơ châm vào nước cấp (tính theo $\text{Cl}_2$): $C_{\text{dose}} = 15.0\text{ mg/L}$.
    - Giá trị pH đo được của nước sau khi châm clo: $\text{pH} = 7.0$.
    - Nhiệt độ của mẫu nước: $T = 25.0^\circ\text{C}$.
    - Hằng số phân ly axit của $\text{HOCl}$ ở $25^\circ\text{C}$: $K_a = 2.90 \times 10^{-8}\text{ mol/L}$.
    - Chỉ số phân ly logarit ở $25^\circ\text{C}$: $pK_a = 7.537 \approx 7.54$.
  - Tìm:
    - Nồng độ mol ion hydro $[\text{H}^+]$ trong dung dịch nước.
    - Phân số phần trăm axit hypoclorơ chưa phân ly ($\alpha_0, \%$).
    - Phân số phần trăm ion hypoclorit phân ly ($\alpha_1, \%$).
    - Nồng độ nồng độ thực tế của từng dạng $\text{HOCl}$ và $\text{OCl}^-$ tính theo $\text{mg/L as }\text{Cl}_2$.
  - Phương trình áp dụng:
    - Nồng độ ion hydro:
      $$[\text{H}^+] = 10^{-\text{pH}}$$
    - Cân bằng phân ly axit hypoclorơ:
      $$\text{HOCl} \rightleftharpoons \text{H}^+ + \text{OCl}^-, \quad K_a = \frac{[\text{H}^+][\text{OCl}^-]}{[\text{HOCl}]}$$
    - Phân số phần trăm $\text{HOCl}$ chưa phân ly theo `eq_ch07_004`:
      $$\alpha_0 = \frac{[\text{H}^+]}{[\text{H}^+] + K_a} = \frac{1}{1 + 10^{\text{pH} - pK_a}}$$
    - Phân số phần trăm ion $\text{OCl}^-$ theo `eq_ch07_005`:
      $$\alpha_1 = 1 - \alpha_0 = \frac{K_a}{[\text{H}^+] + K_a}$$
  - Các bước giải:
    1. Bước 1: Tính nồng độ mol ion hydro $[\text{H}^+]$ từ giá trị pH:
       $$[\text{H}^+] = 10^{-7.00} = 1.00 \times 10^{-7}\text{ mol/L}$$
    2. Bước 2: Thiết lập cân bằng phân ly của axit hypoclorơ ở $25^\circ\text{C}$:
       $$K_a = 2.90 \times 10^{-8}\text{ mol/L}, \quad pK_a = -\log_{10}(2.90 \times 10^{-8}) = 7.537$$
    3. Bước 3: Tính toán phân số axit hypoclorơ chưa phân ly $\alpha_0$ theo `eq_ch07_004`:
       $$\alpha_0 = \frac{1.00 \times 10^{-7}}{1.00 \times 10^{-7} + 2.90 \times 10^{-8}} = \frac{1.00 \times 10^{-7}}{1.29 \times 10^{-7}} = 0.77519 = 77.52\% \approx 77.5\%$$
    4. Bước 4: Tính toán phân số ion hypoclorit phân ly $\alpha_1$ theo `eq_ch07_005`:
       $$\alpha_1 = 1 - 0.77519 = 0.22481 = 22.48\% \approx 22.5\%$$
    5. Bước 5: Tính toán nồng độ nồng độ phân bố của các loài clo tự do:
       $$C_{\text{HOCl}} = 15.0\text{ mg/L} \times 0.77519 = 11.63\text{ mg/L (as }\text{Cl}_2\text{)}$$
       $$C_{\text{OCl}^-} = 15.0\text{ mg/L} \times 0.22481 = 3.37\text{ mg/L (as }\text{Cl}_2\text{)}$$
  - **Đáp số**: `77.5% HOCl chưa phân ly (11.63 mg/L as Cl2); 22.5% phân ly thành OCl- (3.37 mg/L as Cl2)`
<!-- exercise-end -->

---

<!-- exercise-start: Ví dụ 7-2: Định lượng Nhu cầu Clo Khử trùng Điểm Đột biến để Chuyển hóa Amoniac -->
- **Ví dụ 7-2: Định lượng Nhu cầu Clo Khử trùng Điểm Đột biến để Chuyển hóa Amoniac**
  - Cho:
    - Nồng độ amoniac trong nước sạch thí nghiệm: $[\text{NH}_3\text{-N}] = 1.0\text{ mg/L as N}$.
    - Khối lượng mol nguyên tử của Nitơ ($\text{N}$): $M_{\text{N}} = 14.007\text{ g/mol}$.
    - Khối lượng mol phân tử của khí Clo ($\text{Cl}_2$): $M_{\text{Cl}_2} = 70.906\text{ g/mol}$.
    - Điều kiện phản ứng 1: Chuyển hóa toàn bộ amoniac thành khí nitơ ($\text{N}_2$).
    - Điều kiện phản ứng 2: Oxy hóa toàn bộ amoniac thành ion nitrate ($\text{NO}_3^-$).
  - Tìm:
    - Liều clo cần thiết để đạt điểm đột biến cho điều kiện 1 (tạo khí $\text{N}_2$).
    - Liều clo cần thiết để đạt điểm đột biến cho điều kiện 2 (tạo ion $\text{NO}_3^-$).
    - So sánh định lượng và xác định phản ứng tiêu tốn ít clo hơn.
  - Phương trình áp dụng:
    - Phản ứng 1 theo `eq_ch07_014`:
      $$2\text{NH}_3 + 3\text{Cl}_2 \rightarrow \text{N}_2 \uparrow + 6\text{HCl}$$
    - Phản ứng 2 theo `eq_ch07_015`:
      $$\text{NH}_3 + 4\text{Cl}_2 + 3\text{H}_2\text{O} \rightarrow \text{HNO}_3 + 8\text{HCl}$$
  - Các bước giải:
    1. Bước 1: Tính toán tỷ lệ khối lượng clo đối với phản ứng 1 (chuyển hóa thành $\text{N}_2$):
       - Tỷ lệ hợp thức: 3 mol $\text{Cl}_2$ phản ứng với 2 mol nguyên tử $\text{N}$.
       - Khối lượng clo phản ứng: $3 \times 70.906 = 212.718\text{ g }\text{Cl}_2$.
       - Khối lượng nitơ phản ứng: $2 \times 14.007 = 28.014\text{ g N}$.
       - Tỷ lệ khối lượng:
         $$R_{\text{mass},1} = \frac{212.718\text{ g }\text{Cl}_2}{28.014\text{ g N}} = 7.5933\text{ mg }\text{Cl}_2/\text{mg N} \approx 7.60\text{ mg }\text{Cl}_2/\text{mg N}$$
       - Liều clo cần thiết cho $1.0\text{ mg/L }\text{NH}_3\text{-N}$:
         $$\text{Dose}_{\text{Cl}_2,1} = 1.0\text{ mg N/L} \times 7.5933\text{ mg }\text{Cl}_2/\text{mg N} = 7.5933\text{ mg/L} \approx 7.60\text{ mg/L }\text{Cl}_2$$
    2. Bước 2: Tính toán tỷ lệ khối lượng clo đối với phản ứng 2 (chuyển hóa thành $\text{NO}_3^-$):
       - Tỷ lệ hợp thức: 4 mol $\text{Cl}_2$ phản ứng với 1 mol nguyên tử $\text{N}$.
       - Khối lượng clo phản ứng: $4 \times 70.906 = 283.624\text{ g }\text{Cl}_2$.
       - Khối lượng nitơ phản ứng: $1 \times 14.007 = 14.007\text{ g N}$.
       - Tỷ lệ khối lượng:
         $$R_{\text{mass},2} = \frac{283.624\text{ g }\text{Cl}_2}{14.007\text{ g N}} = 20.2487\text{ mg }\text{Cl}_2/\text{mg N} \approx 20.25\text{ mg }\text{Cl}_2/\text{mg N}$$
       - Liều clo cần thiết cho $1.0\text{ mg/L }\text{NH}_3\text{-N}$:
         $$\text{Dose}_{\text{Cl}_2,2} = 1.0\text{ mg N/L} \times 20.2487\text{ mg }\text{Cl}_2/\text{mg N} = 20.2487\text{ mg/L} \approx 20.25\text{ mg/L }\text{Cl}_2$$
    3. Bước 3: So sánh đánh giá nhu cầu hóa chất clo:
       - Phản ứng chuyển thành $\text{N}_2$ tiêu thụ $7.60\text{ mg/L }\text{Cl}_2$.
       - Phản ứng chuyển thành $\text{NO}_3^-$ tiêu thụ $20.25\text{ mg/L }\text{Cl}_2$.
       - Chuyển amoniac thành $\text{N}_2$ tiết kiệm được $12.65\text{ mg/L }\text{Cl}_2$ (giảm $62.5\%$ lượng clo, thấp hơn 2.67 lần).
  - **Đáp số**: `(1) Tạo khí N2 cần 7.60 mg/L Cl2; (2) Tạo nitrate cần 20.25 mg/L Cl2. Phản ứng 1 tiết kiệm 62.5% clo`
<!-- exercise-end -->

---

<!-- exercise-start: Ví dụ 7-3: Thiết kế Kỹ thuật Toàn diện Bể Tiếp xúc Clo Ziczac Uốn khúc Dọc -->
- **Ví dụ 7-3: Thiết kế Kỹ thuật Toàn diện Bể Tiếp xúc Clo Ziczac Uốn khúc Dọc**
  - Cho:
    - Lưu lượng thiết kế ngày đêm của trạm cấp nước: $Q = 18,400\text{ m}^3/\text{ngày}$.
    - Thời gian tiếp xúc 90% lượng nước yêu cầu: $t_{10} = 100.0\text{ phút}$.
    - Chỉ số tích số khử trùng yêu cầu: $CT = 200.0\text{ mg}\cdot\text{min/L}$.
    - Nồng độ clo dư tự do mục tiêu tại cửa ra: $C = 2.0\text{ mg/L}$.
    - Cấp vách ngăn xuất sắc (Superior Baffling): $BF = t_{10}/t_0 = 0.70$.
    - Tỷ số hình học hành trình dòng chảy trên bề rộng kênh: $L_{\text{path}} / W_c \ge 40:1$.
    - Chiều sâu cột nước làm việc lựa chọn: $H = 3.00\text{ m}$.
    - Chiều cao an toàn bảo vệ (freeboard): $h_{\text{fb}} = 0.50\text{ m}$.
    - Chiều rộng mỗi nhánh kênh dẫn lựa chọn: $W_c = 2.50\text{ m}$.
    - Số lượng nhánh kênh ziczac song song lựa chọn: $N_c = 6\text{ kênh}$.
    - Chiều dày mỗi vách ngăn bê tông cốt thép: $t_{\text{wall}} = 0.20\text{ m}$.
    - Hệ số nhám thành bê tông Manning: $n = 0.013$.
    - Hệ số tổn thất cục bộ tại mỗi góc quay 180°: $K_b = 2.5$.
    - Độ nhớt động học của nước ở $20^\circ\text{C}$: $\nu = 1.004 \times 10^{-6}\text{ m}^2/\text{s}$.
    - Gia tốc trọng trường chuẩn: $g = 9.81\text{ m/s}^2$.
  - Tìm:
    - Lưu lượng thiết kế theo các thứ nguyên: $\text{m}^3/\text{h}$, $\text{m}^3/\text{phút}$ và $\text{m}^3/\text{s}$.
    - Thời gian lưu lý thuyết $t_0$ và thể tích khối nước hữu ích của bể $V$.
    - Diện tích mặt bằng xây dựng $A_s$ và chiều sâu tổng thể thành bể $H_{\text{total}}$.
    - Tổng chiều dài dòng chảy $L_{\text{path}}$ và kiểm tra tỷ số hình học $L_{\text{path}}/W_c$.
    - Kích thước mặt bằng trong lòng bể: Chiều dài $L$ và Chiều rộng phủ bì $W$.
    - Vận tốc dòng chảy ngang $v_h$, bán kính thủy lực $R_h$ và kiểm tra chế độ chảy ($Re, Fr$).
    - Tổn thất áp lực ma sát dọc kênh $h_f$, tổn thất cục bộ $h_m$ và tổng tổn thất $h_L$.
  - Phương trình áp dụng:
    - Thời gian lưu lý thuyết:
      $$t_0 = \frac{t_{10}}{BF}$$
    - Thể tích bể tiếp xúc theo `eq_ch07_032`:
      $$V = Q \cdot t_0$$
    - Diện tích mặt bằng và chiều dài hành trình:
      $$A_s = \frac{V}{H}, \quad L_{\text{path}} = \frac{A_s}{W_c}$$
    - Bán kính thủy lực và chuẩn số Reynolds:
      $$R_h = \frac{W_c \cdot H}{W_c + 2H}, \quad Re = \frac{v_h \cdot 4 R_h}{\nu}$$
    - Tổn thất ma sát Manning và tổn thất cục bộ góc quay:
      $$h_f = L_{\text{path}} \left[ \frac{n \cdot v_h}{R_h^{2/3}} \right]^2, \quad h_m = (N_c - 1) \cdot K_b \cdot \frac{v_h^2}{2g}$$
  - Các bước giải:
    1. Bước 1: Quy đổi lưu lượng thiết kế sang các đơn vị thời gian:
       $$Q = 18,400\text{ m}^3/\text{ngày} = \frac{18,400}{24} = 766.67\text{ m}^3/\text{h}$$
       $$Q = \frac{18,400}{1,440} = 12.7778\text{ m}^3/\text{phút} = \frac{18,400}{86,400} = 0.21296\text{ m}^3/\text{s}$$
    2. Bước 2: Tính thời gian lưu lý thuyết $t_0$ và thể tích hữu ích $V$:
       - Kiểm tra tiêu chuẩn $CT$: $C \cdot t_{10} = 2.0\text{ mg/L} \times 100.0\text{ phút} = 200.0\text{ mg}\cdot\text{min/L}$ (thỏa mãn yêu cầu).
       - Thời gian lưu lý thuyết với $BF = 0.70$:
         $$t_0 = \frac{t_{10}}{0.70} = \frac{100.0\text{ phút}}{0.70} = 142.857\text{ phút} \approx 142.9\text{ phút} \quad (2.381\text{ h} = 8,571.4\text{ s})$$
       - Thể tích nước hữu ích:
         $$V = Q \cdot t_0 = 12.7778\text{ m}^3/\text{phút} \times 142.857\text{ phút} = 1,825.40\text{ m}^3$$
    3. Bước 3: Xác định diện tích mặt bằng và chiều sâu bể:
       - Diện tích mặt bằng với chiều sâu nước $H = 3.00\text{ m}$:
         $$A_s = \frac{V}{H} = \frac{1,825.40\text{ m}^3}{3.00\text{ m}} = 608.47\text{ m}^2$$
       - Chiều sâu thành bể tổng thể có freeboard $0.50\text{ m}$:
         $$H_{\text{total}} = 3.00\text{ m} + 0.50\text{ m} = 3.50\text{ m}$$
    4. Bước 4: Thiết kế hình học kênh ziczac và kiểm tra tỷ số $L_{\text{path}}/W_c$:
       - Tổng chiều dài hành trình dòng chảy với kênh rộng $W_c = 2.50\text{ m}$:
         $$L_{\text{path}} = \frac{A_s}{W_c} = \frac{608.47\text{ m}^2}{2.50\text{ m}} = 243.39\text{ m} \approx 243.4\text{ m}$$
       - Kiểm tra tỷ số hình học aspect ratio:
         $$\frac{L_{\text{path}}}{W_c} = \frac{243.39}{2.50} = 97.36 \ge 40 \quad (\text{đạt chuẩn cấp Superior})$$
       - Chiều dài của mỗi nhánh kênh với 6 kênh song song ($N_c = 6$):
         $$L_c = \frac{L_{\text{path}}}{N_c} = \frac{243.39\text{ m}}{6} = 40.565\text{ m} \approx 40.60\text{ m}$$
       - Chiều rộng phủ bì bể (6 kênh và 5 vách ngăn dày $0.20\text{ m}$):
         $$W_{\text{basin}} = (6 \times 2.50\text{ m}) + (5 \times 0.20\text{ m}) = 15.00 + 1.00 = 16.00\text{ m}$$
       - Kích thước mặt bằng trong lòng bể: Dài $40.60\text{ m} \times$ Rộng $16.00\text{ m} \times$ Sâu $3.50\text{ m}$.
    5. Bước 5: Kiểm tra thủy lực và chế độ dòng chảy:
       - Diện tích mặt cắt ướt:
         $$A_x = W_c \cdot H = 2.50\text{ m} \times 3.00\text{ m} = 7.50\text{ m}^2$$
       - Vận tốc dòng chảy ngang trung bình:
         $$v_h = \frac{Q}{A_x} = \frac{0.21296\text{ m}^3/\text{s}}{7.50\text{ m}^2} = 0.02840\text{ m/s} = 2.84\text{ cm/s} \quad (1.70\text{ m/phút})$$
       - Chu vi ướt của kênh:
         $$P = W_c + 2H = 2.50 + 2(3.00) = 8.50\text{ m}$$
       - Bán kính thủy lực:
         $$R_h = \frac{A_x}{P} = \frac{7.50}{8.50} = 0.8824\text{ m}$$
       - Chuẩn số Reynolds:
         $$Re = \frac{v_h \cdot 4 R_h}{\nu} = \frac{0.02840 \times (4 \times 0.8824)}{1.004 \times 10^{-6}} = \frac{0.10025}{1.004 \times 10^{-6}} = 99,850 > 10,000 \quad (\text{chảy rối hoàn toàn})$$
       - Chuẩn số Froude:
         $$Fr = \frac{v_h^2}{g \cdot R_h} = \frac{(0.02840)^2}{9.81 \times 0.8824} = \frac{0.0008066}{8.656} = 9.32 \times 10^{-5} \ll 1 \quad (\text{chảy êm dưới tới hạn})$$
    6. Bước 6: Tính toán tổn thất áp lực thủy lực:
       - Tổn thất ma sát theo công thức Manning ($n = 0.013$):
         $$h_f = L_{\text{path}} \left[ \frac{n \cdot v_h}{R_h^{2/3}} \right]^2 = 243.4 \times \left[ \frac{0.013 \times 0.02840}{0.8824^{2/3}} \right]^2 = 243.4 \times \left[ \frac{0.0003692}{0.9198} \right]^2 = 3.92 \times 10^{-5}\text{ m} \approx 0.04\text{ mm}$$
       - Tổn thất cục bộ tại 5 khúc quay 180° ($N_c - 1 = 5\text{ khúc quay}$, $K_b = 2.5$):
         $$h_m = 5 \times K_b \cdot \frac{v_h^2}{2g} = 5 \times 2.5 \times \frac{(0.02840)^2}{2 \times 9.81} = 12.5 \times \frac{0.0008066}{19.62} = 5.14 \times 10^{-4}\text{ m} = 0.51\text{ mm}$$
       - Tổng tổn thất cột áp qua toàn bộ bể tiếp xúc:
         $$h_L = h_f + h_m = 0.04\text{ mm} + 0.51\text{ mm} = 0.55\text{ mm} \approx 0.001\text{ m}$$
  - **Đáp số**: `t0 = 142.9 min (2.38 h); V = 1,825.4 m3; Kích thước bể: 40.60 m (L) x 16.00 m (W) x 3.50 m (H tổng, nước sâu 3.0 m); 6 kênh ziczac rộng 2.50 m; L_path = 243.4 m; v_h = 0.0284 m/s (2.84 cm/s); Re = 99,850; Tổng tổn thất h_L = 0.55 mm (0.001 m)`
<!-- exercise-end -->

---

#### 7.4.5 Cẩm nang Xử lý 6 Sự cố Vận hành Khử trùng Điển hình (Operational Troubleshooting Guide)

##### 7.4.5.1 Sự cố 1: Suy giảm Clo Dư Đột ngột ở Cuối Mạng lưới Phân phối (Rapid Chlorine Residual Depletion)
- **Dấu hiệu nhận biết**:
  - Nồng độ clo tự do đo tại điểm cuối mạng lưới sụt giảm dưới ngưỡng quy định $0.2\text{ mg/L}$.
  - Chỉ số vi sinh vật dị dưỡng (HPC) gia tăng cục bộ tại các điểm tiêu thụ xa nguồn.
- **Nguyên nhân gốc rễ**:
  - Màng sinh học phát triển dày trên bề mặt lòng ống cấp nước cũ.
  - Hiện tượng nitrat hóa xảy ra trong mạng lưới dùng cloramin khi vi khuẩn oxy hóa amoniac tự do.
  - Hàm lượng cacbon hữu cơ hòa tan (DOC) sót lại phản ứng tiêu thụ clo thứ cấp.
  - Thời gian lưu nước trong mạng lưới và bể chứa trung gian vượt quá 48 đến 72 giờ.
- **Biện pháp kỹ thuật khắc phục**:
  1. Xả rửa đường ống một chiều (unidirectional flushing) để bóc tách màng vi sinh và cặn lắng.
  2. Áp dụng chu kỳ sốc clo tự do ngắn ngày (chlorine burn) để tiêu diệt vi khuẩn nitrat hóa.
  3. Tối ưu hóa quá trình keo tụ tăng cường tại nhà máy để hạ nồng độ TOC xuống dưới $2.0\text{ mg/L}$.
  4. Điều tiết chế độ bơm và thể tích trữ nước để duy trì tuổi nước dưới 24 đến 48 giờ.
  5. Xây dựng bổ sung các trạm châm clo tăng áp tự động tại các nút mạng lưới xa trung tâm.

##### 7.4.5.2 Sự cố 2: Nồng độ Sản phẩm phụ TTHM và HAA5 Vượt Ngưỡng Quy chuẩn (DBP Exceedance)
- **Dấu hiệu nhận biết**:
  - Nồng độ tổng trihalomethane vượt ngưỡng $80\text{ }\mu\text{g/L}$ (hoặc $100\text{ }\mu\text{g/L}$ theo QCVN).
  - Nồng độ năm axit haloacetic vượt ngưỡng quy định $60\text{ }\mu\text{g/L}$.
- **Nguyên nhân gốc rễ**:
  - Nguồn nước thô chứa hàm lượng axit humic và fulvic cao phản ứng với clo tự do.
  - Trạm xử lý duy trì điểm châm tiền clo hóa ngay tại cửa thu nước thô.
  - Nhiệt độ nước mùa hè tăng cao kết hợp độ pH nước sau xử lý vượt quá 8.0.
  - Thời gian lưu nước trong bể chứa nước sạch quá dài.
- **Biện pháp kỹ thuật khắc phục**:
  1. Hủy bỏ điểm châm tiền clo hóa tại công trình thu và dời điểm châm clo về sau bể lọc cát.
  2. Thực hiện keo tụ tăng cường ở dải pH tối ưu $5.5 - 6.3$ để loại bỏ $45\% - 60\%$ tiền chất TOC.
  3. Chuyển đổi công nghệ khử trùng sơ cấp sang ozone hoặc UV và dùng monocloramin để duy trì clo dư.
  4. Lắp đặt hệ thống sục khí khuấy đảo trong bể chứa nước sạch phân phối để bay hơi trihalomethane.

##### 7.4.5.3 Sự cố 3: Không Đạt Chỉ số Tích số CT theo Tiêu chuẩn Diệt khuẩn (CT Compliance Failure)
- **Dấu hiệu nhận biết**:
  - Tỷ số tích số tính toán chia cho tích số quy chuẩn nhỏ hơn đơn vị:
    $$\frac{CT_{\text{calc}}}{CT_{\text{req}}} < 1.0$$
  - Phát hiện vi khuẩn chỉ thị coliform trong nước sau bể tiếp xúc clo.
- **Nguyên nhân gốc rễ**:
  - Bể tiếp xúc bị đoản mạch nặng do thiếu vách ngăn hướng dòng, làm giá trị $t_{10}$ giảm sâu.
  - Nhiệt độ nước mùa đông sụt giảm thấp ($< 5^\circ\text{C}$) làm tăng giá trị $CT_{\text{req}}$ yêu cầu.
  - Độ pH nước vượt quá 8.0 làm chuyển hóa axit $\text{HOCl}$ thành ion $\text{OCl}^-$ có hoạt tính yếu.
  - Lưu lượng nước thực tế vượt quá công suất thiết kế cực đại của bể.
- **Biện pháp kỹ thuật khắc phục**:
  1. Cải tạo lắp đặt vách ngăn ziczac và cánh hướng dòng để nâng hệ số vách ngăn từ 0.3 lên 0.7.
  2. Tăng liều clo châm bổ sung trong mùa đông để bù trừ suy giảm nhiệt độ nguồn nước.
  3. Châm axit sunfuric hoặc khí carbonic để kiểm soát độ pH khử trùng trong dải $6.5 - 7.2$.
  4. Kết hợp thêm rào cản diệt khuẩn thứ hai bằng bức xạ cực tím UV trước bể clo.

##### 7.4.5.4 Sự cố 4: Nổ Vỡ Ống Điện môi và Ăn mòn Buồng Phóng điện Máy Ozone (Ozone Generator Failure)
- **Dấu hiệu nhận biết**:
  - Máy phát ozone nhảy áp ngắt khẩn cấp do ngắn mạch dòng điện cao thế.
  - Nồng độ ozone tạo thành giảm mạnh dù điện năng tiêu thụ không đổi.
  - Xuất hiện vết nứt vỡ trên ống thủy tinh điện môi và rò rỉ dung dịch axit màu vàng.
- **Nguyên nhân gốc rễ**:
  - Máy sấy khí hoặc máy làm lạnh gặp sự cố khiến không khí nạp bị ẩm ($T_{\text{dew}} > -50^\circ\text{C}$).
  - Tia lửa điện hoa kích thích nitơ và hơi ẩm tạo ra hơi axit nitric ($\text{HNO}_3$).
  - Axit nitric ăn mòn vỏ thép inox 316L và phá hủy bề mặt ống điện môi thủy tinh.
- **Biện pháp kỹ thuật khắc phục**:
  1. Dừng máy phát ozone ngay lập tức và cô lập nguồn điện cao thế an toàn.
  2. Thay mới toàn bộ hạt hút ẩm alumina hoạt tính và sửa chữa máy sấy lạnh tiền xử lý.
  3. Lắp đặt ẩm kế đo điểm sương online liên động ngắt tự động khi điểm sương $T_{\text{dew}} > -60^\circ\text{C}$.
  4. Vệ sinh buồng phóng điện bằng khí nitơ khô, thay thế các ống điện môi bị nứt vỡ.
  5. Cân nhắc chuyển đổi công nghệ cấp khí nạp sang nguồn oxy lỏng (LOX).

##### 7.4.5.5 Sự cố 5: Nồng độ Ion Clorit Vượt Ngưỡng Cho phép trong Hệ thống ClO2 (Chlorite Exceedance)
- **Dấu hiệu nhận biết**:
  - Kết quả phân tích mẫu nước xuất hiện nồng độ ion clorit:
    $$[\text{ClO}_2^-] > 1.0\text{ mg/L}$$
- **Nguyên nhân gốc rễ**:
  - Châm clo dioxit liều quá cao ($> 1.2 - 1.5\text{ mg/L}$) để xử lý nước thô ô nhiễm nặng.
  - Hiệu suất chuyển hóa hóa chất của thiết bị tạo khí kém ($< 95\%$), để dư nhiều muối clorit chưa phản ứng.
  - Trạm xử lý thiếu hóa chất khử ion clorit thứ cấp sau giai đoạn tiếp xúc.
- **Biện pháp kỹ thuật khắc phục**:
  1. Hiệu chỉnh tỷ lệ cấp hóa chất phản ứng ($\text{HCl}:\text{NaClO}_2$ hoặc $\text{Cl}_2:\text{NaClO}_2$) đạt hiệu suất phản ứng $> 95\%$.
  2. Khống chế liều clo dioxit cấp vào nước sạch luôn nhỏ hơn hoặc bằng $1.2\text{ mg/L}$.
  3. Châm hóa chất sắt hai sunfat ($\text{FeSO}_4$) hoặc natri bisunfit ($\text{NaHSO}_3$) liều $1.0 - 1.5\text{ mg/L}$.
  4. Phản ứng khử chuyển hóa ion clorit độc hại thành anion clorua ($\text{Cl}^-$) vô hại.

##### 7.4.5.6 Sự cố 6: Suy giảm Cường độ Bức xạ Đèn UV và Đóng cặn Ống Thạch anh (UV Lamp Degradation & Scaling)
- **Dấu hiệu nhận biết**:
  - Cảm biến đo bức xạ UV trên buồng phản ứng báo cường độ phơi nhiễm thấp.
  - Liều bức xạ thực tế giảm xuống dưới ngưỡng an toàn $40.0\text{ mJ/cm}^2$.
  - Màng cặn khoáng màu trắng hoặc nâu bám chặt mặt ngoài ống thạch anh.
- **Nguyên nhân gốc rễ**:
  - Kết tủa cặn canxi cacbonat và oxit sắt mangan trên bề mặt nóng của ống thạch anh.
  - Bóng đèn phóng điện thủy ngân bị già hóa sau thời gian làm việc vượt quá 8,000 đến 12,000 giờ.
  - Nước sau lọc có độ đục cao hoặc hạt phèn trôi qua làm giảm độ truyền quang ($\%\text{UVT} < 80\%$).
- **Biện pháp kỹ thuật khắc phục**:
  1. Cài đặt hệ thống vòng gạt cơ học tự động quét bề mặt ống thạch anh định kỳ $15 - 30\text{ phút/lần}$.
  2. Rút dàn đèn để rửa hóa chất định kỳ bằng dung dịch axit xitric hoặc axit photphoric $5\%$.
  3. Đo kiểm và thay mới các bóng đèn UV khi cường độ phát quang suy giảm dưới 80% mức ban đầu.
  4. Tối ưu hóa quá trình keo tụ và lọc cát để duy trì độ đục sau lọc $< 0.2\text{ NTU}$ và $\%\text{UVT} > 88\%$.

---

#### 7.4.6 Tiêu chuẩn Kỹ thuật và Ngưỡng Giới hạn Pháp lý (Regulatory Standards & Compliance Limits)

##### Quy chuẩn QCVN 01-1:2018/BYT (Bộ Y tế Việt Nam)
Quy chuẩn quy định chất lượng nước sạch sử dụng cho mục đích sinh hoạt:
- Nồng độ clo dư tự do tại vòi cấp nước dân cư: $0.2 - 1.0\text{ mg/L}$ (tối thiểu $0.2\text{ mg/L}$ tại mọi vị trí).
- Chỉ số vi sinh vật *Total Coliforms*: $0\text{ CFU}/100\text{ mL}$.
- Chỉ số vi khuẩn *Escherichia coli*: $0\text{ CFU}/100\text{ mL}$.
- Nồng độ tổng trihalomethane (TTHM): $\le 100\text{ }\mu\text{g/L}$ ($0.10\text{ mg/L}$).
- Giới hạn từng chất THM: Chloroform $\le 300\text{ }\mu\text{g/L}$; Bromoform $\le 100\text{ }\mu\text{g/L}$; Dibromochloromethane $\le 100\text{ }\mu\text{g/L}$; Bromodichloromethane $\le 60\text{ }\mu\text{g/L}$.

##### Tiêu chuẩn Xây dựng TCXDVN 33:2006 (Bộ Xây dựng Việt Nam)
Tiêu chuẩn thiết kế mạng lưới đường ống và công trình cấp nước:
- Thời gian tiếp xúc khử trùng của clo trong bể: tối thiểu $t \ge 30\text{ phút}$ ở lưu lượng giờ lớn nhất.
- Bể chứa nước sạch phải xây dựng vách ngăn dẫn dòng để ngăn ngừa hiện tượng đoản mạch.
- Trạm khử trùng bằng khí clo phải bố trí công suất thiết bị dự phòng tối thiểu $100\%$ ($N + 1$).
- Nhà hóa chất khí clo phải lắp đặt tháp trung hòa rò rỉ clo khẩn cấp và van ngắt tự động.

##### Tiêu chuẩn USEPA SWTR và Giai đoạn 2 D/DBPR (Hoa Kỳ)
Tiêu chuẩn nước mặt và kiểm soát sản phẩm phụ khử trùng:
- Tín chỉ bất hoạt bắt buộc: tối thiểu 3-log ($99.9\%$) cho *Giardia* và 4-log ($99.99\%$) cho virus.
- Giới hạn TTHM theo giá trị trung bình động năm tại từng vị trí (LRAA): $\le 80\text{ }\mu\text{g/L}$.
- Giới hạn HAA5 theo giá trị LRAA: $\le 60\text{ }\mu\text{g/L}$.
- Giới hạn nồng độ ion bromate ($\text{BrO}_3^-$) trong khử trùng ozone: $\le 10\text{ }\mu\text{g/L}$.
- Giới hạn nồng độ ion clorit ($\text{ClO}_2^-$) trong khử trùng clo dioxit: $\le 1.0\text{ mg/L}$.
- Nồng độ khử trùng tồn dư tối đa (MRDL): $4.0\text{ mg/L}$ đối với clo tự do và cloramin; $0.8\text{ mg/L}$ đối với clo dioxit.

## Chương 8: Xử lý Nước Nâng cao (Advanced Treatment)

### 8.1 Các Hệ thống Xử lý Nước Chuyên biệt và Công nghiệp Nâng cao (Specialized & Industrial Advanced Water Treatment Systems)

#### 8.1.1 Quy trình Sản xuất Nước uống Đóng chai và Đóng bình (Bottled & Packaged Drinking Water Treatment Systems)

##### 8.1.1.1 Dây chuyền Công nghệ và Sơ đồ Dòng chảy Đa rào cản (Multi-Barrier Process Flowsheet)
- **Chuỗi công nghệ xử lý**:
  - Dây chuyền sản xuất tích hợp các công đoạn hóa lý và lọc màng nối tiếp nhau.
  - Hệ thống tuân thủ nghiêm ngặt quy chuẩn QCVN 6-1:2010/BYT và quy định US FDA 21 CFR Part 129/165.
- **Chín bước vận hành trong dây chuyền**:
  1. Thu gom nước thô: Bơm nước nguồn vào bồn chứa trung chuyển. Bồn chứa làm bằng thép không gỉ inox AISI 304 hoặc 316L.
  2. Keo tụ và lọc đa tầng: Châm phèn polyaluminium chloride (PAC). Dẫn dòng nước qua bồn lọc áp lực chứa cát thạch anh, anthracite và garnet.
  3. Hấp phụ bằng than GAC: Dùng tháp than gáo dừa để khử clo dư xuống dưới $0.02\text{ mg/L}$. Than giữ lại các hợp chất hữu cơ hòa tan.
  4. Lọc tinh cartridge bảo vệ: Dẫn nước qua lõi lọc sợi quấn polypropylene hoặc màng PES $1.0 - 5.0\ \mu\text{m}$. Lõi lọc chặn hạt than mịn trôi ra.
  5. Khử khoáng bằng màng RO hoặc NF: Bơm nước qua màng bán thấm xoắn ốc ở áp suất $10 - 18\text{ bar}$. Màng loại bỏ trên $98.5\%$ tổng chất rắn hòa tan (TDS).
  6. Bổ sung vi khoáng: Châm dung dịch muối khoáng tinh khiết ($CaCl_2, MgSO_4, NaHCO_3$) bằng bơm định lượng. Nước đạt dải TDS từ $50 - 150\text{ mg/L}$.
  7. Khử trùng sơ cấp bằng Ozone: Sục khí $O_3$ qua đĩa xốp titan đáy tháp tiếp xúc inox 316L. Thời gian tiếp xúc đạt $2 - 4\text{ phút}$.
  8. Khử trùng thứ cấp bằng tia cực tím UV: Nước chảy qua đèn UV bước sóng $254\text{ nm}$. Liều chiếu tối thiểu đạt $40\text{ mJ/cm}^2$.
  9. Chiết rót và đóng nắp phòng sạch: Rửa bình bằng nước ngậm ozone. Chiết rót và đóng nắp trong buồng vô trùng áp suất dương.

##### 8.1.1.2 Động học Khử trùng Kép bằng Khí Ozone và Tia Cực tím UV (Ozone & UV Dual Disinfection)
- **Quá trình tạo và hòa tan khí Ozone ($O_3$)**:
  - Máy tạo khí ozone phóng điện corona tần số $50 - 60\text{ Hz}$ ở điện áp $8 - 15\text{ kV}$.
  - Nguồn khí cấp là oxy tinh khiết và khô.
  - Phân tử ozone hòa tan phá hủy trực tiếp màng tế bào vi khuẩn.
  - Phản ứng tạo ra gốc tự do hydroxyl ($\cdot\text{OH}$) giúp tiêu diệt virus và bào tử vi sinh vật.
- **Khử trùng khoảng không đỉnh chai và nắp**:
  - Đầu vòi chiết duy trì nồng độ ozone dư hòa tan từ $0.1 - 0.3\text{ mg/L}$.
  - Ozone dư khử trùng khoảng không đỉnh chai và mặt trong nắp đậy sau khi đóng nắp.
  - Lượng ozone dư tự phân hủy thành oxy hòa tan ($O_2$) sau $15 - 30\text{ phút}$.
  - Nồng độ ozone dư trong sản phẩm xuất xưởng không vượt quá $0.1\text{ mg/L}$ theo QCVN 6-1:2010/BYT.
- **Cơ chế bất hoạt vi sinh vật của đèn UV ($254\text{ nm}$)**:
  - Đèn phóng điện thủy ngân phát chùm tia cực tím xuyên qua ống thạch anh bảo vệ.
  - Năng lượng photon cực tím $254\text{ nm}$ bẻ gãy liên kết hydro của phân tử DNA và RNA.
  - Phản ứng tạo dimer giữa hai gốc thymine liền kề.
  - Quá trình làm tê liệt khả năng nhân đôi và tiêu diệt tế bào gây bệnh.

##### 8.1.1.3 Phối trộn Vi khoáng và Tự động hóa Chiết rót Phòng sạch (Mineral Dosing & Cleanroom Bottling)
- **Tái tạo khoáng chất sau màng RO**:
  - Nước sau lọc RO có TDS dưới $10\text{ mg/L}$ thường mang vị nhạt và có tính ăn mòn.
  - Hệ thống bơm định lượng châm các muối khoáng cấp thực phẩm vào đường ống:
    - Muối canxi clorua ($CaCl_2$): Cung cấp ion $Ca^{2+}$ tạo vị thanh mát và bảo vệ xương.
    - Muối magie sunfat ($MgSO_4 \cdot 7H_2O$): Cung cấp ion $Mg^{2+}$ cân bằng trao đổi chất và cải thiện hậu vị.
    - Muối natri bicacbonat ($NaHCO_3$): Cung cấp gốc kiềm $HCO_3^-$, ổn định pH trong dải $6.8 - 7.5$.
- **Kiểm soát môi trường phòng sạch chiết rót**:
  - Buồng chiết rót và đóng nắp đạt chuẩn phòng sạch ISO Class 5 (Class 100).
  - Quạt thổi khí lọc qua màng HEPA duy trì dòng khí chảy tầng liên tục.
  - Áp suất dương trong buồng duy trì cao hơn bên ngoài từ $+15\text{ Pa}$ đến $+25\text{ Pa}$.
  - Áp suất dương ngăn ngừa bụi bẩn và vi khuẩn xâm nhập khi mở cửa.
- **Hệ thống vệ sinh đường ống tự động (CIP/SIP)**:
  - Hệ thống thực hiện chu trình súc rửa tự động sau mỗi $24\text{ giờ}$ vận hành.
  - Quy trình CIP tuần hoàn nước nóng $85^\circ\text{C}$ qua đầu van chiết.
  - Dây chuyền dùng dung dịch xút $NaOH\ 2\%$ để tẩy rửa chất hữu cơ.
  - Dây chuyền dùng axit peracetic ($CH_3COOOH\ 1\%$) để tiệt trùng toàn bộ đường ống.

---

#### 8.1.2 Hệ thống Sản xuất Nước Khử khoáng và Nước Siêu tinh khiết UPW (High-Purity Demineralized & Ultrapure Water Systems)

##### 8.1.2.1 Cấu trúc Dây chuyền Thẩm thấu Ngược Hai cấp (Two-Pass RO Demineralization)
- **Mục tiêu của hệ thống**:
  - Dây chuyền cung cấp nước siêu tinh khiết (Ultrapure Water - UPW) cho ngành vi điện tử, bán dẫn và nồi hơi cao áp.
  - Nước thành phẩm ngăn ngừa hiện tượng đóng cặn silica trên cánh tuabin hơi nước.
- **Cấp lọc thẩm thấu ngược thứ nhất (First Pass RO)**:
  - Bơm đẩy nước thô qua màng lọc polyamide chịu mặn ở áp suất từ $12\text{ bar}$ đến $16\text{ bar}$.
  - Hệ thống dùng màng công nghiệp Filmtec BW30-400 có độ khử muối đạt $99.0\%$ đến $99.5\%$.
  - Tỷ lệ thu hồi thể tích nước sạch đạt từ $75\%$ đến $80\%$.
  - Nồng độ TDS giảm từ $300\text{ mg/L}$ xuống còn $2 - 5\text{ mg/L}$. Độ dẫn điện đạt $5 - 12\ \mu\text{S/cm}$.
- **Châm kiềm chuyển dịch cân bằng khí hòa tan**:
  - Khí cacbonic ($CO_2$) không mang điện tích nên đi xuyên tự do qua màng RO.
  - Bơm định lượng châm dung dịch xút ($NaOH$) vào đường ống trung gian giữa hai cấp RO.
  - Độ pH dòng nước được nâng lên dải $8.2 - 8.5$.
  - Phản ứng kiềm hóa chuyển toàn bộ khí $CO_2$ thành ion bicacbonat ($HCO_3^-$) và cacbonat ($CO_3^{2-}$):
    $$\text{CO}_2 + \text{H}_2\text{O} \rightleftharpoons \text{H}_2\text{CO}_3 \xrightarrow{+\text{OH}^-} \text{HCO}_3^- \xrightarrow{+\text{OH}^-} \text{CO}_3^{2-}$$
- **Cấp lọc thẩm thấu ngược thứ hai (Second Pass RO)**:
  - Cấp lọc thứ hai nhận nguồn nước cấp từ dòng thành phẩm của cấp lọc thứ nhất.
  - Màng RO mang điện tích âm loại bỏ hoàn toàn các ion $HCO_3^-$ và $CO_3^{2-}$ với hiệu suất trên $99.0\%$.
  - Tỷ lệ thu hồi thể tích của cấp hai đạt từ $85\%$ đến $90\%$.
  - Nước thành phẩm đạt độ dẫn điện dưới $0.5 - 1.0\ \mu\text{S/cm}$ (điện trở suất $> 1.0 - 2.0\text{ M}\Omega\cdot\text{cm}$).
  - Dòng nước đậm đặc cấp hai sạch hơn nước nguồn nên được hồi lưu về bể cấp của cấp một.

##### 8.1.2.2 Điện Khử ion Liên tục CEDI và Cột Đánh bóng Hạt Hỗn hợp (CEDI & Mixed-Bed Polishing)
- **Cấu tạo và nguyên lý khối CEDI**:
  - Khối CEDI gồm các ngăn pha loãng dòng sản phẩm và ngăn làm giàu dòng thải xếp xen kẽ.
  - Các màng trao đổi cation (CEM) và anion (AEM) ngăn cách giữa các ngăn.
  - Ngăn pha loãng chứa hỗn hợp hạt nhựa trao đổi cation và anion.
  - Điện áp một chiều (DC) đặt vào hai điện cực cực dương (anode) và cực âm (cathode).
- **Cơ chế tự tái sinh hạt nhựa bằng điện phân nước**:
  - Dưới điện thế phân cực cao, phân tử nước tự phân ly liên tục thành ion $H^+$ và $OH^-$:
    $$\text{H}_2\text{O} \xrightarrow{\text{Điện trường DC}} \text{H}^+ + \text{OH}^-$$
  - Ion $H^+$ tái sinh liên tục các vị trí hoạt tính trên hạt nhựa cation.
  - Ion $OH^-$ tái sinh liên tục các vị trí hoạt tính trên hạt nhựa anion.
  - Quá trình không cần dùng hóa chất axit $H_2SO_4$ và kiềm $NaOH$ để tái sinh.
  - Nước sau khối CEDI đạt điện trở suất ổn định từ $15.0\text{ M}\Omega\cdot\text{cm}$ đến $17.5\text{ M}\Omega\cdot\text{cm}$.
- **Cột đánh bóng hạt hỗn hợp mixed-bed cấp hạt nhân**:
  - Nước chảy qua cột hạt nhựa trao đổi ion hỗn hợp nguyên sinh cấp hạt nhân (nuclear grade).
  - Cột loại bỏ triệt để các vết ion muối khoáng còn sót lại.
  - Nước thành phẩm đạt mức điện trở suất tuyệt đối lý thuyết $18.2\text{ M}\Omega\cdot\text{cm}$ ở $25^\circ\text{C}$.

##### 8.1.2.3 Khử khí Hòa tan và Phân hủy Hợp chất Hữu cơ Bằng Tia UV Bước sóng 185 nm
- **Thiết bị màng khử khí tiếp xúc chân không (Membrane Contactor)**:
  - Thiết bị dùng các bó sợi rỗng kỵ nước polypropylene microporous (Liqui-Cel).
  - Khí oxy ($O_2$) và khí cacbonic ($CO_2$) khuếch tán qua vi lỗ của màng vào khoang chân không.
  - Hệ thống dùng khí nitơ tinh khiết làm khí quét hỗ trợ quá trình truyền khối.
  - Nồng độ oxy hòa tan (DO) giảm từ $8000\text{ ppb}$ xuống dưới $1.0\text{ ppb}$.
  - Quá trình khử khí bảo vệ đường ống hơi và thiết bị khỏi ăn mòn oxy hóa.
- **Phân hủy tổng cacbon hữu cơ (TOC) bằng đèn UV $185\text{ nm}$**:
  - Đèn cực tím chế tạo từ thạch anh tổng hợp phát ra bước sóng kép $185\text{ nm}$ và $254\text{ nm}$.
  - Năng lượng cực lớn của bước sóng cực tím chân không $185\text{ nm}$ quang phân trực tiếp phân tử nước:
    $$\text{H}_2\text{O} + h\nu (\lambda = 185\text{ nm}) \rightarrow \cdot\text{OH} + \cdot\text{H}$$
  - Các gốc tự do hydroxyl ($\cdot\text{OH}$) oxy hóa toàn bộ phân tử hữu cơ trơ thành khí $CO_2$ và nước.
  - Hàm lượng TOC giảm sâu từ dải $20 - 50\text{ ppb}$ xuống dưới ngưỡng $1.0 - 2.0\text{ ppb}$.

---

#### 8.1.3 Hệ thống Tuần hoàn và Lọc Nước Hồ bơi (Swimming Pool Water Recirculation & Filtration Systems)

##### 8.1.3.1 Thủy lực Tuần hoàn và Chu kỳ Luân chuyển Nước Turnover (4–6 Giờ)
- **Bản chất thủy lực vòng tuần hoàn kín**:
  - Hệ thống tuần hoàn nước liên tục để loại bỏ chất bẩn từ người bơi (mồ hôi, tóc, bã nhờn, kem chống nắng).
  - Quá trình ngăn chặn vi khuẩn *Staphylococcus aureus* và nấm mốc phát triển trong nước hồ.
- **Chu kỳ luân chuyển thể tích nước ($t_{\text{turnover}}$)**:
  - Chu kỳ luân chuyển là thời gian cần thiết để lọc sạch thể tích nước bằng đúng dung tích hồ:
    $$t_{\text{turnover}} = \frac{V_{\text{hồ}}}{Q_{\text{tuần hoàn}}} \le 4.0 - 6.0\text{ giờ}$$
    - $t_{\text{turnover}}$: Chu kỳ luân chuyển toàn bộ thể tích nước hồ (giờ).
    - $V_{\text{hồ}}$: Dung tích hình học của bể bơi ($\text{m}^3$).
    - $Q_{\text{tuần hoàn}}$: Tổng lưu lượng bơm tuần hoàn qua hệ thống lọc ($\text{m}^3/\text{h}$).
  - Hồ bơi công cộng đông người hoặc hồ vầy trẻ em đòi hỏi chu kỳ ngắn từ $1.5 - 2.0\text{ giờ}$.
- **Phân chia lưu lượng thu nước mặt và đáy**:
  - Mương tràn hoặc cửa thu nước bề mặt (skimmer): Thu gom từ $60\%$ đến $80\%$ lưu lượng tuần hoàn. Hệ thống hớt màng váng dầu mỡ và tóc nổi.
  - Cửa hút đáy chống xoáy: Thu gom từ $20\%$ đến $40\%$ lưu lượng tuần hoàn. Cửa xả hút cặn nặng và xáo trộn đều nhiệt độ trong hồ.
  - Rọ lọc rác thô (hair and lint strainer): Đặt trước cửa hút máy bơm để giữ lá cây và tóc. Thiết bị bảo vệ cánh bơm không bị kẹt.

##### 8.1.3.2 Công nghệ Lọc Cát Áp lực Tốc độ cao và Lọc Tảo cát Diatomite (DE)
- **Bình lọc cát áp lực tốc độ cao (High-Rate Sand Filter)**:
  - Bình lọc vận hành ở tải trọng thủy lực cao từ $20\text{ m/h}$ đến $35\text{ m/h}$ ($m^3/m^2\cdot h$).
  - Vật liệu lọc gồm cát thạch anh ($d_{10} = 0.45 - 0.55\text{ mm}$, hệ số không đồng nhất $UC < 1.5$) trên lớp đỡ sỏi.
  - Tổn thất áp lực ban đầu khi sạch đạt từ $0.2 - 0.4\text{ bar}$.
  - Người vận hành rửa ngược khi chênh áp tăng đến $0.7 - 1.0\text{ bar}$.
  - Cường độ rửa lọc đạt $40 - 50\text{ m/h}$ để lớp cát giãn nở từ $30\%$ đến $40\%$.
- **Bình lọc màng tảo cát Diatomite (DE Filter)**:
  - Thiết bị dùng bột hóa thạch vỏ tảo cát silica mịn phủ đều lên các tấm lưới lọc (septum).
  - Liều lượng bột tảo cát phủ trước đạt từ $0.5\text{ kg/m}^2$ đến $1.0\text{ kg/m}^2$ diện tích mặt lưới.
  - Kích thước mao quản lớp lọc tảo cát đạt từ $1.0\ \mu\text{m}$ đến $3.0\ \mu\text{m}$.
  - Màng lọc giữ lại các bào tử nang *Cryptosporidium* và nang *Giardia* mà không cần hóa chất keo tụ.
  - Bột tảo cát bẩn được xả bỏ hoàn toàn ra ngoài sau mỗi chu kỳ rửa ngược.

##### 8.1.3.3 Kiểm soát Hóa chất: Keo tụ Vi mô, Cân bằng pH và Khử trùng Clo Dư
- **Châm keo tụ vi mô liên tục (Micro-flocculation)**:
  - Bơm định lượng châm polyaluminium chloride (PAC) trực tiếp vào ống dẫn trước bình lọc cát.
  - Liều lượng hóa chất duy trì rất thấp từ $0.05 - 0.2\text{ mg/L}$ tính theo nhôm ($Al$).
  - PAC tạo kết tủa vi mô gom các hạt keo hữu cơ nhỏ thành bông cặn lớn để cát giữ lại.
- **Cân bằng độ pH nước hồ bơi trong dải $7.2 - 7.6$**:
  - Khí clo hoặc muối javel hòa tan vào nước tạo thành cân bằng phân ly axit:
    $$\text{Cl}_2 + \text{H}_2\text{O} \rightleftharpoons \text{HOCl} + \text{H}^+ + \text{Cl}^-$$
    $$\text{HOCl} \rightleftharpoons \text{H}^+ + \text{OCl}^- \quad (pK_a = 7.54 \text{ tại } 25^\circ\text{C})$$
  - Phân tử axit hypochlorous ($HOCl$) có khả năng diệt khuẩn mạnh hơn ion hypochlorite ($OCl^-$) từ 80 đến 100 lần.
  - Tại pH 7.2, tỷ lệ axit $HOCl$ diệt khuẩn đạt $75\%$. Tại pH 7.8, tỷ lệ $HOCl$ giảm xuống dưới $30\%$.
  - Người vận hành châm natri bisunfat ($NaHSO_4$) hoặc axit $HCl$ để hạ pH. Châm natri cacbonat ($Na_2CO_3$) để nâng pH.
- **Kiểm soát nồng độ clo dư tự do**:
  - Cảm biến đo tự động điều khiển nồng độ clo dư tự do trong khoảng $1.0 - 3.0\text{ mg/L}$.
  - Thế oxy hóa khử (ORP) của nước duy trì ở mức tối thiểu từ $700\text{ mV}$ đến $750\text{ mV}$.
  - Nồng độ clo liên kết (chloramines gây cay mắt và mùi nồng) phải giữ dưới ngưỡng $0.2\text{ mg/L}$.
  - Khi clo liên kết vượt quá $0.4\text{ mg/L}$, hệ thống thực hiện khử trùng điểm đột biến (breakpoint chlorination) với liều gấp 10 lần.

---

#### 8.1.4 Công nghệ Khử mặn Nước biển bằng Màng Thẩm thấu Ngược SWRO (Seawater Reverse Osmosis Desalination Processes)

##### 8.1.4.1 Công trình Thu Nước biển và Dây chuyền Tiền xử lý (Intake & Pretreatment Train)
- **Đặc trưng nguồn nước biển**:
  - Nước biển có nồng độ muối khoáng hòa tan rất cao với dải TDS từ $35,000\text{ mg/L}$ đến $45,000\text{ mg/L}$.
  - Nhà máy SWRO tách muối để sản xuất nước ăn uống đạt quy chuẩn quốc tế và QCVN 01-1:2018/BYT ($< 500\text{ mg/L TDS}$).
- **Công trình thu nước biển**:
  - Ống thu nước khơi xa trang bị chụp nón giảm tốc độ (velocity cap). Vận tốc dòng vào nhỏ hơn $0.15\text{ m/s}$ giúp ngăn cá và sinh vật biển trôi vào.
  - Giếng khoan ngầm ven biển (beach wells) lấy nước ngấm qua tầng cát biển tự nhiên giúp loại bỏ rong rêu và giảm độ đục.
- **Công đoạn tiền xử lý hóa học**:
  - Châm clo định kỳ để tiêu diệt hà bám và sinh vật biển bám vào thành ống.
  - Châm dung dịch natri bisulfit ($NaHSO_3$ - SBS) trước màng RO để khử sạch $100\%$ clo dư tự do. Clo tự do gây phá hủy màng polyamide.
  - Châm chất keo tụ phèn sắt ($FeCl_3$) liều lượng từ $1.5\text{ mg/L}$ đến $3.0\text{ mg/L}$ để kết cụm hạt keo vô cơ.
  - Châm hóa chất chống cáu cặn (anti-scalant gốc phosphonate) liều lượng $2 - 4\text{ mg/L}$ để ngăn muối canxi sunfat ($CaSO_4$) kết tinh.
- **Rào cản lọc đa tầng và màng siêu lọc UF**:
  - Nước qua bể lọc cát kết hợp than anthracite hoặc cụm màng sợi rỗng siêu lọc UF vật liệu PVDF (kích thước lỗ $0.02 - 0.04\ \mu\text{m}$).
  - Thông lượng nước của cụm lọc UF vận hành trong dải từ $60\text{ LMH}$ đến $80\text{ LMH}$.
  - Nước sau tiền xử lý phải đạt chỉ số mật độ bùn $\text{SDI}_{15} < 3.0$ và độ đục nhỏ hơn $0.1\text{ NTU}$ để bảo vệ màng RO.

##### 8.1.4.2 Trạm Bơm Áp lực Cao và Thiết bị Thu hồi Năng lượng Đẳng áp PX (High-Pressure Pumping & Energy Recovery)
- **Áp suất thẩm thấu và bơm cao áp**:
  - Áp suất thẩm thấu tự nhiên của nước biển ở $25^\circ\text{C}$ đạt mức $\pi \approx 28 - 32\text{ bar}$.
  - Hệ thống dùng bơm ly tâm trục ngang nhiều tầng cánh. Bơm đúc bằng thép siêu song pha không gỉ (super duplex 2507) chống ăn mòn clorua.
  - Áp suất đẩy nước qua màng duy trì liên tục từ $55\text{ bar}$ đến $80\text{ bar}$ (thường dùng $60 - 70\text{ bar}$).
- **Thiết bị thu hồi năng lượng rotor gốm đẳng áp (Pressure Exchanger - PX)**:
  - Dòng nước muối đậm đặc thải ra từ màng RO chiếm từ $50\%$ đến $60\%$ thể tích và giữ mức áp suất lớn từ $60 - 70\text{ bar}$.
  - Thiết bị rotor gốm PX truyền áp suất trực tiếp từ dòng nước thải sang dòng nước biển thô mới cấp vào.
  - Hiệu suất truyền áp cơ học của thiết bị PX đạt từ $96\%$ đến $98\%$.
  - Một bơm tăng áp phụ trợ cỡ nhỏ bổ sung phần hao hụt áp lực ma sát từ $2 - 3\text{ bar}$.
  - Ứng dụng công nghệ PX giúp giảm điện năng riêng của toàn nhà máy từ dải $8.0 - 10.0\text{ kWh/m}^3$ xuống còn $2.5 - 3.2\text{ kWh/m}^3$ nước ngọt.

##### 8.1.4.3 Cụm Màng TFC Xoắn ốc và Tái khoáng hóa Nước thành phẩm (Membrane Racks & Remineralization)
- **Cấu hình cụm màng SWRO**:
  - Nhà máy dùng các phần tử màng polyamide dạng cuộn xoắn ốc kích thước 8 inch x 40 inch (diện tích lọc $40.8\text{ m}^2$ mỗi màng).
  - Các phần tử lắp nối tiếp trong ống composite chịu áp lực (mỗi ống chứa từ 6 đến 8 phần tử).
  - Tỷ lệ thu hồi nước ngọt một cấp thiết kế tối ưu trong khoảng $Y = 40\% - 50\%$ để tránh nghẽn muối quá mức.
- **Tái khoáng hóa nước sau lọc màng**:
  - Nước sau màng SWRO có độ mặn thấp ($150 - 350\text{ mg/L TDS}$), độ cứng thấp và tính axit ($pH = 5.5 - 6.2$ do khí $CO_2$ lọt qua).
  - Chỉ số bão hòa Langelier âm sâu ($\text{LSI} < -2.0$) khiến nước gây ăn mòn mạnh hệ thống đường ống gang và thép.
  - Nhà máy sục khí $CO_2$ rồi dẫn nước qua tháp tiếp xúc chứa hạt đá vôi canxit ($CaCO_3$):
    $$\text{CaCO}_3\text{(r)} + \text{CO}_2\text{(k)} + \text{H}_2\text{O} \rightarrow \text{Ca}^{2+} + 2\text{HCO}_3^-$$
  - Phản ứng hòa tan nâng độ cứng canxi lên mức $50 - 80\text{ mg/L}$ và độ kiềm lên $40 - 70\text{ mg/L}$ (tính theo $CaCO_3$).
  - Chỉ số ổn định hóa học LSI đạt mức an toàn từ $0.0$ đến $+0.2$, ngăn ngừa ăn mòn đường ống phân phối.

##### 8.1.4.4 Bài tập Tính toán Kỹ thuật Khử mặn SWRO (Worked Calculation Example)
<!-- exercise-start: Ví dụ 8-1: Tính toán Vận chuyển Màng, Thông lượng, Độ loại bỏ và Áp suất Thẩm thấu trong SWRO -->
- **Ví dụ 8-1: Tính toán Vận chuyển Màng, Thông lượng, Độ loại bỏ và Áp suất Thẩm thấu trong SWRO**
  - Cho:
    - Lưu lượng nước biển cấp vào giàn màng ($Q_f$): $1000.0\text{ m}^3/\text{h}$.
    - Nồng độ tổng chất rắn hòa tan nước cấp ($C_f$): $36,000.0\text{ mg/L}$ ($36.0\text{ g/L}$).
    - Nhiệt độ nước cấp ($T$): $25.0^\circ\text{C}$ ($298.15\text{ K}$).
    - Áp suất cấp tại đầu vào giàn màng ($P_f$): $65.0\text{ bar}$.
    - Áp suất dòng đậm đặc tại đầu ra ống áp lực ($P_{\text{ret}}$): $63.0\text{ bar}$.
    - Áp suất ngược tại ống góp nước thành phẩm ($P_p$): $1.0\text{ bar}$.
    - Hệ số thấm nước của vật liệu màng ($K_w$): $1.2\text{ L}/(\text{m}^2\cdot\text{h}\cdot\text{bar})$.
    - Tỷ lệ thu hồi thể tích nước thành phẩm mục tiêu ($Y$): $45.0\%$ ($0.45$).
    - Tỷ lệ loại bỏ muối khoáng của màng ($R$): $99.4\%$ ($0.994$).
    - Diện tích bề mặt hữu hiệu của một phần tử màng 8 inch ($A_{\text{elem}}$): $40.8\text{ m}^2$.
    - Hệ số thực nghiệm áp suất thẩm thấu nước biển ở $25^\circ\text{C}$: $0.80\text{ bar}$ trên $1000\text{ mg/L TDS}$.
  - Tìm:
    1. Lưu lượng dòng thành phẩm ($Q_p$) và lưu lượng dòng đậm đặc xả thải ($Q_c$).
    2. Nồng độ TDS của dòng thành phẩm ($C_p$) và dòng nước đậm đặc ($C_c$).
    3. Áp suất thẩm thấu dòng cấp ($\pi_f$), dòng đậm đặc ($\pi_c$), trung bình ($\pi_{\text{avg}}$) và hiệu áp thẩm thấu ($\Delta\pi$).
    4. Áp suất dẫn động thực qua màng (NDP) và thông lượng nước qua màng ($J_w$).
    5. Tổng diện tích màng yêu cầu ($A_m$) và số lượng phần tử màng 8 inch tiêu chuẩn cần lắp đặt.
  - Phương trình áp dụng:
    - Lưu lượng nước thành phẩm: $$Q_p = Y \cdot Q_f$$
    - Phương trình bảo toàn lưu lượng tổng thể: $$Q_c = Q_f - Q_p$$
    - Nồng độ muối trong nước thành phẩm: $$C_p = C_f \cdot (1 - R)$$
    - Phương trình bảo toàn khối lượng muối hòa tan: $$C_c = \frac{Q_f \cdot C_f - Q_p \cdot C_p}{Q_c}$$
    - Quan hệ thực nghiệm áp suất thẩm thấu theo hàm lượng TDS: $$\pi = 0.80 \times \left(\frac{\text{TDS}}{1000}\right)$$
    - Hiệu số áp suất thẩm thấu trung bình hai phía màng: $$\Delta\pi = \left(\frac{\pi_f + \pi_c}{2}\right) - \pi_p$$
    - Áp suất thủy lực trung bình tác dụng lên màng: $$\Delta P = \left(\frac{P_f + P_{\text{ret}}}{2}\right) - P_p$$
    - Áp suất dẫn động thực tế qua màng (Net Driving Pressure - NDP): $$\text{NDP} = \Delta P - \Delta\pi$$
    - Thông lượng thấm của nước qua màng lọc: $$J_w = K_w \cdot \text{NDP}$$
    - Tổng diện tích bề mặt màng yêu cầu: $$A_m = \frac{Q_p}{J_w}$$
  - Các bước giải:
    1. Bước 1: Tính lưu lượng dòng thành phẩm và dòng nước đậm đặc.
       $$Q_p = 0.45 \times 1000.0\text{ m}^3/\text{h} = 450.0\text{ m}^3/\text{h} \quad (10,800\text{ m}^3/\text{ngày})$$
       $$Q_c = 1000.0\text{ m}^3/\text{h} - 450.0\text{ m}^3/\text{h} = 550.0\text{ m}^3/\text{h} \quad (13,200\text{ m}^3/\text{ngày})$$
    2. Bước 2: Tính nồng độ TDS của dòng thành phẩm và dòng nước thải đậm đặc.
       $$C_p = 36,000\text{ mg/L} \times (1 - 0.994) = 36,000 \times 0.006 = 216.0\text{ mg/L}$$
       Nồng độ TDS $216.0\text{ mg/L}$ đáp ứng quy chuẩn nước sinh hoạt ($< 500\text{ mg/L}$).
       $$C_c = \frac{(1000.0 \times 36,000) - (450.0 \times 216.0)}{550.0} = \frac{36,000,000 - 97,200}{550.0} = \frac{35,902,800}{550.0} = 65,278\text{ mg/L}$$
    3. Bước 3: Tính áp suất thẩm thấu và chênh lệch áp suất thẩm thấu qua màng.
       $$\pi_f = 0.80 \times \left(\frac{36,000}{1000}\right) = 28.80\text{ bar}$$
       $$\pi_c = 0.80 \times \left(\frac{65,278}{1000}\right) = 52.22\text{ bar}$$
       $$\pi_p = 0.80 \times \left(\frac{216.0}{1000}\right) = 0.17\text{ bar}$$
       Áp suất thẩm thấu trung bình bên khoang cấp đậm đặc:
       $$\pi_{\text{avg}} = \frac{28.80 + 52.22}{2} = 40.51\text{ bar}$$
       Chênh lệch áp suất thẩm thấu hữu hiệu xuyên màng:
       $$\Delta\pi = 40.51 - 0.17 = 40.34\text{ bar}$$
    4. Bước 4: Tính áp suất dẫn động thực và thông lượng thấm của nước.
       Áp suất thủy lực trung bình dòng cấp:
       $$P_{\text{feed, avg}} = \frac{65.0 + 63.0}{2} = 64.0\text{ bar}$$
       Chênh lệch áp suất thủy lực xuyên màng:
       $$\Delta P = 64.0 - 1.0 = 63.0\text{ bar}$$
       Áp suất dẫn động thực (NDP):
       $$\text{NDP} = \Delta P - \Delta\pi = 63.0 - 40.34 = 22.66\text{ bar}$$
       Thông lượng thấm nước của màng:
       $$J_w = 1.2\text{ L}/(\text{m}^2\cdot\text{h}\cdot\text{bar}) \times 22.66\text{ bar} = 27.20\text{ L}/(\text{m}^2\cdot\text{h}) = 27.20\text{ LMH}$$
    5. Bước 5: Tính diện tích màng và số lượng phần tử màng cần dùng.
       Đổi đơn vị lưu lượng thành phẩm: $Q_p = 450.0\text{ m}^3/\text{h} = 450,000\text{ L/h}$.
       Tổng diện tích bề mặt màng yêu cầu:
       $$A_m = \frac{450,000\text{ L/h}}{27.20\text{ L}/(\text{m}^2\cdot\text{h})} = 16,544\text{ m}^2$$
       Số phần tử màng lọc 8 inch tiêu chuẩn ($40.8\text{ m}^2$/phần tử):
       $$N_{\text{elem}} = \frac{16,544}{40.8} = 405.5 \implies 406\text{ phần tử}$$
       Hệ thống chia thành 58 vỏ áp lực composite, mỗi vỏ chứa 7 phần tử màng.
  - **Đáp số**:
    - Lưu lượng dòng nước thành phẩm ($Q_p$): $450.0\text{ m}^3/\text{h}$ ($10,800\text{ m}^3/\text{ngày}$)
    - Lưu lượng dòng nước đậm đặc ($Q_c$): $550.0\text{ m}^3/\text{h}$ ($13,200\text{ m}^3/\text{ngày}$)
    - Nồng độ TDS nước thành phẩm ($C_p$): $216.0\text{ mg/L}$
    - Nồng độ TDS dòng đậm đặc ($C_c$): $65,278\text{ mg/L}$
    - Áp suất thẩm thấu trung bình bên khoang cấp ($\pi_{\text{avg}}$): $40.51\text{ bar}$
    - Áp suất dẫn động thực (NDP): $22.66\text{ bar}$
    - Thông lượng thấm của màng ($J_w$): $27.20\text{ LMH}$
    - Tổng diện tích bề mặt màng ($A_m$): $16,544\text{ m}^2$ (gồm 406 phần tử màng 8 inch)
<!-- exercise-end -->

---

#### 8.1.5 Bảng Phân loại và Đặc tính Vận hành Các Quá trình Lọc Màng Áp lực (Membrane Classification)

| Quá trình Màng | Kích thước Lỗ lọc / MWCO | Áp suất Vận hành (bar) | Thông lượng Thấm (LMH) | Cơ chế Tách Lọc Chính | Tạp chất Loại bỏ Mục tiêu | Ứng dụng Kỹ thuật Chủ yếu |
|---|---|---|---|---|---|---|
| Vi lọc (Microfiltration - MF) | $0.1 - 0.2\ \mu\text{m}$ | $0.5 - 2.0\text{ bar}$ | $50 - 120\text{ LMH}$ | Sàng lọc cơ học kích thước | Hạt cặn lơ lửng, vi khuẩn lớn, vi tảo, động vật nguyên sinh (*Giardia, Cryptosporidium*) | Tiền xử lý cho màng NF/RO, làm trong nước mặt, lọc nước tuần hoàn |
| Siêu lọc (Ultrafiltration - UF) | $0.01 - 0.05\ \mu\text{m}$ ($1,000 - 100,000\text{ Da}$) | $1.0 - 5.0\text{ bar}$ | $40 - 100\text{ LMH}$ | Sàng lọc rây và cản trở không gian | Virus gây bệnh ($> 4\text{-log}$), keo silica, hợp chất hữu cơ đại phân tử, protein | Hàng rào khử trùng nước uống, tiền xử lý khử mặn SWRO, xử lý nước màng MBR |
| Lọc Nano (Nanofiltration - NF) | $0.001 - 0.002\ \mu\text{m}$ ($200 - 1,000\text{ Da}$) | $5.0 - 15.0\text{ bar}$ | $20 - 40\text{ LMH}$ | Loại trừ kích thước và lực cản tĩnh điện Donnan | Ion hóa trị hai ($Ca^{2+}, Mg^{2+}, SO_4^{2-}$), chất hữu cơ tự nhiên (NOM), thuốc trừ sâu | Làm mềm nước màng, khử độ màu và tiền chất khử trùng mà không làm mất hết khoáng |
| Thẩm thấu Ngược (Reverse Osmosis - RO) | $< 0.0001\ \mu\text{m}$ ($< 100\text{ Da}$) | $10 - 25\text{ bar}$ (nước lợ) / $55 - 80\text{ bar}$ (nước biển) | $12 - 30\text{ LMH}$ | Hòa tan - khuếch tán qua lớp màng polymer đặc | Toàn bộ ion hóa trị một ($Na^+, Cl^-$), kim loại nặng, asen, nitrat, $> 99\%$ TDS | Khử mặn nước biển SWRO, nước đóng chai tinh khiết, nước siêu tinh khiết UPW, nước POU gia đình |

---

#### 8.1.6 Quy trình Kỹ thuật Thiết kế Hệ thống Khử mặn Nước biển SWRO (Design Procedure)
1. Xác định lưu lượng nước ngọt ($Q_p$). Đo các chỉ tiêu nước biển gồm TDS, nhiệt độ, ion canxi, magie, sunfat và bo.
2. Tính áp suất thẩm thấu nước biển ($\pi_f$). Dùng công thức Van 't Hoff hoặc hệ số thực nghiệm theo nồng độ muối.
3. Chọn tỷ lệ thu hồi nước ngọt ($Y$). Giá trị thiết kế nằm trong khoảng an toàn từ $40\%$ đến $50\%$.
4. Tính nồng độ muối dòng đậm đặc ($C_c$). Đánh giá nguy cơ kết tinh khoáng dựa vào chỉ số bão hòa LSI.
5. Thiết kế công trình thu và trạm tiền xử lý. Dùng keo tụ phèn sắt và siêu lọc UF để đạt $\text{SDI}_{15} < 3.0$.
6. Châm hóa chất chống cáu cặn gốc phosphonate. Châm natri bisulfit để khử sạch clo dư trước màng RO.
7. Chọn cụm bơm cao áp bằng thép duplex 2507. Bơm tạo áp suất vận hành từ $55\text{ bar}$ đến $75\text{ bar}$.
8. Lắp đặt thiết bị rotor gốm đẳng áp PX. Thiết bị thu hồi áp suất dòng xả với hiệu suất trên $95\%$.
9. Lắp các phần tử màng 8 inch vào ống áp lực composite. Duy trì thông lượng thấm từ $12\text{ LMH}$ đến $18\text{ LMH}$.
10. Thiết kế tháp tiếp xúc đá vôi canxit kết hợp sục khí $CO_2$. Nước thành phẩm đạt chỉ số LSI từ $0.0$ đến $+0.2$.

---

#### 8.1.7 Hướng dẫn Vận hành và Xử lý Sự cố Kỹ thuật (Troubleshooting Guidelines)
- **Sự cố 1: Suy giảm thông lượng màng RO và tăng tổn thất áp lực nhanh**:
  - Dấu hiệu nhận biết: Lưu lượng nước thành phẩm giảm trên $10\%$, áp suất đầu đẩy của bơm cao áp tăng cao.
  - Nguyên nhân gốc rễ: Lõi lọc cartridge bị rách hoặc màng UF bị hở. Hạt keo và bùn mịn đi qua gây nghẹt màng RO.
  - Biện pháp khắc phục:
    1. Kiểm tra và thay mới ngay các lõi lọc tinh cartridge $1 - 5\ \mu\text{m}$.
    2. Kiểm tra tính toàn vẹn của màng lọc sợi rỗng UF bằng thử nghiệm suy giảm áp suất khí.
    3. Rửa màng bằng dung dịch $NaOH\ 0.1\%$ và EDTA ở pH 11. Hóa chất giúp hòa tan cặn keo hữu cơ.
    4. Đo kiểm tra chỉ số mật độ bùn nước cấp để đảm bảo giá trị $\text{SDI}_{15}$ nhỏ hơn $3.0$.
- **Sự cố 2: Độ dẫn điện nước thành phẩm tăng cao và độ loại muối của màng RO giảm đột ngột**:
  - Dấu hiệu nhận biết: Chỉ số TDS nước thành phẩm tăng vọt. Tỷ lệ loại muối $R$ giảm xuống dưới $95\%$.
  - Nguyên nhân gốc rễ: Bơm natri bisulfit hỏng làm clo dư lọt qua. Clo tự do oxy hóa và cắt đứt mạch polymer polyamide.
  - Biện pháp khắc phục:
    1. Dừng khẩn cấp hệ thống bơm cao áp để ngăn ngừa hư hại lan rộng.
    2. Đo nồng độ clo dư bằng thuốc thử DPD và sửa chữa bơm châm dung dịch natri bisulfit SBS.
    3. Tháo và thay mới các phần tử màng RO đã bị clo phá hủy cấu trúc không thể hồi phục.
    4. Lắp cảm biến ORP tự động. Cảm biến ngắt bơm khi phát hiện clo dư vượt $0.02\text{ mg/L}$.
- **Sự cố 3: Khối CEDI bị tăng điện áp vận hành và điện trở suất nước siêu tinh khiết giảm**:
  - Dấu hiệu nhận biết: Điện áp một chiều DC của cụm CEDI tăng cao bất thường, điện trở suất nước giảm xuống dưới $10\text{ M}\Omega\cdot\text{cm}$.
  - Nguyên nhân gốc rễ: Nước cấp vào CEDI có độ cứng cao hoặc lẫn chất hữu cơ. Khoáng chất kết tủa lên màng và hạt nhựa.
  - Biện pháp khắc phục:
    1. Kiểm tra hiệu quả loại bỏ ion của hệ thống màng RO hai cấp ở thượng nguồn.
    2. Rửa hồi phục khối CEDI bằng dung dịch axit clohydric $HCl\ 1\%$ để hòa tan kết tủa canxi cacbonat.
    3. Rửa khối CEDI bằng dung dịch $NaOH\ 1\%$ ở $35^\circ\text{C}$. Kiềm ấm giúp loại bỏ cặn hữu cơ bám dính.
    4. Đảm bảo độ dẫn điện nước cấp vào CEDI duy trì ổn định dưới mức $10\ \mu\text{S/cm}$.
- **Sự cố 4: Nước hồ bơi bị đục và nồng độ clo kết hợp tăng cao gây cay mắt**:
  - Dấu hiệu nhận biết: Nước hồ bị đục và kích ứng mắt người bơi. Nồng độ clo kết hợp đo được vượt quá $0.4\text{ mg/L}$.
  - Nguyên nhân gốc rễ: Người bơi thải nhiều mồ hôi và urê. Đồng thời hệ thống lọc cát bị nghẽn làm giảm lưu lượng tuần hoàn.
  - Biện pháp khắc phục:
    1. Súc rửa ngược bình lọc cát với cường độ nước $40 - 50\text{ m/h}$ để đẩy sạch cặn bẩn bám dính.
    2. Điều chỉnh pH về dải $7.2 - 7.6$. Dùng hóa chất $NaHSO_4$ để hạ pH hoặc $Na_2CO_3$ để tăng pH.
    3. Thực hiện clo hóa điểm đột biến. Châm liều clo gấp 10 lần lượng clo kết hợp để oxy hóa chloramines.
    4. Châm dung dịch keo tụ PAC liều $0.1\text{ mg/L}$ trước bình lọc. Hóa chất giúp giữ lại các hạt cặn mịn.

---

#### 8.1.8 Khung Quy chuẩn Kỹ thuật và Tiêu chuẩn Ngành Bắt buộc Áp dụng (Standards & Compliance Limits)

##### 8.1.8.1 Quy chuẩn Kỹ thuật Quốc gia QCVN 6-1:2010/BYT
- **Phạm vi áp dụng**: Quy chuẩn áp dụng cho nước khoáng thiên nhiên và nước uống đóng chai. Quy chuẩn điều chỉnh các cơ sở sản xuất tại Việt Nam.
- **Các giới hạn thông số vi sinh và hóa lý cốt lõi**:
  - Vi khuẩn Coliform tổng số: $0\text{ CFU / 250 mL}$.
  - Vi khuẩn *Escherichia coli*: $0\text{ CFU / 250 mL}$.
  - Vi khuẩn *Pseudomonas aeruginosa*: $0\text{ CFU / 250 mL}$.
  - Vi khuẩn *Streptococcus faecalis*: $0\text{ CFU / 250 mL}$.
  - Hàm lượng asen tổng số ($As$): Không vượt quá $0.01\text{ mg/L}$.
  - Hàm lượng chì tổng số ($Pb$): Không vượt quá $0.01\text{ mg/L}$.
  - Hàm lượng nitrat ($NO_3^-$): Không vượt quá $50.0\text{ mg/L}$.
  - Nồng độ ozone hòa tan dư trong sản phẩm xuất xưởng: Không vượt quá $0.1\text{ mg/L}$.

##### 8.1.8.2 Quy chuẩn Kỹ thuật Quốc gia QCVN 01-1:2018/BYT
- **Phạm vi áp dụng**: Quy chuẩn quy định mức giới hạn các thông số chất lượng nước sạch sử dụng cho mục đích sinh hoạt.
- **Các ngưỡng thông số kiểm soát chính**:
  - Độ đục của nước: Không vượt quá $2.0\text{ NTU}$.
  - Độ màu biểu kiến: Không vượt quá $15\text{ TCU}$.
  - Độ pH của nước: Duy trì trong khoảng $6.0 - 8.5$.
  - Hàm lượng clo dư tự do tại vòi sử dụng: Nằm trong dải $0.2 - 1.0\text{ mg/L}$.
  - Tổng độ cứng: Không vượt quá $300\text{ mg/L}$ tính theo $CaCO_3$.
  - Tổng trihalomethanes (TTHMs): Không vượt quá $0.1\text{ mg/L}$ ($100\ \mu\text{g/L}$).

##### 8.1.8.3 Hệ thống Tiêu chuẩn Quốc tế NSF/ANSI Dành cho Thiết bị Lọc Nước
- **Tiêu chuẩn NSF/ANSI 58**:
  - Tiêu chuẩn quy định tính năng và độ bền của thiết bị lọc nước thẩm thấu ngược RO gia đình (POU).
  - Tỷ lệ giảm tổng chất rắn hòa tan (TDS Reduction): Đạt tối thiểu $75\%$ (các màng Filmtec đạt trên $90 - 95\%$).
  - Thử nghiệm độ bền cơ học thân vỏ: Chịu được áp suất thủy tĩnh phá hủy tối thiểu $300\text{ psi}$ không rò rỉ.
  - An toàn chiết xuất vật liệu: Các bề mặt tiếp xúc không thôi nhiễm hóa chất độc hại vào nước ăn uống.
- **Tiêu chuẩn NSF/ANSI 42**:
  - Đánh giá hiệu quả xử lý các chỉ tiêu cảm quan của thiết bị lọc nước (độ đục, clo dư, mùi vị khó chịu).
  - Loại bỏ clo dư loại I (Class I): Khử tối thiểu $75\%$ lượng clo tự do trong nước cấp.
- **Tiêu chuẩn NSF/ANSI 53**:
  - Đánh giá hiệu quả loại bỏ các chất ô nhiễm ảnh hưởng xấu đến sức khỏe con người.
  - Hiệu suất xử lý hợp chất hữu cơ dễ bay hơi VOC: Giảm tối thiểu $95\%$ chất đại diện chloroform.
  - Hiệu suất giữ nang vi sinh vật: Loại bỏ tối thiểu $99.95\%$ ($3\text{-log}$) nang bào tử *Cryptosporidium* và *Giardia*.

### 8.2 Công nghệ Phân tách Màng Dẫn động bằng Áp lực (Pressure-Driven Membrane Separation Technologies)

#### 8.2.1 Phổ Phân tách Màng và Kích thước Lỗ lọc (Membrane Filtration Spectrum & Pore Regimes)

##### 8.2.1.1 Phân loại Bốn Cấp độ Phân tách Màng Áp lực
- Quá trình màng dẫn động bằng áp lực dùng áp suất thủy lực để đẩy nước qua lớp ngăn chọn lọc.
- Kích thước lỗ màng và cơ chế phân tách quyết định khả năng giữ lại tạp chất.
- Bốn cấp độ phân tách màng áp lực gồm: Vi lọc (MF), Siêu lọc (UF), Lọc nano (NF) và Thẩm thấu ngược (RO).
- Bảng so sánh đặc tính kỹ thuật của bốn cấp độ màng áp lực:

| Cấp độ Màng | Kích thước Lỗ / Cắt phân tử (MWCO) | Áp suất Vận hành ($\Delta P$) | Thông lượng Nước ($J_w$) | Cơ chế Phân tách Chính | Tạp chất Giữ lại Mục tiêu | Ứng dụng Kỹ thuật Cốt lõi |
|---|---|---|---|---|---|---|
| **Vi lọc (MF)** | $0.1 - 10\text{ µm}$ (thông dụng $0.1 - 0.2\text{ µm}$) | $0.5 - 2.0\text{ bar}$ | $50 - 120\text{ LMH}$ | Rây cơ học (Size exclusion) | Cặn lơ lửng, độ đục, tảo, vi khuẩn lớn, u nang đơn bào (*Cryptosporidium, Giardia*) | Tiền xử lý cho RO/NF, làm trong nước mặt, màng sinh học MBR |
| **Siêu lọc (UF)** | $0.01 - 0.1\text{ µm}$ ($1,000 - 100,000\text{ Da}$) | $1.0 - 5.0\text{ bar}$ | $40 - 100\text{ LMH}$ | Rây cơ học và cản trở không gian | Virus đường ruột (> 4-log), vi khuẩn, silica keo, protein, chất hữu cơ đại phân tử | Hàng rào khử trùng nước uống, tiền xử lý nước biển SWRO, tái sử dụng nước |
| **Lọc nano (NF)** | $1.0 - 2.0\text{ nm}$ ($200 - 1,000\text{ Da}$) | $5.0 - 15.0\text{ bar}$ | $20 - 40\text{ LMH}$ | Rây hạt và đẩy tĩnh điện Donnan | Ion đa hóa trị ($Ca^{2+}, Mg^{2+}, SO_4^{2-}$), thuốc trừ sâu, tiền chất THM, PFAS | Làm mềm nước không dùng muối, khử sunfat, khử màu và hữu cơ hòa tan |
| **Thẩm thấu ngược (RO)** | $< 0.1\text{ nm}$ ($< 100\text{ Da}$) | $10 - 25\text{ bar}$ (BWRO) / $55 - 80\text{ bar}$ (SWRO) | $12 - 30\text{ LMH}$ | Hòa tan - khuếch tán qua màng đặc | Mọi ion đơn hóa trị ($Na^+, Cl^-$), kim loại nặng, asen, nitrat, $> 99.5\%$ TDS | Khử mặn nước biển, nước siêu tinh khiết UPW, nước đóng chai, POU gia đình |

- **Đặc tính kỹ thuật màng Vi lọc (Microfiltration - MF)**:
  - Màng MF có kích thước mao quản lớn nhất trong bốn cấp độ màng.
  - Dải kích thước lỗ lọc dao động từ $0.1\text{ µm}$ đến $10\text{ µm}$. Dải phổ biến nhất là $0.1\text{ µm}$ đến $0.2\text{ µm}$.
  - Cơ chế phân tách dựa hoàn toàn vào rây lọc vật lý theo kích thước hạt.
  - Màng hoạt động ở dải áp suất thấp từ $0.5\text{ bar}$ đến $2.0\text{ bar}$ ($7 - 30\text{ psi}$).
  - Thông lượng nước đạt mức cao từ $50\text{ LMH}$ đến $120\text{ LMH}$ ($\text{L}/(\text{m}^2\cdot\text{h})$).
  - Màng loại bỏ triệt để cặn lơ lửng, độ đục và các sinh vật đơn bào gây bệnh như *Cryptosporidium* và *Giardia*.
  - Màng không giữ lại được virus tự do, chất hữu cơ hòa tan và các ion khoáng.
- **Đặc tính kỹ thuật màng Siêu lọc (Ultrafiltration - UF)**:
  - Màng UF có kích thước mao quản từ $0.01\text{ µm}$ đến $0.1\text{ µm}$.
  - Ngưỡng khối lượng phân tử cắt (MWCO - Molecular Weight Cut-Off) dao động từ $1,000\text{ Da}$ đến $100,000\text{ Da}$.
  - Cơ chế phân tách kết hợp rây cơ học và hiệu ứng cản trở không gian mạng polymer.
  - Màng vận hành ở áp suất trung bình từ $1.0\text{ bar}$ đến $5.0\text{ bar}$ ($15 - 75\text{ psi}$).
  - Thông lượng nước vận hành đạt từ $40\text{ LMH}$ đến $100\text{ LMH}$.
  - Màng loại bỏ trên $99.99\%$ (> 4-log) virus đường ruột, vi khuẩn, keo silica và chất hữu cơ tự nhiên (NOM).
  - Màng cho phép các muối khoáng hòa tan đi qua tự do mà không làm thay đổi độ mặn của nước.
- **Đặc tính kỹ thuật màng Lọc nano (Nanofiltration - NF)**:
  - Màng NF có kích thước lỗ xốp trung gian từ $1.0\text{ nm}$ đến $2.0\text{ nm}$ ($0.001 - 0.002\text{ µm}$).
  - Ngưỡng cắt phân tử MWCO nằm trong khoảng từ $200\text{ Da}$ đến $1,000\text{ Da}$.
  - Áp suất vận hành yêu cầu từ $5.0\text{ bar}$ đến $15.0\text{ bar}$ ($75 - 220\text{ psi}$).
  - Thông lượng nước thấm đạt từ $20\text{ LMH}$ đến $40\text{ LMH}$.
  - Cơ chế phân tách gồm rây kích thước và hiệu ứng đẩy tĩnh điện Donnan (Donnan exclusion).
  - Bề mặt màng tích điện âm ở dải pH trung tính. Điện tích này đẩy mạnh các anion đa hóa trị ($SO_4^{2-}$).
  - Cation đa hóa trị ($Ca^{2+}, Mg^{2+}$) bị giữ lại để duy trì trung hòa điện tích dung dịch.
  - Hiệu suất loại bỏ ion đa hóa trị đạt từ $90\%$ đến $98\%$.
  - Hiệu suất loại bỏ ion đơn hóa trị ($Na^+, Cl^-$) thấp hơn, chỉ đạt từ $30\%$ đến $60\%$.
  - Màng được ứng dụng làm màng làm mềm nước (Membrane softening) thay thế hạt trao đổi ion.
- **Đặc tính kỹ thuật màng Thẩm thấu ngược (Reverse Osmosis - RO)**:
  - Lớp chọn lọc của màng RO không có lỗ xốp vật lý cố định.
  - Khoảng trống tự do giữa các mạch polymer có kích thước dưới $0.1\text{ nm}$ ($< 0.0001\text{ µm}$).
  - Ngưỡng khối lượng phân tử cắt MWCO nhỏ hơn $100\text{ Da}$.
  - Nước lợ (BWRO) vận hành ở áp suất từ $10\text{ bar}$ đến $25\text{ bar}$.
  - Nước biển (SWRO) vận hành ở áp suất cao từ $55\text{ bar}$ đến $80\text{ bar}$.
  - Thông lượng nước thấm đạt từ $12\text{ LMH}$ đến $30\text{ LMH}$. Nước biển đạt $12 - 18\text{ LMH}$. Nước lợ đạt $20 - 30\text{ LMH}$.
  - Cơ chế truyền khối tuân theo mô hình hòa tan - khuếch tán (Solution-Diffusion).
  - Hiệu suất loại bỏ muối ($NaCl$) và tổng chất rắn hòa tan (TDS) đạt trên $99.0 - 99.8\%$.
  - Màng loại bỏ hoàn toàn vi khuẩn, virus, kim loại nặng, độc chất asen và dư lượng thuốc trừ sâu.

##### 8.2.1.2 Các Cấu hình Mô-đun Màng Công nghiệp (Industrial Membrane Module Configurations)
- **Mô-đun sợi rỗng (Hollow Fiber - HF)**:
  - Mô-đun chứa hàng nghìn sợi mao dẫn polyme mềm uốn cong hoặc đặt thẳng.
  - Sợi màng có đường kính ngoài từ $0.5\text{ mm}$ đến $2.0\text{ mm}$. Đường kính trong đạt từ $0.3\text{ mm}$ đến $1.0\text{ mm}$.
  - Hai đầu bó sợi được cố định bằng khối keo epoxy gắn chặt vào vỏ áp lực hình trụ.
  - Hai chế độ dòng chảy vận hành:
    1. Chế độ từ trong ra ngoài (Inside-out): Nước thô đi vào lòng trong sợi màng. Nước thấm đi xuyên qua thành ống ra khoang ngoài. Thủy lực dòng chảy đồng đều nhưng dễ nghẹt cặn ở đầu vào lòng sợi. Chế độ này dùng cho nước thô ít cặn.
    2. Chế độ từ ngoài vào trong (Outside-in): Nước thô bao quanh bên ngoài sợi màng. Nước thấm thu gom vào lòng trong sợi rỗng. Chế độ này chịu được nồng độ chất lơ lửng cao hơn và dễ sục khí rửa màng.
  - Mật độ diện tích màng rất cao, đạt từ $8,000\text{ m}^2/\text{m}^3$ đến $15,000\text{ m}^2/\text{m}^3$.
  - Hệ thống bắt buộc phải có lưới lọc bảo vệ $< 100 - 200\text{ µm}$ để ngăn nghẹt bó sợi.
- **Mô-đun cuộn xoắn (Spiral Wound - SW)**:
  - Đây là cấu hình tiêu chuẩn công nghiệp cho công nghệ màng NF và RO.
  - Cấu tạo gồm túi màng phẳng dán kín ba cạnh quanh tấm đệm thu nước thấm (Permeate spacer).
  - Cạnh hở thứ tư của túi màng gắn dính vào ống thu nước thấm trung tâm có đục lỗ.
  - Lưới nhựa tạo kênh nước thô (Feed spacer dày 28 đến 34 mil) đặt xen kẽ giữa các túi màng.
  - Toàn bộ khối màng và lưới đệm được cuộn chặt quanh trục trung tâm thành hình trụ tròn.
  - Dòng nước thô chảy dọc theo khe hở của lưới đệm song song với trục cuốn.
  - Nước thấm đi xuyên qua màng và chảy xoắn ốc vào trong ống gom trung tâm.
  - Mật độ diện tích bề mặt màng đạt từ $800\text{ m}^2/\text{m}^3$ đến $1,000\text{ m}^2/\text{m}^3$.
  - Màng nhạy cảm với chất rắn lơ lửng; nước cấp yêu cầu chỉ số bẩn $\text{SDI}_{15} < 3.0 - 5.0$ và độ đục $< 1.0\text{ NTU}$.
- **Mô-đun dạng ống (Tubular)**:
  - Lớp màng mỏng được phủ lên mặt trong của ống đỡ xốp làm bằng polyme, sứ gốm ceramic hoặc carbon.
  - Đường kính trong của ống màng lớn, dao động từ $12\text{ mm}$ đến $25\text{ mm}$.
  - Các ống màng đơn lẻ được ghép thành chùm song song đặt bên trong vỏ kim loại chịu áp.
  - Nước thô chảy với vận tốc cao bên trong lòng ống. Nước thấm thoát qua thành ống ra khoang vỏ.
  - Mật độ diện tích bề mặt màng thấp nhất, chỉ đạt từ $100\text{ m}^2/\text{m}^3$ đến $400\text{ m}^2/\text{m}^3$.
  - Ưu điểm kỹ thuật vượt trội: Chịu được chất lỏng có độ đục rất cao, huyền phù đặc và dầu mỡ.
  - Thiết bị cho phép làm sạch cơ học bằng cách phóng các viên bóng xốp mềm (Foam-ball swabs) qua lòng ống.
- **Mô-đun tấm phẳng (Flat Sheet / Plate-and-Frame)**:
  - Tấm màng phẳng được gắn trên khung giá đỡ có rãnh dẫn chất lỏng hai mặt.
  - Nhiều tấm màng ghép song song thành giàn màng (Cassette).
  - Cấu hình này dùng phổ biến trong các công trình xử lý sinh học màng (MBR) ngập nước.
  - Mật độ diện tích bề mặt trung bình, đạt từ $200\text{ m}^2/\text{m}^3$ đến $600\text{ m}^2/\text{m}^3$.
  - Khí nén sục liên tục từ đáy giàn màng tạo bọt khí thô rung lắc làm bong cặn bám bề mặt.

---

#### 8.2.2 Cơ sở Lý thuyết Thủy lực Màng và Truyền khối (Membrane Transport Hydraulics & Separation Physics)

##### 8.2.2.1 Mô hình Hòa tan - Khuếch tán cho Màng Đặc (Solution-Diffusion Model)
- Mô hình hòa tan - khuếch tán giải thích cơ chế truyền khối qua lớp chọn lọc của màng RO và NF đặc.
- Quá trình truyền khối gồm ba giai đoạn nối tiếp:
  1. Phân tử chất tan và dung môi hòa tan vào bề mặt màng ở phía áp suất cao.
  2. Phân tử khuếch tán qua nền mạng polyme dưới tác dụng của gradient thế hóa học.
  3. Phân tử giải hấp khỏi màng vào dòng sản phẩm ở phía áp suất thấp.
- Thế hóa học $\mu_i$ của cấu tử $i$ trong pha lỏng:
  $$\mu_i = \mu_i^0 + R_{\text{gas}} \cdot T \cdot \ln(a_i) + \bar{V}_i \cdot P$$
  - $\mu_i$: Thế hóa học của cấu tử $i$ ($\text{J/mol}$).
  - $\mu_i^0$: Thế hóa học ở trạng thái chuẩn ($\text{J/mol}$).
  - $R_{\text{gas}}$: Hằng số khí lý tưởng ($8.314\text{ J}/(\text{mol}\cdot\text{K})$).
  - $T$: Nhiệt độ nhiệt động học tuyệt đối ($\text{K}$).
  - $a_i$: Hoạt độ nhiệt động học của cấu tử $i$ (không thứ nguyên).
  - $\bar{V}_i$: Thể tích mol riêng phần của cấu tử $i$ ($\text{m}^3/\text{mol}$).
  - $P$: Áp suất thủy tĩnh tác dụng lên chất lỏng ($\text{Pa}$).
- Theo định luật Fick thứ nhất, thông lượng $J_i$ tỷ lệ với gradient thế hóa học qua bề dày màng $\Delta x$:
  $$J_i = - L_i \cdot \frac{d\mu_i}{dx}$$
  - $J_i$: Thông lượng của cấu tử $i$ qua màng.
  - $L_i$: Hệ số dẫn truyền khối động học.
- **Phương trình thông lượng thể tích nước dung môi ($J_w$)**:
  $$J_w = K_w \cdot (\Delta P - \Delta\pi) = \frac{K_w}{\mu} \cdot \left[ (P_{\text{feed}} - P_{\text{permeate}}) - (\pi_{\text{feed}} - \pi_{\text{permeate}}) \right]$$
  - Ký hiệu và đơn vị đo:
    - $J_w$: Thông lượng thể tích nước thấm qua màng ($\text{L}/(\text{m}^2\cdot\text{h})$ hoặc $\text{m/s}$).
    - $K_w$: Hệ số thấm nước của màng ($\text{L}/(\text{m}^2\cdot\text{h}\cdot\text{bar})$ hoặc $\text{m}/(\text{s}\cdot\text{Pa})$).
    - $\Delta P$: Hiệu số áp suất thủy tĩnh xuyên màng ($\text{bar}$ hoặc $\text{Pa}$). $\Delta P = P_{\text{feed}} - P_{\text{permeate}}$.
    - $\Delta\pi$: Hiệu số áp suất thẩm thấu xuyên màng ($\text{bar}$ hoặc $\text{Pa}$). $\Delta\pi = \pi_{\text{feed}} - \pi_{\text{permeate}}$.
    - $\mu$: Độ nhớt động lực của nước qua màng ($\text{Pa}\cdot\text{s}$ hoặc $\text{cP}$).
    - $P_{\text{feed}}$: Áp suất thủy tĩnh trung bình dòng cấp bên trong khoang màng ($\text{bar}$).
    - $P_{\text{permeate}}$: Áp suất ngược của dòng nước thấm sau màng ($\text{bar}$).
    - $\pi_{\text{feed}}$: Áp suất thẩm thấu của dòng nước cấp tại bề mặt màng ($\text{bar}$).
    - $\pi_{\text{permeate}}$: Áp suất thẩm thấu của dòng nước thấm thành phẩm ($\text{bar}$).
- **Phương trình thông lượng khối lượng chất tan hoặc muối ($J_s$)**:
  $$J_s = K_s \cdot \Delta C = K_s \cdot (C_m - C_p)$$
  - Ký hiệu và đơn vị đo:
    - $J_s$: Thông lượng khối lượng muối qua màng ($\text{g}/(\text{m}^2\cdot\text{h})$ hoặc $\text{mg}/(\text{cm}^2\cdot\text{s})$).
    - $K_s$: Hệ số thấm chất tan của màng ($\text{m/s}$ hoặc $\text{L}/(\text{m}^2\cdot\text{h})$).
    - $\Delta C$: Chênh lệch nồng độ chất tan giữa hai bên bề mặt màng ($\text{mg/L}$ hoặc $\text{g/m}^3$).
    - $C_m$: Nồng độ chất tan tại sát bề mặt màng phía dòng cấp ($\text{mg/L}$).
    - $C_p$: Nồng độ chất tan trong dòng nước thấm thành phẩm ($\text{mg/L}$).
- **Nồng độ chất tan trong dòng nước thấm ($C_p$)**:
  $$C_p = \frac{J_s}{J_w} = \frac{K_s \cdot (C_m - C_p)}{K_w \cdot (\Delta P - \Delta\pi)} \approx C_f \cdot \left[ \frac{K_s}{K_w \cdot (\Delta P - \Delta\pi) + K_s} \right]$$
  - $C_f$: Nồng độ chất tan trong dòng nước cấp ban đầu ($\text{mg/L}$).
- **Ý nghĩa kỹ thuật cơ bản**:
  - Thông lượng nước $J_w$ tỷ lệ thuận với áp suất hữu hiệu ròng ($\Delta P - \Delta\pi$).
  - Thông lượng muối $J_s$ chỉ phụ thuộc vào chênh lệch nồng độ chất tan $\Delta C$.
  - Thông lượng muối hoàn toàn không phụ thuộc vào áp suất thủy tĩnh tác dụng $\Delta P$.
  - Khi tăng áp suất cấp nước, thông lượng nước $J_w$ tăng nhanh trong khi thông lượng muối $J_s$ giữ nguyên.
  - Lượng nước thấm lớn pha loãng muối qua màng. Nồng độ muối trong nước thấm giảm xuống.
  - Do đó, vận hành ở áp suất thủy lực cao giúp tăng độ tinh khiết của nước sạch.

##### 8.2.2.2 Các Đại lượng Hiệu suất Phân tách và Cân bằng Vật chất Hệ thống
- **Hệ số loại bỏ muối hoặc chất tan ($R$ - Solute Rejection Rate)**:
  $$R = \left( 1 - \frac{C_{\text{permeate}}}{C_{\text{feed}}} \right) \times 100\% = \left( 1 - \frac{C_p}{C_f} \right) \times 100\%$$
  - $R$: Hệ số loại bỏ chất tan (đơn vị $\%$).
  - $C_{\text{permeate}}$ ($C_p$): Nồng độ chất tan trong dòng nước thấm ra khỏi màng ($\text{mg/L}$).
  - $C_{\text{feed}}$ ($C_f$): Nồng độ chất tan trong dòng nước thô cấp vào màng ($\text{mg/L}$).
- **Hệ số thu hồi thể tích của hệ thống ($Y$ - System Recovery Rate)**:
  $$Y = \left( \frac{Q_{\text{permeate}}}{Q_{\text{feed}}} \right) \times 100\% = \left( \frac{Q_p}{Q_f} \right) \times 100\% = \left( \frac{Q_p}{Q_p + Q_{\text{concentrate}}} \right) \times 100\%$$
  - $Y$: Hệ số thu hồi thể tích nước của hệ thống (đơn vị $\%$).
  - $Q_{\text{permeate}}$ ($Q_p$): Lưu lượng thể tích của dòng nước thấm thành phẩm ($\text{m}^3/\text{h}$ hoặc $\text{L/phút}$).
  - $Q_{\text{feed}}$ ($Q_f$): Lưu lượng thể tích của dòng nước thô cấp vào hệ thống ($\text{m}^3/\text{h}$ hoặc $\text{L/phút}$).
  - $Q_{\text{concentrate}}$ ($Q_c$): Lưu lượng thể tích của dòng nước xả thải đậm đặc ($\text{m}^3/\text{h}$ hoặc $\text{L/phút}$).
- **Phương trình cân bằng vật chất hệ thống**:
  - Cân bằng bảo toàn tổng lưu lượng dòng chảy:
    $$Q_{\text{feed}} = Q_{\text{permeate}} + Q_{\text{concentrate}} \implies Q_f = Q_p + Q_c$$
  - Cân bằng bảo toàn khối lượng chất tan ở trạng thái ổn định:
    $$Q_{\text{feed}} \cdot C_{\text{feed}} = Q_{\text{permeate}} \cdot C_{\text{permeate}} + Q_{\text{concentrate}} \cdot C_{\text{concentrate}} \implies Q_f \cdot C_f = Q_p \cdot C_p + Q_c \cdot C_c$$
- **Nồng độ chất tan trong dòng thải đậm đặc ($C_{\text{concentrate}}$ hoặc $C_c$)**:
  $$C_{\text{concentrate}} = C_{\text{feed}} \cdot \left[ \frac{1 - Y \cdot (1 - R)}{1 - Y} \right]$$
  - Khi màng có hệ số loại bỏ muối cao xấp xỉ tuyệt đối ($R \approx 100\% = 1.0$):
    $$C_{\text{concentrate}} \approx \frac{C_{\text{feed}}}{1 - Y} = \text{CF} \cdot C_{\text{feed}}$$
  - $\text{CF}$: Hệ số cô đặc thủy lực (Concentration Factor). $\text{CF} = \frac{1}{1 - Y}$.
  - Khi hệ thống vận hành ở hệ số thu hồi $Y = 50\%$, hệ số cô đặc $\text{CF} = 2.0$. Nồng độ muối dòng thải tăng gấp 2 lần.
  - Khi hệ số thu hồi tăng lên $Y = 80\%$, hệ số cô đặc $\text{CF} = 5.0$. Nồng độ muối dòng thải tăng gấp 5 lần.
  - Thu hồi nước càng cao làm dòng cô đặc càng đặc. Nguy cơ kết tủa cáu cặn vô cơ tăng rất nhanh.

##### 8.2.2.3 Áp suất Thẩm thấu Van 't Hoff và Nguy cơ Đóng cặn Dòng Cô đặc
- **Phương trình áp suất thẩm thấu Van 't Hoff lý thuyết**:
  $$\pi = i \cdot M \cdot R_{\text{gas}} \cdot T = \sum \phi_i \cdot c_i \cdot R_{\text{gas}} \cdot T$$
  - Ký hiệu và đơn vị đo:
    - $\pi$: Áp suất thẩm thấu của dung dịch ($\text{bar}$ hoặc $\text{kPa}$).
    - $i$: Hệ số phân ly Van 't Hoff không thứ nguyên ($i = 2$ cho $NaCl$; $i = 3$ cho $CaCl_2$ và $Na_2SO_4$).
    - $M$: Tổng nồng độ mol của chất tan trong dung dịch ($\text{mol/L}$ hoặc $\text{kmol/m}^3$).
    - $R_{\text{gas}}$: Hằng số khí lý tưởng ($0.08314\text{ L}\cdot\text{bar}/(\text{mol}\cdot\text{K})$ hoặc $8.314\text{ J}/(\text{mol}\cdot\text{K})$).
    - $T$: Nhiệt độ nhiệt động học tuyệt đối tính bằng Kelvin ($T = {}^\circ\text{C} + 273.15$).
    - $\phi_i$: Hệ số thẩm thấu thực nghiệm của ion $i$.
    - $c_i$: Nồng độ mol của ion $i$ trong dung dịch ($\text{mol/L}$).
- **Quy tắc kinh nghiệm tính áp suất thẩm thấu nước lợ và nước biển**:
  - Đối với nước chứa muối $NaCl$ chiếm ưu thế ở nhiệt độ $25^\circ\text{C}$:
    $$\pi \approx 0.070 - 0.080\text{ bar trên mỗi } 1,000\text{ mg/L TDS}$$
  - Nước biển có nồng độ TDS $36,000\text{ mg/L}$ tạo áp suất thẩm thấu ban đầu $\pi_{\text{feed}} \approx 28.8\text{ bar}$.
  - Khi thu hồi $Y = 45\%$, nồng độ muối dòng thải tăng lên $65,278\text{ mg/L}$.
  - Áp suất thẩm thấu dòng thải tăng vọt lên mức $\pi_{\text{concentrate}} \approx 52.2\text{ bar}$.
- **Áp suất thẩm thấu trung bình bên trong mô-đun màng ($\pi_{\text{avg}}$)**:
  $$\pi_{\text{avg}} = \frac{\pi_{\text{feed}} + \pi_{\text{concentrate}}}{2}$$
  - $\pi_{\text{feed}}$: Áp suất thẩm thấu dòng nước cấp vào đầu mô-đun ($\text{bar}$).
  - $\pi_{\text{concentrate}}$: Áp suất thẩm thấu dòng nước xả ra ở cuối mô-đun ($\text{bar}$).
- **Chênh lệch áp suất thẩm thấu hiệu dụng xuyên màng ($\Delta\pi$)**:
  $$\Delta\pi = \pi_{\text{avg}} - \pi_{\text{permeate}}$$
  - Vì dòng permeate có TDS rất thấp ($< 200 - 300\text{ mg/L}$), $\pi_{\text{permeate}}$ rất bé ($\approx 0.15 - 0.25\text{ bar}$).

##### 8.2.2.4 Áp suất Xuyên màng (TMP) và Áp suất Dẫn động Có ích (NDP)
- **Áp suất xuyên màng ($\text{TMP}$ - Transmembrane Pressure)**:
  $$\text{TMP} = \left( \frac{P_{\text{feed}} + P_{\text{retentate}}}{2} \right) - P_{\text{permeate}}$$
  - Ký hiệu và đơn vị:
    - $\text{TMP}$: Áp suất xuyên màng hiệu dụng trung bình ($\text{bar}$ hoặc $\text{kPa}$).
    - $P_{\text{feed}}$: Áp suất thủy tĩnh tại cửa nạp nước thô vào mô-đun ($\text{bar}$).
    - $P_{\text{retentate}}$: Áp suất thủy tĩnh tại cửa xả dòng thải đậm đặc ra khỏi mô-đun ($\text{bar}$).
    - $P_{\text{permeate}}$: Áp suất ngược trong ống gom dòng nước thấm thành phẩm ($\text{bar}$).
- **Áp suất dẫn động có ích ròng ($\text{NDP}$ - Net Driving Pressure)**:
  $$\text{NDP} = \text{TMP} - \Delta\pi = \left[ \left( \frac{P_{\text{feed}} + P_{\text{retentate}}}{2} \right) - P_{\text{permeate}} \right] - (\pi_{\text{avg}} - \pi_{\text{permeate}})$$
  - $\text{NDP}$ là động lực thực tế đẩy các phân tử nước dung môi đi xuyên qua màng bán thấm.
  - Tổn thất áp lực ma sát dọc kênh màng làm giảm áp suất thủy tĩnh $P_{\text{retentate}}$.
  - Nồng độ muối tăng dọc kênh màng làm tăng áp suất thẩm thấu $\pi_{\text{concentrate}}$.
  - Cả hai yếu tố trên làm giảm dần giá trị $\text{NDP}$ từ đầu vào đến đầu ra của ống màng.
  - Để duy trì dòng nước thấm ổn định, bơm cao áp phải cung cấp áp suất đầu vào thắng được tổng $\Delta\pi$ và ma sát.

##### 8.2.2.5 Hiện tượng Phân cực Nồng độ (Concentration Polarization - CP) và Thuyết Màng tĩnh
- **Bản chất vật lý của hiện tượng phân cực nồng độ**:
  - Khi nước sạch đi qua màng, toàn bộ ion và chất tan bị giữ lại sát bề mặt lớp chọn lọc.
  - Chất tan bị tích tụ tạo nên một lớp biên chất lỏng đậm đặc có chiều dày $\delta$.
  - Nồng độ chất tan sát bề mặt màng ($C_m$) luôn lớn hơn nhiều nồng độ trong lòng dòng chảy chính ($C_b$).
- **Thuyết màng tĩnh (Film Theory Model)**:
  - Ở trạng thái cân bằng ổn định, dòng chất tan do dòng nước đối lưu kéo tới màng cân bằng với dòng chất tan khuếch tán ngược vào lòng chất lỏng:
    $$J_w \cdot C + D \cdot \frac{dC}{dx} = 0$$
    - $C$: Nồng độ chất tan tại khoảng cách $x$ tính từ bề mặt màng ($\text{mg/L}$).
    - $D$: Hệ số khuếch tán phân tử của chất tan trong nước ($\text{m}^2/\text{s}$).
    - $x$: Khoảng cách hình học vuông góc với bề mặt màng ($\text{m}$).
- **Hệ số phân cực nồng độ ($\text{CP}$ hoặc $\beta$ - Concentration Polarization Modulus)**:
  $$\text{CP} = \frac{C_m - C_p}{C_b - C_p} = \exp\left( \frac{J_w}{k_m} \right) = \exp\left( \frac{J_w \cdot \delta}{D} \right)$$
  - Ký hiệu và đơn vị:
    - $\text{CP}$: Hệ số phân cực nồng độ không thứ nguyên ($\text{CP} > 1.0$).
    - $C_m$: Nồng độ chất tan tại sát bề mặt màng ($\text{mg/L}$).
    - $C_b$: Nồng độ chất tan trong lòng dòng chảy chính bulk solution ($\text{mg/L}$).
    - $C_p$: Nồng độ chất tan trong dòng nước thấm thành phẩm ($\text{mg/L}$).
    - $J_w$: Vận tốc thấm của nước qua màng ($\text{m/s}$).
    - $k_m$: Hệ số truyền khối khuếch tán ngược qua lớp biên ($\text{m/s}$). $k_m = \frac{D}{\delta}$.
    - $\delta$: Chiều dày của lớp biên thủy lực sát màng ($\text{m}$).
- **Tác hại kỹ thuật của hiện tượng phân cực nồng độ**:
  1. Nồng độ bề mặt $C_m$ tăng cao làm tăng mạnh áp suất thẩm thấu cục bộ $\pi_m$. Áp suất dẫn động có ích $\text{NDP}$ sụt giảm, làm giảm thông lượng nước $J_w$.
  2. Gradient nồng độ $(C_m - C_p)$ tăng cao làm tăng thông lượng khuếch tán muối $J_s$, làm giảm chất lượng nước sạch.
  3. Nồng độ các ion khoáng ít tan ($Ca^{2+}, SO_4^{2-}, Ba^{2+}, SiO_2$) vượt quá tích số tan bão hòa $K_{sp}$, gây kết tủa cáu cặn phá hủy bề mặt màng.
- **Biện pháp kỹ thuật kiểm soát hiện tượng phân cực nồng độ**:
  - Tiêu chuẩn thiết kế giới hạn hệ số phân cực trong khoảng $\text{CP} \le 1.15 - 1.20$.
  - Tăng lưu tốc dòng chảy tiếp tuyến (Cross-flow velocity) trên bề mặt màng. Dòng chảy xáo trộn cuốn trôi chất tan tích tụ.
  - Sử dụng lưới đệm phân cách kênh dòng thô (Turbulator feed spacer) để kích thích dòng chảy rối, giúp giảm chiều dày lớp biên $\delta$.

##### 8.2.2.6 Mô hình Trở lực Nối tiếp và Động học Tắc nghẽn Màng (Resistance-in-Series Model)
- Mô hình trở lực nối tiếp mô tả định lượng sự suy giảm thông lượng thấm qua màng theo thời gian:
  $$J_w = \frac{\text{TMP}}{\mu \cdot R_{\text{total}}} = \frac{\text{TMP}}{\mu \cdot (R_m + R_{cp} + R_c + R_f)}$$
  - Ký hiệu và đơn vị:
    - $J_w$: Thông lượng thể tích nước thấm qua màng ($\text{m}^3/(\text{m}^2\cdot\text{s})$ hoặc $\text{m/s}$).
    - $\text{TMP}$: Áp suất xuyên màng hiệu dụng ($\text{Pa}$).
    - $\mu$: Độ nhớt động lực của nước thấm ($\text{Pa}\cdot\text{s}$).
    - $R_{\text{total}}$: Tổng trở lực thủy lực cản trở dòng chảy ($\text{m}^{-1}$).
    - $R_m$: Trở lực thủy lực nội tại của màng sạch ban đầu ($\text{m}^{-1}$).
    - $R_{cp}$: Trở lực thủy lực của lớp biên phân cực nồng độ ($\text{m}^{-1}$).
    - $R_c$: Trở lực của lớp bánh cặn bề mặt ($\text{m}^{-1}$).
    - $R_f$: Trở lực do tắc nghẽn sâu và hấp phụ bên trong lỗ xốp màng ($\text{m}^{-1}$).
- **Bản chất vật lý của bốn thành phần trở lực**:
  - $R_m$ (Trở lực màng sạch): Xác định từ thí nghiệm đo thông lượng bằng nước cất khử ion nguyên chất. Giá trị này cố định đối với từng loại vật liệu màng.
  - $R_{cp}$ (Trở lực phân cực nồng độ): Do nồng độ chất tan tăng cao sát vách màng cản trở nước thoát qua. Trở lực này hoàn toàn thuận nghịch và biến mất ngay khi ngừng áp suất thủy lực.
  - $R_c$ (Trở lực lớp bánh cặn): Hình thành do các hạt lơ lửng, chất hữu cơ và bông cặn lắng đọng trên bề mặt màng. Trở lực tỷ lệ với khối lượng bánh cặn trên một đơn vị diện tích:
    $$R_c = \alpha_{\text{cake}} \cdot M_{\text{cake}}$$
    - $\alpha_{\text{cake}}$: Kháng trở riêng của lớp bánh cặn ($\text{m/kg}$).
    - $M_{\text{cake}}$: Khối lượng cặn bám trên một đơn vị diện tích màng ($\text{kg/m}^2$).
    - Trở lực $R_c$ là thuận nghịch. Quy trình rửa ngược (Backwash) hoặc xả rửa dòng chảy xiết bề mặt loại bỏ được lớp cặn này.
  - $R_f$ (Trở lực tắc nghẽn sâu): Hình thành do các chất bẩn kích thước bé lọt vào bên trong lòng mao quản màng. Chúng gây nghẹt lỗ lọc và hấp phụ hóa học không thuận nghịch. Rửa nước thông thường không thể loại bỏ được $R_f$. Hệ thống bắt buộc phải dùng hóa chất tẩy rửa chuyên dụng CIP.

##### 8.2.2.7 Hiệu chỉnh Nhiệt độ cho Thông lượng Nước Thấm
- Độ nhớt của nước thay đổi theo nhiệt độ vận hành. Độ nhớt giảm khi nhiệt độ tăng.
- Nhiệt độ nước thô tăng làm tăng độ linh động của các phân tử nước.
- Thông lượng màng tăng trung bình từ $2.5\%$ đến $3.0\%$ khi nhiệt độ nước tăng thêm $1^\circ\text{C}$.
- **Phương trình chuẩn hóa thông lượng về nhiệt độ tiêu chuẩn ($25^\circ\text{C}$)**:
  $$J_{w, T} = J_{w, 25^\circ\text{C}} \cdot \theta^{(T - 25)} \approx J_{w, 25^\circ\text{C}} \cdot \frac{\mu_{25^\circ\text{C}}}{\mu_T}$$
  - $J_{w, T}$: Thông lượng nước thấm đo được tại nhiệt độ vận hành thực tế $T$ ($\text{LMH}$).
  - $J_{w, 25^\circ\text{C}}$: Thông lượng nước thấm đã chuẩn hóa về nhiệt độ tiêu chuẩn $25^\circ\text{C}$ ($\text{LMH}$).
  - $\theta$: Hệ số hiệu chỉnh nhiệt độ thực nghiệm. Giá trị dao động từ $1.025$ đến $1.030$.
  - $T$: Nhiệt độ nước thô thực tế tại thời điểm đo (${}^\circ\text{C}$).
  - $\mu_{25^\circ\text{C}}$: Độ nhớt động lực của nước sạch tại $25^\circ\text{C}$ ($0.890 \times 10^{-3}\text{ Pa}\cdot\text{s}$).
  - $\mu_T$: Độ nhớt động lực của nước sạch tại nhiệt độ thực tế $T$ ($\text{Pa}\cdot\text{s}$).
- Trong quản lý vận hành, kỹ sư luôn phải chuẩn hóa thông lượng về $25^\circ\text{C}$ để phân biệt giữa suy giảm do tắc màng thực tế và suy giảm do thời tiết lạnh.

##### 8.2.2.8 Chỉ số Bẩn Silt Density Index ($\text{SDI}_{15}$) và Tiêu chuẩn Nước cấp Màng
- **Bản chất và nguyên lý đo chỉ số bẩn $\text{SDI}_{15}$ theo tiêu chuẩn ASTM D4189**:
  - Chỉ số $\text{SDI}_{15}$ đo lường nguy cơ tắc nghẽn màng cuộn xoắn do hạt keo, phù sa mịn và cặn lơ lửng.
  - Thiết bị nén mẫu nước cần thử qua màng vi lọc màng phẳng cellulose acetate có đường kính lỗ $0.45\text{ µm}$.
  - Thí nghiệm duy trì áp suất nén liên tục không đổi ở mức $207\text{ kPa}$ ($30\text{ psi}$).
  - Người thử nghiệm đo thời gian cần thiết để lọc đầy một thể tích mẫu $500\text{ mL}$ tại hai mốc thời gian: ban đầu và sau 15 phút.
- **Phương trình tính toán chỉ số bẩn $\text{SDI}_{15}$**:
  $$\text{SDI}_{15} = \frac{1 - \frac{t_i}{t_f}}{15} \times 100\%$$
  - Ký hiệu và đơn vị:
    - $\text{SDI}_{15}$: Chỉ số mật độ bùn bẩn trong 15 phút (đơn vị $\%/\text{phút}$).
    - $t_i$: Thời gian cần thiết để lọc $500\text{ mL}$ mẫu nước qua màng mới ở thời điểm bắt đầu (giây).
    - $t_f$: Thời gian cần thiết để lọc $500\text{ mL}$ mẫu nước sau khi đã lọc liên tục suốt $15\text{ phút}$ (giây).
    - $15$: Tổng thời gian tiến hành thử nghiệm liên tục (phút).
- **Tiêu chuẩn kỹ thuật bảo hành màng lọc RO và NF**:
  - Nước cấp cho màng RO cuộn xoắn phải có $\text{SDI}_{15} < 3.0\text{ \%/phút}$.
  - Giới hạn vận hành tối đa tuyệt đối cho phép trong thời gian ngắn là $\text{SDI}_{15} < 5.0\text{ \%/phút}$.
  - Nếu $\text{SDI}_{15} \ge 5.0$, màng cuộn xoắn sẽ bị bít tắc lớp lưới đệm chỉ sau vài tuần vận hành.
  - Độ đục nước cấp vào màng RO yêu cầu khắt khe $< 0.2\text{ NTU}$ (ngưỡng tối đa cho phép $< 1.0\text{ NTU}$).

##### 8.2.2.9 Các Dạng Tắc nghẽn Màng (Membrane Fouling) và Kỹ thuật Tẩy rửa Hóa chất tại Chỗ (CIP)
- Bảng phân loại các dạng tắc nghẽn màng, nguyên nhân và hóa chất tẩy rửa:

| Nhóm Tắc nghẽn | Cấu tử Gây tắc nghẽn Chính | Nguyên nhân Kỹ thuật Gốc rễ | Hóa chất Tẩy rửa CIP Đặc hiệu | Thông số Vận hành Quy trình CIP |
|---|---|---|---|---|
| **Cặn keo / Phù sa (Colloidal / Silt)** | Hạt sét mịn, silica ($SiO_2$), hydroxit sắt, bông cặn nhôm tồn dư | Hỏng màng lọc thô phía trước; châm hóa chất keo tụ quá liều; $\text{SDI}_{15} > 5.0$ | Dung dịch kiềm: $0.1\text{ wt\% NaOH} + 0.1\text{ wt\% Na-EDTA}$ hoặc $0.05\text{ wt\% SDS}$ | $\text{pH } 11.0 - 12.0$, nhiệt độ $35 - 40^\circ\text{C}$; ngâm và tuần hoàn áp suất thấp $1 - 2\text{ bar}$ |
| **Cáu cặn Vô cơ (Scaling)** | Canxi cacbonat ($CaCO_3$), thạch cao ($CaSO_4$), bari sunfat ($BaSO_4$), canxi florua ($CaF_2$) | Vận hành vượt hệ số thu hồi cho phép; hỏng bơm châm chất chống cáu cặn (Anti-scalant); nước có độ cứng cao | Dung dịch axit: $0.2\text{ wt\% HCl}$ hoặc axit citric $2.0\text{ wt\%}$ ($C_6H_8O_7$) | $\text{pH } 2.0 - 3.0$, nhiệt độ $25 - 35^\circ\text{C}$; hòa tan lớp cặn khoáng, ngâm $1 - 2\text{ giờ}$ |
| **Cặn Hữu cơ (Organic Fouling)** | Chất hữu cơ tự nhiên (NOM), axit humic, axit fulvic, hợp chất tanin, dầu mỡ | Nước mặt có TOC cao; thiếu công đoạn hấp phụ than hoạt tính GAC | Dung dịch kiềm mạnh: $0.1\text{ wt\% NaOH}$ kết hợp chất hoạt động bề mặt SDS | $\text{pH } 11.5 - 12.0$; kiềm cắt đứt liên kết hữu cơ, tạo điện tích âm đẩy cặn bám ra khỏi màng |
| **Màng Sinh học (Biofouling)** | Vi khuẩn, màng nhầy sinh học, chất polymer ngoại bào EPS, nấm mốc | Nước thô nhiễm vi sinh vật; hỏng lọc than GAC; dư thừa dinh dưỡng N và P | Thuốc diệt khuẩn không oxy hóa (DBNPA, Isothiazolone) hoặc dung dịch kiềm $\text{NaOH/EDTA}$ | Ngâm dung dịch diệt khuẩn; *Cảnh báo: Cấm dùng clo tự do trên màng Polyamide TFC* |

- **Tiêu chuẩn kỹ thuật kích hoạt chu trình tẩy rửa hóa chất CIP (Clean-In-Place)**:
  - Cần tẩy rửa hóa chất định kỳ ngay khi hệ thống xuất hiện một trong ba dấu hiệu sau:
    1. Thông lượng nước thấm đã chuẩn hóa nhiệt độ giảm từ $10\%$ đến $15\%$.
    2. Độ dẫn điện hoặc lượng muối đi qua màng chuẩn hóa tăng từ $15\%$ đến $20\%$.
    3. Tổn thất áp lực thủy lực qua một tầng màng ($\Delta P_{\text{stage}}$) tăng từ $15\%$ đến $20\%$.
  - Nếu để thông lượng sụt giảm quá $25 - 30\%$, các lớp cáu cặn bị nén chặt không thể khôi phục lại trạng thái ban đầu.
- **Quy trình 5 bước thực hiện tẩy rửa hóa chất màng CIP**:
  1. Pha hóa chất tẩy rửa chuyên dụng vào bể chứa CIP bằng nước thấm màng RO sạch.
  2. Bơm tuần hoàn dung dịch hóa chất qua các ống màng ở áp suất thấp ($1.0 - 2.0\text{ bar}$) trong $30\text{ phút}$ để đẩy lượng cặn bẩn bám lỏng ra ngoài.
  3. Tắt bơm tuần hoàn và ngâm tĩnh màng trong dung dịch hóa chất từ $1$ đến $2\text{ giờ}$ để hóa chất phân hủy mảng bám.
  4. Bật bơm tuần hoàn ở lưu lượng thiết kế cao nhất trong $30 - 60\text{ phút}$ để tạo lực cắt thủy lực bóc tách cặn bám.
  5. Xả bỏ toàn bộ dung dịch hóa chất bẩn và súc rửa giàn màng bằng nước thấm RO sạch cho đến khi độ dẫn điện và pH trở về bình thường.

---

#### 8.2.3 Bài tập Tính toán Thủy lực Truyền khối Màng Thẩm thấu Ngược (Worked Calculation Examples)

<!-- exercise-start: Ví dụ 8-1: Tính toán thủy lực truyền khối màng thẩm thấu ngược SWRO -->
- **Ví dụ 8-1: Tính toán thủy lực truyền khối màng thẩm thấu ngược SWRO**
  - Cho:
    - Lưu lượng nước biển cấp vào giàn màng: $Q_f = 1000.0\text{ m}^3/\text{h}$
    - Nồng độ tổng chất rắn hòa tan trong nước biển: $C_f = 36,000.0\text{ mg/L}$ ($36.0\text{ g/L}$)
    - Nhiệt độ vận hành của nước biển: $T = 25.0^\circ\text{C}$ ($298.15\text{ K}$)
    - Áp suất thủy tĩnh tại cửa vào giàn màng: $P_f = 65.0\text{ bar}$
    - Áp suất dòng đậm đặc tại cửa ra giàn màng: $P_{\text{ret}} = 63.0\text{ bar}$
    - Áp suất ngược trong đường ống thu nước thấm: $P_p = 1.0\text{ bar}$
    - Hệ số thấm nước của màng: $K_w = 1.2\text{ L}/(\text{m}^2\cdot\text{h}\cdot\text{bar})$
    - Hệ số thu hồi thể tích nước sạch mục tiêu: $Y = 45.0\%$ ($0.45$)
    - Hệ số loại bỏ muối mục tiêu: $R = 99.4\%$ ($0.994$)
    - Diện tích bề mặt hữu hiệu của một phần tử màng 8 inch: $A_{\text{elem}} = 40.8\text{ m}^2$
    - Hệ số kinh nghiệm áp suất thẩm thấu nước biển ở $25^\circ\text{C}$: $0.80\text{ bar trên mỗi } 1,000\text{ mg/L TDS}$
  - Tìm:
    - Lưu lượng dòng nước thấm thành phẩm ($Q_p$) và dòng nước xả thải đậm đặc ($Q_c$).
    - Nồng độ TDS trong dòng nước thấm ($C_p$) và dòng xả đậm đặc ($C_c$).
    - Áp suất thẩm thấu dòng cấp ($\pi_f$), dòng xả đậm đặc ($\pi_c$), áp suất thẩm thấu trung bình ($\pi_{\text{avg}}$) và chênh lệch áp suất thẩm thấu qua màng ($\Delta\pi$).
    - Áp suất dẫn động hữu hiệu ròng ($\text{NDP}$) và thông lượng nước thấm trung bình ($J_w$).
    - Tổng diện tích bề mặt màng yêu cầu ($A_m$) và số lượng phần tử màng 8 inch cần lắp đặt ($N_{\text{elem}}$).
  - Phương trình áp dụng:
    $$Q_p = Y \cdot Q_f, \quad Q_c = Q_f - Q_p$$
    $$C_p = C_f \cdot (1 - R), \quad C_c = \frac{Q_f \cdot C_f - Q_p \cdot C_p}{Q_c}$$
    $$\pi = 0.80 \times \left(\frac{\text{TDS}}{1000}\right), \quad \pi_{\text{avg}} = \frac{\pi_f + \pi_c}{2}, \quad \Delta\pi = \pi_{\text{avg}} - \pi_p$$
    $$P_{\text{feed, avg}} = \frac{P_f + P_{\text{ret}}}{2}, \quad \Delta P = P_{\text{feed, avg}} - P_p, \quad \text{NDP} = \Delta P - \Delta\pi$$
    $$J_w = K_w \cdot \text{NDP}, \quad A_m = \frac{Q_p}{J_w}, \quad N_{\text{elem}} = \frac{A_m}{A_{\text{elem}}}$$
  - Các bước giải:
    1. Bước 1: Tính lưu lượng các dòng nước:
       - Lưu lượng dòng nước thấm thành phẩm ($Q_p$):
         $$Q_p = 0.45 \times 1000.0\text{ m}^3/\text{h} = 450.0\text{ m}^3/\text{h} \quad (10,800\text{ m}^3/\text{ngày})$$
       - Lưu lượng dòng nước xả thải đậm đặc ($Q_c$):
         $$Q_c = 1000.0 - 450.0 = 550.0\text{ m}^3/\text{h} \quad (13,200\text{ m}^3/\text{ngày})$$
    2. Bước 2: Tính nồng độ muối TDS của các dòng nước:
       - Nồng độ TDS trong dòng nước thấm ($C_p$):
         $$C_p = 36,000.0 \times (1 - 0.994) = 36,000.0 \times 0.006 = 216.0\text{ mg/L}$$
       - Nước thành phẩm đạt tiêu chuẩn nước ăn uống QCVN 01-1:2018/BYT ($< 500\text{ mg/L}$).
       - Nồng độ TDS trong dòng xả thải đậm đặc ($C_c$):
         $$C_c = \frac{(1000.0 \times 36,000.0) - (450.0 \times 216.0)}{550.0} = \frac{36,000,000 - 97,200}{550.0} = \frac{35,902,800}{550.0} = 65,277.82\text{ mg/L} \approx 65,278\text{ mg/L}$$
    3. Bước 3: Tính áp suất thẩm thấu các dòng nước:
       - Áp suất thẩm thấu dòng nước biển cấp vào ($\pi_f$):
         $$\pi_f = 0.80 \times \left(\frac{36,000}{1000}\right) = 0.80 \times 36.0 = 28.80\text{ bar}$$
       - Áp suất thẩm thấu dòng xả thải đậm đặc ($\pi_c$):
         $$\pi_c = 0.80 \times \left(\frac{65,277.82}{1000}\right) = 0.80 \times 65.278 = 52.22\text{ bar}$$
       - Áp suất thẩm thấu dòng nước thấm thành phẩm ($\pi_p$):
         $$\pi_p = 0.80 \times \left(\frac{216.0}{1000}\right) = 0.80 \times 0.216 = 0.17\text{ bar}$$
       - Áp suất thẩm thấu trung bình bên trong khoang nước cấp - nước thải ($\pi_{\text{avg}}$):
         $$\pi_{\text{avg}} = \frac{28.80 + 52.22}{2} = 40.51\text{ bar}$$
       - Chênh lệch áp suất thẩm thấu hiệu dụng xuyên màng ($\Delta\pi$):
         $$\Delta\pi = 40.51 - 0.17 = 40.34\text{ bar}$$
    4. Bước 4: Tính áp suất dẫn động có ích ròng và thông lượng nước thấm:
       - Áp suất thủy tĩnh trung bình bên khoang cấp nước ($P_{\text{feed, avg}}$):
         $$P_{\text{feed, avg}} = \frac{65.0 + 63.0}{2} = 64.0\text{ bar}$$
       - Hiệu số áp suất thủy tĩnh xuyên màng ($\Delta P$):
         $$\Delta P = 64.0 - 1.0 = 63.0\text{ bar}$$
       - Áp suất dẫn động có ích ròng ($\text{NDP}$):
         $$\text{NDP} = \Delta P - \Delta\pi = 63.0 - 40.34 = 22.66\text{ bar}$$
       - Thông lượng nước thấm qua màng ($J_w$):
         $$J_w = 1.2\text{ L}/(\text{m}^2\cdot\text{h}\cdot\text{bar}) \times 22.66\text{ bar} = 27.192\text{ L}/(\text{m}^2\cdot\text{h}) \approx 27.20\text{ LMH}$$
    5. Bước 5: Tính diện tích màng và số lượng phần tử màng cần lắp đặt:
       - Đổi lưu lượng nước thấm sang đơn vị lít trên giờ:
         $$Q_p = 450.0\text{ m}^3/\text{h} = 450,000\text{ L/h}$$
       - Tổng diện tích màng lọc yêu cầu ($A_m$):
         $$A_m = \frac{450,000\text{ L/h}}{27.192\text{ L}/(\text{m}^2\cdot\text{h})} = 16,548.98\text{ m}^2 \approx 16,549\text{ m}^2$$
       - Số lượng phần tử màng 8 inch tiêu chuẩn cần lắp đặt ($N_{\text{elem}}$):
         $$N_{\text{elem}} = \frac{16,548.98}{40.8} = 405.61 \implies \text{Chọn } 406\text{ phần tử màng}$$
       - Bố trí thành $58$ vỏ màng chịu áp lực cao. Mỗi vỏ màng chứa $7$ phần tử nối tiếp ($58 \times 7 = 406$ phần tử).
  - **Đáp số**:
    - Lưu lượng nước thấm ($Q_p$): $450\text{ m}^3/\text{h}$ ($10,800\text{ m}^3/\text{ngày}$)
    - Lưu lượng xả thải đậm đặc ($Q_c$): $550\text{ m}^3/\text{h}$ ($13,200\text{ m}^3/\text{ngày}$)
    - Nồng độ muối nước thấm ($C_p$): $216\text{ mg/L}$
    - Nồng độ muối xả thải ($C_c$): $65,278\text{ mg/L}$
    - Áp suất thẩm thấu trung bình ($\pi_{\text{avg}}$): $40.51\text{ bar}$
    - Áp suất dẫn động ròng ($\text{NDP}$): $22.66\text{ bar}$
    - Thông lượng thấm ($J_w$): $27.2\text{ LMH}$
    - Tổng diện tích màng ($A_m$): $16,549\text{ m}^2$ (406 phần tử màng 8 inch)
<!-- exercise-end -->

### 8.3 Hệ Thống Xử Lý Nước Phân Tán và Hộ Gia Đình POU (Point-of-Use Water Treatment Systems)

#### 8.3.1 Kiến Trúc Chuỗi Lọc Đa Rào Cản Hệ POU 4 Cấp và 5 Cấp (Multi-Barrier System Architecture)

##### 8.3.1.1 Sơ Đồ Dây Chuyền Thủy Lực và Định Tuyến Dòng Chảy (Hydraulic Flow Train & Stream Routing)
- **Mục tiêu kỹ thuật**:
  - Hệ thống xử lý nước tại vòi (POU - Point-of-Use) loại bỏ các chất ô nhiễm từ mạng lưới cấp nước đô thị.
  - Hệ thống bảo vệ người dùng trước rỉ sét, clo dư, trihalomethane (THMs), kim loại nặng và vi sinh vật.
- **Trình tự dòng chảy trong hệ thống POU 4 cấp**:
  1. Nước thô từ mạng lưới cấp nước đi qua van khóa đầu vào kích thước ren 1/2 inch.
  2. Nước đi vào Cấp 1 qua bộ lọc sợi bông nén Spun Polypropylene kích thước 5 µm.
  3. Dòng nước chảy tiếp vào Cấp 2 qua lõi than hoạt tính gáo dừa dạng hạt (GAC).
  4. Nước đã khử clo đi qua buồng hạ áp của van tự ngắt cơ học 4 cửa (ASOV - Automatic Shut-Off Valve).
  5. Nước đi vào Cấp 3 qua vỏ chứa màng thẩm thấu ngược (RO - Reverse Osmosis) màng mỏng Polyamide.
  6. Màng RO tách dòng nước thành hai dòng riêng biệt:
     - Dòng nước tinh khiết (Permeate) đi qua van một chiều và buồng cao áp của van ASOV vào bình tích áp.
     - Dòng nước thải cô đặc (Concentrate) đi qua van hạn chế dòng xả (Flow Restrictor) ra đường ống thoát nước.
  7. Nước tinh khiết từ bình tích áp chảy qua Cấp 4 là lõi than hoạt tính tinh chỉnh vị (Post-GAC) trước khi lên vòi uống.
- **Trình tự dòng chảy trong hệ thống POU 5 cấp**:
  1. Nước thô qua van khóa đi vào Cấp 1 (Lõi lọc cặn Spun PP 5 µm).
  2. Nước chảy tiếp vào Cấp 2 (Lõi than gáo dừa hạt GAC khử clo dư).
  3. Dòng nước đi vào Cấp 3 (Khối than đùn ép CTO kích thước 1-5 µm để lọc tinh hạt cặn và chặn bụi than).
  4. Bơm tăng áp 24 VDC đẩy nước qua van tự ngắt ASOV vào Cấp 4 (Màng lọc RO màng mỏng Polyamide).
  5. Dòng nước tinh khiết chảy qua van một chiều và van ASOV vào bình tích áp chứa nước.
  6. Dòng nước thải cô đặc chảy qua van hạn chế dòng xả cố định ra cống thoát nước.
  7. Nước từ bình tích áp chảy qua Cấp 5 (Lõi than Post-GAC) ra vòi nước sạch chuyên dụng.
- **Quy chuẩn mã màu đường ống dẫn nước (Tubing Color-Coding Standard)**:
  - Đường ống màu trắng hoặc xanh dương đậm: Dẫn nước thô từ mạng lưới cấp nước vào Cấp 1.
  - Đường ống màu đỏ hoặc cam: Dẫn dòng nước thải cô đặc từ màng RO đến van hạn chế dòng xả.
  - Đường ống màu vàng: Dẫn dòng nước tinh khiết nối van một chiều, van ASOV và bình tích áp.
  - Đường ống màu xanh dương sáng: Dẫn nước sạch sau lõi Post-GAC lên vòi thiên nga trên bồn rửa.
- **Tích hợp bơm tăng áp (Booster Pump)**:
  - Kỹ sư lắp đặt bơm màng tăng áp 24 VDC khi áp lực nguồn nước thô thấp hơn 3.0 bar (45 psi).
  - Vị trí lắp bơm: Đặt giữa Cấp 3 (khối than CTO) và màng RO để bảo vệ cánh bơm khỏi hạt cặn cơ học.
  - Áp suất xả định mức của bơm: Đạt từ 5.5 đến 7.0 bar (80 đến 100 psi).

##### 8.3.1.2 Cấp 1: Lõi Lọc Cặn Sợi Bông Nén Spun Polypropylene (Spun PP Sediment Filter)
- **Cấu tạo và công nghệ chế tạo**:
  - Lõi lọc chế tạo bằng phương pháp thổi hạt nhựa Polypropylene nóng chảy (Melt-blown spun PP).
  - Sợi vi nhựa tự liên kết nhiệt tạo khối hình trụ rỗng mà không cần keo dính hóa học.
  - Lõi có cấu trúc mật độ dốc xuyên tâm (Graded-density depth morphology):
    - Lớp ngoài: Mật độ sợi thưa, giữ lại hạt cát thô, mạt rỉ sét và rác lớn.
    - Lớp trong: Mật độ sợi nén đặc, giữ lại các hạt cặn mịn có kích thước danh định 5 µm.
- **Thông số kỹ thuật của lõi Cấp 1**:
  - Kích thước vỏ tiêu chuẩn: Chiều dài 10 inch (254 mm), đường kính ngoài 2.5 inch (63.5 mm).
  - Kích thước lỗ lọc danh định: 5.0 µm.
  - Khả năng giữ hạt: Giữ lại $\ge 85 - 90\%$ các hạt có kích thước lớn hơn hoặc bằng 5 µm.
  - Lưu lượng làm việc định mức: 1.5 đến 3.0 L/min.
  - Tổn thất áp lực ban đầu: $\Delta P_0 < 0.1\text{ bar}$ ($< 1.5\text{ psi}$).
- **Cơ chế lọc và giữ cặn**:
  - Chặn giữ cơ học trực tiếp (Direct Interception): Giữ lại hạt cặn lớn hơn khe hở giữa các sợi bông.
  - Va chạm quán tính (Inertial Impaction): Hạt cặn nặng văng khỏi đường dòng chảy và bám vào sợi nhựa.
  - Khuếch tán Brown (Brownian Diffusion): Giữ lại các hạt keo mịn nhờ chuyển động nhiệt ngẫu nhiên.
- **Đối tượng loại bỏ**:
  - Rỉ sét đường ống phân phối ($Fe_2O_3, Fe_3O_4, FeO(OH)$).
  - Cát mịn, bùn đất, phù sa lơ lửng và tinh thể canxi cacbonat ($CaCO_3$) kết tủa.
- **Chức năng bảo vệ hệ thống**:
  - Ngăn ngừa tắc nghẽn van điện từ và vỡ màng bơm tăng áp.
  - Bảo vệ bề mặt than hoạt tính Cấp 2 và chống nghẹt khe hở màng RO.
- **Động học tích lũy tổn thất áp lực**:
  - Áp lực chênh lệch qua lõi lọc tăng dần theo khối lượng cặn giữ lại:
    $$\Delta P(t) = \Delta P_0 + k_{\text{cake}} \cdot M_{\text{deposited}}(t)$$
    - $\Delta P(t)$: Chênh áp qua lõi lọc tại thời điểm $t$ (bar).
    - $\Delta P_0$: Chênh áp ban đầu của lõi lọc sạch (bar).
    - $k_{\text{cake}}$: Hệ số trở lực của lớp bánh cặn tích tụ ($1/\text{m}^2$).
    - $M_{\text{deposited}}(t)$: Khối lượng cặn bẩn bám trên lõi lọc (kg).
- **Chu kỳ thay thế định kỳ**:
  - Thay thế định kỳ từ **6 đến 12 tháng** tùy mức độ đục của nước cấp.
  - Thay lõi khi tổn thất áp lực vượt quá 1.0 bar (15 psi).
  - Thay lõi khi màu vàng nâu của rỉ sét thấm sâu chạm vào thành ống ruột bên trong.
- **Tiêu chuẩn chứng nhận**:
  - Tuân thủ tiêu chuẩn NSF/ANSI 42 về kiểm soát hạt cặn loại II hoặc loại III.

##### 8.3.1.3 Cấp 2: Lõi Hấp Phụ Than Gáo Dừa Dạng Hạt (Granular Activated Carbon - GAC)
- **Nguồn gốc và đặc tính vật liệu**:
  - Chế tạo từ vỏ gáo dừa già qua quá trình cacbon hóa và hoạt hóa bằng hơi nước ở 900–1000 °C.
  - Cấu trúc xốp chứa chủ yếu vi lỗ xốp (Micropores có đường kính $< 2.0\text{ nm}$).
  - Vi lỗ xốp chiếm trên 85–90% tổng thể tích lỗ rỗng của hạt than.
- **Chỉ tiêu kỹ thuật của than gáo dừa**:
  - Diện tích bề mặt riêng BET: $1,000 - 1,200\text{ m}^2/\text{g}$.
  - Chỉ số Iod (Iodine Number): $\ge 950 - 1,100\text{ mg/g}$.
  - Kích thước hạt: 10 đến 20 mesh (0.85 đến 2.0 mm).
  - Khối lượng thể tích đổ đống: 450 đến 520 kg/m³.
  - Độ cứng cơ học: $> 95\%$ nhằm chống vỡ vụn sinh bụi than.
- **Cơ chế hóa hấp phụ khử clo dư bảo vệ màng RO**:
  - Màng thẩm thấu ngược Polyamide TFC rất nhạy cảm với chất oxy hóa clo tự do ($HOCl / OCl^-$).
  - Clo tự do oxy hóa liên kết amit, làm đứt gãy mạch polyme và phá hủy khả năng khử muối của màng.
  - Khả năng chịu clo tối đa của màng Polyamide: Nhỏ hơn $1,000\text{ ppm}\cdot\text{h}$ (nồng độ duy trì $< 0.05\text{ mg/L}$, mục tiêu $< 0.02\text{ mg/L}$).
  - Than hoạt tính khử clo tự do theo phản ứng khử xúc tác bề mặt:
    $$\text{C}^* + 2\text{HOCl} \rightarrow \text{C}^*_{\text{ox}} + 2\text{H}^+ + 2\text{Cl}^-$$
    $$\text{C}^* + \text{HOCl} \rightarrow \text{C}^*\text{O} + \text{H}^+ + \text{Cl}^-$$
    - $\text{C}^*$: Tâm hoạt tính tự do trên bề mặt than gáo dừa.
    - $\text{C}^*_{\text{ox}}, \text{C}^*\text{O}$: Nhóm chức oxit trên bề mặt than.
    - $\text{Cl}^-$: Ion clorua không gây oxy hóa màng lọc.
- **Cơ chế vật lý hấp phụ chất hữu cơ**:
  - Hấp phụ trihalomethane (THMs) sinh ra từ quá trình khử trùng clo ở nhà máy nước.
  - Hấp phụ hóa chất hữu cơ bay hơi (VOCs), thuốc trừ sâu, benzen, trichloroethylene và chất gây mùi (geosmin, 2-MIB).
  - Quá trình hấp phụ vận hành theo lực hút Van der Waals và tương tác kỵ nước.
- **Thông số vận hành thủy lực**:
  - Thời gian tiếp xúc lớp rỗng (EBCT - Empty Bed Contact Time) trong lõi: Đạt từ 10 đến 20 giây.
  - Trở lực dòng chảy qua lõi sạch: $\Delta P < 0.1\text{ bar}$.
- **Chu kỳ thay thế định kỳ**:
  - Thay thế định kỳ từ **6 đến 12 tháng** (thay đồng thời cùng Cấp 1).
  - Hoạt động quá 12 tháng gây bão hòa bề mặt than và làm thủng màng RO do clo xuyên qua.
- **Tiêu chuẩn chứng nhận**:
  - Đạt tiêu chuẩn NSF/ANSI 42 (khử clo, vị và mùi) và NSF/ANSI 53 (hấp phụ hóa chất hữu cơ độc hại).

##### 8.3.1.4 Cấp 3 (Hệ 5 cấp): Khối Than Hoạt Tính Đùn Ép Liền Khối (Extruded Solid Carbon Block - CTO)
- **Ý nghĩa tên gọi CTO**:
  - Viết tắt của Chlorine, Taste, and Odor (Khử Clo dư, Vị lạ và Mùi hôi).
- **Vật liệu và quy trình đùn ép composite**:
  - Phối trộn than hoạt tính bột mịn (PAC, cỡ hạt 50 đến 200 mesh) với hạt nhựa polymer nhiệt dẻo y tế.
  - Nhựa kết dính: Dùng Polyethylene khối lượng phân tử siêu cao (UHMWPE - Ultra-High Molecular Weight Polyethylene).
  - Ép đùn liên tục qua khuôn gia nhiệt hình trụ dưới áp suất thủy lực lớn.
  - Nhựa chảy mềm tạo các điểm liên kết hạt than, không làm bít kín hệ vi lỗ xốp.
  - Khối than đùn thành hình ống trụ rỗng đồng nhất có độ cứng cơ học cao.
- **Cơ chế lọc kép đồng thời (Dual Filtration Mechanism)**:
  1. Lọc chặn cơ học mịn (Mechanical Straining):
     - Mạng lưới mao dẫn giữa các hạt than bột tạo cấp lọc có kích thước từ **1.0 đến 5.0 µm**.
     - Khối than giữ lại hạt cặn mịn lọt qua Cấp 1 và chặn 100% bụi than mịn bong ra từ Cấp 2.
  2. Hấp phụ hóa học tăng cường:
     - Than bột có diện tích tiếp xúc ngoài cao hơn nhiều so với than hạt.
     - Chiều dài khuếch tán nội hạt giảm giúp tăng tốc độ hấp phụ clo dư và chloramine.
- **Chức năng ức chế vi khuẩn và chống phân luồng dòng chảy**:
  - Nhược điểm của lõi than hạt GAC:
    - Các hạt than nằm lỏng lẻo trong vỏ nhựa.
    - Áp lực nước dao động làm xáo trộn lớp than, sinh ra các khe rãnh ưu tiên (Channeling). Nước chảy tắt qua rãnh làm giảm hiệu quả khử clo.
    - Nước tù đọng trong khe hở than hạt là môi trường cho vi khuẩn dị dưỡng phát triển thành màng sinh học (Biofilm).
  - Ưu điểm của khối than đùn ép CTO:
    - Cấu trúc nguyên khối không có khoảng trống rỗng cơ học tự do.
    - Dòng nước thấm đồng đều từ ngoài vỏ vào ống trung tâm, triệt tiêu hoàn toàn hiện tượng tạo rãnh tắt.
    - Cấu trúc khối rắn ngăn ngừa vi khuẩn bám dính phát triển (Bacteriostatic architecture).
- **So sánh kỹ thuật giữa lõi than hạt GAC và khối than đùn ép CTO**:
  - *Dạng vật liệu*: GAC dạng hạt rời rạc 10–20 mesh; CTO dạng khối rắn ép đùn từ than bột và nhựa binder.
  - *Kích thước lỗ lọc cơ học*: GAC không kiểm soát được lỗ lọc; CTO kiểm soát chuẩn xác từ 1.0 đến 5.0 µm.
  - *Khả năng giữ bụi than*: GAC tự phát tán bụi than ra sau; CTO chặn giữ bụi than hoàn toàn.
  - *Nguy cơ chảy tắt*: GAC có nguy cơ cao; CTO có nguy cơ bằng không.
  - *Tổn thất áp lực sạch*: GAC rất thấp ($\Delta P < 0.1\text{ bar}$); CTO cao hơn ($\Delta P \approx 0.15 - 0.3\text{ bar}$).
- **Chu kỳ thay thế định kỳ**:
  - Thay thế định kỳ từ **6 đến 12 tháng** (thay đồng thời cùng Cấp 1 và Cấp 2).
- **Tiêu chuẩn chứng nhận**:
  - Đạt tiêu chuẩn NSF/ANSI 42 và NSF/ANSI 53.

##### 8.3.1.5 Cấp 3 (Hệ 4 cấp) / Cấp 4 (Hệ 5 cấp): Màng Thẩm Thấu Ngược Polyamide Màng Mỏng Filmtec (Filmtec TFC RO Membrane)
- **Cấu trúc nanomet của màng composite màng mỏng (TFC - Thin-Film Composite)**:
  - Lớp màng mỏng chọn lọc Polyamide thơm (Aromatic Polyamide): Chiều dày siêu mỏng khoảng 0.2 µm (200 nm).
  - Lớp đệm xốp Polysulfone: Chiều dày 40 µm, cung cấp kênh dẫn nước mao dẫn ổn định.
  - Lớp đế vải không dệt Polyester: Chiều dày 120 µm, chịu lực kéo và áp lực cơ học cao.
- **Kích thước tách lọc và mô hình truyền khối Hòa tan - Khuếch tán**:
  - Màng RO không có lỗ xốp vật lý cố định như màng MF hay UF.
  - Tách chất qua thể tích tự do giữa các mạch polyme có kích thước **$< 0.0001\text{ µm}$ ($< 0.1\text{ nm} / 1\text{ \AA}$)**.
  - Mô hình Hòa tan - Khuếch tán (Solution-Diffusion Model):
    - Phân tử nước hòa tan vào lớp bề mặt Polyamide và khuếch tán qua màng theo chênh lệch áp suất thủy tĩnh.
    - Các ion muối ngậm nước và chất hữu cơ bị giữ lại do kích thước hydrate lớn và lực đẩy tĩnh điện Donnan.
- **Phương trình thông lượng nước qua màng ($J_w$)**:
  $$J_w = K_w \cdot (\Delta P - \Delta \pi)$$
  - $J_w$: Thông lượng dòng nước tinh khiết qua màng ($\text{L}/(\text{m}^2\cdot\text{h})$ hoặc LMH).
  - $K_w$: Hệ số thấm nước của màng Polyamide ($\text{L}/(\text{m}^2\cdot\text{h}\cdot\text{bar})$).
  - $\Delta P$: Chênh áp thủy tĩnh trung bình qua màng (bar).
  - $\Delta \pi$: Chênh lệch áp suất thẩm thấu giữa hai phía màng (bar).
- **Phương trình thông lượng muối xuyên màng ($J_s$)**:
  $$J_s = K_s \cdot (C_m - C_p)$$
  - $J_s$: Thông lượng muối qua màng ($\text{g}/(\text{m}^2\cdot\text{h})$).
  - $K_s$: Hệ số thấm chất tan của màng ($\text{m/s}$ hoặc $\text{L}/(\text{m}^2\cdot\text{h})$).
  - $C_m$: Nồng độ chất tan trên bề mặt màng phía nước cấp (mg/L).
  - $C_p$: Nồng độ chất tan trong dòng nước tinh khiết (mg/L).
- **Hiệu suất loại bỏ chất ô nhiễm theo tiêu chuẩn NSF/ANSI 58**:
  - Khử muối tổng và TDS: Loại bỏ từ **98.0% đến 99.5%** tổng chất rắn hòa tan (TDS) và ion natri, clorua.
  - Kim loại nặng độc hại: Loại bỏ **> 98–99%** Chì ($Pb^{2+}$), Cadmium ($Cd^{2+}$), Thủy ngân ($Hg^{2+}$).
  - Asen độc hại: Loại bỏ **95% đến 99%** dạng Asen vô cơ ($As^{3+}, As^{5+}$).
  - Hợp chất vô cơ hòa tan: Loại bỏ 85% đến 95% Nitrat ($NO_3^-$) và Florua ($F^-$).
  - Chất ô nhiễm hữu cơ mới (PFAS): Loại bỏ **> 99%** PFOS và PFOA.
  - Rào cản vi sinh vật tuyệt đối:
    - Loại bỏ vi khuẩn (*E. coli, Salmonella, Legionella*): Đạt độ giảm $> 6\text{-log}$ (99.9999%).
    - Loại bỏ virus đường ruột (Rotavirus, Norovirus, Poliovirus cỡ 20–80 nm): Đạt độ giảm $> 4\text{-log}$ đến $> 6\text{-log}$ (> 99.99%).
    - Loại bỏ kén nang đơn bào ký sinh (*Cryptosporidium, Giardia*): Loại bỏ hoàn toàn 100% (> 6-log).
- **Phân loại công suất modul màng 1812 gia đình (tại áp suất thử 3.45 bar / 50 psi)**:
  - Modul 50 GPD (Gallons Per Day): Tạo $7.9\text{ L/h}$ ($\approx 130\text{ mL/min}$).
  - Modul 75 GPD: Tạo $11.8\text{ L/h}$ ($\approx 197\text{ mL/min}$).
  - Modul 100 GPD: Tạo $15.8\text{ L/h}$ ($\approx 263\text{ mL/min}$).
- **Thông số vận hành định mức**:
  - Áp suất cấp nước yêu cầu: 3.0 đến 6.0 bar (45 đến 90 psi).
  - Tỷ lệ thu hồi nước màng đơn ($Y$): 15% đến 25% (xả 3 đến 5 lít nước thải để lấy 1 lít nước sạch).
  - Giới hạn chỉ số bám bẩn bột mịn: $\text{SDI}_{15} < 3.0$ (%/min).
  - Giới hạn độ đục đầu vào màng: $< 0.2\text{ NTU}$ (tối đa cho phép $< 1.0\text{ NTU}$).
  - Tuổi thọ hoạt động của màng: **24 đến 36 tháng (2 đến 3 năm)** khi tiền xử lý đạt chuẩn.

##### 8.3.1.6 Bình Tích Áp Thủy Khí Màng Cơ Hoành Cao Su Butyl (Diaphragm Storage Tank)
- **Chức năng kỹ thuật**:
  - Tốc độ sinh nước tinh khiết của màng RO rất chậm (130 đến 200 mL/min).
  - Bình tích áp lưu trữ nước tinh khiết để cấp lưu lượng lớn tức thì (1.5 đến 3.0 L/min) khi người dùng mở vòi.
- **Cấu tạo cơ khí**:
  - Vỏ ngoài: Chế tạo từ thép dập sâu phủ sơn tĩnh điện hoặc nhựa Polypropylene chịu áp.
  - Lớp lót mặt trong: Nhựa Polypropylene nguyên sinh (Virgin PP liner) cách ly nước với vỏ thép.
  - Màng ngăn cơ hoành (Diaphragm): Chế tạo từ cao su Butyl cấp thực phẩm (Food-grade butyl rubber). Màng cao su ngăn cách tuyệt đối khoang nước sạch bên trên và khoang khí nén bên dưới.
  - Van nạp khí Schrader: Bố trí ở đáy bình để đo và nạp áp suất không khí.
- **Dung tích bình**:
  - Tổng thể tích danh định: 3.2 đến 4.0 gallon (12.1 đến 15.1 L).
  - Thể tích nước chứa hữu ích thực tế: 2.0 đến 2.8 gallon (7.5 đến 10.6 L) dưới áp lực nước cấp thông thường.
- **Thông số áp suất nạp khí sẵn (Air Pre-charge Pressure)**:
  - Áp suất nạp khí sẵn khi bình rỗng hoàn toàn: **35 đến 50 kPa (5.0 đến 7.0 psi)**.
  - Quy tắc vận hành: Luôn đo và chỉnh áp suất nạp khí khi trong bình không còn giọt nước nào.
- **Động học thủy khí nén**:
  - Nước tinh khiết chảy vào bình nén màng cao su xuống dưới theo Định luật Boyle-Mariotte ($P_1 V_1 = P_2 V_2$).
  - Áp suất khoang khí nén tăng dần từ 5 psi lên 30–40 psi (2.1–2.8 bar) khi bình đầy nước.
  - Khi mở vòi lấy nước, áp lực khí nén giãn nở đẩy nước sạch qua lõi Post-GAC lên vòi tự động.
- **Tuổi thọ sử dụng**: 5 đến 10 năm (cần kiểm tra áp suất khí nén mỗi 12 tháng).

##### 8.3.1.7 Cấp Lọc Tinh Cuối: Lõi Than Hoạt Tính Gáo Dừa Đặt Thẳng Hàng (In-Line Post-GAC)
- **Vị trí và cấu tạo lõi**:
  - Lõi dạng ống thẳng kích thước 2 inch x 10 inch lắp sau bình tích áp và trước vòi uống.
  - Lõi nạp than hoạt tính gáo dừa hạt rửa axit siêu sạch, tích hợp sẵn hai đầu nối nhanh cắm ống 1/4 inch.
- **Cơ chế ổn định vị ngọt tự nhiên**:
  - Nước lưu trữ trong màng cao su butyl thời gian dài có thể sinh mùi cao su hoặc mùi vị lạ nhẹ.
  - Than Post-GAC hấp phụ các khí hòa tan dư thừa ($CO_2$) và các hợp chất mùi phát tán mức vết.
  - Lõi giúp cân bằng hương vị, tạo cảm giác thanh ngọt tự nhiên cho nước uống trực tiếp.
- **Chu kỳ thay thế định kỳ**:
  - Thay thế định kỳ **12 tháng một lần** để ngăn màng sinh học vi khuẩn phát triển thứ cấp.
- **Tiêu chuẩn chứng nhận**:
  - Tuân thủ tiêu chuẩn NSF/ANSI 42.

---

#### 8.3.2 Cơ Chế Điều Khiển Thủy Lực và Các Thiết Bị Phụ Trợ (Hydraulic Control & Ancillary Components)

##### 8.3.2.1 Van Tự Ngắt Cơ Học Bốn Cửa (Automatic Shut-Off Valve - ASOV)
- **Cấu tạo van ASOV**:
  - Thân van bằng nhựa kỹ thuật chứa màng cơ hoành đôi bên trong.
  - Hai cổng hạ áp: Nối đường dẫn nước thô từ sau Cấp 2/Cấp 3 vào màng RO.
  - Hai cổng cao áp: Nối đường nước tinh khiết từ màng RO sang bình tích áp.
- **Nguyên lý cân bằng lực bề mặt**:
  - Diện tích bề mặt màng cao áp phía nước tinh khiết lớn hơn diện tích màng phía nước cấp thô.
  - Tỷ lệ diện tích bề mặt màng dao động từ **1.5 : 1 đến 2.0 : 1**.
  - Ngưỡng áp suất tự ngắt được xác định theo phương trình:
    $$P_{\text{tank, shutoff}} \approx 0.60 - 0.67 \times P_{\text{feed}}$$
    - $P_{\text{tank, shutoff}}$: Áp suất nước trong bình tích áp làm đóng van ASOV (bar).
    - $P_{\text{feed}}$: Áp suất nguồn nước cấp thô đi vào hệ thống (bar).
- **Chu trình đóng mở tự động**:
  1. *Pha lọc nước*: Bình tích áp chưa đầy, áp suất nước tinh khiết thấp. Áp lực nước cấp đẩy pít-tông mở thông van, nước cấp tiếp tục chảy vào màng RO.
  2. *Pha ngắt dòng*: Nước lọc làm đầy bình tích áp. Áp suất bình tăng đạt 60–65% áp suất nước cấp (ví dụ đạt 2.6 bar khi áp nước cấp là 4.0 bar). Lực ép trên diện tích màng lớn thắng áp lực nước cấp, đẩy pít-tông đóng chặt cổng nước cấp. Hệ thống dừng hoạt động và ngừng xả nước thải.
  3. *Pha tái khởi động*: Người dùng mở vòi lấy nước, áp suất bình tích áp tụt dưới 50% áp suất cấp. Van ASOV tự mở trở lại để màng RO bổ sung nước.
- **Vai trò của van một chiều dòng tinh khiết (Permeate Check Valve)**:
  - Van cơ học bi inox có lò xo lắp ngay tại cút đầu ra nước tinh khiết của vỏ màng RO.
  - Ngăn nước áp suất cao từ bình tích áp chảy ngược vào màng RO khi hệ thống ngừng hoạt động.
  - Chống bong tróc lớp màng Polyamide (Membrane Delamination) và giữ áp suất ổn định cho van ASOV đóng kín.

##### 8.3.2.2 Van Hạn Chế Dòng Xả Nước Thải Cô Đặc (Concentrate Flow Restrictor)
- **Cấu tạo và nguyên lý**:
  - Ống mao dẫn bằng đồng hoặc nhựa Teflon lắp chìm bên trong cút nối ống xả thải.
  - Hoạt động như một van tiết lưu dòng chảy cố định.
  - Tạo áp lực ngược cần thiết bên trong vỏ màng RO để thắng áp suất thẩm thấu và ép nước qua màng.
  - Duy trì vận tốc dòng chảy rửa quét bề mặt màng (Cross-flow velocity), cuốn trôi muối khoáng ra cống.
- **Bảng ma trận ghép nối van hạn chế dòng xả theo công suất màng**:
  - Màng RO 50 GPD: Lắp van hạn chế dòng định mức **300 mL/min**.
  - Màng RO 75 GPD: Lắp van hạn chế dòng định mức **420 đến 450 mL/min**.
  - Màng RO 100 GPD: Lắp van hạn chế dòng định mức **550 mL/min**.
- **Hệ quả kỹ thuật khi chọn sai kích cỡ van hạn chế dòng**:
  - Chọn van quá nhỏ (thiếu lưu lượng xả): Lưu lượng rửa trôi bề mặt màng không đủ. Muối canxi cacbonat và silica kết tinh bám chặt làm nghẹt màng trong thời gian ngắn.
  - Chọn van quá lớn (xả quá nhiều): Áp suất nén bên trong vỏ màng bị tụt giảm. Lưu lượng nước sạch giảm sút và lượng nước thải lãng phí tăng cao.

---

#### 8.3.3 Ma Trận Vận Hành, Bảo Trì Định Kỳ và Quy Trình Khử Trùng (Operation, Maintenance & Sanitization)

##### 8.3.3.1 Bảng Ma Trận Chu Kỳ Thay Thế Lõi Lọc và Dấu Hiệu Hư Hỏng
- **Ma trận bảo dưỡng định kỳ các linh kiện**:

| Vị trí linh kiện | Tên lõi lọc & thiết bị | Kích thước lọc danh định | Tuổi thọ định kỳ | Dấu hiệu nhận biết hư hỏng cần thay thế ngay |
|---|---|---|---|---|
| **Cấp 1** | Lõi sợi bông nén Spun PP | 5.0 µm | **6 – 12 tháng** | Lõi chuyển sang màu nâu sẫm thấu vào ruột; lưu lượng nước giảm; chênh áp $\Delta P > 1.0\text{ bar}$. |
| **Cấp 2** | Than gáo dừa dạng hạt GAC | 10 – 20 mesh | **6 – 12 tháng** | Phát hiện clo dư sau lõi GAC ($> 0.02\text{ mg/L}$); nước có mùi thuốc tẩy; màng RO hỏng sớm. |
| **Cấp 3 (Hệ 5 cấp)** | Khối than đùn ép CTO | 1.0 – 5.0 µm | **6 – 12 tháng** | Bề mặt ngoài bám bùn đen nghẹt lỗ; bơm tăng áp kêu to do tụt áp lực hút đầu vào. |
| **Cấp 3 (4 cấp) / Cấp 4 (5 cấp)** | Màng RO Filmtec Polyamide TFC | 0.0001 µm (0.1 nm) | **24 – 36 tháng** | Chỉ số TDS nước sạch tăng cao ($> 30 - 50\text{ mg/L}$); hiệu suất khử muối tụt dưới 90%; nước tinh khiết nhỏ giọt. |
| **Bình tích áp** | Bình tích áp thủy khí màng Butyl | Áp nạp 35–50 kPa | **5 – 10 năm** | Vòi chảy rất yếu dù bình rất nặng; nước phụt ra từ đầu van nạp khí Schrader (rách màng cao su). |
| **Cấp cuối** | Lõi tinh chỉnh vị Post-GAC | Ống than in-line | **12 tháng** | Nước tinh khiết có vị lạ, chua hoặc thoảng mùi cao su; xuất hiện màng sinh học sau thời gian dài. |

##### 8.3.3.2 Quy Trình Kiểm Tra và Bơm Lại Áp Suất Bình Tích Áp Thủy Khí
- **Dụng cụ chuẩn bị**:
  - Đồng hồ đo áp suất lốp xe dạng cơ hoặc điện tử (dải đo 0 đến 50 psi).
  - Bơm tay xe đạp có đầu nối van Schrader.
- **Trình tự thực hiện**:
  1. Khóa van cấp nước thô vào máy lọc nước.
  2. Mở vòi nước sạch trên bồn rửa để xả hết nước tinh khiết trong bình ra ngoài.
  3. Kiểm tra trọng lượng bình: Nếu bình vẫn nặng mà nước không chảy ra vòi, đệm khí đã mất áp lực hoặc màng cao su bị rách.
  4. Tháo nắp nhựa bảo vệ van Schrader ở phần dưới thân bình.
  5. Dùng đầu que nhỏ ấn nhẹ vào kim van Schrader:
     - Nếu có nước phun ra từ van khí: Màng cao su Butyl đã bị thủng. Kỹ thuật viên phải thay mới toàn bộ bình tích áp.
     - Nếu chỉ có chút khí xì ra hoặc không có gì: Màng cao su còn nguyên vẹn, bình chỉ bị non hơi.
  6. Vừa mở vòi nước vừa dùng bơm tay bơm từ từ không khí vào van Schrader để ép toàn bộ lượng nước đọng trong bình thoát hết ra vòi.
  7. Sau khi nước chảy hết hoàn toàn, giữ vòi nước ở trạng thái mở.
  8. Dùng đồng hồ đo áp suất kiểm tra và bơm khí đến áp suất chuẩn từ **35 đến 50 kPa (5.0 đến 7.0 psi)**.
  9. Vặn chặt nắp nhựa van Schrader, khóa vòi nước sạch và mở van cấp nước để hệ thống nạp lại nước.

##### 8.3.3.3 Quy Trình Khử Trùng Toàn Diện Bằng Hydrogen Peroxide ($H_2O_2$) Cấp Thực Phẩm
- **Chu kỳ thực hiện**: Khử trùng định kỳ mỗi 12 tháng một lần, tiến hành đồng thời vào đợt thay thế các lõi lọc thô.
- **Hóa chất yêu cầu**: Dung dịch Hydrogen Peroxide ($H_2O_2$) nồng độ 3% cấp thực phẩm (Food-grade) hoặc dung dịch Natri Hypoclorit ($NaOCl$) 5.25% không mùi.
- **Trình tự 9 bước khử trùng hệ thống**:
  1. Khóa van cấp nước đầu vào và mở vòi nước trên bồn rửa để xả hết áp suất hệ thống.
  2. Mở ba cốc lọc Cấp 1, 2, 3 bằng tay vặn chuyên dụng. Tháo bỏ toàn bộ lõi lọc cũ đã qua sử dụng vào thùng rác.
  3. Mở nắp vỏ màng RO, cẩn thận rút màng lọc RO ra và đặt vào túi nilon sạch vô trùng. Đậy nắp vỏ màng RO lại (không có màng bên trong).
  4. Dùng xà phòng nhẹ và nước ấm cọ rửa sạch cặn bẩn bám dính bên trong ba cốc lọc, sau đó tráng sạch bằng nước.
  5. Đổ **15 đến 20 mL dung dịch $H_2O_2$ 3% cấp thực phẩm** (hoặc 10 mL nước Javel $NaOCl$ 5.25%) vào đáy cốc lọc Cấp 1.
  6. Lắp chặt cả ba cốc lọc rỗng (không có lõi lọc bên trong) trở lại giá đỡ máy lọc.
  7. Mở từ từ van cấp nước đầu vào để nước hòa tan hóa chất khử trùng, điền đầy ba cốc lọc, vỏ màng RO và chảy vào bình tích áp.
  8. Khi nước bắt đầu chảy ra từ vòi trên bồn rửa, lập tức khóa vòi lại. Ngâm dung dịch khử trùng trong toàn bộ hệ thống từ **30 đến 45 phút**.
  9. Sau thời gian ngâm, mở vòi nước sạch để xả toàn bộ hóa chất từ bình tích áp và các cốc lọc ra cống cho đến khi hết bọt khí và hết mùi.
  10. Lắp lõi lọc mới cho Cấp 1, 2, 3, lắp lại màng RO vào vỏ và thay mới lõi Post-GAC Cấp 5. Cho máy hoạt động và xả bỏ hai chu kỳ đầy bình nước đầu tiên trước khi dùng.

---

#### 8.3.4 Chẩn Đoán và Xử Lý Sự Cố Kỹ Thuật Hệ Thống POU (POU System Troubleshooting)

##### 8.3.4.1 Sự Cố 1: Lưu Lượng Nước Tại Vòi Rất Yếu Dù Bình Tích Áp Nặng Đầy Nước
- **Dấu hiệu nhận biết**: Mở vòi nước sạch chỉ chảy mạnh được vài giây đầu rồi chảy nhỏ giọt ngắt quãng, nhấc bình tích áp thấy rất nặng.
- **Nguyên nhân gốc rễ**: Khoang khí nén dưới đáy bình tích áp bị rò rỉ khí qua van Schrader, áp suất khí nén tụt xuống gần 0 psi khiến màng cao su không còn lực đàn hồi đẩy nước lên.
- **Biện pháp xử lý kỹ thuật**:
  1. Thực hiện quy trình nạp lại áp suất khí nén cho bình theo mục 8.3.3.2.
  2. Bơm khí nén về mức chuẩn 35 đến 50 kPa (5.0 đến 7.0 psi) khi xả rỗng bình.
  3. Nếu kiểm tra thấy van Schrader bị rò rỉ nước, màng cao su đã rách, tiến hành thay thế bình tích áp mới.

##### 8.3.4.2 Sự Cố 2: Nước Thải Xả Liên Tục Ra Cống Không Tự Ngắt
- **Dấu hiệu nhận biết**: Dòng nước thải cô đặc liên tục chảy ra ống thoát nước suốt ngày đêm dù không lấy nước sử dụng và bình tích áp đã đầy.
- **Nguyên nhân gốc rễ**:
  - Hỏng van một chiều ở đầu ra nước tinh khiết của vỏ màng RO, làm nước tinh khiết rò rỉ ngược lại buồng thải.
  - Hỏng màng cao su cơ học bên trong van tự ngắt 4 cửa ASOV, khiến van mất khả năng đóng ngắt đường nước cấp khi bình đầy.
- **Biện pháp xử lý kỹ thuật**:
  1. Khóa van trên bình tích áp lại và quan sát đường nước thải:
     - Nếu nước thải ngắt sau 2–5 phút: Van ASOV và van một chiều vẫn hoạt động bình thường, nguyên nhân do bình chưa đầy hoặc rò rỉ trên vòi.
     - Nếu nước thải vẫn chảy liên tục: Tháo kiểm tra van một chiều đầu ra màng RO. Thổi khí thử nghiệm xem van có giữ kín một chiều hay không; thay mới van một chiều nếu bị lọt khí.
  2. Nếu van một chiều hoạt động tốt, tiến hành thay mới cụm van tự ngắt ASOV 4 cửa.

##### 8.3.4.3 Sự Cố 3: Chỉ Số TDS Trong Nước Tinh Khiết Tăng Cao Đột Biến
- **Dấu hiệu nhận biết**: Bút đo TDS hiển thị giá trị nước sạch cao bất thường ($> 50 - 100\text{ mg/L}$), hiệu suất loại bỏ muối tụt xuống dưới 80%.
- **Nguyên nhân gốc rễ**:
  - Lõi than Cấp 2 hoặc Cấp 3 quá hạn sử dụng, clo dư tự do trong nước cấp không được khử sạch đã phá hủy cấu trúc màng Polyamide của màng RO.
  - Vòng đệm cao su O-ring trên đầu cắm màng RO bị mòn rách hoặc lắp lệch, khiến nước thô rò rỉ hòa lẫn vào đường nước tinh khiết.
- **Biện pháp xử lý kỹ thuật**:
  1. Dùng thuốc thử DPD kiểm tra nồng độ clo dư ngay sau Cấp 2 và Cấp 3; nếu có màu hồng (clo dư $> 0.02\text{ mg/L}$), lập tức thay thế toàn bộ lõi than GAC và CTO.
  2. Mở nắp vỏ màng RO, kiểm tra cặp gioăng cao su O-ring trên cuống màng; bôi mỡ silicone an toàn thực phẩm và lắp khít lại.
  3. Nếu màng RO đã bị clo phá hủy (màng bị oxy hóa không thể phục hồi), tiến hành thay thế màng RO mới.

##### 8.3.4.4 Sự Cố 4: Màng RO và Khối Than CTO Bị Nghẹt Áp Tắc Dòng Quá Sớm
- **Dấu hiệu nhận biết**: Lưu lượng nước sạch giảm mạnh chỉ sau 1–2 tháng vận hành, bơm tăng áp rung mạnh và phát tiếng kêu to.
- **Nguyên nhân gốc rễ**: Nguồn nước cấp có độ đục quá cao, hàm lượng bùn đất hoặc rỉ sét vượt tải khiến lõi lọc Cấp 1 Spun PP bị rách vỡ cấu trúc hoặc chảy tràn cặn bẩn sang Cấp 2 và Cấp 3.
- **Biện pháp xử lý kỹ thuật**:
  1. Thay thế lõi Cấp 1 bằng lõi lọc sợi nén có mật độ dốc cao cấp (lớp ngoài 25 µm, lớp trong 5 µm) hoặc lõi lọc kích thước 1 µm.
  2. Lắp đặt thêm một cốc lọc cặn thô 20 inch bảo vệ sơ cấp bên ngoài máy lọc nếu nguồn nước cấp quá đục.
  3. Rửa sạch vỏ cốc lọc và thay mới đồng thời cả Cấp 1, Cấp 2 và Cấp 3.

---

#### 8.3.5 Khung Pháp Lý và Tiêu Chuẩn Kỹ Thuật Quốc Tế & Việt Nam (Regulatory Framework & Standards)

##### 8.3.5.1 Tiêu Chuẩn NSF/ANSI 58 (Hệ Thống Lọc Nước Thẩm Thấu Ngược POU)
- **Cơ quan ban hành**: Tổ chức Vệ sinh Quốc tế (NSF) và Viện Tiêu chuẩn Quốc gia Hoa Kỳ (ANSI).
- **Phạm vi kỹ thuật**: Tiêu chuẩn chuyên biệt toàn cầu kiểm định tính toàn vẹn kết cấu, an toàn vật liệu và hiệu suất loại bỏ chất ô nhiễm của máy lọc nước RO gia đình.
- **Các yêu cầu kiểm định bắt buộc**:
  - Khả năng khử TDS: Đạt hiệu suất giảm tổng chất rắn hòa tan tối thiểu $\ge 75\%$ trong điều kiện thử nghiệm tiêu chuẩn (thách thức bằng dung dịch $750\text{ mg/L NaCl}$, áp suất 50 psi).
  - Độ bền cơ học chịu áp: Bình áp lực và cốc lọc phải chịu được thử nghiệm áp suất thủy tĩnh phá hủy $\ge 300\text{ psi}$ (20.7 bar) mà không bị nứt vỡ hoặc rò rỉ.
  - Thử nghiệm chu kỳ dao động áp suất: Chịu được 100,000 chu kỳ dao động áp lực liên tục từ 0 đến 100 psi (6.9 bar).
  - An toàn thôi nhiễm vật liệu: Mọi bề mặt tiếp xúc trực tiếp với nước uống không được phát tán kim loại nặng, chất hóa dẻo Phthalate hoặc hạt vi nhựa vào nước sạch.
  - Rào cản vi sinh vật: Kích thước phân tách danh định $< 0.0001\text{ µm}$, đảm bảo chặn giữ 100% virus và vi khuẩn.

##### 8.3.5.2 Tiêu Chuẩn NSF/ANSI 42 (Hiệu Ứng Thẩm Mỹ Nước Uống)
- **Phạm vi kỹ thuật**: Đánh giá các thiết bị xử lý nước về khả năng cải thiện các chỉ tiêu cảm quan không liên quan trực tiếp đến độc tính gây bệnh.
- **Các ngưỡng thông số kỹ thuật**:
  - Khử clo dư tự do: Phân cấp loại I đòi hỏi hiệu suất loại bỏ clo dư tự do $\ge 75\%$.
  - Cải thiện độ trong và lọc hạt cặn: Đánh giá khả năng giữ hạt từ Cấp I (0.5 đến < 1.0 µm) đến Cấp VI ($\ge 50\text{ µm}$). Áp dụng chứng nhận trực tiếp cho lõi lọc sợi nén Spun PP Cấp 1 và lõi Post-GAC Cấp cuối.
  - Triệt tiêu mùi và vị lạ: Loại bỏ hoàn toàn mùi clo, mùi tanh rỉ sét và mùi trứng thối ($H_2S$).

##### 8.3.5.3 Tiêu Chuẩn NSF/ANSI 53 (Hiệu Ứng Sức Khỏe Nước Uống)
- **Phạm vi kỹ thuật**: Kiểm định khả năng khử các hợp chất hóa học và sinh học có nguy cơ gây bệnh mạn tính hoặc ngộ độc cấp tính.
- **Chỉ tiêu kiểm định áp dụng cho than GAC và CTO**:
  - Khử chất hữu cơ bay hơi (VOCs): Giảm $\ge 95\%$ nồng độ Chloroform thử nghiệm (hợp chất đại diện cho nhóm VOCs và THMs).
  - Khử độc chì hòa tan: Giảm nồng độ chì từ mức nước nhiễm $150\text{ \mu g/L}$ xuống dưới ngưỡng hành động của US EPA là $\le 10\text{ \mu g/L}$.
  - Ngăn chặn kén nang đơn bào: Đạt hiệu suất loại bỏ $\ge 99.95\%$ (3-log) đối với kén nang *Cryptosporidium parvum* và nang *Giardia lamblia*.

##### 8.3.5.4 Quy Chuẩn Kỹ Thuật Quốc Gia Việt Nam Áp Dụng
- **QCVN 01-1:2018/BYT**:
  - Tên quy chuẩn: Quy chuẩn kỹ thuật quốc gia về chất lượng nước sạch sử dụng cho mục đích sinh hoạt.
  - Ý nghĩa đối với hệ POU: Là quy chuẩn kiểm soát chất lượng nước thô đầu vào của máy lọc nước sinh hoạt tại các đô thị Việt Nam.
  - Ngưỡng giới hạn cốt lõi:
    - Độ đục: $\le 2.0\text{ NTU}$.
    - Clo dư tự do tại vòi cấp: $0.2\text{ đến } 1.0\text{ mg/L}$.
    - Độ cứng tổng số: $\le 300\text{ mg/L tính theo } CaCO_3$.
    - Tổng hàm lượng Trihalomethane (TTHMs): $\le 100\text{ \mu g/L}$.
- **QCVN 6-1:2010/BYT**:
  - Tên quy chuẩn: Quy chuẩn kỹ thuật quốc gia đối với nước khoáng thiên nhiên và nước uống đóng chai.
  - Ý nghĩa đối với hệ POU: Là quy chuẩn bắt buộc để đánh giá chất lượng nước đầu ra sau hệ thống lọc tinh POU dùng để uống trực tiếp tại vòi.
  - Ngưỡng giới hạn vi sinh và độc chất nghiêm ngặt:
    - Tổng chất rắn hòa tan (TDS): $\le 500\text{ mg/L}$.
    - Vi khuẩn Coliforms tổng số: $0\text{ CFU / 250 mL}$.
    - Vi khuẩn *Escherichia coli*: $0\text{ CFU / 250 mL}$.
    - Vi khuẩn *Pseudomonas aeruginosa*: $0\text{ CFU / 250 mL}$.
    - Vi khuẩn *Streptococcus faecalis*: $0\text{ CFU / 250 mL}$.
    - Asen tổng số ($As$): $\le 0.01\text{ mg/L}$ ($10\text{ \mu g/L}$).
    - Chì ($Pb$): $\le 0.01\text{ mg/L}$ ($10\text{ \mu g/L}$).
    - Thủy ngân ($Hg$): $\le 0.001\text{ mg/L}$ ($1\text{ \mu g/L}$).

### 8.4 Cơ sở Kỹ thuật Xử lý Nước cấp Nâng cao (Engineering Fundamentals of Advanced Treatment Processes)

#### 8.4.2 Nhiệt động học Hấp phụ Than Hoạt tính và Mô hình Đẳng nhiệt (Activated Carbon Adsorption Thermodynamics & Isotherm Modeling)

##### 8.4.2.1 Cấu trúc Lỗ xốp và Hóa học Bề mặt Than Hoạt tính
- **Diện tích bề mặt riêng và phân bố độ xốp**:
  - Than hoạt tính sở hữu diện tích bề mặt riêng BET rất lớn từ $800\text{ m}^2/\text{g}$ đến $1500\text{ m}^2/\text{g}$.
  - Quá trình hoạt hóa nhiệt tạo ra mạng lưới mao quản phân nhánh bên trong cấu trúc carbon.
- **Phân loại ba vùng kích thước mao quản theo chuẩn IUPAC**:
  - Mao quản vi xốp (Micropores): Đường kính mao quản $d < 2.0\text{ nm}$. Vùng này chiếm trên $85 - 95\%$ tổng diện tích bề mặt riêng. Mao quản vi xốp giữ vai trò hấp phụ phân tử hữu cơ nhỏ và clo dư.
  - Mao quản trung bình (Mesopores): Đường kính mao quản $2.0\text{ nm} \le d \le 50.0\text{ nm}$. Vùng này chiếm $5 - 15\%$ diện tích bề mặt. Mao quản trung bình hấp phụ các phân tử hữu cơ lớn và chất màu tự nhiên.
  - Mao quản đại xốp (Macropores): Đường kính mao quản $d > 50.0\text{ nm}$. Vùng này đóng góp dưới $1\%$ diện tích bề mặt. Mao quản đại xốp đóng vai trò kênh dẫn chất lỏng vào sâu bên trong hạt than.
- **Tiền chất vật liệu carbon và đặc tính hấp phụ**:
  - Gáo dừa (Coconut Shell): Cấu trúc cứng chắc và tỷ lệ mao quản vi xốp cao vượt trội. Độ cứng chống mài mòn đạt trên $98\%$. Vật liệu chuyên dùng cho lọc nước uống sinh hoạt POU và khử clo.
  - Than đá bitum (Bituminous Coal): Sở hữu phân bố hai chế độ gồm cả mao quản vi xốp và trung bình. Vật liệu thích hợp xử lý nước mặt chứa chất hữu cơ tự nhiên NOM.
  - Gỗ và than bùn (Wood and Peat): Cấu trúc chủ yếu là mao quản trung bình và đại xốp. Khối lượng thể tích xốp nhẹ từ $250\text{ kg/m}^3$ đến $400\text{ kg/m}^3$. Vật liệu thường nghiền thành bột PAC xử lý màu.
- **Chỉ tiêu chất lượng tiêu chuẩn của than hoạt tính**:
  - Chỉ số Iod (Iodine Number theo ASTM D4607): Biểu thị khối lượng iod hấp phụ tính bằng $\text{mg/g}$. Chỉ số đánh giá dung lượng mao quản vi xốp lớn hơn $1.0\text{ nm}$. Than gáo dừa chất lượng cao có chỉ số Iod $\ge 950 - 1100\text{ mg/g}$.
  - Chỉ số rỉ mật (Molasses Number): Đánh giá dung lượng mao quản trung bình hấp phụ các phân tử hữu cơ kích thước lớn.
  - Chỉ số độ cứng mài mòn (Abrasion Number theo ASTM D3802): Biểu thị độ bền cơ học chống vỡ vụn khi rửa lọc. Giá trị than chất lượng cao đạt $\ge 95 - 98\%$.

##### 8.4.2.2 Mô hình Đẳng nhiệt Hấp phụ Freundlich
- **Bản chất nhiệt động học của mô hình Freundlich**:
  - Mô hình Freundlich mô tả quá trình hấp phụ vật lý đa lớp trên bề mặt năng lượng không đồng nhất.
  - Lực liên kết hấp phụ suy giảm dần khi độ che phủ bề mặt than tăng lên.
- **Phương trình đẳng nhiệt Freundlich dạng phi tuyến**:
  $$q_e = K_F \cdot C_e^{1/n}$$
  - $q_e$: Dung lượng hấp phụ pha rắn tại trạng thái cân bằng ($\text{mg/g}$).
  - $C_e$: Nồng độ chất ô nhiễm còn lại trong dung dịch tại trạng thái cân bằng ($\text{mg/L}$).
  - $K_F$: Hằng số dung lượng hấp phụ Freundlich ($(\text{mg/g})\cdot(\text{L/mg})^{1/n}$).
  - $1/n$: Hệ số cường độ hấp phụ không thứ nguyên.
- **Đánh giá mức độ thuận lợi của quá trình hấp phụ**:
  - Khi $0.1 < 1/n < 0.5$: Quá trình hấp phụ diễn ra rất thuận lợi.
  - Khi $0.5 < 1/n < 1.0$: Quá trình hấp phụ diễn ra thuận lợi ở mức vừa phải.
  - Khi $1/n > 1.0$: Quá trình hấp phụ không thuận lợi do liên kết bề mặt yếu.
- **Tuyến tính hóa phương trình Freundlich dạng Logarit**:
  $$\log_{10}(q_e) = \log_{10}(K_F) + \frac{1}{n} \cdot \log_{10}(C_e)$$
  - Đồ thị tọa độ giữa $\log_{10}(q_e)$ và $\log_{10}(C_e)$ là một đường thẳng.
  - Hệ số góc của đường thẳng tương ứng hệ số $1/n$.
  - Điểm cắt trục tung tương ứng giá trị $\log_{10}(K_F)$.
  - Kỹ sư tính giá trị $K_F$ theo công thức: $K_F = 10^{\text{tung độ gốc}}$.

##### 8.4.2.3 Mô hình Đẳng nhiệt Hấp phụ Langmuir
- **Giả thiết nền tảng của mô hình Langmuir**:
  - Quá trình hấp phụ diễn ra trên các tâm hấp phụ có năng lượng đồng nhất hoàn toàn.
  - Mỗi tâm hoạt tính chỉ giữ đúng một phân tử chất tan tạo thành đơn lớp phủ.
  - Các phân tử bị hấp phụ cạnh nhau không tương tác lực tĩnh điện qua lại.
- **Phương trình đẳng nhiệt Langmuir dạng phi tuyến**:
  $$q_e = \frac{q_{\max} \cdot K_L \cdot C_e}{1 + K_L \cdot C_e}$$
  - $q_e$: Dung lượng hấp phụ pha rắn tại trạng thái cân bằng ($\text{mg/g}$).
  - $q_{\max}$: Dung lượng hấp phụ bão hòa đơn lớp cực đại của than ($\text{mg/g}$).
  - $K_L$: Hằng số năng lượng liên kết ái lực Langmuir ($\text{L/mg}$).
  - $C_e$: Nồng độ chất ô nhiễm cân bằng trong pha lỏng ($\text{mg/L}$).
- **Tuyến tính hóa phương trình Langmuir dạng Hanes-Woolf**:
  $$\frac{C_e}{q_e} = \frac{1}{q_{\max} \cdot K_L} + \frac{C_e}{q_{\max}}$$
  - Đồ thị biểu diễn tỷ số $C_e / q_e$ theo $C_e$ có dạng đường thẳng thực nghiệm.
  - Hệ số góc của đường thẳng xác định giá trị $q_{\max}$:
    $$q_{\max} = \frac{1}{\text{Hệ số góc}}$$
  - Tung độ gốc kết hợp hệ số góc xác định hằng số $K_L$:
    $$K_L = \frac{\text{Hệ số góc}}{\text{Tung độ gốc}}$$
- **Hệ số phân tách không thứ nguyên ($R_L$)**:
  $$R_L = \frac{1}{1 + K_L \cdot C_0}$$
  - $C_0$: Nồng độ chất ô nhiễm ban đầu trong nước thô ($\text{mg/L}$).
  - Khi $R_L > 1$: Quá trình hấp phụ không thuận lợi.
  - Khi $R_L = 1$: Đường đẳng nhiệt hấp phụ có dạng tuyến tính.
  - Khi $0 < R_L < 1$: Quá trình hấp phụ diễn ra rất thuận lợi.
  - Khi $R_L = 0$: Quá trình hấp phụ không thuận nghịch.

##### 8.4.2.4 Thủy lực Cột Hấp phụ và Động học Vùng Truyền Khối (MTZ)
- **Thời gian lưu rỗng (EBCT - Empty Bed Contact Time)**:
  - Thời gian lưu rỗng xác định thời gian tiếp xúc danh định của dòng nước qua lớp than:
    $$\text{EBCT} = \frac{V_{\text{bed}}}{Q} = \frac{A_{\text{bed}} \cdot H_{\text{bed}}}{Q}$$
    - $\text{EBCT}$: Thời gian lưu rỗng qua cột than ($\text{phút}$).
    - $V_{\text{bed}}$: Thể tích hình học rỗng của lớp than hoạt tính ($\text{m}^3$).
    - $Q$: Lưu lượng nước cấp qua cột lọc ($\text{m}^3/\text{h}$).
    - $A_{\text{bed}}$: Diện tích mặt cắt ngang của cột than ($\text{m}^2$).
    - $H_{\text{bed}}$: Chiều cao lớp than hoạt tính xếp trong cột ($\text{m}$).
  - Giá trị EBCT khuyến nghị cho quá trình khử clo dư: $5 - 10\text{ phút}$.
  - Giá trị EBCT cho khử chất hữu cơ vi lượng (VOCs, THMs, thuốc trừ sâu): $10 - 20\text{ phút}$.
  - Vận tốc lọc bề mặt khuyến nghị ($v_s$): $5 - 15\text{ m/h}$.
- **Tốc độ tiêu hao than (CUR - Carbon Usage Rate)**:
  - Tốc độ tiêu hao than biểu thị khối lượng than tiêu tốn trên một đơn vị thể tích nước xử lý:
    $$\text{CUR} = \frac{C_0 - C_e}{q_e} = \frac{M_{\text{carbon}}}{V_{\text{breakthrough}}}$$
    - $\text{CUR}$: Tốc độ tiêu hao than hoạt tính ($\text{g/m}^3$ hoặc $\text{kg/m}^3$).
    - $C_0$: Nồng độ chất ô nhiễm trong nước đầu vào ($\text{mg/L} = \text{g/m}^3$).
    - $C_e$: Nồng độ chất ô nhiễm cho phép tại điểm xuyên thủng ($\text{mg/L}$).
    - $q_e$: Dung lượng hấp phụ cân bằng của than ứng với nồng độ $C_0$ ($\text{mg/g} = \text{kg/tấn}$).
    - $M_{\text{carbon}}$: Tổng khối lượng than khô nạp vào cột lọc ($\text{kg}$).
    - $V_{\text{breakthrough}}$: Tổng thể tích nước xử lý đến thời điểm xuyên thủng ($\text{m}^3$).
- **Thời gian làm việc của lớp than ($t_{\text{life}}$)**:
  - Công thức xác định tuổi thọ làm việc đến chu kỳ thay thế than:
    $$t_{\text{life}} = \frac{V_{\text{breakthrough}}}{Q} = \frac{M_{\text{carbon}}}{Q \cdot \text{CUR}}$$
    - $t_{\text{life}}$: Thời gian làm việc của lớp than ($\text{ngày}$ hoặc $\text{tháng}$).
    - $Q$: Lưu lượng dòng nước cấp xử lý liên tục ($\text{m}^3/\text{ngày}$).
- **Vận tốc di chuyển của vùng truyền khối ($v_{\text{MTZ}}$)**:
  - Vùng truyền khối di chuyển dần từ đầu vào xuống đáy cột lọc theo hướng dòng chảy.
  - Vận tốc di chuyển mặt sóng hấp phụ xác định theo phương trình cân bằng vật chất:
    $$v_{\text{MTZ}} = \frac{v_s \cdot C_0}{\rho_{\text{bed}} \cdot q_e}$$
    - $v_{\text{MTZ}}$: Vận tốc di chuyển của vùng truyền khối ($\text{m/h}$).
    - $v_s$: Vận tốc lọc bề mặt của dòng nước cấp ($v_s = Q / A_{\text{bed}}$, $\text{m/h}$).
    - $\rho_{\text{bed}}$: Khối lượng thể tích xốp xếp chặt của than ($\text{kg/m}^3$).
- **Động học đường cong xuyên thủng (Breakthrough Curve)**:
  - Điểm xuyên thủng (Breakthrough Point $C_b$): Thời điểm nồng độ đầu ra đạt ngưỡng quy chuẩn, thường lấy $C_b / C_0 = 0.05$ ($5\%$).
  - Điểm bão hòa kiệt (Exhaustion Point $C_e$): Thời điểm than mất hoàn toàn khả năng hấp phụ, thường lấy $C_e / C_0 = 0.95$ ($95\%$).
  - Chiều dài lớp than chưa sử dụng (LUB - Length of Unused Bed):
    $$\text{LUB} = H_{\text{bed}} \cdot \left( 1 - \frac{t_b}{t^*} \right)$$
    - $t_b$: Thời gian đạt điểm xuyên thủng ($\text{h}$).
    - $t^*$: Thời gian trung bình stoichiometric tại tâm vùng truyền khối ($\text{h}$).
    - Vùng truyền khối càng hẹp giúp giảm giá trị LUB và tăng hiệu suất than.

---

#### 8.4.3 Động học Quá trình Oxy hóa Nâng cao (Advanced Oxidation Processes - AOP)

##### 8.4.3.1 Cơ sở Hóa học của Gốc Tự do Hydroxyl ($\cdot\text{OH}$)
- **Thế oxy hóa khử tiêu chuẩn**:
  - Gốc tự do hydroxyl ($\cdot\text{OH}$) là chất oxy hóa cực mạnh trong môi trường nước.
  - Thế oxy hóa khử tiêu chuẩn của gốc hydroxyl đạt mức:
    $$E^\circ (\cdot\text{OH} / \text{H}_2\text{O}) = +2.80\text{ V vs. NHE}$$
  - Giá trị thế điện cực này chỉ đứng sau nguyên tố Flo ($F_2, E^\circ = +3.06\text{ V}$).
  - Gốc hydroxyl vượt trội hơn ozone ($O_3, E^\circ = +2.07\text{ V}$), hydro peroxide ($H_2O_2, E^\circ = +1.77\text{ V}$) và axit hypochlorous ($HOCl, E^\circ = +1.48\text{ V}$).
- **Ba cơ chế phân hủy chất hữu cơ chính của gốc hydroxyl**:
  1. Cơ chế tách hydro (Hydrogen abstraction): Gốc tự do bẻ gãy liên kết $C-H$ tạo gốc hữu cơ tự do:
     $$\cdot\text{OH} + RH \rightarrow R\cdot + \text{H}_2\text{O}$$
  2. Cơ chế cộng ái điện tử (Electrophilic addition): Gốc hydroxyl tấn công vào nối đôi hoặc vòng thơm:
     $$\cdot\text{OH} + R_2\text{C}=\text{CR}_2 \rightarrow R_2\text{C(OH)}-\text{C}\cdot R_2$$
  3. Cơ chế chuyển dịch electron (Electron transfer): Gốc oxy hóa trực tiếp chất tan chuyển thành ion gốc:
     $$\cdot\text{OH} + RX \rightarrow RX^{\cdot+} + \text{OH}^-$$
  - Các phản ứng gốc dây chuyền tiếp diễn cho đến khi khoáng hóa hoàn toàn thành $\text{CO}_2, \text{H}_2\text{O}$ và các ion vô cơ.
- **Hiện tượng quét gốc tự do ký sinh (Scavenging Reactions)**:
  - Độ kiềm carbonate và chất hữu cơ tự nhiên trong nước tiêu thụ lãng phí gốc hydroxyl tự do.
  - Phản ứng với ion bicarbonate ($HCO_3^-$):
    $$\cdot\text{OH} + \text{HCO}_3^- \rightarrow \text{CO}_3^{\cdot-} + \text{H}_2\text{O} \quad (k = 8.5 \times 10^6\text{ M}^{-1}\text{s}^{-1})$$
  - Phản ứng với ion carbonate ($CO_3^{2-}$):
    $$\cdot\text{OH} + \text{CO}_3^{2-} \rightarrow \text{CO}_3^{\cdot-} + \text{OH}^- \quad (k = 3.9 \times 10^8\text{ M}^{-1}\text{s}^{-1})$$
  - Gốc carbonate sinh ra ($\text{CO}_3^{\cdot-}, E^\circ = +1.78\text{ V}$) có hoạt tính oxy hóa rất yếu. Hiện tượng này làm tăng liều lượng hóa chất và điện năng vận hành.

##### 8.4.3.2 Cơ chế Tạo Gốc Hydroxyl trong Các Hệ AOP Phổ biến
- **Hệ Fenton cổ điển và Photo-Fenton**:
  - Tác nhân Fenton sử dụng muối sắt hai ($Fe^{2+}$) xúc tác phân hủy hydro peroxide trong môi trường axit:
    $$\text{Fe}^{2+} + \text{H}_2\text{O}_2 \rightarrow \text{Fe}^{3+} + \cdot\text{OH} + \text{OH}^- \quad (k \approx 50 - 80\text{ M}^{-1}\text{s}^{-1})$$
  - Dải pH tối ưu khống chế nghiêm ngặt trong khoảng $2.8 - 3.2$.
  - Khi $\text{pH} > 4.0$, ion sắt ba kết tủa tạo bùn cặn $Fe(OH)_3$ làm dừng phản ứng.
  - Hệ Photo-Fenton chiếu bổ sung bức xạ UV-Vis ($\lambda < 400\text{ nm}$) để khử quang hóa $\text{Fe}^{3+}$ về $\text{Fe}^{2+}$ và sinh thêm gốc hydroxyl tự do:
    $$\text{Fe(OH)}^{2+} + h\nu \rightarrow \text{Fe}^{2+} + \cdot\text{OH}$$
- **Hệ Quang phân tia cực tím kết hợp Hydro Peroxide ($\text{UV}/\text{H}_2\text{O}_2$)**:
  - Photon bước sóng ngắn $\lambda = 254\text{ nm}$ cắt liên kết đơn $O-O$ của hydro peroxide:
    $$\text{H}_2\text{O}_2 + h\nu (\lambda = 254\text{ nm}) \rightarrow 2\cdot\text{OH} \quad (\text{Hiệu suất lượng tử } \Phi = 1.0\text{ mol/Einstein})$$
  - Hệ số hấp thụ mol của $H_2O_2$ tại $254\text{ nm}$ thấp ($\varepsilon_{254} \approx 18.6 - 19.6\text{ M}^{-1}\text{cm}^{-1}$).
  - Liều bức xạ cực tím yêu cầu cho AOP đạt mức $500 - 1000\text{ mJ/cm}^2$, gấp 15 đến 25 lần liều khử trùng thông thường ($40\text{ mJ/cm}^2$).
  - Liều châm hóa chất $H_2O_2$ kỹ thuật dao động từ $5.0\text{ mg/L}$ đến $10.0\text{ mg/L}$. Than hoạt tính hoặc muối bisulfite phía sau khử hết lượng $H_2O_2$ dư thừa.
- **Hệ Ozone kết hợp Hydro Peroxide (Peroxone - $\text{O}_3/\text{H}_2\text{O}_2$)**:
  - Hydro peroxide phân ly thành ion hydroperoxide ($HO_2^-$) tại môi trường nước trung tính:
    $$\text{H}_2\text{O}_2 \rightleftharpoons \text{HO_2}^- + \text{H}^+ \quad (\text{p}K_a = 11.6)$$
  - Ion $HO_2^-$ phản ứng rất nhanh với ozone hòa tan ($k = 2.8 \times 10^6\text{ M}^{-1}\text{s}^{-1}$), kích hoạt chuỗi phân hủy sinh gốc hydroxyl:
    $$\text{O}_3 + \text{HO}_2^- \rightarrow \cdot\text{OH} + \cdot\text{O}_2^- + \text{O}_2$$
    $$\text{O}_3 + \cdot\text{O}_2^- \rightarrow \cdot\text{O}_3^- + \text{O}_2$$
    $$\cdot\text{O}_3^- + \text{H}^+ \rightarrow \cdot\text{OH} + \text{O}_2$$
  - Tỷ lệ châm khối lượng hóa chất tối ưu: $0.35 - 0.50\text{ g } \text{H}_2\text{O}_2 \text{ trên } 1.0\text{ g } \text{O}_3$.
  - Công nghệ Peroxone ngăn ngừa hiệu quả quá trình tạo phụ phẩm độc hại bromate ($BrO_3^-$).
- **Hệ Quang xúc tác dị thể Titanium Dioxide ($\text{UV}/\text{TiO}_2$)**:
  - Bán dẫn anatase $TiO_2$ có khoảng trống năng lượng vùng cấm $E_g = 3.2\text{ eV}$.
  - Khi chiếu photon UV có bước sóng $\lambda < 387\text{ nm}$, electron nhảy từ vùng hóa trị lên vùng dẫn:
    $$\text{TiO}_2 + h\nu \rightarrow e_{\text{cb}}^- + h_{\text{vb}}^+$$
  - Lỗ trống quang hóa ($h_{\text{vb}}^+$) oxy hóa phân tử nước hấp phụ tạo gốc tự do hydroxyl:
    $$h_{\text{vb}}^+ + \text{H}_2\text{O}_{\text{ads}} \rightarrow \cdot\text{OH} + \text{H}^+$$
  - Electron vùng dẫn ($e_{\text{cb}}^-$) khử oxy hòa tan tạo gốc superoxide anion:
    $$e_{\text{cb}}^- + \text{O}_2 \rightarrow \cdot\text{O}_2^-$$
  - Hệ huyền phù yêu cầu bể lọc giữ hạt xúc tác. Hệ màng phủ cố định loại bỏ hoàn toàn khâu thu hồi bột xúc tác.

##### 8.4.3.3 Động học Phản ứng Oxy hóa Giả Bậc Một ($k_{\text{obs}}$)
- **Phương trình vi phân động học bậc hai**:
  - Tốc độ phân hủy chất ô nhiễm hữu cơ tỷ lệ với nồng độ chất tan và gốc tự do:
    $$-\frac{d[C]}{dt} = k_{\text{OH}} \cdot [\cdot\text{OH}] \cdot [C]$$
    - $[C]$: Nồng độ chất ô nhiễm mục tiêu ($\text{mol/L}$ hoặc $\text{mg/L}$).
    - $k_{\text{OH}}$: Hằng số tốc độ phản ứng bậc hai với gốc hydroxyl ($10^9 - 10^{10}\text{ M}^{-1}\cdot\text{s}^{-1}$).
    - $[\cdot\text{OH}]$: Nồng độ trạng thái dừng của gốc hydroxyl tự do trong nước ($\sim 10^{-14} - 10^{-12}\text{ M}$).
- **Xấp xỉ phương trình động học giả bậc một**:
  - Vì nồng độ gốc tự do $[\cdot\text{OH}]$ duy trì không đổi trong điều kiện chiếu xạ ổn định, kỹ sư gộp hai thông số thành hằng số thực nghiệm:
    $$-\frac{d[C]}{dt} = k_{\text{obs}} \cdot [C] \quad \text{với} \quad k_{\text{obs}} = k_{\text{OH}} \cdot [\cdot\text{OH}]$$
    - $k_{\text{obs}}$: Hằng số tốc độ phản ứng giả bậc một quan sát được ($\text{s}^{-1}$ hoặc $\text{phút}^{-1}$).
- **Phương trình tích phân xác định nồng độ chất tan theo thời gian**:
  $$\ln\left( \frac{C_0}{C_t} \right) = k_{\text{obs}} \cdot t \quad \Longleftrightarrow \quad C_t = C_0 \cdot e^{-k_{\text{obs}} \cdot t}$$
  - $C_0$: Nồng độ chất ô nhiễm hữu cơ ban đầu ($\text{mg/L}$).
  - $C_t$: Nồng độ chất ô nhiễm sau thời gian phản ứng $t$ ($\text{mg/L}$).
  - $t$: Thời gian lưu thủy lực tiếp xúc trong buồng phản ứng ($\text{s}$ hoặc $\text{phút}$).

##### 8.4.3.4 Suất Tiêu hao Điện năng trên Một Bậc Logarit ($E_{\text{EO}}$)
- **Định nghĩa chỉ số năng lượng chuẩn hóa quốc tế**:
  - $E_{\text{EO}}$ là lượng điện năng tiêu thụ tính bằng kilowatt-giờ ($\text{kWh}$) cần thiết để phân hủy chất ô nhiễm xuống một bậc logarit (giảm $90\%$ nồng độ hay 1-log) trong một mét khối ($1.0\text{ m}^3$) nước cấp.
- **Công thức xác định cho hệ phản ứng dòng liên tục (Flow-Through Reactor)**:
  $$E_{\text{EO}} = \frac{P_{\text{el}}}{Q \cdot \log_{10}\left( \frac{C_{\text{in}}}{C_{\text{out}}} \right)}$$
  - $E_{\text{EO}}$: Suất tiêu hao điện năng trên một bậc logarit ($\text{kWh}/(\text{m}^3\cdot\text{order})$).
  - $P_{\text{el}}$: Tổng công suất điện tiêu thụ thực tế của hệ thống đèn UV và máy tạo ozone ($\text{kW}$).
  - $Q$: Lưu lượng dòng nước cấp xử lý liên tục ($\text{m}^3/\text{h}$).
  - $C_{\text{in}}$: Nồng độ chất ô nhiễm đầu vào thiết bị phản ứng ($\mu\text{g/L}$ hoặc $\text{mg/L}$).
  - $C_{\text{out}}$: Nồng độ chất ô nhiễm đầu ra sau xử lý ($\mu\text{g/L}$ hoặc $\text{mg/L}$).
  - $\log_{10}(C_{\text{in}} / C_{\text{out}})$: Số bậc giảm nồng độ logarit thập phân ($n_{\text{order}}$).
- **Công thức xác định cho hệ phản ứng theo mẻ (Batch Reactor)**:
  $$E_{\text{EO}} = \frac{P_{\text{el}} \cdot t \cdot 1000}{V \cdot \log_{10}\left( \frac{C_0}{C_t} \right)}$$
  - $V$: Thể tích mẻ nước xử lý trong buồng phản ứng ($\text{L}$).
  - $t$: Thời gian vận hành phản ứng theo mẻ ($\text{h}$).
  - $P_{\text{el}}$: Công suất điện tiêu thụ của dàn đèn hoặc thiết bị ($\text{kW}$).
- **Công thức định cỡ công suất dàn đèn AOP**:
  - Kỹ sư tính toán tổng công suất điện lắp đặt của thiết bị AOP theo số bậc logarit yêu cầu:
    $$P_{\text{el}} = E_{\text{EO}} \cdot Q \cdot \log_{10}\left( \frac{C_{\text{in}}}{C_{\text{out}}} \right)$$

---

#### 8.4.4 Danh mục 20 Phương trình Then chốt của Quá trình Xử lý Nước Nâng cao

##### 1. Phương trình Thông lượng Nước qua Màng RO/NF (Solution-Diffusion Model)
$$J_w = K_w \cdot (\Delta P - \Delta\pi) = \frac{K_w}{\mu} \cdot \left[ (P_{\text{feed}} - P_{\text{permeate}}) - (\pi_{\text{feed}} - \pi_{\text{permeate}}) \right]$$
- $J_w$: Thông lượng dòng nước sạch thấm qua màng ($\text{L}/(\text{m}^2\cdot\text{h})$ hoặc $\text{m/s}$).
- $K_w$: Hệ số thấm nước của vật liệu màng ($\text{L}/(\text{m}^2\cdot\text{h}\cdot\text{bar})$ hoặc $\text{m}/(\text{s}\cdot\text{Pa})$).
- $\Delta P$: Chênh lệch áp suất thủy tĩnh qua màng: $\Delta P = P_{\text{feed}} - P_{\text{permeate}}$ ($\text{bar}$ hoặc $\text{Pa}$).
- $\Delta\pi$: Chênh lệch áp suất thẩm thấu qua màng: $\Delta\pi = \pi_{\text{feed}} - \pi_{\text{permeate}}$ ($\text{bar}$ hoặc $\text{Pa}$).
- $\mu$: Độ nhớt động lực học của nước ($\text{Pa}\cdot\text{s}$ hoặc $\text{cP}$).

##### 2. Phương trình Thông lượng Chất tan qua Màng RO
$$J_s = K_s \cdot \Delta C = K_s \cdot (C_m - C_p)$$
- $J_s$: Thông lượng khối lượng muối khuếch tán qua màng ($\text{g}/(\text{m}^2\cdot\text{h})$ hoặc $\text{mg}/(\text{cm}^2\cdot\text{s})$).
- $K_s$: Hệ số truyền khối qua màng của chất tan ($\text{m/s}$ hoặc $\text{L}/(\text{m}^2\cdot\text{h})$).
- $\Delta C$: Chênh lệch nồng độ chất tan qua màng ($\text{mg/L}$ hoặc $\text{g/m}^3$).
- $C_m$: Nồng độ chất tan trên bề mặt màng phía dòng cấp ($\text{mg/L}$).
- $C_p$: Nồng độ chất tan trong dòng nước thấm thành phẩm ($\text{mg/L}$).

##### 3. Hiệu suất Loại bỏ Muối của Màng (Salt Rejection Rate)
$$R = \left( 1 - \frac{C_{\text{permeate}}}{C_{\text{feed}}} \right) \times 100\%$$
- $R$: Tỷ lệ loại bỏ muối hoặc chất tan của màng ($\%$).
- $C_{\text{permeate}}$: Nồng độ chất tan trong dòng nước thấm ($\text{mg/L}$).
- $C_{\text{feed}}$: Nồng độ chất tan trong dòng nước thô cấp vào màng ($\text{mg/L}$).

##### 4. Tỷ lệ Thu hồi Thể tích của Hệ thống Màng (Volumetric Recovery Rate)
$$Y = \left( \frac{Q_{\text{permeate}}}{Q_{\text{feed}}} \right) \times 100\% = \left( \frac{Q_p}{Q_p + Q_{\text{concentrate}}} \right) \times 100\%$$
- $Y$: Tỷ lệ thu hồi nước ngọt thành phẩm ($\%$).
- $Q_{\text{permeate}}$ ($Q_p$): Lưu lượng thể tích dòng nước ngọt thấm qua màng ($\text{m}^3/\text{h}$ hoặc $\text{L/phút}$).
- $Q_{\text{feed}}$: Lưu lượng thể tích dòng nước cấp đầu vào hệ thống ($\text{m}^3/\text{h}$).
- $Q_{\text{concentrate}}$: Lưu lượng dòng nước thải cô đặc xả bỏ ($\text{m}^3/\text{h}$).

##### 5. Phương trình Áp suất Thẩm thấu Van't Hoff
$$\pi = i \cdot M \cdot R_{\text{gas}} \cdot T = \sum \phi_i \cdot c_i \cdot R_{\text{gas}} \cdot T$$
- $\pi$: Áp suất thẩm thấu của dung dịch nước muối ($\text{bar}$ hoặc $\text{kPa}$).
- $i$: Hệ số phân ly Van't Hoff không thứ nguyên ($i = 2$ đối với $NaCl$, $i = 3$ đối với $Na_2SO_4$).
- $M$: Tổng nồng độ mol của các phân tử chất tan ($\text{mol/L}$ hoặc $\text{kmol/m}^3$).
- $R_{\text{gas}}$: Hằng số khí lý tưởng ($0.08314\text{ L}\cdot\text{bar}/(\text{mol}\cdot\text{K})$).
- $T$: Nhiệt độ nhiệt động học tuyệt đối ($\text{K} = {}^\circ\text{C} + 273.15$).

##### 6. Phương trình Đẳng nhiệt Hấp phụ Freundlich
$$q_e = K_F \cdot C_e^{1/n}$$
- $q_e$: Dung lượng hấp phụ cân bằng pha rắn ($\text{mg/g}$).
- $C_e$: Nồng độ chất tan cân bằng trong pha lỏng ($\text{mg/L}$).
- $K_F$: Hằng số dung lượng hấp phụ Freundlich ($(\text{mg/g})\cdot(\text{L/mg})^{1/n}$).
- $1/n$: Hệ số cường độ hấp phụ không thứ nguyên.

##### 7. Phương trình Đẳng nhiệt Hấp phụ Langmuir
$$q_e = \frac{q_{\max} \cdot K_L \cdot C_e}{1 + K_L \cdot C_e}$$
- $q_e$: Dung lượng hấp phụ cân bằng trên than ($\text{mg/g}$).
- $q_{\max}$: Dung lượng hấp phụ bão hòa đơn lớp cực đại ($\text{mg/g}$).
- $K_L$: Hằng số ái lực hấp phụ Langmuir ($\text{L/mg}$).
- $C_e$: Nồng độ chất tan cân bằng trong pha lỏng ($\text{mg/L}$).

##### 8. Áp suất Vận hành Hiệu dụng qua Màng (Transmembrane Pressure - TMP)
$$\text{TMP} = \left( \frac{P_{\text{feed}} + P_{\text{retentate}}}{2} \right) - P_{\text{permeate}}$$
- $\text{TMP}$: Áp suất qua màng trung bình ($\text{bar}$ hoặc $\text{kPa}$).
- $P_{\text{feed}}$: Áp suất thủy tĩnh tại đầu vào của vỏ màng ($\text{bar}$).
- $P_{\text{retentate}}$: Áp suất thủy tĩnh tại đầu ra của dòng cô đặc ($\text{bar}$).
- $P_{\text{permeate}}$: Áp suất ngược tại ống gom dòng nước thấm ($\text{bar}$).

##### 9. Mô hình Trở lực Nối tiếp cho Dòng thấm qua Màng (Resistance-in-Series Model)
$$J_w = \frac{\text{TMP}}{\mu \cdot (R_m + R_{cp} + R_c + R_f)}$$
- $J_w$: Thông lượng dòng thấm qua màng ($\text{m/s}$).
- $\text{TMP}$: Áp suất qua màng ($\text{Pa}$).
- $\mu$: Độ nhớt động lực học của chất lỏng ($\text{Pa}\cdot\text{s}$).
- $R_m$: Trở lực thủy lực nội tại của màng sạch ($\text{m}^{-1}$).
- $R_{cp}$: Trở lực lớp phân cực nồng độ bề mặt ($\text{m}^{-1}$).
- $R_c$: Trở lực lớp bánh cặn tích tụ trên bề mặt màng ($\text{m}^{-1}$).
- $R_f$: Trở lực bít nghẹt mao quản không thuận nghịch ($\text{m}^{-1}$).

##### 10. Hệ số Phân cực Nồng độ (Film Theory Model)
$$\text{CP} = \frac{C_m - C_p}{C_b - C_p} = \exp\left( \frac{J_w}{k_m} \right)$$
- $\text{CP}$: Hệ số phân cực nồng độ không thứ nguyên (khuyến nghị $\le 1.15 - 1.20$).
- $C_m$: Nồng độ chất tan sát bề mặt màng ($\text{mg/L}$).
- $C_b$: Nồng độ chất tan trong dòng nước thô đầu vào ($\text{mg/L}$).
- $C_p$: Nồng độ chất tan trong dòng nước thấm qua màng ($\text{mg/L}$).
- $J_w$: Vận tốc thông lượng nước thấm ($\text{m/s}$).
- $k_m$: Hệ số truyền khối khuếch tán ngược vào dòng chất lỏng ($k_m = D / \delta$, $\text{m/s}$).

##### 11. Thời gian Lưu Rỗng Cột Hấp phụ (Empty Bed Contact Time)
$$\text{EBCT} = \frac{V_{\text{bed}}}{Q} = \frac{A_{\text{bed}} \cdot H_{\text{bed}}}{Q}$$
- $\text{EBCT}$: Thời gian lưu rỗng của nước qua lớp than ($\text{phút}$).
- $V_{\text{bed}}$: Thể tích hình học rỗng của lớp than nạp ($\text{m}^3$).
- $Q$: Lưu lượng nước cấp qua cột hấp phụ ($\text{m}^3/\text{h}$).
- $A_{\text{bed}}$: Diện tích tiết diện ngang của cột than ($\text{m}^2$).
- $H_{\text{bed}}$: Chiều cao lớp than hoạt tính trong cột ($\text{m}$).

##### 12. Tốc độ Tiêu hao Than và Thời gian Vận hành Lớp Than
$$\text{CUR} = \frac{C_0 - C_e}{q_e} = \frac{M_{\text{carbon}}}{V_{\text{breakthrough}}}$$
- $\text{CUR}$: Tốc độ tiêu hao than hoạt tính ($\text{kg/m}^3$ hoặc $\text{g/m}^3$).
- $C_0$: Nồng độ chất ô nhiễm đầu vào cột lọc ($\text{mg/L} = \text{g/m}^3$).
- $C_e$: Nồng độ chất ô nhiễm cho phép tại điểm xuyên thủng ($\text{mg/L}$).
- $q_e$: Dung lượng hấp phụ cân bằng của than hoạt tính ($\text{mg/g} = \text{kg/tấn}$).
- $M_{\text{carbon}}$: Khối lượng than khô nạp trong cột ($\text{kg}$).
- $V_{\text{breakthrough}}$: Thể tích nước xử lý đạt đến điểm xuyên thủng ($\text{m}^3$).

##### 13. Động học Phản ứng Phân hủy Chất Ô nhiễm bằng Gốc Hydroxyl
$$-\frac{d[C]}{dt} = k_{\text{OH}} \cdot [\cdot\text{OH}] \cdot [C] = k_{\text{obs}} \cdot [C]$$
- $[C]$: Nồng độ chất ô nhiễm mục tiêu ($\text{mol/L}$ hoặc $\text{mg/L}$).
- $k_{\text{OH}}$: Hằng số tốc độ phản ứng bậc hai với gốc hydroxyl ($\text{M}^{-1}\cdot\text{s}^{-1}$).
- $[\cdot\text{OH}]$: Nồng độ dừng của gốc tự do hydroxyl ($\text{mol/L}$).
- $k_{\text{obs}}$: Hằng số tốc độ phản ứng giả bậc một quan sát được ($\text{s}^{-1}$).
- $t$: Thời gian phản ứng tiếp xúc ($\text{s}$).

##### 14. Suất Tiêu hao Điện năng trên Một Bậc Logarit Quá trình AOP
$$E_{\text{EO}} = \frac{P_{\text{el}}}{Q \cdot \log_{10}(C_{\text{in}} / C_{\text{out}})} = \frac{P_{\text{el}} \cdot t \cdot 1000}{V \cdot \log_{10}(C_0 / C_t)}$$
- $E_{\text{EO}}$: Suất tiêu hao điện năng trên một bậc logarit ($\text{kWh}/(\text{m}^3\cdot\text{order})$).
- $P_{\text{el}}$: Công suất điện tiêu thụ của thiết bị AOP ($\text{kW}$).
- $Q$: Lưu lượng nước xử lý liên tục ($\text{m}^3/\text{h}$).
- $C_{\text{in}}, C_{\text{out}}$: Nồng độ chất ô nhiễm đầu vào và đầu ra ($\mu\text{g/L}$ hoặc $\text{mg/L}$).
- $V$: Thể tích xử lý của mẻ phản ứng ($\text{L}$).
- $t$: Thời gian vận hành mẻ phản ứng ($\text{h}$).

##### 15. Cân bằng Vật chất Tổng thể Hệ thống Màng Lọc
$$Q_{\text{feed}} = Q_{\text{permeate}} + Q_{\text{concentrate}}$$
$$Q_{\text{feed}} \cdot C_{\text{feed}} = Q_{\text{permeate}} \cdot C_{\text{permeate}} + Q_{\text{concentrate}} \cdot C_{\text{concentrate}}$$
- $Q_{\text{feed}}, Q_{\text{permeate}}, Q_{\text{concentrate}}$: Lưu lượng dòng cấp, dòng thấm và dòng cô đặc ($\text{m}^3/\text{h}$).
- $C_{\text{feed}}, C_{\text{permeate}}, C_{\text{concentrate}}$: Nồng độ chất tan trong dòng cấp, dòng thấm và dòng cô đặc ($\text{mg/L}$).

##### 16. Nồng độ Chất tan trong Dòng Nước thải Cô đặc (Brine Concentration)
$$C_{\text{concentrate}} = C_{\text{feed}} \cdot \left[ \frac{1 - Y \cdot (1 - R)}{1 - Y} \right] \approx \frac{C_{\text{feed}}}{1 - Y}$$
- $C_{\text{concentrate}}$: Nồng độ chất tan trong dòng cô đặc thải bỏ ($\text{mg/L}$).
- $C_{\text{feed}}$: Nồng độ chất tan trong nước thô cấp vào màng ($\text{mg/L}$).
- $Y$: Tỷ lệ thu hồi thể tích dạng thập phân ($0 < Y < 1$).
- $R$: Hiệu suất loại bỏ chất tan dạng thập phân ($0 < R \le 1$).

##### 17. Tuyến tính hóa Đẳng nhiệt Langmuir Dạng Hanes-Woolf
$$\frac{C_e}{q_e} = \frac{1}{q_{\max} \cdot K_L} + \frac{C_e}{q_{\max}}$$
- $C_e / q_e$: Biến số phụ thuộc trên trục tung ($\text{g/L}$).
- $C_e$: Nồng độ chất ô nhiễm cân bằng trên trục hoành ($\text{mg/L}$).
- $q_{\max}$: Dung lượng hấp phụ bão hòa cực đại xác định từ nghịch đảo hệ số góc ($\text{mg/g}$).
- $K_L$: Hằng số ái lực Langmuir xác định từ tỷ số giữa hệ số góc và tung độ gốc ($\text{L/mg}$).

##### 18. Tuyến tính hóa Đẳng nhiệt Freundlich Dạng Logarit
$$\log_{10}(q_e) = \log_{10}(K_F) + \frac{1}{n} \cdot \log_{10}(C_e)$$
- $\log_{10}(q_e)$: Giá trị logarit dung lượng hấp phụ trên trục tung.
- $\log_{10}(C_e)$: Giá trị logarit nồng độ cân bằng trên trục hoành.
- $K_F$: Hằng số dung lượng Freundlich tính từ $10^{\text{tung độ gốc}}$.
- $1/n$: Hệ số cường độ hấp phụ bằng hệ số góc của đồ thị.

##### 19. Hiệu chỉnh Nhiệt độ cho Thông lượng Dòng thấm qua Màng
$$J_{w, T} = J_{w, 25^\circ\text{C}} \cdot \theta^{(T - 25)} \approx J_{w, 25^\circ\text{C}} \cdot \frac{\mu_{25^\circ\text{C}}}{\mu_T}$$
- $J_{w, T}$: Thông lượng dòng thấm tại nhiệt độ vận hành thực tế $T$ ($\text{L}/(\text{m}^2\cdot\text{h})$).
- $J_{w, 25^\circ\text{C}}$: Thông lượng chuẩn hóa tại nhiệt độ tiêu chuẩn $25^\circ\text{C}$ ($\text{L}/(\text{m}^2\cdot\text{h})$).
- $\theta$: Hệ số hiệu chỉnh nhiệt độ thực nghiệm ($\theta \approx 1.025 - 1.030$).
- $T$: Nhiệt độ nước cấp vận hành thực tế (${}^\circ\text{C}$).
- $\mu_{25^\circ\text{C}}, \mu_T$: Độ nhớt động lực học của nước tại $25^\circ\text{C}$ và $T^\circ\text{C}$ ($\text{Pa}\cdot\text{s}$).

##### 20. Chỉ số Mật độ Bùn Đo lường Nguy cơ Nghẹt Cặn Keo (Silt Density Index)
$$\text{SDI}_{15} = \frac{1 - \frac{t_i}{t_f}}{15} \times 100\%$$
- $\text{SDI}_{15}$: Chỉ số mật độ bùn tiêu chuẩn 15 phút ($\%/\text{phút}$).
- $t_i$: Thời gian lọc hết $500\text{ mL}$ mẫu nước ban đầu qua màng $0.45\text{ µm}$ dưới áp suất $207\text{ kPa}$ ($30\text{ psi}$) ($\text{s}$).
- $t_f$: Thời gian lọc hết $500\text{ mL}$ mẫu sau 15 phút lọc liên tục qua cùng màng thử nghiệm ($\text{s}$).
- Tiêu chuẩn nước cấp vào màng RO: $\text{SDI}_{15} < 3.0\text{ \%/phút}$ (giới hạn tối đa $< 5.0\text{ \%/phút}$).

---

### 8.5 Bốn Quy trình Thiết kế Kỹ thuật Xử lý Nâng cao (Engineering Design Procedures)

#### 8.5.1 Quy trình Thiết kế Hệ thống RO Gia đình 4 Cấp và 5 Cấp (PROC-CH08-01)
1. Khảo sát chất lượng nước nguồn. Đo TDS, độ cứng, độ đục, clo dư, pH, $\text{SDI}_{15}$ và áp lực tĩnh.
2. Kiểm tra áp lực cấp. Nếu áp lực $< 3.0\text{ bar}$, lắp bơm màng 24 VDC tạo áp $5.5 - 7.0\text{ bar}$. Lắp thêm rơ-le áp thấp và áp cao.
3. Định cỡ lõi Cấp 1 (Sediment). Chọn lõi sợi bông PP $5\text{ µm}$ 10-inch. Lưu lượng lọc đạt $1.5 - 3.0\text{ L/phút}$. Lõi giúp giữ gỉ sét, cát và cặn.
4. Định cỡ lõi Cấp 2 (GAC). Chọn than gáo dừa có chỉ số Iod $> 950\text{ mg/g}$. Đảm bảo thời gian lưu $\ge 10 - 15\text{ s}$. Lõi khử sạch clo dư về $< 0.02\text{ mg/L}$.
5. Định cỡ lõi Cấp 3 (CTO cho hệ 5 cấp). Chọn lõi than ép khối $1.0 - 5.0\text{ µm}$. Lõi lọc cặn mịn, chặn hạt than và ức chế vi khuẩn.
6. Chọn màng lọc RO (Filmtec TFC). Chọn màng xoắn ốc polyamide chuẩn NSF/ANSI 58 (50, 75 hoặc 100 GPD). Đảm bảo hiệu suất khử muối $> 98 - 99\%$.
7. Định cỡ van hạn chế dòng thải (Flow Restrictor). Lắp van hạn chế dòng thải (300, 420 hoặc 550 mL/phút). Duy trì tỷ lệ thu hồi nước $Y = 18 - 22\%$.
8. Định cỡ bình tích áp khí nén (Diaphragm Tank). Chọn bình $3.2 - 4.0\text{ gallon}$ có màng butyl. Bơm áp lực khí $35 - 50\text{ kPa}$ ($5 - 7\text{ psi}$) khi bình rỗng.
9. Định cỡ lõi Post-GAC sau bình. Lắp lõi than gáo dừa in-line 10-inch trước vòi. Lõi giúp khử mùi và tạo vị ngọt cho nước uống.
10. Lập lịch bảo trì định kỳ. Thay lõi 1, 2, 3 sau $6 - 12\text{ tháng}$. Thay lõi Post-GAC sau 12 tháng. Thay màng RO sau $24 - 36\text{ tháng}$.

---

#### 8.5.2 Quy trình Thiết kế Hệ thống Khử Muối Nước Biển SWRO (PROC-CH08-02)
1. Xác định lưu lượng và độ mặn. Thiết lập lưu lượng nước sạch $Q_p$. Đo TDS nước biển ($35,000 - 45,000\text{ mg/L}$), nhiệt độ và các ion chính.
2. Thiết kế công trình thu và tiền xử lý. Chọn công trình thu hở hoặc giếng ngầm. Châm keo tụ $FeCl_3$ ($1.5 - 3.0\text{ mg/L}$). Lọc qua cát hoặc màng UF để đạt $\text{SDI}_{15} < 3.0$.
3. Định cỡ hệ châm hóa chất bảo vệ. Bơm chất ức chế cáu cặn gốc phosphonate ($2 - 4\text{ mg/L}$). Châm sodium bisulfite khử sạch clo dư trước màng.
4. Chọn tỷ lệ thu hồi nước ngọt. Thiết lập tỷ lệ thu hồi thể tích $Y = 40 - 50\%$ cho hệ một bậc. Tỷ lệ này tránh vượt áp suất giới hạn.
5. Tính toán áp suất thẩm thấu. Tính áp suất thẩm thấu dòng cấp: $\pi_{\text{feed}} = 0.80 \times (\text{TDS} / 1000)$. Tính độ mặn cô đặc $C_c = C_f / (1 - Y)$ và áp suất $\pi_c$.
6. Định cỡ trạm bơm cao áp chính. Tính áp suất bơm bằng thép Super Duplex: $P_{\text{feed}} = \text{NDP} + \pi_{\text{avg}} + \Delta P_{\text{ma sát}} + P_{\text{permeate}}$. Áp suất bơm đạt $60 - 75\text{ bar}$.
7. Tích hợp thiết bị thu hồi năng lượng PX. Lắp cụm trao đổi áp suất sứ rotor (Pressure Exchanger). Thiết bị thu hồi áp năng từ dòng cô đặc với hiệu suất $> 96\%$.
8. Bố trí dàn màng RO. Chọn màng 8-inch chuyên dụng (SW30HRLE-440, diện tích $40.8\text{ m}^2$, khử muối $99.8\%$). Lắp $6 - 8$ phần tử trong mỗi ống áp lực.
9. Tái tạo khoáng và ổn định nước. Dẫn nước qua bể hòa tan đá vôi ($CaCO_3$) kết hợp châm $CO_2$. Bổ sung $50 - 80\text{ mg/L}$ canxi. Điều chỉnh LSI về $0.0$ đến $+0.2$.

---

#### 8.5.3 Quy trình Thiết kế Cột Hấp phụ Than Hoạt tính Dạng hạt GAC (PROC-CH08-03)
1. Thí nghiệm cân bằng hấp phụ. Thực hiện thí nghiệm mẻ với chất ô nhiễm mục tiêu. Khớp dữ liệu vào mô hình Freundlich và Langmuir. Xác định dung lượng $q_e$ tại nồng độ $C_0$.
2. Chọn thời gian lưu rỗng EBCT. Căn cứ phân tử lượng chất ô nhiễm để chọn EBCT. Chọn $\text{EBCT} = 10 - 20\text{ phút}$ cho chất hữu cơ độc hại.
3. Tính thể tích lớp than hoạt tính. Tính thể tích rỗng của lớp than: $V_{\text{bed}} = Q_{\text{thiết kế}} \times \text{EBCT}$.
4. Định cỡ tiết diện cột than. Chọn vận tốc lọc bề mặt $v_s = 6 - 15\text{ m/h}$. Tính diện tích tiết diện ngang: $A_{\text{bed}} = Q_{\text{thiết kế}} / v_s$.
5. Tính chiều cao lớp than và cấu hình. Chiều cao than xếp chặt là $H_{\text{bed}} = V_{\text{bed}} / A_{\text{bed}}$. Đảm bảo tỷ lệ $H_{\text{bed}} / D \ge 2.0$ để chống ngắn mạch.
6. Tính khối lượng than khô cần nạp. Khối lượng than tính theo công thức: $M_{\text{carbon}} = V_{\text{bed}} \times \rho_{\text{bed}}$. Khối lượng riêng xốp $\rho_{\text{bed}} \approx 450 - 520\text{ kg/m}^3$.
7. Tính tốc độ tiêu hao than CUR. Tính $\text{CUR} = (C_0 - C_e) / q_e$. Tính thể tích nước xử lý $V_{\text{break}} = M_{\text{carbon}} / \text{CUR}$ và thời gian làm việc $t_{\text{life}}$.
8. Thiết kế hệ thống rửa ngược. Bố trí sàn chụp lọc đáy tháp. Bơm rửa ngược với lưu lượng $40 - 50\text{ m/h}$ kết hợp sục khí. Đảm bảo độ giãn nở than $30 - 40\%$.

---

#### 8.5.4 Quy trình Thiết kế Thiết bị Oxy hóa Nâng cao AOP (UV/H2O2 và Peroxone) (PROC-CH08-04)
1. Khảo sát đặc tính nước nguồn. Đo nồng độ chất ô nhiễm ban đầu ($C_0$), độ truyền quang UVT, TOC, độ kiềm, ion nitrit và pH.
2. Chọn công nghệ AOP phù hợp. Chọn $\text{UV}/\text{H}_2\text{O}_2$ cho nước có độ đục thấp và $\text{UVT} > 90\%$. Chọn Peroxone cho nước có độ kiềm cao hoặc trạm cấp nước lớn.
3. Xác định liều hóa chất châm vào. Châm $5.0 - 10.0\text{ mg/L}$ $H_2O_2$ cho hệ UV. Cài đặt tỷ lệ khối lượng $H_2O_2 : O_3 = 0.35 - 0.50\text{ g/g}$ cho hệ Peroxone.
4. Thực nghiệm xác định động học. Đo hằng số tốc độ giả bậc một $k_{\text{obs}}$ trên mô hình pilot. Tính suất tiêu hao điện năng $E_{\text{EO}}$ ($\text{kWh}/(\text{m}^3\cdot\text{order})$).
5. Tính số bậc phân hủy yêu cầu. Xác định số bậc logarit cần phân hủy theo công thức: $n_{\text{order}} = \log_{10}(C_{\text{in}} / C_{\text{out}})$.
6. Định cỡ công suất điện dàn đèn UV. Tính công suất điện của dàn đèn: $P_{\text{el}} = E_{\text{EO}} \cdot Q_{\text{thiết kế}} \cdot n_{\text{order}}$.
7. Thiết kế thủy lực buồng phản ứng. Thiết kế vỏ inox 316L có vách ngăn dòng chảy nút. Lắp cánh khuấy tĩnh và gạt rửa cơ học tự động ống thạch anh.
8. Thiết kế khâu khử hóa chất dư. Đặt cột than GAC hoặc châm sodium bisulfite ở hạ lưu. Khử sạch lượng $H_2O_2$ dư ($< 0.1\text{ mg/L}$) trước khi cấp nước.

---

### 8.6 Sáu Sự cố Vận hành và Biện pháp Khắc phục Kỹ thuật POU/SWRO (Troubleshooting & Failure Modes)

#### 8.6.1 Suy giảm Nhanh Thông lượng Dòng thấm và Tăng Áp suất Cấp do Nghẹt Cặn Keo (TS-CH08-01)
- **Dấu hiệu nhận biết sự cố**:
  - Thông lượng nước sạch thấm qua màng sụt giảm trên $15\%$ so với giá trị chuẩn hóa ban đầu.
  - Áp suất đẩy của bơm tăng áp tăng vọt và chênh lệch áp lực qua màng $\Delta P$ tăng trên $15 - 20\%$.
- **Nguyên nhân gốc rễ**:
  - Lõi lọc cặn Cấp 1 ($5\text{ µm}$) bị tắc nghẽn hoàn toàn, rách màng lọc hoặc biến dạng gioăng làm nước thô đi tắt.
  - Độ đục nước nguồn tăng đột ngột hoặc chỉ số mật độ bùn vượt quá giới hạn ($\text{SDI}_{15} > 5.0$).
  - Hạt sét keo mịn và cặn hydroxit kim loại lắng đọng phủ kín bề mặt màng và tấm lưới dẫn dòng.
- **Biện pháp kỹ thuật khắc phục**:
  1. Ngắt nguồn nước cấp vào máy. Thay thế ngay lõi lọc sợi nén polypropylene Cấp 1 mới.
  2. Kiểm tra gioăng làm kín của cốc lọc. Bôi mỡ silicon thực phẩm để ngăn rò rỉ dòng thô.
  3. Súc rửa hóa chất CIP kiềm áp thấp. Dùng dung dịch $0.1\text{ wt\% NaOH} + 0.1\text{ wt\% Na-EDTA}$ ($\text{pH } 11 - 12$, $35^\circ\text{C}$) trong $1 - 2\text{ giờ}$.
  4. Nâng cấp lõi lọc Cấp 1 lên loại hai dải kích thước ($25\text{ µm} / 1\text{ µm}$) nếu độ đục nguồn cao kéo dài.

---

#### 8.6.2 Suy giảm Đột ngột Hiệu suất Khử Muối do Màng Polyamide bị Oxy hóa bởi Clo (TS-CH08-02)
- **Dấu hiệu nhận biết sự cố**:
  - Tỷ lệ loại bỏ muối của màng RO sụt giảm nghiêm trọng xuống dưới $90\%$.
  - Nồng độ TDS trong dòng nước uống tăng vọt trên $100 - 300\text{ mg/L}$ trong khi lưu lượng dòng thấm tăng nhẹ bất thường.
- **Nguyên nhân gốc rễ**:
  - Than hoạt tính Cấp 2 bị kiệt dung lượng hấp phụ hoặc dòng nước chảy tắt qua khe hở của lớp than.
  - Clo dư tự do ($HOCl / OCl^-$) nồng độ $> 0.05\text{ mg/L}$ tiếp xúc trực tiếp lớp polyamide mỏng của màng RO.
  - Clo tấn công nguyên tử hydro trên liên kết amit (N-chlorination), làm đứt gãy mạch polymer và phá hủy vĩnh viễn cấu trúc màng.
- **Biện pháp kỹ thuật khắc phục**:
  1. Clo phá hủy polymer không thuận nghịch. Kỹ sư phải tháo bỏ và thay thế màng RO mới.
  2. Thay mới đồng thời cả lõi than GAC Cấp 2 và lõi carbon CTO Cấp 3.
  3. Dùng thuốc thử DPD kiểm tra clo dư định kỳ hàng tháng. Đảm bảo clo dư sau than luôn $< 0.02\text{ mg/L}$.

---

#### 8.6.3 Lưu lượng Vòi Nước Uống Yếu Dù Bình Chứa Đầy Nước (TS-CH08-03)
- **Dấu hiệu nhận biết sự cố**:
  - Dòng nước chảy ra tại vòi ngỗng rất yếu, chỉ chảy mạnh được khoảng $10 - 20\text{ giây}$ rồi chuyển thành dòng chảy nhỏ giọt.
  - Người vận hành nhấc bình tích áp thấy rất nặng do nước tích đầy bên trong nhưng không thể đẩy ra ngoài.
- **Nguyên nhân gốc rễ**:
  - Áp lực đệm khí nén tại buồng dưới của bình tích áp bị rò rỉ qua chân van nạp khí Schrader.
  - Màng ngăn cao su butyl bên trong bình tích áp bị lão hóa, rách thủng khiến nước tràn ngập khoang khí.
- **Biện pháp kỹ thuật khắc phục**:
  1. Mở nắp van Schrader ở đáy bình. Dùng vật nhọn ấn nhẹ đầu kim van khí.
  2. Nếu nước phun ra từ van, màng cao su butyl đã thủng. Thay thế cụm bình tích áp mới.
  3. Nếu không có nước, màng cao su vẫn còn nguyên vẹn. Khoang khí chỉ bị mất áp lực đệm.
  4. Khóa nước cấp và mở vòi uống. Dùng bơm xe đạp nạp khí vào van Schrader để tống hết nước đọng ra vòi.
  5. Cân chỉnh áp lực khí nén khi bình cạn về $35 - 50\text{ kPa}$ ($5.0 - 7.0\text{ psi}$).

---

#### 8.6.4 Mùi Lạ, Vị Nhựa hoặc Tái Phát triển Vi sinh trong Nước Thành phẩm (TS-CH08-04)
- **Dấu hiệu nhận biết sự cố**:
  - Nước uống tại vòi xuất hiện mùi nhựa, vị chua ngái hoặc số lượng vi khuẩn dị dưỡng HPC vượt ngưỡng cho phép.
- **Nguyên nhân gốc rễ**:
  - Lõi than nén Post-GAC ở công đoạn tinh chỉnh cuối cùng đã hết tuổi thọ làm việc.
  - Nước thành phẩm lưu trữ tù đọng trong bình tích áp cao su quá 48 đến 72 giờ không sử dụng.
  - Màng sinh học biofilm phát triển và bám dính dọc theo thành ống dẫn nhựa polyethylene sau màng RO.
- **Biện pháp kỹ thuật khắc phục**:
  1. Thay thế lõi lọc tinh than gáo dừa in-line Post-GAC mới trước vòi uống.
  2. Khử trùng hệ thống. Tháo màng RO cất riêng. Châm $15 - 20\text{ mL}$ $H_2O_2$ $3\%$ vào cốc 1 rồi mở nước đầy bình.
  3. Ngâm dung dịch khử trùng trong hệ thống từ $30 - 45\text{ phút}$. Sau đó mở vòi xả sạch ra cống.
  4. Lắp lại màng lọc. Xả bỏ hai chu kỳ đầy bình nước đầu tiên trước khi dùng.

---

#### 8.6.5 Khối Than CTO Tắc Nghẽn Sớm và Tăng Tổn Thất Áp Lực Tiền Xử lý (TS-CH08-05)
- **Dấu hiệu nhận biết sự cố**:
  - Áp lực nước cấp vào màng RO suy giảm mạnh chỉ sau $1 - 2\text{ tháng}$ vận hành khiến bơm tăng áp chạy liên tục nhưng không đủ lưu lượng.
  - Chênh lệch áp lực qua cụm tiền xử lý tăng cao vượt mức $1.0\text{ bar}$.
- **Nguyên nhân gốc rễ**:
  - Tải lượng cặn lơ lửng mịn trong nguồn nước máy tăng cao làm quá tải lõi lọc Cấp 1.
  - Các hạt cặn mịn kích thước nhỏ hơn $5\text{ µm}$ thoát qua Cấp 1 và bám phủ kín bề mặt ngoài của khối than ép CTO Cấp 3, gây bít nghẹt các mao quản dẫn dòng.
- **Biện pháp kỹ thuật khắc phục**:
  1. Thay mới đồng thời cả lõi lọc cặn Cấp 1 và lõi khối than ép CTO Cấp 3.
  2. Nâng cấp lõi lọc Cấp 1 lên loại sợi nén đa tầng ($25\text{ µm}$ ngoài, $1\text{ µm}$ trong).
  3. Lắp thêm lưới lọc xả cặn inox ($40 - 50\text{ µm}$) trước máy nếu nước chứa nhiều cát và gỉ sét.

---

#### 8.6.6 Nước Thải Chảy Liên tục Ra Cống do Van Tự ngắt ASOV Bị Hỏng (TS-CH08-06)
- **Dấu hiệu nhận biết sự cố**:
  - Tiếng nước thải róc rách chảy liên tục qua cựa xả cống suốt ngày đêm dù bình tích áp đã tích đầy nước và không có người lấy nước uống.
- **Nguyên nhân gốc rễ**:
  - Màng cao su bên trong van tự ngắt 4 cửa (Automatic Shut-Off Valve - ASOV) bị rách, kẹt cặn bẩn hoặc mất khả năng đàn hồi.
  - Van một chiều (Check Valve) tích hợp tại cút đầu ra nước tinh khiết của vỏ màng RO bị hỏng làm rò rỉ áp suất ngược từ bình chứa, khiến van ASOV không nhận đủ tín hiệu áp lực để đóng ngắt.
- **Biện pháp kỹ thuật khắc phục**:
  1. Khóa van trên đỉnh bình tích áp. Nếu nước thải ngừng chảy ngay, van ASOV hoạt động tốt. Sự cố do bình mất áp.
  2. Nếu nước thải vẫn chảy, tháo kiểm tra van một chiều đầu ra nước sạch màng RO. Thay van nếu nước chảy hai chiều.
  3. Tháo cụm van ASOV để vệ sinh màng cao su. Thay van ASOV mới nếu màng bị rách hoặc biến dạng.

---

### 8.7 Bài tập Tính toán Kỹ thuật Xử lý Nâng cao (Worked Engineering Calculations)

<!-- exercise-start: Ví dụ 8-1: Tính toán Thủy lực và Tách màng Hệ thống Khử Muối Nước Biển SWRO -->
- **Ví dụ 8-1: Tính toán Thủy lực và Tách màng Hệ thống Khử Muối Nước Biển SWRO**
  - **Cho**:
    - Lưu lượng nước biển cấp vào dàn màng ($Q_f$): $1000.0\text{ m}^3/\text{h}$
    - Nồng độ tổng chất rắn hòa tan nước biển cấp ($C_f$): $36,000.0\text{ mg/L}$ ($36.0\text{ g/L}$)
    - Nhiệt độ nước cấp vận hành ($T$): $25.0^\circ\text{C}$ ($298.15\text{ K}$)
    - Áp suất thủy tĩnh dòng cấp tại đầu vào dàn màng ($P_f$): $65.0\text{ bar}$
    - Áp suất thủy tĩnh dòng cô đặc tại đầu ra màng ($P_{\text{ret}}$): $63.0\text{ bar}$
    - Áp suất ngược tại ống gom dòng nước thấm ($P_p$): $1.0\text{ bar}$
    - Hệ số thấm nước của màng thẩm thấu ngược ($K_w$): $1.2\text{ L}/(\text{m}^2\cdot\text{h}\cdot\text{bar})$
    - Tỷ lệ thu hồi thể tích nước ngọt thiết kế ($Y$): $45.0\%$ ($0.45$)
    - Hiệu suất loại bỏ muối của màng ($R$): $99.4\%$ ($0.994$)
    - Diện tích bề mặt hữu dụng của phần tử màng 8-inch chuẩn ($A_{\text{elem}}$): $40.8\text{ m}^2$
    - Quy tắc thực nghiệm áp suất thẩm thấu nước biển tại $25^\circ\text{C}$: $\approx 0.80\text{ bar}$ trên $1000\text{ mg/L TDS}$.
  - **Tìm**:
    1. Lưu lượng dòng nước ngọt thấm qua màng ($Q_p$) và dòng cô đặc xả thải ($Q_c$).
    2. Nồng độ TDS trong dòng nước ngọt ($C_p$) và trong dòng cô đặc ($C_c$).
    3. Áp suất thẩm thấu dòng cấp ($\pi_f$), dòng cô đặc ($\pi_c$) và dòng thấm ($\pi_p$). Áp suất thẩm thấu trung bình ($\pi_{\text{avg}}$) và chênh lệch áp suất thẩm thấu ($\Delta\pi$).
    4. Áp lực động lực thực tế trung bình (NDP) và thông lượng dòng thấm nước ($J_w$).
    5. Tổng diện tích bề mặt màng yêu cầu ($A_m$) và số lượng phần tử màng 8-inch cần lắp đặt.
  - **Phương trình áp dụng**:
    $$Q_p = Y \cdot Q_f \quad ; \quad Q_c = Q_f - Q_p$$
    $$C_p = C_f \cdot (1 - R) \quad ; \quad C_c = \frac{Q_f \cdot C_f - Q_p \cdot C_p}{Q_c}$$
    $$\pi = 0.80 \times \left( \frac{\text{TDS}}{1000} \right) \quad ; \quad \Delta\pi = \left( \frac{\pi_f + \pi_c}{2} \right) - \pi_p$$
    $$\text{NDP} = \left( \frac{P_f + P_{\text{ret}}}{2} - P_p \right) - \Delta\pi \quad ; \quad J_w = K_w \cdot \text{NDP}$$
    $$A_m = \frac{Q_p}{J_w} \quad ; \quad N_{\text{elem}} = \frac{A_m}{A_{\text{elem}}}$$
  - **Các bước giải**:
    1. Bước 1: Tính lưu lượng dòng nước ngọt thấm qua màng:
       $$Q_p = 0.45 \times 1000.0\text{ m}^3/\text{h} = 450.0\text{ m}^3/\text{h} \quad (10,800.0\text{ m}^3/\text{ngày})$$
       Tính lưu lượng dòng nước thải cô đặc xả ra ngoài:
       $$Q_c = 1000.0\text{ m}^3/\text{h} - 450.0\text{ m}^3/\text{h} = 550.0\text{ m}^3/\text{h} \quad (13,200.0\text{ m}^3/\text{ngày})$$
    2. Bước 2: Tính nồng độ chất tan TDS trong dòng nước ngọt thành phẩm:
       $$C_p = 36,000.0\text{ mg/L} \times (1 - 0.994) = 36,000.0 \times 0.006 = 216.0\text{ mg/L}$$
       Nồng độ $216.0\text{ mg/L}$ thỏa mãn tiêu chuẩn nước uống ăn uống sinh hoạt ($< 500\text{ mg/L}$).
       Tính nồng độ chất tan TDS trong dòng xả cô đặc từ cân bằng vật chất:
       $$C_c = \frac{(1000.0 \times 36,000.0) - (450.0 \times 216.0)}{550.0} = \frac{36,000,000.0 - 97,200.0}{550.0} = \frac{35,902,800.0}{550.0} \approx 65,278.0\text{ mg/L}$$
    3. Bước 3: Tính áp suất thẩm thấu các dòng chất lỏng theo quy tắc kinh nghiệm:
       $$\pi_f = 0.80 \times \left( \frac{36,000.0}{1000} \right) = 28.80\text{ bar}$$
       $$\pi_c = 0.80 \times \left( \frac{65,278.0}{1000} \right) = 52.22\text{ bar}$$
       $$\pi_p = 0.80 \times \left( \frac{216.0}{1000} \right) = 0.17\text{ bar}$$
       Tính áp suất thẩm thấu trung bình phía dòng cấp - cô đặc:
       $$\pi_{\text{avg}} = \frac{28.80 + 52.22}{2} = 40.51\text{ bar}$$
       Tính chênh lệch áp suất thẩm thấu ròng qua màng:
       $$\Delta\pi = 40.51 - 0.17 = 40.34\text{ bar}$$
    4. Bước 4: Tính áp suất thủy tĩnh trung bình qua màng:
       $$P_{\text{avg}} = \frac{65.0 + 63.0}{2} = 64.0\text{ bar}$$
       $$\Delta P = 64.0 - 1.0 = 63.0\text{ bar}$$
       Tính áp lực động lực thực tế hiệu dụng (NDP):
       $$\text{NDP} = \Delta P - \Delta\pi = 63.0 - 40.34 = 22.66\text{ bar}$$
       Tính thông lượng dòng nước thấm qua màng:
       $$J_w = 1.2\text{ L}/(\text{m}^2\cdot\text{h}\cdot\text{bar}) \times 22.66\text{ bar} = 27.192\text{ L}/(\text{m}^2\cdot\text{h}) \approx 27.20\text{ LMH}$$
    5. Bước 5: Tính tổng diện tích bề mặt màng RO yêu cầu:
       Chuyển đổi lưu lượng: $Q_p = 450.0\text{ m}^3/\text{h} = 450,000.0\text{ L/h}$.
       $$A_m = \frac{450,000.0\text{ L/h}}{27.192\text{ L}/(\text{m}^2\cdot\text{h})} = 16,548.98\text{ m}^2 \approx 16,549.0\text{ m}^2$$
       Tính số lượng phần tử màng 8-inch cần dùng:
       $$N_{\text{elem}} = \frac{16,548.98\text{ m}^2}{40.8\text{ m}^2} = 405.61 \implies 406\text{ phần tử}$$
       Hệ thống bố trí 58 ống áp lực, mỗi ống chứa 7 phần tử màng mắc nối tiếp.
  - **Đáp số**:
    - `Lưu lượng nước ngọt thấm Q_p`: `450.0 m3/h (10,800 m3/ngày)`
    - `Lưu lượng nước thải cô đặc Q_c`: `550.0 m3/h (13,200 m3/ngày)`
    - `Nồng độ TDS nước ngọt C_p`: `216.0 mg/L`
    - `Nồng độ TDS dòng cô đặc C_c`: `65,278.0 mg/L`
    - `Áp suất thẩm thấu trung bình Pi_avg`: `40.51 bar`
    - `Chênh lệch áp suất thẩm thấu Delta Pi`: `40.34 bar`
    - `Áp lực động lực thực tế NDP`: `22.66 bar`
    - `Thông lượng nước thấm J_w`: `27.20 LMH`
    - `Tổng diện tích màng yêu cầu A_m`: `16,549 m2`
    - `Số lượng phần tử màng 8-inch N_elem`: `406 phần tử`
<!-- exercise-end -->

---

<!-- exercise-start: Ví dụ 8-2: Định cỡ Cột Hấp phụ Than Hoạt tính Dạng hạt GAC Khử Trichloroethylene -->
- **Ví dụ 8-2: Định cỡ Cột Hấp phụ Than Hoạt tính Dạng hạt GAC Khử Trichloroethylene**
  - **Cho**:
    - Lưu lượng nước ngầm cần xử lý ($Q$): $500.0\text{ m}^3/\text{h}$
    - Nồng độ trichloroethylene (TCE) trong nước thô ($C_0$): $0.20\text{ mg/L}$ ($200.0\text{ \mu g/L}$)
    - Nồng độ TCE cho phép tại điểm xuyên thủng ($C_e$): $0.005\text{ mg/L}$ ($5.0\text{ \mu g/L}$)
    - Hằng số dung lượng Freundlich ($K_F$): $28.0\text{ (mg/g)}\cdot(\text{L/mg})^{1/n}$
    - Hệ số cường độ hấp phụ Freundlich ($1/n$): $0.48$
    - Khối lượng thể tích xốp xếp chặt của than ($\rho_{\text{bed}}$): $450.0\text{ kg/m}^3$
    - Thời gian lưu rỗng thiết kế (EBCT): $15.0\text{ phút}$
  - **Tìm**:
    1. Dung lượng hấp phụ cân bằng pha rắn ($q_e$) của than tại nồng độ $C_0$.
    2. Thể tích lớp than ($V_{\text{bed}}$) và tổng khối lượng than khô nạp vào cột ($M_{\text{carbon}}$).
    3. Tốc độ tiêu hao than (CUR) tính theo $\text{g GAC/m}^3\text{ nước}$ và $\text{kg/m}^3$.
    4. Thể tích nước xử lý đến điểm xuyên thủng ($V_{\text{break}}$). Thời gian làm việc của lớp than ($t_{\text{life}}$) tính theo ngày và tháng.
  - **Phương trình áp dụng**:
    $$q_e = K_F \cdot C_0^{1/n}$$
    $$V_{\text{bed}} = Q \cdot \left( \frac{\text{EBCT}}{60} \right) \quad ; \quad M_{\text{carbon}} = V_{\text{bed}} \cdot \rho_{\text{bed}}$$
    $$\text{CUR} = \frac{C_0 - C_e}{q_e}$$
    $$V_{\text{break}} = \frac{M_{\text{carbon}}}{\text{CUR}} \quad ; \quad t_{\text{life}} = \frac{V_{\text{break}}}{Q \cdot 24}$$
  - **Các bước giải**:
    1. Bước 1: Tính dung lượng hấp phụ cân bằng theo mô hình đẳng nhiệt Freundlich:
       $$q_e = 28.0 \times (0.20)^{0.48}$$
       Lấy logarit tự nhiên: $\ln(0.20) = -1.609438 \implies 0.48 \times (-1.609438) = -0.77253$
       $$(0.20)^{0.48} = e^{-0.77253} = 0.46184$$
       $$q_e = 28.0 \times 0.46184 = 12.9315\text{ mg/g} \approx 12.94\text{ mg TCE/g GAC}$$
       Quy đổi thứ nguyên kỹ thuật: $q_e = 12.94\text{ g/kg} = 12.94\text{ kg TCE/tấn GAC}$.
    2. Bước 2: Tính thể tích hình học của lớp than hoạt tính trong cột:
       Đổi đơn vị EBCT: $\text{EBCT} = 15.0\text{ phút} / 60\text{ phút/h} = 0.25\text{ h}$.
       $$V_{\text{bed}} = 500.0\text{ m}^3/\text{h} \times 0.25\text{ h} = 125.0\text{ m}^3$$
       Tính tổng khối lượng than hoạt tính khô cần nạp vào các cột lọc:
       $$M_{\text{carbon}} = 125.0\text{ m}^3 \times 450.0\text{ kg/m}^3 = 56,250.0\text{ kg} = 56.25\text{ tấn}$$
    3. Bước 3: Tính lượng chất ô nhiễm TCE tách ra khỏi mỗi lít nước:
       $$\Delta C = 0.20\text{ mg/L} - 0.005\text{ mg/L} = 0.195\text{ mg/L} = 0.195\text{ g/m}^3$$
       Tính tốc độ tiêu hao than hoạt tính CUR:
       $$\text{CUR} = \frac{0.195\text{ mg/L}}{12.9315\text{ mg/g}} = 0.015079\text{ g GAC/L nước}$$
       Quy đổi theo đơn vị mét khối nước xử lý ($1\text{ m}^3 = 1000\text{ L}$):
       $$\text{CUR} = 0.015079\text{ kg GAC/m}^3\text{ nước} = 15.08\text{ g GAC/m}^3\text{ nước}$$
    4. Bước 4: Tính tổng thể tích nước xử lý được cho đến khi đạt ngưỡng xuyên thủng:
       $$V_{\text{break}} = \frac{56,250.0\text{ kg}}{0.015079\text{ kg/m}^3} = 3,730,353.0\text{ m}^3 \approx 3,730,000.0\text{ m}^3$$
       Tính lưu lượng nước xử lý trong một ngày đêm:
       $$Q_{\text{ngày}} = 500.0\text{ m}^3/\text{h} \times 24\text{ h/ngày} = 12,000.0\text{ m}^3/\text{ngày}$$
       Tính tuổi thọ làm việc liên tục của lớp than đến chu kỳ thay thế:
       $$t_{\text{life}} = \frac{3,730,353.0\text{ m}^3}{12,000.0\text{ m}^3/\text{ngày}} = 310.86\text{ ngày} \approx 311.0\text{ ngày}$$
       Quy đổi theo tháng làm việc ($30\text{ ngày/tháng}$):
       $$t_{\text{life}} = \frac{310.86}{30} \approx 10.36\text{ tháng} \approx 10.4\text{ tháng}$$
  - **Đáp số**:
    - `Dung lượng hấp phụ cân bằng q_e`: `12.94 mg/g (12.94 kg/tấn)`
    - `Thể tích lớp than yêu cầu V_bed`: `125.0 m3`
    - `Tổng khối lượng than khô M_carbon`: `56,250 kg (56.25 tấn)`
    - `Tốc độ tiêu hao than CUR`: `15.08 g/m3 (0.01508 kg/m3)`
    - `Thể tích nước xử lý đến điểm xuyên thủng V_break`: `3,730,000 m3`
    - `Thời gian làm việc của lớp than t_life`: `311 ngày (~10.4 tháng)`
<!-- exercise-end -->

---

<!-- exercise-start: Ví dụ 8-3: Tính toán Động học Oxy hóa Nâng cao UV/H2O2 và Suất Tiêu hao Điện năng EEO -->
- **Ví dụ 8-3: Tính toán Động học Oxy hóa Nâng cao UV/H2O2 và Suất Tiêu hao Điện năng EEO**
  - **Cho**:
    - Lưu lượng nước cấp qua hệ thống oxy hóa nâng cao ($Q$): $200.0\text{ m}^3/\text{h}$
    - Nồng độ chất độc 1,4-dioxane trong nước thô ($C_{\text{in}}$): $50.0\text{ \mu g/L}$
    - Nồng độ mục tiêu sau xử lý ($C_{\text{out}}$): $0.50\text{ \mu g/L}$
    - Suất tiêu hao điện năng trên một bậc logarit ($E_{\text{EO}}$): $0.25\text{ kWh}/(\text{m}^3\cdot\text{order})$
    - Liều lượng hóa chất hydro peroxide nguyên chất châm vào ($\text{Dose}_{\text{H2O2}}$): $5.0\text{ mg/L}$ ($100\%\text{ nguyên chất}$)
    - Dung dịch hóa chất kỹ thuật $H_2O_2$: Nồng độ $50\%\text{ khối lượng}$ (khối lượng riêng $\rho = 1.19\text{ kg/L}$)
    - Thời gian nhà máy vận hành liên tục: $8,760\text{ giờ/năm}$ ($24\text{ h/ngày}$, $365\text{ ngày/năm}$)
    - Đơn giá điện công nghiệp bình quân: $0.10\text{ USD/kWh}$
  - **Tìm**:
    1. Số bậc phân hủy nồng độ logarit ($n_{\text{order}}$) và phần trăm hiệu suất khử chất ô nhiễm.
    2. Tổng công suất điện yêu cầu của dàn đèn UV ($P_{\text{el}}$) tính bằng kilowatt.
    3. Tiêu hao điện năng riêng tính trên một mét khối nước xử lý (SEC).
    4. Tổng điện năng tiêu thụ hàng năm ($\text{kWh/năm}$) và chi phí tiền điện vận hành hàng năm ($\text{USD/năm}$).
    5. Lượng hóa chất $H_2O_2$ nguyên chất $100\%$ tiêu thụ hàng ngày. Lượng dung dịch kỹ thuật $50\%$ tiêu thụ hàng ngày và lưu lượng bơm định lượng.
  - **Phương trình áp dụng**:
    $$n_{\text{order}} = \log_{10}\left( \frac{C_{\text{in}}}{C_{\text{out}}} \right) \quad ; \quad \% \text{ Khử} = \left( 1 - \frac{C_{\text{out}}}{C_{\text{in}}} \right) \times 100\%$$
    $$P_{\text{el}} = E_{\text{EO}} \cdot Q \cdot n_{\text{order}} \quad ; \quad \text{SEC} = \frac{P_{\text{el}}}{Q} = E_{\text{EO}} \cdot n_{\text{order}}$$
    $$\text{Điện năng năm} = P_{\text{el}} \cdot 8760 \quad ; \quad \text{Chi phí điện} = \text{Điện năng} \cdot \text{Đơn giá}$$
    $$M_{\text{H2O2, 100\%}} = (Q \cdot 24) \cdot \left( \frac{\text{Dose}_{\text{H2O2}}}{1000} \right) \quad ; \quad M_{\text{dd, 50\%}} = \frac{M_{\text{H2O2, 100\%}}}{0.50}$$
  - **Các bước giải**:
    1. Bước 1: Tính số bậc giảm nồng độ theo logarit thập phân:
       $$n_{\text{order}} = \log_{10}\left( \frac{50.0\text{ \mu g/L}}{0.50\text{ \mu g/L}} \right) = \log_{10}(100.0) = 2.0\text{ orders (2-log reduction)}$$
       Tính phần trăm hiệu suất phân hủy chất ô nhiễm:
       $$\% \text{ Khử} = \left( 1 - \frac{0.50}{50.0} \right) \times 100\% = (1 - 0.01) \times 100\% = 99.0\%$$
    2. Bước 2: Tính tổng công suất điện yêu cầu của cụm thiết bị đèn phản ứng UV:
       $$P_{\text{el}} = 0.25\text{ kWh}/(\text{m}^3\cdot\text{order}) \times 200.0\text{ m}^3/\text{h} \times 2.0\text{ orders} = 100.0\text{ kW}$$
       Dàn đèn UV cần cung cấp công suất điện vận hành tối thiểu $100.0\text{ kW}$.
    3. Bước 3: Tính tiêu hao điện năng riêng trên mỗi mét khối nước xử lý:
       $$\text{SEC} = \frac{100.0\text{ kW}}{200.0\text{ m}^3/\text{h}} = 0.50\text{ kWh/m}^3$$
       Kiểm tra lại theo công thức: $\text{SEC} = 0.25 \times 2.0 = 0.50\text{ kWh/m}^3$.
    4. Bước 4: Tính tổng điện năng tiêu thụ trong một năm vận hành liên tục ($8,760\text{ giờ}$):
       $$\text{Điện năng tiêu thụ} = 100.0\text{ kW} \times 8,760\text{ h/năm} = 876,000.0\text{ kWh/năm}$$
       Tính chi phí tiền điện vận hành hệ thống trong một năm:
       $$\text{Chi phí tiền điện} = 876,000.0\text{ kWh/năm} \times 0.10\text{ USD/kWh} = 87,600.0\text{ USD/năm}$$
    5. Bước 5: Tính thể tích nước cấp cần xử lý trong một ngày đêm:
       $$V_{\text{ngày}} = 200.0\text{ m}^3/\text{h} \times 24\text{ h/ngày} = 4,800.0\text{ m}^3/\text{ngày}$$
       Tính khối lượng hydro peroxide nguyên chất $100\%$ cần dùng trong một ngày:
       $$M_{\text{H2O2, 100\%}} = 4,800.0\text{ m}^3/\text{ngày} \times 5.0\text{ g/m}^3 = 24,000.0\text{ g/ngày} = 24.0\text{ kg/ngày}$$
       Tính khối lượng dung dịch thương phẩm nồng độ kỹ thuật $50\%$ cần châm:
       $$M_{\text{dd, 50\%}} = \frac{24.0\text{ kg/ngày}}{0.50} = 48.0\text{ kg/ngày dung dịch } 50\%$$
       Tính lưu lượng thể tích bơm định lượng châm hóa chất:
       $$V_{\text{dd}} = \frac{48.0\text{ kg/ngày}}{1.19\text{ kg/L}} = 40.34\text{ L/ngày} \approx 1.68\text{ L/h}$$
  - **Đáp số**:
    - `Số bậc giảm nồng độ logarit`: `2.0 order (Hiệu suất khử 99.0%)`
    - `Tổng công suất điện đèn UV P_el`: `100.0 kW`
    - `Tiêu hao điện năng riêng SEC`: `0.50 kWh/m3`
    - `Điện năng tiêu thụ hàng năm`: `876,000 kWh/năm`
    - `Chi phí tiền điện hàng năm`: `87,600 USD/năm`
    - `Khối lượng H2O2 nguyên chất 100%`: `24.0 kg/ngày`
    - `Khối lượng dung dịch H2O2 50%`: `48.0 kg/ngày (Thể tích: 40.34 L/ngày hay 1.68 L/h)`
<!-- exercise-end -->