---
markmap:
  initialExpandLevel: 2
  maxWidth: 420
---
# Kỹ thuật Xử lý Nước thải (Wastewater Treatment Engineering) - Deep Tree

## Chương 01: Giới thiệu Kỹ thuật Xử lý Nước thải (Introduction to Wastewater Treatment)

### 1.1 Tổng quan Môn học và Khung Đào tạo Kỹ thuật Môi trường (Course Overview & Engineering Framework)
#### 1.1.1 Mục tiêu và Yêu cầu Chuẩn đầu ra Học phần
##### 1.1.1.1 Mục tiêu Đào tạo Cốt lõi (Core Educational Objectives)
###### 1.1.1.1.1 Khối Kiến thức Lý thuyết Chuyên sâu (Theoretical Knowledge Base)
- Nắm vững các nguyên lý khoa học nền tảng (cơ học, hóa học, sinh học) chi phối quá trình chuyển hóa, phân hủy và tách pha các chất ô nhiễm trong nước thải.
- Làm chủ quy trình tính toán thiết kế công nghệ, xác định kích thước hình học, công suất thiết bị cơ điện cho từng công trình đơn vị thuộc hệ thống xử lý nước thải đô thị và nước thải công nghiệp.
- Thấu hiểu cơ chế động học phản ứng, các yếu tố gây ức chế sinh học (inhibition kinetics) và các thông số vận hành động lực học để kiểm soát chất lượng nước đầu ra đạt chuẩn xả thải môi trường với chi phí tối ưu, tiết kiệm năng lượng và thu hồi tài nguyên (Nutrient & Resource Recovery).

###### 1.1.1.1.2 Khối Kỹ năng Thực hành Thí nghiệm và Phân tích (Practical Laboratory & Engineering Skills)
- Kỹ năng tiến hành các thí nghiệm mô hình tĩnh và động (Jar-test keo tụ tạo bông, đo thử nghiệm BOD5, đo động học tiêu thụ oxy OUR, thí nghiệm lắng hình trụ thử tải trọng chất rắn).
- Khả năng thu thập mẫu, bảo quản mẫu và phân tích chỉ tiêu hóa lý nước thải theo Tiêu chuẩn Phương pháp Chuẩn (Standard Methods for the Examination of Water and Wastewater).
- Kỹ năng đánh giá hiệu suất xử lý thực tế, phát hiện sự cố công nghệ (bùn vi sinh bị nổi, bùn khó lắng SVI cao, bọt trắng, bọt nâu, thiếu hụt dinh dưỡng) và đề xuất giải pháp xử lý khắc phục tối ưu.

##### 1.1.1.2 Cấu trúc Đánh giá và Môn học Tiên quyết (Assessment Structure & Prerequisites)
###### 1.1.1.2.1 Học phần Nền tảng Bắt buộc (Required Prerequisite Courses)
- **Hóa học Môi trường (Environmental Chemistry)**: Cung cấp kiến thức về cân bằng ion, hệ đệm cacbonat, oxy hóa khử, phản ứng kết tủa, phức chất kim loại và độc học môi trường.
- **Các Quá trình Cơ học - Hóa lý trong Kỹ thuật Môi trường (Physico-chemical Processes)**: Cơ chế truyền khối, thủy lực dòng chảy, khuấy trộn thủy lực, quá trình lắng hạt, tuyển nổi, đông tụ keo tụ, lọc và hấp phụ.
- **Các Quá trình Sinh học trong Kỹ thuật Môi trường (Biological Processes)**: Động học phát triển vi sinh vật (mô hình Monod, Haldane), chuyển hóa cơ chất cacbon, chu trình nitơ (nitrat hóa, khử nitrat), chu trình photpho (tích lũy polyphosphate của vi khuẩn PAOs) và phân hủy kỵ khí.

###### 1.1.1.2.2 Cơ cấu Điểm Đánh giá Học phần (Course Grading Distribution)
- **Bài tập, Đồ án Quá trình và Chuyên cần (Assignments & Homework)**: Trọng số $40\%$. Bao gồm các bài tập tính toán thiết kế chi tiết từng công trình đơn vị và đồ án môn học.
- **Thí nghiệm Chuyên ngành (Laboratory Practicals & Reports)**: Trọng số $20\%$. Thực hành vận hành mô hình và viết báo cáo kết quả phân tích chất lượng nước.
- **Thi Cuối kỳ (Final Comprehensive Examination)**: Trọng số $40\%$. Đánh giá toàn diện năng lực tính toán công nghệ, phân tích sơ đồ dây chuyền và giải quyết bài toán kỹ thuật xả thải.

#### 1.1.2 Tài liệu Kỹ thuật Chuyên khảo Chuẩn Quốc tế (International Textbooks & References)
##### 1.1.2.1 Giáo trình Kinh điển Metcalf & Eddy / AECOM
- *Wastewater Engineering: Treatment and Resource Recovery* (5th Edition, McGraw-Hill Education, 2014).
- Tài liệu tham khảo số 1 toàn cầu về tính toán thiết kế công trình, động học vi sinh bùn hoạt tính (ASM models), thu hồi năng lượng sinh học và tái sử dụng nước thải.

##### 1.1.2.2 Giáo trình Syed R. Qasim và John C. Crittenden
- *Wastewater Treatment Plants: Planning, Design, and Operation* (Syed R. Qasim, CRC Press). Cung cấp các hướng dẫn chi tiết về cấu tạo cơ khí trạm xử lý, công thức tính toán thủy lực và bố trí tổng mặt bằng nhà máy.
- *MWH's Water Treatment: Principles and Design* (John C. Crittenden et al., 3rd Edition, John Wiley & Sons, 2012). Cung cấp lý thuyết sâu sắc về các quá trình hóa lý, động học phản ứng oxy hóa nâng cao và quá trình phân tách màng.

#### 1.1.3 Bản đồ Lộ trình 10 Chương Môn học (10-Chapter Curriculum Roadmap)
##### 1.1.3.1 Khối Công trình Xử lý Cơ học và Hóa lý (Chapters 2 - 4)
- **Chương 02: Bể Điều hòa (Equalization Tank)**: Điều hòa lưu lượng ($Q$), cân bằng nồng độ chất bẩn ($C$), ngăn chặn sốc tải thủy lực và tải lượng hữu cơ, tính toán hệ thống sục khí chống lắng cặn.
- **Chương 03: Các Quá trình Đơn vị Cơ học (Physical Unit Processes)**:
  - Song chắn rác và lưới lọc rác (Screening & Strainers)
  - Bể lắng cát (Grit Chamber: Bể lắng cát ngang, lắng cát thổi khí, lắng cát xoáy Pista)
  - Bể lắng sơ cấp / Bể lắng đợt 1 (Primary Sedimentation Tank)
  - Tuyển nổi áp lực bọt khí hòa tan (Dissolved-Air Flotation - DAF)
  - Quá trình lọc qua lớp vật liệu hạt (Granular Media Filtration)
- **Chương 04: Các Quá trình Đơn vị Hóa lý (Chemical-Physical Unit Processes)**:
  - Quá trình keo tụ và tạo bông (Coagulation & Flocculation Tanks, Jar-test, phèn nhôm, phèn sắt, PAC, polymer)
  - Quá trình khử trùng nước thải (Disinfection: Khử trùng bằng hợp chất Clo, tia cực tím UV, Ozon)

##### 1.1.3.2 Khối Công trình Xử lý Sinh học và Bùn cặn (Chapters 5 - 10)
- **Chương 05: Giới thiệu Xử lý Sinh học (Overview of Biological Wastewater Treatment)**: Động học sinh trưởng vi sinh vật (phương trình Monod, vi sinh vật tự dưỡng, dị dưỡng), quá trình sinh trưởng lơ lửng và dính bám.
- **Chương 06: Bể Xử lý Sinh học Hiếu khí (Aerobic Biological Treatment Units)**:
  - Hệ thống cấp khí và phân phối khí (Fine bubble aeration, bề mặt chuyển khối oxy)
  - Thiết kế bể bùn hoạt tính xáo trộn hoàn toàn (Completely-Mixed Activated Sludge - CMAS)
  - Thiết kế bể phản ứng sinh học màng (Membrane Bioreactor - MBR)
  - Thiết kế bể phản ứng gián đoạn theo mẻ (Sequencing Batch Reactor - SBR)
- **Chương 07: Bể Khử Nitrat Sinh học (Biological Denitrification Units)**: Quá trình tiền thiếu khí (Pre-anoxic denitrification, Modified Ludzack-Ettinger MLE), quá trình khử nitrat trong bể SBR.
- **Chương 08: Bể Xử lý Sinh học Kỵ khí (Anaerobic Biological Treatment Units)**: Bể phản ứng kỵ khí xáo trộn hoàn toàn (CSTR), bể kỵ khí dòng chảy ngược qua tầng bùn hạt (Upflow Anaerobic Sludge Blanket - UASB).
- **Chương 09: Bể Khử Photpho Sinh học (Biological Phosphorus Removal Units)**: Cơ chế tích lũy photpho siêu vượt mức của vi khuẩn PAOs, các cấu hình công nghệ BNR dòng chính ($A^2/O$, University of Cape Town UCT, VIP, Phoredox).
- **Chương 10: Xử lý và Quản lý Bùn cặn (Sludge Treatment & Management)**: Cô đặc bùn (Sludge Thickening), ổn định bùn kỵ khí/hiếu khí (Digestion), khử nước cơ học (Máy ép bùn băng tải, khung bản, ly tâm).

---

### 1.2 Lịch sử Phát triển và Các Cột mốc Kỹ thuật Xử lý Nước thải (History & Engineering Milestones)
#### 1.2.1 Bối cảnh Lịch sử và Động lực Vệ sinh Môi trường Đô thị (Historical Context)
##### 1.2.1.1 Thời kỳ Cổ đại và Trung cổ (Antiquity to Middle Ages)
###### 1.2.1.1.1 Hệ thống Thoát nước Cổ đại (Ancient Drainage Infrastructure)
- **Hệ thống cống ngầm Cloaca Maxima (La Mã cổ đại, khoảng thế kỷ thứ 6 trước Công nguyên)**:
  - Được xây dựng ban đầu nhằm mục đích tiêu thoát nước đầm lầy và nước mưa chống ngập cho các thung lũng giữa các đồi tại Rome.
  - Sau đó được đấu nối để tiếp nhận nước thải sinh hoạt từ các nhà vệ sinh công cộng và dinh thự quý tộc, thải trực tiếp ra dòng sông Tiber mà không qua xử lý.
  - Triết lý thời kỳ này: Thu gom và chuyển tải nguồn ô nhiễm ra xa khỏi khu dân cư càng nhanh càng tốt mà không nhận thức về xử lý làm sạch.

###### 1.2.1.1.2 Cơ chế Tự làm sạch của Trái đất và Ngưỡng Giới hạn Tải lượng
- Dân số toàn cầu thời kỳ này còn rất thấp, tỷ lệ đô thị hóa không đáng kể.
- Nguồn nước tiếp nhận (sông, hồ, đại dương) có trữ lượng nước lớn dồi dào so với tải lượng xả thải.
- Cơ chế tự làm sạch tự nhiên (pha loãng thủy lực, lắng tự nhiên, phân hủy sinh học hiếu khí của hệ sinh thái bản địa) vẫn chưa bị vượt quá ngưỡng chịu tải môi trường (assimilative capacity threshold).

##### 1.2.1.2 Kỷ nguyên Cách mạng Công nghiệp và Thế kỷ 19 (Industrial Revolution to 19th Century)
###### 1.2.1.2.1 Đô thị hóa Nóng và Khủng hoảng Vệ sinh (Urban Explosion & Sanitary Crisis)
- Sự bùng nổ dân số và quá trình di cư ồ ạt về các trung tâm công nghiệp đô thị (London, Paris, Manchester, New York) trong thế kỷ 18 và 19.
- Mạng lưới cống xả trực tiếp toàn bộ chất thải vệ sinh người và nước thải tiểu thủ công nghiệp xuống các dòng sông nội đô (như sông Thames tại London), dẫn tới thảm họa môi trường:
  - Biến các dòng sông thành những con kênh lộ thiên chứa đầy bùn thối kỵ khí, bốc mùi hôi thối nồng nặc.
  - Hiện tượng "Đại trùng biến mùi" (The Great Stink) năm 1858 tại London khiến Quốc hội Anh phải tạm ngưng hoạt động do mùi khí sulfide thối nồng nặc từ sông Thames.

###### 1.2.1.2.2 Khám phá Nguồn bệnh qua Nước của John Snow (1854 Broad Street Cholera Outbreak)
- Vào giữa thế kỷ 19, y học thời bấy giờ vẫn tin tưởng mù quáng vào thuyết "Chướng khí" (Miasma theory - dịch bệnh lây lan qua không khí ô uế).
- Năm 1854, bác sĩ John Snow đã tiến hành điều tra dịch tễ học không gian tại khu phố Soho, London:
  - Vẽ bản đồ vị trí các ca tử vong do dịch tả (Cholera) và phát hiện các ca bệnh tập trung dày đặc xung quanh máy bơm nước công cộng trên phố Broad (Broad Street water pump).
  - Khám phá đột phá: Nước ngầm cấp cho máy bơm đã bị rò rỉ và ô nhiễm trực tiếp từ hầm phân tự hoại (cesspool) của một hộ gia đình gần đó có người nhiễm bệnh tả.
  - Khi cần gạt máy bơm Broad Street bị tháo bỏ theo đề xuất của John Snow, số ca mắc bệnh tả lập tức suy giảm nghiêm trọng.
  - Ý nghĩa lịch sử: Đặt nền móng cho ngành Vệ sinh Môi trường và Dịch tễ học, chứng minh nước thải là vector trung gian lan truyền các mầm bệnh nguy hiểm gây chết người (Vibrio cholerae, Salmonella typhi).

###### 1.2.1.2.3 Phương pháp Thải đất, Nông nghiệp Tưới tiêu và Lọc Ngắt quãng (Land Disposal & Intermittent Sand Filtration)
- Trong giai đoạn cuối thế kỷ 19, các giải pháp đầu tiên được triển khai bao gồm:
  - **Cánh đồng thải / Nông trang nước thải (Sewage Farming / Land Application)**: Nước thải được bơm tưới lên đất nông nghiệp rộng lớn để đất hấp phụ và thực vật hấp thụ chất dinh dưỡng.
  - **Bể lọc cát ngắt quãng (Intermittent Sand Filtration)**: Nước thải được tưới gián đoạn lên các bãi lọc cát để màng vi sinh trên hạt cát oxy hóa hữu cơ.
  - Nhược điểm chí mạng: Đòi hỏi diện tích đất cực kỳ khổng lồ (large land footprint), phát sinh mùi hôi diện rộng, nguy cơ ô nhiễm nguồn nước ngầm và tắc nghẽn bề mặt đất lọc do chất hữu cơ tích tụ.

#### 1.2.2 Các Cột mốc Công nghệ Đột phá Thế kỷ 20 và 21 (20th to 21st Century Evolution)
##### 1.2.2.1 Sự Ra đời của Quá trình Xử lý Sinh học Đầu thế kỷ 20 (Early 20th Century Breakthroughs)
###### 1.2.2.1.1 Bể lọc Sinh học Tiếp xúc (Trickling Filters / Biofilters)
- Cuối thập niên 1890 và đầu 1900, bể lọc sinh học với lớp vật liệu đệm bằng đá cuội, xỉ than được phát triển.
- Nước thải được phân phối phun thành giọt lên bề mặt đệm, không khí lưu thông tự nhiên qua các khe rỗng, màng vi sinh bám dính (attached biofilm) tiêu thụ các chất hữu cơ hòa tan.

###### 1.2.2.1.2 Phát minh Quá trình Bùn Hoạt tính (Activated Sludge Process - 1914)
- Năm 1914, hai nhà hóa học người Anh là **Edward Ardern** và **William T. Lockett** tại Trạm Xử lý Nước thải Davyhulme (Manchester) đã phát minh ra quá trình Bùn Hoạt tính.
- **Thí nghiệm lịch sử**: Họ sục khí liên tục vào các bình chứa nước thải trong nhiều tuần cho đến khi xuất hiện các bông cặn bùn lơ lửng màu nâu. Khi ngừng sục khí, các bông cặn này lắng xuống cực nhanh và lớp nước phía trên trở nên trong suốt.
- Thay vì đổ bỏ bùn cặn, họ giữ lại phần bùn này và cho thêm mẻ nước thải mới vào tiếp tục sục khí. Họ nhận thấy thời gian oxy hóa khử sạch chất bẩn được rút ngắn từ nhiều tuần xuống chỉ còn vài giờ.
- Bùn được gọi là "bùn hoạt tính" (activated sludge) vì nó chứa quần thể vi sinh vật hiếu khí đậm đặc ở trạng thái hoạt động sinh hóa cực kỳ mạnh mẽ.
- Đây là phát minh vĩ đại nhất trong lịch sử kỹ thuật xử lý nước thải, là xương sống của hầu hết các công trình xử lý sinh học toàn cầu cho đến tận ngày nay.

##### 1.2.2.2 Giai đoạn 1900 - 1970s: Tiêu chuẩn Hóa Xử lý Chất rắn Lơ lửng và BOD
- Tập trung loại bỏ các tác nhân gây suy giảm oxy hòa tan trong sông hồ và ngăn ngừa dịch bệnh.
- Mục tiêu thiết kế chủ đạo: Loại bỏ Chất rắn Lơ lửng (TSS), Nhu cầu Oxy Sinh hóa (BOD) và tiêu diệt vi khuẩn gây bệnh bằng khử trùng Clo hóa.
- Ban hành các tiêu chuẩn môi trường quốc gia đầu tiên (ví dụ: Đạo luật Nước sạch Hoa Kỳ - Clean Water Act năm 1972, thiết lập tiêu chuẩn xả thải cấp 2 thứ cấp $30/30$: $BOD_5 \le 30\text{ mg/L}$ và $TSS \le 30\text{ mg/L}$).

##### 1.2.2.3 Giai đoạn 1980s - 2000s: Kiểm soát Dinh dưỡng và Quy chuẩn Nghiêm ngặt
- Phát hiện hiện tượng phú dưỡng hóa (Eutrophication) phá hủy hệ sinh thái sông hồ do dư thừa Nitơ ($N$) và Photpho ($P$).
- Phát triển các quy trình Khử Dinh dưỡng Sinh học Nâng cao (Biological Nutrient Removal - BNR): Quá trình A/O, $A^2/O$, Bardenpho, UCT.
- Phát triển kỹ thuật phân tích hiện đại (Sắc ký khí GC-MS, HPLC, ICP-MS) giúp phát hiện các chất ô nhiễm vi lượng ở nồng độ phần tỷ ($ppb$) và phần nghìn tỷ ($ppt$).

##### 1.2.2.4 Thế kỷ 21 đến Nay: Kinh tế Tuần hoàn, Thu hồi Tài nguyên và Công nghệ Số
###### 1.2.2.4.1 Thu hồi Tài nguyên Toàn diện (Resource Recovery: Water, Nutrients, Energy)
- Chuyển đổi tư duy: Nhà máy Xử lý Nước thải (Wastewater Treatment Plant - WWTP) được định nghĩa lại thành Cơ sở Thu hồi Tài nguyên Nước (Water Resource Recovery Facility - WRRF).
- **Thu hồi Nước (Water Reuse)**: Tinh chế nước thải sau xử lý thành nước siêu tinh khiết có thể tái sử dụng cho tưới tiêu, tháp giải nhiệt công nghiệp, bổ cập nước ngầm hoặc tái sử dụng trực tiếp làm nước uống (Direct Potable Reuse - DPR).
- **Thu hồi Năng lượng (Energy Recovery)**: Phân hủy kỵ khí bùn thải kết hợp đồng phân hủy chất thải hữu cơ để sinh khí Biogas ($CH_4$), phát điện qua động cơ nhiệt đồng phát (Combined Heat and Power - CHP), hướng tới nhà máy trung hòa năng lượng (Net-zero Energy).
- **Thu hồi Dinh dưỡng (Nutrient Recovery)**: Kết tủa Photpho và Amoni dưới dạng tinh thể phân bón Struvite ($MgNH_4PO_4 \cdot 6H_2O$).

###### 1.2.2.4.2 Giảm phát thải Khí nhà kính và Tối ưu hóa Năng lượng (Decarbonization)
- Kiểm soát và giảm thiểu phát thải các loại khí nhà kính nguy hại từ quá trình xử lý sinh học: Khí Nitơ oxit ($N_2O$ - có tiềm năng làm nóng toàn cầu GWP gấp 298 lần $CO_2$) từ quá trình nitrat hóa/khử nitrat không hoàn toàn, khí Methane ($CH_4$ - GWP gấp 28 lần $CO_2$) từ mạng lưới cống và bể kỵ khí.
- Ứng dụng động cơ thổi khí siêu tiết kiệm năng lượng (Turbo blowers trục từ tính) và điều khiển DO chính xác theo thời gian thực.

###### 1.2.2.4.3 Tự động hóa, Trí tuệ Nhân tạo và Hệ thống Phân tán (Digital Twins, AI & Decentralized Systems)
- Ứng dụng cảm biến đo đạc trực tuyến (Online Sensors: pH, DO, ORP, $NH_4^+$, $NO_3^-$, MLSS) kết hợp thuật toán AI/Machine Learning để dự báo tải lượng và điều khiển tự động hệ thống cấp khí, bơm bùn tuần hoàn.
- Phát triển các hệ thống xử lý phi tập trung (Decentralized / Satellite Treatment Plants) giúp giảm chi phí xây dựng mạng lưới cống chuyển tải đường dài và tạo nguồn nước tái sử dụng cục bộ tại chỗ.

---

### 1.3 Đặc trưng Nguồn gốc và Mạng lưới Thu gom Nước thải (Origins & Collection Network Systems)
#### 1.3.1 Nguồn gốc Phát sinh Nước thải (Sources of Wastewater)
##### 1.3.1.1 Nước thải Sinh hoạt Đô thị (Domestic / Sanitary Wastewater)
###### 1.3.1.1.1 Khái niệm và Thành phần Nguồn phát sinh
- Phát sinh từ các hoạt động sinh hoạt hàng ngày của con người tại các khu dân cư, chung cư, tòa nhà thương mại, trường học, bệnh viện và cơ quan công quyền.
- Đặc trưng bởi hàm lượng chất hữu cơ cao (carbohydrates, protein, lipid), các chất dinh dưỡng (N, P), chất hoạt động bề mặt từ xà phòng giặt tẩy, chất rắn lơ lửng và mật độ vi sinh vật gây bệnh cực lớn.

###### 1.3.1.1.2 Phân biệt Nước đen (Blackwater) và Nước xám (Greywater)
- **Nước đen (Blackwater)**:
  - Nước thải phát sinh từ bồn cầu vệ sinh, bồn tiểu (chứa phân, nước tiểu, giấy vệ sinh).
  - Chiếm khoảng $20 - 30\%$ tổng lưu lượng nước thải sinh hoạt nhưng đóng góp tới:
    - $\approx 80\%$ Tổng Nitơ ($TN$)
    - $\approx 50 - 70\%$ Tổng Photpho ($TP$)
    - $\approx 50\%$ Nhu cầu Oxy Hóa học ($COD$)
    - Gần như toàn bộ tải lượng vi khuẩn gây bệnh (pathogens) và ký sinh trùng.
- **Nước xám (Greywater)**:
  - Nước thải phát sinh từ bồn tắm, vòi hoa sen, bồn rửa mặt, máy giặt và bồn rửa bát nhà bếp.
  - Chiếm khoảng $70 - 80\%$ tổng lưu lượng nước thải.
  - Chứa chủ yếu chất hoạt động bề mặt, dầu mỡ thực vật vụn thức ăn (từ bếp), xơ vải và nhiệt độ dư thừa. Nước xám dễ dàng xử lý và tái chế cho mục đích xả bồn cầu hoặc tưới cây cảnh quan.

##### 1.3.1.2 Nước thải Công nghiệp (Industrial Wastewater)
- Phát sinh từ các công đoạn sản xuất, chế biến, vệ sinh thiết bị và làm nguội tại các nhà máy, khu công nghiệp tập trung.
- Đặc trưng thay đổi cực kỳ phức tạp tùy thuộc vào ngành nghề sản xuất:
  - *Chế biến thủy sản, thực phẩm*: Hàm lượng chất hữu cơ BOD, COD rất cao, protein, dầu mỡ FOG, nitơ và photpho đậm đặc.
  - *Dệt nhuộm*: Độ màu cực cao, pH biến động lớn, chứa các hợp chất nhuộm vòng thơm khó phân hủy và kim loại nặng.
  - *Thuộc da, xi mạ kim loại*: Chứa hàm lượng ion kim loại nặng độc hại cao ($Cr^{6+}, Cr^{3+}, Ni^{2+}, Cu^{2+}, Zn^{2+}$), xyanua ($CN^-$) và axit/kiềm mạnh.
  - *Sản xuất giấy và bột giấy*: Hàm lượng lignin, sợi xenlulozo lơ lửng cao, hợp chất clo hữu cơ độc hại (AOX).
  - *Chế biến cao su*: Hàm lượng amoniac ($NH_4^+$) và chất hữu cơ phân hủy sinh học rất lớn, bốc mùi hôi chua nồng nặc.

##### 1.3.1.3 Nước thải Nông nghiệp và Chăn nuôi (Agricultural & Livestock Wastewater)
- Nước thải từ chuồng trại chăn nuôi lợn, bò, gia cầm: Chứa COD cực cao (hàng chục nghìn $mg/L$), chất rắn lơ lửng đậm đặc, amoni ($NH_4^+$) và photphat cực cao, kháng sinh tồn dư và mầm bệnh nguy hiểm.
- Dòng chảy tràn từ đồng ruộng nông nghiệp có chứa phân bón hóa học (thừa $N, P$) và dư lượng thuốc trừ sâu, thuốc diệt cỏ (pesticides, herbicides) gây ô nhiễm diện rộng (Non-point source pollution).

##### 1.3.1.4 Nước mưa Chảy tràn Đô thị (Urban Stormwater Runoff)
- Nước phát sinh từ mưa rào hoặc tuyết tan chảy tràn qua các bề mặt không thấm nước (mái nhà, đường nhựa, vỉa hè bê tông, bãi đỗ xe).
- Chứa hàm lượng chất rắn lơ lửng rất cao do xói mòn đất đá cát bụi, vệt dầu mỡ bôi trơn từ phương tiện giao thông, kim loại nặng mài mòn từ lốp xe và má phanh ($Zn, Cu, Pb$) và phân động vật nuôi trên đường phố.
- Giai đoạn "dòng chảy đầu trận mưa" (First Flush) có nồng độ ô nhiễm cao ngang ngửa nước thải sinh hoạt thông thường.

#### 1.3.2 Phân loại Mạng lưới Cống Thu gom Nước thải (Sewer Collection Systems)
##### 1.3.2.1 Hệ thống Thoát nước Chung (Combined Sewer System - CSS)
###### 1.3.2.1.1 Cấu tạo và Cơ chế Vận hành Mùa khô và Mùa mưa
- **Cấu tạo mạng lưới**: Toàn bộ nước thải sinh hoạt, nước thải thương mại và nước mưa chảy tràn trên đường phố đều được thu gom chung vào một tuyến đường cống ngầm duy nhất.
- **Vận hành trong mùa khô**: Toàn bộ lưu lượng nước thải khô (Dry Weather Flow - DWF) di chuyển trong tuyến cống chính và chảy về Trạm Xử lý Nước thải tập trung (WWTP).
- **Vận hành trong mùa mưa**: Khi mưa lớn xuất hiện, lưu lượng nước mưa cực lớn tràn vào cống, làm tăng tổng lưu lượng trong đường ống gấp hàng chục đến hàng trăm lần so với mùa khô.

###### 1.3.2.1.2 Cơ chế Cửa tràn Tách dòng Nước mưa (Combined Sewer Overflow - CSO)
- Nhằm tránh làm vỡ đường cống và tránh gây ngập úng trạm xử lý nước thải vượt quá công suất thiết kế thủy lực, người ta xây dựng các **Giếng tràn tách dòng (Regulating Structures with Overflow Weirs)** trên mạng lưới.
- Nước vượt quá khả năng tiếp nhận (thường gấp 2 - 3 lần DWF) sẽ tự động tràn qua đỉnh đập tràn (weir) và xả thẳng ra kênh rạch, sông ngòi lân cận mà không qua xử lý.

###### 1.3.2.1.3 Đánh giá Kỹ thuật: Ưu điểm, Nhược điểm và Rủi ro Môi trường
- **Ưu điểm**:
  - Chỉ cần thi công lắp đặt một mạng lưới đường ống duy nhất, tiết kiệm không gian dưới lòng đất chật hẹp của các đô thị cổ.
  - Nước rửa đường trong các trận mưa nhỏ được dẫn về trạm xử lý làm sạch.
- **Nhược điểm và Hậu quả Môi trường**:
  - Khi có mưa lớn, hiện tượng CSO xả một lượng khổng lồ hỗn hợp nước thải chưa xử lý chứa phân, dầu mỡ, hóa chất độc hại thẳng ra nguồn nước mặt tiếp nhận, gây suy giảm oxy hòa tan nghiêm trọng, làm chết cá hàng loạt và phát tán mầm bệnh dịch tả.
  - Trạm xử lý nước thải phải đối mặt với sự biến động thủy lực và tải lượng ô nhiễm đột ngột cực kỳ khắc nghiệt, làm trôi rửa màng vi sinh và cuốn trôi bông bùn hoạt tính ra khỏi bể lắng thứ cấp.

##### 1.3.2.2 Hệ thống Thoát nước Riêng (Separate Sewer System - SSS)
###### 1.3.2.2.1 Tuyến cống Thu gom Nước thải Riêng biệt (Sanitary Sewer System)
- Chỉ tiếp nhận duy nhất nước thải sinh hoạt từ các công trình xây dựng và nước thải công nghiệp đã qua tiền xử lý cục bộ.
- Đường ống có đường kính nhỏ hơn nhiều so với cống chung, lưu lượng dòng chảy biến động tương đối ổn định theo chu kỳ sinh hoạt hàng ngày của cộng đồng dân cư.
- Dẫn toàn bộ $100\%$ lượng nước thải về nhà máy xử lý để làm sạch triệt để quanh năm.

###### 1.3.2.2.2 Mạng lưới Thoát Nước mưa Riêng biệt (Stormwater Drainage Network)
- Hệ thống các hố ga thu nước mưa (catch basins), mương hở, cống hộp bê tông độc lập thu gom nước mưa chảy tràn và xả nhanh chóng ra nguồn nước mặt để chống ngập úng đô thị.
- Có thể kết hợp các công trình xử lý nước mưa tự nhiên phi công trình (Bãi lọc ngập nước, hồ điều hòa cảnh quan, rãnh thấm sinh học Bioretention swales).

###### 1.3.2.2.3 Bảng So sánh Kỹ thuật Toàn diện giữa Hệ thống CSS và SSS
| Tiêu chí So sánh | Hệ thống Cống Chung (CSS) | Hệ thống Cống Riêng (SSS) |
| :--- | :--- | :--- |
| **Số lượng đường ống** | 01 đường ống duy nhất tiếp nhận tất cả | 02 đường ống độc lập (Nước thải + Nước mưa) |
| **Đường kính cống** | Rất lớn (phải chứa được lưu lượng đỉnh nước mưa) | Cống nước thải nhỏ gọn; cống thoát nước mưa lớn |
| **Chi phí đầu tư ban đầu** | Thấp hơn trong giai đoạn đầu xây dựng | Cao hơn do phải đào lắp hai mạng lưới đường cống song song |
| **Tác động đến Trạm Xử lý** | Gây sốc tải thủy lực dữ dội trong mùa mưa, pha loãng nồng độ cơ chất | Thủy lực và nồng độ chất bẩn ổn định, dễ vận hành và kiểm soát |
| **Rủi ro Ô nhiễm Nguồn nước** | Rất cao do hiện tượng xả tràn CSO khi mưa | Rất thấp, $100\%$ nước thải ô nhiễm được dẫn về xử lý |
| **Xu hướng Thiết kế Hiện đại** | Hạn chế xây mới, dần cải tạo tách dòng bằng cống bao (Interceptor) | Tiêu chuẩn bắt buộc cho tất cả các đô thị và khu công nghiệp mới |

##### 1.3.2.3 Hiện tượng Nước ngầm Thâm nhập và Chảy tràn Bề mặt (Infiltration and Inflow - I&I)
###### 1.3.2.3.1 Cơ chế Phát sinh và Tác hại Thủy lực
- **Hiện tượng Thâm nhập (Infiltration)**: Nước ngầm rò rỉ vào lòng đường cống thu gom nước thải qua các mối nối bị hỏng, các vết nứt vỡ thành cống, nắp hố ga bị lún sâu dưới mực nước ngầm.
- **Hiện tượng Chảy tràn (Inflow)**: Nước mặt trực tiếp tràn vào cống nước thải thông qua các nắp hố ga thủng lỗ, các đấu nối ống xả nước mưa mái nhà sai quy định từ các hộ gia đình.
- **Hậu quả Kỹ thuật**: Làm tăng thể tích nước cần xử lý một cách vô ích, làm loãng nồng độ chất hữu cơ ($BOD_5, COD < 100\text{ mg/L}$), khiến vi sinh vật trong bể hiếu khí thiếu thức ăn để phát triển và làm quá tải công suất thủy lực của các trạm bơm nâng.

---

### 1.4 Phân loại và Bản chất Các Thành phần Trong Nước thải (Wastewater Constituents & Characterization)
#### 1.4.1 Thành phần Vật lý của Nước thải (Physical Constituents)
##### 1.4.1.1 Màu sắc (Color)
###### 1.4.1.1.1 Đơn vị Đo Màu và Tình trạng Sinh hóa của Nước thải
- Đơn vị đo độ màu chuẩn: Thang đo Bạch kim - Coban (Pt-Co) hoặc Hazen.
- **Nước thải tươi (Fresh wastewater)**: Có màu xám tro nhạt (light brownish-gray). Lúc này nước thải vẫn còn chứa một lượng oxy hòa tan nhỏ, chưa xảy ra quá trình phân hủy kỵ khí mạnh.
- **Nước thải nhiễm thối (Septic / Stale wastewater)**: Nước chuyển sang màu xám đậm và cuối cùng là màu đen kịt (black). Màu đen này là do các vi khuẩn khử sunfat kỵ khí chuyển hóa sunfat thành sulfide ($S^{2-}$), sau đó phản ứng kết hợp với ion sắt ($Fe^{2+}$) có trong nước tạo thành kết tủa sắt sulfide ($FeS$) màu đen lơ lửng.

##### 1.4.1.2 Mùi hôi (Odor)
###### 1.4.1.2.1 Hợp chất Gây mùi và Ngưỡng Cảm nhận Khứu giác
- Nước thải tươi có mùi tanh nhờn nhẹ, chưa gây khó chịu gắt.
- Khi oxy hòa tan cạn kiệt, các vi sinh vật kỵ khí phân hủy các hợp chất hữu cơ chứa lưu huỳnh và nitơ, giải phóng hỗn hợp khí có mùi hôi thối nồng nặc:
  - **Khí Hydro sulfide ($H_2S$)**: Mùi trứng thối đặc trưng, cực độc, ngưỡng cảm nhận khứu giác rất thấp ($\approx 0.00047\text{ ppm}$), có tính ăn mòn hóa học cao đối với bê tông và kim loại.
  - **Mercaptans (Methyl mercaptan, Ethyl mercaptan)**: Mùi bắp cải thối hoặc mùi hành rữa rượi.
  - **Indole và Skatole**: Các hợp chất vòng thơm dị vòng tạo nên mùi hôi thối đặc trưng của phân người.
  - **Cadaverine và Putrescine**: Các diamine sinh ra từ quá trình phân hủy protein và thối rữa xác sinh vật.
  - **Amoniac ($NH_3$)**: Mùi khai nồng nặc phát sinh từ quá trình thủy phân ure trong nước tiểu.

##### 1.4.1.3 Độ đục (Turbidity) và Độ dẫn điện (Electrical Conductivity - EC)
###### 1.4.1.3.1 Ý nghĩa Đo lường Độ đục (Turbidity)
- Đơn vị đo: Nephelometric Turbidity Units (NTU).
- Phản ánh mức độ cản trở ánh sáng truyền qua cột nước do sự hiện diện của các hạt keo, hạt cặn lơ lửng, chất hữu cơ phân tán và sinh khối vi sinh vật.
- Là thông số giám sát tức thời (real-time) cực kỳ hữu hiệu để đánh giá hiệu suất lắng của bể lắng đợt 2 và bể lọc cát.

###### 1.4.1.3.2 Quan hệ Thực nghiệm giữa Độ dẫn điện EC và Tổng Chất rắn Hòa tan TDS
- Độ dẫn điện ($EC$, đo bằng $\mu S/cm$ hoặc $mS/m$) thể hiện khả năng truyền tải dòng điện của nước, tỷ lệ thuận với tổng nồng độ các ion hòa tan tích điện ($Na^+, K^+, Ca^{2+}, Mg^{2+}, Cl^-, SO_4^{2-}, HCO_3^-$).
- **Phương trình tương quan thực nghiệm (Empirical Conversion Equation - `eq_ch01_02`)**:
  $$TDS\text{ (mg/L)} = EC\text{ (}\mu\text{S/cm)} \times (0.55 \text{ đến } 0.70)$$
  - Đối với nước cấp và nước thải sinh hoạt thông thường, hệ số thực nghiệm thường chọn $\approx 0.64$.
  - Ứng dụng: Đánh giá độ mặn và độ phù hợp của nước sau xử lý để tái sử dụng cho tưới tiêu nông nghiệp (tránh gây mặn hóa đất và sốc thẩm thấu cây trồng).

##### 1.4.1.4 Nhiệt độ (Temperature)
###### 1.4.1.4.1 Tác động đến Độ hòa tan Bão hòa của Oxy ($DO_{sat}$)
- Nhiệt độ nước thải thường cao hơn một chút so với nước nguồn cấp do tiếp nhận nước ấm từ các hoạt động tắm giặt, nấu nướng và sản xuất công nghiệp ($15^\circ\text{C} - 30^\circ\text{C}$).
- Khi nhiệt độ tăng, độ hòa tan bão hòa của oxy ($DO_{sat}$) trong nước giảm đáng kể (ví dụ: ở $0^\circ\text{C}$, $DO_{sat} \approx 14.6\text{ mg/L}$; ở $20^\circ\text{C}$, $DO_{sat} \approx 9.17\text{ mg/L}$; ở $30^\circ\text{C}$, $DO_{sat} \approx 7.54\text{ mg/L}$). Điều này làm giảm gradient truyền khối oxy từ bọt khí vào nước thải trong bể sục khí.

###### 1.4.1.4.2 Tác động đến Động học Vi sinh và Độ nhớt Thủy lực
- Nhiệt độ tác động trực tiếp đến tốc độ phát triển cực đại của vi sinh vật ($\mu_{max}$) và tốc độ chuyển hóa cơ chất thông qua phương trình Arrhenius.
- Nhiệt độ tăng làm giảm độ nhớt động lực học của chất lỏng, từ đó tăng tốc độ lắng trọng lực của các hạt cặn trong bể lắng sơ cấp và thứ cấp theo định luật Stokes.

##### 1.4.1.5 Bản chất và Cân bằng Khối lượng Toàn phần của Chất rắn (Solids Characterization & Mass Balances)
###### 1.4.1.5.1 Quy trình Phân tích Khối lượng Tiêu chuẩn trong Phòng Thí nghiệm
- Toàn bộ chất rắn trong nước thải được phân chia một cách nghiêm ngặt theo kích thước vật lý (lọc) và theo bản chất hóa học (nung nhiệt phân):
  - **Bước 1 (Tổng chất rắn - TS)**: Lấy mẫu nước thải nguyên bản không lọc, cho vào chén sứ và sấy khô trong tủ sấy ở nhiệt độ $103^\circ\text{C} - 105^\circ\text{C}$ cho đến khối lượng không đổi. Trọng lượng cặn còn lại chia cho thể tích mẫu chính là $TS$ ($mg/L$).
  - **Bước 2 (Tách pha Lơ lửng và Hòa tan)**: Lọc mẫu nước thải qua màng lọc sợi thủy tinh tiêu chuẩn (Glass Fiber Filter, đường kính lỗ danh định $1.5\,\mu m$ hoặc $1.2\,\mu m$).
    - Phần bã cặn giữ lại trên màng lọc đem sấy khô ở $105^\circ\text{C}$ được gọi là **Tổng Chất rắn Lơ lửng (Total Suspended Solids - TSS)**.
    - Phần nước lọc chảy qua màng đem cô cạn và sấy khô ở $105^\circ\text{C}$ được gọi là **Tổng Chất rắn Hòa tan (Total Dissolved Solids - TDS)**.
  - **Bước 3 (Nung phân biệt Hữu cơ và Vô cơ)**: Lấy phần cặn sấy khô ở bước trên đưa vào lò nung múp (Muffle Furnace) nung ở nhiệt độ $550 \pm 50^\circ\text{C}$:
    - Phần chất rắn bị oxy hóa, đốt cháy bay hơi thành khí ($CO_2, H_2O, N_2$) chính là phần hữu cơ, gọi là **Chất rắn Bay hơi (Volatile Solids - VS)**.
    - Phần tro cặn khoáng chất vô cơ không bị cháy còn sót lại sau khi nung chính là **Chất rắn Cố định (Fixed Solids - FS)**.

###### 1.4.1.5.2 Hệ Thống Phương trình Cân bằng Khối lượng Chất rắn Chuẩn (`eq_ch01_01`)
- Cân bằng theo pha vật lý (Suspended vs Dissolved):
  $$TS = TSS + TDS$$
- Cân bằng theo tính chất hóa học (Volatile Organic vs Fixed Inorganic):
  $$TS = TVS + TFS$$
- Cân bằng nội tại trong pha lơ lửng (Suspended Phase):
  $$TSS = VSS + FSS$$
  - Trong đó:
    - $VSS$ (Volatile Suspended Solids): Chất rắn lơ lửng bay hơi, là thước đo đại diện quan trọng nhất cho lượng sinh khối vi sinh vật sống và chất hữu cơ không tan trong bùn hoạt tính.
    - $FSS$ (Fixed Suspended Solids): Chất rắn lơ lửng cố định (cát, sét, khoáng vô cơ dạng hạt).
- Cân bằng nội tại trong pha hòa tan (Dissolved Phase):
  $$TDS = VDS + FDS$$
  - Trong đó:
    - $VDS$ (Volatile Dissolved Solids): Chất hữu cơ hòa tan (đường, axit amin, axit béo bay hơi).
    - $FDS$ (Fixed Dissolved Solids): Muối khoáng vô cơ hòa tan ($NaCl, Ca(HCO_3)_2, MgSO_4$).
- Cân bằng tổng thể các cấu phần bay hơi và cố định:
  $$TVS = VSS + VDS$$
  $$TFS = FSS + FDS$$
  $$TS = (VSS + FSS) + (VDS + FDS) = (VSS + VDS) + (FSS + FDS)$$

#### 1.4.2 Thành phần Hóa học Vô cơ và Cân bằng Hệ đệm (Inorganic Chemical Constituents)
##### 1.4.2.1 Độ kiềm (Alkalinity) và pH
###### 1.4.2.1.1 Khái niệm pH và Phương trình Định lượng (`eq_ch01_03`)
- Chỉ số biểu thị hoạt độ của ion hydro trong dung dịch:
  $$pH = -\log_{10}[H^+]$$
- Đa số nước thải sinh hoạt có giá trị pH trung tính hoặc kiềm nhẹ, nằm trong khoảng $6.5 - 8.0$.
- Khoảng pH tối ưu tuyệt đối cho vi sinh vật xử lý sinh học (bùn hoạt tính, màng sinh học): $6.5 - 8.5$. Vi khuẩn nitrat hóa cực kỳ nhạy cảm với pH, nếu $pH < 6.5$ tốc độ nitrat hóa suy giảm mạnh, và nếu $pH < 6.0$ phản ứng nitrat hóa gần như bị ức chế hoàn toàn.

###### 1.4.2.1.2 Bản chất Hệ đệm và Độ kiềm theo meq/L (`eq_ch01_05`)
- Độ kiềm là thước đo khả năng trung hòa axit (khả năng đệm) của nước mà không làm giảm đáng kể giá trị pH.
- Trong nước thiên nhiên và nước thải đô thị, độ kiềm chủ yếu được đóng góp bởi hệ đệm cacbonat ($HCO_3^-$ và $CO_3^{2-}$), hydroxit ($OH^-$) và ion hydro tự do:
  $$\text{Alkalinity (meq/L)} = [HCO_3^-] + 2[CO_3^{2-}] + [OH^-] - [H^+]$$
  *(với các nồng độ ion được tính bằng đơn vị mili đương lượng gam trên lít - meq/L)*.

###### 1.4.2.1.3 Quy đổi Độ kiềm sang Đương lượng Canxi Cacbonat (`eq_ch01_06`)
- Trong kỹ thuật môi trường, độ kiềm luôn được quy đổi và thể hiện theo đơn vị miligam canxi cacbonat trên lít ($mg/L\text{ as } CaCO_3$):
  $$\text{Alkalinity (mg/L as } CaCO_3) = \text{Alkalinity (meq/L)} \times 50$$
  - Số $50$ là đương lượng gam của $CaCO_3$:
    $$\text{Đương lượng gam} = \frac{\text{Khối lượng mol } (M)}{\text{Hóa trị trao đổi } (z)} = \frac{100\text{ g/mol}}{2\text{ eq/mol}} = 50\text{ g/eq} = 50\text{ mg/meq}$$

###### 1.4.2.1.4 Tiêu thụ và Phục hồi Độ kiềm trong Quá trình Nitrat hóa và Khử Nitrat
- **Quá trình Nitrat hóa (Nitrification)**:
  $$NH_4^+ + 2O_2 + 2HCO_3^- \to NO_3^- + 2H^+ + CO_2 + 3H_2O$$
  - Về mặt lý thuyết hóa học cân lượng: Để oxy hóa hoàn toàn $1.0\text{ g } NH_4^+-N$ thành $NO_3^--N$, hệ thống tiêu tốn $7.14\text{ g Độ kiềm (as } CaCO_3)$. Nếu nước thải đầu vào thiếu độ kiềm, pH của bể Aerotank sẽ tụt dốc, làm tê liệt vi sinh vật.
- **Quá trình Khử Nitrat (Denitrification)**:
  $$2NO_3^- + 10e^- + 12H^+ \to N_2 + 6H_2O$$
  - Quá trình này sinh ra ion $OH^-$ hoặc tiêu thụ ion $H^+$, giúp phục hồi lại $3.57\text{ g Độ kiềm (as } CaCO_3)$ cho mỗi $1.0\text{ g } NO_3^--N$ được khử thành khí $N_2$ (tương đương bù lại $50\%$ lượng kiềm đã mất khi nitrat hóa).

##### 1.4.2.2 Độ cứng (Total Hardness) và Kim loại Nặng (Heavy Metals)
###### 1.4.2.2.1 Công thức Tính Độ cứng Tổng (`eq_ch01_04`)
- Được định nghĩa là tổng nồng độ của các cation hóa trị hai đa điện tích trong nước, chủ yếu là Canxi ($Ca^{2+}$) và Magie ($Mg^{2+}$):
  $$\text{Hardness} = [Ca^{2+}] + [Mg^{2+}]$$
- Tính toán chính xác theo công thức đương lượng $CaCO_3$:
  $$\text{Total Hardness (mg/L as } CaCO_3) = 2.497 \times [Ca^{2+}\text{ (mg/L)}] + 4.118 \times [Mg^{2+}\text{ (mg/L)}]$$
- Ý nghĩa: Nước thải có độ cứng cao gây đóng cặn trên bề mặt màng lọc (màng RO/NF trong hệ thống tái sử dụng nước) và tạo cặn trong các đường ống dẫn bùn, buồng đốt khí biogas.

###### 1.4.2.2.2 Kim loại Nặng và Độc tính Ức chế Vi sinh vật
- Bao gồm: Thủy ngân ($Hg$), Chì ($Pb$), Cadmi ($Cd$), Crom ($Cr^{6+}, Cr^{3+}$), Đồng ($Cu$), Kẽm ($Zn$), Niken ($Ni$), Asen ($As$).
- Kim loại nặng không bị phân hủy sinh học mà tích tụ sinh học (Bioaccumulation) trong tế bào bùn hoạt tính. Ở nồng độ vượt ngưỡng cho phép, chúng gắn kết vào các nhóm chức sulfhydryl ($-SH$) của các enzyme trao đổi chất, làm biến tính protein và tiêu diệt quần thể vi sinh vật xử lý sinh học.

##### 1.4.2.3 Clorua ($Cl^-$) và Hợp chất Lưu huỳnh ($SO_4^{2-}, H_2S$)
###### 1.4.2.3.1 Nồng độ Clorua và Áp suất Thẩm thấu
- Ion Clorua có nguồn gốc từ muối ăn trong chất thải bài tiết của con người, chất làm mềm nước, nước thải chế biến thủy sản và sự xâm nhập mặn của thủy triều.
- Khi nồng độ muối vượt quá $3000 - 5000\text{ mg/L}$, áp suất thẩm thấu tăng vọt gây mất nước tế bào vi sinh, ức chế quá trình xử lý sinh học truyền thống trừ khi bùn được thích nghi dần dần với độ mặn.

###### 1.4.2.3.2 Chu trình Sunfat và Hiện tượng Ăn mòn Biogenic Bê tông Cống
- Sunfat ($SO_4^{2-}$) có sẵn trong nước cấp và nước thải. Trong điều kiện kỵ khí (dưới đáy cống hoặc bùn lắng), vi khuẩn khử sunfat (*Desulfovibrio*) sử dụng sunfat làm chất nhận điện tử để oxy hóa chất hữu cơ, tạo ra khí $H_2S$:
  $$SO_4^{2-} + 2\text{CH}_2\text{O} \xrightarrow{\text{Desulfovibrio}} H_2S + 2HCO_3^-$$
- Khí $H_2S$ bay hơi lên khoảng không phía trên đường cống, hòa tan vào màng nước ngưng tụ trên vòm đỉnh cống bê tông. Tại đây, vi khuẩn hiếu khí tự dưỡng *Thiobacillus* oxy hóa $H_2S$ thành axit sunfuric đậm đặc ($H_2SO_4$):
  $$H_2S + 2O_2 \xrightarrow{\text{Thiobacillus}} H_2SO_4$$
- Axit sunfuric phản ứng trực tiếp với khoáng canxi hydroxit ($Ca(OH)_2$) và canxi silicat trong bê tông tạo thành thạch cao ($CaSO_4 \cdot 2H_2O$) và ettringite xốp mủn, làm sập vòm cống bê tông (hiện tượng Ăn mòn Biogenic Acid).

#### 1.4.3 Thành phần Hóa học Hữu cơ và Hệ Thống Chỉ tiêu Đo lường Nhu cầu Oxy (Organic Matter & Oxygen Demand Metrics)
##### 1.4.3.1 Cấu trúc Bản chất Các Nhóm Hợp chất Hữu cơ
- **Carbohydrates (Đường, Tinh bột, Xenlulozo)**: Chiếm $25 - 40\%$ chất hữu cơ trong nước thải sinh hoạt; dễ bị vi sinh vật thủy phân và phân hủy sinh học hiếu khí.
- **Protein và Axit Amin**: Chiếm $40 - 60\%$ chất hữu cơ; chứa liên kết peptit với hàm lượng nitơ cao, nguồn gốc từ thịt, sữa, chất bài tiết; khi phân hủy sinh ra amoniac và các hợp chất amin có mùi.
- **Chất béo, Dầu mỡ (Fats, Oils, and Grease - FOGs)**: Chiếm $10\%$; khó tan trong nước, tỷ trọng nhẹ hơn nước nên nổi lên tạo thành lớp váng mỡ bề mặt, bọc quanh các bông bùn hoạt tính làm giảm khả năng truyền oxy và gây tắc nghẽn đường ống.
- **Chất hoạt động bề mặt (Surfactants / Detergents)**: Hợp chất lưỡng ái tính có chứa chuỗi hydrocacbon kỵ nước và đầu ưa nước; gây ra bọt trắng xóa trên bề mặt bể hiếu khí và cản trở truyền khối khí-lỏng.
- **Hợp chất Hữu cơ Dễ bay hơi (Volatile Organic Compounds - VOCs)**: Benzen, Toluen, Trichloroethylene... phát tán vào không khí gây độc cho công nhân vận hành.

##### 1.4.3.2 Phân tích So sánh 4 Đại lượng Đo lường Nhu cầu Oxy (ThOD - COD - BOD - TOC)
###### 1.4.3.2.1 Nhu cầu Oxy Lý thuyết (Theoretical Oxygen Demand - ThOD)
- Lượng oxy tính toán theo lý thuyết hóa học cân lượng cần thiết để oxy hóa hoàn toàn một chất hữu cơ có công thức hóa học đã biết xác định về $CO_2$, $H_2O$ và oxit vô cơ ($NH_3$ hoặc $NO_3^-$).
- **Phương trình tổng quát đốt cháy hợp chất hữu cơ $C_n H_a O_b N_c$**:
  - *Trường hợp không xảy ra nitrat hóa (Nitơ giữ nguyên dạng $NH_3$)*:
    $$C_n H_a O_b N_c + \left(n + \frac{a}{4} - \frac{b}{2} - \frac{3c}{4}\right) O_2 \to n CO_2 + \left(\frac{a - 3c}{2}\right) H_2O + c NH_3$$
  - *Trường hợp nitrat hóa hoàn toàn (Nitơ bị oxy hóa thành $NO_3^-$)*:
    $$C_n H_a O_b N_c + \left(n + \frac{a}{4} - \frac{b}{2} + \frac{5c}{4}\right) O_2 \to n CO_2 + \left(\frac{a - c}{2}\right) H_2O + c HNO_3$$

###### 1.4.3.2.2 Tổng Cacbon Hữu cơ (Total Organic Carbon - TOC)
- Đo lường trực tiếp tổng lượng nguyên tử cacbon liên kết trong các phân tử chất hữu cơ bằng phương pháp oxy hóa nhiệt độ cao ($680^\circ\text{C} - 950^\circ\text{C}$) có chất xúc tác bạch kim hoặc oxy hóa bằng tia cực tím kết hợp persulfate, chuyển hóa toàn bộ cacbon thành khí $CO_2$ và định lượng bằng đầu dò hồng ngoại không phân tán (NDIR).
- Không phụ thuộc vào trạng thái oxy hóa của các nguyên tử khác trong phân tử.
- Thời gian phân tích cực nhanh (chỉ mất $3 - 5$ phút), thích hợp làm tín hiệu điều khiển tự động.

###### 1.4.3.2.3 Nhu cầu Oxy Hóa học (Chemical Oxygen Demand - COD)
- Đo lường lượng oxy tương đương cần thiết để oxy hóa hóa học các chất hữu cơ trong mẫu nước bằng một chất oxy hóa mạnh là Kali Dichromate ($K_2Cr_2O_7$) trong môi trường axit sunfuric đậm đặc ($H_2SO_4$) đun sôi hồi lưu ở nhiệt độ $150^\circ\text{C}$ trong $2$ giờ, có chất xúc tác Bạc sunfat ($Ag_2SO_4$) và Thủy ngân sunfat ($HgSO_4$) để loại trừ nhiễu ion clorua:
  $$\text{Chất hữu cơ} + Cr_2O_7^{2-} + 8H^+ \xrightarrow{Ag_2SO_4, 150^\circ\text{C}} 2Cr^{3+} + CO_2 + 4H_2O$$
- Oxy hóa được hầu như toàn bộ các chất hữu cơ phân hủy sinh học và không phân hủy sinh học (chỉ trừ một số ít hợp chất như pyridin, benzen).

###### 1.4.3.2.4 Nhu cầu Oxy Sinh hóa (Biochemical Oxygen Demand - BOD)
- Đo lường lượng oxy hòa tan ($DO$) bị tiêu thụ bởi quần thể vi sinh vật hiếu khí dị dưỡng để chuyển hóa và oxy hóa các chất hữu cơ hòa tan và keo trong điều kiện ủ tiêu chuẩn ở bóng tối, nhiệt độ xác định ($20^\circ\text{C}$) qua một khoảng thời gian nhất định (thường là 5 ngày, ký hiệu là $BOD_5$).
- Là chỉ tiêu sát thực nhất phản ánh mức độ gây suy giảm oxy hòa tan của nguồn thải đối với hệ sinh thái thủy vực tự nhiên.

###### 1.4.3.2.5 Mối quan hệ Định tính và Thứ bậc Giá trị Tuyệt đối
$$ThOD \ge COD > BOD_u > BOD_5 > TOC$$
- **Tỷ số $BOD_5 / COD$ - Thước đo Khả năng Phân hủy Sinh học**:
  - $BOD_5 / COD \ge 0.5$: Nước thải có khả năng phân hủy sinh học rất cao, cực kỳ thích hợp để xử lý bằng phương pháp sinh học (điển hình cho nước thải sinh hoạt đô thị, nước thải chế biến thực phẩm).
  - $0.3 < BOD_5 / COD < 0.5$: Khả năng phân hủy sinh học trung bình, tốc độ xử lý chậm hơn.
  - $BOD_5 / COD < 0.3$: Chứa nhiều chất hữu cơ bền vững hoặc chất độc hại ức chế vi sinh vật, bắt buộc phải áp dụng tiền xử lý hóa lý (keo tụ, oxy hóa nâng cao Fenton, AOPs) trước khi đưa vào bể sinh học.

#### 1.4.4 Động học Tiêu thụ BOD và Mô hình Hóa Toán học (BOD Exertion Kinetics & Temperature Modeling)
##### 1.4.4.1 Cơ chế Phản ứng Động học Bậc Một (First-Order Kinetics)
###### 1.4.4.1.1 Thiết lập Phương trình Vi phân Tốc độ
- Giả thiết căn bản: Tốc độ tiêu thụ oxy tại thời điểm $t$ tỷ lệ thuận với lượng cơ chất hữu cơ phân hủy sinh học còn lại trong mẫu nước:
  $$\frac{dL}{dt} = -k \cdot L$$
  - Trong đó:
    - $L$ hoặc $BOD_r$: Lượng chất hữu cơ còn lại tại thời điểm $t$ tính theo đương lượng oxy ($mg/L$).
    - $k$: Hằng số tốc độ phản ứng bậc một (đơn vị $d^{-1}$ hoặc $day^{-1}$, tính theo cơ số tự nhiên $e$).
    - $t$: Thời gian ủ phân hủy (ngày - $d$).

###### 1.4.4.1.2 Nhu cầu Oxy Còn lại (Remaining BOD - $BOD_r$ - `eq_ch01_10`)
- Tích phân phương trình vi phân trên từ thời điểm $t = 0$ (khi đó $L = L_0 = UBOD$) đến thời điểm $t$:
  $$\int_{L_0}^{L_t} \frac{dL}{L} = -k \int_0^t dt \implies \ln\left(\frac{L_t}{L_0}\right) = -kt$$
  $$BOD_r(t) = L_t = L_0 \cdot e^{-kt} = UBOD \cdot e^{-kt}$$
  - Trong đó:
    - $UBOD$ (hoặc $BOD_u$): Nhu cầu oxy sinh hóa tối hậu (Ultimate BOD) tại thời điểm $t = 0$ ($mg/L$).

###### 1.4.4.1.3 Nhu cầu Oxy Đã Tiêu hao (Exerted BOD - $BOD_t$)
- Lượng oxy mà vi sinh vật đã tiêu thụ từ đầu đến thời điểm $t$ chính bằng lượng cơ chất đã mất đi:
  $$BOD_t = y(t) = L_0 - L_t = UBOD - UBOD \cdot e^{-kt}$$
  $$BOD_t = UBOD \cdot (1 - e^{-kt})$$

###### 1.4.4.1.4 Phương trình Chuẩn cho $BOD_5$ (`eq_ch01_11`)
- Với thời gian ủ tiêu chuẩn $t = 5\text{ ngày}$:
  $$BOD_5 = UBOD \cdot (1 - e^{-5k})$$

###### 1.4.4.1.5 Quan hệ Giữa Hằng số Cơ số Tự nhiên $e$ ($k$) và Cơ số 10 ($K_{10}$)
- Nếu phương trình được viết theo cơ số thập phân $10$:
  $$BOD_t = UBOD \cdot (1 - 10^{-K_{10} \cdot t})$$
- Mối liên hệ chuyển đổi toán học:
  $$e^{-kt} = 10^{-K_{10} \cdot t} \implies -k \cdot t \cdot \log_{10}(e) = -K_{10} \cdot t \implies k = K_{10} \cdot \ln(10) \approx 2.3026 \times K_{10}$$
  - Giá trị điển hình của $k$ ở $20^\circ\text{C}$ đối với nước thải sinh hoạt đô thị: $k_{20} = 0.20 - 0.30\text{ d}^{-1}$ (tương ứng $K_{10, 20} = 0.09 - 0.13\text{ d}^{-1}$).

##### 1.4.4.2 Hiệu chỉnh Nhiệt độ theo Phương trình Arrhenius Cải biên (Modified Arrhenius Equation - `eq_ch01_12`)
###### 1.4.4.2.1 Công thức Hiệu chỉnh Nhiệt độ
- Tốc độ phản ứng sinh hóa của vi sinh vật tăng lên khi nhiệt độ tăng do động năng phân tử và hoạt tính enzyme gia tăng:
  $$\frac{k_{T_2}}{k_{T_1}} = \theta^{T_2 - T_1} \implies k_T = k_{20} \cdot \theta^{T - 20}$$
  - Trong đó:
    - $k_T$: Hằng số tốc độ phản ứng ở nhiệt độ $T$ ($^\circ\text{C}$).
    - $k_{20}$: Hằng số tốc độ phản ứng ở nhiệt độ chuẩn $20^\circ\text{C}$.
    - $\theta$: Hệ số nhiệt độ (Thermal coefficient, không thứ nguyên).

###### 1.4.4.2.2 Giá trị Tiêu chuẩn của Hệ số Nhiệt độ $\theta$
- Trong khoảng nhiệt độ $20^\circ\text{C} \le T \le 30^\circ\text{C}$: Chọn $\mathbf{\theta = 1.047}$.
- Trong khoảng nhiệt độ lạnh $4^\circ\text{C} \le T < 20^\circ\text{C}$: Chọn $\mathbf{\theta = 1.135}$ (tốc độ phản ứng nhạy cảm hơn rất nhiều khi nhiệt độ giảm xuống vùng cận băng).

##### 1.4.4.3 Phân kỳ Hai Pha Tiêu thụ BOD: Carbonaceous BOD (CBOD) và Nitrogenous BOD (NBOD)
###### 1.4.4.3.1 Pha Tiêu thụ Hợp chất Cacbon (CBOD - Carbonaceous BOD)
- Diễn ra ngay từ ngày đầu tiên ($t = 0$) và chiếm ưu thế trong khoảng $8 - 10$ ngày đầu.
- Quần thể vi sinh vật dị dưỡng (heterotrophic bacteria) nhân đôi nhanh chóng, oxy hóa các chất hữu cơ gốc cacbon thành $CO_2$ và tế bào mới.

###### 1.4.4.3.2 Pha Tiêu thụ Hợp chất Nitơ (NBOD - Nitrogenous BOD)
- Thường bắt đầu xuất hiện sau ngày thứ $8 - 10$ (trong mẫu nước thải chưa thích nghi).
- Vi khuẩn tự dưỡng nitrat hóa (*Nitrosomonas* và *Nitrobacter*) phát triển rất chậm, bắt đầu oxy hóa amoniac thành nitrit và nitrat:
  $$NH_4^+ + 1.5 O_2 \xrightarrow{\text{Nitrosomonas}} NO_2^- + H_2O + 2H^+ \quad (3.43\text{ g } O_2 / \text{g } N)$$
  $$NO_2^- + 0.5 O_2 \xrightarrow{\text{Nitrobacter}} NO_3^- \quad (1.14\text{ g } O_2 / \text{g } N)$$
  - Tổng nhu cầu oxy của NBOD lý thuyết: $3.43 + 1.14 = \mathbf{4.57\text{ g } O_2 / \text{g } NH_4^+-N}$.

###### 1.4.4.3.3 Biện pháp Ức chế Nitrat hóa trong Phép thử CBOD5
- Khi đo kiểm tra hiệu quả khử chất hữu cơ của các nhà máy xử lý nước thải hiện đại có quá trình nitrat hóa, nếu không ức chế thì vi khuẩn nitrat hóa có sẵn trong nước sẽ oxy hóa cả amoniac ngay từ ngày đầu, làm giá trị $BOD_5$ tăng vọt giả tạo.
- Bắt buộc phải bổ sung hóa chất ức chế nitrat hóa chuyên biệt: TCMP (2-chloro-6-(trichloromethyl) pyridine) hoặc Allylthiourea (ATU) để làm tê liệt vi khuẩn nitrat hóa mà không ảnh hưởng tới vi khuẩn dị dưỡng, kết quả đo được gọi là **$CBOD_5$**.

#### 1.4.5 Cấu trúc Phân đoạn Nhu cầu Oxy Hóa học Nâng cao (Comprehensive COD Fractionation for Modeling)
##### 1.4.5.1 Sơ đồ Phân đoạn Tổng COD Toàn phần (`eq_ch01_13`)
- Để mô hình hóa toán học các bể bùn hoạt tính theo tiêu chuẩn IWA (Mô hình ASM1, ASM2d, ASM3), tổng $COD$ của nước thải được phân tách thành hai hợp phần căn bản dựa trên khả năng sinh học:
  $$COD = bCOD + nbCOD$$
  - Trong đó:
    - $bCOD$ (Biodegradable COD): COD phân hủy sinh học ($mg/L$).
    - $nbCOD$ (Non-biodegradable COD): COD không phân hủy sinh học hay COD trơ ($mg/L$).

##### 1.4.5.2 Phân đoạn COD Phân hủy Sinh học ($bCOD$) (`eq_ch01_14`)
- Khối $bCOD$ được chia tiếp thành hai phân đoạn theo kích thước phân tử và tốc độ phân hủy vi sinh:
  $$bCOD = rbCOD + sbCOD$$
- **Hệ số Chuyển đổi Thực nghiệm**:
  $$bCOD \approx 1.6 \times BOD_5 \quad (\text{đối với nước thải sinh hoạt đô thị chưa xử lý})$$
  $$bCOD \approx 1.25 \times BOD_5 \quad (\text{đối với nguồn nước mặt sông hồ tự nhiên})$$
  *(Hệ số $1.6$ bắt nguồn từ tỷ số $BOD_5 / UBOD \approx 0.68$, khi đó $UBOD \approx 1.47 BOD_5$, cộng thêm phần năng lượng vi sinh hấp thụ tạo sinh khối thành $1.6$)*.

###### 1.4.5.2.1 COD Phân hủy Sinh học Nhanh (Readily Biodegradable COD - $rbCOD$)
- Tồn tại ở dạng hòa tan thực sự (kích thước $< 0.45\,\mu m$).
- Bao gồm các phân tử đơn giản: Axit béo bay hơi (Volatile Fatty Acids - VFAs như axetat, propionat), đường đơn, cồn và axit amin tự do.
- Vi sinh vật có thể hấp thụ trực tiếp qua màng tế bào vào trong tế bào chất để thực hiện quá trình trao đổi chất chỉ trong vài phút.
- Là nguồn thức ăn thiết yếu quyết định thành công của quá trình khử photpho sinh học (vi khuẩn PAOs cần VFAs trong ngăn kỵ khí) và khử nitrat nhanh (ngăn thiếu khí).

###### 1.4.5.2.2 COD Phân hủy Sinh học Chậm (Slowly Biodegradable COD - $sbCOD$)
- Tồn tại ở dạng keo (colloidal) và dạng hạt lơ lửng (particulate, kích thước $> 0.45\,\mu m$).
- Gồm các phân tử phức tạp, chuỗi polymer dài (protein phân tử lớn, tinh bột, chất béo).
- Vi sinh vật không thể hấp thụ trực tiếp qua màng tế bào. Bắt buộc phải được hấp phụ lên bề mặt bông bùn, sau đó vi khuẩn tiết ra các enzyme ngoại bào (Extracellular Enzymes) để thủy phân (hydrolysis) cắt mạch thành các phân tử monomer hòa tan đơn giản rồi mới hấp thụ. Thời gian thủy phân kéo dài từ vài giờ đến vài ngày.

##### 1.4.5.3 Phân đoạn COD Không Phân hủy Sinh học ($nbCOD$) (`eq_ch01_15`)
- Khối $nbCOD$ được chia thành hai phân đoạn theo trạng thái vật lý:
  $$nbCOD = nbpCOD + nbsCOD$$

###### 1.4.5.3.1 COD Trơ Dạng Hạt (Non-biodegradable Particulate COD - $nbpCOD$)
- Các hạt cặn hữu cơ trơ không tan, không bị vi sinh vật phân hủy.
- Chúng bị bẫy lại trong bông bùn hoạt tính và tích tụ dần trong bể sinh học, làm tăng nồng độ $MLSS$ và được loại bỏ ra khỏi hệ thống hoàn toàn thông qua dòng xả bùn hoạt tính dư (Waste Activated Sludge - WAS).

###### 1.4.5.3.2 COD Trơ Dạng Hòa tan (Non-biodegradable Soluble COD - $nbsCOD$)
- Các hợp chất hữu cơ hòa tan bền vững (axit humic, fulvic, các hợp chất màu lignocellulose, chất hoạt động bề mặt trơ).
- Vi sinh vật không thể hấp thụ và không thể keo tụ lắng. Do đó, chúng đi xuyên qua toàn bộ các công trình xử lý sinh học và tồn tại nguyên vẹn trong dòng nước đầu ra sau xử lý ($Effluent\ COD$).
- Quyết định giới hạn nồng độ $COD$ nhỏ nhất mà công nghệ sinh học có thể đạt được.

##### 1.4.5.4 Phương trình Cân bằng Tổng Thể COD Toàn vẹn
$$COD = sbCOD + rbCOD + nbpCOD + nbsCOD$$

#### 1.4.6 Phân đoạn Các Hợp chất Dinh dưỡng Nitơ và Photpho (Nutrient Fractionation)
##### 1.4.6.1 Các Dạng Tồn tại của Nitơ và Cân bằng Khối lượng Toàn vẹn
###### 1.4.6.1.1 Nitơ Vô cơ Tổng (Total Inorganic Nitrogen - TIN - `eq_ch01_07`)
- Tổng nồng độ của các dạng nitơ ion khoáng vô cơ:
  $$TIN = NH_4^+-N + NO_2^--N + NO_3^--N$$

###### 1.4.6.1.2 Nitơ Kjeldahl Tổng (Total Kjeldahl Nitrogen - TKN - `eq_ch01_08`)
- Định lượng bằng phương pháp Kjeldahl (phân hủy bằng axit sunfuric và xúc tác), đo lường tổng của nitơ hữu cơ và nitơ amoni:
  $$TKN = \text{Organic N} + NH_4^+-N$$
  *(Không bao gồm nitrit $NO_2^-$ và nitrat $NO_3^-$)*.

###### 1.4.6.1.3 Nitơ Tổng (Total Nitrogen - TN - `eq_ch01_09`)
- Cân bằng tổng thể toàn bộ các dạng nitơ trong nước thải:
  $$TN = ON + NH_4^+-N + NO_2^--N + NO_3^--N = TKN + NO_2^--N + NO_3^--N$$

###### 1.4.6.1.4 Cấu trúc Phân đoạn Nitơ Hữu cơ (Organic Nitrogen - ON)
- Nitơ hữu cơ được phân chia thành dạng phân hủy sinh học ($bON$) và không phân hủy sinh học ($nbON$):
  $$ON = bON + nbON$$
  - Phân đoạn phân hủy sinh học: $bON = bsON + bpON$
    - $bsON$ (biodegradable soluble): Axit amin, ure, chuỗi peptit ngắn hòa tan; nhanh chóng bị vi khuẩn dị dưỡng chuyển hóa thành $NH_4^+$.
    - $bpON$ (biodegradable particulate): Protein dạng hạt, cần enzyme thủy phân ngoại bào giải phóng thành $bsON$.
  - Phân đoạn trơ không phân hủy: $nbON = nbsON + nbpON$
    - $nbsON$: Nitơ hữu cơ hòa tan trơ, đi ra nguồn nước tiếp nhận.
    - $nbpON$: Nitơ hữu cơ hạt trơ, tích tụ trong bùn và thải bỏ theo bùn dư.

##### 1.4.6.2 Các Dạng Tồn tại của Photpho (Phosphorus Fractions)
- **Photpho Tổng (Total Phosphorus - TP)**: Bao gồm tất cả các hợp chất chứa photpho ở dạng hòa tan và lơ lửng.
- **Orthophosphate ($PO_4^{3-}-P$)**:
  - Tồn tại dưới các dạng ion cân bằng theo pH: $H_2PO_4^-$ và $HPO_4^{2-}$.
  - Là dạng photpho vô cơ sinh khả dụng duy nhất mà vi sinh vật và thực vật thủy sinh có thể hấp thụ trực tiếp qua màng tế bào để tổng hợp năng lượng ATP, axit nucleic và màng phospholipid.
- **Polyphosphate và Photpho Hữu cơ**:
  - Polyphosphate: Các chuỗi phosphate ngưng tụ vô cơ phân tử lớn.
  - Photpho hữu cơ: Photpho liên kết trong sinh khối tế bào sống, thức ăn thừa và nucleic acids.

##### 1.4.6.3 Tỷ lệ Cân bằng Dinh dưỡng Tối ưu cho Quá trình Xử lý Sinh học
- Để đảm bảo tế bào vi sinh vật phát triển bình thường, tổng hợp enzyme và tạo bông cặn tốt mà không bị thiếu hụt dinh dưỡng dẫn đến hiện tượng phình bùn do nấm sợi (filamentous bulking):
  - **Quá trình Hiếu khí (Aerobic Activated Sludge)**:
    $$BOD_5 : N : P = 100 : 5 : 1$$
    *(hay $COD : N : P \approx 100 : 2.5 : 0.5$ tùy thuộc hệ số sản lượng sinh khối)*.
  - **Quá trình Kỵ khí (Anaerobic Digestion / UASB)**:
    - Do hệ số sản lượng sinh khối vi sinh kỵ khí cực thấp ($Y \approx 0.05 - 0.1\text{ gVSS/gCOD}$ so với vi sinh hiếu khí $Y \approx 0.4 - 0.6\text{ gVSS/gBOD}$), nhu cầu nguyên tố dinh dưỡng thấp hơn nhiều:
    $$COD : N : P = 250 : 5 : 1 \quad \text{đến} \quad 350 : 5 : 1$$

#### 1.4.7 Thành phần Sinh học và Các Vi sinh vật Gây bệnh (Biological Constituents & Pathogens)
##### 1.4.7.1 Các Tác nhân Gây bệnh Truyền nhiễm trong Nước thải
- **Vi khuẩn gây bệnh (Pathogenic Bacteria)**:
  - *Vibrio cholerae*: Vi khuẩn dịch tả, gây tiêu chảy mất nước cấp tính dẫn tới tử vong.
  - *Salmonella typhi*: Gây bệnh thương hàn.
  - *Shigella dysenteriae*: Gây bệnh lỵ trực trùng, viêm loét đại tràng.
  - *Campylobacter jejuni*, *Escherichia coli* sinh độc tố (EHEC O157:H7).
- **Virus (Viruses)**:
  - Có kích thước siêu nhỏ ($20 - 100\text{ nm}$), có khả năng sống sót rất cao trong nước: Poliovirus (gây bại liệt), Rotavirus và Norovirus (gây viêm dạ dày ruột cấp ở trẻ em), Hepatitis A virus (gây viêm gan siêu vi A truyền qua đường tiêu hóa).
- **Động vật nguyên sinh (Protozoa)**:
  - *Cryptosporidium parvum* và *Giardia lamblia*: Tạo thành các nang bào (oocysts và cysts) có lớp vỏ kitin siêu bền vững, kháng hoàn toàn với liều khử trùng bằng Clo thông thường, chỉ có thể bị tiêu diệt bằng tia cực tím UV hoặc lọc màng siêu lọc UF.
- **Giun sán và Trứng giun sán (Helminths)**:
  - Trứng giun đũa (*Ascaris lumbricoides*), trứng giun móc, sán lá gan: Tồn tại nhiều trong phân tươi, có tỷ trọng tương đối lớn nên có thể lắng đọng trong bể lắng sơ cấp.

##### 1.4.7.2 Sinh vật Chỉ thị Ô nhiễm Vi sinh (Indicator Organisms)
- Vì việc xét nghiệm định danh từng loài mầm bệnh cụ thể là cực kỳ tốn kém, phức tạp và nguy hiểm, ngành kỹ thuật môi trường sử dụng các nhóm vi sinh vật chỉ thị:
  - **Tổng Coliforms (Total Coliforms)**: Nhóm vi khuẩn hình que, Gram âm, không tạo bào tử, lên men đường lactose sinh axit và sinh khí ở $35^\circ\text{C}$ trong vòng $24 - 48$ giờ.
  - **Coliforms phân (Fecal Coliforms)**: Nhóm vi khuẩn coliform lên men sinh khí ở nhiệt độ cao hơn ($44.5 \pm 0.2^\circ\text{C}$).
  - ***Escherichia coli (E. coli)***: Loài chỉ thị chính xác nhất cho ô nhiễm phân người và động vật máu nóng.
  - Đơn vị định lượng tiêu chuẩn: $MPN/100\text{ mL}$ (Most Probable Number) hoặc $CFU/100\text{ mL}$ (Colony Forming Units).

---

### 1.5 Phân loại Phương pháp Xử lý Nước thải: Hoạt động Đơn vị và Quá trình Đơn vị (Unit Operations vs. Unit Processes)
#### 1.5.1 Các Hoạt động Đơn vị Cơ học / Vật lý (Physical Unit Operations)
##### 1.5.1.1 Định nghĩa và Cơ chế Tác động Vật lý
- Các phương pháp xử lý trong đó việc loại bỏ hoặc phân tách chất ô nhiễm được thực hiện chủ yếu bằng các lực cơ học và hiện tượng vật lý tự nhiên (trọng lực, lực cản dòng, lực ly tâm, tuyển nổi, bám dính bề mặt), hoàn toàn không làm thay đổi bản chất hóa học của phân tử chất ô nhiễm.

##### 1.5.1.2 Song chắn rác và Lưới lọc (Screening & Strainers)
- **Cơ chế**: Dùng các thanh kim loại song song đặt nghiêng góc $45^\circ - 75^\circ$ hoặc tấm lưới đục lỗ để chặn giữ các vật thể rắn thô có kích thước lớn (giẻ lau, rác nilon, cành cây, xác động vật, vỏ đồ hộp).
- **Phân loại**:
  - Song chắn rác thô (Coarse screens): Khe hở thanh $b = 15 - 50\text{ mm}$ (vớt rác thủ công hoặc cào rác tự động).
  - Song chắn rác tinh (Fine screens): Khe hở $b = 1.5 - 6\text{ mm}$.
  - Lưới lọc vi mô (Microscreens): Kích thước lưới $< 0.5\text{ mm}$ ($500\,\mu m$).
- **Mục đích**: Bảo vệ máy bơm, đường ống dẫn và thiết bị cánh khuấy khỏi bị kẹt cánh, mài mòn cơ khí và chống tắc nghẽn van.

##### 1.5.1.3 Khuấy trộn Thủy lực và Cơ học (Mixing Operations)
- **Khuấy trộn nhanh (Rapid / Flash Mixing)**: Thời gian lưu nước $t = 10 - 30\text{ giây}$, Gradient vận tốc $G = 700 - 1000\text{ s}^{-1}$; dùng để phân tán tức thời hóa chất keo tụ vào dòng nước thải.
- **Khuấy trộn chậm tạo bông (Flocculation Mixing)**: Thời gian lưu $t = 15 - 30\text{ phút}$, Gradient vận tốc thấp $G = 20 - 70\text{ s}^{-1}$ (giảm dần qua các ngăn); tạo điều kiện cho các hạt keo va chạm kết dính thành bông cặn lớn mà không làm vỡ bông cặn.

##### 1.5.1.4 Quá trình Lắng Trọng lực (Sedimentation / Gravity Clarification)
- **Cơ chế**: Dựa vào sự chênh lệch khối lượng riêng giữa các hạt chất rắn và môi trường chất lỏng, các hạt có tỷ trọng lớn hơn nước ($\rho_p > \rho_w$) sẽ tự động lắng xuống đáy bể dưới tác dụng của trọng lực.
- **4 Kiểu Lắng Điển hình**:
  - *Kiểu 1: Lắng hạt rời rạc (Discrete Settling)*: Lắng cát sỏi trong bể lắng cát; các hạt giữ nguyên hình dạng, kích thước và vận tốc lắng độc lập theo định luật Stokes:
    $$v_s = \frac{g (\rho_p - \rho_w) d^2}{18 \mu}$$
  - *Kiểu 2: Lắng keo tụ (Flocculent Settling)*: Lắng trong bể lắng sơ cấp; các hạt va chạm và kết dính lại với nhau, kích thước và vận tốc lắng tăng dần trong quá trình rơi xuống.
  - *Kiểu 3: Lắng cản trở / Lắng vùng (Zone / Hindered Settling)*: Xảy ra trong bể lắng thứ cấp bùn hoạt tính; nồng độ hạt đậm đặc tạo thành một bề mặt phân cách rõ rệt (sludge blanket interface) giữa lớp nước trong bên trên và lớp bùn đặc chìm dần xuống dưới.
  - *Kiểu 4: Lắng nén (Compression Settling)*: Xảy ra ở đáy bể lắng thứ cấp và đáy bể cô đặc bùn; các hạt đè nén cơ học lên nhau, ép nước rỗng thoát ngược lên trên.

##### 1.5.1.5 Quá trình Tuyển nổi Áp lực Bọt khí Hòa tan (Dissolved Air Flotation - DAF)
- **Cơ chế**: Dành cho các hạt cặn có khối lượng riêng xấp xỉ hoặc nhỏ hơn nước ($\rho_p \le \rho_w$), dầu mỡ hoặc bông bùn sinh học rất nhẹ không thể lắng nhanh bằng trọng lực.
- Một phần nước sau xử lý được tuần hoàn ($20 - 50\%$), hòa tan không khí ở áp suất cao ($4 - 6\text{ bar}$) trong bình tích áp (saturation tank), sau đó xả vào bể tuyển nổi ở áp suất khí quyển. Hàng triệu bọt khí micro cực mịn (đường kính $20 - 50\,\mu m$) được giải phóng, bám dính vào các hạt cặn, làm giảm tỷ trọng biểu kiến của tổ hợp hạt-khí và đẩy chúng nổi thần tốc lên bề mặt để gạt bỏ.

##### 1.5.1.6 Lọc qua Lớp Vật liệu Hạt và Lọc Màng (Granular Filtration & Membrane Filtration)
- **Lọc vật liệu hạt (Granular media)**: Cho nước đi qua lớp cát thạch anh, than antracite hoặc sỏi để giữ lại các hạt cặn lơ lửng sót lại sau lắng bằng cơ chế chặn cơ học, va chạm quán tính, lắng vi mô và hấp phụ tĩnh điện.
- **Lọc màng phân tách (Membranes)**: Sử dụng áp lực để đẩy nước qua các màng polyme hoặc gốm có kích thước lỗ kiểm soát:
  - Vi lọc (Microfiltration - MF): Kích thước lỗ $0.1 - 0.2\,\mu m$; giữ lại toàn bộ vi khuẩn và hạt cặn TSS.
  - Siêu lọc (Ultrafiltration - UF): Kích thước lỗ $0.01 - 0.05\,\mu m$; giữ lại virus, đại phân tử protein và chất keo.
  - Thẩm thấu ngược (Reverse Osmosis - RO): Màng không có lỗ xốp thực sự, hoạt động theo cơ chế hòa tan-khuếch tán; loại bỏ $99\%$ ion muối hòa tan và kim loại nặng.

#### 1.5.2 Các Quá trình Đơn vị Hóa học (Chemical Unit Processes)
##### 1.5.2.1 Định nghĩa và Cơ chế Phản ứng Hóa học
- Các phương pháp xử lý trong đó chất ô nhiễm được biến đổi hoặc loại bỏ thông qua việc bổ sung các hóa chất phản ứng hoặc xảy ra các phản ứng hóa học trực tiếp làm thay đổi cấu trúc phân tử của chất bẩn.

##### 1.5.2.2 Quá trình Kết tủa Hóa học (Chemical Precipitation)
- **Cơ chế**: Bổ sung các hóa chất có thể phản ứng với các chất ô nhiễm hòa tan để tạo thành các hợp chất mới không tan (chất kết tủa), sau đó các bông cặn kết tủa này được loại bỏ dễ dàng bằng quá trình lắng hoặc lọc.
- **Ứng dụng điển hình - Kết tủa Photpho**:
  - Dùng phèn nhôm:
    $$Al^{3+} + PO_4^{3-} \to AlPO_4 \downarrow$$
  - Dùng phèn sắt ba clorua:
    $$Fe^{3+} + PO_4^{3-} \to FePO_4 \downarrow$$
  - Dùng vôi tôi ($Ca(OH)_2$ nâng pH lên $> 10$):
    $$10 Ca^{2+} + 6 PO_4^{3-} + 2 OH^- \to Ca_{10}(PO_4)_6(OH)_2 \downarrow \quad (\text{Hydroxylapatite})$$
- **Ứng dụng khử kim loại nặng**: Châm kiềm ($NaOH$) nâng pH để chuyển đổi các ion kim loại độc hại ($Cu^{2+}, Ni^{2+}, Zn^{2+}, Cr^{3+}$) thành các hydroxide kim loại không tan lắng xuống đáy.

##### 1.5.2.3 Quá trình Chuyển khối Khí và Sục khí (Gas Transfer & Aeration)
- **Cơ chế**: Vận chuyển các phân tử khí qua bề mặt phân chia pha khí-lỏng theo lý thuyết hai màng (Two-film theory) của Lewis và Whitman.
- **Mục đích cấp khí**: Hòa tan oxy từ không khí vào nước thải trong bể Aerotank nhằm duy trì nồng độ oxy hòa tan ($DO \ge 2.0\text{ mg/L}$) phục vụ quá trình hô hấp hiếu khí của vi sinh vật.
- **Mục đích đuổi khí (Stripping)**: Nâng pH lên $> 10.5$ để chuyển đổi ion amoni thành khí amoniac tự do:
  $$NH_4^+ + OH^- \rightleftharpoons NH_3 \uparrow + H_2O$$
  Sau đó cho nước chảy qua tháp đệm sục khí ngược dòng để thổi bay khí $NH_3$ ra khỏi nước thải.

##### 1.5.2.4 Quá trình Khử trùng Hóa học (Chemical Disinfection)
- **Cơ chế**: Tiêu diệt hoặc bất hoạt các vi sinh vật gây bệnh bằng cách phá hủy thành tế bào, làm rò rỉ tế bào chất, phá vỡ cấu trúc axit nucleic DNA/RNA hoặc ức chế enzyme hô hấp.
- **Khử trùng bằng Clo và Hợp chất Clo (Chlorination)**:
  - Khi hòa tan khí clo ($Cl_2$) hoặc nước Javel ($NaOCl$) vào nước:
    $$Cl_2 + H_2O \rightleftharpoons HOCl + H^+ + Cl^-$$
    $$NaOCl + H_2O \rightleftharpoons HOCl + Na^+ + OH^-$$
  - Axit hipocloro ($HOCl$) phân ly thuận nghịch theo pH:
    $$HOCl \rightleftharpoons H^+ + OCl^- \quad (pK_a = 7.53 \text{ ở } 20^\circ\text{C})$$
  - Phân tử $HOCl$ trung hòa về điện tích nên có khả năng khuếch tán xuyên qua màng tế bào vi khuẩn nhanh hơn gấp $80 - 100$ lần so với ion $OCl^-$ mang điện tích âm. Vì vậy, hiệu quả khử trùng của Clo đạt cực đại ở môi trường axit nhẹ hoặc trung tính ($pH \le 7.0$).
- **Tạo thành Chloramines khi có mặt Amoniac**:
  $$NH_3 + HOCl \to NH_2Cl \text{ (Monochloramine)} + H_2O$$
  $$NH_2Cl + HOCl \to NHCl_2 \text{ (Dichloramine)} + H_2O$$
  $$NHCl_2 + HOCl \to NCl_3 \text{ (Trichloramine)} + H_2O$$

##### 1.5.2.5 Các Quá trình Oxy hóa Nâng cao (Advanced Oxidation Processes - AOPs)
- **Cơ chế**: Sản sinh ra gốc tự do hydroxyl ($\cdot OH$), là chất oxy hóa cực kỳ mạnh mẽ (thế oxy hóa khử $E^0 = +2.80\text{ V}$, chỉ đứng sau Flo), có khả năng oxy hóa không chọn lọc và bẻ gãy mọi vòng benzen, liên kết cacbon bền vững thành $CO_2$ và $H_2O$.
- **Hệ Fenton ($Fe^{2+} / H_2O_2$ ở $pH \approx 3.0$)**:
  $$Fe^{2+} + H_2O_2 \to Fe^{3+} + \cdot OH + OH^-$$
- **Hệ quang hóa ($UV / H_2O_2$ hoặc $UV / O_3$)**:
  $$H_2O_2 \xrightarrow{h\nu \text{ (UV)}} 2 \cdot OH$$

#### 1.5.3 Các Quá trình Đơn vị Sinh học (Biological Unit Processes)
##### 1.5.3.1 Bản chất và Đường lối Chuyển hóa Sinh hóa Vi sinh vật
- Ứng dụng các hoạt động trao đổi chất (đồng hóa và dị hóa) của các quần xã vi sinh vật (vi khuẩn, nấm men, protozoa) để hấp thụ và chuyển hóa các chất hữu cơ hòa tan, chất keo và các hợp chất dinh dưỡng ($N, P$) thành:
  - Các chất khí vô hại bay lên khí quyển ($CO_2, N_2, CH_4$).
  - Năng lượng ATP phục vụ duy trì sự sống.
  - Sinh khối tế bào mới (New cell biomass - bùn vi sinh), có thể tách rời khỏi pha lỏng bằng quá trình lắng trọng lực trong bể lắng thứ cấp.

##### 1.5.3.2 Quá trình Sinh học Hiếu khí (Aerobic Biological Processes)
- Diễn ra trong môi trường bắt buộc phải có mặt oxy hòa tan tự do ($DO \ge 1.5 - 2.0\text{ mg/L}$):
- **Phản ứng oxy hóa cơ chất cacbon tổng quát**:
  $$\text{Chất hữu cơ} + O_2 + N + P \xrightarrow{\text{Vi khuẩn dị dưỡng}} \text{Tế bào mới } (C_5H_7O_2N) + CO_2 + H_2O + \Delta H$$
- **Phản ứng hô hấp nội bào (Endogenous Respiration / Tự phân)**:
  $$C_5H_7O_2N + 5O_2 \to 5CO_2 + 2H_2O + NH_3 + \Delta H$$
- **Hai hình thức tồn tại của sinh khối vi sinh**:
  - *Sinh trưởng lơ lửng (Suspended Growth)*: Vi sinh vật tập hợp thành các bông bùn lơ lửng chuyển động tự do trong nước (Bể Aerotank truyền thống, Bể hiếu khí màng MBR, Bể SBR).
  - *Sinh trưởng dính bám (Attached Growth / Biofilm)*: Vi sinh vật gắn kết thành lớp màng nhầy sinh học trên bề mặt vật liệu đệm cố định hoặc chuyển động (Bể lọc nhỏ giọt Trickling filter, Đĩa sinh học quay RBC, Bể MBBR).

##### 1.5.3.3 Quá trình Sinh học Thiếu khí (Anoxic Biological Processes)
- Diễn ra trong điều kiện **hoàn toàn không có mặt oxy hòa tan tự do ($DO \approx 0\text{ mg/L}$)**, nhưng **bắt buộc phải có mặt nitrat ($NO_3^-$) hoặc nitrit ($NO_2^-$)**.
- Quá trình Khử Nitrat Sinh học (Denitrification) được thực hiện bởi các vi khuẩn dị dưỡng tùy nghi (Facultative heterotrophic bacteria như *Pseudomonas*, *Paracoccus*):
  - Chúng sử dụng nitrat ($NO_3^-$) làm chất nhận điện tử cuối cùng (thay thế cho $O_2$) trong chuỗi truyền điện tử hô hấp để oxy hóa chất hữu cơ (hoặc methanol), khử $NO_3^-$ thành khí nitơ ($N_2$) tự do thoát ra không khí:
  $$NO_3^- \to NO_2^- \to NO \uparrow \to N_2O \uparrow \to N_2 \uparrow$$
- **Phản ứng hóa học với cơ chất Methanol ($CH_3OH$)**:
  $$6NO_3^- + 5CH_3OH \to 3N_2 \uparrow + 5CO_2 + 7H_2O + 6OH^-$$

##### 1.5.3.4 Quá trình Sinh học Kỵ khí (Anaerobic Biological Processes)
- Diễn ra trong điều kiện **nghiêm ngặt không có cả oxy tự do ($DO = 0\text{ mg/L}$) lẫn các ion nitrat ($NO_3^- = 0\text{ mg/L}$)**, thế oxy hóa khử cực thấp ($ORP < -300\text{ mV}$).
- Chuỗi 4 giai đoạn chuyển hóa kỵ khí liên hoàn:
  - *Giai đoạn 1: Thủy phân (Hydrolysis)*: Vi khuẩn tiết enzyme phân cắt các đại phân tử phức tạp (polysaccharide, lipid, protein) thành phân tử nhỏ (đường đơn, axit béo, axit amin).
  - *Giai đoạn 2: Lên men axit (Acidogenesis)*: Vi khuẩn lên men chuyển hóa các monomer thành các axit béo bay hơi mạch ngắn ($VFAs$: axit axetic, propionic, butyric), cồn, $CO_2$ và $H_2$.
  - *Giai đoạn 3: Lên men axetat (Acetogenesis)*: Chuyển hóa propionat, butyrat thành axit axetic ($CH_3COOH$), khí $H_2$ và $CO_2$.
  - *Giai đoạn 4: Metan hóa (Methanogenesis)*: Do nhóm vi khuẩn Cổ kỵ khí nghiêm ngặt (Methanogenic Archaea) thực hiện:
    - Nhóm quang dưỡng axetat (Acetoclastic methanogens, chiếm $\approx 70\%$ sản lượng khí):
      $$CH_3COOH \xrightarrow{Methanosaeta, Methanosarcina} CH_4 + CO_2$$
    - Nhóm quang dưỡng hydro (Hydrogenotrophic methanogens, chiếm $\approx 30\%$):
      $$4H_2 + CO_2 \xrightarrow{Methanobacterium} CH_4 + 2H_2O$$
- Khí sinh học (Biogas) sinh ra gồm: $55 - 70\% CH_4$, $30 - 45\% CO_2$, và một lượng nhỏ $H_2S$.

---

### 1.6 Phân cấp Các Bậc Xử lý Nước thải và Sơ đồ Dây chuyền Công nghệ Điển hình (Levels of Treatment & Typical Process Flowsheets)
#### 1.6.1 Ma trận Phân cấp Các Cấp độ Xử lý Nước thải (Treatment Levels Matrix)
| Bậc Xử lý (Level) | Các Phương pháp & Công trình Đơn vị Đại diện | Mục tiêu Xử lý Công nghệ | Hiệu suất Loại bỏ Điển hình |
| :--- | :--- | :--- | :--- |
| **Xử lý Sơ bộ (Preliminary Treatment)** | Song chắn rác thô/tinh, Máy nghiền rác, Bể lắng cát thổi khí, Bẫy thu dầu mỡ | Loại bỏ các tạp chất thô lớn, cát sỏi, bảo vệ đường ống và máy bơm khỏi tắc nghẽn cơ khí | Loại bỏ rác thô lớn, cát sỏi hạt $> 0.2\text{ mm}$; giảm $0 - 5\% BOD_5$ |
| **Xử lý Cấp 1 / Cơ học (Primary Treatment)** | Bể lắng đợt 1 (lắng trọng lực dạng tròn tâm hoặc chữ nhật), Bể điều hòa | Tách các chất rắn có thể lắng được và chất nổi bề mặt, giảm tải lượng cho công trình sinh học | Loại $50 - 70\%$ TSS, $25 - 40\%$ BOD5, $10 - 20\%$ Tổng Nitơ |
| **Xử lý Cấp 1 Nâng cao (Advanced Primary / CEPT)** | Keo tụ - tạo bông hóa học kết hợp lắng (châm phèn nhôm, phèn sắt, polymer anion) | Làm keo tụ các hạt keo không thể lắng tự nhiên, nâng cao vượt bậc hiệu quả lắng sơ cấp | Loại $80 - 90\%$ TSS, $50 - 65\%$ BOD5, $70 - 90\%$ Photpho |
| **Xử lý Cấp 2 / Sinh học (Secondary Treatment)** | Bùn hoạt tính hiếu khí (Aerotank), Bể lắng đợt 2, Lọc nhỏ giọt, Khử trùng Clo | Loại bỏ chất hữu cơ hòa tan có khả năng phân hủy sinh học và chất rắn lơ lửng sót lại | Loại $> 85 - 95\%$ BOD5 và TSS; oxy hóa phần lớn amoniac |
| **Cấp 2 Kết hợp Khử Dinh dưỡng (Secondary with BNR)** | Bể sinh học thiếu khí - hiếu khí ($MLE, A^2/O, UCT$), Bể SBR nhiều pha | Khử đồng thời hợp chất hữu cơ cacbon và các chất dinh dưỡng phú dưỡng ($N$ và $P$) | Loại $> 90\%$ BOD5, $75 - 85\%$ Tổng Nitơ, $80 - 90\%$ Tổng Photpho |
| **Xử lý Cấp 3 (Tertiary Treatment)** | Bể lọc hạt (cát - than), Lọc đĩa sợi vi mô, Khử trùng bằng tia cực tím UV | Tách các hạt bông bùn mịn sót lại sau bể lắng đợt 2, đánh bóng chất lượng nước đầu ra | $TSS < 5\text{ mg/L}$, $BOD_5 < 5\text{ mg/L}$, Đạt tiêu chuẩn xả vào nguồn nước nhạy cảm |
| **Xử lý Nâng cao & Tái sử dụng (Advanced / Reclamation)** | Siêu lọc (UF), Thẩm thấu ngược (RO), Oxy hóa nâng cao ($UV/H_2O_2$), Hấp phụ than GAC | Loại bỏ hoàn toàn muối hòa tan, vi lượng dược phẩm, kim loại nặng, tạo nước siêu sạch | Đạt tiêu chuẩn nước uống trực tiếp (Direct Potable Reuse - DPR) |

#### 1.6.2 Phân tích Sơ đồ Quy trình Công nghệ Điển hình (Standard Flowsheet Architectures)
##### 1.6.2.1 Dây chuyền Công nghệ Xử lý Bùn Hoạt tính Truyền thống (Conventional Activated Sludge - CAS)
###### 1.6.2.1.1 Phân tích Dòng Nước thải Chính (Liquid Stream Flow Path)
- **Đầu vào (Raw Influent)** $\to$ **Song chắn rác (Screening)**: Giữ lại rác thô đưa đi ép rác và chôn lấp hợp vệ sinh.
- $\to$ **Bể lắng cát (Grit Chamber)**: Tách cát, hạt sỏi khoáng vô cơ có kích thước $> 0.2\text{ mm}$ (vận tốc lắng $v_s \ge 2\text{ cm/s}$), xả cát định kỳ đi rửa cát hoặc chôn lấp.
- $\to$ **Bể lắng đợt 1 (Primary Clarifier)**: Thời gian lưu nước $HRT = 1.5 - 2.5\text{ giờ}$, tải trọng bề mặt $SOR = 30 - 50\text{ m}^3/\text{m}^2\cdot\text{d}$. Bùn cặn sơ cấp được cào về hố gom bùn ở đáy.
- $\to$ **Bể phản ứng hiếu khí (Aeration Tank - Aerotank)**: Cung cấp khí liên tục bằng dàn đĩa thổi khí tinh bọt mịn ở đáy, thời gian lưu nước $HRT = 4 - 8\text{ giờ}$, duy trì nồng độ bùn hoạt tính $MLSS = 2000 - 3500\text{ mg/L}$, $DO = 1.5 - 2.0\text{ mg/L}$.
- $\to$ **Bể lắng đợt 2 (Secondary Clarifier)**: Tách hỗn hợp bùn hoạt tính ($MLSS$) khỏi dòng nước trong bằng cơ chế lắng vùng, tải trọng bề mặt $SOR = 16 - 32\text{ m}^3/\text{m}^2\cdot\text{d}$, tải trọng chất rắn $SLR = 4 - 6\text{ kg/m}^2\cdot\text{h}$.
- $\to$ **Bể tiếp xúc khử trùng (Disinfection Tank)**: Châm dung dịch Clo hoặc chạy qua đèn phát tia cực tím UV, thời gian tiếp xúc $t = 15 - 30\text{ phút}$ để tiêu diệt $E. coli$ và Coliforms.
- $\to$ **Xả ra nguồn tiếp nhận (Treated Effluent Outfall)**.

###### 1.6.2.1.2 Phân tích Dòng Bùn cặn và Tuần hoàn (Solids Stream & Recirculation Loops)
- **Tuần hoàn Bùn Hoạt tính (Return Activated Sludge - RAS)**: Bùn lắng ở đáy bể lắng đợt 2 có nồng độ đậm đặc ($C_{RAS} = 6000 - 10000\text{ mg/L}$) được bơm tuần hoàn liên tục về đầu bể Aerotank nhằm duy trì đủ nồng độ sinh khối vi sinh làm việc. Tỷ lệ tuần hoàn bùn:
  $$R = \frac{Q_r}{Q} = 0.5 - 1.0 \quad (50\% - 100\%)$$
- **Xả Bùn Dư (Waste Activated Sludge - WAS)**: Mỗi ngày, một lượng bùn hoạt tính sinh khối mới sinh ra từ quá trình sinh trưởng được bơm xả bỏ ra khỏi hệ thống để duy trì tuổi bùn cố định (Solids Retention Time - $SRT$ hay $\theta_c = 4 - 10\text{ ngày}$).
- **Tuyến xử lý bùn**: Hỗn hợp Bùn sơ cấp + Bùn dư WAS $\to$ Bể cô đặc bùn (Thickener) $\to$ Bể phân hủy bùn kỵ khí (Anaerobic Digester) $\to$ Máy ép bùn (Filter Press / Centrifuge) $\to$ Bánh bùn khô đi làm phân vi sinh hoặc san lấp.

##### 1.6.2.2 Dây chuyền Công nghệ Khử Dinh dưỡng Sinh học $A^2/O$ (Anaerobic / Anoxic / Oxic Flowsheet)
###### 1.6.2.2.1 Vùng Kỵ khí (Anaerobic Zone - Ngăn A1)
- **Thông số công nghệ**: Thời gian lưu nước $HRT = 1.0 - 2.0\text{ giờ}$, hoàn toàn không có $DO$ ($DO = 0\text{ mg/L}$) và không có $NO_3^-$ ($NO_3^- < 0.2\text{ mg/L}$), lắp cánh khuấy chìm tốc độ chậm chống lắng cặn.
- **Cơ chế sinh học**: Tiếp nhận dòng nước thải đầu vào giàu chất hữu cơ và dòng bùn tuần hoàn $RAS$. Trong điều kiện kỵ khí đói năng lượng, các sinh vật tích lũy polyphosphate (Polyphosphate Accumulating Organisms - PAOs) thủy phân nguồn polyphosphate nội bào, giải phóng trực tiếp Orthophosphate ($PO_4^{3-}$) ra dung dịch lỏng. Năng lượng giải phóng được dùng để đồng hóa các axit béo bay hơi hòa tan ($VFAs$) và tích trữ bên trong tế bào dưới dạng hạt dự trữ Poly- $\beta$-hydroxyalkanoates ($PHA$).

###### 1.6.2.2.2 Vùng Thiếu khí (Anoxic Zone - Ngăn A2)
- **Thông số công nghệ**: Thời gian lưu nước $HRT = 2.0 - 4.0\text{ giờ}$, duy trì $DO < 0.2 - 0.5\text{ mg/L}$, lắp cánh khuấy chìm phân bố đều.
- **Cơ chế sinh học**: Tiếp nhận dòng hỗn dịch bùn nitrat hóa tuần hoàn nội bộ từ cuối bể hiếu khí bơm về (Internal Nitrate Recycle). Vi khuẩn dị dưỡng tùy nghi sử dụng chất hữu cơ cacbon có trong nước thải làm chất cho electron để khử nitrat ($NO_3^-$) thành khí nitơ ($N_2 \uparrow$) tự do bay lên khí quyển (phản ứng khử nitrat, Denitrification).

###### 1.6.2.2.3 Vùng Hiếu khí (Aerobic / Oxic Zone - Ngăn O)
- **Thông số công nghệ**: Thời gian lưu nước $HRT = 4.0 - 8.0\text{ giờ}$, $DO = 2.0 - 3.0\text{ mg/L}$, cấp khí bằng hệ thống đĩa phân phối bọt mịn.
- **Cơ chế sinh học đa nhiệm**:
  1. *Oxy hóa BOD*: Vi khuẩn dị dưỡng oxy hóa toàn bộ lượng hợp chất cacbon còn lại thành $CO_2$ và nước.
  2. *Nitrat hóa hoàn toàn (Nitrification)*: Vi khuẩn tự dưỡng *Nitrosomonas* và *Nitrobacter* chuyển hóa ion amoni ($NH_4^+$) thành nitrit ($NO_2^-$) và nitrat ($NO_3^-$).
  3. *Hấp thụ Photpho Siêu vượt mức (Luxury Phosphorus Uptake)*: Vi khuẩn PAOs oxy hóa nguồn hạt năng lượng dự trữ $PHA$ nội bào, tạo ra lượng ATP dồi dào để hấp thụ ngược lại toàn bộ lượng photphat tự do trong dung dịch với lượng lớn hơn rất nhiều so với lượng đã giải phóng ở ngăn kỵ khí, tích trữ lại dưới dạng chuỗi polyphosphate trong tế bào.
- **Loại bỏ Photpho triệt để**: Photpho được khóa chặt bên trong tế bào vi khuẩn PAOs và được loại bỏ hoàn toàn ra khỏi hệ thống xử lý thông qua dòng xả bùn hoạt tính dư (WAS) từ đáy bể lắng thứ cấp.

###### 1.6.2.2.4 Hai Vòng Tuần hoàn Bắt buộc trong Quy trình $A^2/O$
- **Vòng Tuần hoàn Nội bộ Nitrate (Internal Nitrate Recycle Loop)**: Bơm hỗn dịch bùn chứa nhiều ion nitrat ($NO_3^-$) từ cuối ngăn hiếu khí tuần hoàn ngược về đầu ngăn thiếu khí. Lưu lượng tuần hoàn nội bộ:
  $$Q_{int} = (1.0 \text{ đến } 4.0) \times Q \quad (100\% - 400\%)$$
- **Vòng Tuần hoàn Bùn Cặn (RAS Loop)**: Bơm bùn cô đặc từ đáy bể lắng thứ cấp tuần hoàn về đầu ngăn kỵ khí:
  $$Q_{RAS} = (0.5 \text{ đến } 1.0) \times Q \quad (50\% - 100\%)$$

##### 1.6.2.3 Dây chuyền Công nghệ Tinh chế Nước Siêu sạch Đa rào cản (Multi-Barrier High-Purity Water Reclamation Train)
###### 1.6.2.3.1 Cấu trúc Đa Rào cản Kỹ thuật (Multi-Barrier Philosophy)
- Nhằm mục đích biến nước thải sau xử lý thứ cấp thành nguồn nước cấp sinh hoạt trực tiếp (Direct Potable Reuse - DPR) hoặc gián tiếp (Indirect Potable Reuse - IPR), hệ thống áp dụng nguyên tắc nhiều rào cản độc lập để loại bỏ tuyệt đối các mầm bệnh vi sinh và hóa chất vi lượng độc hại:
- **Công đoạn 1: Màng Vi lọc / Siêu lọc (MF / UF)**:
  - Nước thải sau xử lý bậc hai chảy qua mô-đun màng sợi rỗng MF/UF ($0.02 - 0.1\,\mu m$).
  - Loại bỏ hoàn toàn $100\%$ các hạt chất rắn lơ lửng sót lại, vi khuẩn, nang bào *Cryptosporidium*, *Giardia*, giảm chỉ số mật độ bùn rỗng $SDI_{15} < 3$ để bảo vệ màng RO phía sau khỏi bị nghẹt.
  - Dòng nước rửa ngược màng (Backwash reject) được dẫn hồi lưu về đầu trạm xử lý.
- **Công đoạn 2: Châm Hóa chất Chống cáu cặn và Lõi lọc An toàn (Cartridge Filter)**:
  - Châm hóa chất Antiscalant (phosphonate hoặc polyacrylic acid) để ức chế sự kết tinh đóng cặn của các muối khó tan ($CaSO_4, CaCO_3, BaSO_4, SiO_2$).
  - Cho qua bộ lọc lõi an toàn (Cartridge filter $5\,\mu m$) để ngăn chặn cát hoặc hạt rỉ sét xâm lấn vào máy bơm cao áp.
- **Công đoạn 3: Hệ thống Màng Thẩm thấu Ngược Đa cấp (Multi-Stage Reverse Osmosis - RO)**:
  - Máy bơm cao áp đẩy nước qua các màng mỏng Polyamide composite (áp suất làm việc $10 - 20\text{ bar}$).
  - Tách triệt để: Loại bỏ $> 99\%$ tổng chất rắn hòa tan TDS, muối vô cơ, ion kim loại nặng và các hợp chất hữu cơ hòa tan phân tử lượng $> 100\text{ Da}$.
  - Dòng nước cô đặc (RO Concentrate / Brine, chiếm $\approx 15 - 20\%$ lưu lượng) được chuyển đi cô đặc bay hơi hoặc xử lý thải mặn riêng biệt.
- **Công đoạn 4: Oxy hóa Nâng cao và Khử trùng Đột phá (AOP: $UV / H_2O_2$)**:
  - Châm Hydro peroxit ($H_2O_2$, liều lượng $3 - 5\text{ mg/L}$) và chiếu qua dàn đèn cực tím cường độ cao (High-intensity UV).
  - Phản ứng quang phân sinh ra gốc tự do hydroxyl ($\cdot OH$) cực mạnh tiêu diệt tức thì mọi loại virus trần siêu nhỏ và phá hủy hoàn toàn các chất ô nhiễm vi lượng nguy hiểm mới nổi (Contaminants of Emerging Concern - CECs): Thuốc kháng sinh, hormone gây rối loạn nội tiết (EDCs), hóa chất tẩy rửa, dược phẩm và hóa chất bảo vệ thực vật.
- **Công đoạn 5: Ổn định Hóa học Nước Thành phẩm (Water Conditioning)**:
  - *Tháp Khử khí Decarbonation*: Thổi khí đuổi lượng $CO_2$ hòa tan dư thừa sinh ra từ phản ứng để ổn định thế đệm.
  - *Bể tiếp xúc Vôi / Canxi Clorua (Lime Contactor)*: Nước sau màng RO là nước khử khoáng cực mềm, có tính ăn mòn kim loại rất mạnh. Cần châm bổ sung ion Canxi ($Ca(OH)_2$) và điều chỉnh độ kiềm bicarbonate để cân bằng Chỉ số Bão hòa Langelier ($LSI \approx 0.0$), chống ăn mòn hệ thống đường ống phân phối nước sạch.

---

### 1.7 Hệ thống Quy chuẩn Kỹ thuật Quốc gia về Nước thải của Việt Nam (Vietnamese National Technical Regulations - QCVN)
#### 1.7.1 Tổng quan Khung Pháp lý và 10 Quy chuẩn Ngành Chuyên biệt
##### 1.7.1.1 Khung Tiêu chuẩn Xả thải theo Luật Bảo vệ Môi trường
- Toàn bộ các cơ sở sản xuất, kinh doanh, dịch vụ và khu dân cư tập trung tại Việt Nam khi xả nước thải vào nguồn tiếp nhận (sông, suối, kênh, rạch, hồ chứa, biển ven bờ) bắt buộc phải qua hệ thống xử lý và tuân thủ các Quy chuẩn Kỹ thuật Quốc gia (QCVN) do Bộ Tài nguyên và Môi trường (nay chuyển giao các quy chuẩn mới) ban hành.
- Hệ thống quy chuẩn chia làm hai nhóm chính: Nhóm quy chuẩn chung (nước thải sinh hoạt, nước thải công nghiệp) và Nhóm quy chuẩn đặc thù cho các ngành công nghiệp có tính chất ô nhiễm đặc thù.

##### 1.7.1.2 Danh mục 10 Quy chuẩn Kỹ thuật Quốc gia Cốt lõi
1. **QCVN 14:2008/BTNMT**: Quy chuẩn kỹ thuật quốc gia về nước thải sinh hoạt.
2. **QCVN 40:2011/BTNMT**: Quy chuẩn kỹ thuật quốc gia về nước thải công nghiệp.
3. **QCVN 01-MT:2015/BTNMT**: Quy chuẩn kỹ thuật quốc gia về nước thải sơ chế cao su thiên nhiên.
4. **QCVN 11-MT:2015/BTNMT**: Quy chuẩn kỹ thuật quốc gia về nước thải chế biến thủy sản.
5. **QCVN 12-MT:2015/BTNMT**: Quy chuẩn kỹ thuật quốc gia về nước thải công nghiệp giấy và bột giấy.
6. **QCVN 13-MT:2015/BTNMT**: Quy chuẩn kỹ thuật quốc gia về nước thải công nghiệp dệt nhuộm.
7. **QCVN 25:2009/BTNMT**: Quy chuẩn kỹ thuật quốc gia về nước thải của bãi chôn lấp chất thải rắn (nước rỉ rác).
8. **QCVN 28:2010/BTNMT**: Quy chuẩn kỹ thuật quốc gia về nước thải y tế.
9. **QCVN 29:2010/BTNMT**: Quy chuẩn kỹ thuật quốc gia về nước thải của kho và cửa hàng xăng dầu.
10. **QCVN 62:2016/BTNMT**: Quy chuẩn kỹ thuật quốc gia về nước thải chăn nuôi.

#### 1.7.2 Phân tích Chuyên sâu QCVN 14:2008/BTNMT - Nước thải Sinh hoạt (Domestic Wastewater Standards)
##### 1.7.2.1 Phạm vi Điều chỉnh và Đối tượng Áp dụng
- Áp dụng cho các cơ sở công cộng, doanh trại lực lượng vũ trang, cơ sở lưu trú, khu du lịch, nhà hàng ăn uống, trung tâm thương mại, chung cư đô thị, khu dân cư tập trung và các cơ sở sản xuất có xả nước thải sinh hoạt ra môi trường.

##### 1.7.2.2 Quy định Giá trị Tối đa Cho phép của Các Thông số Ô nhiễm ($C$)
- Nồng độ tối đa cho phép của các thông số ô nhiễm trong nước thải sinh hoạt khi thải ra nguồn tiếp nhận được quy định theo hai cột:
  - **Cột A**: Áp dụng khi nước thải xả vào các nguồn nước mặt được quy hoạch sử dụng cho mục đích **cấp nước sinh hoạt** (có tiêu chuẩn chất lượng nước mặt tương đương Cột A1, A2 theo QCVN 08-MT:2015/BTNMT).
  - **Cột B**: Áp dụng khi nước thải xả vào các nguồn nước mặt **không dùng cho mục đích cấp nước sinh hoạt** (dùng cho giao thông thủy, tưới tiêu, tiêu thoát lũ).

##### 1.7.2.3 Bảng Thông số Giới hạn Nồng độ theo QCVN 14:2008/BTNMT
| STT | Thông số Ô nhiễm | Đơn vị | Giá trị Cột A | Giá trị Cột B |
| :---: | :--- | :---: | :---: | :---: |
| 1 | $pH$ | - | $5 - 9$ | $5 - 9$ |
| 2 | $BOD_5$ ($20^\circ\text{C}$) | $mg/L$ | $\mathbf{30}$ | $\mathbf{50}$ |
| 3 | Tổng chất rắn lơ lửng ($TSS$) | $mg/L$ | $\mathbf{50}$ | $\mathbf{100}$ |
| 4 | Tổng chất rắn hòa tan ($TDS$) | $mg/L$ | $\mathbf{500}$ | $\mathbf{1000}$ |
| 5 | Sulfide (tính theo $H_2S$) | $mg/L$ | $\mathbf{1.0}$ | $\mathbf{4.0}$ |
| 6 | Nitrat ($NO_3^-$ tính theo $N$) | $mg/L$ | $\mathbf{30}$ | $\mathbf{50}$ |
| 7 | Dầu mỡ động thực vật | $mg/L$ | $\mathbf{10}$ | $\mathbf{20}$ |
| 8 | Tổng chất hoạt động bề mặt | $mg/L$ | $\mathbf{5}$ | $\mathbf{10}$ |
| 9 | Photphat ($PO_4^{3-}$ tính theo $P$) | $mg/L$ | $\mathbf{6}$ | $\mathbf{10}$ |
| 10 | Amoni ($NH_4^+$ tính theo $N$) | $mg/L$ | $\mathbf{5}$ | $\mathbf{10}$ |
| 11 | Tổng Coliforms | $MPN/100\text{ mL}$ | $\mathbf{3000}$ | $\mathbf{5000}$ |

##### 1.7.2.4 Hệ số Quy mô Loại hình Cơ sở Thải lượng ($k$)
- Nồng độ tối đa cho phép sau cùng được tính: $C_{max} = C \times k$.
  - $k = 1.2$: Áp dụng cho các cơ sở dịch vụ, thương mại có công suất xả thải nhỏ ($Q < 50\text{ m}^3\text{/ngày}$) hoặc các cơ sở giáo dục, đào tạo, y tế nhỏ.
  - $k = 1.0$: Áp dụng cho các cơ sở có lưu lượng xả thải trung bình ($50 \le Q \le 500\text{ m}^3\text{/ngày}$).
  - $k = 0.8$: Áp dụng cho các đô thị, cơ sở xả thải quy mô lớn ($Q > 500\text{ m}^3\text{/ngày}$).

#### 1.7.3 Phân tích Chuyên sâu QCVN 40:2011/BTNMT - Nước thải Công nghiệp (Industrial Wastewater Standards)
##### 1.7.3.1 Phạm vi và Nguyên tắc Tính toán Nồng độ Tối đa Cho phép ($C_{max}$)
- Áp dụng bắt buộc đối với tất cả các nhà máy sản xuất, nhà kho công nghiệp, khu công nghiệp tập trung, cụm công nghiệp khi xả nước thải vào nguồn nước tiếp nhận.
- **Công thức tính nồng độ tối đa cho phép**:
  $$C_{max} = C \times K_q \times K_f$$
  - Trong đó:
    - $C$: Giá trị nồng độ cơ sở của thông số ô nhiễm quy định tại Bảng 1 của QCVN 40:2011/BTNMT ($mg/L$).
    - $K_q$: Hệ số dung tích / lưu lượng của nguồn nước tiếp nhận nước thải (Receiving Water Capacity Coefficient).
    - $K_f$: Hệ số lưu lượng nguồn thải của cơ sở sản xuất (Discharge Flow Rate Coefficient).

##### 1.7.3.2 Giá trị Cơ sở $C$ của Các Thông số Ô nhiễm Điển hình (Trích Bảng 1)
| STT | Thông số Ô nhiễm | Đơn vị | Giá trị Cột A | Giá trị Cột B |
| :---: | :--- | :---: | :---: | :---: |
| 1 | Nhiệt độ | $^\circ\text{C}$ | $40$ | $40$ |
| 2 | Màu sắc (ở $pH = 7$) | Co-Pt | $50$ | $150$ |
| 3 | $pH$ | - | $6 - 9$ | $5.5 - 9$ |
| 4 | $BOD_5$ ($20^\circ\text{C}$) | $mg/L$ | $\mathbf{30}$ | $\mathbf{50}$ |
| 5 | $COD$ | $mg/L$ | $\mathbf{75}$ | $\mathbf{150}$ |
| 6 | Tổng chất rắn lơ lửng ($TSS$) | $mg/L$ | $\mathbf{50}$ | $\mathbf{100}$ |
| 7 | Asen ($As$) | $mg/L$ | $0.05$ | $0.1$ |
| 8 | Thủy ngân ($Hg$) | $mg/L$ | $0.005$ | $0.01$ |
| 9 | Chì ($Pb$) | $mg/L$ | $0.1$ | $0.5$ |
| 10 | Cadmi ($Cd$) | $mg/L$ | $0.05$ | $0.1$ |
| 11 | Crom tổng | $mg/L$ | $0.2$ | $1.0$ |
| 12 | Crom VI ($Cr^{6+}$) | $mg/L$ | $0.05$ | $0.1$ |
| 13 | Đồng ($Cu$) | $mg/L$ | $2.0$ | $2.0$ |
| 14 | Kẽm ($Zn$) | $mg/L$ | $3.0$ | $3.0$ |
| 15 | Niken ($Ni$) | $mg/L$ | $0.2$ | $0.5$ |
| 16 | Tổng Nitơ ($TN$) | $mg/L$ | $\mathbf{20}$ | $\mathbf{40}$ |
| 17 | Amoni ($NH_4^+$ tính theo $N$) | $mg/L$ | $\mathbf{5}$ | $\mathbf{10}$ |
| 18 | Tổng Photpho ($TP$) | $mg/L$ | $\mathbf{4}$ | $\mathbf{6}$ |
| 19 | Dầu mỡ khoáng | $mg/L$ | $5$ | $10$ |
| 20 | Tổng Coliforms | $MPN/100\text{ mL}$ | $\mathbf{3000}$ | $\mathbf{5000}$ |

##### 1.7.3.3 Xác định Hệ số Nguồn Nước Tiếp nhận ($K_q$) (Bảng 2)
###### 1.7.3.3.1 Trường hợp Nguồn tiếp nhận là Nguồn nước Chảy (Sông, Suối, Kênh, Rạch)
- Căn cứ vào lưu lượng dòng chảy mùa kiệt của nguồn tiếp nhận $Q_s$ (tính bằng $m^3/s$):
  - $Q_s \le 50\text{ m}^3\text{/s} \implies \mathbf{K_q = 0.9}$
  - $50 < Q_s \le 200\text{ m}^3\text{/s} \implies \mathbf{K_q = 1.0}$
  - $200 < Q_s \le 500\text{ m}^3\text{/s} \implies \mathbf{K_q = 1.1}$
  - $Q_s > 500\text{ m}^3\text{/s} \implies \mathbf{K_q = 1.2}$

###### 1.7.3.3.2 Trường hợp Nguồn tiếp nhận là Nguồn nước Đứng (Hồ, Ao, Đầm chứa)
- Căn cứ vào dung tích hữu ích trữ nước $V$ của hồ tiếp nhận (tính bằng $m^3$):
  - $V \le 10^7\text{ m}^3$ (hoặc $V \le 10^5\text{ m}^3$): $\mathbf{K_q = 0.6}$
  - $10^7 < V \le 10^8\text{ m}^3$ (hoặc $10^5 < V \le 10^6\text{ m}^3$): $\mathbf{K_q = 0.8}$
  - $V > 10^8\text{ m}^3$ (hoặc $V > 10^6\text{ m}^3$): $\mathbf{K_q = 1.0}$
  *(Lưu ý: Đối với bài giảng chuẩn của học phần HCMUT-263, thang phân cấp áp dụng ngưỡng $V \le 10^7\text{ m}^3 \implies K_q = 0.6$)*.

###### 1.7.3.3.3 Trường hợp Vùng nước biển ven bờ và Vùng cửa sông đầm phá
- Vùng nước biển ven bờ dùng cho mục đích bảo vệ thể thao, giải trí dưới nước hoặc nuôi trồng thủy sản: $\mathbf{K_q = 1.0}$.
- Vùng nước biển ven bờ không dùng cho các mục đích trên: $\mathbf{K_q = 1.3}$.

##### 1.7.3.4 Xác định Hệ số Lưu lượng Thải của Nhà máy ($K_f$) (Bảng 3)
- Căn cứ vào tổng lưu lượng xả thải nước thải của nhà máy $Q$ (tính bằng $m^3/ngày.đêm$):
  - $Q \le 500\text{ m}^3\text{/ngày} \implies \mathbf{K_f = 1.2}$
  - $500 < Q \le 5000\text{ m}^3\text{/ngày} \implies \mathbf{K_f = 1.0}$
  - $Q > 5000\text{ m}^3\text{/ngày} \implies \mathbf{K_f = 0.9}$

##### 1.7.3.5 Các Thông số Đặc biệt KHÔNG Áp dụng Hệ số $K_q$ và $K_f$
- Để đảm bảo an toàn tuyệt đối, các thông số môi trường sau đây không được phép nhân với hệ số pha loãng $K_q, K_f$, mà giá trị giới hạn tối đa bắt buộc phải giữ nguyên bằng giá trị cơ sở $C$ ($C_{max} = C$):
  1. **$pH$**: Luôn luôn giữ nguyên khoảng cho phép ($6 - 9$ cho Cột A; $5.5 - 9$ cho Cột B).
  2. **Nhiệt độ**: Luôn luôn $\le 40^\circ\text{C}$.
  3. **Độ màu**: Giữ nguyên $50\text{ Pt-Co}$ (Cột A) và $150\text{ Pt-Co}$ (Cột B).
  4. **Tổng Coliforms**: Luôn luôn $\le 3000\text{ MPN/100 mL}$ (Cột A) và $\le 5000\text{ MPN/100 mL}$ (Cột B).
  5. **Độ phóng xạ (Tổng hoạt độ phóng xạ $\alpha$ và $\beta$)**: Giữ nguyên quy chuẩn.

---

### 1.8 Các Bài tập Tính toán Thiết kế Mẫu Giải Chi tiết Từng Bước (Comprehensive Worked Examples)
#### 1.8.1 Bài tập EX-CH01-01: Động học Tiêu thụ BOD và Hiệu chỉnh Nhiệt độ (Slide 25)
##### 1.8.1.1 Đề bài Chi tiết (Problem Statement)
Cho một mẫu nước thải sinh hoạt có chỉ số $BOD_5$ đo được ở nhiệt độ tiêu chuẩn $20^\circ\text{C}$ là $200\text{ mg/L}$.
Hằng số tốc độ phản ứng tiêu thụ oxy sinh học ở $20^\circ\text{C}$ tính theo cơ số tự nhiên $e$ là $k_{20} = 0.23\text{ d}^{-1}$. Hệ số nhiệt độ Arrhenius là $\theta = 1.047$.
1. Xác định Nhu cầu Oxy Sinh hóa sau 1 ngày ($BOD_1$) và Nhu cầu Oxy Sinh hóa Tối hậu ($UBOD$) ở $20^\circ\text{C}$.
2. Nếu thí nghiệm ủ mẫu được tiến hành ở điều kiện nhiệt độ mùa hè $25^\circ\text{C}$, thì giá trị $BOD_5$ đo được ở $25^\circ\text{C}$ bằng bao nhiêu?

##### 1.8.1.2 Bảng Dữ liệu Ban đầu (Given Parameters)
- $BOD_5(20^\circ\text{C}) = 200.0\text{ mg/L}$
- $k_{20} = 0.23\text{ d}^{-1}$ (cơ số $e$)
- $\theta = 1.047$
- $t_1 = 1.0\text{ d}$, $t_5 = 5.0\text{ d}$
- $T_1 = 20.0^\circ\text{C}$, $T_2 = 25.0^\circ\text{C}$

##### 1.8.1.3 Các Phương trình Động học Áp dụng
1. Phương trình tiêu thụ BOD bậc một (`eq_ch01_11`):
   $$BOD_t = UBOD \cdot (1 - e^{-k \cdot t})$$
2. Phương trình hiệu chỉnh hằng số tốc độ theo nhiệt độ (`eq_ch01_12`):
   $$k_T = k_{20} \cdot \theta^{T - 20}$$

##### 1.8.1.4 Lời giải Chi tiết Từng bước (Step-by-Step Solution)
###### Bước 1: Tính toán Nhu cầu Oxy Sinh hóa Tối hậu ($UBOD$ hay $L_0$)
Áp dụng công thức động học tại thời điểm $t = 5\text{ ngày}$ ở $20^\circ\text{C}$:
$$BOD_5 = UBOD \cdot (1 - e^{-k_{20} \cdot 5})$$
Thay số:
$$200 = UBOD \cdot (1 - e^{-0.23 \times 5})$$
Tính số mũ:
$$-0.23 \times 5 = -1.15$$
$$e^{-1.15} \approx 0.316637$$
$$1 - e^{-1.15} = 1 - 0.316637 = 0.683363$$
Do đó:
$$200 = UBOD \times 0.683363$$
$$UBOD = \frac{200}{0.683363} = \mathbf{292.67\text{ mg/L}}$$

###### Bước 2: Tính toán BOD sau 1 ngày ($BOD_1$) ở $20^\circ\text{C}$
Áp dụng công thức tại thời điểm $t = 1\text{ ngày}$ với giá trị $UBOD = 292.67\text{ mg/L}$:
$$BOD_1 = UBOD \cdot (1 - e^{-k_{20} \cdot 1})$$
Thay số:
$$BOD_1 = 292.67 \cdot (1 - e^{-0.23 \times 1})$$
Tính số mũ:
$$e^{-0.23} \approx 0.794534$$
$$1 - e^{-0.23} = 1 - 0.794534 = 0.205466$$
Do đó:
$$BOD_1 = 292.67 \times 0.205466 = \mathbf{60.13\text{ mg/L}} \approx \mathbf{60.1\text{ mg/L}}$$

###### Bước 3: Xác định Hằng số Tốc độ Phản ứng ở $25^\circ\text{C}$ ($k_{25}$)
Sử dụng công thức hiệu chỉnh Arrhenius cải biên:
$$k_{25} = k_{20} \cdot \theta^{25 - 20} = k_{20} \cdot (1.047)^5$$
Tính lũy thừa hệ số nhiệt độ:
$$(1.047)^5 = 1.258163$$
Do đó:
$$k_{25} = 0.23 \times 1.258163 = \mathbf{0.28938\text{ d}^{-1}}$$

###### Bước 4: Tính toán $BOD_5$ ở $25^\circ\text{C}$
*Lưu ý nguyên lý quan trọng*: Nhu cầu oxy tối hậu $UBOD$ là một đại lượng bảo toàn chỉ phụ thuộc vào tổng lượng vật chất hữu cơ có trong mẫu nước, hoàn toàn không đổi theo nhiệt độ ($UBOD = 292.67\text{ mg/L}$).
Áp dụng công thức tính BOD cho thời gian 5 ngày nhưng với hằng số tốc độ mới $k_{25}$:
$$BOD_5(25^\circ\text{C}) = UBOD \cdot (1 - e^{-k_{25} \times 5})$$
Tính số mũ:
$$-k_{25} \times 5 = -0.28938 \times 5 = -1.4469$$
$$e^{-1.4469} \approx 0.235299$$
$$1 - e^{-1.4469} = 1 - 0.235299 = 0.764701$$
Do đó:
$$BOD_5(25^\circ\text{C}) = 292.67 \times 0.764701 = \mathbf{223.80\text{ mg/L}} \approx \mathbf{223.8\text{ mg/L}}$$

##### 1.8.1.5 Nhận xét và Bình luận Kỹ thuật (Engineering Insights)
- Khi nhiệt độ tăng từ $20^\circ\text{C}$ lên $25^\circ\text{C}$, hằng số tốc độ phản ứng $k$ tăng thêm $25.8\%$ (từ $0.23$ lên $0.289\text{ d}^{-1}$).
- Giá trị $BOD_5$ đo được ở $25^\circ\text{C}$ cao hơn so với ở $20^\circ\text{C}$ là $23.8\text{ mg/L}$ (tăng $11.9\%$).
- Điều này chứng minh rằng vào mùa hè nhiệt độ cao, vi sinh vật tiêu thụ oxy hòa tan trong sông hồ tiếp nhận với tốc độ mãnh liệt hơn nhiều so với mùa đông, dễ làm cạn kiệt oxy hòa tan cục bộ gây chết ngạt hệ thủy sinh.

---

#### 1.8.2 Bài tập EX-CH01-02: Cân bằng Khối lượng và Phân đoạn COD Toàn diện (Slide 26)
##### 1.8.2.1 Đề bài Chi tiết (Problem Statement)
Kết quả phân tích mẫu nước thải của một nhà máy cho thấy các thông số thành phần như sau:
- Tổng Nhu cầu Oxy Hóa học: $COD = 420\text{ mg/L}$
- Nhu cầu Oxy Sinh hóa 5 ngày: $BOD_5 = 200\text{ mg/L}$
- COD phân hủy sinh học nhanh: $rbCOD = 80\text{ mg/L}$
- COD trơ hòa tan không phân hủy: $nbsCOD = 30\text{ mg/L}$
- Hệ số thực nghiệm chuyển đổi đối với nước thải: $bCOD / BOD = 1.6$

Hãy xác định các hợp phần sau theo cấu trúc phân đoạn ASM:
1. Nhu cầu oxy hóa học phân hủy sinh học ($bCOD$).
2. Nhu cầu oxy hóa học trơ dạng hạt ($nbpCOD$).
3. Nhu cầu oxy hóa học phân hủy sinh học chậm ($sbCOD$).
4. Kiểm tra cân bằng khối lượng toàn phần $COD$.

##### 1.8.2.2 Bảng Dữ liệu Ban đầu (Given Data)
- $COD = 420.0\text{ mg/L}$
- $BOD = 200.0\text{ mg/L}$
- $rbCOD = 80.0\text{ mg/L}$
- $nbsCOD = 30.0\text{ mg/L}$
- Tỷ số $bCOD / BOD = 1.6$

##### 1.8.2.3 Lời giải Chi tiết Từng bước (Step-by-Step Solution)
###### Bước 1: Tính toán Khối COD Phân hủy Sinh học ($bCOD$)
Áp dụng công thức tương quan thực nghiệm (`eq_ch01_14`):
$$bCOD \approx 1.6 \times BOD$$
Thay số:
$$bCOD = 1.6 \times 200\text{ mg/L} = \mathbf{320.0\text{ mg/L}}$$

###### Bước 2: Tính toán Khối COD Trơ Dạng Hạt ($nbpCOD$)
Trước hết, tính tổng COD trơ không phân hủy sinh học ($nbCOD$) theo phương trình phân tách (`eq_ch01_13`):
$$COD = bCOD + nbCOD$$
$$\implies nbCOD = COD - bCOD = 420 - 320 = 100.0\text{ mg/L}$$

Tiếp theo, tổng COD trơ gồm hai hợp phần là hạt trơ ($nbpCOD$) và hòa tan trơ ($nbsCOD$) theo phương trình (`eq_ch01_15`):
$$nbCOD = nbpCOD + nbsCOD$$
$$\implies nbpCOD = nbCOD - nbsCOD = 100 - 30 = \mathbf{70.0\text{ mg/L}}$$

###### Bước 3: Tính toán Khối COD Phân hủy Sinh học Chậm ($sbCOD$)
Khối COD phân hủy sinh học ($bCOD$) bao gồm phân đoạn nhanh ($rbCOD$) và phân đoạn chậm ($sbCOD$) theo phương trình (`eq_ch01_14`):
$$bCOD = rbCOD + sbCOD$$
$$\implies sbCOD = bCOD - rbCOD = 320 - 80 = \mathbf{240.0\text{ mg/L}}$$

###### Bước 4: Kiểm tra Cân bằng Khối lượng Toàn phần (Mass Balance Verification)
Tổng hợp 4 cấu phần phân đoạn độc lập của $COD$:
$$COD_{total} = sbCOD + rbCOD + nbpCOD + nbsCOD$$
Thay các giá trị vừa tính toán vào vế phải:
$$COD_{total} = 240 + 80 + 70 + 30 = \mathbf{420.0\text{ mg/L}}$$
So sánh với giá trị đề bài: $420.0\text{ mg/L} \equiv 420.0\text{ mg/L}$ ($\mathbf{100\%}$ khớp chuẩn tuyệt đối).

##### 1.8.2.4 Ý nghĩa Ứng dụng Thực tế trong Thiết kế Kỹ thuật
- **Đánh giá nguồn dinh dưỡng khử Nitrat và Photpho**: Tỷ số $rbCOD / COD = 80 / 420 \approx 19\%$. Đây là tỷ lệ khá tốt, cung cấp đủ nguồn cacbon hữu cơ dễ hấp thụ cho vi khuẩn PAOs giải phóng photpho trong ngăn kỵ khí và khử nitrat trong ngăn thiếu khí của quy trình $A^2/O$.
- **Xác định Giới hạn Xử lý của Nhà máy**: Phân đoạn $nbsCOD = 30\text{ mg/L}$ là chất hữu cơ hòa tan trơ không thể phân hủy sinh học. Điều này có nghĩa là cho dù kéo dài thời gian lưu nước trong bể Aerotank bao lâu đi chăng nữa, nước đầu ra sau lắng thứ cấp vẫn sẽ luôn có nồng độ $COD \ge 30\text{ mg/L}$. Muốn giảm nồng độ $COD$ xuống thấp hơn ngưỡng này, bắt buộc phải dùng than hoạt tính (GAC/PAC) hoặc màng thẩm thấu ngược (RO).

---

#### 1.8.3 Bài tập EX-CH01-03: Tính toán Giới hạn Xả thải Nhà máy theo QCVN 40:2011/BTNMT (Slide 40)
##### 1.8.3.1 Đề bài Chi tiết (Problem Statement)
Một nhà máy sản xuất công nghiệp phát sinh nước thải với lưu lượng xả thải $Q = 100\text{ m}^3\text{/ngày}$. Nước thải sau xử lý được xả trực tiếp vào một hồ tự nhiên có thể tích trữ nước hữu ích $V = 100,000\text{ m}^3$ ($10^5\text{ m}^3$). Hồ này **không sử dụng cho mục đích cấp nước sinh hoạt**.
Hãy xác định nồng độ Nhu cầu Oxy Hóa học ($COD$) tối đa cho phép ($C_{max}$) mà nhà máy này được phép xả thải vào hồ theo Quy chuẩn Kỹ thuật Quốc gia QCVN 40:2011/BTNMT.

##### 1.8.3.2 Bảng Dữ liệu Ban đầu (Given Data)
- Loại hình: Nước thải công nghiệp.
- Lưu lượng xả thải: $Q = 100\text{ m}^3\text{/ngày}$.
- Nguồn tiếp nhận: Hồ tự nhiên (nguồn nước đứng).
- Thể tích hồ tiếp nhận: $V = 100,000\text{ m}^3 = 10^5\text{ m}^3$.
- Mục đích sử dụng nguồn tiếp nhận: Không dùng cho cấp nước sinh hoạt.

##### 1.8.3.3 Các Quy định Pháp lý Áp dụng
- Quy chuẩn: **QCVN 40:2011/BTNMT** (Quy chuẩn Kỹ thuật Quốc gia về Nước thải Công nghiệp).
- Công thức tính nồng độ xả thải tối đa:
  $$C_{max} = C \times K_q \times K_f$$

##### 1.8.3.4 Lời giải Chi tiết Từng bước (Step-by-Step Solution)
###### Bước 1: Xác định Cột Quy chuẩn và Nồng độ Cơ sở $C$
- Căn cứ mục đích sử dụng của nguồn nước tiếp nhận: Vì hồ tiếp nhận **không sử dụng cho mục đích cấp nước sinh hoạt**, căn cứ quy định tại Mục 1.4 của QCVN 40:2011/BTNMT, giá trị nồng độ cơ sở của các thông số ô nhiễm phải áp dụng theo **Cột B**.
- Tra Bảng 1 (Giá trị các thông số ô nhiễm làm cơ sở tính toán nồng độ tối đa cho phép) tại dòng thông số số 5 (Nhu cầu Oxy Hóa học - $COD$):
  $$\mathbf{C = 150\text{ mg/L}}$$

###### Bước 2: Xác định Hệ số Dung tích Nguồn nước Tiếp nhận ($K_q$)
- Nguồn tiếp nhận là hồ tự nhiên, thuộc loại hình **Nguồn nước đứng (Hồ, ao, đầm chứa)**.
- Tra cứu Bảng 2 của QCVN 40:2011/BTNMT (áp dụng theo bài giảng slide 40):
  - Thể tích hồ: $V = 100,000\text{ m}^3 = 10^5\text{ m}^3$.
  - Khoảng phân loại thể tích: $V \le 10^7\text{ m}^3$.
  - Suy ra hệ số dung tích nguồn nước đứng:
    $$\mathbf{K_q = 0.6}$$
  *(Ý nghĩa: Hồ có thể tích nhỏ và đứng yên không có dòng chảy lưu thông nên khả năng pha loãng và tự làm sạch rất kém, do đó phải siết chặt tiêu chuẩn bằng hệ số phạt $K_q = 0.6$)*.

###### Bước 3: Xác định Hệ số Lưu lượng Nguồn thải ($K_f$)
- Lưu lượng xả thải của nhà máy là: $Q = 100\text{ m}^3\text{/ngày}$.
- Tra cứu Bảng 3 của QCVN 40:2011/BTNMT:
  - Khoảng phân loại lưu lượng: $Q \le 500\text{ m}^3\text{/ngày}$.
  - Suy ra hệ số lưu lượng nguồn thải:
    $$\mathbf{K_f = 1.2}$$
  *(Ý nghĩa: Nhà máy có quy mô lưu lượng xả thải nhỏ dưới $500\text{ m}^3\text{/ngày}$ nên được hưởng hệ số nới lỏng $K_f = 1.2$)*.

###### Bước 4: Tính toán Nồng độ Xả thải Tối đa Cho phép ($C_{max}$)
Áp dụng công thức tổng quát:
$$C_{max} = C \times K_q \times K_f$$
Thay các giá trị số vào phương trình:
$$C_{max} = 150\text{ mg/L} \times 0.6 \times 1.2$$
Tính toán chi tiết:
$$150 \times 0.6 = 90\text{ mg/L}$$
$$90 \times 1.2 = \mathbf{108\text{ mg/L}}$$

##### 1.8.3.5 Kết luận và Đánh giá Pháp lý Môi trường
- **Kết luận**: Nhà máy chỉ được phép xả nước thải vào hồ tiếp nhận với nồng độ COD tối đa không được vượt quá **$108\text{ mg/L}$**.
- **Ý nghĩa Kỹ thuật**: Mặc dù tiêu chuẩn cơ sở Cột B cho phép xả đến $150\text{ mg/L}$, nhưng do xả vào hồ chứa có dung tích hạn chế nên hệ thống xử lý nước thải của nhà máy bắt buộc phải được thiết kế công nghệ đạt hiệu quả cao hơn, đảm bảo nước thải đầu ra luôn có $COD \le 108\text{ mg/L}$ để bảo vệ hệ sinh thái thủy vực của hồ không bị suy thoái chất lượng nước.

## Chương 02: Bể Điều hòa (Equalization Tank)

### 1. Tổng quan và Cơ chế Điều hòa Dòng chảy & Tải lượng (Overview and Equalization Principles)
#### 1.1. Dao động lưu lượng và nồng độ chất ô nhiễm trong nước thải (Diurnal Variations in Wastewater)
##### 1.1.1. Bản chất dao động lưu lượng theo chu kỳ ngày đêm (Diurnal Flowrate Fluctuations)
###### 1.1.1.1. Đặc trưng hệ số không điều hòa theo thời gian ($K_{max}$, $K_{min}$)
- Hệ số không điều hòa theo giờ lớn nhất ($K_{h,max} = Q_{max} / Q_{avg}$) phản ánh biên độ đỉnh xung thủy lực, dao động phổ biến từ $1.5$ đến $2.5$ đối với đô thị lớn và có thể vượt $3.0 - 4.5$ đối với các trạm quy mô nhỏ ($Q < 5,000 \text{ m}^3/\text{ngày}$).
- Hệ số không điều hòa giờ nhỏ nhất ($K_{h,min} = Q_{min} / Q_{avg}$) ghi nhận vào rạng sáng (02:00 - 05:00) thường giảm sâu xuống $0.2 - 0.4$, tạo nên khoảng chênh lệch lưu lượng cực hạn lớn gây bất lợi nghiêm trọng cho chế độ thủy lực.
- Đường cong biến thiên lưu lượng 24 giờ (Diurnal Hydrograph Curve) thể hiện hai đỉnh nhọn đặc trưng: đỉnh buổi sáng (07:00 - 10:00) do hoạt động vệ sinh, sinh hoạt cá nhân bắt đầu ngày mới; đỉnh buổi tối (18:00 - 21:00) do nấu nướng và sinh hoạt gia đình.
###### 1.1.1.2. Nguồn gốc phát sinh và tác động của sinh hoạt đô thị và ca sản xuất công nghiệp
- Nước thải sinh hoạt đô thị phản ánh chặt chẽ nhịp sinh học của cư dân: lưu lượng giảm mạnh về đêm khi hoạt động dùng nước ngừng trệ, tăng vọt vào giờ cao điểm sáng và chiều tối.
- Nước thải công nghiệp phát sinh dao động gián đoạn phụ thuộc vào ca sản xuất, chu kỳ xả thải theo mẻ (Batch Discharges) từ các công đoạn súc rửa thiết bị (CIP - Clean In Place), xả đáy nồi hơi, tháo bể ngâm kiềm/axit, tạo ra các xung dòng chảy tức thời cực lớn.
- Dòng nước ngầm thẩm thấu (Infiltration) qua mạng lưới cống rò rỉ và nước mưa chảy tràn (Inflow) xâm nhập qua hố ga vào mùa mưa làm thay đổi đột ngột biên độ dòng chảy đầu vào trạm xử lý.
##### 1.1.2. Biến thiên nồng độ chất ô nhiễm và tải lượng hữu cơ (Constituent Load & Concentration Variations)
###### 1.1.2.1. Quy luật biến thiên đồng thời giữa nồng độ $BOD_5$, COD, TSS và lưu lượng $Q$
- Nồng độ các chất ô nhiễm hữu cơ ($BOD_5$, COD) và chất rắn lơ lửng (TSS) không giữ nguyên mà dao động đồng pha với lưu lượng nước thải.
- Vào các khung giờ lưu lượng đỉnh ($Q_{max}$), nồng độ chất ô nhiễm cũng đạt cực đại do các hoạt động xả thải đậm đặc diễn ra cùng lúc (ví dụ $BOD_5$ thô tăng từ mức nền ban đêm $45 - 60 \text{ mg/L}$ lên đến đỉnh $280 - 305 \text{ mg/L}$).
- Tải lượng ô nhiễm tức thời ($M(t) = Q(t) \cdot C(t)$) có biên độ dao động gấp nhiều lần biên độ lưu lượng đơn thuần, với tỷ số đỉnh trên đáy ($M_{max} / M_{min}$) có thể lên tới $10:1$ đến $25:1$.
###### 1.1.2.2. Hiện tượng sốc tải hữu cơ (Organic Shock Loading) đối với công trình xử lý
- Hiện tượng tăng vọt tải lượng chất nền (Substrate Spike) diễn ra đột ngột khiến tỷ số $F/M$ (Food to Microorganism) trong bể sinh học tăng cao đột biến, vượt ngưỡng chịu đựng sinh lý của bùn hoạt tính.
- Quá tải hữu cơ gây suy giảm oxy hòa tan trầm trọng ($DO \to 0 \text{ mg/L}$), cản trở quá trình nitrat hóa, kích thích vi khuẩn dạng sợi (Filamentous Bacteria) phát triển quá mức dẫn đến phồng bùn (Sludge Bulking).
- Ngược lại, vào ban đêm khi tải lượng giảm sâu, vi sinh vật thiếu cơ chất dinh dưỡng rơi vào pha hô hấp nội bào (Endogenous Respiration), gây hiện tượng tự tiêu sinh khối và làm tan rã bông bùn hữu hiệu.
#### 1.2. Mục đích và chức năng cốt lõi của bể điều hòa (Core Purpose and Functions)
##### 1.2.1. San phẳng xung thủy lực và ổn định lưu lượng (Hydraulic Shock Equalization)
- Lưu trữ lượng nước thải dư thừa trong các khung giờ cao điểm có lưu lượng $Q_{in} > Q_{avg}$ và bổ sung xả bù vào các khung giờ thấp điểm khi $Q_{in} < Q_{avg}$.
- Chuyển đổi dòng vào có lưu lượng biến thiên hỗn loạn $Q_{in}(t)$ thành dòng ra có lưu lượng không đổi hoặc biến thiên trơn tru theo lưu lượng trung bình thiết kế $Q_{out} \approx Q_{avg}$.
- Ngăn ngừa hiện tượng tràn bờ, ngập lụt cục bộ hoặc quá tải vận tốc dòng chảy qua các công trình lắng, lọc hạ nguồn.
##### 1.2.2. Làm đều nồng độ chất ô nhiễm và tải lượng khối lượng (Constituent Mass Load Dampening)
- Khuấy trộn liên tục khối nước thải lưu trữ với các mẻ nước thải mới tiếp nhận nhằm triệt tiêu các đỉnh nồng độ cao (Spikes) và hòa loãng các thung lũng nồng độ thấp (Troughs).
- Cung cấp dòng thải có nồng độ chất ô nhiễm $C_{out}(t)$ ổn định quanh giá trị trung bình gia quyền lưu lượng ($C_{avg}$), triệt tiêu hoàn toàn hiện tượng sốc tải hữu cơ cho các bể sinh học.
- Đảm bảo thời gian lưu bùn (SRT), thời gian lưu nước (HRT) và tải trọng thể tích ($L_V$) của các bể vi sinh phía sau luôn duy trì ở điểm làm việc tối ưu.
##### 1.2.3. Trung hòa sơ bộ pH và pha loãng các dòng thải độc hại (pH Neutralization & Toxic Dilution)
- Tận dụng phản ứng tự trung hòa giữa các dòng thải có tính axit xả ra vào các thời điểm khác nhau với dòng thải có tính kiềm xả ra trong chu kỳ ngày.
- Giảm thiểu nhu cầu châm hóa chất axit hoặc xút ngoại lai tại cụm trung hòa hóa lý, tiết kiệm đáng kể chi phí vận hành.
- Hòa loãng nhanh chóng các xung chất ức chế độc hại đối với vi sinh vật (như kim loại nặng, chất hoạt động bề mặt, clo dư, formaldehyde hoặc hóa chất tẩy rửa công nghiệp) xuống dưới ngưỡng nồng độ giới hạn gây độc.
#### 1.3. Lợi ích kỹ thuật và kinh tế của bể điều hòa (Engineering & Economic Benefits)
##### 1.3.1. Cải thiện hiệu suất và độ ổn định của các công trình sinh học hạ nguồn (Biological Process Protection)
###### 1.3.1.1. Giữ ổn định tỷ số thức ăn trên vi sinh vật ($F/M$) và nồng độ bùn hoạt tính ($MLSS$)
- Tỷ số $F/M$ duy trì trong dải kiểm soát tối ưu (ví dụ $0.2 - 0.4 \text{ kg } BOD_5 / (\text{kg } MLVSS \cdot \text{ngày})$ đối với bùn hoạt tính truyền thống), ngăn ngừa hiện tượng quá tải tải trọng hữu cơ hoặc thiếu đói cơ chất.
- Tốc độ sinh trưởng vi sinh vật ổn định giúp bùn hoạt tính tạo bông tốt, giảm hàm lượng sinh khối trôi ra theo nước sau lắng.
###### 1.3.1.2. Ổn định nhu cầu cung cấp oxy hòa tan ($DO$) và ngăn ngừa hiện tượng bùn nổi/phồng (Sludge Bulking)
- Đường cong tiêu thụ oxy ($OUR$ - Oxygen Uptake Rate) được san phẳng, loại bỏ nhu cầu quạt gió phải đáp ứng các đỉnh tiêu thụ oxy đột biến vượt quá công suất thiết kế.
- Kiểm soát ổn định nồng độ $DO$ bể hiếu khí trong dải $2.0 - 2.5 \text{ mg/L}$, ngăn chặn sự sinh sôi của vi khuẩn dạng sợi (như *Sphaerotilus natans*, *Type 021N*) vốn thường bùng phát khi $DO$ giảm thấp do sốc tải hữu cơ.
- Ổn định chỉ số thể tích bùn ($SVI \le 100 - 120 \text{ mL/g}$), đảm bảo bùn lắng nhanh và kết khối chặt chẽ trong bể lắng đợt 2.
##### 1.3.2. Nâng cao hiệu quả quá trình hóa lý và kiểm soát châm hóa chất (Chemical Treatment & Coagulation Control)
###### 1.3.2.1. Giảm thiểu dao động pH và tiết kiệm hóa chất điều chỉnh ($H_2SO_4$, $NaOH$, vôi)
- Biên độ dao động pH nước cấp đầu vào qua bể điều hòa giảm từ dải rộng ($5.0 - 9.5$) về dải hẹp ($6.8 - 7.5$), giúp hệ thống tự động hóa điều khiển pH bằng bộ điều khiển PID hoạt động ổn định, loại trừ hiện tượng trễ dao động quá mức (Overshooting/Hunting).
- Giảm thiểu lượng hóa chất tiêu tốn lên đến $30 - 50\%$ so với châm trực tiếp trên dòng chảy biến thiên tức thời.
###### 1.3.2.2. Kiểm soát chính xác liều lượng chất keo tụ và trợ keo tụ
- Hệ thống bơm định lượng phèn nhôm, phèn sắt ($FeCl_3$, $PAC$) và polymer ($PAM$) vận hành theo tỷ lệ dòng chảy cố định hoặc tín hiệu đo nồng độ ổn định, đạt hiệu suất keo tụ - tạo bông cao nhất.
- Tránh hiện tượng châm thiếu hóa chất gây đục dòng ra lúc đỉnh tải hoặc châm thừa hóa chất gây lãng phí và cản trở lắng lúc đáy tải.
##### 1.3.3. Tối ưu hóa kích thước và chi phí đầu tư các công trình đơn vị tiếp theo (Downstream Footprint & Capex Reduction)
###### 1.3.3.1. Giảm diện tích mặt thoáng và đường kính bể lắng đợt 1, đợt 2 (Clarifier Area Sizing)
- Bể lắng đợt 1 và đợt 2 chỉ cần định kích thước theo lưu lượng trung bình ổn định $Q_{avg}$ thay vì phải thiết kế theo lưu lượng đỉnh tức thời $Q_{max} = K_{max} \cdot Q_{avg}$.
- Tải trọng bề mặt (Surface Overflow Rate - $SOR$) và tải trọng chất rắn (Solids Loading Rate - $SLR$) không bị vượt ngưỡng cho phép, cho phép giảm diện tích xây dựng bể lắng từ $25 - 40\%$.
###### 1.3.3.2. Tối ưu hóa diện tích bề mặt bể lọc và chu kỳ rửa lọc (Filtration Sizing & Backwash Frequency)
- Giảm số lượng ngăn bể lọc cát nhanh hoặc mô-đun lọc đĩa/màng do tốc độ lọc thiết kế ($v_{filter}$) duy trì hằng định.
- Tốc độ tích tụ cặn đồng đều kéo dài chu kỳ lọc giữa hai lần rửa lọc, giảm tỷ lệ nước dùng cho rửa ngược tự thân của trạm xử lý.
#### 1.4. Nhược điểm và thách thức vận hành (Drawbacks and Operational Challenges)
##### 1.4.1. Yêu cầu diện tích mặt bằng xây dựng lớn (Land Footprint Requirement)
- Bể điều hòa đòi hỏi thể tích lưu trữ tương đương $15 - 30\%$ tổng lưu lượng ngày của trạm, chiếm tỷ trọng lớn trong tổng diện tích chiếm đất của toàn bộ nhà máy xử lý nước thải.
- Khó khăn trong việc bố trí tại các khu vực đô thị chật hẹp hoặc các nhà máy công nghiệp có quỹ đất hạn chế.
##### 1.4.2. Gia tăng chi phí đầu tư thiết bị cơ điện và năng lượng tiêu thụ (Capex & Energy Demand)
- Đòi hỏi vốn đầu tư ban đầu bổ sung đáng kể cho kết cấu bê tông/hồ lót màng HDPE, hệ thống máy khuấy chìm, máy thổi khí chuyên dụng, dàn ống đĩa phân phối khí, trạm bơm nước thải và thiết bị đo mức liên tục.
- Tiêu hao điện năng thường xuyên 24/24 giờ để vận hành động cơ máy khuấy chìm và máy thổi khí nhằm duy trì cặn lơ lửng và chống bốc mùi.
##### 1.4.3. Nguy cơ phân hủy yếm khí gây mùi hôi thối ($H_2S$, mercaptans) khi thiếu sục khí
- Nước thải sinh hoạt và công nghiệp hữu cơ lưu lại trong bể trong điều kiện tĩnh hoặc thiếu hụt oxy sẽ nhanh chóng chuyển sang pha yếm khí (Septic Conditions).
- Vi khuẩn khử sunfat phân hủy các hợp chất chứa lưu huỳnh tạo thành khí hydro sunfua ($H_2S$), mercaptans và axit hữu cơ bay hơi có mùi trứng thối nồng nặc, gây ô nhiễm môi trường không khí xung quanh và ăn mòn công trình bê tông cốt thép.
##### 1.4.4. Hiện tượng lắng cặn đáy bể khi khuấy trộn không đạt vận tốc tới hạn
- Nếu công suất khuấy cơ học hoặc cường độ sục khí không đạt giá trị thiết kế ($< 0.004 \text{ kW/m}^3$), cặn lơ lửng, cát mịn và bùn hữu cơ sẽ lắng đọng tạo thành lớp bùn đáy dày đặc tại các góc chết.
- Cặn tích tụ lâu ngày làm giảm dần thể tích hữu ích của bể, gây tắc nghẽn cửa hút bơm nước thải và phát sinh mùi hôi cục bộ khi bùn đáy phân hủy kỵ khí.

---

### 2. Phân loại Cấu hình Bể Điều hòa (Configuration Modes: In-Line vs. Off-Line)
#### 2.1. Cấu hình nối tiếp (In-Line Equalization)
##### 2.1.1. Sơ đồ công nghệ và nguyên lý thủy lực (Process Flowsheet & Hydraulic Principle)
- Toàn bộ lưu lượng nước thải đầu vào trạm xử lý $Q_{in}(t)$ bắt buộc phải đi trực tiếp qua bể điều hòa trước khi chảy vào các công trình xử lý phía sau:
  $$\text{Dòng vào } Q_{in}(t) \longrightarrow \boxed{\text{Bể Điều hòa In-Line}} \overset{Q_{out} \approx Q_{avg}}{\xrightarrow{\hspace{1.5cm}}} \text{Các công trình đơn vị hạ nguồn}$$
- Mức nước trong bể điều hòa biến thiên liên tục từ mức thấp nhất ($H_{min}$) vào thời điểm tích lũy thiếu hụt cực đại đến mức cao nhất ($H_{max}$) vào thời điểm tích lũy dư thừa cực đại.
- Dòng ra được duy trì hằng định thông qua trạm bơm biến tần hoặc hệ thống van tiết lưu tự động kết hợp đập tràn điều chỉnh mức.
##### 2.1.2. Khả năng điều hòa đồng thời lưu lượng và nồng độ (Simultaneous Flow & Mass Dampening)
- Do toàn bộ thể tích nước thải đều lưu lại và được xáo trộn hoàn toàn trong một không gian bể, cấu hình In-Line đạt hiệu quả tối ưu trong việc làm phẳng đồng thời cả lưu lượng thủy lực lẫn nồng độ chất ô nhiễm ($BOD_5$, COD, TSS, $N$, $P$).
- Biên độ nồng độ chất ô nhiễm dòng ra giảm mạnh nhất, tạo dòng cơ chất ổn định lý tưởng cho vi sinh vật trong hệ thống xử lý sinh học.
##### 2.1.3. Đánh giá ưu điểm, nhược điểm và phạm vi áp dụng (Pros, Cons & Application Range)
- **Ưu điểm**: Hiệu quả đệm tải lượng và làm đều nồng độ toàn diện nhất; sơ đồ công nghệ rõ ràng, dễ vận hành điều khiển dòng ra; bảo vệ tuyệt đối các công trình hạ nguồn khỏi mọi xung tải đột ngột.
- **Nhược điểm**: Toàn bộ lưu lượng nước thải đều phải được bơm cưỡng bức từ bể điều hòa lên các công trình phía sau, đòi hỏi công suất trạm bơm lớn và tiêu hao điện năng bơm nâng cao; thể tích bể yêu cầu lớn nhất.
- **Phạm vi áp dụng**: Áp dụng bắt buộc cho các trạm xử lý nước thải sinh hoạt đô thị và công nghiệp có dao động nồng độ chất ô nhiễm lớn, yêu cầu bảo vệ nghiêm ngặt hệ thống xử lý sinh học hiếu khí/thiếu khí.
#### 2.2. Cấu hình song song / Rẽ nhánh (Off-Line / Side-Stream Equalization)
##### 2.2.1. Sơ đồ công nghệ và cơ chế tách dòng vượt đỉnh (Peak Shaving & Split Flow)
- Chỉ phần lưu lượng nước thải vượt quá lưu lượng trung bình ($Q_{in}(t) - Q_{avg} > 0$) mới được chuyển nhánh (bằng đập tràn bên hoặc bơm chuyển dòng) đưa vào bể điều hòa Off-Line để lưu trữ tạm thời:
  $$\text{Dòng vào } Q_{in}(t) \longrightarrow \begin{cases} Q_{direct} \le Q_{avg} \longrightarrow \text{Công trình hạ nguồn} \\ Q_{excess} = Q_{in}(t) - Q_{avg} \longrightarrow \boxed{\text{Bể Điều hòa Off-Line}} \xrightarrow{Q_{return}} \text{Nhập dòng trở lại khi } Q_{in} < Q_{avg} \end{cases}$$
- Khi lưu lượng đầu vào giảm xuống dưới mức trung bình ($Q_{in}(t) < Q_{avg}$), nước thải tích trữ trong bể Off-Line được bơm hoàn lưu ngược trở lại tuyến xử lý chính để bổ sung cho đủ công suất $Q_{avg}$.
##### 2.2.2. Đặc điểm điều hòa lưu lượng và hạn chế trong làm đều nồng độ (Flow Balancing vs. Load Fluctuations)
- Cấu hình Off-Line làm đều lưu lượng thủy lực rất hiệu quả (cắt gọt đỉnh xung thủy lực - Peak Shaving), đảm bảo lưu lượng vào công trình sau không vượt quá $Q_{avg}$.
- **Hạn chế lớn**: Hiệu quả làm đều nồng độ chất ô nhiễm kém hơn đáng kể so với In-Line, vì dòng nước thải chảy thẳng trong giờ thấp điểm (nồng độ loãng) không được hòa trộn với khối nước thải đậm đặc đã tích trữ từ giờ cao điểm. Các xung nồng độ chất ô nhiễm vẫn có thể truyền qua hệ thống xử lý chính.
##### 2.2.3. Giảm chi phí bơm và năng lượng khuấy trộn (Energy & Pumping Optimization)
- Chỉ phải bơm một phần lưu lượng nước thải (chỉ phần nước vượt đỉnh và xả bù, chiếm khoảng $20 - 40\%$ tổng lưu lượng ngày), trong khi phần lớn dòng chảy tự chảy thẳng vào các bể lắng/bể sinh học.
- Tiết kiệm đáng kể điện năng bơm vận hành hàng ngày và chi phí năng lượng khuấy trộn do thể tích bể làm việc thực tế nhỏ hơn.
#### 2.3. Bảng so sánh toàn diện giữa cấu hình In-Line và Off-Line (Comprehensive Comparative Analysis)

| Tiêu chí So sánh | Cấu hình Nối tiếp (In-Line) | Cấu hình Rẽ nhánh (Off-Line) |
|---|---|---|
| **Vị trí bố trí** | Nằm trực tiếp trên trục dòng chảy chính của trạm xử lý | Nằm độc lập trên nhánh rẽ song song với tuyến xử lý chính |
| **Dòng chảy qua bể** | $100\%$ tổng lưu lượng nước thải ngày ($V_{total}$) | Chỉ phần lưu lượng vượt đỉnh ($Q_{in} > Q_{avg}$) |
| **Khả năng làm phẳng lưu lượng** | Tuyệt vời (Duy trì dòng ra cố định $Q_{out} \approx Q_{avg}$) | Rất tốt (Cắt gọt đỉnh lũy kế $Q \le Q_{avg}$) |
| **Khả năng làm đều nồng độ ô nhiễm** | Tối đa (Khuấy trộn toàn bộ thể tích nước thải 24h) | Trung bình - Kém (Dòng nền không được xáo trộn với dòng đỉnh) |
| **Khả năng pha loãng chất độc hại** | Rất cao, triệt tiêu xung độc tức thời | Thấp đối với dòng chảy trực tiếp |
| **Năng lượng bơm nước thải** | Cao (Bắt buộc bơm toàn bộ $100\%$ lưu lượng lên bể sau) | Thấp (Chỉ bơm phần nước thải hồi lưu $20 - 40\%$ thể tích) |
| **Năng lượng khuấy trộn/sục khí** | Lớn (Do thể tích bể lớn và vận hành liên tục 24/24) | Nhỏ hơn (Có thể ngắt hoặc giảm khuấy khi bể cạn) |
| **Vận hành và điều khiển** | Đơn giản, tự động điều khiển theo mức nước | Phức tạp hơn (Cần kiểm soát van điều tiết dòng rẽ và bơm bù) |
| **Khuyến nghị áp dụng** | Xử lý nước thải sinh hoạt và công nghiệp có sốc tải lớn | Mạng lưới thoát nước chung, trạm xử lý quy mô cực lớn cần tiết kiệm điện bơm |

---

### 3. Phương pháp Xác định Dung tích Bể Điều hòa (Equalization Tank Sizing Methodology)
#### 3.1. Phương pháp biểu đồ tích lũy khối lượng Rippl (Rippl Mass Diagram Method)
##### 3.1.1. Cơ sở lý thuyết và phương trình cân bằng khối lượng liên tục (Mass Balance Formulation)
###### 3.1.1.1. Phương trình vi phân tích phân và cân bằng thể tích vi mô
- Xét phương trình bảo toàn khối lượng liên tục đối với thể tích chất lỏng trong bể điều hòa tại thời điểm $t$:
  $$\frac{dV(t)}{dt} = Q_{in}(t) - Q_{out}(t)$$
- Tích phân hai vế từ thời điểm ban đầu $t_0 = 0$ đến thời điểm $t$:
  $$V(t) - V(0) = \int_{0}^{t} Q_{in}(\tau) d\tau - \int_{0}^{t} Q_{out}(\tau) d\tau$$
- Để lưu lượng xả ra sau điều hòa là hằng số không đổi triệt để trong chu kỳ 24 giờ ($T = 24 \text{ h}$), lưu lượng xả ra thiết kế bắt buộc phải bằng lưu lượng trung bình ngày:
  $$Q_{out}(t) = Q_{avg} = \frac{1}{T} \int_{0}^{T} Q_{in}(\tau) d\tau = \frac{V_{total}}{T}$$
###### 3.1.1.2. Phương trình dạng rời rạc theo chuỗi thời gian 24 giờ (`eq_ch02_01`)
- Trong thực tế tính toán kỹ thuật môi trường, chuỗi số liệu đo đạc lưu lượng được ghi nhận theo từng khoảng thời gian rời rạc $\Delta t = 1 \text{ giờ}$ ($i = 1, 2, \dots, 24$).
- Tổng thể tích nước thải ngày $V_{total}$ ($\text{m}^3/\text{ngày}$) và lưu lượng trung bình giờ $Q_{avg}$ ($\text{m}^3/\text{h}$):
  $$V_{total} = \sum_{i=1}^{24} Q_{in,i} \cdot \Delta t$$
  $$Q_{avg} = \frac{V_{total}}{24} = \frac{\sum_{i=1}^{24} Q_{in,i} \cdot \Delta t}{24}$$
- Độ chênh lệch thể tích tích lũy tại giờ thứ $t$ ($\Delta V(t)$, tính bằng $\text{m}^3$):
  $$\Delta V(t) = \sum_{i=1}^{t} (Q_{in,i} - Q_{avg}) \cdot \Delta t = \sum_{i=1}^{t} Q_{in,i} \cdot \Delta t - Q_{avg} \cdot t$$
- Dung tích hữu ích lý thuyết yêu cầu của bể điều hòa ($V_{theoretical}$, tính bằng $\text{m}^3$):
  $$V_{theoretical} = \max_{1 \le t \le 24}(\Delta V(t)) - \min_{1 \le t \le 24}(\Delta V(t))$$
##### 3.1.2. Quy trình lập biểu đồ đường tích lũy lưu lượng vào và ra (Cumulative Flow Curves)
###### 3.1.2.1. Đường cong tích lũy dòng vào $\sum V_{in}(t)$
- Trục hoành ($X$): Thời gian trong ngày từ 0 đến 24 giờ (bắt đầu từ 00:00).
- Trục tung ($Y$): Thể tích tích lũy ($\text{m}^3$).
- Đồ thị $\sum V_{in}(t) = \sum_{i=1}^t Q_{in,i} \cdot \Delta t$ là một đường cong bậc thang hoặc đường cong chữ S uốn lượn liên tục, có độ dốc thay đổi theo từng giờ: độ dốc thoải vào rạng sáng (lưu lượng nhỏ) và độ dốc dốc đứng vào các giờ cao điểm trưa và tối.
###### 3.1.2.2. Đường thẳng tích lũy dòng ra với lưu lượng trung bình cố định $\sum V_{out}(t) = Q_{avg} \cdot t$
- Biểu diễn tổng lượng nước thải tháo ra khỏi bể theo thời gian với giả định lưu lượng xả không đổi $Q_{out} = Q_{avg}$.
- Đồ thị là một đường thẳng tắp nối từ gốc tọa độ $(0, 0)$ đến điểm cuối ngày $(24, V_{total})$.
##### 3.1.3. Phương pháp tiếp tuyến song song đồ họa (Graphical Parallel Tangent Method)
###### 3.1.3.1. Điểm tiếp tuyến trên (Maximum Cumulative Surplus)
- Kẻ một đường thẳng song song với đường thẳng tích lũy dòng ra ($Q_{avg}$) và tiếp xúc với điểm uốn lượn nhô cao nhất phía trên của đường cong tích lũy dòng vào.
- Điểm tiếp xúc này tương ứng với thời điểm bể tích lũy lượng nước thặng dư cực đại ($\max \Delta V$).
###### 3.1.3.2. Điểm tiếp tuyến dưới (Maximum Cumulative Deficit)
- Kẻ đường thẳng thứ hai song song với đường $Q_{avg}$ và tiếp xúc với điểm uốn võng sâu nhất phía dưới của đường cong tích lũy dòng vào.
- Điểm tiếp xúc này phản ánh thời điểm bể cạn kiệt nhất, tức mức tích lũy thiếu hụt sâu nhất ($\min \Delta V$).
###### 3.1.3.3. Xác định dung tích hữu ích lý thuyết $V_{theoretical} = \max(\Delta V) - \min(\Delta V)$
- Khoảng cách thẳng đứng đo theo trục tung giữa hai đường tiếp tuyến song song chính là giá trị dung tích lưu trữ lý thuyết cần thiết $V_{theoretical}$.
- Đảm bảo bể không bao giờ bị tràn nước khi đầy nhất và không bị cạn đáy khi lưu lượng vào nhỏ nhất.
##### 3.1.4. Phương pháp bảng tính số học từng bước (Tabular Step-by-Step Calculation)
- Lập bảng tính 24 hàng đại diện cho 24 giờ trong ngày.
- Cột 1: Khoảng thời gian ($i$).
- Cột 2: Lưu lượng dòng vào từng giờ ($Q_{in,i}$, $\text{m}^3/\text{h}$).
- Cột 3: Thể tích dòng vào từng giờ ($V_{in,i} = Q_{in,i} \cdot 1\text{ h}$, $\text{m}^3$).
- Cột 4: Thể tích vào tích lũy ($\sum V_{in,i} = \sum_{k=1}^i V_{in,k}$, $\text{m}^3$).
- Cột 5: Thể tích ra tích lũy theo lưu lượng bình quân ($\sum V_{out,i} = Q_{avg} \cdot i$, $\text{m}^3$).
- Cột 6: Độ chênh lệch thể tích tích lũy ($\Delta V_i = \text{Cột 4} - \text{Cột 5}$, $\text{m}^3$).
- Tra bảng tìm giá trị lớn nhất ($\max \Delta V$) và giá trị nhỏ nhất ($\min \Delta V$).
- Hiệu số giữa hai giá trị cực trị chính là dung tích lý thuyết $V_{theoretical}$.
#### 3.2. Xác định dung tích thực tế và các hệ số an toàn (Practical Design Volume Considerations)
##### 3.2.1. Phương trình xác định dung tích thực tế (`eq_ch02_02`)
- Dung tích thực tế của bể điều hòa ($V_{practical}$, tính bằng $\text{m}^3$) được xác định bằng cách nhân dung tích lý thuyết với hệ số an toàn thực tế:
  $$V_{practical} = (1.1 \text{ đến } 1.2) \times V_{theoretical}$$
  $$V_{practical} = f_{safety} \cdot V_{theoretical} \quad \text{với } f_{safety} \in [1.10, 1.20]$$
##### 3.2.2. Hệ số an toàn thiết kế $f_{safety} = 1.1 - 1.2$ và các nguyên nhân kỹ thuật
###### 3.2.2.1. Dung tích chiếm chỗ của thiết bị sục khí, máy khuấy chìm và hệ thống phân phối khí
- Hệ thống đường ống cấp khí nhánh, đĩa màng phân phối khí, thanh giá đỡ, bệ đỡ máy khuấy chìm và thân máy bơm ngập nước chiếm chỗ một phần thể tích hữu ích trong lòng bể.
- Cần bù trừ $2 - 3\%$ thể tích cho phần dung tích choán chỗ cơ học này.
###### 3.2.2.2. Dung tích dự phòng cho các dòng hồi lưu nội bộ (Sludge Dewatering Filtrate, Filter Backwash)
- Trong quá trình vận hành trạm xử lý, các dòng nước thải nội bộ định kỳ được bơm tuần hoàn ngược về bể điều hòa:
  - Nước sau tách bùn từ máy ép bùn ly tâm, máy ép bùn băng tải hoặc máy ép bùn trục vít (Centrate / Filtrate) có nồng độ chất ô nhiễm và lưu lượng xung rất cao.
  - Nước rửa ngược từ bể lọc cát nhanh hoặc các thiết bị lọc màng hạ nguồn.
  - Dòng xả đáy từ thiết bị rửa cát hoặc hố thu nước vệ sinh khuôn viên trạm.
- Dự phòng lưu trữ cho các dòng hồi lưu này đòi hỏi hệ số an toàn bổ sung từ $5 - 10\%$.
###### 3.2.2.3. Dự phòng cho hiện tượng thấm, bốc hơi và đột biến lưu lượng mưa bất ngờ
- Tránh hiện tượng tràn bể khi xuất hiện các trận mưa bão cục bộ làm lưu lượng vượt quá số liệu khảo sát trung bình mùa khô ($3 - 5\%$).
##### 3.2.3. Dung tích chết và mức nước vận hành tối thiểu ($H_{min} \ge 1.5\text{ m}$)
###### 3.2.3.1. Độ ngập tối thiểu của đĩa phân phối khí để duy trì hiệu suất truyền oxy (OTE)
- Chiều sâu mức nước tối thiểu trong bể điều hòa không được phép hạ thấp dưới $1.5 \text{ m}$ ($H_{min} \ge 1.5 \text{ m}$):
  - Khi cột nước nông ($< 1.5 \text{ m}$), thời gian bọt khí tiếp xúc với nước quá ngắn, làm hiệu suất chuyển hóa oxy hòa tan ($OTE$ - Oxygen Transfer Efficiency) suy giảm nghiêm trọng.
  - Áp suất ngược của cột nước lên đĩa phân phối khí thay đổi thất thường gây rung giật màng đĩa khí.
###### 3.2.3.2. Độ ngập tối thiểu của cánh khuấy chìm chống tạo phễu xoáy (Vortexing) và xâm thực (Cavitation)
- Để máy khuấy chìm hoạt động ổn định, đỉnh cánh khuấy phải ngập sâu dưới mặt nước tự do ít nhất $0.8 - 1.0 \text{ m}$.
- Nếu mực nước tụt xuống sát cánh khuấy, dòng xoáy bề mặt sẽ cuốn không khí vào cánh khuấy tạo phễu xoáy (Vortex), gây ra hiện tượng xâm thực cơ học, rung lắc dữ dội và cháy động cơ chìm.
- Thể tích nước ứng với chiều sâu từ đáy bể đến mức nước tối thiểu $H_{min}$ chính là thể tích đệm tĩnh (Dead Volume / Minimum Liquid Heel):
  $$V_{dead} = A_{tank} \cdot H_{min}$$
##### 3.2.4. Chiều cao bảo vệ mặt thoáng (Freeboard) và dung tích đỉnh tràn khẩn cấp
- Chiều cao an toàn mặt thoáng ($H_{freeboard}$) quy định từ $0.5$ đến $0.8 \text{ m}$ tính từ mức nước dâng cao nhất ($H_{max}$) đến đỉnh thành tường bể bê tông.
- Chiều cao này ngăn chặn hiện tượng bọt khí và sóng nước bắn tóe ra ngoài khi dàn sục khí hoạt động mạnh, đồng thời dự phòng một khoảng dung tích an toàn chống tràn trước khi nước dâng chạm ngưỡng đập tràn khẩn cấp (Emergency Overflow Weir).

---

### 4. Thiết kế Hệ thống Khuấy trộn và Sục khí (Mixing and Aeration System Design)
#### 4.1. Hệ thống khuấy trộn cơ học chìm (Submersible Mechanical Mixing)
##### 4.1.1. Mục đích: Duy trì trạng thái lơ lửng của cặn rắn ($SS \approx 200\text{ mg/L}$)
- Giữ cho toàn bộ hàm lượng cặn lơ lửng trong nước thải đầu vào ($SS \approx 200 \text{ mg/L}$) luôn ở trạng thái lơ lửng thủy động học đồng nhất, ngăn chặn tuyệt đối sự sa lắng hình thành bùn đáy.
- Tạo vận tốc dòng chảy tuần hoàn trong bể đạt vận tốc tới hạn chống lắng ($v \ge 0.15 - 0.30 \text{ m/s}$) tại mọi vị trí trên sàn đáy bể.
##### 4.1.2. Phương trình công suất khuấy cơ học (`eq_ch02_05`)
###### 4.1.2.1. Chỉ tiêu suất công suất khuấy: $p_{unit} = 0.004 - 0.008\text{ kW/m}^3$ ($4 - 8\text{ W/m}^3$)
- Đối với nước thải sinh hoạt thông thường có hàm lượng $SS \approx 200 \text{ mg/L}$, định mức công suất khuấy trộn cơ học đơn vị tiêu chuẩn theo giáo trình và TCVN 7957:2008 là:
  $$p_{unit} = 0.004 \text{ đến } 0.008 \text{ kW/m}^3 \quad (4 \text{ đến } 8 \text{ W/m}^3 \text{ thể tích bể})$$
- Trường hợp nước thải công nghiệp có nồng độ chất rắn lơ lửng cao ($SS > 500 - 1,000 \text{ mg/L}$) hoặc chứa sợi dệt nhuộm, bột giấy, suất công suất khuấy cần nâng lên $0.010 - 0.015 \text{ kW/m}^3$ ($10 - 15 \text{ W/m}^3$).
###### 4.1.2.2. Tính toán tổng công suất lắp đặt $P_{mix} = p_{unit} \cdot V_{tank}$
- Tổng công suất cơ học yêu cầu ($P_{mix}$, tính bằng $\text{kW}$):
  $$P_{mix} = p_{unit} \times V_{tank}$$
- Với:
  - $p_{unit}$: Suất tiêu hao công suất khuấy trên một đơn vị thể tích ($0.004 - 0.008 \text{ kW/m}^3$).
  - $V_{tank}$: Tổng dung tích hình học làm việc của bể điều hòa ($\text{m}^3$).
  - Tổng công suất động cơ điện thực tế lắp đặt cần tính thêm hệ số dự phòng quá tải động cơ ($f_m = 1.15 - 1.25$) và hiệu suất truyền động.
##### 4.1.3. Đặc tính thủy lực và bố trí cánh khuấy chìm (Hydraulic Pattern & Mixer Placement)
###### 4.1.3.1. Cấu tạo máy khuấy chìm: cánh khuấy 2 lá hoặc 3 lá biên dạng thủy lực, động cơ kín nước IP68
- Cánh khuấy đúc bằng thép không gỉ SUS304/SUS316 hoặc vật liệu composite cốt sợi thủy tinh siêu bền, biên dạng thủy lực tự làm sạch (Self-cleaning Profile) chống rác sợi quấn kẹt.
- Động cơ chìm cách điện cấp H, cấp bảo vệ chống nước IP68, tích hợp cảm biến nhiệt bảo vệ cuộn dây và cảm biến rò rỉ độ ẩm buồng dầu.
###### 4.1.3.2. Hệ thống thanh trượt dẫn hướng (Guide Rail/Mast) và cần cẩu xoay (Davit Crane)
- Máy khuấy được lắp đặt trên hệ cột dẫn hướng thẳng đứng bằng thép không gỉ SUS304 (tiết diện hộp vuông hoặc ống tròn).
- Cơ cấu gá trượt (Sliding Shoe) cho phép hạ máy khuấy xuống vị trí làm việc sát đáy hoặc kéo nâng lên mặt sàn bể bằng tời cáp cơ khí/cần cẩu Davit xoay mà không cần phải xả cạn nước bể khi bảo trì bảo dưỡng.
###### 4.1.3.3. Định vị góc quay và hướng dòng chảy chống vùng chết ở các góc bể
- Máy khuấy được đặt ở độ cao cách đáy bể từ $0.5$ đến $0.8 \text{ m}$ và xoay lệch một góc nghiêng $\alpha = 15^\circ - 45^\circ$ so với thành tường dọc.
- Bố trí góc nghiêng tạo ra dòng đối lưu xoáy cuộn tuần hoàn dọc theo chu vi bể, quét sạch cặn lắng tại các góc chết và hướng dòng nước tuần hoàn liên tục về phía hố thu bơm.
#### 4.2. Hệ thống sục khí phân phối bọt khí (Diffused Air Aeration System)
##### 4.2.1. Cơ chế ngăn ngừa hiện tượng phân hủy yếm khí và khử mùi ($H_2S$)
- Cung cấp oxy hòa tan liên tục vào khối chất lỏng nhằm duy trì thế oxy hóa khử dương ($ORP > +50 \text{ mV}$), ức chế hoàn toàn hoạt động của vi khuẩn khử sunfat kỵ khí bắt buộc (*Desulfovibrio*).
- Ngăn chặn phản ứng sinh khí $H_2S$ theo cơ chế:
  $$\text{Chất hữu cơ} + SO_4^{2-} \xrightarrow{\text{Vi khuẩn kỵ khí}} S^{2-} + CO_2 + H_2O \xrightarrow{H^+} H_2S \uparrow \quad (\text{Bị triệt tiêu khi có } DO)$$
- Duy trì nồng độ oxy hòa tan dư tối thiểu $DO \ge 0.5 - 1.0 \text{ mg/L}$ trong suốt quá trình lưu giữ nước thải.
##### 4.2.2. Cường độ cấp khí duy trì điều kiện hiếu khí (Aerobic Condition Requirement)
###### 4.2.2.1. Suất cấp khí theo thể tích: $q_{unit,min} = 0.01 - 0.015\text{ m}^3\text{ khí}/(\text{m}^3\text{ bể}\cdot\text{phút})$
- Để kiểm soát mùi và duy trì điều kiện hiếu khí cơ bản, suất cấp khí tối thiểu đơn vị tính theo phút là:
  $$q_{unit,min} = 0.01 \text{ đến } 0.015 \text{ m}^3 \text{ khí} / (\text{m}^3 \text{ bể} \cdot \text{phút})$$
###### 4.2.2.2. Quy đổi sang lưu lượng theo giờ: $q_{unit,hr} = 0.6 - 0.9\text{ m}^3\text{ khí}/(\text{m}^3\text{ bể}\cdot\text{giờ})$
- Chuyển đổi sang đơn vị giờ:
  $$q_{unit,hr} = q_{unit,min} \times 60 = 0.01 \times 60 \text{ đến } 0.015 \times 60 = 0.60 \text{ đến } 0.90 \text{ m}^3 \text{ khí} / (\text{m}^3 \text{ bể} \cdot \text{giờ})$$
- Lưu lượng quạt gió yêu cầu cho chế độ sục khí hiếu khí chống mùi ($Q_{air,aerobic}$, tính bằng $\text{m}^3/\text{h}$):
  $$Q_{air,aerobic} = q_{unit,min} \times V_{tank} \times 60 = (0.60 \text{ đến } 0.90) \times V_{tank}$$
##### 4.2.3. Cường độ cấp khí kết hợp hiếu khí và khuấy trộn hoàn toàn (Aerobic + Complete Mixing Requirement)
###### 4.2.3.1. Suất cấp khí hỗn hợp: $q_{unit,hr} = 1.8 - 2.9\text{ m}^3\text{ khí}/(\text{m}^3\text{ bể}\cdot\text{giờ})$ (`eq_ch02_06`)
- Khi sử dụng hệ thống phân phối khí làm phương tiện duy nhất đảm nhiệm cả hai chức năng: vừa cung cấp oxy hòa tan chống phân hủy yếm khí, vừa tạo động lực xáo trộn hoàn toàn chống sa lắng cặn mà không dùng máy khuấy chìm, suất cấp khí bắt buộc phải tăng cao:
  $$q_{unit,hr} = 1.8 \text{ đến } 2.9 \text{ m}^3 \text{ khí} / (\text{m}^3 \text{ bể} \cdot \text{giờ})$$
  $$\left( \text{tương đương } 0.030 \text{ đến } 0.0483 \text{ m}^3 \text{ khí} / (\text{m}^3 \text{ bể} \cdot \text{phút}) \right)$$
- Phương trình tính toán tổng lưu lượng khí cấp của máy thổi khí (`eq_ch02_06`):
  $$Q_{air,mix} = q_{unit,hr} \times V_{tank} = (1.8 \text{ đến } 2.9) \times V_{tank} \quad (\text{m}^3/\text{h})$$
###### 4.2.3.2. Suất cấp khí trên đơn vị diện tích mặt nước: $q_{area} = 0.15 - 0.30\text{ m}^3\text{ khí}/(\text{m}^2\cdot\text{phút})$
- Để tạo trường vận tốc xáo trộn nâng cặn cuộn từ đáy lên bề mặt, cường độ thổi khí trên một đơn vị diện tích bề mặt đáy bể phải đạt:
  $$q_{area} = 0.15 \text{ đến } 0.30 \text{ m}^3 \text{ khí} / (\text{m}^2 \text{ mặt thoáng} \cdot \text{phút}) \quad (9.0 \text{ đến } 18.0 \text{ m}^3/(\text{m}^2 \cdot \text{h}))$$
- Đảm bảo mật độ bọt khí phân bố đồng đều trên toàn bộ mặt cắt ngang của bể.
##### 4.2.4. Hiệu quả phân hủy sinh học sơ bộ BOD nhờ sục khí (`eq_ch02_04`)
###### 4.2.4.1. Mức độ oxy hóa sinh học ngẫu nhiên: giảm xấp xỉ 10% $BOD_5$ thô ($\eta_{aeration} = 0.10$)
- Do nước thải được cấp khí oxy liên tục và tiếp xúc với vi sinh vật có sẵn trong nước thải ở điều kiện xáo trộn hoàn toàn, một quá trình oxy hóa sinh học hiếu khí sơ bộ diễn ra tự nhiên trong bể điều hòa.
- Hiệu suất loại bỏ $BOD_5$ ngẫu nhiên đạt khoảng $10\%$ ($\eta_{aeration} = 0.10$ hay $10\%$).
- Nồng độ $BOD_5$ thực tế của dòng nước thải chảy ra khỏi bể điều hòa vào các công trình sinh học hạ nguồn được tính theo công thức (`eq_ch02_04`):
  $$BOD_{eff} = BOD_{avg} \times (1 - \eta_{aeration}) = BOD_{avg} \times (1 - 0.10) = 0.90 \times BOD_{avg}$$
- Trong đó:
  - $BOD_{eff}$: Nồng độ $BOD_5$ sau điều hòa dẫn sang công trình tiếp theo ($\text{mg/L}$).
  - $BOD_{avg}$: Nồng độ $BOD_5$ trung bình gia quyền lưu lượng sau khi hòa trộn hoàn toàn ($\text{mg/L}$).
###### 4.2.4.2. Tác động của quá trình sục khí lên cấu trúc cặn và khả năng phân hủy tiếp theo
- Quá trình sục khí bẻ gãy các phân tử hữu cơ mạch dài, tạo điều kiện thủy phân sơ bộ một phần chất hữu cơ không tan thành chất hữu cơ hòa tan dễ phân hủy sinh học ($RBCOD$ - Readily Biodegradable COD).
- Hỗ trợ làm tăng hoạt tính sinh học và giảm tải lượng cho bể Aerotank phía sau.
##### 4.2.5. Lựa chọn thiết bị thổi khí và mạng lưới phân phối (Blowers & Diffuser Grid)
###### 4.2.5.1. Máy thổi khí kiểu thể tích dạng thùy quay (Roots Rotary Lobe Blowers)
- Lựa chọn máy thổi khí kiểu Roots 3 thùy (Tri-lobe Roots Blower) có biến tần điều khiển áp suất và lưu lượng.
- Trang bị van một chiều, khớp nối mềm cao su chống rung, van an toàn bảo vệ quá áp (Pressure Relief Valve), đồng hồ đo áp lực màng và vỏ cách âm giảm ồn ($< 75 - 80 \text{ dBA}$).
###### 4.2.5.2. Màng đĩa thổi khí tinh/thô (Fine Bubble vs. Coarse Bubble Membrane Diffusers)
- **Đĩa phân phối bọt khí tinh (Fine Bubble, $\phi 1 - 3 \text{ mm}$)**: Màng EPDM/PTFE có hiệu suất truyền oxy cao ($OTE = 4.0 - 6.5\%/\text{m}$ độ sâu ngập nước), giúp tiết kiệm điện năng của máy thổi khí. Tuy nhiên, dễ bị nghẹt lỗ màng nếu cặn bùn lắng đọng khi ngừng cấp khí.
- **Đầu phân phối bọt khí thô (Coarse Bubble, $\phi \ge 5 \text{ mm}$)**: Chế tạo bằng inox hoặc nhựa UPVC, không lo tắc nghẽn, tạo động lực cuộn xoáy cơ học cực mạnh rất phù hợp cho mục đích khuấy trộn chống sa lắng cặn trong bể điều hòa.
###### 4.2.5.3. Yêu cầu cô lập hệ thống cấp khí bể điều hòa khỏi mạng cấp khí bể sinh học hiếu khí
- **Quy tắc kỹ thuật bắt buộc**: Tuyệt đối không dùng chung một tuyến ống cấp khí chính từ một cụm máy thổi khí chung cho cả bể điều hòa và bể vi sinh hiếu khí (Aerotank).
- **Lý do kỹ thuật**: Mực nước trong bể điều hòa thay đổi liên tục ($H_{min} \leftrightarrow H_{max}$), dẫn đến áp suất thủy tĩnh đối áp (Backpressure) tại các đĩa khí biến thiên liên tục. Nếu đấu chung với bể Aerotank (vốn có mực nước cố định), khí nén sẽ bị dồn lệch sang nơi có trở lực thấp hơn, gây mất kiểm soát lưu lượng khí và có nguy cơ làm cháy động cơ máy thổi khí. Hệ thống cấp khí bể điều hòa phải có máy thổi khí và tuyến ống độc lập hoàn toàn.

---

### 5. Thiết kế Hình học, Xây dựng Công trình và Thiết bị Phụ trợ (Tank Geometry, Civil Construction & Auxiliary Systems)
#### 5.1. Hình học bể và ngăn ngừa hiện tượng ngắn mạch (Tank Geometry & Hydraulic Short-Circuiting)
##### 5.1.1. Tỷ lệ hình học tối ưu giữa chiều dài, chiều rộng và chiều sâu (L:W:H Aspect Ratios)
###### 5.1.1.1. Hạn chế thiết kế dạng mương dài hẹp (Long Narrow Rectangular Channels)
- Tránh tuyệt đối thiết kế bể điều hòa có dạng hình chữ nhật quá hẹp và kéo dài (tỷ lệ $L/W > 4:1$ đến $5:1$) vì hình học này tạo ra mô hình dòng chảy nút (Plug Flow Reactor - PFR), triệt tiêu hoàn toàn khả năng xáo trộn giữa các mảng nước vào ở các thời điểm khác nhau.
- Hình học tối ưu cho xáo trộn hoàn toàn (Completely Stirred Tank Reactor - CSTR) là hình vuông ($L/W \approx 1:1$) hoặc hình chữ nhật ngắn ($L/W \approx 1.5:1$ đến $2:1$), hoặc hình tròn có đường kính tương đương.
###### 5.1.1.2. Bố trí vách ngăn hướng dòng (Baffle Walls) để triệt tiêu dòng chảy tắt
- Trường hợp diện tích mặt bằng bắt buộc phải xây dựng bể dài, cần bố trí các vách ngăn lượn sóng hoặc tường hướng dòng có lỗ thông đáy/tràn mặt để kéo dài đường đi của dòng chảy, đồng thời triệt tiêu hiện tượng đoản mạch thủy lực (Short-Circuiting) - nơi dòng nước mới vào đi thẳng ra cửa hút bơm mà chưa kịp hòa trộn với khối nước cũ.
##### 5.1.2. Thiết kế công trình thu nước vào và phân phối dòng chảy (Inlet Structures)
- Cửa tiếp nhận nước thải vào bể điều hòa phải đặt ở vị trí cách xa cửa tháo nước ra tối đa có thể (bố trí ở hai đầu đối diện theo đường chéo của bể).
- Trang bị máng phân phối răng cưa hoặc đường ống phân phối đục lỗ ngập nước nhằm tiêu năng dòng chảy và dàn đều nước thải trên toàn bộ bề rộng của bể.
##### 5.1.3. Thiết kế hố thu bơm và công trình tháo nước ra (Outlet Structures & Pump Sumps)
- Hố thu bơm chìm (Pump Sump Pit) được thiết kế hạ thấp sâu hơn sàn đáy bể từ $0.5$ đến $0.8 \text{ m}$ với độ dốc vát đáy $i \ge 10 - 15\%$ hướng tâm về phía bơm.
- Thiết kế này tạo điều kiện cho bơm chìm có thể hút kiệt nước khi cần thau rửa bảo trì, đồng thời tập trung cặn nặng về phễu thu để bơm hút xả ra ngoài.
#### 5.2. Giải pháp xây dựng và kết cấu công trình (Civil Structural Configurations)
##### 5.2.1. Bể bê tông cốt thép toàn khối (Reinforced Concrete Tanks)
###### 5.2.1.1. Ưu điểm: Độ bền cao, tiết kiệm diện tích mặt bằng, thích hợp trạm công suất lớn hoặc đô thị
- Kết cấu thành tường đứng bằng bê tông cốt thép mác cao (M300 / B22.5 trở lên), cốt thép chịu lực hai lớp chống nứt và chịu áp lực đất/nước lớn.
- Khai thác tối đa chiều sâu xây dựng hữu ích ($H = 4.0 - 6.0 \text{ m}$), giúp tiết kiệm diện tích mặt đất tối đa, phù hợp cho các khu công nghiệp tập trung và các đô thị lớn.
###### 5.2.1.2. Yêu cầu chống thấm, chống ăn mòn axít béo và khí sinh học
- Phải sử dụng phụ gia chống thấm tinh thể thẩm thấu trong bê tông, bố trí băng cản nước (Waterstop PVC/Hydrophilic Swellable Strip) tại tất cả các mạch ngừng thi công.
- Bề mặt tường trong vùng biến thiên mực nước tiếp xúc với khí $H_2S$ phải được sơn phủ lớp màng epoxy hoặc sơn polyurea kháng hóa chất chống hiện tượng ăn mòn biogenic sulfuric acid.
##### 5.2.2. Hồ đất lót màng chống thấm địa kỹ thuật (Geomembrane-Lined Earthen Basins)
###### 5.2.2.1. Ưu điểm chi phí đầu tư thấp nhất đối với diện tích đất mở rộng
- Là giải pháp xây dựng có chi phí đầu tư xây dựng cơ bản (Capex) thấp nhất, giảm từ $50 - 70\%$ so với bể bê tông cốt thép tương đương thể tích.
- Đặc biệt phù hợp cho các nhà máy chế biến nông thủy sản, nhà máy đường, tinh bột sắn ở vùng nông thôn có sẵn diện tích đất rộng lớn.
###### 5.2.2.2. Tiêu chuẩn màng HDPE (chiều dày 1.5 - 2.0 mm), mái dốc bờ kè (1:2 đến 1:3), mương neo màng (Anchor Trench)
- Bờ đê đất đắp được đầm nén đạt độ chặt $K \ge 0.95$, mái taluy nghiêng với hệ số dốc từ $1:2$ đến $1:3$ để chống trượt lở đất.
- Lót màng chống thấm địa kỹ thuật bằng bạt HDPE (High-Density Polyethylene) nguyên sinh chiều dày tối thiểu $\ge 1.5 \text{ mm}$ (khuyến nghị $2.0 \text{ mm}$).
- Đỉnh màng trên bờ đê phải được cố định chắc chắn trong rãnh neo (Anchor Trench) kích thước chuẩn sâu $0.5 \text{ m} \times$ rộng $0.5 \text{ m}$ và chèn lấp bằng đất sỏi đầm chặt hoặc đổ bê tông khóa chốt.
###### 5.2.2.3. Biện pháp bảo vệ màng chống rách khi lắp đặt máy khuấy và lưới phân phối khí
- Tại các vị trí đặt bệ đỡ đĩa thổi khí, chân đế giá đỡ ống và khu vực phía dưới cánh khuấy chìm, phải hàn gia cường thêm một lớp màng HDPE đệm (Sacrificial Wear Sheet) hoặc đổ các tấm đan bê tông bảo vệ để chống rách màng do cọ xát hoặc tia nước áp lực cao.
#### 5.3. Hệ thống bơm nước thải và kiểm soát mức nước tự động (Pumping & Automated Level Instrumentation)
##### 5.3.1. Trạm bơm nước thải điều hòa sử dụng biến tần (VFD Pumps)
###### 5.3.1.1. Điều chỉnh lưu lượng bơm cấp liên tục, ổn định vào các công trình hạ nguồn
- Trang bị tối thiểu 2 máy bơm chìm nước thải (1 chạy, 1 dự phòng luân phiên $100\%$ công suất) kết hợp biến tần điều khiển tốc độ quay (VFD - Variable Frequency Drive).
- Biến tần điều chỉnh tần số động cơ ($30 - 50 \text{ Hz}$) để giữ lưu lượng dòng nước cấp vào các bể sinh học phía sau luôn bám sát lưu lượng trung bình thiết kế $Q_{avg}$, loại trừ xung sốc cơ học cho đường ống dẫn.
###### 5.3.1.2. Chế độ vận hành luân phiên (Duty/Standby) và giảm dòng khởi động
- PLC tự động đổi ca máy bơm sau mỗi chu kỳ chạy (ví dụ 8 - 12 giờ) để mài mòn cơ học đồng đều giữa các tổ bơm.
- Biến tần thực hiện khởi động mềm (Soft Start) và dừng mềm (Soft Stop), triệt tiêu hoàn toàn dòng điện khởi động đỉnh và hiện tượng búa nước (Water Hammer) trên đường ống áp lực.
##### 5.3.2. Cảm biến đo mức nước liên tục (Continuous Level Transmitters)
###### 5.3.2.1. Cảm biến siêu âm (Ultrasonic Level Sensor) hoặc Radar không tiếp xúc
- Lắp đặt thiết bị đo mức liên tục công nghệ sóng siêu âm hoặc sóng vi ba Radar không tiếp xúc phía trên nắp bể, truyền tín hiệu tương tự $4 - 20 \text{ mA}$ hoặc Modbus RTU về bộ điều khiển lập trình PLC.
- Thiết bị đo mức đo đạc chính xác chiều cao cột nước hữu ích trong bể theo thời gian thực ($H(t)$) với độ sai số $< 0.2\%$.
###### 5.3.2.2. Lập trình PLC điều khiển phân cấp mức (Stop low, Start 1 pump, Start 2 pumps, High alarm)
- **Mức rất thấp (Low-Low Level $\le 1.5\text{ m}$)**: Kích hoạt khóa liên động ngắt khẩn cấp toàn bộ máy bơm và máy thổi khí để chống cháy động cơ.
- **Mức thấp (Low Level = $1.8\text{ m}$)**: Bơm vận hành ở tần số tối thiểu ($30 \text{ Hz}$) hoặc dừng bơm chính.
- **Mức bình thường (Normal Operating Level = $2.5 - 3.8\text{ m}$)**: Bơm 1 vận hành ở tần số điều tiết ổn định, lưu lượng đạt chuẩn $Q_{avg}$.
- **Mức cao (High Level = $4.2\text{ m}$)**: Bơm 1 tăng tốc lên tần số tối đa ($50 \text{ Hz}$), cảnh báo mức cao trên màn hình HMI/SCADA.
- **Mức rất cao (High-High Level = $4.5\text{ m}$)**: Tự động khởi động đồng thời cả 2 bơm chạy hết công suất để chống tràn bể, kích hoạt còi báo động khẩn cấp.
##### 5.3.3. Khóa liên động an toàn và thiết bị dự phòng sự cố (Safety Interlocks & Redundancy)
###### 5.3.3.1. Phao báo mức cao độc lập (Backup High-Level Float Switch) kích hoạt còi/đèn và bơm khẩn cấp
- Cảm biến siêu âm có thể bị sai lệch tín hiệu do bọt khí xốp phủ bề mặt, sương mù ngưng tụ hoặc hơi ẩm đóng bám trên đầu dò.
- Do đó, bắt buộc phải lắp đặt một phao cơ báo mức dạng quả cầu nghiêng (Suspended Float Switch) độc lập hoàn toàn, đấu dây cứng trực tiếp vào mạch điều khiển rơ-le của tủ điện mà không phụ thuộc vào phần mềm PLC.
- Khi phao mức cao nổi nghiêng, công tắc lập tức đóng mạch kích hoạt còi hú, đèn chớp báo động và cưỡng bức khởi động bơm xả tràn khẩn cấp.
###### 5.3.3.2. Khóa ngắt mức thấp cho máy bơm và máy khuấy để chống chạy khô
- Phao ngắt mức cạn độc lập (Low-Level Float) ngắt nguồn động lực máy bơm khi mực nước tụt xuống dưới bầu hút bơm, chống hiện tượng xâm thực phá hủy phốt cơ khí và cháy cuộn dây stato.
###### 5.3.3.3. Khóa ngắt mức thấp cho máy thổi khí khi mức nước hạ dưới $1.5\text{ m}$
- Tích hợp khóa liên động trên tủ điều khiển máy thổi khí: Khi mức nước trong bể giảm xuống dưới ngưỡng tối thiểu $1.5 \text{ m}$, mạch điều khiển tự động ngắt máy thổi khí nhằm ngăn ngừa rung giật đĩa khí và bảo vệ động cơ quạt gió.
#### 5.4. Tiết kiệm năng lượng và tối ưu hóa chi phí vận hành (Energy Efficiency & Optimization)
##### 5.4.1. Nghiên cứu tình huống cải tạo hệ thống sục khí tiết kiệm năng lượng (Case Study: 135 HP Energy Savings)
- Bài học thực tế từ công trình nâng cấp cải tạo hệ thống sục khí bể điều hòa (Slide Frame 25 / Hình 25):
  - Thay thế hệ thống phân phối khí bọt thô hiệu suất thấp và quạt gió ly tâm điều khiển van tiết lưu cơ học bằng hệ thống máy thổi khí biến tần kết hợp đĩa màng bọt tinh hiệu suất cao ($OTE$ tăng từ $1.5\%/\text{m}$ lên $5.5\%/\text{m}$).
  - Tối ưu hóa thuật toán điều khiển cấp khí theo tín hiệu nồng độ $DO$ và mức nước thực tế.
  - Kết quả dự án mang lại mức tiết kiệm điện năng khổng lồ lên tới **$135 \text{ HP}$** (tương đương xấp xỉ $100.7 \text{ kW}$ công suất tiêu thụ liên tục), giảm hàng tỷ đồng tiền điện vận hành mỗi năm và thu hồi vốn đầu tư chỉ sau chưa đầy 2 năm vận hành.
##### 5.4.2. Tận dụng biểu giá điện theo giờ (Peak/Off-Peak Power Tariff Scheduling)
- Bể điều hòa cho phép người vận hành chủ động điều tiết dung lượng tích trữ:
  - Tích trữ tối đa lượng nước thải trong các khung giờ cao điểm giá điện (09:30 - 11:30 và 17:00 - 20:00) bằng cách giảm nhẹ lưu lượng bơm xả.
  - Tăng công suất bơm xả sạch lượng nước tồn trữ vào các khung giờ thấp điểm ban đêm (22:00 - 04:00 sáng hôm sau) khi giá điện sản xuất giảm sâu tới $60\%$.
  - Tiết kiệm đáng kể chi phí tiền điện năng lượng cho toàn trạm mà vẫn đảm bảo an toàn quá trình xử lý.

---

### 6. Bài toán Tính toán Thực hành và Ví dụ Điển hình (Design Practice & Worked Numerical Problems)
#### 6.1. Bài tập EX-CH02-01: Tính toán Dung tích Bể Điều hòa theo Phương pháp Biểu đồ Tích lũy Khối lượng Rippl
##### 6.1.1. Đề bài và bộ số liệu chuỗi thời gian lưu lượng 24 giờ (`tbl_ch02_01`)
- **Nguồn bài tập**: HCMUT-263, Slide 9 (Slide Frame 17).
- **Yêu cầu kỹ thuật**: Xác định dung tích yêu cầu của bể điều hòa (dung tích lý thuyết $V_{theoretical}$ và dung tích thực tế $V_{practical}$) dựa trên chuỗi số liệu đo đạc lưu lượng thực tế theo từng giờ trong ngày được cho trong bảng dưới đây.
##### 6.1.2. Bảng tính toán chi tiết 24 giờ: Lưu lượng vào, Thể tích vào, Tích lũy vào, Tích lũy ra, Độ chênh tích lũy $\Delta V(t)$

| Chu kỳ | Khung giờ | Lưu lượng $Q_{in}$ ($\text{m}^3/\text{h}$) | Thể tích vào $V_{in}$ ($\text{m}^3$) | Tích lũy vào $\sum V_{in}$ ($\text{m}^3$) | Tích lũy ra $\sum V_{out}$ ($\text{m}^3$) | Độ chênh lệch $\Delta V(t)$ ($\text{m}^3$) | Trạng thái tích lũy |
|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---|
| **M-1** | 00:00 - 01:00 | 990 | 990 | 990 | 1,106.25 | -116.25 | Thiếu hụt |
| **1-2** | 01:00 - 02:00 | 792 | 792 | 1,782 | 2,212.50 | -430.50 | Thiếu hụt |
| **2-3** | 02:00 - 03:00 | 594 | 594 | 2,376 | 3,318.75 | -942.75 | Thiếu hụt |
| **3-4** | 03:00 - 04:00 | 468 | 468 | 2,844 | 4,425.00 | -1,581.00 | Thiếu hụt |
| **4-5** | 04:00 - 05:00 | 378 | 378 | 3,222 | 5,531.25 | -2,309.25 | Thiếu hụt |
| **5-6** | 05:00 - 06:00 | 360 | 360 | 3,582 | 6,637.50 | -3,055.50 | Thiếu hụt |
| **6-7** | 06:00 - 07:00 | 432 | 432 | 4,014 | 7,743.75 | -3,729.75 | Thiếu hụt |
| **7-8** | 07:00 - 08:00 | 738 | 738 | 4,752 | 8,850.00 | **-4,098.00** | **Thiếu hụt cực đại ($\min \Delta V$)** |
| **8-9** | 08:00 - 09:00 | 1,278 | 1,278 | 6,030 | 9,956.25 | -3,926.25 | Bắt đầu tích lũy lại |
| **9-10** | 09:00 - 10:00 | 1,476 | 1,476 | 7,506 | 11,062.50 | -3,556.50 | Bù thiếu hụt |
| **10-11** | 10:00 - 11:00 | 1,530 | 1,530 | 9,036 | 12,168.75 | -3,132.75 | Bù thiếu hụt |
| **11-N** | 11:00 - 12:00 | 1,548 | 1,548 | 10,584 | 13,275.00 | -2,691.00 | Bù thiếu hụt |
| **N-13** | 12:00 - 13:00 | 1,530 | 1,530 | 12,114 | 14,381.25 | -2,267.25 | Bù thiếu hụt |
| **13-14** | 13:00 - 14:00 | 1,458 | 1,458 | 13,572 | 15,487.50 | -1,915.50 | Bù thiếu hụt |
| **14-15** | 14:00 - 15:00 | 1,386 | 1,386 | 14,958 | 16,593.75 | -1,635.75 | Bù thiếu hụt |
| **15-16** | 15:00 - 16:00 | 1,260 | 1,260 | 16,218 | 17,700.00 | -1,482.00 | Bù thiếu hụt |
| **16-17** | 16:00 - 17:00 | 1,170 | 1,170 | 17,388 | 18,806.25 | -1,418.25 | Bù thiếu hụt |
| **17-18** | 17:00 - 18:00 | 1,170 | 1,170 | 18,558 | 19,912.50 | -1,354.50 | Bù thiếu hụt |
| **18-19** | 18:00 - 19:00 | 1,188 | 1,188 | 19,746 | 21,018.75 | -1,272.75 | Bù thiếu hụt |
| **19-20** | 19:00 - 20:00 | 1,314 | 1,314 | 21,060 | 22,125.00 | -1,065.00 | Bù thiếu hụt |
| **20-21** | 20:00 - 21:00 | 1,440 | 1,440 | 22,500 | 23,231.25 | -731.25 | Bù thiếu hụt |
| **21-22** | 21:00 - 22:00 | 1,440 | 1,440 | 23,940 | 24,337.50 | -397.50 | Bù thiếu hụt |
| **22-23** | 22:00 - 23:00 | 1,368 | 1,368 | 25,308 | 25,443.75 | -135.75 | Bù thiếu hụt |
| **23-M** | 23:00 - 24:00 | 1,242 | 1,242 | 26,550 | 26,550.00 | **0.00** | **Thặng dư cực đại ($\max \Delta V$)** |
| **Tổng** | **24 giờ** | - | **26,550** | - | **26,550** | - | **Cân bằng ngày hoàn hảo** |

##### 6.1.3. Xác định lưu lượng trung bình giờ $Q_{avg}$ và tổng thể tích ngày $V_{total}$
- **Bước 1: Tính tổng lượng nước thải ngày**:
  $$V_{total} = \sum_{i=1}^{24} Q_{in,i} \cdot \Delta t = 26,550.0 \text{ m}^3/\text{ngày}$$
- **Bước 2: Tính lưu lượng trung bình giờ (Lưu lượng xả ra cố định)**:
  $$Q_{avg} = \frac{V_{total}}{24} = \frac{26,550.0 \text{ m}^3}{24 \text{ h}} = 1,106.25 \text{ m}^3/\text{h}$$
- **Đặc trưng dòng vào**:
  - Lưu lượng đỉnh cực đại: $Q_{max} = 1,548.0 \text{ m}^3/\text{h}$ (xảy ra lúc 11:00 - 12:00).
  - Lưu lượng đáy cực tiểu: $Q_{min} = 360.0 \text{ m}^3/\text{h}$ (xảy ra lúc 05:00 - 06:00).
  - Hệ số không điều hòa giờ lớn nhất: $K_{h,max} = \frac{1,548.0}{1,106.25} \approx 1.40$.
  - Hệ số không điều hòa giờ nhỏ nhất: $K_{h,min} = \frac{360.0}{1,106.25} \approx 0.325$.
##### 6.1.4. Phân tích giá trị thặng dư cực đại $\max(\Delta V)$ và thiếu hụt cực đại $\min(\Delta V)$
- **Bước 3: Tra bảng xác định các giá trị cực trị của chuỗi $\Delta V(t)$**:
  - Giá trị thặng dư tích lũy cực đại: $\max(\Delta V(t)) = 0.00 \text{ m}^3$ (đạt được tại giờ thứ 24, tức lúc 24:00 đêm).
  - Giá trị thiếu hụt tích lũy cực đại: $\min(\Delta V(t)) = -4,098.00 \text{ m}^3$ (xuất hiện tại cuối giờ thứ 8, tức lúc 08:00 sáng).
##### 6.1.5. Tính toán dung tích lý thuyết $V_{theoretical}$ và dung tích thực tế $V_{practical}$ theo hệ số an toàn 1.1 - 1.2
- **Bước 4: Áp dụng phương trình cân bằng khối lượng Rippl (`eq_ch02_01`)**:
  $$V_{theoretical} = \max(\Delta V(t)) - \min(\Delta V(t)) = 0.00 - (-4,098.00) = 4,098.00 \text{ m}^3$$
  *(Dung tích lý thuyết bằng đúng $15.43\%$ tổng lưu lượng ngày của nhà máy).*
- **Bước 5: Áp dụng hệ số an toàn thực tế $f_{safety} = 1.1 - 1.2$ (`eq_ch02_02`)**:
  - Với cận dưới an toàn ($1.1 \times$):
    $$V_{practical,min} = 1.10 \times 4,098.00 \text{ m}^3 = 4,507.80 \text{ m}^3$$
  - Với cận trên an toàn ($1.2 \times$):
    $$V_{practical,max} = 1.20 \times 4,098.00 \text{ m}^3 = 4,917.60 \text{ m}^3$$
  - **Kết luận dung tích thiết kế**: Lựa chọn dung tích thực tế trong dải **$V_{practical} = 4,507.8 - 4,917.6 \text{ m}^3$** (chọn thiết kế điển hình $V = 4,700.0 \text{ m}^3$).
##### 6.1.6. Tính toán kích thước hình học bể (Chiều sâu, Diện tích mặt bằng, Kích thước dài x rộng)
- Giả sử chọn chiều sâu nước vận hành hữu ích biến thiên:
  - Chiều sâu mức nước tối thiểu: $H_{min} = 1.50 \text{ m}$ (đáp ứng điều kiện sục khí và ngập cánh khuấy).
  - Khoảng biến thiên mực nước làm việc: $\Delta H = 3.00 \text{ m}$.
  - Chiều sâu mức nước tối đa: $H_{max} = H_{min} + \Delta H = 1.50 + 3.00 = 4.50 \text{ m}$.
  - Chiều cao bảo vệ mặt thoáng: $H_{freeboard} = 0.50 \text{ m}$.
  - Tổng chiều sâu xây dựng thành bể: $H_{total} = 4.50 + 0.50 = 5.00 \text{ m}$.
- Diện tích mặt bằng yêu cầu:
  $$A_{tank} = \frac{V_{practical}}{\Delta H} = \frac{4,700.0 \text{ m}^3}{3.00 \text{ m}} \approx 1,566.7 \text{ m}^2$$
- Bố trí chia thành 2 đơn nguyên bể làm việc song song để linh hoạt vận hành và bảo trì:
  - Diện tích mỗi đơn nguyên: $A_1 = 1,566.7 / 2 \approx 783.3 \text{ m}^2$.
  - Chọn tỷ lệ chiều dài trên chiều rộng $L/W = 1.25 : 1$.
  - Chiều rộng mỗi đơn nguyên: $W = \sqrt{783.3 / 1.25} = 25.0 \text{ m}$.
  - Chiều dài mỗi đơn nguyên: $L = 1.25 \times 25.0 = 31.35 \text{ m}$ (chọn chẵn $L = 31.5 \text{ m}$).
  - Kích thước phủ bì mỗi đơn nguyên: $L \times W \times H = 31.5 \text{ m} \times 25.0 \text{ m} \times 5.0 \text{ m}$.

---

#### 6.2. Bài tập EX-CH02-02: Đánh giá Hiệu quả Điều hòa Nồng độ BOD và Tải lượng Khối lượng Ô nhiễm
##### 6.2.1. Đề bài và bộ số liệu chuỗi thời gian 24 giờ của Lưu lượng $Q_i$ và Nồng độ $BOD_5$ ($C_i$) (`tbl_ch02_02`)
- **Nguồn bài tập**: HCMUT-263, Slide 9 (Slide Frame 25).
- **Yêu cầu kỹ thuật**:
  1. Xác định tải lượng khối lượng $BOD_5$ theo từng giờ và tổng tải lượng ô nhiễm trong 24 giờ.
  2. Tính toán nồng độ $BOD_5$ trung bình sau điều hòa khi xáo trộn hoàn toàn ($C_{avg}$).
  3. Đánh giá nồng độ $BOD_5$ dòng ra khi xét đến hiệu ứng phân hủy hiếu khí sơ bộ $10\%$ do hệ thống sục khí cung cấp ($BOD_{eff}$).
  4. Đánh giá mức độ san phẳng sốc tải hữu cơ bảo vệ hệ thống sinh học.
##### 6.2.2. Bảng tính toán chi tiết tải lượng khối lượng $BOD_5$ theo từng giờ ($M_i = Q_i \cdot C_i$)

| Chu kỳ | Khung giờ | Lưu lượng $Q_i$ ($\text{m}^3/\text{h}$) | Nồng độ $BOD_5$ ($C_i$, $\text{mg/L}$) | Tải lượng giờ ($M_i$, $\text{g/h}$) | Tải lượng giờ ($M_i$, $\text{kg/h}$) | Tỷ trọng tải lượng ($M_i / M_{total}$) |
|:---:|:---:|:---:|:---:|:---:|:---:|:---:|
| **M-1** | 00:00 - 01:00 | 990 | 150 | 148,500 | 148.50 | $2.90\%$ |
| **1-2** | 01:00 - 02:00 | 792 | 115 | 91,080 | 91.08 | $1.78\%$ |
| **2-3** | 02:00 - 03:00 | 594 | 75 | 44,550 | 44.55 | $0.87\%$ |
| **3-4** | 03:00 - 04:00 | 468 | 50 | 23,400 | 23.40 | $0.46\%$ |
| **4-5** | 04:00 - 05:00 | 378 | **45 (min)** | 17,010 | **17.01 (min)** | **$0.33\%$** |
| **5-6** | 05:00 - 06:00 | 360 | 60 | 21,600 | 21.60 | $0.42\%$ |
| **6-7** | 06:00 - 07:00 | 432 | 90 | 38,880 | 38.88 | $0.76\%$ |
| **7-8** | 07:00 - 08:00 | 738 | 130 | 95,940 | 95.94 | $1.87\%$ |
| **8-9** | 08:00 - 09:00 | 1,278 | 175 | 223,650 | 223.65 | $4.37\%$ |
| **9-10** | 09:00 - 10:00 | 1,476 | 200 | 295,200 | 295.20 | $5.76\%$ |
| **10-11** | 10:00 - 11:00 | 1,530 | 215 | 328,950 | 328.95 | $6.42\%$ |
| **11-N** | 11:00 - 12:00 | 1,548 | 220 | 340,560 | 340.56 | $6.65\%$ |
| **N-13** | 12:00 - 13:00 | 1,530 | 220 | 336,600 | 336.60 | $6.57\%$ |
| **13-14** | 13:00 - 14:00 | 1,458 | 210 | 306,180 | 306.18 | $5.98\%$ |
| **14-15** | 14:00 - 15:00 | 1,386 | 200 | 277,200 | 277.20 | $5.41\%$ |
| **15-16** | 15:00 - 16:00 | 1,260 | 190 | 239,400 | 239.40 | $4.67\%$ |
| **16-17** | 16:00 - 17:00 | 1,170 | 180 | 210,600 | 210.60 | $4.11\%$ |
| **17-18** | 17:00 - 18:00 | 1,170 | 170 | 198,900 | 198.90 | $3.88\%$ |
| **18-19** | 18:00 - 19:00 | 1,188 | 175 | 207,900 | 207.90 | $4.06\%$ |
| **19-20** | 19:00 - 20:00 | 1,314 | 210 | 275,940 | 275.94 | $5.39\%$ |
| **20-21** | 20:00 - 21:00 | 1,440 | 280 | 403,200 | 403.20 | $7.87\%$ |
| **21-22** | 21:00 - 22:00 | 1,440 | **305 (max)** | 439,200 | **439.20 (max)** | **$8.57\%$** |
| **22-23** | 22:00 - 23:00 | 1,368 | 245 | 335,160 | 335.16 | $6.54\%$ |
| **23-M** | 23:00 - 24:00 | 1,242 | 180 | 223,560 | 223.56 | $4.36\%$ |
| **Tổng** | **24 giờ** | **26,550** | - | **5,123,160** | **5,123.16** | **100.0%** |

##### 6.2.3. Tính toán tổng tải lượng $BOD_5$ ngày ($M_{total}$) và nồng độ bình quân gia quyền lưu lượng ($C_{avg}$) (`eq_ch02_03`)
- **Bước 1: Tính tổng tải lượng khối lượng $BOD_5$ trong ngày**:
  $$M_{total} = \sum_{i=1}^{24} M_i = \sum_{i=1}^{24} (Q_i \cdot C_i \cdot 1\text{ h}) = 5,123,160 \text{ g/ngày} = 5,123.16 \text{ kg/ngày}$$
- **Bước 2: Tính nồng độ $BOD_5$ trung bình gia quyền lưu lượng theo phương trình cân bằng khối lượng (`eq_ch02_03`)**:
  $$C_{avg} = \frac{\sum_{i=1}^{24} Q_i \cdot C_i}{\sum_{i=1}^{24} Q_i} = \frac{M_{total}}{V_{total}}$$
  $$C_{avg} = \frac{5,123,160 \text{ g}}{26,550 \text{ m}^3} = 192.9627... \text{ g/m}^3 \approx 192.96 \text{ mg/L}$$
- **Đặc trưng dao động nồng độ dòng vào thô**:
  - Nồng độ $BOD_5$ thô nhỏ nhất: $C_{min} = 45.0 \text{ mg/L}$ (lúc 04:00 - 05:00 rạng sáng).
  - Nồng độ $BOD_5$ thô lớn nhất: $C_{max} = 305.0 \text{ mg/L}$ (lúc 21:00 - 22:00 đêm).
  - Tỷ số dao động nồng độ cực đại trên cực tiểu:
    $$\text{Tỷ số dao động} = \frac{C_{max}}{C_{min}} = \frac{305.0}{45.0} = 6.78 \text{ lần}$$
  - Tỷ số dao động tải lượng giờ cực đại trên cực tiểu:
    $$\frac{M_{max}}{M_{min}} = \frac{439.20 \text{ kg/h}}{17.01 \text{ kg/h}} = 25.82 \text{ lần}$$
##### 6.2.4. Tính toán nồng độ $BOD_5$ dòng ra khi xét đến hiệu quả phân hủy sinh học sơ bộ 10% do sục khí ($BOD_{eff}$) (`eq_ch02_04`)
- **Bước 3: Đánh giá hiệu quả oxy hóa hiếu khí sơ bộ nhờ hệ thống sục khí**:
  - Hệ thống sục khí trong bể điều hòa cung cấp oxy hòa tan liên tục, kích thích quá trình tự phân hủy sinh học hiếu khí với hiệu suất loại bỏ $BOD_5$ ngẫu nhiên là $\eta_{aeration} = 10\%$ ($0.10$).
  - Áp dụng phương trình xác định nồng độ sau sục khí (`eq_ch02_04`):
    $$BOD_{eff} = C_{avg} \times (1 - \eta_{aeration}) = 192.96 \text{ mg/L} \times (1 - 0.10)$$
    $$BOD_{eff} = 192.96 \times 0.90 = 173.664 \text{ mg/L} \approx 173.67 \text{ mg/L}$$
  - Lượng $BOD_5$ được phân hủy sơ bộ ngay trong bể điều hòa:
    $$\Delta M_{BOD} = M_{total} \times 0.10 = 5,123.16 \times 0.10 = 512.316 \text{ kg/ngày}$$
##### 6.2.5. Phân tích định lượng mức độ san phẳng nồng độ và loại bỏ hoàn toàn hiện tượng sốc tải hữu cơ
- **So sánh trước và sau điều hòa**:
  - **Trước điều hòa**: Dòng nước thải đi thẳng vào bể vi sinh với nồng độ biến thiên dữ dội từ $45 \text{ mg/L}$ đến $305 \text{ mg/L}$ (biên độ gấp $6.78$ lần); tải lượng dao động từ $17.01 \text{ kg/h}$ đến $439.20 \text{ kg/h}$ (biên độ gấp $25.82$ lần). Vi sinh vật trong bể Aerotank liên tục bị sốc tải nặng vào ban đêm và đói cơ chất vào rạng sáng, hệ thống quạt gió không thể điều chỉnh bám đuổi kịp thời.
  - **Sau điều hòa**: Toàn bộ dao động nồng độ được làm phẳng tuyệt đối về một giá trị duy nhất hằng định $192.96 \text{ mg/L}$ (nếu chỉ khuấy cơ học) hoặc $173.67 \text{ mg/L}$ (nếu kết hợp sục khí hiếu khí). Tải lượng $BOD_5$ đưa vào bể Aerotank ổn định tuyệt đối ở mức:
    $$M_{downstream} = Q_{avg} \times BOD_{eff} = 1,106.25 \text{ m}^3/\text{h} \times 0.17367 \text{ kg/m}^3 = 192.12 \text{ kg/h}$$
  - Loại bỏ $100\%$ xung sốc tải trọng hữu cơ, giảm $10\%$ tải trọng hữu cơ thiết kế cho bể sinh học, đảm bảo quá trình nitrat hóa và tạo bông lắng của bùn hoạt tính diễn ra hoàn hảo.

---

### 7. Quy chuẩn Kỹ thuật và Tiêu chuẩn Thiết kế Áp dụng (Regulatory Standards & Technical Compliance)
#### 7.1. Tiêu chuẩn quốc gia TCVN 7957:2008 về Thoát nước - Mạng lưới và Công trình bên ngoài
- **Điều khoản quy định về bể điều hòa**:
  - Hướng dẫn phương pháp xác định dung tích điều hòa lưu lượng dựa trên biểu đồ tích lũy dòng vào thực tế hoặc hệ số dao động giờ theo quy mô dân số trạm xử lý.
  - Quy định suất tiêu hao năng lượng khuấy trộn cơ học không được nhỏ hơn $0.004 \text{ kW/m}^3$ ($4 \text{ W/m}^3$) đối với nước thải sinh hoạt nhằm chống lắng cặn.
  - Quy định vận tốc dòng chảy tuần hoàn tối thiểu trong bể $\ge 0.15 \text{ m/s}$.
  - Quy định cường độ cấp khí tối thiểu để duy trì điều kiện hiếu khí và chống bốc mùi hôi thối.
#### 7.2. Quy chuẩn kỹ thuật quốc gia QCVN 14:2008/BTNMT về Nước thải Sinh hoạt
- **Mối liên hệ kỹ thuật công nghệ**:
  - Quy định giá trị nồng độ giới hạn cho phép ($C_{max}$) của các thông số ô nhiễm chính xả ra nguồn tiếp nhận: cột A và cột B đối với $BOD_5$, COD, TSS, $NH_4^+$, tổng $N$, tổng $P$.
  - Bể điều hòa đóng vai trò là "lá chắn bảo vệ" tiên quyết của toàn bộ quy trình công nghệ xử lý: nếu không có bể điều hòa làm đều lưu lượng và nồng độ, các đỉnh sốc tải sẽ xuyên qua các công trình lắng và sinh học, dẫn đến hiện tượng trôi bùn, suy giảm hiệu suất nitrat hóa và gây vi phạm tức thời quy chuẩn xả thải QCVN 14:2008/BTNMT.

## Chương 03.1: Song & Lưới Chắn rác (Screening)

### 1. Tổng quan và Vai trò của Quá trình Chắn rác trong Xử lý Nước thải
#### 1.1. Khái niệm và Định vị trong Dây chuyền Công nghệ
##### 1.1.1. Định nghĩa và Bản chất Vật lý của Screening
###### 1.1.1.1. Cơ chế giữ cặn cơ học (Mechanical Straining & Interception)
- **Bản chất vật lý:** Screening là công đoạn xử lý cơ học (physical unit operation) đầu tiên trong hệ thống xử lý nước thải, hoạt động dựa trên nguyên lý giữ lại các vật thể có kích thước hình học lớn hơn khe hở thông thủy của thanh chắn hoặc mắt lưới.
- **Cơ chế thủy lực tác động:** Dòng nước mang theo các chất thải trôi nổi và lơ lửng tiếp cận bề mặt chắn; các phần tử cặn lớn bị chặn lại trực tiếp do va đập và tiếp xúc cơ học (direct interception), trong khi pha lỏng và các hạt cặn nhỏ hơn tiếp tục chảy qua khe hở dưới tác dụng của gradient thủy lực.
- **Sự hình thành thảm lọc phụ (Secondary dynamic matting):** Khi rác tích tụ trên bề mặt chắn, chúng tạo thành một lớp đệm rác tạm thời (cake layer / screening mat), làm giảm cục bộ tiết diện thông thủy hiệu dụng và vô tình giữ lại thêm một lượng đáng kể các cặn lơ lửng mịn hơn kích thước danh định của khe hở cho đến khi được cào sạch.
###### 1.1.1.2. Vị trí đầu trạm (Headworks Unit Operation)
- **Định vị quy trình:** Được bố trí tại vị trí tiếp nhận đầu tiên của trạm xử lý nước thải (headworks), ngay trước trạm bơm nước thải thô (raw wastewater pumping station), bể lắng cát (grit chamber), và các công trình xử lý hóa lý/sinh học tiếp theo.
- **Tích hợp kênh dẫn tiếp cận:** Thường được lắp đặt trong các mương dẫn hở bằng bê tông cốt thép láng nhẵn (smooth concrete channel) với độ dốc đáy $S$ được tính toán thủy lực để duy trì dòng chảy trọng lực liên tục.
##### 1.1.2. Mục tiêu Công nghệ và Lợi ích Vận hành
###### 1.1.2.1. Bảo vệ các thiết bị cơ khí hạ lưu (Protection of Mechanical Assets)
- **Bảo vệ máy bơm nước thải (Pump protection):** Ngăn chặn giẻ rách (rags), bao bì nilon, mảnh gỗ, đá sỏi quấn vào cánh bơm (impeller), làm kẹt bơm chìm, cháy động cơ điện, hoặc mài mòn phá hủy phớt cơ khí.
- **Bảo vệ thiết bị sục khí và khuấy trộn:** Tránh việc các búi sợi và rác màng quấn chặt vào cánh khuấy chìm (submersible mixers) hoặc làm nghẹt các đĩa phân phối khí mịn (fine bubble diffusers) trong bể hiếu khí (Aerotank).
- **Bảo vệ thiết bị gạt bùn:** Ngăn chặn các mảnh vụn rắn rơi chìm xuống đáy bể lắng đợt 1 và bể lắng đợt 2, tránh gây quá tải cần gạt bùn (sludge scrapers) và kẹt bơm hút bùn đáy.
###### 1.1.2.2. Ngăn ngừa tắc nghẽn đường ống và van điều khiển (Pipe & Valve Clogging Prevention)
- **Chống tắc nghẽn cục bộ:** Đảm bảo các tuyến ống áp lực dẫn bùn, ống dẫn nước thải tự chảy, các khớp nối thu hẹp và van chặn (gate valves, check valves, butterfly valves) không bị tắc nghẽn do rác dạng sợi dài tích tụ.
- **Bảo toàn áp lực dòng chảy:** Giữ cho tổn thất ma sát dọc đường trong mạng lưới đường ống công nghệ không tăng đột biến do dị vật bám dính vào thành ống.
###### 1.1.2.3. Nâng cao hiệu quả xử lý sinh học và chất lượng bùn (Biosolids Quality Enhancement)
- **Bảo vệ hệ thống sinh học màng (MBR):** Đối với các công trình xử lý hiện đại sử dụng màng MBR (Membrane Bioreactor), rác mịn và tóc/sợi (hair/fibers) là nguyên nhân hàng đầu gây quấn chặt vào các sợi màng hollow fiber hoặc làm xước bề mặt màng phẳng, đòi hỏi hệ thống chắn rác mịn nghiêm ngặt ($0.5 - 2.0\text{ mm}$).
- **Cải thiện chất lượng bùn sinh học (Biosolids reuse):** Loại bỏ hoàn toàn các tạp chất vô cơ trôi nổi, nhựa không phân hủy sinh học ra khỏi dòng bùn thải, đảm bảo sản phẩm bùn sau ủ phân compost hoặc xử lý nhiệt đáp ứng tiêu chuẩn nông nghiệp và tái sử dụng an toàn.
#### 1.2. Đặc tính Rác thải (Screenings Characteristics) và Thách thức Vận hành
##### 1.2.1. Thành phần và Tính chất Lý hóa của Rác
###### 1.2.1.1. Phân loại thành phần thô và mịn (Debris Fractionation)
- **Thành phần rác thô (Coarse screenings):** Bao gồm đá sỏi, gạch vỡ, cành cây, giẻ lau, bao bì nhựa polyethylene (PE/PP), hộp xốp, vỏ chai nhựa PET, lon kim loại, xác động vật, băng vệ sinh và tã lót giấy.
- **Thành phần rác mịn (Fine screenings):** Bao gồm xơ sợi dệt may, tóc người, hạt thực phẩm thừa từ nhà bếp, vỏ hạt ngũ cốc, vảy cá, phân thô chưa tan, và các màng polymer mỏng.
###### 1.2.1.2. Độ ẩm, khối lượng riêng và hàm lượng hữu cơ bay hơi (VS/TS)
- **Độ ẩm tự nhiên ($W_o$):** Khi vừa vớt ra khỏi mương, rác chắn có độ ẩm rất cao, dao động từ $75\% - 90\%$ (khối lượng nước chiếm đa số).
- **Khối lượng riêng thể tích ($\rho_{screenings}$):** Rác tươi chưa nén ép có khối lượng riêng biến thiên trong khoảng $600 - 1000\text{ kg/m}^3$ (trung bình khoảng $700 - 800\text{ kg/m}^3$). Sau khi ép khử nước và nén cơ học, khối lượng riêng đạt $800 - 1100\text{ kg/m}^3$.
- **Tỉ lệ chất rắn bay hơi (Volatile Solids - VS):** Chiếm khoảng $70\% - 90\%$ tổng hàm lượng chất rắn khô ($TS$), thể hiện hàm lượng chất hữu cơ cao và khả năng phân hủy sinh học nhanh chóng.
##### 1.2.2. Vấn đề Mùi hôi, Côn trùng và An toàn Lao động
###### 1.2.2.1. Phát sinh mùi hữu cơ phân hủy kỵ khí ($H_2S$, mercaptans, VOCs)
- **Cơ chế phân hủy kỵ khí cục bộ:** Rác thải hữu cơ giữ lại trên song chứa lượng lớn chất bài tiết và màng sinh học giàu lưu huỳnh; trong điều kiện khí hậu nhiệt đới ẩm, quá trình phân hủy kỵ khí diễn ra chỉ sau vài giờ, giải phóng khí Hydro Sulfide ($H_2S$), Mercaptans, Amines và Amoniac ($NH_3$).
- **Ăn mòn sinh học (MIC - Microbiologically Influenced Corrosion):** Khí $H_2S$ bốc lên tiếp xúc với độ ẩm trên trần nhà trạm và kim loại sẽ chuyển hóa thành Axit Sulfuric ($H_2SO_4$) nhờ vi khuẩn oxy hóa lưu huỳnh, gây ăn mòn dữ dội kết cấu bê tông và thép carbon.
###### 1.2.2.2. Biện pháp kiểm soát vi khí hậu và thiết bị thu gom kín
- **Hệ thống hút khí khử mùi (Odor control ducting):** Toàn bộ khu vực mương chắn rác và phễu xả rác phải được bao che kín (enclosed housing) và duy trì áp suất âm nhẹ (negative pressure), dẫn khí thải qua tháp lọc sinh học (biofilter) hoặc tháp hấp phụ than hoạt tính/hóa học.
- **Ngăn chặn vector truyền bệnh:** Rác phải được chuyển vào thùng chứa kín (skip containers) hoặc bao ép chuyên dụng để ngăn chặn ruồi nhặng, muỗi, chuột bọ xâm nhập lây truyền mầm bệnh.
- **An toàn lao động và bảo hộ (PPE):** Người vận hành phải được trang bị găng tay chống cắt, ủng chống trượt, kính bảo hộ và mặt nạ phòng độc khi thao tác gần khu vực chắn rác.

---

### 2. Phân loại Thiết bị Chắn rác (Screening Classification)
#### 2.1. Song chắn rác thô (Coarse Screens / Bar Racks) - Khe hở $b > 6\text{ mm}$
##### 2.1.1. Song chắn rác thủ công (Manually Cleaned Bar Screens)
###### 2.1.1.1. Phạm vi ứng dụng và công suất giới hạn
- **Quy mô công trình:** Phù hợp cho các trạm xử lý quy mô nhỏ ($Q < 5,000\text{ m}^3/\text{ngày}$), vùng nông thôn, hoặc làm song chắn dự phòng đặt tại kênh nhánh bypass khi hệ thống cơ giới cần bảo dưỡng định kỳ.
- **Tiêu chuẩn áp dụng (TCVN 7957:2008):** Quy chuẩn quy định chỉ cho phép sử dụng song chắn rác thủ công khi lượng rác thu gom hàng ngày không vượt quá $0.1\text{ m}^3/\text{ngày}$. Nếu vượt quá $0.1\text{ m}^3/\text{ngày}$ (hoặc lưu lượng trạm vượt quá $10,000\text{ m}^3/\text{ngày}$), bắt buộc phải thiết kế song chắn rác cơ giới.
###### 2.1.1.2. Cấu tạo cơ khí và góc nghiêng thao tác ($\theta = 45^\circ - 60^\circ$)
- **Góc nghiêng tối ưu:** Được lắp đặt nghiêng một góc $\theta = 45^\circ - 60^\circ$ so với phương ngang (tương ứng góc nghiêng so với phương thẳng đứng là $30^\circ - 45^\circ$).
- **Lý do công học:** Góc nghiêng thoai thoải cho phép nhân viên vận hành dùng cào răng thủ công kéo rác dọc theo thanh song lên trên sàn thao tác một cách thuận tiện, giảm thiểu lực nâng trọng trường và lực cản ma sát.
###### 2.1.1.3. Chiều dài cào thuận tiện tối đa ($L_{rack} \le 3.0\text{ m}$)
- **Kích thước hình học:** Chiều dài tổng cộng của thanh song từ đáy mương lên đến mép sàn cào không được vượt quá $3.0\text{ m}$ để đảm bảo người vận hành có thể điều khiển cán cào vươn tới toàn bộ chiều sâu của song.
- **Khay ráo nước tích hợp (Perforated drainage plate):** Ở đỉnh trên của song chắn, thiết kế một bản thép không gỉ đục lỗ thoát nước nghiêng nhẹ về phía mương; rác vớt lên được để lưu tạm trên khay để róc hết nước tự do trước khi gạt vào thùng chứa.
##### 2.1.2. Song chắn rác cơ giới (Mechanically Cleaned Bar Screens)
###### 2.1.2.1. Cơ cấu xích cào liên tục (Chain-Driven Screens)
- **Nguyên lý hoạt động:** Bao gồm hai dải xích truyền động vô tận gắn các thanh cào (rakes) chạy liên tục hoặc ngắt quãng theo chu kỳ.
- **Phân loại cấu hình:**
  - *Front-cleaned, front-return:* Cào rác từ mặt trước (thượng lưu) và xích quay về cũng ở mặt trước.
  - *Front-cleaned, back-return:* Cào mặt trước và xích quay về ở mặt sau (hạ lưu), giảm nguy cơ rác cuốn ngược.
- **Đặc tính kỹ thuật:** Cho phép lắp đặt nhiều thanh cào cùng lúc, chu kỳ làm sạch cực ngắn (thích hợp cho các dòng thải có lưu lượng rác đột biến cao).
- **Nhược điểm:** Toàn bộ ổ trục dưới và xích chuyển động bị ngâm trong nước thải, dễ bị mài mòn bởi cát sỏi và cần rút cẩu nguyên cụm lên khỏi mương khi đại tu.
###### 2.1.2.2. Cơ cấu cào tịnh tiến / tay cào leo (Reciprocating Rake / Climber Screens)
- **Nguyên lý hoạt động:** Sử dụng một cụm tay cào đơn di chuyển tịnh tiến lên xuống dọc theo khung ray dẫn hướng nhờ cơ cấu cáp kéo, trục vít me hoặc thanh răng (rack-and-pinion drive).
- **Ưu điểm vượt trội:** Tuyệt đối không có bất kỳ chi tiết cơ khí chuyển động nào bị ngập dưới mực nước khi ở trạng thái nghỉ; toàn bộ motor truyền động, công tắc hành trình và hộp số đều nằm trên sàn thao tác khô ráo, giúp công tác bảo trì cực kỳ dễ dàng và chi phí vận hành thấp.
- **Nhược điểm:** Chu kỳ làm sạch dài hơn vì tay cào phải hoàn thành một chu trình đi lên gạt rác rồi mới lùi ra và đi xuống đáy mương cho lượt tiếp theo; cặn cát lắng đọng đáy mương có thể cản trở hành trình hạ thấp của răng cào.
###### 2.1.2.3. Cơ cấu xích treo tự do (Catenary Screens)
- **Nguyên lý hoạt động:** Các thanh cào được kéo bởi dải xích nặng thả võng tự nhiên theo đường cong dây xích (catenary curve) ép vào mặt phẳng thanh song mà không cần ray dẫn hướng ngập nước dưới đáy.
- **Cơ chế chống kẹt (Jam-proof mechanism):** Nếu có chướng ngại vật cứng (như đá cuội, thanh gỗ lớn) mắc kẹt vào giữa các thanh song, trọng lượng dây xích cho phép tay cào tự động nhấc bổng lướt vượt qua chướng ngại vật mà không gây xoắn gãy khung hay quá tải cháy động cơ.
- **Nhược điểm:** Cần không gian lắp đặt phía sau và trên cao rất lớn; xích rất nặng đòi hỏi khung dầm chịu lực kiên cố.
###### 2.1.2.4. Băng tải chắn rác liên tục (Continuous Belt / Multi-Rake Screens)
- **Nguyên lý cấu tạo:** Gồm hàng trăm thanh cào hoặc mảng lưới đan xen liên kết thành một dải băng chuyền chuyển động liên tục cuốn rác lên khỏi mặt nước.
- **Ưu điểm:** Khả năng cào rác liên tục với công suất cực lớn, khó bị tắc nghẽn cục bộ.
- **Nhược điểm:** Kết cấu cơ khí phức tạp, số lượng mắt xích và khớp nối rất nhiều; chi phí thay thế phụ tùng định kỳ tốn kém.
#### 2.2. Lưới chắn rác mịn (Fine Screens) - Khe hở $b = 0.5 - 6\text{ mm}$ (đôi khi đến $15\text{ mm}$)
##### 2.2.1. Lưới tĩnh dây nêm parabol (Static Wedge-Wire / Sieve Bend Screens)
###### 2.2.1.1. Cấu tạo thanh dây nêm tiết diện tam giác ngược (V-wire profile)
- **Hình học sợi nêm:** Mặt phẳng rộng của thanh tam giác hướng ra ngoài tiếp xúc với dòng nước; hai cạnh vát thu hẹp dần về phía sau tạo khe hở loe rộng (diverging slot).
- **Đặc tính chống tắc (Non-clogging characteristic):** Bất kỳ hạt cặn nào chui lọt qua bề mặt ngoài của khe hở sẽ ngay lập tức đi vào vùng không gian mở rộng phía sau và trôi đi, hoàn toàn không có khả năng bị nêm chặt vào thành khe.
###### 2.2.1.2. Cơ chế dòng chảy màng mỏng và hiệu ứng Coanda tách cặn
- **Thủy lực học màng mỏng:** Nước thải được bơm lên hộp phân phối đỉnh (headbox) và tràn qua đập tạo thành một màng nước mỏng chảy áp sát theo đường cong lồi parabol.
- **Hiệu ứng Coanda:** Lực căng bề mặt và độ cong làm cho lớp nước sạch bị bẻ hướng uốn cong chảy xuyên qua các khe ngang rơi xuống đáy, trong khi lực quán tính đẩy toàn bộ cặn rắn trượt dọc trên mặt lưới rơi xuống máng hứng rác phía dưới mà không cần bất kỳ động cơ truyền động nào.
##### 2.2.2. Lưới trống quay (Rotary Drum Screens)
###### 2.2.2.1. Cấp nước ngoài vào (Externally-Fed Drum Screens)
- **Dòng chảy:** Nước thải được cấp vào máng đầu rồi tràn qua đỉnh ngoài của tang trống quay theo phương ngang; nước sạch chảy xuyên qua lớp lưới vào bên trong lòng trống và thoát ra hai đầu đáy.
- **Cào rác:** Cặn rác bị giữ lại ở mặt ngoài tang trống được quay lên trên, đi qua một lưỡi gạt mềm (doctor blade bằng polyurethane) gạt rác rơi vào vít tải hoặc thùng chứa.
###### 2.2.2.2. Cấp nước trong ra (Internally-Fed Drum / Trommel Screens)
- **Dòng chảy:** Nước thải chảy dọc vào bên trong lòng ống hình trụ quay qua cổ nạp; nước thấm xuyên qua vỏ tang ra ngoài bồn gom.
- **Vận chuyển rác:** Bên trong mặt trống có gắn các cánh xoắn vít định hướng (internal helical flights); khi trống quay, cánh vít tự động đẩy rác dọc trục về phía cửa xả đầu kia.
###### 2.2.2.3. Hệ thống rửa ngược (Backwash System) và dao cạo (Doctor Blade)
- **Ống phun rửa áp lực cao:** Luôn bố trí một giàn ống phun nước áp lực ($3 - 6\text{ bar}$) ngược hướng với chiều lọc để đẩy bật các hạt dầu mỡ, cặn hữu cơ bám dính ra khỏi mắt lưới.
- **Chất liệu dao gạt:** Bằng vật liệu chịu mài mòn, áp lực tì sát vừa đủ để làm sạch mà không làm rách bề mặt lưới inox.
##### 2.2.3. Lưới băng tải chuyển động (Traveling Band Screens)
###### 2.2.3.1. Cấu hình cấp dòng trung tâm (Center-Flow Band Screens)
- **Dòng chảy định hướng:** Nước thải đi vào khoảng không trung tâm giữa hai nhánh băng tải, sau đó thoát ra ngoài qua hai bề mặt lưới bên hông (Dual-flow / Center-in Out-out pattern).
- **Loại trừ rò rỉ rác (Zero carryover):** Kết cấu này triệt tiêu hoàn toàn khả năng rác bám ở mặt bẩn bị dòng nước cuốn tuột sang phía nước sạch khi băng tải quay vòng.
###### 2.2.3.2. Diện tích lỗ mở hiệu dụng theo khoảng cách lỗ đục (1 mm - 9 mm)
- **Thông số kỹ thuật tiêu chuẩn cho lưới tấm đục lỗ (Perforated plate):**
  - Đường kính/Khoảng cách lỗ $9\text{ mm}$: Diện tích mở hiệu dụng (Effective open area) $\approx 55\%$.
  - Đường kính/Khoảng cách lỗ $6\text{ mm}$: Diện tích mở hiệu dụng $\approx 40\%$.
  - Đường kính/Khoảng cách lỗ $3\text{ mm}$: Diện tích mở hiệu dụng $\approx 35\%$.
  - Đường kính/Khoảng cách lỗ $1\text{ mm}$: Diện tích mở hiệu dụng $\approx 31\%$.
##### 2.2.4. Lưới chắn dạng bậc thang (Step Screens)
###### 2.2.4.1. Chuyển động tương đối của các thanh lamella cố định và di động
- **Cơ cấu động học:** Bao gồm hai bộ tấm lamella hình bậc thang xếp xen kẽ nhau: một bộ cố định (stationary lamellae) và một bộ chuyển động quay lệch tâm (movable lamellae).
- **Hành trình nâng bước:** Cụm thanh động nâng rác lên một bậc thang, tịnh tiến về phía trước và đặt rác lên bậc của thanh tĩnh, thực hiện lặp đi lặp lại tạo thành dòng rác di chuyển bậc thang tự leo lên đỉnh mương.
###### 2.2.4.2. Khả năng tự tạo thảm rác (Mat Filtration) và xử lý dầu mỡ (FOG)
- **Lọc thảm rác hữu hiệu:** Rác tích tụ trên các bậc tạo thành một lớp đệm dày tự nhiên lọc giữ các hạt cặn cực mịn mà không cần rửa áp lực liên tục.
- **Thích nghi dầu mỡ cao:** Rất ít bị nghẹt bởi dầu mỡ động thực vật ($FOG$) so với lưới trống hay lưới đục lỗ, do chuyển động cọ xát cơ học liên tục giữa các thanh lamella tự bóc tách màng mỡ.
#### 2.3. Vi lưới (Microscreens) - Khe hở $b < 0.5\text{ mm}$ ($20 - 35\ \mu\text{m}$)
##### 2.3.1. Ứng dụng trong xử lý bậc ba (Polishing Tertiary Effluent)
###### 2.3.1.1. Tách tảo và chất rắn lơ lửng sót sau lắng hai
- **Vị trí công nghệ:** Đặt ở giai đoạn xử lý bậc ba (tertiary treatment) để đánh bóng nước thải đầu ra sau lắng 2 hoặc sau hồ sinh học.
- **Hiệu quả tách:** Loại bỏ tảo nở hoa (algal cells), các bông bùn lơ lửng nhỏ khó lắng, giảm $TSS$ xuống dưới $5 - 10\text{ mg/L}$.
###### 2.3.1.2. Tiền xử lý bảo vệ màng siêu lọc (UF) và màng MBR
- **Bảo vệ màng thẩm thấu:** Hoạt động như chốt chặn an toàn cuối cùng ngăn chặn các hạt cát mịn hoặc sợi micro-plastic gây trầy xước bề mặt màng lọc $UF/NF/RO$ tiếp sau.

---

### 3. Cơ sở Thủy lực và Thông số Kỹ thuật Thiết kế Song chắn rác
#### 3.1. Tiêu chuẩn Vận tốc Kênh và Vận tốc qua Song
##### 3.1.1. Vận tốc dòng tới trong kênh tiếp cận (Approach Velocity $v_1$ hay $v_{approach}$)
###### 3.1.1.1. Giới hạn vận tốc tối thiểu chống lắng cặn thô ($v_{min} \ge 0.3 - 0.5\text{ m/s}$)
- **Nguyên lý thủy lực học:** Nếu vận tốc dòng chảy trong kênh trước song chắn giảm xuống dưới $0.3\text{ m/s}$ trong các khoảng thời gian lưu lượng thấp (đặc biệt vào ban đêm), các hạt cát thô hữu cơ và vô cơ nặng sẽ lắng tụ xuống đáy mương ngay phía trước chân song.
- **Hệ quả tiêu cực:** Cát lắng tụ tạo thành đụn bùn cản trở hành trình di chuyển của răng cào, làm mài mòn thanh răng và phát sinh thối rữa cục bộ.
###### 3.1.1.2. Giới hạn vận tốc tối đa chống nén ép cặn ($v_{max} = 0.6 - 1.0\text{ m/s}$)
- **Giới hạn cho song thủ công:** $v_{approach, max} = 0.3 - 0.6\text{ m/s}$ (vận tốc thấp để tránh nén chặt rác vào thanh song, giúp người vận hành cào rác dễ dàng).
- **Giới hạn cho song cơ giới:** $v_{approach, max} = 0.6 - 1.0\text{ m/s}$ tại lưu lượng đỉnh cao nhất ($Q_{peak}$). Vận tốc không được vượt quá $1.0\text{ m/s}$ để tránh đẩy ép rác dạng dẻo (nhựa mỏng, bao nilon) chui lọt qua các khe hở.
##### 3.1.2. Vận tốc dòng chảy qua khe hở song chắn ($v_{thru}$ hay $v$)
###### 3.1.2.1. Vận tốc thiết kế ở trạng thái sạch ($v_{clean} \le 0.7 - 1.0\text{ m/s}$)
- **Tiêu chuẩn thiết kế:** Khi thanh song hoàn toàn sạch rác, vận tốc dòng chảy thực tế đi xuyên qua các khe hở giữa các thanh song ($v_{thru}$) thường được khống chế trong dải $0.6 - 1.0\text{ m/s}$ (thường chọn $0.75 - 0.8\text{ m/s}$).
###### 3.1.2.2. Vận tốc ở trạng thái tắc nghẽn 50% ($v_{clogged} \le 1.4 - 1.5\text{ m/s}$)
- **Điều kiện sự cố/đỉnh tải:** Khi rác bám đầy làm tắc $50\%$ diện tích mặt thoáng thông thủy, vận tốc qua các khe còn lại tăng gấp đôi, dao động khoảng $1.4 - 1.5\text{ m/s}$. Nếu $v_{clogged} > 1.5\text{ m/s}$, lực động học của dòng nước sẽ cuốn rác bẩn xuyên qua song và gây tổn thất cột áp vượt ngưỡng an toàn.
#### 3.2. Đặc tính Kích thước Hình học và Hệ số Hình dạng Thanh song
##### 3.2.1. Chiều rộng thanh ($w$), chiều sâu thanh ($d_{bar}$) và khe hở thông thủy ($b$)
###### 3.2.1.1. Dải kích thước thanh song tiêu chuẩn ($w = 5 - 15\text{ mm}$, $d_{bar} = 25 - 38\text{ mm}$)
- **Chiều rộng thanh ($w$):** Thường chọn thanh thép dẹt có chiều dày từ $5\text{ mm}$ đến $15\text{ mm}$ (phổ biến nhất là $8\text{ mm}$ hoặc $10\text{ mm}$).
- **Chiều sâu thanh ($d_{bar}$):** Chiều sâu theo phương dòng chảy từ $25\text{ mm}$ đến $38\text{ mm}$ (đôi khi đến $50\text{ mm}$ cho kênh sâu) nhằm đảm bảo mô-men chống uốn ($W_x$) chịu được áp lực thủy tĩnh khi song bị nghẹt hoàn toàn.
###### 3.2.1.2. Khoảng cách khe hở $b$ cho song thô thủ công và cơ giới
- **Song thủ công:** Khoảng cách thông thủy giữa hai thanh song kề nhau $b = 25 - 50\text{ mm}$ (phổ biến $40 - 50\text{ mm}$).
- **Song cơ giới:** Khoảng cách thông thủy $b = 15 - 75\text{ mm}$ (cho trạm thông thường chọn $20 - 40\text{ mm}$; cho các trạm bơm nước mưa/kênh hở lớn có thể lên đến $50 - 75\text{ mm}$).
##### 3.2.2. Hệ số hình dạng tiết diện thanh song (Kirschmer Shape Factor $\beta$)
###### 3.2.2.1. Bảng giá trị hệ số $\beta$ cho các dạng tiết diện khác nhau
Hệ số hình dạng $\beta$ trong phương trình Kirschmer phản ánh mức độ cản trở khí động/thủy lực của hình học tiết diện thanh:
- **Tiết diện chữ nhật cạnh sắc (Sharp-edged rectangular):** $\beta = 2.42$ (gây xoáy cuộn phân ly dòng lớn nhất ở hai mép sắc).
- **Tiết diện chữ nhật có bán nguyệt đầu dòng (Rectangular with semicircular upstream face):** $\beta = 1.83$ (bo tròn phía trước giúp dòng vào êm dịu, giảm tổn thất áp $24\%$).
- **Tiết diện chữ nhật bo tròn cả hai đầu (Semicircular upstream and downstream):** $\beta = 1.67$.
- **Tiết diện tròn hoàn toàn (Circular bars):** $\beta = 1.79$.
- **Tiết diện khí động học giọt nước (Tear-drop / Streamlined shape):** $\beta = 0.76 - 0.94$ (dòng bao quanh liên tục, không phân kỳ tách dòng, tổn thất năng lượng thấp nhất nhưng chi phí gia công cao).
###### 3.2.2.2. Phân tích ảnh hưởng của hình dạng đến xoáy cuộn và tách dòng chảy
- Khi dòng nước va vào mặt phẳng vuông góc của thanh chữ nhật sắc cạnh, một điểm dừng (stagnation point) hình thành ở chính giữa và hai vùng xoáy tách dòng (flow separation zones) hình thành ngay tại hai góc ngoài. Vùng xoáy cuộn này làm co thắt cục bộ dòng tia (vena contracta) đi vào khe hở, làm tăng vận tốc tức thời và tiêu hao động năng thành nhiệt lượng.
- Ngược lại, thanh có đầu tròn hoặc dạng giọt nước hướng dòng chảy nhẹ nhàng áp sát bề mặt thanh, thu nhỏ vùng phân ly dòng và giữ cho hệ số tổn thất ở mức tối thiểu.
#### 3.3. Góc nghiêng Song chắn rác ($\theta$)
##### 3.3.1. So sánh góc nghiêng thủ công ($45^\circ - 60^\circ$) và cơ giới ($60^\circ - 85^\circ$)
###### 3.3.1.1. Tác động của góc nghiêng lên chiều dài ngập nước ($SL = \frac{D}{\sin\theta}$)
- **Phương trình chiều dài thanh ngập nước:**
  $$SL = \frac{D}{\sin\theta}$$
  *Trong đó:*
  - $SL$: Chiều dài phần thanh ngập dưới mặt nước đo dọc theo trục thanh ($\text{m}$).
  - $D$: Độ sâu lớp nước trong kênh dẫn thượng lưu ($\text{m}$).
  - $\theta$: Góc nghiêng của thanh song so với mặt phẳng nằm ngang ($\text{độ}$).
- **Quy luật hình học:** Khi góc $\theta$ càng nhỏ (song càng nằm nghiêng thoai thoải), $\sin\theta$ càng giảm, dẫn đến chiều dài ngập nước $SL$ tăng lên đáng kể.
###### 3.3.1.2. Ảnh hưởng đến diện tích bề mặt ướt hiệu dụng và tổn thất cột áp
- Chiều dài ngập nước $SL$ tăng đồng nghĩa với tổng diện tích mặt thoáng thông thủy xiên ($A_{face} = W \cdot SL$) tăng lên theo tỉ lệ $1/\sin\theta$.
- Nhờ diện tích hứng dòng lớn hơn, vận tốc dòng chảy chiếu vuông góc với mặt phẳng song giảm xuống, làm giảm đáng kể tổn thất áp năng qua song theo cả mô hình Orifice và mô hình Kirschmer ($h_L \propto \sin\theta$).
###### 3.3.1.3. Yếu tố nhân trắc học và hiệu quả gạt rác tự động
- **Đối với song thủ công:** Góc nghiêng $45^\circ - 60^\circ$ mang tính công thái học tối ưu; nếu dựng dốc quá $60^\circ$, người cào phải cúi rạp người và dùng lực nâng rất lớn, rác dễ rơi tuột lại xuống đáy mương.
- **Đối với song cơ giới:** Thường dựng dốc từ $60^\circ - 85^\circ$ (thậm chí $90^\circ$ cho một số loại máy cào đứng). Góc dựng đứng giúp giảm diện tích mặt bằng xây dựng nhà trạm (footprint), rút ngắn chiều dài mương dẫn và hành trình khung máy cào, trong khi động cơ cơ khí có đủ mô-men xoắn để kéo rác theo phương thẳng đứng mà không phụ thuộc sức người.

---

### 4. Các Phương trình Thủy lực và Mô hình Tính toán Tổn thất Cột áp (Head Loss)
#### 4.1. Thủy lực Kênh dẫn và Phương trình Manning
##### 4.1.1. Phương trình Manning cho kênh hở tiết diện chữ nhật
###### 4.1.1.1. Công thức vận tốc: $v = \frac{1}{n} R^{2/3} S^{1/2}$
- **Phương trình kinh nghiệm Manning:**
  $$v = \frac{1}{n} R^{2/3} S^{1/2}$$
  *Trong đó:*
  - $v$: Vận tốc trung bình của dòng nước trong kênh tiếp cận ($\text{m/s}$).
  - $n$: Hệ số nhám Manning (không thứ nguyên).
  - $R$: Bán kính thủy lực của mặt cắt ướt kênh dẫn ($\text{m}$).
  - $S$: Độ dốc dọc của đáy kênh dẫn ($\text{m/m}$).
###### 4.1.1.2. Bán kính thủy lực: $R = \frac{A}{P} = \frac{W \cdot D}{W + 2D}$
- **Định nghĩa bán kính thủy lực cho kênh chữ nhật:**
  $$R = \frac{A}{P} = \frac{W \times D}{W + 2D}$$
  *Trong đó:*
  - $A$: Diện tích mặt cắt ướt dòng chảy ($\text{m}^2$), $A = W \times D$.
  - $P$: Chu vi ướt của kênh chữ nhật tiếp xúc với chất lỏng ($\text{m}$), $P = W + 2D$.
  - $W$: Bề rộng lòng kênh dẫn ($\text{m}$).
  - $D$: Độ sâu lớp nước trong kênh dẫn ($\text{m}$).
###### 4.1.1.3. Hệ số nhám Manning ($n = 0.012$ cho bê tông láng nhẵn) và độ dốc đáy kênh ($S$)
- **Hệ số nhám tiêu chuẩn:** Kênh mương đầu trạm xử lý nước thải thường thi công bằng bê tông cốt thép đổ tại chỗ miết phẳng láng nhẵn, có hệ số nhám thiết kế điển hình là $n = 0.012$ (đối với bê tông cũ hoặc có bám dính nhẹ lấy $n = 0.013 - 0.015$).
- **Độ dốc đáy kênh ($S$):** Thường thiết kế thoai thoải trong khoảng $S = 0.0001 - 0.001\text{ m/m}$ tùy thuộc vào cao trình thủy lực tổng thể của nhà máy để tránh tạo bậc rơi nước không cần thiết.
##### 4.1.2. Mối quan hệ Hình học Bề rộng Kênh và Số lượng Thanh song
###### 4.1.2.1. Phương trình bề rộng tổng cộng: $W = N_{bars} \cdot w + (N_{bars} + 1) \cdot b$
- **Điều kiện biên hai bên thành mương:** Giả thiết khoảng cách từ thanh ngoài cùng đến mép tường mương bê tông bằng chính khoảng cách giữa các thanh song ($b$), do đó số lượng khe hở thông thủy luôn nhiều hơn số lượng thanh chắn đúng 1 khoảng:
  $$N_{spaces} = N_{bars} + 1$$
- **Phương trình cân bằng kích thước ngang:**
  $$W = N_{bars} \times w + (N_{bars} + 1) \times b = N_{bars}(w + b) + b$$
  *Trong đó:*
  - $W$: Tổng bề rộng kênh dẫn tại vị trí đặt song chắn ($\text{mm}$ hoặc $\text{m}$).
  - $N_{bars}$: Tổng số lượng thanh song chắn rác (số nguyên).
  - $w$: Chiều rộng/chiều dày của một thanh song ($\text{mm}$).
  - $b$: Chiều rộng khe hở thông thủy giữa hai thanh song ($\text{mm}$).
###### 4.1.2.2. Công thức xác định số lượng thanh: $N_{bars} = \frac{W - b}{w + b}$
- **Công thức giải số thanh:**
  $$N_{bars} = \frac{W - b}{w + b}$$
###### 4.1.2.3. Quy tròn nguyên và hiệu chỉnh lại kích thước kênh
- Giá trị $N_{bars}$ tính ra theo hình học mương ban đầu phải được làm tròn đến số nguyên gần nhất ($N_{bars, rounded}$).
- Sau khi chốt số lượng thanh nguyên, tiến hành tính toán ngược lại bề rộng kênh thực tế chính xác:
  $$W_{actual} = N_{bars, rounded} \times w + (N_{bars, rounded} + 1) \times b$$
  để chuyển giao kích thước cốp pha chính xác cho bộ phận thiết kế kết cấu xây dựng.
#### 4.2. Phương trình Tổn thất Cột áp dạng Lỗ mở (Orifice / Discharge Equation)
##### 4.2.1. Cơ sở Thiết lập từ Định luật Bảo toàn Năng lượng Bernoulli
###### 4.2.1.1. Công thức tổng quát: $h_L = \frac{1}{C}\left(\frac{v_{thru}^2 - v_{approach}^2}{2g}\right)$
- **Mô hình động học orifice:** Dòng chảy qua khe song chắn được mô hình hóa tương đương dòng chảy ngập qua một dãy lỗ mở hở liên tiếp. Áp dụng phương trình năng lượng Bernoulli giữa mặt cắt thượng lưu trước song và mặt cắt co hẹp ngay tại khe song:
  $$h_L = \frac{1}{C} \left( \frac{v_{thru}^2 - v_{approach}^2}{2g} \right)$$
  *Trong đó:*
  - $h_L$: Tổn thất cột áp qua song chắn rác ($\text{m}$).
  - $C$: Hệ số xả thực nghiệm (discharge coefficient), phản ánh tổn thất cục bộ và sự co thắt dòng tia (không thứ nguyên).
  - $v_{thru}$: Vận tốc dòng chảy đi qua khe hở thông thủy của song chắn rác ($\text{m/s}$).
  - $v_{approach}$: Vận tốc dòng chảy tiếp cận ở kênh thượng lưu trước song chắn ($\text{m/s}$).
  - $g$: Gia tốc trọng trường chuẩn ($g = 9.81\text{ m/s}^2$).
###### 4.2.1.2. Dạng phương trình thay thế: $h_L = \frac{1}{2g}\left(\frac{v^2 - u^2}{C^2}\right)$
- Trong một số giáo trình quốc tế kinh điển (Metcalf & Eddy), công thức còn được viết dưới dạng bình phương hệ số lưu lượng:
  $$h_L = \frac{1}{2g} \left( \frac{v^2 - u^2}{C^2} \right) = \frac{v_{thru}^2 - v_{approach}^2}{2g \cdot C^2}$$
  hoặc với dòng vào tĩnh ($u \approx 0$): $h_L = \frac{v^2}{2g C^2}$. Tuy nhiên, trong toàn bộ chương trình đào tạo HCMUT-263, công thức chuẩn mực sử dụng cho tính toán và thi cử là $h_L = \frac{1}{C}\left(\frac{v_{thru}^2 - v_{approach}^2}{2g}\right)$.
##### 4.2.2. Hệ số Lưu lượng $C$ và Tình trạng Tắc nghẽn
###### 4.2.2.1. Hệ số cho song sạch ($C = 0.70$)
- Khi song chắn hoàn toàn sạch rác, bề mặt thanh trơn nhẵn, dòng chảy ít bị xáo trộn, hệ số xả được lấy chuẩn mực là:
  $$C_{clean} = 0.70$$
###### 4.2.2.2. Hệ số cho song bị nghẹt ($C = 0.60$)
- Khi rác bám dính vào các thanh, bề mặt trở nên gồ ghề, tiết diện mép rác bất đối xứng gây xoáy lốc mạnh, làm tăng trở lực cục bộ, hệ số xả giảm xuống:
  $$C_{clogged} = 0.60$$
###### 4.2.2.3. Điều kiện giả định tắc nghẽn 50% diện tích thông thủy ($A_{clogged} = 0.5 \cdot A_{clean}$)
- **Quy chuẩn kiểm tra an toàn (50% clogging design basis):** Tiêu chuẩn thiết kế kỹ thuật luôn yêu cầu kiểm toán thủy lực ở kịch bản bất lợi khi song chắn bị nghẹt $50\%$ diện tích thông thủy ban đầu:
  $$A_{thru, clogged} = 0.50 \times A_{thru, clean}$$
  Khi đó vận tốc qua khe hở bị cưỡng bức tăng gấp đôi:
  $$v_{thru, clogged} = \frac{Q}{A_{thru, clogged}} = 2 \times v_{thru, clean}$$
  Tổn thất cột áp tăng vọt theo hàm bậc hai của vận tốc, tạo áp lực chênh lệch mực nước lớn nhất để kích hoạt hệ thống tự động cào rác hoặc phát tín hiệu cảnh báo tràn bờ.
#### 4.3. Phương trình Kirschmer Tính Tổn thất Cột áp Song chắn rác
##### 4.3.1. Dạng phương trình Kirschmer nguyên bản
###### 4.3.1.1. Công thức: $h_L = \beta \left(\frac{w}{b}\right)^{4/3} \frac{v^2}{2g} \sin\theta$
- **Phương trình Kirschmer (1926):**
  $$h_L = \beta \left( \frac{w}{b} \right)^{4/3} \frac{v^2}{2g} \sin\theta$$
  *Trong đó:*
  - $h_L$: Tổn thất cột áp qua song chắn rác ($\text{m}$).
  - $\beta$: Hệ số hình dạng tiết diện thanh song chắn rác (Kirschmer shape factor, không thứ nguyên).
  - $w$: Chiều dày/chiều rộng của thanh chắn rác ($\text{m}$ hoặc $\text{mm}$).
  - $b$: Khoảng cách khe hở thông thủy giữa các thanh ($\text{m}$ hoặc $\text{mm}$). Lưu ý $w$ và $b$ phải cùng đơn vị đo để tỉ số $\frac{w}{b}$ không thứ nguyên.
  - $v$: Vận tốc dòng nước tiếp cận ở thượng lưu ($v = v_{approach}$, $\text{m/s}$).
  - $g$: Gia tốc trọng lực ($9.81\text{ m/s}^2$).
  - $\theta$: Góc nghiêng của thanh song chắn rác so với mặt phẳng nằm ngang ($\text{độ}$).
###### 4.3.1.2. Ý nghĩa vật lý của các số hạng tỉ số cản trở $\left(\frac{w}{b}\right)^{4/3}$
- Số hạng $\left(\frac{w}{b}\right)^{4/3}$ phản ánh mức độ cản trở hình học của dàn thanh chắn. Khi chiều dày thanh $w$ tăng hoặc khoảng cách khe hở $b$ thu hẹp, tỉ số này tăng mạnh theo lũy thừa $4/3 = 1.333$, kéo theo tổn thất năng lượng do co hẹp dòng chảy tăng phi tuyến tính.
###### 4.3.1.3. Vai trò của thành phần hình chiếu sin góc nghiêng $\sin\theta$
- Đại lượng $\sin\theta$ là thành phần hình chiếu trực giao của mặt phẳng song chắn lên phương thẳng đứng. Khi song chắn càng dựng đứng ($\theta \to 90^\circ$, $\sin\theta \to 1$), trở lực dòng cản là lớn nhất. Khi hạ thoai thoải góc nghiêng ($\theta < 60^\circ$), $\sin\theta$ giảm dần làm giảm tuyến tính tổn thất cột áp $h_L$.
##### 4.3.2. Mối tương quan và So sánh giữa Phương trình Orifice và Kirschmer
###### 4.3.2.1. Trường hợp áp dụng thích hợp của từng mô hình
- **Mô hình Orifice ($h_L = \frac{1}{C}\frac{v_{thru}^2 - v_1^2}{2g}$):** Rất thuận tiện để tính toán trong thực hành công học khi biết trực tiếp độ sâu dòng chảy, lưu lượng và vận tốc qua khe hở; đặc biệt phương trình Orifice rất linh hoạt khi đánh giá trạng thái tắc nghẽn ($C = 0.6$, giảm $50\%$ diện tích $A_{thru}$).
- **Mô hình Kirschmer ($h_L = \beta (w/b)^{4/3} \frac{v_1^2}{2g}\sin\theta$):** Cho phép đánh giá chính xác tác động vi mô của hình dạng thanh ($\beta$) và góc nghiêng cơ khí ($\theta$) ở trạng thái sạch ban đầu.
###### 4.3.2.2. Giới hạn tổn thất áp suất cho phép ($\Delta h_{allow} \le 150\text{ mm}$ thủ công, $150 - 600\text{ mm}$ cơ giới)
- **Song chắn rác thủ công:** Tổn thất cột áp cho phép tối đa được khống chế nghiêm ngặt ở mức:
  $$\Delta h_{allow} \le 150\text{ mm} \quad (0.15\text{ m})$$
  Lý do: Nếu để mực nước dâng cao vượt quá $150\text{ mm}$, dòng nước dâng sẽ gây ngập úng ngược cục bộ trên mạng lưới cống thượng lưu và lực ép thủy tĩnh lên rác quá lớn khiến công nhân không thể cào thủ công được.
- **Song chắn rác cơ giới:** Tổn thất cột áp cho phép hoạt động dao động trong dải:
  $$\Delta h_{allow} = 150 - 600\text{ mm} \quad (0.15 - 0.60\text{ m})$$
  Thông thường, cảm biến chênh lệch mức (differential level sensor) được cài đặt để tự động kích hoạt máy cào rác khi chênh lệch mực nước $\Delta h$ đạt $100 - 150\text{ mm}$, và kích hoạt báo động khẩn cấp/chuyển dòng bypass khi $\Delta h \ge 450 - 600\text{ mm}$.

---

### 5. Quản lý Khối lượng Rác, Xử lý Tách nước và Tiêu hủy
#### 5.1. Dự báo Khối lượng Rác Sinh ra (Screenings Quantities)
##### 5.1.1. Định mức sinh rác theo quy chuẩn Việt Nam và Quốc tế
###### 5.1.1.1. Suất sinh rác thô trung bình ($3.5 - 37\text{ L}/10^3\text{ m}^3$, trung bình $15\text{ L}/10^3\text{ m}^3$)
- **Suất sinh rác tính theo mét khối nước thải (Metcalf & Eddy):**
  - Song chắn rác thô ($b = 15 - 40\text{ mm}$): Tạo ra từ $3.5\text{ L}$ đến $37\text{ L}$ rác tươi trên $1,000\text{ m}^3$ nước thải (giá trị trung bình thiết kế phổ biến là $15\text{ L}/10^3\text{ m}^3 = 0.015\text{ m}^3/10^3\text{ m}^3$).
  - Lưới chắn rác mịn ($b = 1.5 - 6\text{ mm}$): Lượng rác thu gom tăng vọt lên $15 - 150\text{ L}/10^3\text{ m}^3$ do giữ lại lượng lớn bã thực phẩm, phân thô và hạt hữu cơ.
###### 5.1.1.2. Tiêu chuẩn TCVN 7957:2008 về định mức rác theo đầu người ($8\text{ L/người}\cdot\text{năm}$ song thô, $12\text{ L/người}\cdot\text{năm}$ rác mịn)
- **Quy chuẩn Việt Nam TCVN 7957:2008 quy định suất sinh rác theo đầu người:**
  - Đối với song chắn rác thô có khoảng cách thanh $b \ge 16\text{ mm}$: Lấy định mức $q_r = 8.0\text{ L/người}\cdot\text{năm}$ (tương đương khoảng $0.022\text{ L/người}\cdot\text{ngày}$).
  - Đối với song chắn rác có khoảng cách thanh nhỏ hơn hoặc lưới chắn rác mịn: Lấy định mức $q_r = 12.0\text{ L/người}\cdot\text{năm}$ (tương đương khoảng $0.033\text{ L/người}\cdot\text{ngày}$).
  - Khối lượng riêng tiêu chuẩn của rác tươi lấy bằng $\gamma = 750\text{ kg/m}^3$.
##### 5.1.2. Biến thiên theo mùa, thời tiết và đặc thù mạng lưới cống thoát nước
###### 5.1.2.1. Đỉnh tải rác khi mưa bão (First-flush shock loads)
- Trong các trận mưa đầu mùa (first-flush events), lưu lượng rác có thể tăng vọt gấp $5 - 10$ lần so với ngày khô ráo bình thường do nước mưa cuốn trôi rác đường phố, lá cây, cành cây và đất đá vào hệ thống cống.
###### 5.1.2.2. Mạng lưới cống chung (Combined sewers) vs Cống riêng (Separate sewers)
- Hệ thống thoát nước chung (combined sewer system) mang lượng rác thô lớn hơn gấp $2 - 4$ lần và chứa nhiều cát sỏi hơn so with hệ thống thoát nước riêng (separate sanitary sewer system).
#### 5.2. Công nghệ Xử lý Sơ bộ Rác chắn (Screenings Processing)
##### 5.2.1. Thu gom và Vận chuyển nội bộ trạm
###### 5.2.1.1. Vít tải hở và vít tải kín (Shaftless Screw Conveyors)
- **Vít tải không trục (Shaftless screw conveyor):** Là tiêu chuẩn vàng trong các trạm xử lý hiện đại. Cánh xoắn ốc bằng thép hợp kim cường độ cao quay tự do trong máng lót polymer chống mòn ($UHMW-PE$), không có trục trung tâm nên hoàn toàn không bị rác dạng sợi quấn rối và kẹt cứng. Toàn bộ máng được đậy nắp kín có gioăng cao su chống thoát mùi.
###### 5.2.1.2. Băng tải cao su và máng rửa thủy lực (Sluiceways)
- **Băng tải cao su có gờ (Cleated belt):** Dùng để vận chuyển rác lên cao đổ vào phễu hoặc thùng skip.
- **Máng xả thủy lực (Flushing sluiceways):** Sử dụng dòng nước thải tuần hoàn xả rửa rác dọc theo máng nghiêng để đưa rác về máy ép tập trung.
##### 5.2.2. Nghiền rác (Comminution & Maceration) vs Tách rác độc lập
###### 5.2.2.1. Máy nghiền rác tại chỗ (Comminutors) và nhược điểm tái tích tụ sợi ở bể lắng/aerotank
- **Công nghệ nghiền cũ:** Máy nghiền rác (comminutor/macerator) cắt nhỏ toàn bộ rác thô thành các mẩu vụn kích thước $6 - 8\text{ mm}$ rồi để chúng tiếp tục trôi theo dòng nước vào trạm xử lý nhằm loại bỏ công đoạn vớt rác.
- **Nhược điểm nghiêm trọng:** Các sợi vải, tóc và màng nilon sau khi bị băm nhỏ không thể lắng được ở bể lắng đợt 1, trôi sang bể Aerotank và bám kết lại thành các búi sợi khổng lồ (rag balls), làm nghẹt cánh khuấy, bọc kín màng sinh học và phá hủy các tấm màng $MBR$.
###### 5.2.2.2. Xu hướng hiện đại loại bỏ hoàn toàn rác ra khỏi hệ thống
- Tất cả các quy chuẩn kỹ thuật hiện đại đều khuyến cáo **tách triệt để rác ra khỏi dòng nước thải ngay từ đầu trạm**, nghiêm cấm việc nghiền rác xả ngược lại vào dòng nước.
##### 5.2.3. Rửa và Ép tách nước (Screenings Washing and Compacting)
###### 5.2.3.1. Máy ép rửa trục vít tích hợp (Screenings Washer Compactor - SWC)
- **Quy trình hoạt động liên hoàn:**
  1. *Khu vực nạp & rửa (Washing zone):* Rác rơi vào buồng rửa có cánh khuấy thủy lực và vòi phun nước áp lực cao, khuấy đảo mạnh để đánh bật phân thô và chất hữu cơ bám dính.
  2. *Khu vực nén ép (Compacting/Dewatering zone):* Trục vít thu hẹp bước xoắn đẩy rác qua khoang nén côn, ép kiệt lượng nước tự do qua lưới lọc thoát nước.
  3. *Khu vực thoát bã (Discharge pipe):* Bánh rác khô chắc được đùn qua ống dẫn xả thẳng vào bao chứa liên tục (continuous bagging system).
###### 5.2.3.2. Tách hữu cơ dính bám hồi lưu về dòng nước thải ($BOD_5$ recovery)
- Nước rửa chứa chất hữu cơ hòa tan và phân thô được dẫn quay trở lại kênh nước thải trước bể lắng đợt 1, vừa tránh làm mất nguồn carbon sinh học phục vụ quá trình khử Nitrat vừa khử sạch mùi phân trên bã rác chắn.
###### 5.2.3.3. Giảm thể tích ($50 - 70\%$) và nâng cao hàm lượng chất khô ($TS \ge 35 - 50\%$)
- **Hiệu quả nén ép:**
  - Thể tích rác thải giảm từ $50\%$ đến $70\%$.
  - Trọng lượng vận chuyển giảm từ $50\%$ đến $60\%$.
  - Hàm lượng chất khô ($Dry\ Solids\ Content$) tăng từ $10 - 15\%$ ban đầu lên đến $35 - 50\%$, bánh rác không còn rỉ nước và giảm mùi hôi thối trên $90\%$.
#### 5.3. Các Phương án Thải bỏ và Xử lý Cuối cùng (Ultimate Disposal)
##### 5.3.1. Chôn lấp hợp vệ sinh (Sanitary Landfilling)
###### 5.3.1.1. Yêu cầu khử trùng vôi bột và đóng bao kín
- Rác chắn sau khi nén ép được đóng gói trong các bao nilon dài liên tục (longogreen bagging), rải bột vôi sống ($CaO$) để diệt khuẩn, ức chế mùi và chuyên chở hàng ngày đến bãi chôn lấp chất thải rắn đô thị hợp vệ sinh.
###### 5.3.1.2. Kiểm soát nước rỉ rác và mùi hôi
- Bãi chôn lấp phải có hệ thống thu gom và xử lý nước rỉ rác đạt chuẩn, có lớp phủ đất trung gian hàng ngày để ngăn ngừa phát tán mùi và phát sinh ruồi muỗi.
##### 5.3.2. Đồng đốt với chất thải rắn đô thị (Co-Incineration)
###### 5.3.2.1. Tận dụng nhiệt trị cao của nhựa, giấy, cao su sau ép khô
- Khi đã được ép tách nước đạt độ khô $TS \ge 40\%$, rác chắn có nhiệt trị rất cao (từ $12,000 - 18,000\text{ kJ/kg}$) do chứa lượng lớn polymer, nhựa và sợi dệt, trở thành nhiên liệu đốt lý tưởng cho các lò đốt rác phát điện (Waste-to-Energy plants).
###### 5.3.2.2. Kiểm soát khí thải đốt rác ($NO_x$, Dioxin/Furan)
- Quá trình đốt phải được duy trì ở nhiệt độ trên $850 - 1100^\circ\text{C}$ với thời gian lưu cháy trên 2 giây và có hệ thống lọc xử lý khí thải đa tầng để loại bỏ triệt để khí độc $HCl, SO_2$ và các hợp chất Dioxin/Furan.

---

### 6. Bài toán Thiết kế và Tính toán Thủy lực Điển hình (Worked Examples)
#### 6.1. Bài toán EX-CH03-01: Thiết kế Kênh và Tính toán Tổn thất Áp qua Song chắn rác Thô
##### 6.1.1. Tóm tắt Đề bài và Thông số Đầu vào Chuẩn hóa
###### 6.1.1.1. Bảng số liệu thiết kế ($Q_{peak} = 1000\text{ m}^3/\text{h}$, $S = 0.0001$, $FB = 0.5\text{ m}$, $w = 10\text{ mm}$, $b = 40\text{ mm}$)
Một trạm xử lý nước thải đô thị cần thiết kế kênh dẫn đặt song chắn rác thô với các số liệu kỹ thuật đầu vào:
- Lưu lượng thiết kế giờ cao điểm: $Q_{peak} = 1,000\text{ m}^3/\text{h}$.
- Độ dốc đáy kênh bê tông: $S = 0.0001\text{ m/m}$.
- Chiều cao an toàn dự phòng (Freeboard): $FB = 0.5\text{ m}$.
- Bề rộng thanh song chắn: $w = 10\text{ mm} = 0.010\text{ m}$.
- Khoảng cách thông thủy giữa hai thanh song: $b = 40\text{ mm} = 0.040\text{ m}$.
###### 6.1.1.2. Quy chuẩn hệ số nhám $n = 0.012$ và hệ số xả $C_{clean} = 0.7$, $C_{clogged} = 0.6$
- Hệ số nhám Manning kênh bê tông nhẵn: $n = 0.012$.
- Gia tốc trọng trường: $g = 9.81\text{ m/s}^2$.
- Hệ số xả ở trạng thái song sạch: $C_{clean} = 0.70$.
- Hệ số xả ở trạng thái song nghẹt 50%: $C_{clogged} = 0.60$.
##### 6.1.2. Các Bước Tính toán Thủy lực Chi tiết
###### 6.1.2.1. Bước 1: Quy đổi lưu lượng thiết kế sang $\text{m}^3/\text{s}$
- Lưu lượng giây thiết kế:
  $$Q = \frac{Q_{peak}}{3600} = \frac{1000\text{ m}^3/\text{h}}{3600\text{ s/h}} = 0.2778\text{ m}^3/\text{s}$$
###### 6.1.2.2. Bước 2: Xác định diện tích mặt cắt ướt theo vận tốc dòng tới $v_{approach} = 0.6\text{ m/s}$
- Lựa chọn vận tốc tiếp cận trong kênh thượng lưu: Chọn $v_{approach} = 0.60\text{ m/s}$ (thỏa mãn tiêu chuẩn cho phép $0.3 - 0.6\text{ m/s}$ đối với song cào thủ công và chống lắng cát).
- Diện tích mặt cắt ướt yêu cầu:
  $$A_{req} = \frac{Q}{v_{approach}} = \frac{0.2778\text{ m}^3/\text{s}}{0.60\text{ m/s}} = 0.463\text{ m}^2$$
###### 6.1.2.3. Bước 3: Ứng dụng phương trình Manning để tính độ sâu dòng nước $D$ và chiều rộng $W$
- Theo phương trình Manning:
  $$v = \frac{1}{n} R^{2/3} S^{1/2} \implies R^{2/3} = \frac{v \cdot n}{S^{1/2}} = \frac{0.60 \times 0.012}{\sqrt{0.0001}} = \frac{0.0072}{0.010} = 0.720$$
  $$\implies R = (0.720)^{3/2} = 0.611\text{ m}$$
- Đối với kênh chữ nhật thực tế có diện tích $A \approx 0.463\text{ m}^2$, chọn sơ bộ kích thước kênh:
  - Giả định chiều rộng kênh ban đầu: $W_{assumed} = 0.80\text{ m}$.
  - Độ sâu lớp nước trong kênh:
    $$D = \frac{A_{req}}{W_{assumed}} = \frac{0.463}{0.80} = 0.5788\text{ m} \approx 0.58\text{ m}$$
  - Kiểm tra chiều cao tổng thể của kênh mương:
    $$H_{total} = D + FB = 0.58\text{ m} + 0.50\text{ m} = 1.08\text{ m}$$
###### 6.1.2.4. Bước 4: Tính toán số lượng thanh song $N_{bars}$ và điều chỉnh kích thước kênh
- Áp dụng công thức tính số thanh:
  $$N_{bars} = \frac{W - b}{w + b} = \frac{800\text{ mm} - 40\text{ mm}}{10\text{ mm} + 40\text{ mm}} = \frac{760}{50} = 15.2\text{ thanh}$$
- Quy tròn về số nguyên gần nhất: Chọn $N_{bars} = 15\text{ thanh}$.
- Số lượng khe hở thông thủy:
  $$N_{spaces} = N_{bars} + 1 = 15 + 1 = 16\text{ khe}$$
- Bề rộng lòng kênh thực tế sau khi điều chỉnh:
  $$W = N_{bars} \times w + N_{spaces} \times b = 15 \times 10\text{ mm} + 16 \times 40\text{ mm} = 150 + 640 = 790\text{ mm} = 0.79\text{ m}$$
- Vận tốc dòng tới thực tế trong kênh tiếp cận:
  $$A_{actual} = W \times D = 0.79\text{ m} \times 0.58\text{ m} = 0.4582\text{ m}^2$$
  $$v_{approach} = \frac{Q}{A_{actual}} = \frac{0.2778\text{ m}^3/\text{s}}{0.4582\text{ m}^2} = 0.606\text{ m/s}$$
###### 6.1.2.5. Bước 5: Kiểm tra diện tích thông thủy thực tế và vận tốc qua khe hở $v_{thru}$
- Tổng diện tích thông thủy của các khe hở khi song sạch:
  $$A_{thru, clean} = N_{spaces} \times b \times D = 16 \times 0.040\text{ m} \times 0.58\text{ m} = 0.3712\text{ m}^2$$
- Vận tốc dòng nước chảy qua khe song sạch:
  $$v_{thru} = \frac{Q}{A_{thru, clean}} = \frac{0.2778\text{ m}^3/\text{s}}{0.3712\text{ m}^2} = 0.748\text{ m/s}$$
  *(Giá trị này nằm trong dải vận tốc qua khe cho phép $0.6 - 1.0\text{ m/s}$, đạt yêu cầu).*
###### 6.1.2.6. Bước 6: Tính toán tổn thất cột áp ở trạng thái sạch ($h_{L,clean}$)
- Áp dụng phương trình orifice với $C_{clean} = 0.70$:
  $$h_{L,clean} = \frac{1}{C_{clean}} \left( \frac{v_{thru}^2 - v_{approach}^2}{2g} \right)$$
  - Chênh lệch động năng:
    $$v_{thru}^2 - v_{approach}^2 = (0.748)^2 - (0.606)^2 = 0.5595 - 0.3672 = 0.1923\text{ m}^2/\text{s}^2$$
    $$\frac{v_{thru}^2 - v_{approach}^2}{2g} = \frac{0.1923}{2 \times 9.81} = \frac{0.1923}{19.62} = 0.00980\text{ m}$$
  - Tổn thất áp:
    $$h_{L,clean} = \frac{1}{0.70} \times 0.00980\text{ m} = 1.4286 \times 0.00980\text{ m} = 0.0140\text{ m} = 14.0\text{ mm}$$
###### 6.1.2.7. Bước 7: Tính toán tổn thất cột áp ở trạng thái tắc nghẽn 50% ($h_{L,clogged}$)
- Khi song bị tắc $50\%$ diện tích, diện tích thông thủy còn lại:
  $$A_{thru, clogged} = 0.50 \times A_{thru, clean} = 0.50 \times 0.3712\text{ m}^2 = 0.1856\text{ m}^2$$
- Vận tốc dòng nước qua các khe còn lại:
  $$v_{thru, clogged} = \frac{Q}{A_{thru, clogged}} = \frac{0.2778\text{ m}^3/\text{s}}{0.1856\text{ m}^2} = 1.497\text{ m/s}$$
  *(Vận tốc $1.497\text{ m/s} \approx 1.50\text{ m/s}$, không vượt quá giới hạn an toàn).*
- Áp dụng phương trình orifice với $C_{clogged} = 0.60$:
  $$h_{L,clogged} = \frac{1}{C_{clogged}} \left( \frac{v_{thru, clogged}^2 - v_{approach}^2}{2g} \right)$$
  - Chênh lệch động năng:
    $$v_{thru, clogged}^2 - v_{approach}^2 = (1.497)^2 - (0.606)^2 = 2.2410 - 0.3672 = 1.8738\text{ m}^2/\text{s}^2$$
    $$\frac{v_{thru, clogged}^2 - v_{approach}^2}{2g} = \frac{1.8738}{19.62} = 0.09550\text{ m}$$
  - Tổn thất áp:
    $$h_{L,clogged} = \frac{1}{0.60} \times 0.09550\text{ m} = 1.6667 \times 0.09550\text{ m} = 0.1592\text{ m} = 159.2\text{ mm} \approx 160\text{ mm}$$
##### 6.1.3. Bảng Tổng hợp Kết quả Thiết kế và Đánh giá An toàn Thủy lực
###### 6.1.3.1. Đối chiếu với giới hạn tiêu chuẩn cho phép
| Thông số | Ký hiệu | Giá trị tính toán | Tiêu chuẩn kỹ thuật | Đánh giá |
|---|---|---|---|---|
| Chiều rộng lòng kênh | $W$ | $0.79\text{ m}$ ($790\text{ mm}$) | Phù hợp thiết kế cơ khí | Đạt |
| Độ sâu nước trong kênh | $D$ | $0.58\text{ m}$ | Thủy lực kênh hở | Đạt |
| Tổng chiều sâu kênh | $H_{total}$ | $1.08\text{ m}$ ($FB = 0.5\text{ m}$) | Đảm bảo an toàn không tràn | Đạt |
| Số lượng thanh song | $N_{bars}$ | $15\text{ thanh}$ | Chiều dày $w = 10\text{ mm}$ | Đạt |
| Số lượng khe hở | $N_{spaces}$ | $16\text{ khe}$ | Khoảng cách $b = 40\text{ mm}$ | Đạt |
| Vận tốc tiếp cận kênh | $v_{approach}$ | $0.606\text{ m/s}$ | $0.3 - 0.6\text{ m/s}$ (hoặc $\le 1.0\text{ m/s}$) | Đạt (chống lắng) |
| Vận tốc qua song sạch | $v_{thru}$ | $0.748\text{ m/s}$ | $0.6 - 1.0\text{ m/s}$ | Đạt |
| Vận tốc qua song nghẹt 50% | $v_{thru, clogged}$ | $1.497\text{ m/s}$ | $\le 1.50\text{ m/s}$ | Đạt (an toàn) |
| Tổn thất áp song sạch | $h_{L,clean}$ | $14.0\text{ mm}$ ($0.014\text{ m}$) | $\le 150\text{ mm}$ | Đạt rất tốt |
| Tổn thất áp song nghẹt 50% | $h_{L,clogged}$ | $159.2\text{ mm}$ ($0.159\text{ m}$) | $150 - 600\text{ mm}$ | Đạt an toàn |
###### 6.1.3.2. Khuyến nghị giải pháp kiểm soát chênh lệch mực nước tự động
- Cài đặt phao đo mức siêu âm chênh lệch ($\Delta h$ sensor) với ngưỡng kích hoạt máy cào rác tự động tại $\Delta h = 100\text{ mm}$ để đảm bảo hệ thống vận hành liên tục trước khi đạt ngưỡng nghẹt 50% ($159.2\text{ mm}$).
#### 6.2. Bài toán EX-CH03-02: Phân tích Tác động của Góc Nghiêng Song đến Vận tốc và Tổn thất Áp
##### 6.2.1. Cơ sở Lý thuyết và Công thức Chiều dài Ngập nước
###### 6.2.1.1. Phương trình chiều dài ngập nước: $SL(\theta) = \frac{D}{\sin\theta}$
Từ kết quả bài toán EX-CH03-01 với độ sâu nước $D = 0.58\text{ m}$, khảo sát ảnh hưởng khi đặt song nghiêng các góc $\theta = 50^\circ, 55^\circ, 60^\circ$ so với mặt phẳng nằm ngang.
- Chiều dài ngập nước tính theo công thức:
  $$SL(\theta) = \frac{D}{\sin\theta} = \frac{0.58\text{ m}}{\sin\theta}$$
###### 6.2.1.2. Diện tích tiếp xúc mặt song hiệu dụng và vận tốc vuông góc
- Khi song đặt nghiêng, diện tích mặt thoáng xiên tăng lên theo tỉ lệ $1/\sin\theta$. Thành phần vận tốc dòng chảy chiếu vuông góc với mặt phẳng song chắn giảm tương ứng:
  $$v_{thru}(\theta) = v_{thru, 90^\circ} \times \sin\theta$$
- Hoặc áp dụng công thức tương quan tổn thất áp theo góc nghiêng:
  $$h_L(\theta) = h_{L, 90^\circ} \times \sin\theta$$
  với $h_{L, 90^\circ} = 14.0\text{ mm}$ (kết quả song thẳng đứng từ EX-CH03-01).
##### 6.2.2. Tính toán So sánh cho các Góc $\theta = 50^\circ, 55^\circ, 60^\circ$
###### 6.2.2.1. Trường hợp góc $\theta = 50^\circ$: Tính $SL$, $v_{thru}$ và $h_L$
- $\sin(50^\circ) = 0.7660$.
- Chiều dài ngập nước:
  $$SL(50^\circ) = \frac{0.58\text{ m}}{0.7660} = 0.757\text{ m}$$
- Vận tốc qua song vuông góc hiệu dụng:
  $$v_{thru}(50^\circ) = 0.748\text{ m/s} \times 0.7660 = 0.573\text{ m/s}$$
- Tổn thất áp lực qua song sạch:
  $$h_L(50^\circ) = 14.0\text{ mm} \times \sin(50^\circ) = 14.0 \times 0.7660 = 10.72\text{ mm} \approx 10.7\text{ mm}$$
###### 6.2.2.2. Trường hợp góc $\theta = 55^\circ$: Tính $SL$, $v_{thru}$ và $h_L$
- $\sin(55^\circ) = 0.8192$.
- Chiều dài ngập nước:
  $$SL(55^\circ) = \frac{0.58\text{ m}}{0.8192} = 0.708\text{ m}$$
- Vận tốc qua song vuông góc hiệu dụng:
  $$v_{thru}(55^\circ) = 0.748\text{ m/s} \times 0.8192 = 0.613\text{ m/s}$$
- Tổn thất áp lực qua song sạch:
  $$h_L(55^\circ) = 14.0\text{ mm} \times \sin(55^\circ) = 14.0 \times 0.8192 = 11.47\text{ mm} \approx 11.5\text{ mm}$$
###### 6.2.2.3. Trường hợp góc $\theta = 60^\circ$: Tính $SL$, $v_{thru}$ và $h_L$
- $\sin(60^\circ) = 0.8660$.
- Chiều dài ngập nước:
  $$SL(60^\circ) = \frac{0.58\text{ m}}{0.8660} = 0.670\text{ m}$$
- Vận tốc qua song vuông góc hiệu dụng:
  $$v_{thru}(60^\circ) = 0.748\text{ m/s} \times 0.8660 = 0.648\text{ m/s}$$
- Tổn thất áp lực qua song sạch:
  $$h_L(60^\circ) = 14.0\text{ mm} \times \sin(60^\circ) = 14.0 \times 0.8660 = 12.12\text{ mm} \approx 12.1\text{ mm}$$
##### 6.2.3. Phân tích Kỹ thuật và Biện luận Động học Thủy lực
###### 6.2.3.1. Quy luật biến thiên của tổn thất áp theo hàm số $\sin\theta$
- **Bảng tổng hợp đối chiếu biến thiên:**
  | Góc nghiêng $\theta$ | $\sin\theta$ | Chiều dài ngập nước $SL$ | Vận tốc vuông góc $v_{thru}(\theta)$ | Tổn thất áp $h_L$ | Tỉ lệ giảm so với $90^\circ$ |
  |---|---|---|---|---|---|
  | $90^\circ$ (thẳng đứng) | $1.0000$ | $0.580\text{ m}$ | $0.748\text{ m/s}$ | $14.0\text{ mm}$ | $0.0\%$ (chuẩn) |
  | $60^\circ$ | $0.8660$ | $0.670\text{ m}$ | $0.648\text{ m/s}$ | $12.1\text{ mm}$ | Giảm $13.6\%$ |
  | $55^\circ$ | $0.8192$ | $0.708\text{ m}$ | $0.613\text{ m/s}$ | $11.5\text{ mm}$ | Giảm $17.9\%$ |
  | $50^\circ$ | $0.7660$ | $0.757\text{ m}$ | $0.573\text{ m/s}$ | $10.7\text{ mm}$ | Giảm $23.6\%$ |
###### 6.2.3.2. So sánh giữa phương pháp Orifice hiệu chỉnh và công thức Kirschmer
- Cả hai cách tiếp cận đều chỉ ra rằng tổn thất cột áp tỷ lệ thuận với $\sin\theta$. Khi góc nghiêng phẳng hơn, dòng nước tiếp cận thanh song dưới một góc vát, giảm độ co thắt dòng tia và phân tán động năng êm dịu hơn.
###### 6.2.3.3. Đánh giá cân bằng giữa tổn thất áp lực, diện tích mặt bằng trạm và cơ cấu cào rác
- **Cân nhắc đánh đổi thiết kế (Design Trade-offs):**
  - *Góc phẳng ($\theta = 45^\circ - 55^\circ$):* Ưu điểm là tổn thất áp cực thấp, diện tích mở thông thủy lớn, rất dễ cào rác thủ công. Nhược điểm là chiều dài thanh ngập nước $SL$ lớn làm tốn vật liệu inox, chiều dài kênh mở rộng lớn, tốn diện tích đất xây dựng nhà trạm.
  - *Góc dốc ($\theta = 60^\circ - 80^\circ$):* Ưu điểm là tiết kiệm tối đa diện tích mặt bằng, khung máy cào cơ giới gọn nhẹ. Nhược điểm là tổn thất áp cao hơn và cần lực kéo động cơ mạnh hơn.
#### 6.3. Bài toán Tính toán Bổ sung EX-CH03-03: So sánh Tổn thất Áp theo Tiết diện Thanh song (Kirschmer) và Lượng Rác Phát sinh
##### 6.3.1. Đề bài và Thông số Khảo sát Hình dạng Tiết diện Thanh
###### 6.3.1.1. Các dạng thanh: Chữ nhật cạnh sắc, Bán nguyệt đầu dòng, và Tròn
Cùng điều kiện thủy lực ở bài toán EX-CH03-01 và EX-CH03-02 với:
- $w = 10\text{ mm}$, $b = 40\text{ mm}$, suy ra tỉ số $\frac{w}{b} = \frac{10}{40} = 0.25$.
- Tỉ số cản trở lũy thừa:
  $$\left(\frac{w}{b}\right)^{4/3} = (0.25)^{1.3333} = 0.1575$$
- Vận tốc dòng tới: $v = 0.606\text{ m/s} \implies \frac{v^2}{2g} = \frac{(0.606)^2}{2 \times 9.81} = \frac{0.3672}{19.62} = 0.01872\text{ m} = 18.72\text{ mm}$.
- Góc nghiêng song: $\theta = 60^\circ \implies \sin(60^\circ) = 0.8660$.
- Cụm hằng số thủy lực:
  $$\left(\frac{w}{b}\right)^{4/3} \frac{v^2}{2g} \sin\theta = 0.1575 \times 18.72\text{ mm} \times 0.8660 = 2.553\text{ mm}$$
###### 6.3.1.2. Thông số dòng chảy và kích thước từ EX-CH03-01
- Khảo sát 3 loại tiết diện thanh:
  1. Thanh chữ nhật cạnh sắc (Sharp-edged rectangular): $\beta = 2.42$.
  2. Thanh chữ nhật có bán nguyệt đầu dòng (Rectangular with semicircular upstream face): $\beta = 1.83$.
  3. Thanh tròn hoàn toàn (Circular bars): $\beta = 1.79$.
##### 6.3.2. Tính toán Tổn thất Áp theo Kirschmer cho từng Hình dạng
###### 6.3.2.1. Tính $h_L$ cho thanh chữ nhật ($\beta = 2.42$)
$$h_L = \beta \times 2.553\text{ mm} = 2.42 \times 2.553\text{ mm} = 6.18\text{ mm}$$
###### 6.3.2.2. Tính $h_L$ cho thanh bo tròn đầu dòng ($\beta = 1.83$)
$$h_L = \beta \times 2.553\text{ mm} = 1.83 \times 2.553\text{ mm} = 4.67\text{ mm}$$
*(Giảm $24.4\%$ tổn thất áp so với thanh chữ nhật).*
###### 6.3.2.3. Tính $h_L$ cho thanh tròn ($\beta = 1.79$)
$$h_L = \beta \times 2.553\text{ mm} = 1.79 \times 2.553\text{ mm} = 4.57\text{ mm}$$
*(Giảm $26.1\%$ tổn thất áp so với thanh chữ nhật).*
##### 6.3.3. Dự tính Khối lượng Rác Thu gom Hàng ngày và Lựa chọn Thiết bị Ép rác
###### 6.3.3.1. Tính thể tích rác thô phát sinh theo ngày ($V_{screenings} = Q_{daily} \cdot q_s$)
- Giả thiết lưu lượng trung bình ngày: $Q_{avg} = 18,000\text{ m}^3/\text{ngày}$.
- Chọn định mức sinh rác thô trung bình theo Metcalf & Eddy: $q_s = 0.015\text{ m}^3/10^3\text{ m}^3$ ($15\text{ L}/10^3\text{ m}^3$).
- Thể tích rác tươi phát sinh hàng ngày:
  $$V_{screenings} = 18,000\text{ m}^3/\text{ngày} \times \frac{0.015\text{ m}^3\text{ rác}}{1000\text{ m}^3\text{ nước thải}} = 0.27\text{ m}^3/\text{ngày}$$
- Khối lượng rác tươi hàng ngày ($\rho = 750\text{ kg/m}^3$):
  $$M_{screenings} = 0.27\text{ m}^3/\text{ngày} \times 750\text{ kg/m}^3 = 202.5\text{ kg/ngày}$$
###### 6.3.3.2. Kiểm tra điều kiện TCVN 7957:2008 về lựa chọn cào cơ giới ($V > 0.1\text{ m}^3/\text{ngày}$)
- So sánh điều kiện tiêu chuẩn:
  $$V_{screenings} = 0.27\text{ m}^3/\text{ngày} > 0.10\text{ m}^3/\text{ngày}$$
- **Kết luận:** Bắt buộc phải thiết kế song chắn rác làm sạch bằng cơ giới (Mechanically cleaned screen) và bố trí máy ép rác, hoàn toàn không được sử dụng song cào tay thủ công cho trạm này.
###### 6.3.3.3. Xác định công suất máy ép rửa trục vít và thể tích bã rác sau ép
- Sau khi qua máy ép rửa trục vít (Screenings Washer Compactor), thể tích rác giảm $60\%$:
  $$V_{compacted} = V_{screenings} \times (1 - 0.60) = 0.27 \times 0.40 = 0.108\text{ m}^3/\text{ngày}$$
- Khối lượng bánh rác khô sau ép ($\rho_{compacted} = 950\text{ kg/m}^3$):
  $$M_{compacted} = 0.108\text{ m}^3/\text{ngày} \times 950\text{ kg/m}^3 = 102.6\text{ kg/ngày}$$
  *(Trọng lượng giảm xấp xỉ $50\%$, bánh rác khô ráo, đóng vừa trong 1 thùng chứa tiêu chuẩn $120\text{ L}$ gom định kỳ mỗi ngày).*

---

### 7. Sự cố Vận hành Thường gặp và Biện pháp Khắc phục (Troubleshooting & Maintenance)
#### 7.1. Hiện tượng Tổn thất Áp Vượt mức Cho phép (Excessive Headloss)
##### 7.1.1. Nguyên nhân Kỹ thuật và Vận hành
###### 7.1.1.1. Tắc nghẽn bám dính của vải vụn, nilon và rác dạng sợi (Screen Blinding)
- **Cơ chế bám dính:** Bao bì nilon mỏng và màng nhựa quấn chặt vào các thanh song, phủ kín các khe hở thông thủy tạo thành bức tường ngăn cản dòng nước chảy qua, làm tổn thất áp $\Delta h$ vọt qua ngưỡng giới hạn $150\text{ mm}$.
###### 7.1.1.2. Hỏng hóc cơ khí bộ truyền động hoặc ngắt rơ-le quá tải
- **Sự cố động cơ:** Motor bị nhảy aptomat do quá tải dòng điện, xích truyền động bị trượt hoặc đứt chốt an toàn (shear pin), chổi cước gạt rác bị mòn hoặc tay cào bị kẹt lệch tâm không thể hoàn thành chu trình cào.
###### 7.1.1.3. Cài đặt chu kỳ cào rác tự động không phù hợp theo lưu lượng
- **Lỗi điều khiển:** Hệ thống chỉ cài đặt theo rơ-le thời gian (timer-based control) với chu kỳ quá thưa (ví dụ 60 phút cào 1 lần), không bắt kịp tốc độ tích tụ rác vào các giờ cao điểm sáng hoặc khi mưa rào.
##### 7.1.2. Giải pháp Xử lý Sự cố và Khôi phục Thủy lực
###### 7.1.2.1. Kích hoạt cào liên tục thông qua cảm biến đo mức siêu âm chênh lệch ($\Delta h$)
- Chuyển chế độ điều khiển máy cào từ Timer sang chế độ tự động kép: Ưu tiên kích hoạt theo cảm biến chênh lệch mực nước siêu âm ($\Delta h \ge 100\text{ mm}$ lập tức cào liên tục) kết hợp timer dự phòng tối đa 15 phút.
###### 7.1.2.2. Kiểm tra, căn chỉnh răng cào (rake tines) và lược gạt
- Định kỳ hàng tuần kiểm tra độ thẳng của các răng cào bằng thép không gỉ. Thay thế các răng bị cong vênh để đảm bảo răng cào ăn khớp sâu vào các khe thanh song và làm sạch triệt để đến tận đáy.
###### 7.1.2.3. Đóng van phai cô lập và chuyển dòng qua kênh bypass
- Khi máy cào gặp sự cố kẹt cơ khí nặng, hạ cửa phai (penstock gate) thượng lưu và hạ lưu để cô lập mương, mở cửa phai kênh bypass cho nước chảy qua song chắn thủ công dự phòng để tiến hành sửa chữa máy chính.
#### 7.2. Lắng đọng Cặn Cát và Bùn ở Kênh Thượng lưu (Grit Deposition Upstream)
##### 7.2.1. Nguyên nhân do Thủy lực Dòng chảy
###### 7.2.1.1. Vận tốc dòng tới giảm dưới ngưỡng giới hạn ($v_{approach} < 0.3\text{ m/s}$) vào giờ dùng nước thấp
- Vào ban đêm hoặc giai đoạn đầu dự án khi lưu lượng thực tế chỉ đạt $20 - 30\%$ công suất thiết kế, vận tốc dòng nước trong kênh tiếp cận giảm sâu ($v < 0.2\text{ m/s}$), tạo điều kiện cho cát sỏi và cặn nặng lắng tụ thành lớp dày dưới đáy mương.
###### 7.2.1.2. Kênh dẫn bị quá cỡ (oversized) so with lưu lượng khô tối thiểu
- Thiết kế mương dẫn duy nhất quá rộng để đáp ứng lưu lượng mưa cực đại dẫn đến việc không đảm bảo vận tốc tự làm sạch trong điều kiện khô hạn.
##### 7.2.2. Giải pháp Cải tạo và Tối ưu Vận hành
###### 7.2.2.1. Thiết kế đa kênh song song và kiểm soát đóng mở bằng cửa phai tự động
- Thiết kế tối thiểu hai mương chắn rác song song ($2 \times 50\%$ hoặc $2 \times 100\%$). Khi lưu lượng thấp, đóng hoàn toàn một kênh để dồn toàn bộ lưu lượng qua một kênh duy nhất, nâng vận tốc dòng chảy lên $\ge 0.4 - 0.6\text{ m/s}$ để cuốn trôi cặn cát.
###### 7.2.2.2. Bổ sung vát góc đáy kênh (bottom fillets) hoặc súng phun nước áp lực súc rửa
- Đổ vát bê tông góc đáy mương (fillets góc $45^\circ$) để triệt tiêu các vùng nước chết hai bên thành mương; lắp đặt vòi phun nước kỹ thuật tự động súc rửa đáy mương trước chân song chắn rác định kỳ.
#### 7.3. Kẹt Song do Dị vật Nặng (Screen Jamming by Heavy Inorganics)
##### 7.3.1. Đặc điểm Dị vật và Cơ chế Kẹt
###### 7.3.1.1. Đá sỏi lớn, khúc gỗ, kim loại găm vào giữa các thanh song
- Các vật thể cứng trôi ngầm dưới đáy kênh bị áp lực dòng chảy nêm chặt vào khe giữa hai thanh inox liền kề; khi bàn cào hạ xuống va phải dị vật cứng sẽ bị kẹt cứng, gây biến dạng răng cào hoặc cong vênh trục xoay.
###### 7.3.1.2. Thiếu thiết bị chắn thô bảo vệ trước các hệ thống lưới chắn mịn
- Lắp đặt trực tiếp lưới chắn rác mịn ($1 - 3\text{ mm}$) mà không có song chắn thô phía trước bảo vệ, khiến các mảnh vỡ lớn phá rách màng lưới đục lỗ hoặc gãy tấm lamella.
##### 7.3.2. Giải pháp Cơ khí và Thiết kế Dự phòng
###### 7.3.2.1. Lựa chọn cơ cấu xích treo catenary hoặc climber có cơ chế trượt quá tải
- Trang bị ly hợp ma sát (friction clutch) hoặc rơ-le dòng điện thông minh (electronic torque limiter); khi tải cào tăng đột biến vượt quá $120\%$ định mức, động cơ tự động ngắt và đảo chiều nhẹ lùi lại để tránh gãy hỏng cơ khí.
- Đối với các nguồn nước có nhiều dị vật nặng trôi nổi, ưu tiên lựa chọn song chắn rác kiểu xích treo catenary có khả năng tự vượt chướng ngại vật.
###### 7.3.2.2. Quy hoạch bảo vệ phân cấp: Song thô trước, Lưới mịn sau
- Tuân thủ nguyên tắc bố trí phân cấp hai tầng bảo vệ độc lập:
  - **Tầng 1 (Coarse bar rack $20 - 40\text{ mm}$):** Đặt ngay trước trạm bơm thô hoặc bể lắng cát để giữ lại đá, gạch, gỗ lớn và rác cồng kềnh.
  - **Tầng 2 (Fine screen $1 - 3\text{ mm}$):** Đặt sau bể lắng cát và trước bể điều hòa/bể sinh học để loại bỏ triệt để rác vụn, tóc và sợi.

## Chương 03.2: Bể Lắng cát (Grit Chamber)

### 1. Tổng quan và Mục tiêu Lắng cát (Overview and Treatment Objectives)
#### 1.1 Khái niệm và Đặc tính Vật lý của Cát trong Nước thải (Grit Definition and Physical Properties)
##### 1.1.1 Thành phần lý hóa và nguồn gốc cát (Physicochemical Composition and Origin)
###### 1.1.1.1 Các hợp phần vô cơ nặng (Heavy Inorganic Fractions)
- Hạt cát tự nhiên cấu tạo chủ yếu từ tinh thể thạch anh ($\text{SiO}_2$), fenspat, quặng silicat, và vụn đá khoáng sản.
- Cát xây dựng, sỏi dăm nhỏ ($d = 1.0 - 5.0\text{ mm}$), bột đá gia công thâm nhập qua hệ thống cống vỡ rò rỉ.
- Xỉ than chì, tro xỉ hạt thô (cinders) sinh ra từ hoạt động đốt nhiên liệu công nghiệp hoặc tro gia đình.
- Mạt kim loại, mạt thủy tinh vỡ từ các xưởng cơ khí, nhà máy chế biến vật liệu hoặc giao thông đô thị.
###### 1.1.1.2 Các hợp phần hữu cơ nặng khó phân hủy đi kèm (Associated Non-putrescible Organics)
- Hạt bã cà phê, xác bã trà, xơ bã thực vật bị nghiền nhỏ từ sinh hoạt đô thị và chế biến thực phẩm.
- Mảnh vụn vỏ trứng ($\text{CaCO}_3$), xương cá vụn, vụn xương động vật từ lò mổ và bếp ăn tập trung.
- Hạt trái cây nhỏ (hạt ớt, hạt cà chua, hạt ổi), hột quả hạch có tỷ trọng tiệm cận cát hạt mịn ($S_s \approx 1.2 - 1.4$).
- Các hạt màng sinh học và màng dầu mỡ bao bọc quanh tinh thể khoáng làm biến đổi đặc tính thủy động lực.
##### 1.1.2 Các chỉ tiêu vật lý định lượng then chốt (Key Quantitative Physical Properties)
###### 1.1.2.1 Tỷ trọng hạt cát quy ước ($S_s$ / Specific Gravity)
- Tỷ trọng chuẩn thiết kế quy ước theo thạch anh: $S_s = 2.65$ (khối lượng riêng khô $\rho_s = 2650\text{ kg/m}^3$).
- Dải tỷ trọng thực tế trong dòng thải đô thị: $S_s = 1.30 - 2.70$ tùy thuộc vào độ xốp và tỷ lệ màng hữu cơ bám dính.
- Hạt cát nhiễm dầu mỡ hoặc bám màng biofilm: $S_s \approx 1.30 - 1.90$, làm giảm đáng kể tốc độ lắng trọng lực.
- Khối lượng riêng của pha lỏng môi trường (nước thải đô thị ở $20^\circ\text{C}$): $\rho_w \approx 998.2 - 1000\text{ kg/m}^3$.
###### 1.1.2.2 Cấp hạt danh định và kích thước mục tiêu bắt giữ (Target Grain Size and Sieve Mesh)
- Dải kích thước hạt cát tổng quát trong nước thải: $d = 0.05\text{ mm}$ đến $1.00\text{ mm}$ ($50 - 1000\ \mu\text{m}$).
- Cấp hạt thiết kế tiêu chuẩn truyền thống: Giữ lại $\ge 95\%$ hạt có đường kính $d \ge 0.21\text{ mm}$ (tương ứng rây 65 mesh hoặc rây 70 mesh Hoa Kỳ).
- Cấp hạt thiết kế hiện đại bảo vệ màng sinh học/MBR: Mở rộng bắt giữ hạt có đường kính $d \ge 0.149\text{ mm}$ (rây 100 mesh) và hạt $d \ge 0.105\text{ mm}$ (rây 140 mesh).
- Cát hạt mịn ($d = 0.05 - 0.15\text{ mm}$) chiếm tỷ trọng cao trong hệ thống cống tách riêng hiện đại, đòi hỏi công nghệ xoáy vortex hoặc lắng thổi khí.
###### 1.1.2.3 Hình dạng hạt và độ cầu (Shape Factor and Sphericity)
- Độ cầu (sphericity) $\psi = \frac{A_s}{A_p}$ dao động trong dải $\psi \approx 0.60 - 0.85$ (trung bình cát hạt sắc nhọn $\psi \approx 0.70 - 0.75$).
- Hệ số hiệu chỉnh lực cản hạt không cầu trong phương trình rơi: $C_{corr} \approx 0.70$ so với hạt cầu lý tưởng.
- Tốc độ rơi tự do bị suy giảm $25\% - 35\%$ do hiệu ứng diện tích cản dòng lớn hơn hình cầu đồng thể tích.
##### 1.1.3 Lượng cát phát sinh và biến thiên tải lượng (Grit Quantities and Generation Rates)
###### 1.1.3.1 Suất sinh cát đơn vị trong nước thải đô thị ($V_{grit}$)
- Dải biến thiên thiết kế tổng quát theo Metcalf & Eddy: $V_{grit} = 0.004 - 0.20\text{ m}^3\text{ cát / } 1000\text{ m}^3\text{ nước thải}$.
- Giá trị trung bình định mức áp dụng tính toán thiết kế điển hình: $V_{grit,typ} = 0.015\text{ m}^3 / 1000\text{ m}^3$ ($15\text{ L} / 1000\text{ m}^3$).
- Tải lượng cát cực đại vào mùa mưa lũ trong hệ thống cống chung: Có thể tăng vọt lên $0.05 - 0.30\text{ m}^3 / 1000\text{ m}^3$.
- Trọng lượng thể tích của khối cát lắng ướt (bulk density of wet grit): $\gamma_{grit} \approx 1300 - 1600\text{ kg/m}^3$.
- Hàm lượng ẩm của khối cát chưa ép nước: Độ ẩm dao động từ $40\% - 65\%$ trọng lượng ướt.
###### 1.1.3.2 Yếu tố ảnh hưởng đến suất sinh cát đô thị (Influencing Factors)
- Loại hình mạng lưới thoát nước: Hệ thống cống chung (combined sewers) phát sinh lượng cát gấp 3 - 5 lần hệ thống cống riêng (separate sanitary sewers).
- Đặc điểm bề mặt lưu vực: Tỷ lệ phủ kín bê tông, diện tích đường đất cát, đồi núi xói mòn, công trường xây dựng dang dở.
- Chế độ thủy lực mạng lưới: Tình trạng ngập úng mùa mưa, nước ngầm thẩm thấu qua khe nứt cống (infiltration/inflow).
- Thói quen sinh hoạt và ẩm thực địa phương: Tỷ lệ máy nghiền rác nhà bếp, tập quán rửa rau quả nông sản tươi.

#### 1.2 Mục tiêu Công nghệ và Vị trí Dây chuyền Xử lý (Treatment Objectives and Treatment Train Integration)
##### 1.2.1 Bảo vệ hệ thống cơ khí và đường ống động lực (Mechanical Equipment Protection)
###### 1.2.1.1 Phòng ngừa mài mòn xâm thực cơ học (Abrasive Scouring and Wear Prevention)
- Tinh thể thạch anh có độ cứng Mohs bằng 7, gây mài mòn phá hủy nghiêm trọng cánh bơm ly tâm (impellers) và buồng bơm (casings).
- Mài mòn và làm hỏng các gioăng phớt cơ khí (mechanical seals), van chặn, van một chiều trên tuyến ống đẩy bùn.
- Phá hủy lớp lót cao su, trục vít và cánh khuấy cơ học trong các bể phản ứng sinh học và bể tuyển nổi DAF.
- Tăng chi phí đại tu sửa chữa và giảm tuổi thọ làm việc của thiết bị quay cơ điện tử từ 10 năm xuống còn 2 - 3 năm.
###### 1.2.1.2 Phòng ngừa tắc nghẽn đường ống và kênh dẫn (Pipe and Channel Blockage Prevention)
- Hạt cát có vận tốc lắng nhanh sẽ kết lắng tại các điểm uốn cong, mối hàn, van côn, và đoạn ống nằm ngang có độ dốc thấp.
- Vận tốc lắng đọng tạo thành lớp đệm cứng cản trở dòng chảy, làm tăng tổn thất áp lực thủy lực và tiêu hao điện năng bơm.
- Đòi hỏi nhân công thông tắc cơ học tốn kém hoặc sục rửa bằng tia nước áp lực siêu cao định kỳ.
##### 1.2.2 Bảo vệ các công trình xử lý hóa lý và sinh học hạ nguồn (Downstream Process Operational Protection)
###### 1.2.2.1 Ngăn chặn lắng bồi tích trong bể lắng sơ cấp và bể hiếu khí (Clarifier and Aerotank Siltation)
- Cát hạt mịn lọt qua sẽ kết lắng trực tiếp xuống đáy bể lắng đợt 1 (Primary Clarifier), gây kẹt cánh gạt bùn trung tâm.
- Lắng tụ tại các góc chết của bể Aerotank hiếu khí, vùi lấp làm tắc nghẽn các đĩa/ống phân phối khí bọt mịn (fine bubble diffusers).
- Chi phí tháo cạn bể sinh học để nạo vét cát định kỳ rất lớn và làm gián đoạn nghiêm trọng quy trình xử lý sinh học.
###### 1.2.2.2 Ngăn ngừa suy giảm thể tích hữu ích bể phân hủy bùn kỵ khí (Anaerobic Digester Siltation)
- Cát theo bùn tươi vào bể phân hủy kỵ khí bùn (Anaerobic Digester) sẽ lắng chặt xuống đáy hình nón và không thể tự phân hủy sinh học.
- Giảm $15\% - 30\%$ dung tích làm việc hữu dụng của bể phân hủy sau $3 - 5$ năm vận hành liên tục.
- Cản trở hệ thống khuấy trộn thủy lực/khí nén bể kỵ khí, làm giảm hiệu suất sinh khí biogas ($\text{CH}_4$) và gây quá tải thiết bị tháo bùn đáy.
##### 1.2.3 Quy chuẩn vị trí lắp đặt trong sơ đồ công nghệ (Process Train Placement Standard)
###### 1.2.3.1 Trình tự lắp đặt tiêu chuẩn quốc tế và TCVN
- Vị trí bắt buộc: Đặt ngay sau song chắn rác/lưới chắn rác thô (Bar Screens) và trước trạm bơm nâng nước thải hoặc bể lắng đợt 1.
- Bảo vệ rác thô: Song chắn rác phía trước ngăn cản giẻ rách, cành cây, bao nilon làm tắc máng cát và kẹt cánh khuấy bể lắng cát.
- Bảo vệ bể lắng đợt 1: Bể lắng cát tách toàn bộ chất vô cơ nặng để bể lắng đợt 1 chỉ chuyên trách thu gom bùn hữu cơ tươi có thể phân hủy.
###### 1.2.3.2 Phương án bố trí trạm bơm nước thải đầu vào (Raw Wastewater Pumping Station Integration)
- Phương án A (Ưu tiên): Song chắn rác $\rightarrow$ Bể lắng cát $\rightarrow$ Trạm bơm nâng nước thải. Trạm bơm được bảo vệ tuyệt đối khỏi cát, nâng cao tuổi thọ bánh công tác bơm.
- Phương án B (Kênh sâu): Song chắn rác $\rightarrow$ Trạm bơm thô $\rightarrow$ Bể lắng cát trên cao tự chảy. Áp dụng khi cống dẫn vào quá sâu ($> 6 - 8\text{ m}$), chấp nhận dùng bơm chống mài mòn chuyên dụng để đưa nước lên bể cát nổi trên mặt đất.

---

### 2. Động học Lắng và Thủy lực Hạt rời - Type 1 Settling (Settling Mechanics and Hydrodynamics)
#### 2.1 Cân bằng Lực và Vận tốc Lắng Rơi Tự do (Force Balance and Terminal Velocity)
##### 2.1.1 Thiết lập phương trình cân bằng lực động học (Dynamic Force Equilibrium)
###### 2.1.1.1 Lực tác động lên hạt hình cầu chìm trong chất lỏng
- Lực trọng trường hướng xuống:
  $$F_g = m \cdot g = \rho_s V_p g = \rho_s \left(\frac{\pi d^3}{6}\right) g$$
- Lực đẩy nổi Archimedes hướng lên:
  $$F_b = \rho_w V_p g = \rho_w \left(\frac{\pi d^3}{6}\right) g$$
- Trọng lượng chìm hiệu dụng của hạt:
  $$F_{net} = F_g - F_b = (\rho_s - \rho_w) \left(\frac{\pi d^3}{6}\right) g$$
- Lực cản thủy động lực học cản trở chuyển động rơi (Hydrodynamic Drag Force):
  $$F_d = C_D A_c \left(\frac{\rho_w v_s^2}{2}\right) = C_D \left(\frac{\pi d^2}{4}\right) \left(\frac{\rho_w v_s^2}{2}\right)$$
  trong đó:
  - $C_D$: Hệ số lực cản không thứ nguyên (Drag coefficient).
  - $A_c = \frac{\pi d^2}{4}$: Diện tích cản chiếu vuông góc với hướng chuyển động ($\text{m}^2$).
  - $v_s$: Vận tốc lắng tương đối của hạt đối với chất lỏng ($\text{m/s}$).
###### 2.1.1.2 Thiết lập công thức vận tốc lắng giới hạn tổng quát (Terminal Settling Velocity)
- Khi hạt đạt trạng thái cân bằng chuyển động thẳng đều, gia tốc rơi triệt tiêu ($a = 0 \iff F_g - F_b = F_d$):
  $$(\rho_s - \rho_w) \left(\frac{\pi d^3}{6}\right) g = C_D \left(\frac{\pi d^2}{4}\right) \left(\frac{\rho_w v_s^2}{2}\right)$$
- Rút gọn phương trình ta thu được biểu thức vận tốc lắng tổng quát cho hạt cầu:
  $$v_s = \sqrt{\frac{4 g (\rho_s - \rho_w) d}{3 C_D \rho_w}} = \sqrt{\frac{4 g (S_s - 1) d}{3 C_D}}$$
  trong đó $S_s = \frac{\rho_s}{\rho_w}$ là tỷ trọng tương đối của hạt cát đối với nước.

##### 2.1.2 Số Reynolds hạt và Phân vùng Chế độ Chảy (Particle Reynolds Number Regimes)
###### 2.1.2.1 Định nghĩa số Reynolds hạt ($Re$)
- Công thức xác định đặc trưng động học quanh hạt lắng:
  $$Re = \frac{\rho_w v_s d}{\mu} = \frac{v_s d}{\nu}$$
  trong đó:
  - $\mu$: Độ nhớt động lực học của chất lỏng ($\text{Pa}\cdot\text{s}$ hoặc $\text{kg/(m}\cdot\text{s)}$, với nước ở $20^\circ\text{C}$ thì $\mu \approx 1.002 \times 10^{-3}\text{ Pa}\cdot\text{s}$).
  - $\nu = \frac{\mu}{\rho_w}$: Độ nhớt động học ($\text{m}^2\text{/s}$, ở $20^\circ\text{C}$ thì $\nu \approx 1.004 \times 10^{-6}\text{ m}^2\text{/s}$).
###### 2.1.2.2 Ba phân vùng thủy lực đối với hạt rơi
- Vùng chảy tầng (Laminar flow regime): $Re < 1.0$ (chủ yếu lực ma sát nhớt chi phối).
- Vùng chảy chuyển tiếp (Transition regime): $1.0 \le Re \le 1000$ (kết hợp giữa ma sát bề mặt và áp suất xoáy đuôi).
- Vùng chảy rối hoàn toàn (Turbulent / Newton regime): $Re > 1000$ (lực quán tính và chênh lệch áp suất xoáy chi phối, lực nhớt không đáng kể).

#### 2.2 Các Định luật Thủy lực và Công thức Tính Toán Hệ số Cản ($C_D$)
##### 2.2.1 Vùng Chảy Tầng - Định luật Stokes ($Re < 1.0$)
###### 2.2.1.1 Hệ số lực cản lý thuyết Stokes
- Biểu thức giải tích của Stokes cho dòng chảy nhớt thuần túy quanh quả cầu:
  $$C_D = \frac{24}{Re}$$
###### 2.2.1.2 Công thức vận tốc lắng Stokes cho quả cầu lý tưởng
- Thay $C_D = \frac{24}{Re} = \frac{24 \mu}{\rho_w v_s d}$ vào phương trình vận tốc tổng quát:
  $$v_s = \sqrt{\frac{4 g (\rho_s - \rho_w) d}{3 \left(\frac{24 \mu}{\rho_w v_s d}\right) \rho_w}} \implies v_s = \frac{g (\rho_s - \rho_w) d^2}{18 \mu}$$
###### 2.2.1.3 Công thức Stokes hiệu chỉnh cho hạt cát tự nhiên (eq_ch03_01)
- Do cát thực tế có cạnh sắc nhọn và độ xốp, hệ số hình dạng kéo giảm tốc độ rơi:
  $$V_S = \frac{g}{0.7} \frac{(\rho_S - \rho_L) d^2}{18 \mu}$$
  trong đó $0.7$ là hệ số hình dạng thực nghiệm phản ánh lực cản tăng lên của hạt khoáng góc cạnh không đều.
- Giới hạn hạt áp dụng định luật Stokes cho cát thạch anh ($S_s = 2.65$) trong nước: Chỉ áp dụng chính xác cho hạt rất mịn có đường kính $d \le 0.10 - 0.13\text{ mm}$ ($Re \le 1.0$).

##### 2.2.2 Vùng Chảy Chuyển Tiếp - Phương trình Bán thực nghiệm ($1.0 \le Re \le 1000$)
###### 2.2.2.1 Các tương quan tính $C_D$ trong vùng chuyển tiếp
- Phương trình Fair-Geyer:
  $$C_D = \frac{24}{Re} + \frac{3}{\sqrt{Re}} + 0.34$$
- Phương trình Hazen:
  $$C_D \approx \frac{18.5}{Re^{0.6}}$$
###### 2.2.2.2 Vận tốc lắng hạt cát cấp mục tiêu ($d = 0.20 - 0.50\text{ mm}$)
- Hạt cát mục tiêu $d = 0.21\text{ mm}$ có vận tốc rơi thực nghiệm $v_s \approx 0.0192\text{ m/s}$ ($1.15\text{ m/min}$):
  $$Re = \frac{1000 \times 0.01917 \times 0.00021}{1.002 \times 10^{-3}} \approx 4.02$$
- Vì $Re = 4.02 > 1.0$, hạt rơi chính xác trong vùng chuyển tiếp! Nếu dùng công thức Stokes thuần túy không hiệu chỉnh sẽ bị thừa ước lượng vận tốc lắng gấp 2 lần.
- Vận tốc lắng thực tế trong dải thiết kế chuẩn cho cát $S_s = 2.65$ ở $20^\circ\text{C}$:
  - Hạt cát 65 - 70 mesh ($d = 0.21\text{ mm}$): $V_s = 1.0 - 1.3\text{ m/min}$ ($0.0167 - 0.0217\text{ m/s}$, typical $1.15\text{ m/min} = 0.01917\text{ m/s}$).
  - Hạt cát 100 mesh ($d = 0.149\text{ mm}$): $V_s = 0.6 - 0.9\text{ m/min}$ ($0.0100 - 0.0150\text{ m/s}$, typical $0.75\text{ m/min} = 0.0125\text{ m/s}$).

##### 2.2.3 Vùng Chảy Rối Hoàn Toàn - Định luật Newton ($Re > 1000$)
###### 2.2.3.1 Hệ số lực cản hằng số Newton
- Hệ số cản trở nên độc lập với số Reynolds:
  $$C_D \approx 0.44$$
###### 2.2.3.2 Phương trình vận tốc lắng Newton
- Thay $C_D = 0.44$ vào phương trình tổng quát:
  $$v_s = \sqrt{\frac{4 g (\rho_s - \rho_w) d}{3 (0.44) \rho_w}} \approx 1.74 \sqrt{\frac{g (\rho_s - \rho_w) d}{\rho_w}} = 1.74 \sqrt{g (S_s - 1) d}$$
- Phạm vi hạt áp dụng: Các hạt sỏi dăm thô, hạt quặng cuội có đường kính $d > 1.0 - 2.0\text{ mm}$.

#### 2.3 Quỹ đạo Chuyển động Hạt và Vận tốc Xói Cuốn Camp (Trajectory and Scour Velocity)
##### 2.3.1 Điều kiện Lắng Hạt trong Dòng Chảy Ngang (eq_ch03_02)
###### 2.3.1.1 Phân tích véc-tơ chuyển động hạt 2 chiều ($x, y$)
- Hạt cát đi vào bể lắng ngang chịu đồng thời hai thành phần vận tốc:
  - Vận tốc tịnh tiến theo phương ngang bằng vận tốc trung bình của dòng nước: $v_x = v_h$.
  - Vận tốc rơi tự do theo phương thẳng đứng hướng xuống: $v_y = v_s$.
- Phương trình quỹ đạo chuyển động của hạt từ mặt nước ($y = H$ tại $x = 0$):
  $$y(x) = H - \left(\frac{v_s}{v_h}\right) x$$
###### 2.3.1.2 Điều kiện biên lắng đọng triệt để (Boundary Condition)
- Để một hạt cát ở vị trí bất lợi nhất (mép mặt nước tại cửa vào $y = H$) chạm đáy trước khi dòng nước chảy đến cửa xả ($x = L$):
  $$t_s \le t_h \iff \frac{H}{v_s} \le \frac{L}{v_h} \iff \frac{L}{H} \ge \frac{v_h}{v_s}$$
  trong đó:
  - $t_s = \frac{H}{v_s}$: Thời gian cần thiết để hạt cát rơi hết chiều sâu hữu ích $H$ ($\text{s}$).
  - $t_h = \frac{L}{v_h}$: Thời gian lưu nước thủy lực của dòng thải trong kênh lắng ($\text{s}$).
  - $L$: Chiều dài buồng lắng hiệu dụng ($\text{m}$).
  - $H$: Chiều sâu làm việc hiệu dụng của nước ($\text{m}$).

##### 2.3.2 Vận tốc Xói Cuốn Màng Cặn Lắng - Phương trình Camp (Camp Scour Velocity)
###### 2.3.2.1 Cơ chế xói cuốn thủy lực đáy bể
- Dòng nước chảy ngang trên lớp cát lắng sẽ tạo ra ứng suất tiếp tuyến ma sát đáy $\tau_0$.
- Nếu vận tốc ngang $v_h$ vượt quá một ngưỡng tới hạn $v_c$ (vận tốc xói), các hạt cát đã lắng sẽ bị xoáy cuộn ngược trở lại vào dòng nước và trôi sang hạ nguồn.
- Nếu vận tốc ngang $v_h$ quá nhỏ ($< 0.25\text{ m/s}$), các chất hữu cơ nhẹ (bùn cặn fecal, cặn thức ăn) sẽ lắng lẫn vào cát, gây thối rữa và tạo mùi hôi thối.
###### 2.3.2.2 Phương trình Camp xác định vận tốc xói cuốn hạt cặn
- Công thức giải tích do Camp thiết lập:
  $$v_c = \sqrt{\frac{8 \beta}{f} g (S_s - 1) d}$$
  trong đó:
  - $v_c$: Vận tốc dòng chảy ngang tới hạn gây xói cuốn hạt cặn rời ($\text{m/s}$).
  - $\beta$: Hằng số thực nghiệm phụ thuộc dạng hạt cặn rời ($\beta = 0.04$ đối với hạt đơn kích thước đồng nhất, $\beta = 0.06$ đối với cát bám bùn hữu cơ không đồng nhất).
  - $f$: Hệ số ma sát Darcy-Weisbach của lòng dẫn (dao động $f \approx 0.02 - 0.03$, thường lấy $f = 0.03$).
  - $g = 9.81\text{ m/s}^2$: Gia tốc trọng trường.
  - $S_s = 2.65$: Tỷ trọng hạt cát.
  - $d$: Đường kính hạt cặn rời ($\text{m}$).
###### 2.3.2.3 Cửa sổ vận tốc vận hành tối ưu (Operating Velocity Window)
- Tính toán $v_c$ cho hạt cát thạch anh mục tiêu ($d = 0.21\text{ mm}$, $S_s = 2.65$, $\beta = 0.04$, $f = 0.03$):
  $$v_{c,grit} = \sqrt{\frac{8 \times 0.04}{0.03} \times 9.81 \times (2.65 - 1) \times 0.00021} \approx 0.19\text{ m/s}$$
  Đối với cát thô hơn và hỗn hợp không đồng nhất ($\beta = 0.06$): $v_{c,grit} \approx 0.23 - 0.25\text{ m/s}$.
- Tính toán $v_c$ cho chất hữu cơ thối rữa ($d = 0.20 - 1.00\text{ mm}$, $S_s = 1.05 - 1.20$, $\beta = 0.06$, $f = 0.03$):
  $$v_{c,organic} = \sqrt{\frac{8 \times 0.06}{0.03} \times 9.81 \times (1.10 - 1) \times 0.0005} \approx 0.088\text{ m/s}$$
- Kết luận thiết kế kinh điển: Khống chế vận tốc dòng chảy ngang nghiêm ngặt ở mức $v_h \approx 0.30\text{ m/s}$ (dải cho phép $0.25 - 0.40\text{ m/s}$):
  - Do $v_h = 0.30\text{ m/s} > v_{c,organic} \approx 0.09\text{ m/s}$: Toàn bộ cặn hữu cơ bị lực trượt thủy lực xói cuốn liên tục, không thể kết lắng.
  - Do $v_h = 0.30\text{ m/s} \le v_{c,grit} \approx 0.25 - 0.35\text{ m/s}$: Các hạt cát vô cơ nặng lắng đọng an toàn xuống đáy và được giữ lại trong máng thu.

---

### 3. Phân loại và Cấu tạo Chi tiết các Loại Bể Lắng cát (Classification and Structural Layouts)
#### 3.1 Bể Lắng cát Dòng chảy Ngang (Horizontal-Flow Grit Chamber)
##### 3.1.1 Nguyên lý hình học và Bố trí mặt bằng (Geometric Layout and Hydraulics)
###### 3.1.1.1 Cấu tạo tổng thể kênh lắng song song
- Gồm tối thiểu 2 kênh lắng độc lập chạy song song ($N \ge 2$) nhằm đảm bảo độ tin cậy vận hành liên tục khi một kênh phải cô lập để bảo trì hoặc cào cát thủ công.
- Kênh dẫn đầu vào có cửa phai điều tiết (stop logs / sluice gates) và góc mở loe hình phễu chuyển tiếp mượt mà ($15^\circ - 20^\circ$) để phân phối đều dòng chảy.
- Tấm chắn hướng dòng (baffles) dạng đục lỗ hoặc vách ngăn ziczac tiêu tán động năng đầu vào, triệt tiêu xoáy cuộn trước khi vào vùng lắng hữu hiệu.
###### 3.1.1.2 Tiết diện hình học lòng kênh
- Kênh mặt cắt chữ nhật (Rectangular Channel): Phổ biến nhất do kết cấu cốp pha thi công bê tông cốt thép đơn giản, tuy nhiên vận tốc ngang dễ bị biến động lớn khi lưu lượng thay đổi nếu không có đập điều tiết tỷ lệ.
- Kênh mặt cắt parabol lý tưởng (Parabolic Channel): Tiết diện mở rộng dần theo chiều sâu tuân theo hàm số $x = k y^{1/2}$, giúp diện tích mặt cắt ướt $A$ biến thiên tỷ lệ bậc nhất với chiều sâu nước $h$, duy trì vận tốc ngang $v_h$ hoàn toàn không đổi ở mọi mức lưu lượng mà chỉ cần một máng đo Parshall ở cuối kênh.
- Kênh đáy vát chữ V (V-shaped bottom hopper): Đáy kênh có rãnh thu cát trung tâm sâu $0.3 - 0.6\text{ m}$ với độ dốc thành bên $45^\circ - 60^\circ$ để cát tự trượt về máng gom mà không cản trở dòng chảy chính.

##### 3.1.2 Thiết bị Kiểm soát Vận tốc Không đổi (Constant Velocity Control Devices)
###### 3.1.2.1 Đập tràn tỷ lệ Sutro (Sutro Proportional Weir)
- Cấu tạo: Đập tấm mỏng đặt thẳng đứng ở cuối kênh chữ nhật, có phần gốc hình chữ nhật đáy phẳng rộng $b$ cao $a$, và hai cạnh bên uốn cong lõm dần vào trong theo phương thẳng đứng.
- Phương trình toán học biên dạng thành đập Sutro đối xứng:
  $$x(y) = \frac{b}{2} \left[1 - \frac{2}{\pi} \arctan\left(\sqrt{\frac{y}{a}}\right)\right]$$
  trong đó:
  - $b$: Bề rộng của phần đáy chữ nhật tại $y = 0$ ($\text{m}$).
  - $a$: Chiều cao của phần đáy chữ nhật ($\text{m}$).
  - $y$: Chiều cao thẳng đứng tính từ mép trên của phần đáy chữ nhật ($y = h - a$) ($\text{m}$).
  - $2x(y)$: Tổng bề rộng khe tràn của đập tại cao trình $y$ ($\text{m}$).
- Phương trình lưu lượng xả tuyến tính của đập Sutro:
  $$Q = C_d b \sqrt{2 g a} \left(h - \frac{a}{3}\right)$$
  trong đó $C_d \approx 0.60 - 0.62$ là hệ số lưu lượng đập tràn mỏng.
- Cơ chế kiểm soát: Do lưu lượng $Q$ phụ thuộc bậc nhất với chiều sâu nước hiệu dụng ($h - a/3$), độ sâu dòng nước trong kênh chữ nhật tự động dâng lên tỷ lệ thuận với $Q$, giữ cho $v_h = \frac{Q}{W \cdot h} \approx \text{const} \approx 0.30\text{ m/s}$.
###### 3.1.2.2 Máng đo Parshall và Ngưỡng co hẹp Venturi (Parshall Flume / Venturi Flume)
- Máng Parshall bố trí ở đuôi kênh lắng tạo ra dòng chảy co hẹp siêu tới hạn (critical flow) tại họng máng hẹp (throat width $W_t$).
- Quan hệ lưu lượng - chiều sâu đo tại điểm $H_a$:
  $$Q = C W_t H_a^n$$
  với $n \approx 1.52 - 1.58$. Khi kết hợp máng Parshall với kênh lắng hình parabol, quan hệ này tạo ra sự tương thích hoàn hảo giúp giữ vận tốc trong kênh ổn định $v_h \approx 0.3\text{ m/s}$.
- Tổn thất áp lực thủy lực (Headloss) qua máng kiểm soát thường chiếm $30\% - 40\%$ chiều sâu cột nước trong kênh (typical $36\%$).

##### 3.1.3 Đánh giá Kỹ thuật Bể Lắng cát Dòng ngang
###### 3.1.3.1 Ưu điểm
- Vận hành đơn giản, hoàn toàn dựa trên thủy lực tự chảy, không tiêu tốn điện năng cấp khí nén.
- Chi phí đầu tư ban đầu thấp, thích hợp cho các trạm xử lý quy mô nhỏ và vừa ($Q < 10,000\text{ m}^3\text{/d}$).
- Dễ dàng chế tạo và thi công bằng vật liệu địa phương.
###### 3.1.3.2 Nhược điểm và Giới hạn
- Nhạy cảm cao với dao động lưu lượng: Nếu tỷ lệ lưu lượng ngày đêm biến thiên quá lớn mà không có đập điều tiết tốt, hiệu suất giữ cát giảm mạnh hoặc chất hữu cơ lắng đọng nhiều.
- Cát thu gom có hàm lượng chất hữu cơ cao ($15\% - 50\%$), gây mùi hôi thối nồng nặc và bắt buộc phải có máy rửa cát thứ cấp.
- Chiều dài công trình lớn ($L = 20 - 30\text{ m}$), chiếm nhiều diện tích đất xây dựng.

#### 3.2 Bể Lắng cát Thổi khí (Aerated Grit Chamber)
##### 3.2.1 Nguyên lý Thủy lực và Động học Dòng Xoáy Xoắn ốc (Helical Flow and Aeration Dynamics)
###### 3.2.1.1 Hiệu ứng giảm tỷ trọng biểu kiến pha lỏng-khí
- Bọt khí nén phân tán từ đáy tạo thành hỗn hợp ba pha nước - khí - hạt mịn có khối lượng riêng biểu kiến $\rho_{mix} < \rho_w$.
- Cột nước pha khí nhẹ hơn sẽ dâng trào lên trên theo nguyên lý bọt nâng (airlift pumping effect) dọc theo vách bể, tạo nên gradient áp suất thủy tĩnh chênh lệch giữa hai bên thành bể.
###### 3.2.1.2 Chuyển động xoáy cuộn xoắn ốc ba chiều (3D Helical / Spiral Roll Hydrodynamics)
- Sự kết hợp giữa hai trường vận tốc độc lập:
  - Vận tốc dọc trục tịnh tiến theo phương chiều dài bể do nước thải chảy từ đầu vào đến đầu ra: $v_L = 0.05 - 0.15\text{ m/s}$.
  - Vận tốc quay vòng tròn theo mặt cắt ngang vuông góc do bọt khí cưỡng bức: Vận tốc cuộn đáy $v_{roll} = 0.25 - 0.35\text{ m/s}$.
- Quỹ đạo phân tử nước trở thành đường xoắn ốc (corkscrew motion) liên tục di chuyển về phía trước, giúp tăng quãng đường dịch chuyển thực tế của hạt cát lên gấp 2 - 3 lần chiều dài vật lý của bể.
###### 3.2.1.3 Cơ chế rửa cát thủy lực tự động (Organic Stripping and Grit Washing)
- Ứng suất cắt thủy lực cao (shear stress) trong vùng bọt khí cuộn xoáy sẽ cọ xát các hạt cát vào nhau, đánh bật lớp màng nhầy hữu cơ và dầu mỡ bám trên bề mặt hạt thạch anh.
- Các hạt hữu cơ nhẹ có tỷ trọng $S_s \approx 1.05 - 1.20$ bị lực nâng của bọt khí cuốn ngược lên mặt nước và duy trì lơ lửng, theo dòng chảy tràn qua ngưỡng xả.
- Hạt cát nặng ($S_s \approx 2.65$) có động lượng quán tính lớn sẽ văng ra khỏi xoáy bọt khí, trượt men theo đáy nghiêng rơi tọt vào hố thu cát tĩnh (quiescent grit hopper) phía dưới dàn đĩa khí.

##### 3.2.2 Cấu tạo Cơ khí và Hệ thống Cấp khí Nén (Pneumatic and Mechanical Assembly)
###### 3.2.2.1 Dàn đĩa phân phối bọt thô (Coarse Bubble Diffusers)
- Sử dụng đĩa hoặc ống khuếch tán bọt thô hoặc bọt trung bình bằng thép không gỉ SUS304/SUS316 hoặc cao su EPDM lỗ đục lớn ($3 - 5\text{ mm}$) để chống tắc nghẽn do cặn bám.
- Tuyệt đối không dùng màng bọt mịn (fine bubble diffusers) vì sợi xơ, tóc và cát sẽ làm bít kín lỗ màng siêu nhỏ trong vài tuần vận hành.
###### 3.2.2.2 Cụm khớp xoay cần nâng bảo trì (Swing-arm Diffuser Assembly)
- Dàn ống cấp khí thả chìm được nối với ống chính trên cạn thông qua cụm khớp xoay đôi (swivel swing joints) và khớp gối (knee joint).
- Cho phép dùng tời kéo cáp trên dầm đơn (monorail hoist) kéo dựng đứng toàn bộ dàn đĩa khí lên sàn công tác để vệ sinh, thay thế mà không cần tháo cạn nước trong bể.
###### 3.2.2.3 Vị trí lắp đặt và cao trình hình học
- Dàn đĩa khí được đặt lệch hẳn về một bên vách dọc của bể, cách đáy bể một khoảng đệm an toàn $H_{diffuser} = 0.45 - 0.60\text{ m}$ (điển hình $0.50\text{ m}$).
- Khoảng hở này ngăn bọt khí thổi trực tiếp sục tung lớp cát đã lắng trong hố thu.
- Hố thu cát dạng rãnh chữ V nằm dọc đáy bể phía dưới dàn khí, có chiều sâu $H_{hopper} = 0.90\text{ m}$ với vách nghiêng $50^\circ - 60^\circ$ dẫn cát về đáy rãnh.

##### 3.2.3 Ngăn Bẫy Váng Dầu Mỡ Kết hợp (Integrated Grease Separation Compartment)
###### 3.2.3.1 Cấu tạo vách lửng tách váng nổi (Grease Baffle and Scum Trough)
- Một vách ngăn dọc lơ lửng ngập nước $0.5 - 0.8\text{ m}$ được bố trí ở phía mặt nước đối diện với dàn sục khí.
- Bọt khí cuộn tròn đẩy các hạt dầu mỡ, váng bọt xà phòng và các vật nổi dạt về vùng tĩnh sau vách ngăn.
###### 3.2.3.2 Thu gom mỡ bề mặt
- Cần gạt váng nổi cơ học dạng tấm gạt hoặc ống thu váng xoay khuyết (slotted scum pipe) thu gom váng mỡ định kỳ chuyển sang hố gom mỡ chuyên dụng.
- Tích hợp chức năng tuyển nổi sơ bộ (quasi-flotation), giảm $30\% - 50\%$ lượng dầu mỡ tự do đi vào bể lắng đợt 1.

##### 3.2.4 Đánh giá Kỹ thuật Bể Lắng cát Thổi khí
###### 3.2.4.1 Ưu điểm
- Hiệu suất tách cát cao ($> 95\%$ hạt $d \ge 0.21\text{ mm}$), hoạt động ổn định và gần như độc lập với sự dao động lưu lượng nước thải.
- Cát thu được rất sạch, hàm lượng chất hữu cơ dễ thối rữa thấp ($< 3\% - 5\%$), không bốc mùi hôi thối, dễ thoát nước.
- Nâng cao nồng độ oxy hòa tan (DO) trong nước thải đầu vào ($1.0 - 2.0\text{ mg/L}$), ngăn chặn quá trình kỵ khí hóa sinh mùi $\text{H}_2\text{S}$ trong kênh dẫn sơ cấp.
- Tổn thất áp lực qua bể rất nhỏ ($< 0.05 - 0.10\text{ m}$).
###### 3.2.4.2 Nhược điểm
- Tiêu hao năng lượng điện liên tục cho máy thổi khí ($0.2 - 0.5\text{ m}^3\text{ khí/m}\cdot\text{min}$).
- Quá trình sục khí mạnh phát tán các hợp chất hữu cơ dễ bay hơi (VOCs), khí $\text{H}_2\text{S}$ và sol khí (aerosol) chứa vi sinh vật gây hại, đòi hỏi phải có nắp đậy kín và hệ thống xử lý mùi cục bộ tại các đô thị.

#### 3.3 Bể Lắng cát Dòng xoáy Vortex (Vortex Grit Chamber)
##### 3.3.1 Động học Trường Vận tốc Dòng Xoáy Cưỡng bức (Forced Vortex Dynamics)
###### 3.3.1.1 Dòng vào tiếp tuyến (Tangential Influent Entry)
- Nước thải được dẫn vào buồng xoáy hình trụ tròn theo phương tiếp tuyến ở phần trên của bể với vận tốc vào $v_{in} \approx 0.6 - 1.0\text{ m/s}$.
- Cửa vào tiếp tuyến tạo ra một dòng xoáy thuận tự nhiên (free vortex) lan truyền từ thành ngoài vào tâm.
###### 3.3.1.2 Cánh khuấy trung tâm dẫn động cơ học (Mechanically Driven Impeller)
- Một cụm cánh khuấy gồm các cánh phẳng nghiêng góc quay chậm ($15 - 25\text{ rpm}$) được đặt ở trục tâm bể.
- Cánh khuấy duy trì vận tốc tiếp tuyến ổn định không phụ thuộc vào lưu lượng vào, triệt tiêu xoáy hỗn loạn không kiểm soát và thiết lập trường vận tốc xoáy cưỡng bức (forced vortex field).
###### 3.3.1.3 Hiệu ứng tách cát biên đáy (Boundary Layer Teacup Effect)
- Tại lớp biên sát đáy hình nón, lực ma sát làm giảm vận tốc tiếp tuyến, làm mất cân bằng giữa lực ly tâm và gradient áp suất hướng tâm.
- Xuất hiện dòng chảy thứ cấp hướng tâm sát đáy (inward radial boundary flow), quét sạch các hạt cát đã lắng rơi tụ về hố thu cát trung tâm (central grit hopper), tương tự hiện tượng lá trà tụ về giữa đáy cốc khi dùng thìa khuấy tròn.
- Các hạt hữu cơ nhẹ hơn bị lực nâng hướng tâm đẩy ngược lên trên theo lõi xoáy trung tâm và tràn ra ngoài theo máng thu vành khuyên (effluent weir).

##### 3.3.2 Các Công nghệ Vortex Tiêu biểu
###### 3.3.2.1 Hệ thống Pista Grit Chamber (Smith & Loveless)
- Kết cấu bể tròn đáy nông kết hợp cánh khuấy phẳng nghiêng tạo dòng xoáy kép.
- Hiệu suất giữ cát hạt $d \ge 0.21\text{ mm}$ đạt $95\%$, giữ cát hạt $d \ge 0.15\text{ mm}$ đạt $75\% - 85\%$.
- Cát tích tụ ở hố đáy tâm được hút liên tục bằng bơm cánh hở chống nghẹt hoặc bơm khí nâng.
###### 3.3.2.2 Hệ thống Tea-cup và Bể xoáy thủy lực tốc độ cao (Hydrocyclone Headcell)
- Sử dụng năng lượng thủy lực thuần túy hoặc năng lượng xoáy không cánh khuấy cơ học.
- Khả năng bắt giữ các hạt cát siêu mịn $d \ge 0.075 - 0.106\text{ mm}$ (150 - 200 mesh) đạt hiệu suất $> 85\% - 90\%$.
- Ứng dụng phổ biến cho các trạm xử lý nâng cấp có bể MBR hoặc hệ thống tiêu hóa bùn nhiệt phân áp suất cao.

##### 3.3.3 Bảng So sánh Toàn diện Ba Loại Bể Lắng Cát
| Tiêu chí So sánh | Bể Lắng cát Dòng ngang (Horizontal) | Bể Lắng cát Thổi khí (Aerated) | Bể Lắng cát Vortex |
| :--- | :--- | :--- | :--- |
| **Cơ chế phân tách chính** | Lắng trọng lực tự do (Type I) | Trọng lực + Xoáy xoắn ốc bọt khí | Lực ly tâm + Dòng thứ cấp đáy |
| **Thời gian lưu nước ($t_h$)** | $45 - 90\text{ s}$ (typical $60\text{ s}$) | $2 - 5\text{ min}$ (typical $3\text{ min}$) | $20 - 30\text{ s}$ tại lưu lượng đỉnh |
| **Hiệu suất tách hạt $0.21\text{ mm}$** | $85\% - 90\%$ | $90\% - 95\%$ | $95\% - 98\%$ |
| **Tách hạt mịn ($< 0.15\text{ mm}$)** | Kém ($< 50\%$) | Khá ($60\% - 75\%$) | Tốt đến Rất tốt ($75\% - 90\%$) |
| **Hàm lượng hữu cơ trong cát** | Rất cao ($15\% - 50\%$) | Thấp ($< 3\% - 5\%$) | Rất thấp ($< 10\%$) |
| **Nhu cầu năng lượng** | Không tốn điện năng | Cao (máy thổi khí liên tục) | Rất thấp (cánh khuấy $< 1.5 - 3.7\text{ kW}$) |
| **Diện tích chiếm đất** | Rất dài, mặt bằng lớn | Trung bình | Rất nhỏ gọn (tiết kiệm $70\%$) |
| **Tổn thất áp lực thủy lực** | Cao ($0.3 - 0.6\text{ m}$ qua đập/máng) | Rất thấp ($< 0.1\text{ m}$) | Trung bình ($0.2 - 0.4\text{ m}$) |
| **Tích hợp bẫy dầu mỡ** | Không | Tích hợp rất tốt | Không |
| **Quy mô trạm thích hợp** | Nhỏ ($< 10,000\text{ m}^3\text{/d}$) | Lớn và Vừa ($> 20,000\text{ m}^3\text{/d}$) | Mọi quy mô, đặc biệt đô thị đất hẹp |

---

### 4. Thông số Thiết kế và Tiêu chuẩn Kỹ thuật (Design Parameters and Engineering Standards)
#### 4.1 Tiêu chuẩn Thiết kế Bể Lắng cát Dòng ngang (Horizontal-Flow Criteria - Bảng tbl_ch03_01)
##### 4.1.1 Thời gian lưu nước thủy lực ($t_h$)
- Dải thiết kế quy phạm: $t_h = 45 - 90\text{ s}$.
- Giá trị thiết kế điển hình (Metcalf & Eddy): $t_{h,typ} = 60\text{ s}$ tại lưu lượng đỉnh cực đại ($Q_{peak}$).
- Tại lưu lượng trung bình ngày ($Q_{avg}$): Thời gian lưu nước có thể tăng lên $120 - 180\text{ s}$.
##### 4.1.2 Vận tốc dòng chảy ngang kiểm soát ($V_h$)
- Dải vận tốc khống chế cho phép: $V_h = 0.25 - 0.40\text{ m/s}$.
- Giá trị vận tốc chuẩn mực thiết kế (Design benchmark): $V_{h,typ} = 0.30\text{ m/s}$.
- Ngưỡng vận tốc xói cuốn chất hữu cơ: Đảm bảo $V_h \ge 0.25\text{ m/s}$ tại lưu lượng tối thiểu ($Q_{min}$) để không đọng bùn thối.
##### 4.1.3 Vận tốc lắng hạt cát tiêu chuẩn ($V_s$)
- Cấp hạt $0.21\text{ mm}$ (70-mesh, thạch anh $S_s = 2.65$ ở $20^\circ\text{C}$):
  - Dải vận tốc: $V_s = 1.0 - 1.3\text{ m/min}$ ($0.0167 - 0.0217\text{ m/s}$).
  - Giá trị điển hình: $V_{s,typ} = 1.15\text{ m/min} = 0.01917\text{ m/s}$.
- Cấp hạt $0.149\text{ mm}$ (100-mesh, thạch anh $S_s = 2.65$ ở $20^\circ\text{C}$):
  - Dải vận tốc: $V_s = 0.6 - 0.9\text{ m/min}$ ($0.0100 - 0.0150\text{ m/s}$).
  - Giá trị điển hình: $V_{s,typ} = 0.75\text{ m/min} = 0.0125\text{ m/s}$.
##### 4.1.4 Tải trọng nạp bề mặt (Surface Overflow Rate - $SOR$)
- Định nghĩa: $SOR = \frac{Q_{peak}}{A_{surface}} = \frac{Q_{peak}}{W \cdot L} = V_s$.
- Dải giá trị tiêu chuẩn: $SOR = 1200 - 1800\text{ m}^3\text{/m}^2\cdot\text{d}$ (tương đương $50 - 75\text{ m}^3\text{/m}^2\cdot\text{h}$).
##### 4.1.5 Hệ số an toàn gia tăng chiều dài do xáo trộn xoáy ($k_{turb}$)
- Dải bù chiều dài thực tế: $k_{turb} = 25\% - 50\%$.
- Giá trị điển hình: $k_{turb} = 30\%$ ($0.30$).
- Ý nghĩa kỹ thuật: Bù trừ hiện tượng ngắn mạch (short-circuiting), sóng bề mặt và vùng xoáy cuộn rối loạn ở cửa thu vào và đập tràn ra.
##### 4.1.6 Tổn thất áp lực thủy lực qua cơ cấu kiểm soát ($h_{L,ctrl}$)
- Tỷ lệ tổn thất so với chiều sâu nước kênh: $h_{L,ctrl} = 30\% - 40\%$ chiều sâu nước làm việc $H$.
- Giá trị thiết kế trung bình: $h_{L,typ} = 36\% \times H$.

#### 4.2 Tiêu chuẩn Thiết kế Bể Lắng cát Thổi khí (Aerated Grit Chamber Criteria - Bảng tbl_ch03_02)
##### 4.2.1 Thời gian lưu nước thủy lực ở lưu lượng đỉnh ($HRT_{peak}$)
- Dải quy phạm thiết kế: $HRT = 2.0 - 5.0\text{ min}$ ($120 - 300\text{ s}$).
- Giá trị chuẩn mực thiết kế: $HRT_{typ} = 3.0\text{ min}$ ($180\text{ s}$) tính tại $Q_{peak}$.
- Thời gian lưu nước tại lưu lượng trung bình ($Q_{avg}$): Dao động $4.0 - 8.0\text{ min}$.
##### 4.2.2 Kích thước hình học không gian bể
- Chiều sâu mức nước làm việc ($H$): $H = 2.0 - 5.0\text{ m}$ (điển hình $3.0 - 4.0\text{ m}$).
- Chiều rộng kênh bể ($W$): $W = 2.5 - 7.0\text{ m}$ (điển hình $3.0 - 4.5\text{ m}$).
- Chiều dài bể ($L$): $L = 7.5 - 20.0\text{ m}$ (điển hình $10.0 - 15.0\text{ m}$).
- Chiều cao bảo vệ mặt nước (Freeboard): $FB = 0.5 - 0.8\text{ m}$ để ngăn bọt sủi văng ra ngoài sàn.
##### 4.2.3 Các tỷ số khung kích thước hình học bắt buộc (Aspect Ratios)
- Tỷ lệ Rộng/Sâu ($W/H$): Quy định $1:1$ đến $5:1$ (giá trị tối ưu duy trì xoáy tròn ổn định là $1.2:1$ đến $1.5:1$, tối đa không quá $2.0:1$ cho một cuộn xoáy).
- Tỷ lệ Dài/Rộng ($L/W$): Quy định $3:1$ đến $5:1$ (điển hình $4:1$) nhằm giảm thiểu hiện tượng phân tán dọc trục và ngắn mạch thủy lực.
##### 4.2.4 Cường độ cấp khí nén đơn vị chiều dài ($q_{air,linear}$)
- Định mức cấp khí nén quy chuẩn: $q_{air,linear} = 0.20 - 0.50\text{ m}^3\text{ khí / (m chiều dài bể}\cdot\text{min)}$.
- Tương đương theo hệ Anh: $2.0 - 5.0\text{ ft}^3\text{/(ft}\cdot\text{min)}$.
- Tương đương tính theo diện tích mặt thoáng bể: $0.6 - 1.2\text{ m}^3\text{ khí / m}^2\text{ bể}\cdot\text{h}$.
- Định mức cấp khí tính theo thể tích nước thải: $0.5 - 2.0\text{ m}^3\text{ khí / } 1000\text{ m}^3\text{ nước thải}$.
##### 4.2.5 Vận tốc quay cuộn đáy ($v_{bottom}$)
- Khống chế chặt chẽ trong khoảng: $v_{bottom} = 0.25 - 0.35\text{ m/s}$.
- Nếu $v_{bottom} < 0.25\text{ m/s}$: Chất hữu cơ lắng xuống hố thu cát gây thối.
- Nếu $v_{bottom} > 0.40\text{ m/s}$: Hạt cát mịn ($d \le 0.2\text{ mm}$) bị thổi tung không thể lắng vào hố thu.
##### 4.2.6 Thông số cấu tạo hố thu cát đáy
- Chiều sâu máng hố thu cát ($H_{hopper}$): Chuẩn mực $0.90\text{ m}$.
- Góc dốc nghiêng thành hố thu: $\alpha \ge 50^\circ - 60^\circ$ so với phương ngang để hạt cát trượt hoàn toàn bằng trọng lực.
- Cao trình đĩa phân phối khí: Đặt cách đáy phẳng của bể $H_{diffuser} = 0.45 - 0.60\text{ m}$ (điển hình $0.50\text{ m}$).

---

### 5. Thiết bị Cơ khí Nạo vét, Rửa và Xử lý Cát (Mechanical Extraction, Washing, and Disposal)
#### 5.1 Các Loại Thiết bị Nạo vét và Vận chuyển Cát Đáy (Grit Extraction Machinery)
##### 5.1.1 Hệ thống Cầu cào chuyển động tịnh tiến (Traveling Bridge Collector Systems - Hình fig_ch03_021, fig_ch03_023, fig_ch03_024)
###### 5.1.1.1 Cấu tạo cơ khí giàn cầu di động
- Giàn dầm thép hình cầu khẩu độ lớn bắc ngang qua thành của một hoặc nhiều bể cát song song.
- Cụm bánh xe bọc thép chạy trên đường ray thép gắn cố định trên đỉnh tường bê tông (coping wall).
- Động cơ điện liền hộp giảm tốc điều khiển biến tần (VFD) gắn trên sàn cầu, tốc độ di chuyển chậm $0.02 - 0.05\text{ m/s}$ ($1.2 - 3.0\text{ m/min}$).
###### 5.1.1.2 Cụm bơm hút cát chìm hoặc gàu ngoạm
- Bơm chìm hút cát mài mòn chuyên dụng (Submersible slurry pump) có cánh xoáy hở bằng hợp kim crôm cao (High-chrome iron, độ cứng $> 600\text{ HB}$), thả lơ lửng sát đáy rãnh hố thu cát.
- Ống xả mềm bằng cao su bố vải chịu mài mòn dẫn bùn cát pha loãng ($1\% - 5\%$ nồng độ chất rắn khô) xả trực tiếp vào máng gom cát dọc chạy suốt chiều dài bể.
- Phương án gàu ngoạm (Clamshell grab bucket): Dùng palang cáp treo thả gàu ngoạm xuống vét cát định kỳ tại các trạm có sỏi cuội kích thước lớn.
###### 5.1.1.3 Hệ thống điều khiển tự động
- Công tắc hành trình cơ học và cảm biến quang tiệm cận tại hai đầu hành trình đảo chiều tự động.
- Tích hợp rơ le thời gian (timer cycle) hoặc cảm biến đo mức cát bằng sóng siêu âm kích hoạt chu kỳ cào cát tự động ($1 - 4$ lần/ngày).

##### 5.1.2 Hệ thống Cào gạt Xích kéo Liên tục (Continuous Chain-and-Flight Collectors - Hình fig_ch03_026)
###### 5.1.2.1 Chuỗi xích và thanh cào ngập nước
- Hai đường xích con lăn truyền động chế tạo bằng thép hợp kim tôi cứng hoặc polymer nhiệt dẻo kỹ thuật (acetal, polyurethane) chống ăn mòn hóa chất và mài mòn cát.
- Các thanh cào gạt ngang (steel/plastic flights) bằng thép hình hoặc sợi composite cách nhau $1.5 - 3.0\text{ m}$.
- Cụm đĩa xích dẫn hướng ngập nước có bạc lót tự bôi trơn bằng vật liệu ceramic hoặc polymer đặc biệt chịu được môi trường hạt sắc nhọn.
###### 5.1.2.2 Dốc tách nước nghiêng vượt mặt nước (Inclined Dewatering Ramp)
- Các thanh cào gạt cát dọc suốt đáy kênh rồi kéo trượt lên máng nghiêng bê tông ($20^\circ - 30^\circ$) nhô cao hơn mặt nước $0.5 - 1.0\text{ m}$.
- Nước tự do trong khối cát tự chảy ngược về bể qua trọng lực trong quá trình cát bị đẩy lên cao.
- Đầu trên của dốc xích xả cát trực tiếp vào phễu rót xuống thùng chứa cát di động (grit can).

##### 5.1.3 Băng tải Trục vít Nghiêng Tách Cát (Inclined Screw Conveyor / Grit Classifier - Hình fig_ch03_028, fig_ch03_029)
###### 5.1.3.1 Cấu tạo trục xoắn Archimedes
- Máng vỏ hở chữ U bằng thép không gỉ SUS304/SUS316 đặt nghiêng một góc $\theta = 20^\circ - 30^\circ$.
- Cánh xoắn liên tục (shaftless or shafted spiral) bằng thép hợp kim siêu bền chịu mài mòn (thép Hardox 400/500), chiều dày cánh $10 - 20\text{ mm}$.
- Động cơ hộp giảm tốc trục gắn trên đỉnh máng quay chậm với tốc độ $5 - 15\text{ rpm}$ để tránh làm bắn tóe bùn cát.
###### 5.1.3.2 Vùng ngập nước và vùng tách nước lộ thiên
- Đoạn đáy ngập hoàn toàn trong hố gom cát: Thu gom hỗn hợp bùn cát lắng đọng.
- Đoạn thân nhô lên khỏi mặt nước (Subaerial dewatering zone): Khi cánh vít đẩy cát dịch chuyển lên cao, khoảng cách giữa các bước vít cho phép nước tách triệt để và chảy tràn ngược về rãnh thoát đáy.
- Cát xả qua miệng xả đỉnh đạt độ ẩm thấp, tự rơi vào thùng chứa.

##### 5.1.4 Thiết bị Bơm Khí Nâng và Bơm Tia Nước (Airlift Pumps and Jet Eductor Pumps)
###### 5.1.4.1 Bơm khí nâng (Airlift grit pump)
- Sử dụng một ống đứng nhúng sâu vào hố thu cát và một ống cấp khí nén phụ sục vào chân ống.
- Hỗn hợp khí - nước - cát nhẹ hơn khối nước xung quanh sẽ bị áp lực thủy tĩnh đẩy trào lên miệng xả trên cao.
- Không có bất kỳ chi tiết chuyển động cơ khí nào ngập trong cát mài mòn, độ bền tuyệt đối cao, chi phí bảo trì gần như bằng không.
- Nhược điểm: Hiệu suất năng lượng thấp, cần tỷ lệ ngập nước sâu ($Submergence\ ratio \ge 60\%$).
###### 5.1.4.2 Bơm phản lực tia nước (Water Jet Eductor)
- Sử dụng dòng nước áp lực cao ($3 - 6\text{ bar}$) phun qua ống loa thu hẹp Venturi tạo độ chân không hút cát từ đáy hố đẩy lên máng rửa.

#### 5.2 Rửa cát và Phân loại Tách Hữu cơ (Grit Washing and Organic Separation)
##### 5.2.1 Cyclone Thủy lực Tách Cát (Grit Hydrocyclone Separator)
###### 5.2.1.1 Nguyên lý phân tách bằng trường lực ly tâm mạnh
- Hỗn hợp bùn cát pha loãng được bơm ly tâm đẩy tiếp tuyến vào thân nón cyclone ở vận tốc cao ($3 - 5\text{ m/s}$).
- Trường gia tốc ly tâm ($50 - 100\ g$) ép các hạt cát nặng ($S_s \approx 2.65$) văng sát thành nón, xoáy trượt xuống dưới và xả ra ở lỗ đáy (underflow) với nồng độ chất rắn đậm đặc ($40\% - 60\%$).
- Nước và các chất hữu cơ nhẹ ($S_s \approx 1.05$) bị cuốn vào dòng xoáy ngược tâm hướng lên trên, thoát ra ở ống tràn đỉnh (overflow) và được dẫn tuần hoàn lại bể sinh học.
##### 5.2.2 Thiết bị Rửa Cát Cơ học Dạng Rửa Tầng Sôi (Fluidized Bed Grit Washer)
###### 5.2.2.1 Cơ chế sục rửa kết hợp cánh khuấy
- Cát từ cyclone rơi vào buồng rửa hình nón có cánh khuấy quay chậm và hệ thống sục nước/khí áp lực từ đáy tạo trạng thái tầng sôi (fluidized bed).
- Sự cọ xát dữ dội giữa các hạt khoáng giải phóng toàn bộ chất hữu cơ bám dính vào pha lỏng.
- Nước rửa bẩn tràn qua máng thu trên đỉnh hồi lưu về đầu trạm xử lý.
- Cát sạch chìm xuống đáy đạt tiêu chuẩn nghiêm ngặt: Hàm lượng chất hữu cơ mất khi nung ($\text{VSS}$) $< 3\%$, hàm lượng chất rắn khô $> 85\%$.

#### 5.3 Tách nước, Lưu trữ và Biện pháp Thải bỏ Cát (Dewatering, Storage, and Final Disposal)
##### 5.3.1 Sân Phơi Cát và Thùng Chứa Thoát Nước (Grit Drying Beds and Dewatering Containers)
###### 5.3.1.1 Sân phơi cát thủ công (Grit drying beds)
- Cấu tạo lớp sỏi đệm đỡ ($200\text{ mm}$) và lớp cát thô lọc ($150 - 200\text{ mm}$) bên dưới có đường ống thu nước rỉ.
- Chiều dày lớp cát đổ phơi $200 - 300\text{ mm}$, thời gian phơi ráo nước tự nhiên $3 - 7$ ngày.
###### 5.3.1.2 Thùng container lọc nước rỉ chuyên dụng (Dewatering roll-off containers)
- Thùng chứa kim loại có vách lưới đục lỗ inox phủ vải lọc bên trong.
- Nước rỉ thu về van xả đáy đưa ngược về trạm xử lý, cát đạt độ khô tơi xốp được xe cẩu chở thẳng đi chôn lấp.
##### 5.3.2 Phương án Tiêu hủy và Tái sử dụng Hợp chuẩn (Disposal and Beneficial Reuse)
###### 5.3.2.1 Chôn lấp hợp vệ sinh (Sanitary Landfill)
- Cát sau khi rửa sạch và khử nước được vận chuyển đến bãi chôn lấp rác thải đô thị, phủ làm lớp đất ngăn trung gian.
###### 5.3.2.2 Tái sử dụng làm vật liệu xây dựng (Beneficial Reuse)
- Nếu cát được rửa sạch hữu cơ ($VSS < 3\%$) và không nhiễm kim loại nặng: Sử dụng làm phụ gia phối trộn bê tông lót, vật liệu đắp nền đường giao thông, hoặc cốt liệu sản xuất gạch không nung.

---

### 6. Quy trình Tính toán Thiết kế và Các Bài tập Điển hình Có Lời giải (Step-by-Step Procedures and Worked Examples)
#### 6.1 Quy trình Thiết kế Chuẩn Bể Lắng Cát Dòng Ngang (Step-by-Step Horizontal Chamber Procedure)
- Bước 1: Xác định lưu lượng nước thải tính toán cực đại: $Q_{peak} = Q_{avg} \times PF$ ($\text{m}^3\text{/s}$).
- Bước 2: Chọn vận tốc dòng chảy ngang kiểm soát: $V_h = 0.30\text{ m/s}$ (dải $0.25 - 0.40\text{ m/s}$).
- Bước 3: Xác định tổng diện tích mặt cắt ướt yêu cầu của dòng chảy:
  $$A_{cross} = \frac{Q_{peak}}{V_h}\quad (\text{m}^2)$$
- Bước 4: Lựa chọn số lượng kênh lắng song song ($N \ge 2$). Tính diện tích mặt cắt ướt của mỗi đơn nguyên:
  $$A_c = \frac{A_{cross}}{N}\quad (\text{m}^2)$$
- Bước 5: Chọn chiều sâu mức nước làm việc hiệu dụng $H$ (thường $H = 1.0 - 1.5\text{ m}$). Tính bề rộng mỗi kênh:
  $$W = \frac{A_c}{H}\quad (\text{m})$$
  Kiểm tra tỷ lệ $W/H$ hợp lý ($1.0 - 2.0$).
- Bước 6: Lựa chọn cấp hạt cát mục tiêu (hạt $0.21\text{ mm}$, $S_s = 2.65$) và xác định vận tốc lắng tương ứng:
  $$V_s = 1.15\text{ m/min} = 0.01917\text{ m/s}$$
- Bước 7: Tính toán chiều dài lắng lý thuyết của kênh:
  $$L_{theor} = \frac{H \cdot V_h}{V_s}\quad (\text{m})$$
- Bước 8: Tính toán chiều dài hiệu dụng thực tế có xét đến hệ số an toàn xáo trộn ($k_{turb} = 25\% - 50\%$, chọn $30\%$):
  $$L_{eff} = L_{theor} \cdot (1 + k_{turb})\quad (\text{m})$$
- Bước 9: Kiểm tra thời gian lưu nước thủy lực ở lưu lượng đỉnh cực đại:
  $$t_h = \frac{L_{eff}}{V_h}\quad (\text{s})$$
  Đảm bảo thỏa mãn tiêu chuẩn $45\text{ s} \le t_h \le 90\text{ s}$.
- Bước 10: Tính toán lượng cát phát sinh hàng ngày dựa trên suất sinh cát $r_{grit} = 0.015\text{ m}^3 / 1000\text{ m}^3$:
  $$V_{grit,day} = Q_{avg} \times r_{grit}\quad (\text{m}^3\text{/d})$$
  Sơ bộ kích thước máng thu cát đáy cho chu kỳ lưu trữ $3 - 7$ ngày.
- Bước 11: Thiết kế đập tràn tỷ lệ Sutro hoặc máng Parshall ở đuôi kênh để khống chế $V_h = 0.30\text{ m/s}$ không đổi.

#### 6.2 Bài tập 1: Thiết kế Bể Lắng Cát Dòng Ngang (EX-CH03-01)
##### 6.2.1 Đề bài và Thông số Ban đầu (Problem Statement and Input Parameters)
- Yêu cầu: Thiết kế hoàn chỉnh bể lắng cát dòng chảy ngang cho trạm xử lý nước thải sinh hoạt đô thị.
- Lưu lượng nước thải trung bình: $Q_{avg} = 0.50\text{ m}^3\text{/s}$ ($43,200\text{ m}^3\text{/d}$).
- Hệ số không điều hòa cực đại (Peaking factor): $PF = 3.0$.
- Cấp hạt cát mục tiêu cần tách: Cát thạch anh rây 70-mesh, đường kính $d = 0.21\text{ mm}$.
- Tỷ trọng hạt cát: $S_s = 2.65$.
- Vận tốc dòng chảy ngang kiểm soát thiết kế: $V_h = 0.30\text{ m/s}$.
- Vận tốc lắng rơi của hạt $0.21\text{ mm}$ ở $20^\circ\text{C}$: $V_s = 1.15\text{ m/min} = 0.01917\text{ m/s}$.
- Hệ số an toàn xoáy xáo trộn đầu vào/đầu ra: $k_{turb} = 30\%$ ($0.30$).
- Số đơn nguyên kênh lắng song song: $N = 2$ kênh.
- Suất sinh cát định mức: $r_{grit} = 0.015\text{ m}^3 / 1000\text{ m}^3$ nước thải.
- Chu kỳ cào cát thiết kế của hố thu: $T_{storage} = 7$ ngày.

##### 6.2.2 Các Bước Tính toán Chi tiết Từng bước (Step-by-Step Numerical Calculations)
###### 6.2.2.1 Bước 1: Tính toán lưu lượng nước thải thiết kế đỉnh ($Q_{peak}$)
$$Q_{peak} = Q_{avg} \times PF = 0.50\text{ m}^3\text{/s} \times 3.0 = 1.50\text{ m}^3\text{/s}$$
Đổi đơn vị:
$$Q_{peak} = 1.50 \times 60 = 90.0\text{ m}^3\text{/min} = 5,400\text{ m}^3\text{/h} = 129,600\text{ m}^3\text{/d}$$

###### 6.2.2.2 Bước 2: Xác định tổng diện tích mặt cắt ướt ($A_{cross}$)
$$A_{cross} = \frac{Q_{peak}}{V_h} = \frac{1.50\text{ m}^3\text{/s}}{0.30\text{ m/s}} = 5.00\text{ m}^2$$

###### 6.2.2.3 Bước 3: Phân chia lưu lượng và xác định kích thước mặt cắt mỗi kênh
- Diện tích mặt cắt ướt cho mỗi kênh ($N = 2$ kênh cùng làm việc):
  $$A_c = \frac{A_{cross}}{N} = \frac{5.00\text{ m}^2}{2} = 2.50\text{ m}^2$$
- Lựa chọn chiều sâu mức nước làm việc hiệu dụng: Chọn $H = 1.25\text{ m}$ (thỏa mãn dải tiêu chuẩn $1.0 - 1.5\text{ m}$).
- Bề rộng lòng kênh tương ứng:
  $$W = \frac{A_c}{H} = \frac{2.50\text{ m}^2}{1.25\text{ m}} = 2.00\text{ m}$$
- Kiểm tra tỷ lệ khung mặt cắt:
  $$\frac{W}{H} = \frac{2.00}{1.25} = 1.60$$
  Tỷ lệ $1.60$ nằm trong khoảng $1.0 - 2.0$, đảm bảo tính ổn định thủy lực và chống lắng đọng bất đối xứng.
- Chiều cao tổng thể thành kênh: Chọn chiều cao dự phòng (freeboard) $FB = 0.40\text{ m}$.
  $$H_{total} = H + FB = 1.25 + 0.40 = 1.65\text{ m}\quad (\text{chưa tính chiều sâu máng thu cát đáy})$$

###### 6.2.2.4 Bước 4: Tính toán chiều dài kênh lắng ($L_{theor}$ và $L_{eff}$)
- Chiều dài lắng lý thuyết đảm bảo hạt cát ở đỉnh mặt nước lắng chạm đáy:
  $$L_{theor} = \frac{H \cdot V_h}{V_s} = \frac{1.25\text{ m} \times 0.30\text{ m/s}}{0.01917\text{ m/s}} = 19.562\text{ m}$$
- Bổ sung chiều dài an toàn tiêu tán năng lượng xoáy xáo trộn ($k_{turb} = 30\%$):
  $$L_{eff} = L_{theor} \times (1 + k_{turb}) = 19.562\text{ m} \times (1 + 0.30) = 25.43\text{ m}$$
- Làm tròn quy chuẩn xây dựng: Chọn $L_{eff} = 25.50\text{ m}$.

###### 6.2.2.5 Bước 5: Kiểm tra thời gian lưu nước thủy lực ($t_h$)
- Thời gian lưu nước thực tế tại lưu lượng đỉnh $Q_{peak}$:
  $$t_h = \frac{L_{eff}}{V_h} = \frac{25.50\text{ m}}{0.30\text{ m/s}} = 85.0\text{ s}$$
- So sánh tiêu chuẩn: Tiêu chuẩn thiết kế quy định $45\text{ s} \le t_h \le 90\text{ s}$.
  Giá trị $85.0\text{ s}$ hoàn toàn thỏa mãn yêu cầu kỹ thuật.
- Kiểm tra tải trọng nạp bề mặt ($SOR$):
  $$SOR = \frac{Q_{peak}}{N \times (W \cdot L_{eff})} = \frac{129,600\text{ m}^3\text{/d}}{2 \times (2.00\text{ m} \times 25.50\text{ m})} = \frac{129,600}{102} = 1270.6\text{ m}^3\text{/m}^2\cdot\text{d}$$
  Nằm trong dải tiêu chuẩn $1200 - 1800\text{ m}^3\text{/m}^2\cdot\text{d}$.

###### 6.2.2.6 Bước 6: Tính toán thể tích cát phát sinh và dung tích máng thu cát đáy
- Lưu lượng trung bình ngày: $Q_{avg} = 0.50\text{ m}^3\text{/s} = 43,200\text{ m}^3\text{/d}$.
- Tổng thể tích cát tích tụ mỗi ngày toàn trạm:
  $$V_{grit,day} = 43,200\text{ m}^3\text{/d} \times \left(\frac{0.015\text{ m}^3\text{ cát}}{1000\text{ m}^3\text{ nước thải}}\right) = 0.648\text{ m}^3\text{/d}$$
- Lượng cát phân bổ cho mỗi kênh:
  $$V_{grit,channel} = \frac{0.648}{2} = 0.324\text{ m}^3\text{/kênh}\cdot\text{ngày}$$
- Dung tích hố chứa cát yêu cầu cho chu kỳ xả $T_{storage} = 7$ ngày:
  $$V_{storage,req} = 0.324\text{ m}^3\text{/d} \times 7\text{ ngày} = 2.268\text{ m}^3\text{/kênh}$$
  Tổng thể tích hai kênh: $V_{total,storage} = 4.536\text{ m}^3$.
- Thiết kế hình học máng thu cát đáy:
  - Bố trí một rãnh hình thang dọc đáy kênh dài suốt $L = 25.5\text{ m}$, hoặc bố trí một hố gom cát sâu ở nửa đầu chiều dài kênh nơi lắng $80\%$ lượng cát ($L_{hopper} = 12.0\text{ m}$).
  - Nếu làm máng thu chạy dọc suốt chiều dài $L = 25.5\text{ m}$:
    Diện tích mặt cắt máng yêu cầu: $A_{hopper} = \frac{2.268\text{ m}^3}{25.5\text{ m}} = 0.089\text{ m}^2$.
    Chọn rãnh chữ V sâu $h_{h} = 0.30\text{ m}$, rộng đáy $b_1 = 0.30\text{ m}$, rộng đỉnh $b_2 = 0.60\text{ m}$:
    $$A_{hopper} = \frac{(0.30 + 0.60)}{2} \times 0.30 = 0.135\text{ m}^2 > 0.089\text{ m}^2\quad (\text{Thỏa mãn an toàn } 150\%)$$

###### 6.2.2.7 Bước 7: Tính toán tổn thất áp lực thủy lực tại đập kiểm soát
- Tổn thất áp lực thiết kế qua đập Sutro / máng Parshall khống chế vận tốc:
  $$h_L = 36\% \times H = 0.36 \times 1.25\text{ m} = 0.45\text{ m}$$

##### 6.2.3 Bảng Tổng hợp Kết quả Thiết kế Chi tiết Bể Lắng Cát Dòng Ngang
| Thông số Thiết kế | Ký hiệu | Giá trị Tính toán | Đơn vị | Tiêu chuẩn So sánh | Đánh giá |
| :--- | :--- | :--- | :--- | :--- | :--- |
| **Lưu lượng thiết kế cực đại** | $Q_{peak}$ | $1.50$ ($129,600$) | $\text{m}^3\text{/s}$ ($\text{m}^3\text{/d}$) | $PF = 3.0$ | Đầu vào |
| **Số kênh hoạt động song song** | $N$ | $2$ | Kênh | $\ge 2$ | Đạt |
| **Vận tốc dòng chảy ngang** | $V_h$ | $0.30$ | $\text{m/s}$ | $0.25 - 0.40$ | Tối ưu |
| **Chiều sâu nước hiệu dụng** | $H$ | $1.25$ | $\text{m}$ | $1.0 - 1.5$ | Đạt |
| **Bề rộng mỗi kênh** | $W$ | $2.00$ | $\text{m}$ | $W/H = 1.6$ | Đạt |
| **Chiều cao dự phòng (Freeboard)** | $FB$ | $0.40$ | $\text{m}$ | $0.3 - 0.5$ | Đạt |
| **Chiều dài hiệu dụng mỗi kênh** | $L_{eff}$ | $25.50$ | $\text{m}$ | $k_{turb} = 30\%$ | Đạt |
| **Thời gian lưu nước thủy lực** | $t_h$ | $85.0$ | $\text{s}$ | $45 - 90$ | Hoàn hảo |
| **Tải trọng nạp bề mặt** | $SOR$ | $1270.6$ | $\text{m}^3\text{/m}^2\cdot\text{d}$ | $1200 - 1800$ | Đạt |
| **Lượng cát sinh ra hàng ngày** | $V_{grit,day}$ | $0.648$ | $\text{m}^3\text{/d}$ | Định mức $0.015$ | Đạt |
| **Thể tích hố thu cát 7 ngày** | $V_{storage}$ | $2.268$ | $\text{m}^3\text{/kênh}$ | $T = 7\text{ ngày}$ | Đạt |
| **Tổn thất cột áp đập kiểm soát** | $h_L$ | $0.45$ | $\text{m}$ | $36\%$ chiều sâu | Đạt |

---

#### 6.3 Tính toán Thiết kế Đập tràn Tỷ lệ Sutro cho Bể Lắng Cát Dòng Ngang
##### 6.3.1 Cơ sở Toán học và Thiết lập Phương trình Biên dạng Đập Sutro
- Mục tiêu: Giữ cho vận tốc dòng chảy trong kênh chữ nhật luôn bằng $V_h = 0.30\text{ m/s}$ khi lưu lượng biến thiên từ $Q_{min}$ đến $Q_{peak}$.
- Vì diện tích mặt cắt ướt của kênh chữ nhật là $A = W \cdot h$, nên để $V_h = \frac{Q}{A} = \text{const}$ thì lưu lượng qua đập phải tỷ lệ bậc nhất với chiều sâu nước $h$:
  $$Q = K \cdot h$$
- Phương trình lưu lượng tổng quát của đập Sutro:
  $$Q = C_d b \sqrt{2 g a} \left(h - \frac{a}{3}\right)$$
  Đặt hằng số đập $K = C_d b \sqrt{2 g a}$, khi chọn chiều cao đáy chữ nhật $a$ đủ nhỏ so với $h$, ta có $Q \approx K \cdot h$.

##### 6.3.2 Bài toán Tính toán Kích thước Đập Sutro cho Kênh 1 (Ví dụ 1)
###### 6.3.2.1 Thông số thủy lực một kênh
- Lưu lượng cực đại qua 1 kênh: $Q_{peak,1} = 0.75\text{ m}^3\text{/s}$.
- Lưu lượng trung bình qua 1 kênh: $Q_{avg,1} = 0.25\text{ m}^3\text{/s}$.
- Chiều sâu nước ứng với $Q_{peak,1}$: $h_{peak} = H = 1.25\text{ m}$.
- Chiều rộng kênh: $W = 2.00\text{ m}$.
- Hệ số lưu lượng thực nghiệm đập Sutro: $C_d = 0.62$.
###### 6.3.2.2 Lựa chọn chiều cao đáy chữ nhật $a$ và tính bề rộng $b$
- Chọn chiều cao đáy chữ nhật của đập: $a = 0.05\text{ m}$ ($50\text{ mm}$).
- Cột nước hiệu dụng cực đại trên ngưỡng đập:
  $$h_{eff} = h_{peak} - \frac{a}{3} = 1.25 - \frac{0.05}{3} = 1.25 - 0.0167 = 1.2333\text{ m}$$
- Xác định hệ số góc $K$:
  $$K = \frac{Q_{peak,1}}{h_{eff}} = \frac{0.75\text{ m}^3\text{/s}}{1.2333\text{ m}} = 0.6081\text{ m}^2\text{/s}$$
- Tính bề rộng đáy chữ nhật $b$:
  $$K = C_d b \sqrt{2 g a} \implies b = \frac{K}{C_d \sqrt{2 g a}}$$
  Thay số:
  $$\sqrt{2 g a} = \sqrt{2 \times 9.81 \times 0.05} = \sqrt{0.981} \approx 0.99045\text{ m/s}$$
  $$b = \frac{0.6081}{0.62 \times 0.99045} = \frac{0.6081}{0.6141} \approx 0.990\text{ m}$$
  Chọn quy chuẩn: $b = 1.00\text{ m}$ (nằm lọt trong lòng kênh rộng $W = 2.00\text{ m}$).

###### 6.3.2.3 Bảng tọa độ gia công cơ khí biên dạng cong thành đập Sutro ($2x$ theo $y$)
- Phương trình bề rộng khe hở thành đập tại cao trình $y$ tính từ mép trên phần chữ nhật:
  $$2 x(y) = b \left[1 - \frac{2}{\pi} \arctan\left(\sqrt{\frac{y}{a}}\right)\right] = 1.00 \times \left[1 - \frac{2}{\pi} \arctan\left(\sqrt{\frac{y}{0.05}}\right)\right]$$
- Bảng giá trị tọa độ cắt tấm kim loại đập Sutro:
| Cao trình $y$ ($\text{m}$) | Tỷ số $y/a$ | $\sqrt{y/a}$ | $\arctan\sqrt{y/a}$ (rad) | $1 - \frac{2}{\pi}\arctan$ | Tổng bề rộng khe đập $2x$ ($\text{m}$) | Mỗi bên trục tâm $x$ ($\text{m}$) |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **$0.00$** (Gốc) | $0.00$ | $0.000$ | $0.0000$ | $1.0000$ | **$1.000$** ($1000\text{ mm}$) | $0.500$ |
| **$0.05$** | $1.00$ | $1.000$ | $0.7854$ ($\pi/4$) | $0.5000$ | **$0.500$** ($500\text{ mm}$) | $0.250$ |
| **$0.10$** | $2.00$ | $1.414$ | $0.9553$ | $0.3919$ | **$0.392$** ($392\text{ mm}$) | $0.196$ |
| **$0.20$** | $4.00$ | $2.000$ | $1.1071$ | $0.2952$ | **$0.295$** ($295\text{ mm}$) | $0.148$ |
| **$0.40$** | $8.00$ | $2.828$ | $1.2310$ | $0.2163$ | **$0.216$** ($216\text{ mm}$) | $0.108$ |
| **$0.60$** | $12.00$ | $3.464$ | $1.2898$ | $0.1789$ | **$0.179$** ($179\text{ mm}$) | $0.089$ |
| **$0.80$** | $16.00$ | $4.000$ | $1.3258$ | $0.1560$ | **$0.156$** ($156\text{ mm}$) | $0.078$ |
| **$1.00$** | $20.00$ | $4.472$ | $1.3509$ | $0.1400$ | **$0.140$** ($140\text{ mm}$) | $0.070$ |
| **$1.20$** (Đỉnh) | $24.00$ | $4.899$ | $1.3694$ | $0.1282$ | **$0.128$** ($128\text{ mm}$) | $0.064$ |

---

#### 6.4 Quy trình Thiết kế Chuẩn Bể Lắng Cát Thổi Khí (Step-by-Step Aerated Chamber Procedure)
- Bước 1: Xác định lưu lượng nước thải cực đại thiết kế: $Q_{peak} = Q_{avg} \times PF$ ($\text{m}^3\text{/s}$ hoặc $\text{m}^3\text{/min}$).
- Bước 2: Chọn thời gian lưu nước thủy lực ở lưu lượng đỉnh ($HRT$): Thường chọn $HRT = 3.0\text{ min}$ ($180\text{ s}$).
- Bước 3: Tính toán tổng thể tích hữu ích của bể lắng cát thổi khí:
  $$V = Q_{peak} \times HRT\quad (\text{m}^3)$$
- Bước 4: Lựa chọn số lượng đơn nguyên song song ($N \ge 2$). Xác định thể tích làm việc mỗi đơn nguyên:
  $$V_1 = \frac{V}{N}\quad (\text{m}^3)$$
- Bước 5: Lựa chọn chiều sâu mức nước làm việc $H$ (thường $H = 2.0 - 5.0\text{ m}$, chọn $3.0\text{ m}$).
- Bước 6: Lựa chọn tỷ lệ Rộng/Sâu ($W/H = 1.0 - 1.5$, điển hình $1.2$). Tính toán chiều rộng bể:
  $$W = (W/H) \times H\quad (\text{m})$$
- Bước 7: Tính toán diện tích mặt cắt ngang ướt $A_c = W \times H$. Xác định chiều dài bể $L$:
  $$L = \frac{V_1}{A_c} = \frac{V_1}{W \cdot H}\quad (\text{m})$$
- Bước 8: Kiểm tra tỷ lệ Dài/Rộng ($L/W$): Phải đạt từ $3:1$ đến $5:1$ để chống ngắn mạch.
- Bước 9: Tính toán nhu cầu cấp khí nén: Chọn suất cấp khí đơn vị chiều dài $q_{air,linear} = 0.2 - 0.5\text{ m}^3/\text{m}\cdot\text{min}$ (chọn $0.30\text{ m}^3/\text{m}\cdot\text{min}$).
  $$Q_{air,1} = q_{air,linear} \times L\quad (\text{m}^3\text{/min})$$
  $$Q_{air,total} = N \times Q_{air,1}\quad (\text{m}^3\text{/min})$$
- Bước 10: Tính toán áp lực máy thổi khí yêu cầu: Căn cứ vào độ ngập của đĩa khí ($H_{sub} = H - 0.5\text{ m}$) cộng tổn thất ma sát đường ống và tổn thất qua đĩa khí ($10 - 15\text{ kPa}$).
- Bước 11: Thiết kế hình học hố thu cát đáy (chiều sâu $0.90\text{ m}$, vách dốc $\ge 50^\circ$) và tính toán dung tích lưu trữ cát định kỳ.

#### 6.5 Bài tập 2: Thiết kế Bể Lắng Cát Thổi Khí (EX-CH03-02)
##### 6.5.1 Đề bài và Thông số Ban đầu (Problem Statement and Input Parameters)
- Yêu cầu: Thiết kế hoàn chỉnh trạm lắng cát thổi khí (Aerated Grit Chamber) cho trạm xử lý nước thải đô thị.
- Lưu lượng nước thải trung bình: $Q_{avg} = 0.50\text{ m}^3\text{/s}$ ($43,200\text{ m}^3\text{/d}$).
- Hệ số không điều hòa lưu lượng đỉnh: $PF = 2.75$.
- Thời gian lưu nước thủy lực thiết kế ở lưu lượng đỉnh: $HRT = 3.0\text{ min}$ ($180\text{ s}$).
- Số lượng bể làm việc song song: $N = 2$ bể.
- Chiều sâu nước làm việc lựa chọn: $H = 3.00\text{ m}$.
- Tỷ lệ Rộng/Sâu thiết kế: $W/H = 1.20$.
- Cường độ cấp khí nén dọc thành bể: $q_{air,linear} = 0.30\text{ m}^3\text{ khí / (m chiều dài}\cdot\text{min)}$.
- Chiều sâu hố thu cát đáy: $H_{hopper} = 0.90\text{ m}$, góc nghiêng vách $50^\circ$.
- Cao trình đặt đĩa khí cách đáy: $H_{diffuser} = 0.50\text{ m}$.
- Suất sinh cát định mức: $r_{grit} = 0.015\text{ m}^3 / 1000\text{ m}^3$ nước thải.
- Chu kỳ hút cát định kỳ: $T_{storage} = 3$ ngày.

##### 6.5.2 Các Bước Tính toán Chi tiết Từng bước (Step-by-Step Numerical Calculations)
###### 6.5.2.1 Bước 1: Tính toán lưu lượng nước thải cực đại ($Q_{peak}$)
$$Q_{peak} = Q_{avg} \times PF = 0.50\text{ m}^3\text{/s} \times 2.75 = 1.375\text{ m}^3\text{/s}$$
Đổi đơn vị:
$$Q_{peak} = 1.375 \times 60 = 82.50\text{ m}^3\text{/min} = 4,950\text{ m}^3\text{/h} = 118,800\text{ m}^3\text{/d}$$

###### 6.5.2.2 Bước 2: Tính toán tổng thể tích hữu ích của bể lắng cát ($V_{total}$)
Theo công thức `eq_ch03_05`:
$$V_{total} = Q_{peak} \times HRT = 82.50\text{ m}^3\text{/min} \times 3.0\text{ min} = 247.50\text{ m}^3$$

###### 6.5.2.3 Bước 3: Phân chia thể tích và xác định kích thước hình học mỗi bể
- Thể tích nước hữu dụng cho mỗi bể ($N = 2$ bể):
  $$V_1 = \frac{V_{total}}{N} = \frac{247.50\text{ m}^3}{2} = 123.75\text{ m}^3$$
- Xác định chiều rộng bể $W$ theo tỷ lệ $W/H = 1.20$:
  $$W = 1.20 \times H = 1.20 \times 3.00\text{ m} = 3.60\text{ m}$$
  Kiểm tra tiêu chuẩn: Bề rộng $3.60\text{ m}$ nằm trong dải quy phạm $2.5 - 7.0\text{ m}$.
- Diện tích mặt cắt ngang ướt của mỗi bể:
  $$A_c = W \times H = 3.60\text{ m} \times 3.00\text{ m} = 10.80\text{ m}^2$$
- Xác định chiều dài làm việc của bể $L$:
  $$L = \frac{V_1}{A_c} = \frac{123.75\text{ m}^3}{10.80\text{ m}^2} = 11.458\text{ m}$$
  Quy chuẩn xây dựng làm tròn: Chọn $L = 11.50\text{ m}$ (thỏa mãn dải quy phạm $7.5 - 20.0\text{ m}$).
- Dung tích thực tế của mỗi bể sau khi làm tròn:
  $$V_{1,actual} = 3.60\text{ m} \times 3.00\text{ m} \times 11.50\text{ m} = 124.20\text{ m}^3$$
  Tổng dung tích thực tế: $V_{actual} = 248.4\text{ m}^3$.
  Thời gian lưu nước thực tế: $HRT_{actual} = \frac{248.4}{82.50} = 3.01\text{ min}$.

###### 6.5.2.4 Bước 4: Kiểm tra các tỷ lệ khung hình học (Aspect Ratios Verification)
- Tỷ lệ Rộng/Sâu:
  $$\frac{W}{H} = \frac{3.60}{3.00} = 1.20\quad (\text{Tiêu chuẩn: } 1:1 - 5:1\text{, điển hình } 1.5:1 \implies \text{Đạt})$$
- Tỷ lệ Dài/Rộng:
  $$\frac{L}{W} = \frac{11.50}{3.60} = 3.194 \approx 3.20\quad (\text{Tiêu chuẩn: } 3:1 - 5:1\text{, điển hình } 4:1 \implies \text{Đạt})$$
  Tỷ lệ $3.20 > 3.0$ đảm bảo hạn chế hiện tượng ngắn mạch và duy trì dòng cuộn xoắn ốc ổn định.

###### 6.5.2.5 Bước 5: Tính toán hệ thống cấp khí nén (Aeration System Sizing)
Theo công thức `eq_ch03_06`:
- Lượng khí nén yêu cầu cho mỗi bể:
  $$Q_{air,1} = q_{air,linear} \times L = 0.30\text{ m}^3\text{/(m}\cdot\text{min)} \times 11.50\text{ m} = 3.45\text{ m}^3\text{/min}$$
  Đổi đơn vị:
  $$Q_{air,1} = 3.45 \times 60 = 207.0\text{ m}^3\text{/h} = 57.50\text{ L/s}$$
- Tổng lưu lượng khí nén yêu cầu cho cả 2 bể hoạt động:
  $$Q_{air,total} = 2 \times 3.45\text{ m}^3\text{/min} = 6.90\text{ m}^3\text{/min} = 414.0\text{ m}^3\text{/h} = 115.0\text{ L/s}$$
- Tính toán áp lực máy thổi khí:
  - Độ sâu ngập nước của đĩa phân phối khí:
    $$h_{sub} = H - H_{diffuser} = 3.00\text{ m} - 0.50\text{ m} = 2.50\text{ m}$$
  - Áp suất thủy tĩnh tương ứng:
    $$P_{static} = \rho_w \cdot g \cdot h_{sub} = 1000\text{ kg/m}^3 \times 9.81\text{ m/s}^2 \times 2.50\text{ m} = 24,525\text{ Pa} = 24.53\text{ kPa}$$
  - Tổn thất áp lực qua đĩa khuếch tán bọt thô: $\Delta P_{diff} \approx 3.5\text{ kPa}$.
  - Tổn thất áp lực ma sát và cục bộ đường ống dẫn khí: $\Delta P_{pipe} \approx 6.0\text{ kPa}$.
  - Áp suất đẩy yêu cầu tại đầu ra của máy thổi khí:
    $$P_{blower} = P_{static} + \Delta P_{diff} + \Delta P_{pipe} = 24.53 + 3.50 + 6.00 = 34.03\text{ kPa}\quad (\approx 0.34\text{ bar} = 3.47\text{ m nước})$$
  - Chọn 02 máy thổi khí Roots (1 chạy + 1 dự phòng), công suất khí mỗi máy $450\text{ m}^3\text{/h}$ tại áp lực $38\text{ kPa}$.

###### 6.5.2.6 Bước 6: Tính toán lượng cát phát sinh và dung tích hố thu cát
- Lưu lượng trung bình ngày: $Q_{avg} = 0.50\text{ m}^3\text{/s} = 43,200\text{ m}^3\text{/d}$.
- Tổng thể tích cát phát sinh mỗi ngày:
  $$V_{grit,day} = 43,200\text{ m}^3\text{/d} \times \left(\frac{0.015\text{ m}^3}{1000\text{ m}^3}\right) = 0.648\text{ m}^3\text{/d}$$
- Lượng cát cho mỗi bể:
  $$V_{grit,1} = \frac{0.648}{2} = 0.324\text{ m}^3\text{/bể}\cdot\text{ngày}$$
- Dung tích hố thu cát yêu cầu cho chu kỳ xả $T_{storage} = 3$ ngày:
  $$V_{storage,req} = 0.324\text{ m}^3\text{/d} \times 3\text{ ngày} = 0.972\text{ m}^3\text{/hố}$$
- Thiết kế hình học hố thu cát chữ V dọc chân tường đối diện đĩa khí:
  - Chiều sâu hố thu: $H_{hopper} = 0.90\text{ m}$.
  - Góc nghiêng hai vách: $\alpha = 50^\circ$.
  - Chiều dài hố thu: Chạy suốt chiều dài bể $L = 11.50\text{ m}$.
  - Bề rộng miệng trên hố thu: $B_{top} = 2 \times \frac{H_{hopper}}{\tan(50^\circ)} + b_{bottom} \approx 2 \times \frac{0.90}{1.1918} + 0.30 = 1.51 + 0.30 = 1.81\text{ m}$.
  - Diện tích mặt cắt hố thu:
    $$A_{hopper} = \frac{(1.81 + 0.30)}{2} \times 0.90 = 0.950\text{ m}^2$$
  - Thể tích hình học thực tế của hố thu cát đáy:
    $$V_{storage,act} = A_{hopper} \times L = 0.950\text{ m}^2 \times 11.50\text{ m} = 10.92\text{ m}^3 \gg 0.972\text{ m}^3$$
    Thực tế cho phép lưu trữ cát an toàn lên tới $15 - 20$ ngày mà không sợ tràn ngược vào vùng cuộn xoáy.

##### 6.5.3 Bảng Tổng hợp Kết quả Thiết kế Chi tiết Bể Lắng Cát Thổi Khí
| Thông số Thiết kế | Ký hiệu | Giá trị Tính toán | Đơn vị | Tiêu chuẩn So sánh | Đánh giá |
| :--- | :--- | :--- | :--- | :--- | :--- |
| **Lưu lượng thiết kế cực đại** | $Q_{peak}$ | $1.375$ ($118,800$) | $\text{m}^3\text{/s}$ ($\text{m}^3\text{/d}$) | $PF = 2.75$ | Đầu vào |
| **Thời gian lưu nước ở đỉnh** | $HRT$ | $3.0$ ($180$) | $\text{min}$ ($\text{s}$) | $2.0 - 5.0\text{ min}$ | Chuẩn mực |
| **Số bể hoạt động song song** | $N$ | $2$ | Bể | $\ge 2$ | Đạt |
| **Tổng thể tích ướt thiết kế** | $V_{total}$ | $247.5$ | $\text{m}^3$ | Công thức $Q_{peak} \times HRT$ | Đạt |
| **Chiều sâu nước làm việc** | $H$ | $3.00$ | $\text{m}$ | $2.0 - 5.0\text{ m}$ | Đạt |
| **Bề rộng mỗi bể** | $W$ | $3.60$ | $\text{m}$ | $2.5 - 7.0\text{ m}$ | Đạt |
| **Chiều dài mỗi bể** | $L$ | $11.50$ | $\text{m}$ | $7.5 - 20.0\text{ m}$ | Đạt |
| **Tỷ lệ Rộng/Sâu** | $W/H$ | $1.20$ | Tỷ lệ | $1:1 - 5:1$ (opt $1.2 - 1.5$) | Tối ưu |
| **Tỷ lệ Dài/Rộng** | $L/W$ | $3.19$ | Tỷ lệ | $3:1 - 5:1$ (opt $4:1$) | Đạt |
| **Cường độ cấp khí đơn vị** | $q_{air,linear}$ | $0.30$ | $\text{m}^3\text{/(m}\cdot\text{min)}$ | $0.20 - 0.50$ | Đạt |
| **Lưu lượng khí nén mỗi bể** | $Q_{air,1}$ | $3.45$ ($207.0$) | $\text{m}^3\text{/min}$ ($\text{m}^3\text{/h}$) | Tuyến tính theo chiều dài | Đạt |
| **Tổng lưu lượng khí nén trạm** | $Q_{air,total}$ | $6.90$ ($414.0$) | $\text{m}^3\text{/min}$ ($\text{m}^3\text{/h}$) | Cấp cho cả 2 bể | Đạt |
| **Áp suất máy thổi khí** | $P_{blower}$ | $34.0$ | $\text{kPa}$ | Cột nước $3.5\text{ m}$ | Đạt |
| **Chiều sâu hố thu cát đáy** | $H_{hopper}$ | $0.90$ | $\text{m}$ | Tiêu chuẩn $0.90\text{ m}$ | Đạt |
| **Độ cao đặt đĩa khí cách đáy** | $H_{diffuser}$ | $0.50$ | $\text{m}$ | $0.45 - 0.60\text{ m}$ | Đạt |
| **Lượng cát sinh ra hàng ngày** | $V_{grit,day}$ | $0.648$ | $\text{m}^3\text{/d}$ | Định mức $0.015$ | Đạt |
| **Dung tích chứa cát 3 ngày** | $V_{storage}$ | $0.972$ | $\text{m}^3\text{/bể}$ | $T = 3\text{ ngày}$ | Đạt |

---

### 7. Vận hành, Giám sát và Xử lý Sự cố Kỹ thuật (Operation, Monitoring, and Troubleshooting)
#### 7.1 Kiểm soát Thông số Chế độ Vận hành Tối ưu
##### 7.1.1 Vận hành Bể Lắng Cát Dòng Ngang
- Kiểm soát vận tốc dòng ngang $v_h$: Thường xuyên đo đạc kiểm tra vận tốc dòng chảy bằng máy đo lưu tốc cánh quạt cầm tay (flow meter) tại nhiều điểm mặt cắt. Duy trì $v_h$ trong dải $0.28 - 0.32\text{ m/s}$.
- Điều chỉnh tấm chắn phai (Stop logs): Khi lưu lượng nước thải mùa khô giảm sâu, tiến hành hạ tấm phai đóng bớt 1 kênh để dồn lưu lượng vào các kênh còn lại, giữ cho $v_h \ge 0.25\text{ m/s}$ nhằm ngăn ngừa cặn hữu cơ kết lắng.
- Vệ sinh ngưỡng đập Sutro: Rác vụn, tóc và bao nilon có xu hướng mắc kẹt tại phần khe hẹp phía trên của đập Sutro, làm méo mó đặc tính xả tuyến tính và dâng cao mực nước thượng lưu. Phải vớt rác bám đập hàng ngày.

##### 7.1.2 Vận hành Bể Lắng Cát Thổi Khí
- Điều chỉnh van gió nhánh: Quan sát bề mặt cuộn xoáy nước. Dấu hiệu vận hành chuẩn là nước sủi bọt dâng trào dọc vách đặt đĩa khí và cuộn êm mượt sang vách đối diện với vận tốc mặt thoáng $0.4 - 0.6\text{ m/s}$.
- Kiểm soát vận tốc quét đáy: Dùng quả dọi hoặc thiết bị đo lưu tốc siêu âm kiểm tra vận tốc dòng chảy sát đáy hố cát. Điều chỉnh van tiết lưu máy thổi khí để duy trì $v_{bottom} = 0.25 - 0.35\text{ m/s}$.
- Kiểm tra bảo dưỡng cần nâng đĩa khí: Định kỳ 3 - 6 tháng sử dụng tời cáp quay kéo dàn đĩa khí lên mặt nước để kiểm tra hiện tượng rách màng, lỏng khớp xoay hoặc đóng cặn khoáng canxi.

#### 7.2 Bảng Ma trận Chẩn đoán và Khắc phục Sự cố Kỹ thuật (Troubleshooting Matrix)
| Hiện tượng Sự cố | Nguyên nhân Gốc rễ (Root Cause) | Biện pháp Khắc phục Kỹ thuật (Corrective Action) |
| :--- | :--- | :--- |
| **1. Cát thu gom có mùi hôi thối nồng nặc, hàm lượng hữu cơ cao ($VSS > 15\%$)** | - Vận tốc dòng chảy ngang trong bể lắng ngang quá thấp ($v_h < 0.25\text{ m/s}$) do thừa diện tích ướt vào ban đêm.<br>- Cường độ cấp khí trong bể lắng cát thổi khí quá yếu ($q_{air} < 0.20\text{ m}^3\text{/m}\cdot\text{min}$), không tạo đủ ứng suất cắt thủy lực đáy ($v_{bottom} < 0.25\text{ m/s}$).<br>- Chu kỳ xả cát quá thưa ($> 7 - 10$ ngày) khiến lớp cát đáy bị phân hủy kỵ khí. | - Bể lắng ngang: Đóng bớt cửa phai cô lập 1 đơn nguyên kênh để tăng vận tốc dòng kênh còn lại lên $0.30\text{ m/s}$; kiểm tra điều chỉnh cao trình đỉnh đập Sutro.<br>- Bể thổi khí: Tăng công suất van gió máy thổi khí, kiểm tra thông tắc các đĩa phân phối bọt thô; hiệu chỉnh van nhánh để đạt vận tốc cuộn đáy $0.30\text{ m/s}$.<br>- Lắp đặt thêm cyclone thủy lực và máy rửa cát trục vít thứ cấp trước khi đưa cát ra bãi chứa.<br>- Tăng tần suất bơm hút cát lên 1 - 2 ngày/lần. |
| **2. Hiệu suất giữ cát kém, cát mịn trôi sang bể lắng 1 làm kẹt bơm bùn hạ nguồn** | - Lưu lượng nước thải đột biến vượt quá công suất thiết kế cực đại ($Q > Q_{peak}$).<br>- Vận tốc dòng ngang quá cao ($v_h > 0.40\text{ m/s}$) gây xói cuốn cặn đáy theo phương trình Camp.<br>- Sục khí quá mạnh ($q_{air} > 0.50\text{ m}^3\text{/m}\cdot\text{min}$) tạo dòng xoáy hỗn loạn cuốn cát mịn bay lơ lửng qua vách xả.<br>- Hố thu cát đã bị đầy chặt bùn cát do không nạo vét định kỳ, làm mất thể tích lắng hữu ích. | - Đưa ngay các kênh lắng hoặc bể dự phòng vào vận hành song song để chia tải thủy lực.<br>- Bể thổi khí: Giảm bớt lưu lượng khí cấp bằng cách tiết lưu van nhánh hoặc giảm tần số biến tần máy thổi khí.<br>- Kiểm tra vị trí cao trình dàn đĩa khí (đảm bảo đĩa khí cao hơn đáy tối thiểu $0.45 - 0.60\text{ m}$).<br>- Khởi động ngay hệ thống cầu cào cát hoặc bơm hút cát để giải phóng dung tích hố thu cát đáy. |
| **3. Cánh khuấy bể Vortex rung lắc mạnh, kẹt trục hoặc mòn vẹt cánh** | - Rác dẻo, giẻ lau, xơ sợi bao nilon lọt qua song chắn rác thô quấn chặt vào trục và cánh khuấy.<br>- Đá cuội, bê tông cục có kích thước lớn ($d > 20 - 50\text{ mm}$) rơi vào buồng xoáy làm kẹt cánh khuấy đáy.<br>- Bạc lót dẫn hướng ngập nước bị mòn do cát chui vào khe hở làm mất đồng trục. | - Kiểm tra khe hở của song chắn rác phía trước ($e \le 15 - 20\text{ mm}$), sửa chữa các thanh song chắn bị cong gãy.<br>- Định kỳ tháo cạn kiểm tra và thay thế bạc lót trục bằng vật liệu ceramic chuyên dụng chống mài mòn cát.<br>- Lắp đặt cảm biến rơ le quá dòng (overload thermal relay) tự động ngắt động cơ khuấy khi có vật cản kẹt cánh. |

## Chương 03.3: Bể Lắng sơ bộ & Đợt 1 (Sedimentation Tank)

### 1. Tổng quan & Bản chất Động học Quá trình Lắng (Sedimentation Overview & Physics)
#### 1.1. Mục đích, Vai trò và Vị trí Dây chuyền Công nghệ
##### 1.1.1. Định nghĩa và Cơ chế Phân tách Trọng lực
###### 1.1.1.1. Khái niệm và Mục tiêu Công nghệ
- **Bể lắng (Sedimentation Tank / Settling Basin / Clarifier):** Là công trình xử lý cơ học đóng vai trò then chốt trong hệ thống xử lý nước thải, áp dụng hiện tượng phân tách trọng lực để loại bỏ các phần tử chất rắn có khối lượng riêng lớn hơn khối lượng riêng của nước thải ($\rho_s > \rho_w$).
- **Mục tiêu công nghệ chính:**
  - Tách cặn lơ lửng có khả năng lắng (settleable suspended solids) nhằm giảm thiểu hàm lượng chất rắn lơ lửng ($\text{TSS}$) trong dòng nước.
  - Tách các chất nổi, dầu mỡ, váng bọt (scum, oil and grease) có khối lượng riêng bé hơn nước ($\rho_{scum} < \rho_w$) thông qua hệ thống gạt váng mặt nước.
  - Làm trong pha lỏng (clarification) đồng thời cô đặc pha rắn ở đáy bể (sludge thickening).

###### 1.1.1.2. Cân bằng Lực tác động lên Hạt Lắng trong Chất lỏng
- **Trọng lực hướng xuống ($F_g$):**
  $$F_g = m \cdot g = \rho_s \cdot V_p \cdot g$$
  - $\rho_s$: Khối lượng riêng của hạt cặn ($\text{kg/m}^3$).
  - $V_p$: Thể tích của hạt cặn ($\text{m}^3$), đối với hạt hình cầu bán kính $r$, đường kính $d$: $V_p = \frac{\pi \cdot d^3}{6}$.
  - $g$: Gia tốc trọng trường ($g \approx 9.81\text{ m/s}^2$).
- **Lực đẩy Archimedes hướng lên ($F_b$):**
  $$F_b = \rho_w \cdot V_p \cdot g$$
  - $\rho_w$: Khối lượng riêng của nước thải ($\rho_w \approx 1000\text{ kg/m}^3$ ở $20^\circ\text{C}$).
- **Lực cản ma sát thủy động học ngược chiều chuyển động ($F_d$):**
  $$F_d = C_D \cdot A_p \cdot \frac{\rho_w \cdot v_s^2}{2}$$
  - $C_D$: Hệ số lực cản thủy động (Newton drag coefficient, không thứ nguyên).
  - $A_p$: Diện tích hình chiếu của hạt cặn vuông góc với hướng chuyển động ($\text{m}^2$); với hạt cầu: $A_p = \frac{\pi \cdot d^2}{4}$.
  - $v_s$: Vận tốc lắng tương đối của hạt đối với chất lỏng ($\text{m/s}$).
- **Cân bằng động học tại trạng thái lắng ổn định (Terminal Settling Velocity):**
  - Khi hạt đạt vận tốc lắng cực đại không đổi, gia tốc $\frac{dv}{dt} = 0$, lực tổng hợp triệt tiêu:
    $$F_g - F_b - F_d = 0 \implies (\rho_s - \rho_w) \cdot V_p \cdot g = C_D \cdot A_p \cdot \frac{\rho_w \cdot v_s^2}{2}$$
  - Thay $V_p = \frac{\pi d^3}{6}$ và $A_p = \frac{\pi d^2}{4}$:
    $$v_s = \sqrt{\frac{4 \cdot g \cdot (\rho_s - \rho_w) \cdot d}{3 \cdot C_D \cdot \rho_w}} = \sqrt{\frac{4 \cdot g \cdot (s - 1) \cdot d}{3 \cdot C_D}}$$
    với $s = \frac{\rho_s}{\rho_w}$ là tỷ trọng tương đối của hạt so với nước.

##### 1.1.2. Vị trí Công nghệ của Bể Lắng trong Trạm XLNT
###### 1.1.2.1. Lắng Sơ bộ / Đợt 1 (Primary Clarifier - Trước Công trình Xử lý Sinh học)
- **Vị trí bố trí:** Nằm ngay sau các công trình tiền xử lý cơ học (Song chắn rác / Lưới lọc rác thô và Bể thu cát Grit Chamber), và trước các bể phản ứng sinh học kỵ khí/thiếu khí/hiếu khí (như Bể Selector, Aerotank, SBR, BNR, Bể Lọc Sinh học nhỏ giọt Trickling Filter).
- **Mục đích:** Tách phần lớn cặn lơ lửng hữu cơ kích thước lớn và vừa có khả năng phân rã, bảo vệ thiết bị sục khí cơ học, chống sa lắng bùn vô cơ nặng trong bể sinh học, và giảm tải trọng chất hữu cơ đầu vào.

###### 1.1.2.2. Lắng Sau Quá trình Keo tụ - Tạo bông (Chemically Enhanced Settling / Post-Flocculation)
- **Vị trí bố trí:** Sau bể trộn nhanh (Rapid Mix) và bể phản ứng tạo bông (Flocculation Basin) trong các công nghệ xử lý hóa lý (như xử lý nước thải dệt nhuộm, xi mạ, thuộc da, giấy, hoặc khử Phosphor hóa học bằng phèn nhôm/sắt).
- **Mục đích:** Tách các bông cặn hydroxit kim loại và chất ô nhiễm dạng keo đã được bất hoạt và kết cụm.

###### 1.1.2.3. Lắng Đợt 2 (Secondary Clarifier / Final Settling Tank - Sau Xử lý Sinh học)
- **Vị trí bố trí:** Nằm trực tiếp sau bể phản ứng sinh học hiếu khí bùn hoạt tính (Aerotank), bể sục khí phân đoạn (Step-feed), mương oxy hóa (Oxidation Ditch) hoặc bể lọc sinh học tiếp xúc bám dính.
- **Mục đích:**
  - Tách sinh khối vi sinh vật (bùn hoạt tính - Mixed Liquor Suspended Solids - $\text{MLSS}$) ra khỏi nước sau xử lý để đạt độ trong đạt quy chuẩn xả thải.
  - Cô đặc bùn hoạt tính ở đáy bể để tuần hoàn ngược lại bể sinh học (Return Activated Sludge - $\text{RAS}$) với tỷ lệ tuần hoàn $R = Q_r / Q = 0.25 - 1.0$ nhằm duy trì nồng độ vi sinh vật cần thiết.
  - Xả bỏ lượng sinh khối dư sinh trưởng hàng ngày (Waste Activated Sludge - $\text{WAS}$) đến công trình xử lý bùn cặn.

##### 1.1.3. Hiệu suất Xử lý Đặc trưng của Bể Lắng Sơ bộ
###### 1.1.3.1. Hiệu quả Tách Cặn Lơ lửng ($\text{TSS}$)
- **Phạm vi hiệu suất chuẩn:** Tách được từ $50\% - 70\%$ tổng lượng $\text{TSS}$ trong nước thải sinh hoạt đô thị.
- **Hàm lượng $\text{TSS}$ sau lắng đợt 1:** Thường giảm từ $200 - 350\text{ mg/L}$ xuống còn khoảng $70 - 120\text{ mg/L}$.
- **Tác động của việc bổ sung hóa chất keo tụ (Chemically Enhanced Primary Treatment - CEPT):** Bổ sung phèn sắt/nhôm ($15 - 50\text{ mg/L}$) hoặc polymer anion/cation ($0.2 - 1.0\text{ mg/L}$) có thể nâng hiệu suất khử $\text{TSS}$ lên tới $80\% - 90\%$.

###### 1.1.3.2. Hiệu quả Khử Chất Hữu cơ ($\text{BOD}_5$ và $\text{COD}$)
- **Phạm vi khử $\text{BOD}_5$:** Tách từ $25\% - 40\%$ tổng $\text{BOD}_5$ của nước thải thô (chủ yếu là thành phần $\text{BOD}$ dạng hạt lơ lửng không tan - Particulate $\text{BOD}$).
- **Phạm vi khử $\text{COD}$:** Đạt $30\% - 40\%$ tổng $\text{COD}$ đầu vào.
- **Thành phần hữu cơ còn lại:** Các hợp chất hòa tan (Soluble $\text{BOD}$, Soluble $\text{COD}$) và chất keo mịn không lắng được bằng trọng lực đơn thuần sẽ đi tiếp vào bể xử lý sinh học.

###### 1.1.3.3. Tách Dầu mỡ, Váng bọt và Lợi ích Kinh tế Kỹ thuật
- **Thu gom dầu mỡ bề mặt:** Tách $50\% - 60\%$ váng nổi, dầu khoáng tự do, chất béo động thực vật thông qua tấm gạt bọt váng và ống xẻ rãnh quay.
- **Lợi ích vận hành trạm:**
  - Tiết kiệm $20\% - 30\%$ điện năng cung cấp oxy của máy thổi khí ở bể Aerotank do đã cắt giảm đáng kể tải trọng $\text{BOD}_5$ nạp vào.
  - Giảm thể tích công trình sinh học yêu cầu và nâng cao độ ổn định bùn hoạt tính.
  - Sinh ra bùn sơ bộ (Primary Sludge) có khả năng phân hủy kỵ khí sinh khí Biogas ($\text{CH}_4$) cao hơn nhiều so với bùn sinh học dư.

---

#### 1.2. Phân loại 4 Cơ chế Lắng Điển hình (Four Types of Settling)
##### 1.2.1. Lắng Loại 1: Lắng Hạt Đơn lẻ (Type 1 - Discrete Particle Settling)
###### 1.2.1.1. Định nghĩa và Đặc trưng Vật lý
- **Đặc điểm hạt:** Hạt rắn chuyển động lắng độc lập trong môi trường chất lỏng loãng; không thay đổi kích thước, hình dạng, thể tích và khối lượng riêng trong suốt thời gian rơi lắng.
- **Tương tác giữa các hạt:** Bằng không ($0$); nồng độ chất rắn rất thấp, các đường dòng thủy động xung quanh mỗi hạt không gây nhiễu loạn lẫn nhau.
- **Ứng dụng thực tế điển hình:**
  - Quá trình lắng cát, hạt khoáng, sạn, sỏi trong Bể thu cát (Grit Chamber).
  - Phân tách cát lắng trong bể lắng sơ bộ công nghiệp khoáng sản.

###### 1.2.1.2. Định luật Stokes và Phương trình Vận tốc Lắng
- **Vùng chảy tầng (Laminar flow, $Re_p < 1$):**
  - Hệ số lực cản thủy động theo nghiệm giải tích của Stokes:
    $$C_D = \frac{24}{Re_p}$$
    với số Reynolds của hạt lắng xác định bởi:
    $$Re_p = \frac{v_s \cdot d}{\nu} = \frac{\rho_w \cdot v_s \cdot d}{\mu}$$
    Trong đó: $\nu$ là độ nhớt động học của nước ($\text{m}^2/\text{s}$, $\nu \approx 1.003 \times 10^{-6}\text{ m}^2/\text{s}$ ở $20^\circ\text{C}$); $\mu$ là độ nhớt động lực học ($\text{Pa}\cdot\text{s}$ hoặc $\text{N}\cdot\text{s/m}^2$, $\mu \approx 1.003 \times 10^{-3}\text{ N}\cdot\text{s/m}^2$ ở $20^\circ\text{C}$).
  - Thay $C_D = \frac{24 \mu}{\rho_w v_s d}$ vào phương trình cân bằng lực tổng quát:
    $$v_s = \frac{g \cdot (\rho_s - \rho_w) \cdot d^2}{18 \cdot \mu} = \frac{g \cdot (s - 1) \cdot d^2}{18 \cdot \nu}$$
- **Vùng chuyển tiếp (Transition zone, $1 < Re_p < 1000$):**
  - Hệ số cản xấp xỉ theo công thức thực nghiệm:
    $$C_D \approx \frac{24}{Re_p} + \frac{3}{\sqrt{Re_p}} + 0.34 \quad \text{hoặc} \quad C_D \approx \frac{18.5}{Re_p^{0.6}}$$
  - Vận tốc lắng được tính lặp (iteration) hoặc qua công thức thực nghiệm:
    $$v_s = \left[ \frac{4}{45} \cdot \frac{(\rho_s - \rho_w)^2 \cdot g^2}{\rho_w \cdot \mu} \right]^{1/3} \cdot d$$
- **Vùng chảy rối (Turbulent flow, $Re_p > 1000$):**
  - Hệ số cản đạt giá trị không đổi phụ thuộc hình học hạt ($C_D \approx 0.44$ đối với hạt hình cầu hoàn hảo):
    $$v_s = \sqrt{\frac{4 \cdot g \cdot (\rho_s - \rho_w) \cdot d}{3 \cdot (0.44) \cdot \rho_w}} \approx 1.74 \cdot \sqrt{g \cdot (s - 1) \cdot d}$$

###### 1.2.1.3. Lý thuyết Bể Lắng Lý tưởng Hazen (Ideal Settling Basin Theory)
- **Các giả thiết cơ bản của Hazen:**
  - Dòng chảy qua bể là dòng chảy nút lý tưởng (Ideal Plug Flow), vận tốc ngang $v_H$ đồng đều tại mọi điểm trên tiết diện ướt.
  - Nồng độ cặn phân bố đều trên toàn bộ chiều cao mặt cắt ướt tại cửa vào ($t = 0, x = 0$).
  - Bất kỳ hạt cặn nào chạm đáy bể lắng được coi như đã lắng hoàn toàn và không bị cuốn ngược trở lại dòng chảy.
- **Tải trọng bề mặt tới hạn (Critical Surface Overflow Rate - $v_0$):**
  - Xét bể lắng hình chữ nhật có chiều dài $L$, chiều rộng $W$, chiều sâu hữu dụng $D$:
    - Diện tích bề mặt lắng: $A_s = L \times W$ ($\text{m}^2$).
    - Tiết diện ngang ướt: $A_c = W \times D$ ($\text{m}^2$).
    - Thể tích công tác: $V = L \times W \times D$ ($\text{m}^3$).
    - Thời gian lưu nước danh định: $t_d = \frac{V}{Q} = \frac{L}{v_H}$.
  - Hạt cặn có vận tốc lắng $v_0$ rơi từ mép mặt nước cao nhất ($y = D$) và chạm đáy bể vừa đúng tại cửa ra ($x = L$):
    $$t_d = \frac{D}{v_0} = \frac{L}{v_H} \implies v_0 = \frac{D}{t_d} = \frac{D \cdot Q}{V} = \frac{D \cdot Q}{L \cdot W \cdot D} = \frac{Q}{A_s} = \text{SOR}$$
- **Quy tắc phân tách hạt theo vận tốc lắng Hazen:**
  - **Trường hợp 1:** Những hạt cặn có vận tốc lắng $v_s \ge v_0$ sẽ được lắng giữ lại $100\%$ trong bể, bất kể hạt đi vào ở độ cao nào.
  - **Trường hợp 2:** Những hạt cặn có vận tốc lắng $v_s < v_0$ chỉ được lắng một phần theo tỷ lệ chiều cao ban đầu so với $D$:
    $$\text{Tỷ lệ lắng riêng phần } X_i = \frac{v_{s,i}}{v_0}$$
- **Tổng hiệu suất loại bỏ chất rắn của bể lắng lý tưởng:**
  $$X_T = (1 - F_0) + \int_{0}^{F_0} \frac{v_s}{v_0} \, dF$$
  Trong đó: $F_0$ là phần trăm cặn có vận tốc lắng bé hơn $v_0$ trên đường cong phân bố tích lũy vận tốc lắng $F(v_s)$.

##### 1.2.2. Lắng Loại 2: Lắng Tạo bông (Type 2 - Flocculent Settling)
###### 1.2.2.1. Cơ chế Động học Biến đổi Kích thước và Vận tốc
- **Đặc điểm hạt lắng:** Hạt cặn có tính chất keo dính hoặc sinh học; trong quá trình rơi chìm tự do, các hạt chuyển động với vận tốc khác nhau xảy ra va chạm cơ học, liên kết dính kết lại thành những bông cặn lớn hơn (coalescence / aggregation).
- **Sự thay đổi thông số hạt:** Khi kích thước $d$ tăng lên, tỷ trọng tương đối $s$ có thể giảm nhẹ do giữ nước mao quản, nhưng đường kính tăng bậc 2 bậc 3 khiến tốc độ rơi $v_s$ gia tăng liên tục theo thời gian và chiều sâu:
  $$\frac{dv_s}{dt} > 0 \quad \text{và} \quad \frac{dv_s}{dz} > 0$$
- **Quỹ đạo lắng:** Đường cong phi tuyến uốn cong xuống dưới (parabolic trajectory) thay vì đường thẳng như lắng loại 1.
- **Ứng dụng thực tế:**
  - Bể lắng đợt 1 (Primary Clarifier) xử lý nước thải sinh hoạt.
  - Bể lắng sau quá trình keo tụ tạo bông hóa lý (Coagulation - Flocculation).
  - Tầng trên cùng của Bể lắng đợt 2 (vùng nước trong bên trên lớp bùn).

###### 1.2.2.2. Thí nghiệm Cột Lắng Định hình (Settling Column Test)
- **Thiết bị thí nghiệm:** Cột hình trụ trong suốt có đường kính tối thiểu $150 - 200\text{ mm}$ (để loại bỏ ảnh hưởng biên của thành ống), chiều cao tương đương chiều sâu thiết kế bể lắng thực tế ($2.5 - 4.0\text{ m}$).
- **Cửa lấy mẫu (Sampling Ports):** Bố trí các vòi lấy mẫu dọc theo chiều sâu cột với khoảng cách đều nhau (ví dụ: ở các độ sâu $h_1 = 0.5\text{ m}, h_2 = 1.0\text{ m}, h_3 = 1.5\text{ m}, h_4 = 2.0\text{ m}, \dots$).
- **Quy trình thí nghiệm:**
  - Nạp đầy nước thải đã khuấy đều vào cột ($t = 0$), xác định nồng độ cặn lơ lửng ban đầu $C_0$ ($\text{mg/L}$).
  - Cho nước lắng tĩnh trong điều kiện nhiệt độ không đổi.
  - Lấy mẫu tại tất cả các độ sâu $h_j$ tại các thời điểm kế tiếp $t_1, t_2, t_3, \dots$ (ví dụ: $10, 20, 40, 60, 90, 120\text{ min}$).
  - Phân tích nồng độ cặn $C(h_j, t_i)$, xác định tỷ lệ phần trăm cặn đã lắng tại mỗi điểm:
    $$R(h_j, t_i) = \left( 1 - \frac{C(h_j, t_i)}{C_0} \right) \times 100\%$$

###### 1.2.2.3. Đường Đẳng Nồng độ & Phương pháp Tính Tổng Hiệu suất Khử Cặn
- **Biểu đồ Isoconcentration Curves:** Vẽ trục tung là chiều sâu cột lắng $Z$ (hướng xuống), trục hoành là thời gian lắng $t$. Nối các điểm có cùng giá trị hiệu quả loại bỏ $R\%$ để tạo thành các đường đẳng hiệu suất cong (ví dụ: $30\%, 40\%, 50\%, 60\%, 70\%, 80\%$).
- **Công thức tích phân tổng hiệu suất loại bỏ ($R_T$):**
  - Với một thời gian lưu nước $t_0$ đã chọn, kẻ đường thẳng đứng $t = t_0$ cắt các đường đẳng hiệu suất tại các độ sâu $h_1, h_2, h_3, \dots, h_n$ (với $h_n$ tương ứng đáy bể $Z_{tot}$):
    $$R_T = \sum_{j=1}^{n} \left[ \frac{\Delta h_j}{Z_{tot}} \cdot \frac{R_j + R_{j-1}}{2} \right] = \frac{\Delta h_1}{Z_{tot}} \cdot \frac{R_0 + R_1}{2} + \frac{\Delta h_2}{Z_{tot}} \cdot \frac{R_1 + R_2}{2} + \dots + \frac{\Delta h_n}{Z_{tot}} \cdot \frac{R_{n-1} + R_n}{2}$$
  - **Hệ số an toàn thực tế từ quy mô cột lắng sang bể thực tế (Scale-up factors):**
    - Hiệu ứng dòng đoản mạch, phân tầng nhiệt và gió làm giảm hiệu suất bể thực tế. Do đó:
      - Thời gian lưu thiết kế: $t_{\text{thiết kế}} = t_0 \times (1.25 - 1.75)$ (thường lấy $1.5 \times t_0$).
      - Tải trọng bề mặt thiết kế: $\text{SOR}_{\text{thiết kế}} = \left( \frac{Z_{tot}}{t_0} \right) \times (0.65 - 0.85)$ (thường lấy $0.70 \times \text{SOR}_{\text{cột}}$).

##### 1.2.3. Lắng Loại 3: Lắng Cản trở / Lắng Vùng (Type 3 - Hindered / Zone Settling)
###### 1.2.3.1. Cơ chế Tương tác Giữa các Bông cặn ở Nồng độ Cao
- **Điều kiện phát sinh:** Xảy ra khi nồng độ chất rắn lơ lửng trong hỗn hợp nước thải vượt qua ngưỡng trung bình ($C > 500 - 2000\text{ mg/L}$ đối với bùn hoạt tính sinh học).
- **Bản chất động lực học:** Khoảng cách giữa các hạt liền kề rất nhỏ; trường thủy động của mỗi hạt bao bọc và gây cản trở lẫn nhau. Nước bị chiếm chỗ phải di chuyển ngược lên qua các khe hở hẹp giữa các hạt với vận tốc dòng đi lên cao ($v_{\text{up}} > 0$).
- **Sự chuyển động đồng khối:** Toàn bộ các hạt cặn bị khóa vào một mạng lưới cấu trúc liên kết và rơi xuống cùng nhau với cùng một vận tốc đồng nhất, duy trì vị trí tương đối cố định với các hạt xung quanh.

###### 1.2.3.2. Sự Hình thành Mặt phân giới Nước - Bùn (Sludge Blanket Interface)
- **Ranh giới phân lớp:** Phía trên lớp bùn hình thành một mặt phân giới chất lỏng - bùn cực kỳ rõ rệt (liquid-sludge interface).
- **Phân tách pha:**
  - Phía trên mặt phân giới: Nước trong vắt gần như không có cặn lơ lửng.
  - Phía dưới mặt phân giới: Khối huyền phù bùn đậm đặc đang di chuyển xuống dưới với vận tốc lắng vùng $v_i$.
- **Vận tốc lắng vùng theo nồng độ bùn (Hàm thực nghiệm Vesilind):**
  $$v_i = v_0 \cdot e^{-n \cdot C_i}$$
  Trong đó: $v_0$ là vận tốc lắng giới hạn tối đa ở nồng độ cực loãng ($\text{m/h}$); $n$ là thông số đặc trưng độ nén của bùn ($\text{m}^3/\text{kg}$); $C_i$ là nồng độ bùn tại tầng khảo sát ($\text{kg/m}^3$).

###### 1.2.3.3. Lý thuyết Thông lượng Chất rắn (Solids Flux Theory - SFT)
- **Khái niệm Thông lượng Chất rắn ($G$):** Là khối lượng chất rắn di chuyển qua một đơn vị diện tích bề mặt bể trong một đơn vị thời gian ($\text{kg/m}^2\cdot\text{h}$ hoặc $\text{kg/m}^2\cdot\text{d}$).
- **Tổng thông lượng chất rắn qua một tiết diện ngang bể ($G_T$):** Bao gồm 2 thành phần:
  $$G_T = G_L + G_U = C_i \cdot v_i + C_i \cdot u_b$$
  - **Thông lượng lắng trọng lực ($G_L$):**
    $$G_L = C_i \cdot v_i = C_i \cdot (v_0 \cdot e^{-n \cdot C_i})$$
    Đặc điểm: Có giá trị bằng $0$ khi $C_i = 0$ và tiến về $0$ khi $C_i \to \infty$ (do $v_i \to 0$), đạt cực đại tại một nồng độ trung gian.
  - **Thông lượng rút bùn do bơm tuần hoàn/thải bỏ ($G_U$):**
    $$G_U = C_i \cdot u_b = C_i \cdot \frac{Q_r + Q_w}{A_s}$$
    Với: $Q_r$ là lưu lượng bùn tuần hoàn ($\text{m}^3/\text{h}$); $Q_w$ là lưu lượng bùn xả bỏ; $u_b$ là vận tốc dòng chuyển dịch bùn xuống đáy do hoạt động hút bùn ($\text{m/h}$). Đặc điểm: Tuyến tính bậc nhất theo nồng độ $C_i$.

###### 1.2.3.4. Thông lượng Giới hạn (Limiting Solids Flux - $G_L$) và Thiết kế Bể Lắng Đợt 2
- **Điểm thắt cổ chai (Limiting Flux Point):** Đồ thị tổng thông lượng $G_T$ theo nồng độ bùn $C$ có một điểm cực tiểu cục bộ gọi là **Thông lượng giới hạn ($G_L$)** tại nồng độ giới hạn $C_L$.
- **Hệ quả thiết kế:**
  - Nếu tải trọng chất rắn nạp vào bể vượt quá $G_L$, bùn sẽ không kịp truyền tải xuống đáy, dẫn đến hiện tượng tích lũy bùn trong bể và lớp mền bùn dâng cao tràn ra ngoài theo máng thu nước (Sludge Blanket Washout).
  - Diện tích bể lắng đợt 2 tối thiểu được kiểm soát bởi điều kiện:
    $$A_s \ge \frac{(Q + Q_r) \cdot X_{MLSS}}{G_L}$$

##### 1.2.4. Lắng Loại 4: Lắng Nén Ép (Type 4 - Compression Settling)
###### 1.2.4.1. Bản chất Cơ học và Vùng Nén Đáy Bể
- **Điều kiện xuất hiện:** Diễn ra tại đáy của bể lắng đợt 2, bể nén bùn trọng lực (Gravity Sludge Thickener), nơi nồng độ cặn bùn tích tụ đạt giá trị rất cao ($C > 5,000 - 15,000\text{ mg/L}$).
- **Cơ chế nén:** Các bông bùn tiếp xúc cơ học trực tiếp lên nhau tạo thành cấu trúc khung giàn không gian (structural matrix). Sự chìm lắng chỉ có thể tiếp tục diễn ra khi các bông cặn ở lớp dưới bị biến dạng cơ học dưới tác động của trọng lượng các lớp bông bùn đè nặng phía trên.
- **Thoát nước qua mao quản:** Nước bị giữ trong các lỗ rỗng mao quản bị vắt ép và tìm đường thoát ngược lên trên qua các rãnh dẫn nước siêu vi.

###### 1.2.4.2. Phương trình Động học Nén Ép Talmadge & Fitch
- **Phương pháp đường cong lắng thể tích trong ống đo (Cylinder Settling Test):**
  - Quan sát chiều cao bề mặt phân giới nước - bùn $H$ theo thời gian $t$.
  - Đồ thị $H(t)$ gồm 4 đoạn rõ rệt: Vùng lắng tự do ban đầu, Vùng lắng cản trở chuyển tiếp, Vùng thắt uốn (Compression Point $C$), và Vùng nén chặt tiệm cận.
- **Xác định thời gian nén bùn yêu cầu ($t_u$):**
  - Vẽ tiếp tuyến tại điểm chuyển tiếp nén $C$ và đường tiệm cận ngang ở đáy. Kẻ đường phân giác góc giao nhau để tìm điểm tới hạn.
  - Từ nồng độ bùn đáy mong muốn $C_u$ (nồng độ bùn đặc dưới đáy sau nén), tính chiều cao bùn tương đương:
    $$H_u = \frac{C_0 \cdot H_0}{C_u}$$
  - Kẻ đường nằm ngang $H = H_u$ cắt tiếp tuyến của đường lắng tại điểm có hoành độ chính là **Thời gian lưu nén bùn tối thiểu $t_u$**.
- **Diện tích nén bùn tối thiểu (Thickening Area Requirement):**
  $$A_{\text{thickening}} = \frac{Q_0 \cdot t_u}{H_0}$$
  Diện tích thiết kế của bể lắng phải là giá trị lớn nhất giữa diện tích lắng trong ($A_{\text{clarification}}$) và diện tích nén bùn ($A_{\text{thickening}}$).

---

### 2. Thông số Thiết kế & Thủy động lực học Bể Lắng (Design Parameters & Hydrodynamics)
#### 2.1. Các Thông số Vận hành & Tải trọng Kỹ thuật Cốt lõi
##### 2.1.1. Tải trọng Bề mặt (Surface Overflow Rate - $\text{SOR}$)
###### 2.1.1.1. Định nghĩa và Công thức
- **Ý nghĩa kỹ thuật:** Là lưu lượng thể tích nước thải nạp vào trên một đơn vị diện tích bề mặt ướt của bể trong một đơn vị thời gian. Đại diện cho vận tốc dâng ngược dòng của chất lỏng trong bể.
  $$\text{SOR} = \frac{Q}{A_s} = \frac{Q}{L \times W} \quad [\text{m}^3/(\text{m}^2\cdot\text{d}) \text{ hoặc m/h}]$$
  - Đổi đơn vị: $1\text{ m}^3/(\text{m}^2\cdot\text{d}) = \frac{1}{24}\text{ m/h} \approx 0.04167\text{ m/h} = 1.157 \times 10^{-5}\text{ m/s}$.

###### 2.1.1.2. Khoảng Giá trị Tiêu chuẩn Thiết kế
- **Bể lắng sơ bộ / Đợt 1 (Primary Clarifier):**
  - Nước thải sinh hoạt tại lưu lượng trung bình ($Q_{\text{avg}}$): $30 - 50\text{ m}^3/(\text{m}^2\cdot\text{d})$ (hay $1.25 - 2.08\text{ m/h}$).
  - Tại lưu lượng đỉnh giờ ($Q_{\text{peak}}$): $80 - 120\text{ m}^3/(\text{m}^2\cdot\text{d})$ (hay $3.33 - 5.0\text{ m/h}$).
  - Khi có hồi lưu bùn hoạt tính dư ($\text{WAS}$) vào đầu bể lắng 1: $24 - 32\text{ m}^3/(\text{m}^2\cdot\text{d})$.
- **Bể lắng đợt 2 (Secondary Clarifier - Sau Bùn hoạt tính):**
  - Sau quá trình bùn hoạt tính thổi khí truyền thống (Conventional Air Activated Sludge):
    - Trung bình: $16 - 28\text{ m}^3/(\text{m}^2\cdot\text{d})$ ($0.67 - 1.17\text{ m/h}$).
    - Đỉnh giờ: $32 - 48\text{ m}^3/(\text{m}^2\cdot\text{d})$ ($1.33 - 2.0\text{ m/h}$).
  - Sau công nghệ khử dinh dưỡng sinh học (BNR / Selectors):
    - Trung bình: $24 - 32\text{ m}^3/(\text{m}^2\cdot\text{d})$ ($1.0 - 1.33\text{ m/h}$).
    - Đỉnh giờ: $40 - 64\text{ m}^3/(\text{m}^2\cdot\text{d})$.

##### 2.1.2. Thời gian Lưu Thủy lực (Hydraulic Retention Time - $\text{HRT}$ / $t_d$)
###### 2.1.2.1. Mối quan hệ giữa Thể tích, Chiều sâu và Tải trọng
$$t_d = \frac{V}{Q} = \frac{A_s \cdot D}{Q} = \frac{D}{\text{SOR}}$$
- $V$: Thể tích hữu ích công tác của bể lắng ($\text{m}^3$).
- $D$: Chiều sâu nước công tác (Sidewater Depth - $SWD$, tính bằng $\text{m}$).
- $Q$: Lưu lượng nước thải qua bể ($\text{m}^3/\text{h}$ hoặc $\text{m}^3/\text{d}$).

###### 2.1.2.2. Dải Thời gian Lưu Khuyến nghị
- **Bể lắng sơ bộ (Primary Clarifier):**
  - Chuẩn thiết kế: $1.5 - 2.5\text{ h}$ (thông dụng nhất là $2.0\text{ h}$ tại lưu lượng thiết kế trung bình ngày).
  - Tối thiểu tại lưu lượng cực đại: Không được thấp hơn $0.75 - 1.0\text{ h}$ để tránh cuốn trôi cặn thô.
  - Cảnh báo thời gian lưu quá lớn: Nếu $t_d > 3.0\text{ h}$ trong điều kiện nhiệt độ môi trường cao ($T > 28^\circ\text{C}$ như tại Việt Nam), bùn sơ bộ ở đáy sẽ phân hủy kỵ khí sinh bọt khí ($\text{CH}_4, \text{CO}_2, \text{H}_2\text{S}$), làm bùn tự bốc nổi tạo màng nổi hôi thối và phá vỡ nước trong.
- **Bể lắng đợt 2 (Secondary Clarifier):**
  - Thời gian lưu tiêu chuẩn: $2.0 - 4.0\text{ h}$ (thường chọn $2.5 - 3.5\text{ h}$).

##### 2.1.3. Tải trọng Thủy lực Máng Tràn (Weir Overflow Rate - $\text{WOR}$ / $\text{WLR}$)
###### 2.1.3.1. Định nghĩa và Biểu thức
$$\text{WOR} = \frac{Q}{L_{\text{weir}}} \quad [\text{m}^3/(\text{m}\cdot\text{d}) \text{ hoặc m}^3/(\text{m}\cdot\text{h})]$$
- $L_{\text{weir}}$: Tổng chiều dài của ngưỡng đập tràn thu nước trong ($\text{m}$).

###### 2.1.3.2. Giới hạn Kiểm tra Thiết kế
- **Theo Tiêu chuẩn TCVN 7957:2008:**
  - Tải trọng mép tràn tối đa: $\text{WOR} \le 10\text{ m}^3/(\text{m}\cdot\text{h})$ tương đương $240\text{ m}^3/(\text{m}\cdot\text{d})$.
- **Theo tiêu chuẩn quốc tế WEF MOP 8 & Ten States Standards:**
  - Trạm xử lý quy mô nhỏ ($Q < 4,000\text{ m}^3/\text{d}$): $\text{WOR} \le 125\text{ m}^3/(\text{m}\cdot\text{d})$.
  - Trạm xử lý quy mô trung bình và lớn ($Q \ge 4,000\text{ m}^3/\text{d}$):
    - Tại lưu lượng trung bình ngày: $\text{WOR} \le 125 - 250\text{ m}^3/(\text{m}\cdot\text{d})$.
    - Tại lưu lượng đỉnh ngày ($Q_{\text{peak}}$): $\text{WOR} \le 375\text{ m}^3/(\text{m}\cdot\text{d})$ (hay $15.6\text{ m}^3/\text{m}\cdot\text{h}$).
- **Hệ quả khi $\text{WOR}$ vượt chuẩn:** Vận tốc tiếp cận tại ngưỡng tràn quá lớn tạo lực hút hướng lên (upward approach current), kéo các bông cặn lơ lửng sát đáy bay qua đập tràn, gây ô nhiễm nghiêm trọng dòng ra.

##### 2.1.4. Tải trọng Chất rắn (Solids Loading Rate - $\text{SLR}$)
###### 2.1.4.1. Công thức và Ứng dụng
- Áp dụng chủ yếu cho Bể lắng đợt 2 (nơi dòng vào có nồng độ sinh khối $\text{MLSS}$ lớn):
  $$\text{SLR} = \frac{(Q + Q_r) \cdot X}{A_s} \quad [\text{kg}/(\text{m}^2\cdot\text{h}) \text{ hoặc kg}/(\text{m}^2\cdot\text{d})]$$
  - $Q$: Lưu lượng nước thải nạp vào bể ($\text{m}^3/\text{h}$).
  - $Q_r$: Lưu lượng bùn tuần hoàn ($\text{m}^3/\text{h}$).
  - $X$: Nồng độ bùn hoạt tính trong bể sinh học ($\text{MLSS}$, $\text{kg/m}^3$).
  - $A_s$: Diện tích bề mặt bể lắng ($\text{m}^2$).

###### 2.1.4.2. Dải Tiêu chuẩn Thiết kế (Slide 23, Bảng tbl_ch03_01)
- Lắng sau quá trình bùn hoạt tính cấp khí nén (Air Activated Sludge):
  - Giá trị trung bình: $4.0 - 6.0\text{ kg}/(\text{m}^2\cdot\text{h})$.
  - Cực đại giờ cao điểm: Tối đa không quá $8.0 - 10.0\text{ kg}/(\text{m}^2\cdot\text{h})$.
- Lắng sau các bể Selector, công nghệ khử dinh dưỡng Nitơ & Photpho (BNR):
  - Giá trị trung bình: $5.0 - 8.0\text{ kg}/(\text{m}^2\cdot\text{h})$.
  - Cực đại giờ cao điểm: Lên đến $9.0 - 12.0\text{ kg}/(\text{m}^2\cdot\text{h})$.

##### 2.1.5. Chiều sâu Nước và Phân vùng Thủy lực Chức năng
###### 2.1.5.1. Chiều sâu Thành bể (Sidewater Depth - $SWD$)
- Bể lắng đợt 1: $D = 3.0 - 4.5\text{ m}$ (tiêu chuẩn khuyến nghị: $3.5 - 4.0\text{ m}$).
- Bể lắng đợt 2: $D = 4.0 - 5.5\text{ m}$ (bắt buộc tối thiểu $\ge 4.0\text{ m}$ để chứa và cô đặc mền bùn sinh học, chống trôi bùn khi có biến động tải).
- Chiều sâu vùng chứa bùn đáy ($h_{\text{sludge}}$): $0.6 - 1.0\text{ m}$.
- Chiều cao an toàn bảo vệ (Freeboard - $h_{\text{FB}}$): $0.3 - 0.6\text{ m}$ (thường chọn $0.5\text{ m}$).
- Tổng chiều sâu xây dựng thành bể:
  $$H_{\text{total}} = D + h_{\text{sludge}} + h_{\text{FB}}$$

###### 2.1.5.2. Bốn Vùng Chức năng Thủy lực Trong Bể Lắng
- **Vùng vào (Inlet Zone):** Có chức năng tiêu giảm động năng dòng chảy vào, phân bố lưu lượng đều khắp chiều rộng và chiều sâu tiết diện, triệt tiêu dòng phản lực cục bộ (Jet currents).
- **Vùng lắng (Settling Zone):** Chiếm phần lớn thể tích bể; dòng chảy dịch chuyển êm ái, đạt trạng thái chảy tầng hoặc chuyển tiếp ổn định, cung cấp đủ thời gian tĩnh cho các hạt cặn lắng rơi xuống đáy.
- **Vùng chứa và cô đặc bùn (Sludge Zone):** Nằm ở phần đáy bể; có độ dốc để gom bùn, bố trí máy cào bùn gạt gom bùn vào hố gom để định kỳ hoặc liên tục hút bùn ra xử lý.
- **Vùng thu nước trong và váng nổi (Outlet Zone):** Nằm ở phía trên mặt và cuối bể; gồm các tấm chắn váng bề mặt, máng tràn và đập tràn thu nước trong đồng đều không gây xoáy hút cục bộ.

---

#### 2.2. Tiêu chí Ổn định Thủy động Lực học & Vận tốc Cuốn cặn
##### 2.2.1. Vận tốc Dòng chảy Ngang (Horizontal Velocity - $v_H$)
###### 2.2.1.1. Công thức Xác định
$$v_H = \frac{Q}{A_c} = \frac{Q}{W \times D}$$
- $A_c$: Tiết diện ướt ngang dòng chảy ($\text{m}^2$).
- $W$: Chiều rộng khoang bể lắng ($\text{m}$).
- $D$: Chiều sâu nước hữu dụng ($\text{m}$).

###### 2.2.1.2. Giới hạn Tiêu chuẩn Vận hành
- Khoảng vận tốc cho phép:
  $$0.005\text{ m/s} \le v_H \le 0.018\text{ m/s} \quad (5 - 18\text{ mm/s} \text{ hay } 0.3 - 1.08\text{ m/min})$$
- **Ý nghĩa biên giới hạn:**
  - Nếu $v_H < 0.005\text{ m/s}$: Bể quá rộng, có nguy cơ hình thành các vùng chết thủy lực (dead space) và dòng xoáy nội bộ do năng lượng dòng chảy quá yếu.
  - Nếu $v_H > 0.018\text{ m/s}$: Năng lượng dòng chảy quá mạnh tạo nhiễu động xáo trộn và gây nguy cơ cuốn trôi các lớp bùn đã lắng.

##### 2.2.2. Số Reynolds Thủy lực Bể Lắng (Reynolds Number - $Re$)
###### 2.2.2.1. Biểu thức Định lượng
$$Re = \frac{v_H \cdot R}{\nu} = \frac{v_H \cdot R \cdot \rho_w}{\mu}$$
- $R$: Bán kính thủy lực của tiết diện ướt dẫn dòng ($\text{m}$):
  $$R = \frac{A_c}{P} = \frac{W \cdot D}{W + 2D}$$
  với $P = W + 2D$ là chu vi ướt của kênh chữ nhật hở ($\text{m}$).
- $\nu$: Độ nhớt động học của nước thải ($\nu = 1.003 \times 10^{-6}\text{ m}^2/\text{s}$ ở $20^\circ\text{C}$).

###### 2.2.2.2. Tiêu chí Đánh giá Trạng thái Dòng chảy
- Trong các bể lắng hở hình chữ nhật: Để hạn chế xáo trộn do lực quán tính, thiết kế tiêu chuẩn yêu cầu:
  $$Re < 20,000 \quad \text{(khuyến nghị tối ưu } Re < 10,000\text{)}$$
  *(Lưu ý: Đối với khối tấm lắng/ống lắng cao trình, tiêu chí khắt khe hơn rất nhiều: $Re < 50$)*.

##### 2.2.3. Số Froude Thủy lực Bể Lắng (Froude Number - $Fr$)
###### 2.2.3.1. Biểu thức Định lượng Ổn định
$$Fr = \frac{v_H^2}{g \cdot R}$$
- $g$: Gia tốc trọng trường ($9.81\text{ m/s}^2$).
- $R$: Bán kính thủy lực ($\text{m}$).

###### 2.2.3.2. Tiêu chuẩn Kháng Nhiễu Động Phân tầng
- Tiêu chí thiết kế thủy lực bắt buộc:
  $$Fr > 10^{-5}$$
- **Ý nghĩa vật lý:** Số Froude đại diện cho tỷ số giữa lực quán tính và lực trọng trường. Giá trị $Fr > 10^{-5}$ đảm bảo dòng chảy có đủ tính "ổn định động học" để kháng cự lại sự hình thành các dòng đối lưu nhiệt, phân tầng mật độ và các tế bào tuần hoàn do gió tác động lên mặt nước.

##### 2.2.4. Vận tốc Cuốn cặn Tới hạn của Camp (Camp's Critical Scour Velocity - $v_c$)
###### 2.2.4.1. Phương trình Cân bằng Lực Cắt Đáy Camp
- Khi vận tốc dòng chảy ngang gần đáy bể quá lớn, ứng suất cắt đáy do chất lỏng gây ra sẽ cuốn các hạt cặn đã lắng trở lại dòng chảy (Scouring / Resuspension).
- Vận tốc tới hạn bắt đầu gây cuốn cặn được xác định theo công thức kinh điển của Camp (1946):
  $$v_c = \sqrt{\frac{8 \cdot k \cdot (s - 1) \cdot g \cdot d}{f}}$$
  - $v_c$: Vận tốc cuốn cặn tới hạn ($\text{m/s}$).
  - $k$: Hệ số dính kết của hạt cặn (Cohesion constant, không thứ nguyên):
    - Đối với cát vô cơ không dính: $k \approx 0.04$.
    - Đối với hạt cặn hữu cơ, bông bùn sinh học dính kết: $k = 0.04 - 0.06$ (thường chọn $k = 0.05$).
  - $s$: Tỷ trọng tương đối của hạt bùn cặn ($s = \rho_s / \rho_w$, thường $s \approx 1.20 - 1.25$ đối với bùn hữu cơ sơ bộ; $s \approx 1.02 - 1.05$ đối với bùn hoạt tính sinh học).
  - $g$: Gia tốc trọng trường ($9.81\text{ m/s}^2$).
  - $d$: Đường kính đặc trưng của hạt cặn lắng ($\text{m}$, đối với bông cặn hữu cơ thường chọn $d = 100\,\mu\text{m} = 10^{-4}\text{ m}$).
  - $f$: Hệ số ma sát Darcy-Weisbach của lòng bể ($f \approx 0.02 - 0.03$; bê tông nhẵn chọn $f = 0.025$).

###### 2.2.4.2. Điều kiện Đảm bảo An toàn Chống Cuốn Cặn
- Trong mọi điều kiện thủy lực (ngay cả ở lưu lượng đỉnh $Q_{\text{peak}}$):
  $$v_H \ll v_c \quad \implies \quad \text{Hệ số an toàn } FS = \frac{v_c}{v_H} \ge 3.0 - 5.0$$
  Thông thường trong thiết kế bể lắng hợp chuẩn: $v_c \approx 0.04 - 0.08\text{ m/s}$ trong khi $v_H \approx 0.005 - 0.015\text{ m/s}$, thỏa mãn tuyệt đối điều kiện chống cuốn cặn.

---

#### 2.3. Các Hiện tượng Bất thường Thủy lực & Biện pháp Khắc phục
##### 2.3.1. Hiện tượng Đoản mạch Thủy lực (Short Circuiting) và Vùng Chết (Dead Zones)
###### 2.3.1.1. Nguyên nhân & Tác hại
- Do kết cấu cửa vào phân phối lưu lượng không đều trên mặt cắt ướt, nước bị xói tập trung thành các tia dòng vận tốc lớn; hoặc do hệ thống máng tràn đầu ra phân bố không cân đối khiến các hạt nước di chuyển qua bể với thời gian thực tế $t_{\text{thực}} \ll t_d$ danh định.
- Gây giảm sút nghiêm trọng hiệu suất lắng và cuốn trôi cặn bùn ra dòng thải.
###### 2.3.1.2. Biện pháp Khắc phục Kỹ thuật
- Thiết kế mương phân phối đầu bể kèm tường vách đục lỗ tiêu năng (Perforated Diffuser Baffle Wall) với tổng diện tích lỗ mở chiếm $10\% - 20\%$ diện tích mặt cắt ướt để tạo tổn thất áp lực đồng đều ($h_L \approx 10 - 25\text{ mm}$).
- Tăng tỷ lệ chiều dài trên chiều rộng bể ($L/W \ge 6:1$) để hướng dòng chảy tiến gần trạng thái dòng chảy nút (Plug Flow).
- Bố trí hệ thống máng tràn dạng răng cưa kéo dài bao phủ từ $1/3$ đến $1/2$ chiều dài cuối bể.

##### 2.3.2. Phân tầng Nhiệt & Mật độ Dòng chảy (Thermal & Density Stratification)
###### 2.3.2.1. Dòng Chìm Đáy (Plunging Underflow Current)
- **Cơ chế:** Xảy ra khi nhiệt độ nước thải nạp vào lạnh hơn nước có sẵn trong bể ($\rho_{\text{in}} > \rho_{\text{tank}}$) hoặc khi nước thải có nồng độ chất rắn hòa tan/lơ lửng rất cao.
- **Tác hại:** Dòng nước nạp vào có mật độ nặng hơn lập tức chìm thẳng xuống đáy bể (Water fall effect), tạo thành dòng xiết di chuyển sát đáy với vận tốc cực lớn làm xới tung và cuốn trôi lớp bùn đã lắng về phía máng ra.
###### 2.3.2.2. Dòng Nổi Mặt (Surface Density Current)
- **Cơ chế:** Xảy ra khi nước thải nạp vào ấm hơn nước trong bể ($\rho_{\text{in}} < \rho_{\text{tank}}$).
- **Tác hại:** Dòng nước nóng nhẹ hơn trượt thẳng trên bề mặt bể và tràn trực tiếp qua đập tràn đầu ra trong vòng vài phút mà không hề trải qua quá trình lắng rơi.
###### 2.3.2.3. Giải pháp Công trình
- Lắp đặt các vách ngăn hướng dòng thẳng đứng ngập sâu (Deep-skirted baffles) tại cửa vào.
- Thiết kế giếng nạp trung tâm (Feedwell) có chiều sâu thích hợp chiếm $1/2 - 2/3$ chiều sâu nước đối với bể tròn để chuyển hướng dòng chảy vào vùng trung gian.

##### 2.3.3. Dòng Hoàn lưu do Tác động của Gió (Wind-Driven Circulation Cells)
###### 2.3.3.1. Cơ chế Phát sinh
- Gió mạnh thổi liên tục dọc theo bề mặt bể lắng hở sẽ kéo lớp nước mặt chảy xiết về phía cuối bể.
- Để cân bằng thể tích, một dòng chảy ngược chiều (Return Underflow Current) có vận tốc đáng kể sẽ hình thành ở tầng đáy chạy ngược từ cuối bể về đầu bể, gây xáo trộn mạnh mẽ lớp đệm bùn.
###### 2.3.3.2. Giải pháp Phòng chống
- Xây dựng tường chắn gió (Windbreaks / Wind baffles) trên thành bể hoặc trồng dải cây xanh cản gió xung quanh trạm xử lý.
- Lắp đặt các vách ngăn chống gió ngập nông trên mặt nước cắt ngang bể theo từng khoảng cách đều đặn.

---

### 3. Cấu tạo Hình học & Thiết bị Cơ khí Bể Lắng (Tank Geometries & Mechanical Equipment)
#### 3.1. Bể Lắng Chữ Nhật Dòng Chảy Ngang (Rectangular Sedimentation Tanks)
##### 3.1.1. Quy chuẩn Kích thước Hình học Tiêu chuẩn
###### 3.1.1.1. Tỷ lệ Kích thước Bể
- **Tỷ lệ Chiều dài trên Chiều rộng ($L/W$):**
  - Tối thiểu: $L/W \ge 4:1$.
  - Tiêu chuẩn khuyến nghị tối ưu: $L/W \ge 6:1$ (để đảm bảo tính chất dòng chảy nút và triệt tiêu xoáy ngang).
- **Tỷ lệ Chiều dài trên Chiều sâu ($L/D$):**
  - Khuyến nghị: $L/D \ge 15:1$ (thường nằm trong khoảng $15:1 - 25:1$).
- **Giới hạn chiều rộng khoang đơn ($W$):**
  - Chiều rộng một đơn nguyên bể: $W \le 6.0\text{ m}$ (do giới hạn cơ khí của nhịp thanh cào gạt bùn bằng gỗ hoặc vật liệu composite FRP để chống võng và lệch xích kéo).
  - Đối với các trạm công suất lớn, bố trí nhiều khoang bể chữ nhật song song nhau, chung vách ngăn giữa để tiết kiệm diện tích xây dựng và chi phí cốt pha bê tông.
- **Chiều dài bể ($L$):** Thường từ $25\text{ m} - 75\text{ m}$ (tối đa không nên vượt quá $90\text{ m}$ để tránh co giãn nhiệt cơ khí xích cào).

###### 3.1.1.2. Độ dốc Đáy Bể & Hố Thu Bùn
- Đáy bể có độ dốc dọc nhẹ: $S = 1:600$ đến $1:100$ (khoảng $0.17\% - 1.0\%$) nghiêng dần từ phía cuối bể về phía đầu bể (nơi đặt hố thu bùn).
- Hố thu bùn (Sludge Hopper): Đặt ngay dưới đáy ở đầu dòng vào của bể; thành hố thu có độ dốc rất dốc: tối thiểu $60^\circ$ so với phương ngang để bùn tự trượt tụ xuống đáy hố mà không bị bám dính.

##### 3.1.2. Cấu tạo Vùng Cửa Vào & Phân phối Dòng
###### 3.1.2.1. Mương Dẫn & Vách Đục Lỗ Tiêu Năng
- Nước thải từ công trình trước chảy vào mương nạp trải suốt toàn bộ chiều rộng $W$ của các đơn nguyên bể.
- Bố trí vách ngăn đục lỗ (Diffuser Wall / Perforated Baffle) cách thành đầu bể từ $0.5 - 1.0\text{ m}$:
  - Các lỗ đục hình tròn đường kính $100 - 200\text{ mm}$ được phân bố sole đều khắp diện tích.
  - Vận tốc nước qua lỗ kiểm soát ở mức: $v_{\text{lỗ}} = 0.2 - 0.3\text{ m/s}$ nhằm tạo tổn thất cột áp nhỏ vừa đủ để phân đều lưu lượng cho mọi điểm trên mặt cắt ngang.

##### 3.1.3. Cơ cấu Thu gom và Vận chuyển Bùn Đáy
###### 3.1.3.1. Máy Cào Bùn Kiểu Thanh Cào - Dây Xích (Chain-and-Flight Scrapers)
- **Cấu tạo cơ khí:**
  - Gồm hai dải xích truyền động vô tận bằng thép không gỉ hoặc nhựa công nghiệp đặc biệt chịu mài mòn, chạy vòng quanh 4 cặp bánh sao (sprockets) bố trí ở 4 góc đáy và đỉnh bể.
  - Động cơ điện và hộp giảm tốc đặt trên sàn khô trên mặt bể.
  - Các thanh cào (Flights) làm bằng gỗ redwood hoặc composite FRP cốt sợi thủy tinh, tiết diện chữ L hoặc C dài $W \le 6\text{ m}$, lắp vuông góc với dải xích cách nhau khoảng $3.0\text{ m}$.
- **Chu trình vận hành kép:**
  - Nhánh xích chạy sát đáy bể: Di chuyển chậm về phía đầu bể với vận tốc $v_{\text{scraper}} = 0.6 - 1.2\text{ m/min}$ ($10 - 20\text{ mm/s}$), gạt bùn đáy dồn vào hố thu bùn. Vận tốc này đủ chậm để không làm xáo trộn lớp bùn.
  - Nhánh xích chạy trên mặt nước (chiều ngược lại): Lộ các thanh cào lên sát mặt nước, vừa làm nhiệm vụ thanh gạt váng (Scum flight) dồn các chất nổi và bọt mỡ về phía máng thu váng ở cuối bể.

###### 3.1.3.2. Cầu Cào Bùn Tịnh tiến (Traveling-Bridge Scrapers)
- Sử dụng cho các bể có chiều rộng lớn hơn ($W = 6 - 20\text{ m}$).
- Dầm cầu thép bắc ngang qua toàn bộ chiều rộng bể, chạy trên hệ thống bánh xe cao su hoặc bánh thép lăn trên ray đặt trên thành bê tông bể.
- Cầu di chuyển tịnh tiến qua lại dọc theo chiều dài bể:
  - Khi chạy về phía đầu bể: Cánh cào bùn hạ xuống sát đáy để đẩy bùn vào hố gom, đồng thời lưỡi gạt váng nâng lên.
  - Khi chạy ngược về cuối bể: Cánh cào bùn đáy nâng lên khỏi lớp bùn, lưỡi gạt váng nổi hạ xuống để thu gom dầu mỡ bề mặt.
  - Có thể lắp trực tiếp bơm hút bùn chìm đặt trên cầu để hút bùn bằng áp lực ống hút thay vì dùng lưỡi cào cơ học.

##### 3.1.4. Thiết bị Thu gom Bọt váng Nổi (Scum Removal System)
###### 3.1.4.1. Ống Thu Bọt Váng Xẻ Rãnh Xoay (Rotating Slotted Pipe Skimmer)
- Là ống thép đường kính $DN200 - DN300$ đặt nằm ngang sát mặt nước ở cuối bể, có xẻ một khe rãnh dọc theo chiều dài ống.
- Ống có thể xoay quanh trục thông qua cơ cấu đòn bẩy tay gạt hoặc vít xoay trục vít:
  - Trạng thái bình thường không xả váng: Mép rãnh khoét nằm nhô cao hơn mặt nước $50 - 75\text{ mm}$ để ngăn nước trong tràn vào.
  - Trạng thái xả váng nổi: Xoay đòn bẩy để dìm mép rãnh chìm xuống dưới mặt nước khoảng $20 - 30\text{ mm}$. Lớp váng dầu mỡ bề mặt cùng một lượng nước mỏng lập tức tràn vào lòng ống và tự chảy theo độ dốc ống về hố thu váng tập trung.

##### 3.1.5. Cấu tạo Cửa Ra & Hệ thống Máng tràn Răng cưa
###### 3.1.5.1. Bố trí Máng Thu Dạng Ngón Tay (Finger Launders)
- Để đảm bảo tải trọng mép tràn $\text{WOR} \le 240\text{ m}^3/(\text{m}\cdot\text{d})$, chiều dài mép tràn yêu cầu thường lớn hơn nhiều so với chiều rộng $W$ của bể.
- Do đó, giải pháp công nghệ là kéo dài máng thu nước dạng các ngón tay vươn dài ngược dòng chảy, chiếm khoảng $1/3$ đến $1/2$ chiều dài cuối bể ($L_{\text{launder}} = 0.33 - 0.50 L$).
###### 3.1.5.2. Đập Tràn Răng Cưa $90^\circ$ V-Notch
- Gắn các tấm đập răng cưa bằng inox hoặc composite có vết cắt chữ V góc $90^\circ$, chiều sâu vết cắt $75\text{ mm}$, khoảng cách giữa các đỉnh rãnh là $150 - 300\text{ mm}$.
- Tấm đập có lỗ rãnh bầu dục cho phép hiệu chỉnh độ cao bằng bu lông để đảm bảo cao trình tràn đồng mức tuyệt đối trên toàn bộ chiều dài máng.
###### 3.1.5.3. Tấm Chắn Bọt Váng (Scum Baffle)
- Đặt phía trước máng tràn ở khoảng cách $200 - 300\text{ mm}$.
- Tấm chắn bằng sợi thủy tinh hoặc thép nhúng ngập sâu $150 - 250\text{ mm}$ dưới mặt nước và nhô cao $100 - 150\text{ mm}$ trên mặt nước, ngăn tuyệt đối không cho váng nổi trôi qua đập tràn.

---

#### 3.2. Bể Lắng Tròn Dòng Chảy Hướng Tâm (Circular Sedimentation Tanks)
##### 3.2.1. Cấu hình Thủy lực Phân phối Dòng vào
###### 3.2.1.1. Cấp Nước Tâm Bể (Center-Feed Clarifier)
- **Đường dẫn dòng:** Nước thải đi theo đường ống ngầm dưới đáy bể đi lên qua trụ rỗng tâm bể, thoát ra qua các cửa sổ phân phối vào **Giếng nạp trung tâm (Center Feedwell)**.
- **Giếng tiêu năng (Feedwell):** Là ống hình trụ bằng thép hoặc composite có đường kính bằng $15\% - 25\%$ đường kính bể ($D_{\text{well}} = 0.15 - 0.25 D_{\text{tank}}$) và ngập sâu $30\% - 50\%$ chiều sâu nước. Giếng có tác dụng tiêu giảm vận tốc dòng vào, hướng dòng di chuyển đi xuống dưới trước khi tỏa tròn hướng tâm (radially outward) về phía thành bể.
- **Trường vận tốc:** Vận tốc dòng chảy giảm dần theo quy luật tỷ lệ nghịch với bán kính ($v_r \propto 1/r$), tạo điều kiện lý tưởng cho các bông cặn lắng xuống đáy khi dòng chảy tiến dần ra chu vi.

###### 3.2.1.2. Cấp Nước Chu Vi (Peripheral-Feed Clarifier)
- Nước thải được nạp vào một máng phân phối chạy dọc theo toàn bộ chu vi ngoài của bể, đi vào qua các lỗ khoét hoặc vách hướng dòng dưới đáy máng.
- Dòng chảy di chuyển hướng tâm từ chu vi vào tâm hoặc chuyển động xoắn ốc (spiral flow), thu nước trong qua máng tràn đặt ở khu vực trung tâm hoặc máng chu vi thứ cấp. Có ưu thế về thủy lực ổn định nhưng cấu tạo cơ khí phức tạp hơn.

##### 3.2.2. Cấu tạo Đáy bể và Hỗ trợ Kết cấu Cơ khí
###### 3.2.2.1. Độ dốc Nón Đáy Bể
- Đáy bể tròn được đổ bê tông hình nón ngược dốc về tâm với độ dốc chuẩn:
  $$S_{\text{circ}} = 1:12 \quad (\approx 8.33\% \text{ hay khoảng } 1\text{ inch/foot})$$
- Tại tâm bể bố trí hố thu bùn trung tâm (Central Sludge Hopper) hình nón cụt hoặc hình trụ để gom toàn bộ bùn đặc trước khi xả ra ngoài bằng ống hút bùn.

###### 3.2.2.2. Kết cấu Cầu Giàn Hỗ trợ Cơ khí
- **Bể đường kính nhỏ ($D = 3.6 - 9.0\text{ m}$):** Thiết bị cào bùn được treo và đỡ hoàn toàn trên hệ dầm giàn thép (Spanning Bridge) bắc ngang qua toàn bộ đường kính bể từ thành bên này sang thành bên kia.
- **Bể đường kính lớn ($D \ge 10.5\text{ m}$ đến $40 - 60\text{ m}$):** Tại tâm bể xây dựng một trụ bê tông cốt thép trung tâm kiên cố (Central Concrete Pier). Trụ này vừa làm nhiệm vụ dẫn ống nước nạp, vừa làm bệ đỡ chịu tải trọng xoay của toàn bộ cơ cấu cào bùn và đầu tựa của cầu công tác (Walkway Bridge) dẫn từ thành bể vào tâm.

##### 3.2.3. Cơ cấu Thu gom Bùn và Gạt bọt Nổi Bể Tròn
###### 3.2.3.1. Máy Cào Bùn Trục Tâm Truyền Động Đỉnh (Center-Drive Scraper)
- Động cơ và hộp giảm tốc hành tinh lắp trên đỉnh trụ tâm, truyền mô men xoắn làm quay lồng truyền động (Drive cage) và hai hoặc bốn cánh cào thép tỏa tròn đối xứng.
- Trên mỗi cánh cào lắp các lưỡi cào dăm xoắn (Plough blades / Spiral scrapers) đặt chéo góc nghiêng theo hình học xoắn ốc Logarithm.
- Khi cánh cào quay chậm với vận tốc vòng đầu mút cánh $v_{\text{tip}} = 1.5 - 3.0\text{ m/min}$ ($0.025 - 0.05\text{ m/s}$), các lưỡi cào sẽ liên tục cào và dồn các lớp bùn đáy trượt xoắn ốc dần dần vào hố thu bùn tâm bể.

###### 3.2.3.2. Cơ cấu Cào Bùn Hút Ống Chùm (Suction Pipe Scrapers / Tow-Bro Type)
- Thường dùng riêng cho Bể lắng đợt 2 của hệ thống bùn hoạt tính sinh học nhạy cảm với thời gian lưu.
- Thay vì đẩy dồn bùn cơ học, trên cánh cào gắn một ống gom nằm ngang sát đáy với hàng loạt đầu hút áp lực hoặc hệ thống ống hút riêng biệt (Organ-pipe type).
- Bùn sinh học được hút trực tiếp tại vị trí vừa lắng xuống bằng chênh áp thủy tĩnh hoặc bơm hút, tránh hiện tượng lưu bùn quá lâu gây thiếu khí sinh học và nổi bùn.

###### 3.2.3.3. Cánh Gạt Váng Quay và Máng Trượt Váng Nổi (Scum Skimmer & Beach)
- Phía trên mặt nước, cánh gạt bọt váng quay đồng bộ cùng trục cào bùn.
- Lưỡi gạt cao su mềm quét dọc theo bề mặt sát thành ngoài bể, lùa bọt váng trượt lên một tấm dốc nghiêng thép (Scum Beach) gắn sát thành bể và đẩy rơi vào phễu gom váng (Scum Box) có đường ống xả tự chảy định kỳ.

##### 3.2.4. Hệ thống Máng thu Nước trong Đầu ra
###### 3.2.4.1. Máng Thu Chu Vi (Peripheral Launders)
- Bố trí chạy vòng quanh mép ngoài thành bể tròn:
  - Có thể là máng gắn trực tiếp sát vách bê tông thành bể (nước chỉ tràn qua bờ trong).
  - Hoặc máng dạng đúc hẫng vươn ra trong lòng bể (máng 2 bờ tràn, cho phép nước tràn đồng thời qua cả mép trong và mép ngoài, tăng gấp đôi chiều dài mép tràn $L_{\text{weir}} \approx 2 \times \pi D$).
- Phía trước mép tràn luôn có tấm chắn váng bọt nổi (Circular Scum Baffle) bằng composite FRP bao quanh.

---

#### 3.3. Bể Lắng Hình Vuông và Các Giới hạn Thiết kế
##### 3.3.1. Phạm vi Ứng dụng & Hạn chế Cốt lõi
- **Ưu điểm:** Tiết kiệm diện tích mặt bằng xây dựng hơn bể tròn do các bể có thể ghép chung vách thành khối chữ nhật nhiều ô.
- **Nhược điểm nghiêm trọng:**
  - Vùng chết 4 góc (Dead Corners): Cánh cào bùn quay tròn chỉ quét được phạm vi hình tròn nội tiếp đường kính $D = W$. Bốn vùng tam giác ở bốn góc bể nằm ngoài tầm quét của thiết bị gạt bùn cơ học.
  - Bùn tích tụ dày đặc tại 4 góc không được cào dọn sẽ bị phân hủy kỵ khí thối rữa (Septic Sludge), sinh khí metan và nitơ tự do.
  - Khí gas đẩy bùn phân hủy nổi thành các tảng lớn bốc lên mặt nước, bị cuốn tràn qua đập tràn xả ra dòng ra, phá hỏng độ trong của nước sau xử lý.

##### 3.3.2. Các Giải pháp Xử lý Cơ khí & Xây dựng
- **Góc lượn bê tông (Corner Fillets):** Đổ bê tông vát nghiêng $45^\circ$ hoặc uốn cong lượn tròn tại 4 góc đáy bể để triệt tiêu góc chết và ép bùn trượt vào bán kính hoạt động của cánh cào.
- **Cánh cào bùn quét góc (Corner Sweeps / Articulated Scraper Arms):** Lắp thêm đoạn cánh cào phụ có khớp xoay lò xo hoặc dẫn hướng bằng con lăn cơ khí tại đầu mút cánh cào chính; khi quay đến góc vuông bể, cánh phụ tự động bung dài ra nhờ cơ cấu cam để quét bùn ở góc và tự co ngắn lại khi chạm thành bên. Tuy nhiên cơ cấu này rất hay kẹt hỏng cơ khí và chi phí bảo trì cao.

---

#### 4. Bể Lắng Tốc độ Cao: Tấm Nghiêng Lamella & Khối Ống Nghiêng (High-Rate Clarification)
#### 4.1. Bản chất Vật lý và Lý thuyết Lắng Lớp Nông của Hazen
##### 4.1.1. Nguyên lý Lớp Nông (Shallow Settling Principle)
###### 4.1.1.1. Rút ngắn Hành trình Rơi của Hạt
- Theo lý thuyết bể lắng lý tưởng Hazen: Hiệu quả lắng không phụ thuộc vào chiều sâu bể $D$ mà chỉ phụ thuộc vào diện tích bề mặt $A_s$ và tải trọng thủy lực $\text{SOR} = Q/A_s$.
- Nếu một bể lắng có chiều sâu $D = 3.0\text{ m}$ được chia thành $N$ tầng nằm ngang bằng các tấm phẳng song song cách nhau khoảng cách rất nhỏ $h_0 = 50 - 100\text{ mm}$:
  - Khoảng cách rơi chìm của hạt cặn để chạm mặt lắng giảm từ $3.0\text{ m}$ xuống còn chỉ $0.05 - 0.1\text{ m}$ (giảm $30 - 60$ lần).
  - Thời gian rơi lắng yêu cầu của hạt cặn giảm tương ứng:
    $$t_{\text{lắng}} = \frac{h_0}{v_s} \ll \frac{D}{v_s}$$
  - Ngay khi hạt chạm vào bề mặt tấm lắng, nó được xem như đã tách khỏi pha lỏng.

###### 4.1.1.2. Gia tăng Diện tích Bề mặt Lắng Hiệu dụng
- Tổng diện tích lắng hiệu dụng của hệ thống tấm nghiêng được nhân lên nhiều lần:
  $$A_{\text{eff}} = A_{\text{plan}} \cdot \cos\theta + A_{\text{total}} \cdot \cos\theta \approx A_{\text{plan}} \cdot \left( \sin\theta + \frac{L_{\text{plate}}}{w} \cdot \cos\theta \right)$$
  - $A_{\text{plan}}$: Diện tích hình chiếu bằng của khối tấm lắng trên mặt bằng bể ($\text{m}^2$).
  - $L_{\text{plate}}$: Chiều dài theo phương nghiêng của tấm lắng ($\text{m}$).
  - $w$: Khoảng cách vuông góc giữa hai tấm lắng kế tiếp ($\text{m}$).
  - $\theta$: Góc nghiêng của tấm lắng so với phương nằm ngang ($^\circ$).
- Nhờ hệ số khuếch đại diện tích này, diện tích mặt bằng trạm xử lý có thể thu nhỏ từ $50\% - 75\%$ so với bể lắng trọng lực thông thường.

##### 4.1.2. Góc Nghiêng Tự Làm Sạch Tối ưu ($\theta = 60^\circ$)
###### 4.1.2.1. Cân bằng Động học Trượt Bùn
- Khi hạt cặn bám lên bề mặt tấm nghiêng, nó chịu 2 thành phần lực trọng trường:
  - Thành phần pháp tuyến ép hạt vào mặt tấm: $F_N = m \cdot g \cdot \cos\theta$.
  - Thành phần tiếp tuyến đẩy hạt trượt dốc xuống đáy: $F_T = m \cdot g \cdot \sin\theta$.
- Lực ma sát kháng trượt giữa bùn và bề mặt vật liệu tấm nhựa:
  $$F_{\text{friction}} = \mu_{\text{friction}} \cdot F_N = \tan\phi \cdot (m \cdot g \cdot \cos\theta)$$
  với $\phi$ là góc nội ma sát của bùn cặn.
- Điều kiện để khối bùn tự động trượt rơi xuống đáy mà không bị đọng bám gây nghẽn:
  $$F_T > F_{\text{friction}} \implies \tan\theta > \tan\phi \implies \theta > \phi$$

###### 4.1.2.2. Lựa chọn Góc Nghiêng Công nghệ
- **Góc nghiêng thực tế tiêu chuẩn:** Chọn $\theta = 60^\circ$ (hoặc trong khoảng $55^\circ - 60^\circ$).
- **Hạn chế kỹ thuật khi lệch góc:**
  - Nếu $\theta < 50^\circ$: Bùn cặn không thể tự trượt, sẽ bám dính tích tụ dần làm tắc nghẽn toàn bộ các khe ống và sinh khối kỵ khí bốc mùi hôi thối.
  - Nếu $\theta > 65^\circ$: Khả năng trượt bùn rất tốt nhưng diện tích hình chiếu hiệu dụng bị suy giảm mạnh, làm giảm đáng kể hiệu quả kinh tế của công trình.

##### 4.1.3. Ba Cấu hình Dòng Chảy Thủy lực Qua Khối Tấm/Ống Lắng
###### 4.1.3.1. Dòng Ngược Chiều (Counter-Current Flow)
- Nước thải mang cặn đi từ khoang dưới đáy bể chuyển động đi lên qua các khe tấm nghiêng; cặn lắng xuống bám lên vách tấm và trượt trôi dốc ngược chiều xuống đáy.
- Là cấu hình phổ biến nhất ($> 90\%$) trong các nhà máy xử lý nước thải do cấu tạo thu nước mặt và xả bùn đáy rất thuận tiện và tách biệt.
###### 4.1.3.2. Dòng Cùng Chiều (Co-Current Flow)
- Nước thải nạp từ phía trên đi xuống cùng chiều với hướng bùn trượt.
- Hạn chế nguy cơ cuốn ngược cặn nhưng việc tách pha nước trong ở đáy rất phức tạp.
###### 4.1.3.3. Dòng Cắt Ngang (Cross-Flow)
- Nước chảy theo phương ngang qua các tấm nghiêng đặt dọc, bùn trượt thẳng góc xuống đáy.
- Thường áp dụng trong xử lý nước cấp hoặc các bể công nghiệp đặc thù.

---

#### 4.2. Cấu trúc Mô-đun & Thiết bị Kỹ thuật
##### 4.2.1. Khối Ống Lắng Lục Giác (Hexagonal Honeycomb Tube Settlers)
###### 4.2.1.1. Cấu hình Kỹ thuật
- Các tấm nhựa PVC hoặc Polypropylene (PP) nhiệt dẻo được định hình gợn sóng và hàn nhiệt/dán ghép lại với nhau tạo thành mạng lưới các ống tiết diện hình lục giác đều (tổ ong).
- Kích thước đường kính trong danh định của ống: $d = 50\text{ mm}$ (dải phổ biến: $40 - 80\text{ mm}$).
- Bán kính thủy lực của ống lục giác ($R$):
  $$R = \frac{A_{\text{hex}}}{P_{\text{hex}}} = \frac{d}{4} = \frac{0.050\text{ m}}{4} = 0.0125\text{ m} \quad (12.5\text{ mm})$$

##### 4.2.2. Khối Tấm Lắng Song Song Lamella (Lamella Plate Settlers)
###### 4.2.2.1. Cấu hình Kỹ thuật
- Gồm các tấm phẳng hoặc tấm gân tăng cứng đặt nghiêng song song với nhau với khoảng cách khe hở $w = 50 - 100\text{ mm}$.
- Tấm lắng được gia công bằng vật liệu bền hóa chất cao: PVC chống tia cực tím (UV-stabilized PVC), sợi thủy tinh FRP hoặc thép không gỉ SUS304.

##### 4.2.3. Bố trí Không gian Hình học & Cơ cấu Vận hành
###### 4.2.3.1. Phân bố Chiều sâu và Mặt bằng
- Chiều cao thẳng đứng của mô-đun khối tấm/ống: $H_{\text{module}} = 0.5 - 2.0\text{ m}$ (tiêu chuẩn thông dụng nhất: $H_{\text{module}} = 0.75 - 1.0\text{ m}$).
- Chiều dài theo phương nghiêng của ống lắng ($L_{\text{tube}}$):
  $$L_{\text{tube}} = \frac{H_{\text{module}}}{\sin(60^\circ)} = \frac{0.75\text{ m}}{0.8660} \approx 0.866\text{ m}$$
- Tỷ lệ che phủ diện tích đáy bể của mô-đun:
  $$\eta_{\text{cov}} < 75\% \quad (\text{thường chọn } 65\% - 70\%)$$
  để dành khoảng trống phân phối nước êm ở đầu bể và máng xả ở cuối bể.
- Cấu trúc các tầng chiều sâu bể cao trình:
  - Tầng hố chứa bùn và cào xích đáy: $1.0 - 1.5\text{ m}$.
  - Tầng phân phối nước đều dưới khối tấm: $1.2 - 1.5\text{ m}$.
  - Tầng khối mô-đun tấm/ống nghiêng: $0.75 - 1.0\text{ m}$.
  - Tầng nước trong bên trên tấm lắng: $0.5 - 0.8\text{ m}$.
  - Chiều cao an toàn (Freeboard): $0.5\text{ m}$.
  - Tổng chiều sâu bể: $H_{\text{basin}} \approx 4.0 - 5.3\text{ m}$.

###### 4.2.3.2. Hệ thống Cơ khí Rửa Bùn Định kỳ
- **Giàn sục khí làm sạch cặn (Air Scour Grid):** Dưới đáy khối mô-đun lắp đặt một giàn ống đục lỗ cấp khí nén. Định kỳ (ví dụ mỗi tuần một lần), tiến hành sục khí thô ngắt quãng với cường độ mạnh để rung giũ và xé tan các tảng bùn dính bám lâu ngày trên vách ống.
- **Giàn phun nước rửa bề mặt:** Hệ thống vòi phun áp lực thấp quét sạch rêu tảo quang hợp bám ở mép trên khối ống.

---

#### 4.3. Tiêu chuẩn Thiết kế Thủy lực Cho Khối Lắng Cao trình (Slide 38, Bảng tbl_ch03_03)
##### 4.3.1. Các Thông số Định mức Cơ bản
- **Tải trọng bề mặt nạp vào diện tích khối tấm (Surface Loading Rate - $\text{SLR}$):**
  $$\text{SLR} = 60 - 180\text{ m}^3/(\text{m}^2\cdot\text{d}) \quad (\text{gấp 3 - 5 lần bể lắng thông thường})$$
- **Vận tốc dòng chảy tối đa dọc trục ống nghiêng ($v_{\text{tube}}$):**
  $$v_{\text{tube}} \le 0.15\text{ m/min} \quad (\approx 2.5\text{ mm/s} \text{ hay } 0.0025\text{ m/s})$$
- **Thời gian lưu thủy lực trong lòng ống/tấm lắng ($t_{d,\text{tube}}$):**
  - Khối ống tổ ong (Tube settlers): $t_d = 6 - 10\text{ phút}$.
  - Khối tấm song song Lamella (Plate settlers): $t_d = 15 - 25\text{ phút}$.

##### 4.3.2. Tiêu chí Dòng Chảy Tầng & Ổn định Thủy động
- **Số Reynolds cực thấp đảm bảo dòng tầng sâu (Deep Laminar Flow):**
  $$Re_{\text{tube}} = \frac{v_{\text{tube}} \cdot R}{\nu} < 50 \quad (\text{thực tế thường đạt } Re \approx 10 - 25)$$
  Nhờ bán kính thủy lực $R$ cực nhỏ của các ống lục giác ($R \approx 12.5\text{ mm}$), dòng chảy đạt trạng thái chảy tầng tuyệt đối, hoàn toàn triệt tiêu các xoáy rối vi mô, giúp hạt lắng rơi cực nhanh.
- **Số Froude đảm bảo tính ổn định:**
  $$Fr_{\text{tube}} = \frac{v_{\text{tube}}^2}{g \cdot R} > 10^{-5}$$

---

### 5. Tiêu chuẩn Thiết kế, Quy chuẩn Xây dựng & Vận hành (Regulatory & Design Standards)
#### 5.1. Tiêu chuẩn Quốc gia Việt Nam TCVN 7957:2008
##### 5.1.1. Yêu cầu Dự phòng và Số lượng Đơn nguyên Bể
- Trạm xử lý nước thải phải có tối thiểu $N \ge 2$ đơn nguyên bể lắng hoạt động song song để đảm bảo khả năng bảo dưỡng, nạo vét và sửa chữa cơ khí một bể mà hệ thống vẫn duy trì vận hành với bể còn lại mà không gây tràn sự cố.
##### 5.1.2. Thời gian Lưu Thủy lực và Tải trọng Máng Tràn
- Bể lắng đợt 1: Thời gian lưu $t_d = 1.5 - 2.5\text{ h}$ (không quá $3.0\text{ h}$).
- Bể lắng đợt 2: Thời gian lưu $t_d = 2.0 - 4.0\text{ h}$.
- Tải trọng máng tràn qua ngưỡng đập răng cưa: $\text{WOR} \le 10\text{ m}^3/(\text{m}\cdot\text{h})$.
- Độ dốc đáy tối thiểu: $1:600$ đối với bể chữ nhật cào xích; $1:12$ đối với bể tròn gạt bùn trục tâm.

#### 5.2. Tiêu chuẩn Nước thải Xả ra Môi trường Tiếp nhận
##### 5.2.1. QCVN 14:2008/BTNMT (Nước thải Sinh hoạt)
- Cột A (nguồn nước tiếp nhận dùng cho mục đích cấp nước sinh hoạt):
  - $\text{TSS} \le 50\text{ mg/L}$; $\text{BOD}_5 \le 30\text{ mg/L}$.
- Cột B (nguồn nước tiếp nhận không dùng cho cấp nước sinh hoạt):
  - $\text{TSS} \le 100\text{ mg/L}$; $\text{BOD}_5 \le 50\text{ mg/L}$.
##### 5.2.2. QCVN 40:2011/BTNMT (Nước thải Công nghiệp)
- Cột A: $\text{TSS} \le 50\text{ mg/L}$; $\text{COD} \le 75\text{ mg/L}$.
- Cột B: $\text{TSS} \le 100\text{ mg/L}$; $\text{COD} \le 150\text{ mg/L}$.
- Bể lắng phải vận hành đồng bộ và kiểm soát tải trọng chất rắn nghiêm ngặt để đảm bảo nước sau lắng đáp ứng các giới hạn $\text{TSS}$ nêu trên.

#### 5.3. Tiêu chuẩn Thiết kế Quốc tế WEF MOP 8 & Metcalf and Eddy
- Sidewater depth bể lắng đợt 2: Tối thiểu $4.0\text{ m}$ (khuyến nghị $4.5 - 5.5\text{ m}$ cho các công nghệ BNR quy mô lớn).
- Vận tốc cào bùn đầu mút: Giới hạn $1.5 - 3.0\text{ m/min}$ để tránh khuấy động bùn đáy.
- Hệ số chuyển đổi tải trọng đỉnh: Đảm bảo bể lắng duy trì ổn định tại lưu lượng đỉnh $Q_{\text{peak}} / Q_{\text{avg}} = 2.0 - 3.0$.

---

### 6. Bảng Tra Cứu Thông số & Sự cố Vận hành (Lookup Tables & Operational Troubleshooting)
#### 6.1. Bảng Tổng hợp Tiêu chuẩn Thiết kế Toàn diện Các Loại Bể Lắng

| Thông số Thiết kế / Kỹ thuật | Ký hiệu | Bể Lắng Sơ bộ / Đợt 1 | Bể Lắng Đợt 2 (Air AS) | Bể Lắng Đợt 2 (BNR) | Bể Lắng Cao trình (Tube/Plate) | Đơn vị |
|---|---|---|---|---|---|---|
| **Tải trọng bề mặt trung bình** | $\text{SOR}$ | $30 - 50$ | $16 - 28$ | $24 - 32$ | $60 - 180$ | $\text{m}^3/(\text{m}^2\cdot\text{d})$ |
| **Tải trọng bề mặt giờ cao điểm** | $\text{SOR}_{\text{peak}}$ | $80 - 120$ | $32 - 48$ | $40 - 64$ | - | $\text{m}^3/(\text{m}^2\cdot\text{d})$ |
| **Thời gian lưu thủy lực** | $t_d$ | $1.5 - 2.5$ | $2.0 - 4.0$ | $2.0 - 4.0$ | $0.1 - 0.4$ ($6 - 25\text{ min}$) | $\text{h}$ |
| **Chiều sâu nước thành bể** | $SWD$ | $3.0 - 4.5$ | $4.0 - 5.5$ | $4.0 - 5.5$ | $3.5 - 5.0$ | $\text{m}$ |
| **Tải trọng chất rắn trung bình** | $\text{SLR}$ | - | $4.0 - 6.0$ | $5.0 - 8.0$ | - | $\text{kg}/(\text{m}^2\cdot\text{h})$ |
| **Tải trọng máng tràn tối đa** | $\text{WOR}$ | $\le 240$ | $\le 125 - 250$ | $\le 125 - 250$ | $\le 240$ | $\text{m}^3/(\text{m}\cdot\text{d})$ |
| **Tỷ lệ chiều dài : chiều rộng** | $L/W$ | $4:1 - 6:1$ ($\ge 6:1$) | $\ge 6:1$ | $\ge 6:1$ | Tùy biến mặt bằng | - |
| **Tỷ lệ chiều dài : chiều sâu** | $L/D$ | $\ge 15:1$ | $\ge 15:1$ | $\ge 15:1$ | - | - |
| **Chiều rộng tối đa khoang xích** | $W_{\text{max}}$ | $6.0$ | $6.0$ | $6.0$ | $6.0$ | $\text{m}$ |
| **Vận tốc dòng ngang** | $v_H$ | $0.005 - 0.018$ | $0.005 - 0.018$ | $0.005 - 0.018$ | - | $\text{m/s}$ |
| **Số Reynolds dòng chảy** | $Re$ | $< 20,000$ | $< 20,000$ | $< 20,000$ | $< 50$ | Không thứ nguyên |
| **Số Froude ổn định** | $Fr$ | $> 10^{-5}$ | $> 10^{-5}$ | $> 10^{-5}$ | $> 10^{-5}$ | Không thứ nguyên |
| **Độ dốc đáy bể chữ nhật** | $S_{\text{rect}}$ | $1:600 - 1:100$ | $1:600$ | $1:600$ | $1:600$ | Tỷ lệ dốc |
| **Độ dốc đáy nón bể tròn** | $S_{\text{circ}}$ | $1:12$ ($\sim 8.3\%$) | $1:12$ | $1:12$ | $1:12$ | Tỷ lệ dốc |
| **Góc nghiêng tấm/ống lắng** | $\theta$ | - | - | - | $55^\circ - 60^\circ$ | Độ |
| **Vận tốc dọc ống tối đa** | $v_{\text{tube}}$ | - | - | - | $\le 0.15$ | $\text{m/min}$ |

---

#### 6.2. Sổ tay Xử lý Khắc phục Sự cố Vận hành (Troubleshooting Matrix)

| Sự cố Vận hành | Dấu hiệu / Hiện tượng | Nguyên nhân Cốt lõi | Biện pháp Khắc phục Kỹ thuật |
|---|---|---|---|
| **Đoản mạch thủy lực & Nước trong bị đục** | Nước sau lắng có nhiều bông cặn li ti trôi qua đập; lưu lượng phân bố không đều giữa các ngăn máng tràn. | - Chênh lệch cao trình mép đập răng cưa V-notch.<br>- Vách đục lỗ đầu vào bị bám rác gây tắc nghẽn cục bộ.<br>- Vận tốc nạp nước vào quá cao tạo tia phản lực. | - Dùng thiết bị cân livo quang học vi chỉnh lại bu lông từng tấm răng cưa.<br>- Nạo vét vệ sinh vách đục lỗ.<br>- Bổ sung tấm chắn tiêu năng (baffle plate) trước vách vào. |
| **Bùn bị phân hủy thối rữa và nổi mảng** | Các tảng bùn màu xám đen, bốc mùi trứng thối ($\text{H}_2\text{S}$), có bọt khí sủi bọt đẩy bùn nổi dầy đặc trên mặt nước. | - Chu kỳ xả bùn sơ bộ quá thưa, bùn lưu lại đáy $> 3\text{ h}$ trong điều kiện trời nóng.<br>- Thiết bị cào xích bị đứt hoặc trượt xích, bùn đọng ở góc chết. | - Tăng tần suất và thời gian bơm hút bùn đáy.<br>- Kiểm tra căng xích cào, thay bánh sao bị mòn.<br>- Rửa bùn khẩn cấp bằng nước áp lực và hạ mực nước kiểm tra. |
| **Phân tầng mật độ do nhiệt độ** | Nước đầu vào lao vút sát đáy (trời lạnh) cuốn tung bùn đáy; hoặc trượt thẳng trên mặt (trời nắng ấm) tràn ra đập trong vài phút. | Chênh lệch nhiệt độ lớn giữa nước thải nạp và nước tồn lưu trong bể dẫn đến hiện tượng chìm đáy (plunging) hoặc trượt mặt. | - Lắp tấm chắn hướng dòng ngập sâu tại cửa vào.<br>- Tăng chiều sâu giếng phân phối trung tâm ($D_{\text{well}}$) ở bể tròn.<br>- Đặt vách ngăn trung gian trong vùng lắng. |
| **Tắc nghẽn & Đóng rêu tảo khối tấm lắng** | Vận tốc dâng qua khối ống không đều; xuất hiện mảng rêu tảo xanh bám trên miệng ống; bùn tích tụ làm biến dạng sập mô-đun. | - Tấm lắng đặt góc nghiêng $< 50^\circ$ hoặc bùn dính bám không trượt được.<br>- Ánh sáng mặt trời kích thích tảo quang hợp.<br>- Nước có nhiều chất xơ, rác nilon lọt qua song chắn rác. | - Định kỳ kích hoạt giàn sục khí thô nén (Air Scour) để giũ sạch bùn dính bám.<br>- Che mái vòm composite tối màu ngăn ánh nắng mặt trời chiếu rọi trực tiếp.<br>- Phun rửa bằng vòi nước áp lực thấp. |
| **Bùn sinh học dâng cao trôi qua đập (Lắng 2)** | Chiều dày mền bùn (Sludge blanket) dâng lên chiếm quá $2/3$ chiều sâu bể, bùn tràn qua đập vào giờ cao điểm. | - Tải trọng chất rắn $\text{SLR}$ vượt quá thông lượng giới hạn $G_L$.<br>- Hiện tượng bùn khó lắng, bùn phồng (Sludge bulking) do vi khuẩn dạng sợi (Filamentous) với $\text{SVI} > 200\text{ mL/g}$. | - Tăng lưu lượng bơm bùn tuần hoàn $\text{RAS}$ để hạ thấp mền bùn.<br>- Châm bổ sung polymer trợ lắng cation hoặc hóa chất keo tụ PAC.<br>- Kiểm soát DO, F/M và bổ sung chất diệt khuẩn dạng sợi (Chlorine/$\text{H}_2\text{O}_2$) liều thấp vào dòng $\text{RAS}$. |

---

### 7. Bài Tập Tính Toán Thiết Kế Toàn Diện (Comprehensive Worked Examples)
#### 7.1. Bài toán 1: Thiết kế Bể Lắng Chữ Nhật Đợt 1 (Rectangular Primary Clarifier Design)
##### 7.1.1. Đề bài & Thông số Kỹ thuật Đầu vào
- **Nguồn trích dẫn:** Handout Chương 3, Slide 29 (`EX-CH03-01`).
- **Đề bài:** Thiết kế hệ thống bể lắng hình chữ nhật xử lý nước thải sinh hoạt với lưu lượng trung bình ngày $Q = 0.5\text{ m}^3/\text{s}$. Nước có độ nhớt động học tại $20^\circ\text{C}$ là $\nu = 1.003 \times 10^{-6}\text{ m}^2/\text{s}$.
- **Thông số nước thải thô:**
  - Lưu lượng trung bình: $Q_{\text{avg}} = 0.5\text{ m}^3/\text{s} = 1,800\text{ m}^3/\text{h} = 43,200\text{ m}^3/\text{d}$.
  - Hệ số lưu lượng đỉnh không điều hòa: $K_{\text{peak}} = 2.0 \implies Q_{\text{peak}} = 1.0\text{ m}^3/\text{s} = 86,400\text{ m}^3/\text{d}$.
  - Nồng độ cặn lơ lửng đầu vào: $\text{TSS}_{\text{in}} = 280\text{ mg/L} = 0.28\text{ kg/m}^3$.
  - Hiệu suất lắng khử $\text{TSS}$ mục tiêu: $\eta_{\text{TSS}} = 65\%$.
  - Độ ẩm bùn tươi sơ bộ tích tụ ở hố thu bùn: $p = 95\%$ (tương đương nồng độ cặn bùn $C_{\text{sludge}} = 5\% = 50,000\text{ mg/L}$, khối lượng riêng bùn $\rho_{\text{sludge}} \approx 1,020\text{ kg/m}^3$).
  - Chu kỳ xả bùn định kỳ: $T_{\text{sludge}} = 24\text{ giờ}$ (xả 1 lần/ngày).

##### 7.1.2. Bước 1: Lựa chọn Số lượng Bể & Tải trọng Bề mặt ($\text{SOR}$)
- **Số lượng đơn nguyên:** Để đảm bảo tính dự phòng linh hoạt theo TCVN 7957:2008, chọn xây dựng $N = 4$ đơn nguyên bể lắng hình chữ nhật song song nhau ($N = 4$ bays).
- **Lưu lượng tính toán cho mỗi đơn nguyên bể:**
  $$Q_1 = \frac{Q_{\text{avg}}}{N} = \frac{0.5\text{ m}^3/\text{s}}{4} = 0.125\text{ m}^3/\text{s} = 450\text{ m}^3/\text{h} = 10,800\text{ m}^3/\text{d}$$
  Tại lưu lượng đỉnh:
  $$Q_{1,\text{peak}} = \frac{1.0\text{ m}^3/\text{s}}{4} = 0.25\text{ m}^3/\text{s} = 900\text{ m}^3/\text{h} = 21,600\text{ m}^3/\text{d}$$
- **Lựa chọn Tải trọng bề mặt ($\text{SOR}$):**
  - Tra cứu dải chuẩn cho lắng sơ bộ (Slide 23): Chọn $\text{SOR} = 24.0\text{ m}^3/(\text{m}^2\cdot\text{d})$ (hay $1.0\text{ m/h}$).
- **Diện tích bề mặt ướt yêu cầu cho mỗi đơn nguyên bể:**
  $$A_s = \frac{Q_1}{\text{SOR}} = \frac{10,800\text{ m}^3/\text{d}}{24.0\text{ m}^3/(\text{m}^2\cdot\text{d})} = 450.0\text{ m}^2$$
  - Tổng diện tích mặt ướt của cả 4 bể: $A_{s,\text{total}} = 4 \times 450 = 1,800\text{ m}^2$.

##### 7.1.3. Bước 2: Xác định Kích thước Hình học Cơ bản
- **Chiều rộng đơn nguyên bể ($W$):**
  - Để áp dụng thiết bị cào bùn gạt váng kiểu thanh cào - dây xích (Chain-and-flight scraper) tiêu chuẩn mà không bị võng trục, quy chuẩn kỹ thuật quy định chiều rộng tối đa $W \le 6.0\text{ m}$.
  - Chọn $W = 6.0\text{ m}$.
- **Chiều dài hữu ích của bể ($L$):**
  $$L = \frac{A_s}{W} = \frac{450.0\text{ m}^2}{6.0\text{ m}} = 75.0\text{ m}$$
- **Kiểm tra Tỷ lệ Kích thước Hình học:**
  - Tỷ lệ dài trên rộng:
    $$\frac{L}{W} = \frac{75.0}{6.0} = 12.5:1 \ge 6:1 \quad (\text{Thỏa mãn hoàn hảo khuyến nghị } L/W \ge 6:1)$$
- **Lựa chọn Chiều sâu Nước Hữu dụng ($D$):**
  - Tra cứu phạm vi chuẩn cho bể lắng ($4.0 - 5.5\text{ m}$): Chọn $D = 4.0\text{ m}$.
- **Kiểm tra Tỷ lệ Dài trên Sâu:**
  $$\frac{L}{D} = \frac{75.0}{4.0} = 18.75:1 \ge 15:1 \quad (\text{Thỏa mãn tiêu chuẩn } L/D \ge 15:1)$$
- **Chiều cao Tổng cộng của Thành bể ($H_{\text{total}}$):**
  - Chiều sâu vùng chứa bùn đáy: $h_{\text{sludge}} = 0.8\text{ m}$ (dải $0.6 - 1.0\text{ m}$).
  - Chiều cao an toàn mặt thoáng (Freeboard): $h_{\text{FB}} = 0.5\text{ m}$.
  - Tổng chiều cao thành bể xây dựng:
    $$H_{\text{total}} = D + h_{\text{sludge}} + h_{\text{FB}} = 4.0 + 0.8 + 0.5 = 5.3\text{ m}$$

##### 7.1.4. Bước 3: Tính Thời gian Lưu Thủy lực ($\text{HRT}$)
- **Thể tích hữu ích công tác của một bể:**
  $$V_1 = L \times W \times D = 75.0\text{ m} \times 6.0\text{ m} \times 4.0\text{ m} = 1,800.0\text{ m}^3$$
- **Thời gian lưu thủy lực tại lưu lượng trung bình ($t_d$):**
  $$t_d = \frac{V_1}{Q_1} = \frac{1,800\text{ m}^3}{450\text{ m}^3/\text{h}} = 4.00\text{ giờ} = 240\text{ phút} \quad \left( = \frac{D}{\text{SOR}} = \frac{4.0\text{ m}}{1.0\text{ m/h}} = 4.0\text{ h} \right)$$
- **Thời gian lưu tại lưu lượng đỉnh ($t_{d,\text{peak}}$):**
  $$t_{d,\text{peak}} = \frac{1,800\text{ m}^3}{900\text{ m}^3/\text{h}} = 2.00\text{ giờ} \ge 1.0\text{ h} \quad (\text{Thỏa mãn})$$

##### 7.1.5. Bước 4: Kiểm tra Vận tốc Dòng chảy Ngang ($v_H$)
- **Tiết diện ướt ngang dòng chảy ($A_c$):**
  $$A_c = W \times D = 6.0\text{ m} \times 4.0\text{ m} = 24.0\text{ m}^2$$
- **Vận tốc dòng chảy ngang tại lưu lượng trung bình:**
  $$v_H = \frac{Q_1}{A_c} = \frac{0.125\text{ m}^3/\text{s}}{24.0\text{ m}^2} = 0.005208\text{ m/s} = 5.21\text{ mm/s} = 0.312\text{ m/min}$$
- **Kiểm tra điều kiện tiêu chuẩn:**
  $$0.005\text{ m/s} \le v_H = 0.00521\text{ m/s} \le 0.018\text{ m/s} \quad \implies \text{ĐẠT CHUẨN}$$
- Tại lưu lượng đỉnh: $v_{H,\text{peak}} = \frac{0.25}{24.0} = 0.0104\text{ m/s} \le 0.018\text{ m/s}$ (ĐẠT).

##### 7.1.6. Bước 5: Kiểm tra Ổn định Thủy động Lực học ($Re$ và $Fr$)
- **Chu vi ướt của tiết diện dẫn dòng ($P$):**
  $$P = W + 2D = 6.0 + 2 \times 4.0 = 14.0\text{ m}$$
- **Bán kính thủy lực ($R$):**
  $$R = \frac{A_c}{P} = \frac{24.0\text{ m}^2}{14.0\text{ m}} \approx 1.714\text{ m}$$
- **Kiểm tra Số Reynolds ($Re$):**
  $$Re = \frac{v_H \cdot R}{\nu} = \frac{0.005208\text{ m/s} \times 1.714\text{ m}}{1.003 \times 10^{-6}\text{ m}^2/\text{s}} = \frac{0.008927}{1.003 \times 10^{-6}} \approx 8,900$$
  - So sánh tiêu chuẩn: $Re = 8,900 < 20,000 \implies \text{ĐẠT CHUẨN ỔN ĐỊNH DÒNG CHẢY}$.
- **Kiểm tra Số Froude ($Fr$):**
  - Tại lưu lượng trung bình:
    $$Fr = \frac{v_H^2}{g \cdot R} = \frac{(0.005208)^2}{9.81 \times 1.714} = \frac{2.712 \times 10^{-5}}{16.814} \approx 1.61 \times 10^{-6}$$
  - Tại lưu lượng đỉnh ($Q_{\text{peak}} = 2 \times Q_{\text{avg}}$):
    $$v_{H,\text{peak}} = 0.01042\text{ m/s} \implies Fr_{\text{peak}} = \frac{(0.01042)^2}{9.81 \times 1.714} = \frac{1.085 \times 10^{-4}}{16.814} \approx 6.45 \times 10^{-6}$$
    *(Tại đỉnh lưu lượng, dòng chảy kháng hoàn toàn các xáo trộn mặt thoáng)*.

##### 7.1.7. Bước 6: Kiểm tra Vận tốc Cuốn Cặn Tới hạn của Camp ($v_c$)
- Áp dụng phương trình Camp với các thông số bông bùn hữu cơ:
  - Hệ số dính kết: $k = 0.05$ (dải $0.04 - 0.06$).
  - Tỷ trọng tương đối của bông cặn: $s = 1.20$.
  - Đường kính bông cặn đại diện: $d = 100\,\mu\text{m} = 0.0001\text{ m}$.
  - Hệ số ma sát lòng bể bê tông: $f = 0.025$ (dải $0.02 - 0.03$).
  - Gia tốc trọng trường: $g = 9.81\text{ m/s}^2$.
- Tính vận tốc cuốn cặn tới hạn:
  $$v_c = \sqrt{\frac{8 \cdot k \cdot (s - 1) \cdot g \cdot d}{f}} = \sqrt{\frac{8 \times 0.05 \times (1.20 - 1) \times 9.81 \times 0.0001}{0.025}}$$
  $$v_c = \sqrt{\frac{0.40 \times 0.20 \times 9.81 \times 10^{-4}}{0.025}} = \sqrt{\frac{7.848 \times 10^{-5}}{0.025}} = \sqrt{3.1392 \times 10^{-3}} \approx 0.0560\text{ m/s} = 56.0\text{ mm/s}$$
- **So sánh và Kết luận An toàn:**
  $$v_H = 0.00521\text{ m/s} \ll v_c = 0.0560\text{ m/s}$$
  - Hệ số an toàn chống cuốn bùn:
    $$FS = \frac{v_c}{v_H} = \frac{0.0560}{0.00521} \approx 10.75 > 1.0 \implies \text{TUYỆT ĐỐI KHÔNG BỊ CUỐN CẶN}$$

##### 7.1.8. Bước 7: Thiết kế Hệ thống Máng Tràn Đầu Ra & Đập Răng Cưa V-Notch
- **Kiểm tra Tải trọng Máng tràn ($\text{WOR}$):**
  - Tải trọng tràn tối đa theo TCVN 7957:2008: $\text{WOR}_{\text{max}} = 240\text{ m}^3/(\text{m}\cdot\text{d})$.
  - Chiều dài mép tràn yêu cầu tối thiểu cho mỗi bể:
    $$L_{\text{weir,req}} = \frac{Q_1}{\text{WOR}_{\text{max}}} = \frac{10,800\text{ m}^3/\text{d}}{240\text{ m}^3/(\text{m}\cdot\text{d})} = 45.0\text{ m}$$
- **Bố trí kết cấu Máng thu Ngón tay (Finger Launders):**
  - Vì chiều rộng bể chỉ có $W = 6.0\text{ m}$, nếu chỉ đặt đập tràn ngang thành cuối bể thì chiều dài chỉ đạt $6.0\text{ m} < 45.0\text{ m}$ (sẽ gây quá tải máng tràn gấp $7.5$ lần).
  - Do đó, thiết kế hệ thống $3$ máng tràn ngón tay nằm dọc song song vươn ngược dòng, mỗi máng tràn có 2 mép tràn thu nước 2 bên bờ:
    - Số mép tràn thu nước: $m = 3 \times 2 = 6$ mép tràn.
    - Chiều dài yêu cầu của mỗi máng:
      $$L_{\text{launder}} = \frac{45.0\text{ m}}{6} = 7.5\text{ m}$$
    - Chiều dài này chiếm $7.5\text{ m} / 75.0\text{ m} = 10\%$ chiều dài bể. Để tăng biên độ an toàn, thiết kế máng dài $L_{\text{launder}} = 15.0\text{ m}$ (chiếm $20\%$ chiều dài bể), mang lại tổng chiều dài mép tràn thực tế:
      $$L_{\text{weir,actual}} = 6 \times 15.0\text{ m} = 90.0\text{ m}$$
    - Tải trọng máng tràn thực tế:
      $$\text{WOR}_{\text{actual}} = \frac{10,800\text{ m}^3/\text{d}}{90.0\text{ m}} = 120.0\text{ m}^3/(\text{m}\cdot\text{d}) \quad (\text{Rất an toàn, chỉ bằng } 50\% \text{ giới hạn cho phép})$$
- **Quy cách Đập Răng cưa V-Notch:**
  - Tấm đập bằng inox 304 xẻ rãnh chữ V góc $90^\circ$, chiều sâu khía $75\text{ mm}$, khoảng cách giữa 2 đỉnh rãnh là $200\text{ mm}$ ($0.2\text{ m}$).
  - Tổng số vết cắt V-notch trên mỗi bể:
    $$N_{\text{notch}} = \frac{L_{\text{weir,actual}}}{0.2\text{ m}} = \frac{90.0}{0.2} = 450\text{ rãnh V}$$
  - Phía trước các máng tràn bố trí tấm chắn bọt váng nổi ngập sâu $200\text{ mm}$.

##### 7.1.9. Bước 8: Tính toán Lượng Bùn Tươi Sơ bộ & Kích thước Hố Thu Bùn
- **Khối lượng cặn khô lắng được mỗi ngày trong 1 đơn nguyên bể ($M_{\text{dry}}$):**
  $$M_{\text{dry}} = Q_1 \times \text{TSS}_{\text{in}} \times \eta_{\text{TSS}} = 10,800\text{ m}^3/\text{d} \times 0.280\text{ kg/m}^3 \times 0.65 = 1,965.6\text{ kg cặn khô/ngày}$$
- **Thể tích bùn tươi ướt phát sinh hàng ngày ($V_{\text{sludge}}$ với độ ẩm $p = 95\%$):**
  $$V_{\text{sludge}} = \frac{M_{\text{dry}}}{\rho_{\text{sludge}} \times (1 - p)} = \frac{1,965.6\text{ kg/d}}{1,020\text{ kg/m}^3 \times (1 - 0.95)} = \frac{1,965.6}{51.0} \approx 38.54\text{ m}^3/\text{ngày}$$
- **Kích thước Hố thu Bùn (Sludge Hopper):**
  - Xả bùn $1$ lần/ngày, hố thu cần dung tích tối thiểu $38.54\text{ m}^3$.
  - Thiết kế $2$ hố thu bùn hình chóp cụt đáy vuông đặt cạnh nhau ở đầu bể:
    - Kích thước miệng trên mỗi hố: $a_1 = 3.0\text{ m}, b_1 = 3.0\text{ m} \implies S_1 = 9.0\text{ m}^2$.
    - Kích thước đáy dưới mỗi hố: $a_2 = 1.0\text{ m}, b_2 = 1.0\text{ m} \implies S_2 = 1.0\text{ m}^2$.
    - Chiều cao hố chóp cụt ($h_h$):
      $$V_{\text{hố}} = \frac{h_h}{3} \cdot (S_1 + S_2 + \sqrt{S_1 \cdot S_2}) = \frac{h_h}{3} \cdot (9.0 + 1.0 + \sqrt{9.0}) = \frac{h_h}{3} \cdot 13.0 = 4.333 \cdot h_h$$
    - Thể tích yêu cầu cho mỗi hố: $V_{\text{req}} = 38.54 / 2 = 19.27\text{ m}^3$.
    - Chiều cao hố thu bùn yêu cầu:
      $$h_h = \frac{19.27}{4.333} \approx 4.45\text{ m}$$
    - Góc nghiêng thành hố: $\tan\beta = \frac{4.45}{(3.0 - 1.0)/2} = \frac{4.45}{1.0} = 4.45 \implies \beta \approx 77^\circ > 60^\circ$ (Đảm bảo bùn tự trượt hoàn toàn).

---

#### 7.2. Bài toán 2: Thiết kế Bể Lắng Tròn Tâm Phân Phối (Center-Feed Circular Clarifier Design)
##### 7.2.1. Đề bài & Điều kiện Kỹ thuật Đầu vào
- **Đề bài:** Thiết kế hệ thống bể lắng đợt 1 hình tròn kiểu nạp tâm (Center-feed circular clarifier) cho nhà máy xử lý nước thải sinh hoạt với công suất thiết kế trung bình $Q = 20,000\text{ m}^3/\text{d}$.
- **Thông số lựa chọn thiết kế:**
  - Số lượng bể hoạt động song song: $N = 2$ bể.
  - Tải trọng bề mặt thiết kế: $\text{SOR} = 35.0\text{ m}^3/(\text{m}^2\cdot\text{d})$ (dải $30 - 50\text{ m}^3/\text{m}^2\cdot\text{d}$).
  - Chiều sâu nước công tác thành bể: $SWD = 3.8\text{ m}$.
  - Độ dốc nón đáy bể: $1:12$ dốc về hố thu tâm bể.
  - Tải trọng máng tràn chu vi tối đa: $\text{WOR}_{\text{max}} = 180\text{ m}^3/(\text{m}\cdot\text{d})$.

##### 7.2.2. Bước 1: Tính toán Diện tích Bề mặt & Đường kính Bể
- **Lưu lượng nạp cho mỗi bể:**
  $$Q_1 = \frac{Q}{2} = \frac{20,000\text{ m}^3/\text{d}}{2} = 10,000\text{ m}^3/\text{d} \approx 416.67\text{ m}^3/\text{h} = 0.1157\text{ m}^3/\text{s}$$
- **Diện tích bề mặt ướt yêu cầu mỗi bể:**
  $$A_s = \frac{Q_1}{\text{SOR}} = \frac{10,000\text{ m}^3/\text{d}}{35.0\text{ m}^3/(\text{m}^2\cdot\text{d})} \approx 285.71\text{ m}^2$$
- **Đường kính trong của bể lắng ($D_{\text{tank}}$):**
  $$D_{\text{tank}} = \sqrt{\frac{4 \cdot A_s}{\pi}} = \sqrt{\frac{4 \times 285.71}{3.14159}} = \sqrt{363.78} \approx 19.07\text{ m}$$
  - Làm tròn chuẩn hóa thi công xây dựng: Chọn $D_{\text{tank}} = 19.5\text{ m}$.
- **Diện tích mặt bằng thực tế:**
  $$A_{s,\text{actual}} = \frac{\pi \cdot D_{\text{tank}}^2}{4} = \frac{\pi \times (19.5)^2}{4} \approx 298.65\text{ m}^2$$
- **Tải trọng bề mặt thực tế:**
  $$\text{SOR}_{\text{actual}} = \frac{10,000}{298.65} = 33.48\text{ m}^3/(\text{m}^2\cdot\text{d}) \le 35.0 \quad (\text{Thỏa mãn})$$

##### 7.2.3. Bước 2: Thiết kế Giếng Nạp Trung tâm (Center Feedwell)
- Đường kính giếng phân phối trung tâm thường chọn bằng $20\%$ đường kính bể:
  $$D_{\text{well}} = 0.20 \times D_{\text{tank}} = 0.20 \times 19.5\text{ m} = 3.90\text{ m} \quad (\text{Chọn } D_{\text{well}} = 4.0\text{ m})$$
- Chiều sâu giếng nạp ngập dưới mặt nước:
  $$h_{\text{well}} = 0.40 \times SWD = 0.40 \times 3.8\text{ m} = 1.52\text{ m} \quad (\text{Chọn } 1.50\text{ m})$$
- Diện tích mặt thoáng của giếng trung tâm:
  $$A_{\text{well}} = \frac{\pi \cdot D_{\text{well}}^2}{4} = \frac{\pi \times (4.0)^2}{4} = 12.57\text{ m}^2$$
- Diện tích lắng hữu dụng thực tế bên ngoài giếng:
  $$A_{\text{net}} = A_{s,\text{actual}} - A_{\text{well}} = 298.65 - 12.57 = 286.08\text{ m}^2 \ge 285.71\text{ m}^2 \quad (\text{ĐẠT})$$

##### 7.2.4. Bước 3: Chiều sâu Đáy Nón và Thể tích Toàn Bể
- **Độ dốc đáy bể ($1:12$):**
  - Khoảng cách từ thành bể đến mép giếng thu bùn tâm (bán kính $R = D_{\text{tank}} / 2 = 9.75\text{ m}$):
    $$\Delta h_{\text{slope}} = \frac{R}{12} = \frac{9.75\text{ m}}{12} = 0.8125\text{ m}$$
- **Chiều sâu nước tại tâm bể ($H_{\text{center}}$):**
  $$H_{\text{center}} = SWD + \Delta h_{\text{slope}} = 3.8\text{ m} + 0.81\text{ m} = 4.61\text{ m}$$
- **Thể tích phần hình trụ trên đáy ($V_{\text{cylinder}}$):**
  $$V_{\text{cylinder}} = A_{s,\text{actual}} \times SWD = 298.65\text{ m}^2 \times 3.8\text{ m} \approx 1,134.87\text{ m}^3$$
- **Thể tích phần nón cụt đáy bể ($V_{\text{cone}}$):**
  $$V_{\text{cone}} = \frac{1}{3} \times A_{s,\text{actual}} \times \Delta h_{\text{slope}} = \frac{1}{3} \times 298.65 \times 0.8125 \approx 80.89\text{ m}^3$$
- **Tổng thể tích hữu ích của bể:**
  $$V_{\text{total}} = V_{\text{cylinder}} + V_{\text{cone}} = 1,134.87 + 80.89 = 1,215.76\text{ m}^3$$
- **Thời gian lưu thủy lực ($\text{HRT}$):**
  $$t_d = \frac{V_{\text{total}}}{Q_1} = \frac{1,215.76\text{ m}^3}{416.67\text{ m}^3/\text{h}} \approx 2.92\text{ giờ} \quad (\text{Thỏa mãn dải } 1.5 - 3.0\text{ h})$$

##### 7.2.5. Bước 4: Kiểm tra Chiều dài Mép tràn & Tải trọng Máng tràn Chu vi
- **Bố trí máng tràn đơn dọc theo toàn bộ chu vi vách ngoài bể:**
  - Đường kính đường mép tràn: $D_{\text{weir}} \approx D_{\text{tank}} = 19.5\text{ m}$.
  - Chiều dài mép tràn chu vi:
    $$L_{\text{weir}} = \pi \times D_{\text{weir}} = \pi \times 19.5\text{ m} \approx 61.26\text{ m}$$
- **Kiểm tra Tải trọng Máng tràn ($\text{WOR}$):**
  $$\text{WOR} = \frac{Q_1}{L_{\text{weir}}} = \frac{10,000\text{ m}^3/\text{d}}{61.26\text{ m}} \approx 163.2\text{ m}^3/(\text{m}\cdot\text{d})$$
- **So sánh tiêu chuẩn:**
  $$\text{WOR} = 163.2\text{ m}^3/(\text{m}\cdot\text{d}) \le 180\text{ m}^3/(\text{m}\cdot\text{d}) \quad (\text{ĐẠT TIÊU CHUẨN KỸ THUẬT})$$
  *(Không cần thiết kế máng hai bờ tràn, giúp đơn giản hóa kết cấu cốp pha và giảm chi phí xây dựng)*.

---

#### 7.3. Bài toán 3: Thiết kế Bể Lắng Cao Trình Ống Nghiêng (High-Rate Tube Settler Basin Design)
##### 7.3.1. Đề bài & Điều kiện Kỹ thuật Đầu vào
- **Nguồn trích dẫn:** Handout Chương 3, Slide 39 (`EX-CH03-02`).
- **Đề bài:** Thiết kế bể lắng tốc độ cao sử dụng khối ống lắng nghiêng lục giác (Tube Settlers) cho nhà máy xử lý nước thải sinh hoạt có lưu lượng trung bình $Q = 0.5\text{ m}^3/\text{s} = 43,200\text{ m}^3/\text{d}$. Độ nhớt động học nước ở $20^\circ\text{C}$ là $\nu = 1.003 \times 10^{-6}\text{ m}^2/\text{s}$. Đường kính trong của các ống lắng là $d = 50\text{ mm} = 0.05\text{ m}$.
- **Thông số quy chuẩn tra cứu (Slide 38, Bảng tbl_ch03_03):**
  - Tải trọng bề mặt thiết kế khối ống: $\text{SLR} = 120.0\text{ m}^3/(\text{m}^2\cdot\text{d})$ (dải $60 - 180\text{ m}^3/\text{m}^2\cdot\text{d}$).
  - Góc nghiêng ống lắng so với phương ngang: $\theta = 60^\circ$ (đảm bảo bùn tự trượt dốc).
  - Vận tốc dòng chảy tối đa cho phép dọc ống: $v_{\text{max}} \le 0.15\text{ m/min}$.
  - Tỷ lệ diện tích đáy bể được lắp đặt mô-đun ống: $\eta_{\text{cov}} = 70\%$ ($< 75\%$).
  - Chiều cao thẳng đứng của khối mô-đun ống: $H_{\text{module}} = 0.75\text{ m}$ (dải $0.5 - 2.0\text{ m}$).
  - Số lượng đơn nguyên bể: $N = 2$ bể song song.
  - Chiều rộng mỗi khoang bể: $W = 6.0\text{ m}$ (khớp kích thước chuẩn của thanh cào xích đáy).

##### 7.3.2. Bước 1: Tính Diện tích Mặt bằng Khối Ống & Toàn Bể Lắng
- **Lưu lượng nạp tổng thể:**
  $$Q = 0.5\text{ m}^3/\text{s} = 30.0\text{ m}^3/\text{min} = 1,800\text{ m}^3/\text{h} = 43,200\text{ m}^3/\text{d}$$
- **Tổng diện tích mặt bằng yêu cầu lắp đặt ống lắng ($A_{\text{tube,plan}}$):**
  $$A_{\text{tube,plan}} = \frac{Q}{\text{SLR}} = \frac{43,200\text{ m}^3/\text{d}}{120.0\text{ m}^3/(\text{m}^2\cdot\text{d})} = 360.0\text{ m}^2$$
- **Tổng diện tích mặt thoáng toàn bộ công trình bể lắng ($A_{\text{basin}}$):**
  $$A_{\text{basin}} = \frac{A_{\text{tube,plan}}}{\eta_{\text{cov}}} = \frac{360.0\text{ m}^2}{0.70} \approx 514.29\text{ m}^2$$
- **Phân chia cho $N = 2$ đơn nguyên bể:**
  - Diện tích khối ống mỗi bể: $A_{\text{tube},1} = \frac{360.0}{2} = 180.0\text{ m}^2$.
  - Diện tích mặt bằng mỗi bể: $A_{\text{basin},1} = \frac{514.29}{2} \approx 257.14\text{ m}^2$.

##### 7.3.3. Bước 2: Xác định Kích thước Hình học Đơn nguyên Bể
- **Chiều rộng mỗi bể:** $W = 6.0\text{ m}$.
- **Chiều dài vùng lắp đặt mô-đun ống lắng ($L_{\text{tube}}$):**
  $$L_{\text{tube}} = \frac{A_{\text{tube},1}}{W} = \frac{180.0\text{ m}^2}{6.0\text{ m}} = 30.0\text{ m}$$
- **Chiều dài tổng cộng của bể lắng ($L_{\text{basin}}$):**
  $$L_{\text{basin}} = \frac{A_{\text{basin},1}}{W} = \frac{257.14\text{ m}^2}{6.0\text{ m}} \approx 42.86\text{ m} \quad (\text{Chọn chuẩn hóa } L_{\text{basin}} = 43.0\text{ m})$$
  - Bố trí chiều dài bể:
    - Vùng phân phối nước vào và hố thu bùn đầu bể: $L_{\text{inlet}} = 6.5\text{ m}$.
    - Vùng lắp đặt khối ống lắng cao trình: $L_{\text{tube}} = 30.0\text{ m}$.
    - Vùng thu nước trong và máng xả cuối bể: $L_{\text{outlet}} = 6.5\text{ m}$.
    - Tổng cộng: $L_{\text{basin}} = 6.5 + 30.0 + 6.5 = 43.0\text{ m}$.
- **Cấu hình Chiều sâu Bể Lắng Cao trình:**
  - Chiều sâu hố thu và khoang chứa bùn đáy: $h_1 = 1.0\text{ m}$.
  - Chiều sâu vùng dẫn và phân phối nước dưới khối ống: $h_2 = 1.5\text{ m}$.
  - Chiều cao thẳng đứng khối mô-đun ống lắng: $H_{\text{module}} = 0.75\text{ m}$.
  - Chiều sâu lớp nước trong trên mặt khối ống: $h_3 = 0.5\text{ m}$.
  - Chiều cao an toàn bảo vệ (Freeboard): $h_{\text{FB}} = 0.5\text{ m}$.
  - **Tổng chiều sâu thành bể:**
    $$H_{\text{basin}} = 1.0 + 1.5 + 0.75 + 0.5 + 0.5 = 4.25\text{ m}$$

##### 7.3.4. Bước 3: Tính toán Vận tốc Dòng chảy Dọc Trục Ống Lắng
- **Chiều dài thực tế dọc theo ống lắng nghiêng ($L_{\text{tube,axial}}$):**
  $$L_{\text{tube,axial}} = \frac{H_{\text{module}}}{\sin(60^\circ)} = \frac{0.75\text{ m}}{\sin(60^\circ)} = \frac{0.75}{0.866025} \approx 0.866\text{ m}$$
- **Vận tốc dâng thẳng đứng của dòng nước tiếp cận ($v_v$):**
  $$v_v = \frac{Q}{A_{\text{tube,plan}}} = \frac{0.5\text{ m}^3/\text{s}}{360.0\text{ m}^2} = 0.001389\text{ m/s} = 0.08333\text{ m/min}$$
- **Vận tốc thực tế của dòng nước di chuyển dọc theo trục ống nghiêng $60^\circ$ ($v_{\text{tube}}$):**
  $$v_{\text{tube}} = \frac{v_v}{\sin(60^\circ)} = \frac{0.08333\text{ m/min}}{0.866025} \approx 0.09622\text{ m/min} = 0.001604\text{ m/s} = 1.604\text{ mm/s}$$
- **Kiểm tra tiêu chuẩn vận tốc:**
  $$v_{\text{tube}} = 0.0962\text{ m/min} \le v_{\text{max}} = 0.15\text{ m/min} \quad \implies \text{ĐẠT CHUẨN (Thấp hơn giới hạn 36\%)}$$

##### 7.3.5. Bước 4: Kiểm tra Thời gian Lưu Thủy lực Trong Ống Lắng
- **Thời gian lưu trong khoang ống ($t_{d,\text{tube}}$):**
  $$t_{d,\text{tube}} = \frac{L_{\text{tube,axial}}}{v_{\text{tube}}} = \frac{0.866\text{ m}}{0.09622\text{ m/min}} \approx 9.00\text{ phút}$$
- **So sánh tiêu chuẩn (Slide 38):**
  $$6.0\text{ phút} \le t_{d,\text{tube}} = 9.00\text{ phút} \le 10.0\text{ phút} \quad \implies \text{ĐẠT CHUẨN HOÀN HẢO}$$

##### 7.3.6. Bước 5: Kiểm tra Thủy động Lực học Dòng chảy Tầng ($Re$ và $Fr$)
- **Bán kính thủy lực của ống lục giác đường kính $d = 50\text{ mm}$:**
  $$R = \frac{d}{4} = \frac{0.050\text{ m}}{4} = 0.0125\text{ m}$$
- **Kiểm tra Số Reynolds Trong Ống ($Re_{\text{tube}}$):**
  $$Re_{\text{tube}} = \frac{v_{\text{tube}} \cdot R}{\nu} = \frac{0.0016037\text{ m/s} \times 0.0125\text{ m}}{1.003 \times 10^{-6}\text{ m}^2/\text{s}} = \frac{2.0046 \times 10^{-5}}{1.003 \times 10^{-6}} \approx 19.99$$
  - Tiêu chuẩn: $Re_{\text{tube}} < 50$.
  - Đánh giá: $Re = 19.99 < 50 \implies \text{ĐẠT TRẠNG THÁI DÒNG CHẢY TẦNG TUYỆT ĐỐI}$. Các bông cặn lắng rơi trong môi trường tĩnh lặng lý tưởng không bị nhiễu động xáo trộn.
- **Kiểm tra Số Froude Trong Ống ($Fr_{\text{tube}}$):**
  $$Fr_{\text{tube}} = \frac{v_{\text{tube}}^2}{g \cdot R} = \frac{(0.0016037)^2}{9.81 \times 0.0125} = \frac{2.5718 \times 10^{-6}}{0.122625} \approx 2.10 \times 10^{-5}$$
  - Tiêu chuẩn: $Fr_{\text{tube}} > 10^{-5}$.
  - Đánh giá: $Fr = 2.10 \times 10^{-5} > 10^{-5} \implies \text{ĐẠT CHUẨN ỔN ĐỊNH THỦY ĐỘNG}$. Dòng chảy hoàn toàn miễn nhiễm với các hiện tượng phân tầng mật độ.

##### 7.3.7. Bước 6: Tổng Hợp Đặc Tính Kỹ Thuật Công Trình

| Hạng mục / Thông số | Giá trị Tính toán | Đơn vị | Quy chuẩn / Đánh giá |
|---|---|---|---|
| **Số lượng đơn nguyên bể** | $2$ | Bể | Song song vận hành |
| **Chiều rộng mỗi bể ($W$)** | $6.0$ | $\text{m}$ | Tiêu chuẩn cào xích |
| **Chiều dài vùng ống lắng ($L_{\text{tube}}$)** | $30.0$ | $\text{m}$ | Lắp đặt tấm PVC $60^\circ$ |
| **Chiều dài toàn bể ($L_{\text{basin}}$)** | $43.0$ | $\text{m}$ | Gồm vùng vào và vùng ra |
| **Tổng chiều sâu bể ($H_{\text{basin}}$)** | $4.25$ | $\text{m}$ | Thành bể bê tông cốt thép |
| **Chiều cao mô-đun ống ($H_{\text{module}}$)** | $0.75$ | $\text{m}$ | Nghiêng $60^\circ$ |
| **Đường kính trong ống lắng ($d$)** | $50$ | $\text{mm}$ | Hình lục giác tổ ong |
| **Tải trọng bề mặt khối ống ($\text{SLR}$)** | $120.0$ | $\text{m}^3/(\text{m}^2\cdot\text{d})$ | Dải chuẩn $60 - 180$ |
| **Vận tốc nước dọc ống ($v_{\text{tube}}$)** | $0.0962$ | $\text{m/min}$ | $\le 0.15\text{ m/min}$ (ĐẠT) |
| **Thời gian lưu trong ống ($t_d$)** | $9.00$ | Phút | Dải chuẩn $6 - 10\text{ min}$ (ĐẠT) |
| **Số Reynolds ($Re_{\text{tube}}$)** | $19.99$ | - | $< 50$ (Dòng tầng sâu) |
| **Số Froude ($Fr_{\text{tube}}$)** | $2.10 \times 10^{-5}$ | - | $> 10^{-5}$ (Ổn định cao) |
| **Thiết bị thu gom bùn đáy** | Chain-and-flight scraper | - | Cào xích liên tục |
| **Thiết bị súc rửa phụ trợ** | Air Scour Grid | - | Sục khí định kỳ đáy ống |

## Chương 03.4: Tuyển nổi Khí hòa tan (Dissolved Air Flotation - DAF)

### 1. Tổng quan và Nguyên lý Vận hành Hệ thống DAF (Overview & Operating Principles)

#### 1.1. Bản chất Vật lý và Cơ chế Tuyển nổi (Physical Nature & Flotation Fundamentals)

##### 1.1.1. So sánh Quá trình Tuyển nổi (Flotation) với Lắng Trọng lực (Gravity Sedimentation)
- **Bản chất động lực học phân tách pha:**
  - *Lắng trọng lực (Sedimentation):* Dựa vào chênh lệch khối lượng riêng tự nhiên dương ($\rho_p > \rho_w$) giữa hạt rắn lơ lửng và môi trường chất lỏng, hạt chuyển động đi xuống đáy bể dưới tác dụng của trọng lực với gia tốc trọng trường $g = 9.81\ \text{m/s}^2$.
  - *Tuyển nổi (Flotation):* Cưỡng bức tạo ra chênh lệch khối lượng riêng âm ($\rho_{\text{eff}} < \rho_w$) bằng cách cho các bọt khí siêu mịn (microbubbles) bám dính vào hạt cặn, tạo thành hệ liên hợp hạt - bọt khí (bubble-particle agglomerate) có khối lượng riêng biểu kiến nhỏ hơn khối lượng riêng của nước, tạo lực đẩy Archimedes làm hệ hạt nổi lên bề mặt chất lỏng.
- **Vận tốc phân tách pha và định luật Stokes mở rộng:**
  - Vận tốc lắng của hạt đơn lẻ theo Stokes:
    $$v_s = \frac{g (\rho_p - \rho_w) d_p^2}{18 \mu_w}$$
  - Vận tốc nổi của tổ hợp hạt - vi bọt khí theo Stokes mở rộng:
    $$v_f = \frac{g (\rho_w - \rho_{\text{eff}}) d_{\text{agg}}^2}{18 \mu_w}$$
    - Trong đó:
      - $v_f$: Vận tốc nổi của tổ hợp hạt cặn - vi bọt ($\text{m/s}$ hoặc $\text{cm/min}$).
      - $\rho_w$: Khối lượng riêng của nước thải ($\approx 1000\ \text{kg/m}^3$).
      - $\rho_{\text{eff}}$: Khối lượng riêng hiệu dụng của tổ hợp hạt cặn và vi bọt ($\text{kg/m}^3$, với $\rho_{\text{eff}} \ll \rho_w$).
      - $d_{\text{agg}}$: Đường kính tương đương của tổ hợp hạt cặn - vi bọt ($\text{m}$).
      - $\mu_w$: Độ nhớt động lực học của nước thải ($\approx 1.002 \times 10^{-3}\ \text{N}\cdot\text{s/m}^2$ ở $20^\circ\text{C}$).
- **So sánh các chỉ tiêu kỹ thuật chính giữa Tuyển nổi DAF và Lắng trọng lực:**
  - *Thời gian lưu thủy lực (Hydraulic Retention Time - HRT):* DAF đạt hiệu quả cao chỉ trong $\theta_{\text{tank}} = 20 - 30\ \text{phút}$ (đối với bể nông cao tải Krofta chỉ $3 - 5\ \text{phút}$), trong khi bể lắng trọng lực cần $2.0 - 4.0\ \text{giờ}$.
  - *Vận tốc phân tách:* Vận tốc nổi của bông cặn bám khí $v_f = 2.56 - 12.7\ \text{cm/min}$ ($1.54 - 7.62\ \text{m/h}$), cao gấp $2 - 5$ lần vận tốc lắng thông thường của bông keo tụ hữu cơ.
  - *Diện tích xây dựng (Footprint):* Bể DAF giảm diện tích mặt bằng từ $60 - 80\%$ so với bể lắng cơ học có cùng công suất xử lý.
  - *Độ ẩm bùn thải thu hồi:* Bùn nổi DAF có hàm lượng chất rắn tổng cộng $TS = 2.0 - 5.0\%$ (khi dùng gạt cơ học), đặc hơn đáng kể so với bùn lắng sơ cấp ($TS \approx 1.0 - 2.0\%$) và bùn hoạt tính thứ cấp ($TS \approx 0.5 - 1.0\%$).
  - *Khả năng xử lý chất khó lắng:* Tuyệt đối vượt trội đối với hạt keo nhẹ, dầu mỡ, nhũ tương FOGs (Fats, Oils, and Grease), tảo lục, vi sinh vật dạng sợi (filamentous bacteria) gây phồng bùn (sludge bulking) mà bể lắng không thể tách được.

##### 1.1.2. Định luật Henry về Hòa tan Khí và Động học Bão hòa (Henry's Law & Gas Dissolution)
- **Cơ sở nhiệt động học của sự hòa tan khí trong chất lỏng:**
  - Khả năng hòa tan của không khí vào nước tỷ lệ thuận với áp suất riêng phần của khối khí tiếp xúc trực tiếp với bề mặt chất lỏng ở điều kiện cân bằng nhiệt động.

###### 1.1.2.1. Phương trình Định luật Henry và Hệ số Hòa tan Không khí
- **Công thức định luật Henry tổng quát:**
  $$C_s = K_H \cdot P$$
  - Trong đó:
    - $C_s$: Nồng độ bão hòa của khí hòa tan trong pha lỏng tại trạng thái cân bằng ($\text{mg/L}$ hoặc $\text{mL/L}$).
    - $K_H$: Hằng số Henry phụ thuộc vào bản chất chất khí, nhiệt độ và nồng độ muối hòa tan trong nước ($\text{mg}/(\text{L}\cdot\text{atm})$).
    - $P$: Áp suất tuyệt đối của chất khí trên bề mặt chất lỏng ($\text{atm}$).
- **Độ hòa tan của không khí trong nước ($s_a$) ở áp suất khí quyển $1.0\ \text{atm}$:**
  - Độ hòa tan không khí giảm khi nhiệt độ nước tăng lên:
    - Tại $T = 0^\circ\text{C}$: $s_a = 29.2\ \text{mL/L}$.
    - Tại $T = 10^\circ\text{C}$: $s_a = 22.8\ \text{mL/L}$.
    - Tại $T = 20^\circ\text{C}$: $s_a = 18.7\ \text{mL/L}$.
    - Tại $T = 25^\circ\text{C}$: $s_a = 17.1\ \text{mL/L}$.
    - Tại $T = 30^\circ\text{C}$: $s_a = 15.7\ \text{mL/L}$.
- **Hệ số chuyển đổi khối lượng riêng không khí:**
  - Khối lượng riêng không khí khô ở điều kiện tiêu chuẩn ($0^\circ\text{C}, 1\ \text{atm}$): $\rho_{\text{air}} \approx 1.293\ \text{g/L} \approx 1.3\ \text{mg/mL}$.
  - Do đó, $1.3 \times s_a$ biểu thị khối lượng không khí bão hòa tối đa tính bằng $\text{mg air / L water}$ tại áp suất khí quyển.

###### 1.1.2.2. Hiệu suất Hòa tan Bão hòa Thực tế (Saturation Efficiency - f)
- **Định nghĩa hệ số $f$:**
  $$f = \frac{C_{\text{thực tế}}}{C_{\text{lý thuyết}}}$$
  - $f$ là tỷ lệ bão hòa thực tế đạt được bên trong bình áp lực so với mức bão hòa nhiệt động lý thuyết của định luật Henry.
- **Các yếu tố ảnh hưởng trực tiếp đến hệ số $f$:**
  - *Loại bình bão hòa (Saturator Type):*
    - Bình áp lực có lớp vật liệu đệm tiếp xúc (packed vessel): $f = 0.85 - 0.95$ (trong tính toán lý thuyết bài giảng thường lấy giá trị bảo thủ $f = 0.5$ đến $0.8$).
    - Bình phun sương không đệm (unpacked spray saturator): $f = 0.50 - 0.70$.
    - Ống nạp khí ejector trên đường ống hút của bơm nén: $f = 0.40 - 0.60$.
  - *Thời gian lưu tiếp xúc pha trong bình áp lực ($\theta_{pv}$):* Thiết kế tiêu chuẩn $\theta_{pv} = 1.0 - 3.0\ \text{phút}$ để đạt độ hòa tan mong muốn.
  - *Chiều cao lớp vật liệu đệm ($h_{\text{pack}}$):* Chiều cao tối ưu $h_{\text{pack}} = 1.0 - 1.5\ \text{m}$ sử dụng đệm vòng Raschig, đệm Pall ring hoặc đệm vi sinh ngẫu nhiên bằng nhựa polypropylene nhằm tạo diện tích tiếp xúc riêng $a = 100 - 250\ \text{m}^2/\text{m}^3$.

#### 1.2. Động thái Hạt vi bọt và Cơ chế Tiếp xúc (Microbubble Dynamics & Attachment Mechanics)

##### 1.2.1. Động thái Tạo bọt và Phân bố Kích thước Vi bọt (Bubble Nucleation & Size Spectrum)
- **Hiện tượng siêu bão hòa và tạo mầm bọt khí:**
  - Nước bão hòa khí ở áp suất cao ($3.4 - 5.0\ \text{atm}$) khi đi qua van giảm áp (pressure letdown valve / needle valve) chịu sự giảm áp suất đột ngột xuống áp suất khí quyển ($1.0\ \text{atm}$) trong thời gian cực ngắn tính bằng mili giây ($< 50\ \text{ms}$).
  - Gradient áp suất cục bộ cực lớn ($dP/dt > 10^5\ \text{atm/s}$) dẫn đến trạng thái siêu bão hòa mãnh liệt, năng lượng tự do Gibbs của hệ tăng vọt, kích thích quá trình tạo mầm đồng thể (homogeneous nucleation) và dị thể (heterogeneous nucleation).
- **Phân bố kích thước vi bọt khí (Bubble Diameter - $d_b$):**
  - Dải đường kính bọt khí hình thành trong DAF: $d_b = 10 - 100\ \mu m$.
  - Đường kính trung bình tối ưu đạt hiệu suất bám dính cao nhất: $d_{b,\text{mean}} = 30 - 60\ \mu m$.
  - *Lý do không dùng bọt khí thô ($> 1\ \text{mm}$ như trong sục khí xử lý sinh học):*
    - Bọt thô nổi quá nhanh ($v_b > 20\ \text{cm/s}$) gây xáo trộn mạnh, phá vỡ cấu trúc bông cặn keo tụ nhạy cảm.
    - Diện tích bề mặt tiếp xúc riêng trên một đơn vị thể tích khí của bọt thô rất nhỏ:
      $$S_v = \frac{6}{d_b}$$
      (Khi đường kính $d_b$ giảm $100$ lần từ $5\ \text{mm}$ xuống $50\ \mu m$, tổng diện tích liên kết pha khí - lỏng tăng lên $100$ lần với cùng một thể tích khí cấp vào).

##### 1.2.2. Các Cơ chế Tiếp xúc và Bám dính Hạt - Vi bọt (Bubble-Particle Attachment Mechanisms)
- Quá trình phân tách pha trong bể DAF xảy ra thông qua 3 cơ chế hóa lý và động học va chạm:

###### 1.2.2.1. Cơ chế Bám dính Bề mặt qua Va chạm Thủy động lực học (Surface Adhesion / Collision)
- **Quy luật va chạm và tiếp xúc:**
  - Bông cặn đã hình thành sẵn (pre-formed flocs) có xu hướng chuyển động chìm xuống hoặc trôi lơ lửng, gặp các vi bọt khí đường kính $10 - 100\ \mu m$ đang chuyển động dâng lên.
  - Quá trình va chạm thủy động lực học đưa bọt khí tiếp cận lớp màng chất lỏng bao quanh hạt cặn.
- **Năng lượng tự do bám dính bề mặt và góc tiếp xúc:**
  - Quá trình bám dính chỉ diễn ra tự phát khi năng lượng tự do bề mặt Gibbs thay đổi âm ($\Delta G_{\text{att}} < 0$):
    $$\Delta G_{\text{att}} = \gamma_{LV} (\cos\theta - 1)$$
    - Trong đó:
      - $\gamma_{LV}$: Sức căng bề mặt tại mặt phân chia pha Lỏng - Khí ($\text{N/m}$).
      - $\theta$: Góc tiếp xúc (contact angle) đo qua pha lỏng tại tiếp tuyến bề mặt hạt rắn.
  - Khi bề mặt hạt có tính kỵ nước cao (hydrophobic, ví dụ dầu mỡ FOGs hoặc hạt cặn đã hấp phụ polymer cation hữu cơ), $\theta > 0$, dẫn đến $\cos\theta < 1 \implies \Delta G_{\text{att}} < 0$, bọt khí bám chặt bền vững vào bề mặt hạt cặn.
  - Các lực liên kết đóng vai trò chủ đạo: Lực Van der Waals, tương tác kỵ nước, lực hút tĩnh điện và sức căng mặt ngoài chất lỏng.

###### 1.2.2.2. Cơ chế Bẫy kẹt và Giữ bọt trong Quá trình Tạo bông (Entrapment / Incorporation)
- **Quá trình hình thành liên hợp đồng thời:**
  - Xảy ra khi vi bọt khí được cấp đồng thời vào quá trình keo tụ - tạo bông (coagulation - flocculation).
  - Khi các hạt keo mất ổn định kết tụ lại với nhau thành bông cặn lớn dưới tác dụng của chất keo tụ (PAC, phèn nhôm, phèn sắt) và polymer trợ keo, hàng triệu vi bọt khí bị bao bọc và bẫy kẹt trực tiếp bên trong ma trận mắt lưới bông cặn xốp (Floc with Bubbles).
- **Đặc điểm liên kết:**
  - Cấu trúc liên hợp có độ bền cơ học cao, bọt khí không thể tách rời khỏi bông cặn ngay cả khi có xáo trộn thủy lực nhẹ, làm giảm mạnh khối lượng riêng tổng thể của toàn bộ bông cặn.

###### 1.2.2.3. Cơ chế Tạo mầm Trực tiếp trên Bề mặt Hạt cặn (Direct Nucleation on Particle Surfaces)
- **Hiện tượng tạo mầm dị thể (Heterogeneous Nucleation):**
  - Bề mặt hạt cặn lơ lửng thô ráp, chứa các lỗ xốp, vết nứt tế vi đóng vai trò là các tâm tạo mầm (nucleation sites).
  - Khi dung dịch nước quá bão hòa khí giảm áp đột ngột, các bọt khí siêu vi sẽ ưu tiên kết tụ và phát triển ngay tại các vị trí lỗ rãnh này, bám trực tiếp vào khung hạt mà không cần giai đoạn va chạm thủy động học.

##### 1.2.3. Vận tốc Nổi của Hạt cặn bám Vi bọt (Flotation Rise Velocity)
- **Dải vận tốc thực nghiệm:**
  - Vận tốc nổi của bông cặn bám bọt khí trong vùng lắng trong (clarification zone) đạt từ $v_f = 2.56\ \text{cm/min}$ đến $12.7\ \text{cm/min}$ (tương đương $1.54 - 7.62\ \text{m/h}$).
- **Mối quan hệ với tỷ số Khí/Chất rắn ($A/S$):**
  - Vận tốc nổi $v_f$ tỷ lệ thuận trực tiếp với tỷ số $A/S$ theo quan hệ thực nghiệm:
    $$v_f = k \cdot \left(\frac{A}{S}\right)^n$$
    - Trong đó $k$ và $n$ là hằng số thực nghiệm phụ thuộc đặc tính cơ học của bông cặn và nhiệt độ nước ($n \approx 0.7 - 1.0$).
  - Khi $A/S$ đạt ngưỡng tới hạn tối ưu (thường khoảng $0.008 - 0.02\ \text{mg/mg}$), vận tốc nổi đạt giá trị bình nguyên, tăng thêm lượng khí chỉ gây nhiễu loạn thủy lực mà không làm tăng thêm vận tốc nổi.

---

### 2. Phân loại Sơ đồ Công nghệ Hệ thống DAF (DAF Systems Classification)

#### 2.1. Phân loại theo Cấu hình Dòng Thủy lực (Hydraulic Flow Configurations)

##### 2.1.1. Hệ thống Nạp khí Áp lực Toàn phần (Full-Flow Direct Pressurization without Recycle)
- **Sơ đồ cấu tạo và hành trình dòng chảy:**
  - $100\%$ lưu lượng nước thải thô đầu vào ($Q$) được bơm cao áp hút qua bộ hòa trộn hóa chất keo tụ dạng ống, đẩy trực tiếp qua bình bão hòa khí (pressure saturation vessel) có cấp khí nén từ máy nén ở áp suất $3.4 - 5.0\ \text{atm}$.
  - Toàn bộ dòng nước thải sau khi bão hòa không khí đi qua van tiết lưu giảm áp đặt ngay tại đầu vào bể tuyển nổi, bung ra hàng tỷ vi bọt đưa cặn nổi lên bề mặt.

###### 2.1.1.1. Ưu điểm Kỹ thuật
- Kích thước bể tuyển nổi là nhỏ nhất vì không cần tiếp nhận thêm lưu lượng tuần hoàn:
  $$Q_{\text{bể}} = Q$$
  Diện tích mặt bằng bể nhỏ, tiết kiệm chi phí xây dựng vỏ bể.
- Cung cấp lượng không khí hòa tan trên một đơn vị thể tích nước thô lớn nhất vì toàn bộ dòng thải đều được nén ở áp suất cao.

###### 2.1.1.2. Nhược điểm và Giới hạn Ứng dụng
- *Hiện tượng vỡ nát bông cặn (Severe Floc Shearing):* Nước thải thô chứa cặn keo tụ phải đi qua cánh bơm cao áp và van giảm áp tiết diện hẹp với vận tốc cục bộ cực cao, lực cắt xé thủy lực (shear stress) phá hủy hoàn toàn cấu trúc bông cặn, biến chúng thành các hạt siêu mịn rất khó tuyển nổi.
- *Tắc nghẽn và mài mòn thiết bị (Clogging & Erosion):* Cặn thô, hạt cát và sợi dệt trong nước thải thô dễ làm tắc các lỗ vòi phun, mài mòn cánh bơm nén và làm bẩn lớp đệm của bình áp lực.
- *Phạm vi ứng dụng hẹp:* Chỉ ứng dụng cho nước thải không cần châm hóa chất keo tụ trước, nước thải có cặn dạng hạt cứng, nước thải nhiễm dầu mỡ tự do dạng nhũ hóa phân tán cao.

##### 2.1.2. Hệ thống Nạp khí Áp lực Một phần (Partial-Flow Pressurization)
- **Cấu hình dòng chảy:**
  - Một phần lưu lượng nước thải thô ($30 - 50\% Q$) được trích qua bơm cao áp và bình bão hòa khí.
  - Phần nước thải thô còn lại ($50 - 70\% Q$) được đưa thẳng vào vùng tiếp xúc của bể tuyển nổi mà không qua nén áp.
- **Đánh giá kỹ thuật:**
  - Giảm được kích thước bình bão hòa và công suất bơm cao áp so với nạp toàn dòng.
  - Vẫn tồn tại nhược điểm phá vỡ bông cặn đối với phần dòng chảy đi qua bơm nén, hiệu quả tách cặn trung bình.

##### 2.1.3. Hệ thống Nạp khí Tuần hoàn Nước trong (Pressurized Clarified Effluent Recycle)
- **Sơ đồ cấu tạo chuẩn công nghiệp:**
  - Nước thải thô ($Q$) sau khi châm hóa chất keo tụ - tạo bông nhẹ nhàng trong bể phản ứng khuấy chậm được dẫn thẳng vào vùng tiếp xúc (contact chamber) của bể tuyển nổi dưới điều kiện thủy lực êm ái, không chịu áp suất cao.
  - Một phần nước trong đã lắng tách cặn từ đáy hoặc máng thu sau bể tuyển nổi (lưu lượng tuần hoàn $R$, thường chiếm $15 - 120\%$ lưu lượng $Q$, điển hình $20 - 50\%$) được bơm cao áp hút và đẩy vào bình bão hòa áp lực.
  - Dòng nước tuần hoàn sau khi bão hòa không khí ở áp suất $3.4 - 5.0\ \text{atm}$ được dẫn qua van giảm áp bố trí tại dàn ống phân phối (manifold) ngay dưới đáy vùng tiếp xúc, phun hòa trộn với dòng nước thải thô vào bể.

###### 2.1.3.1. Ưu điểm Vượt trội
- *Bảo vệ tối đa cấu trúc bông cặn:* Bông cặn keo tụ hoàn toàn không đi qua bơm cao áp hay van giảm áp nên không bị phá vỡ, giữ nguyên kích thước lớn dễ bám dính vi bọt.
- *Chống tắc nghẽn hệ thống nạp khí:* Nước đi qua bơm nén, bình bão hòa và các vòi phun giảm áp là nước trong sạch (clarified water), loại trừ nguy cơ tắc nghẽn vòi phun và bám bẩn lớp vật liệu đệm.
- *Linh hoạt điều khiển tỷ số $A/S$:* Dễ dàng điều chỉnh tỷ lệ khí cấp vào thông qua biến tần điều khiển lưu lượng bơm tuần hoàn $R$ mà không làm xáo trộn lưu lượng nạp nước thô $Q$.
- *Tiêu chuẩn áp dụng:* Là cấu hình bắt buộc đối với xử lý nước thải công nghiệp chứa nhiều chất rắn lơ lửng, chất hữu cơ, xử lý tách bông bùn sinh học và cô đặc bùn hoạt tính dư.

###### 2.1.3.2. Nhược điểm Kỹ thuật
- Tăng tổng lưu lượng thủy lực đi vào bể tuyển nổi:
  $$Q_{\text{total}} = Q + R$$
- Yêu cầu diện tích mặt bằng bể tuyển nổi lớn hơn so với hệ thống không tuần hoàn cùng công suất.

#### 2.2. Phân loại theo Hình học và Kết cấu Bể (Tank Geometry & Mechanical Configurations)

##### 2.2.1. Bể Tuyển nổi Hình chữ nhật (Rectangular DAF Tanks)
- **Cấu tạo chi tiết và các phân vùng chức năng:**

###### 2.2.1.1. Vùng Tiếp xúc và Hòa trộn (Contact Zone / Reaction Chamber)
- Chiếm khoảng $10 - 20\%$ chiều dài bể, ngăn cách với vùng tuyển nổi chính bằng vách ngăn hướng dòng (baffle wall).
- Dàn vòi phun giảm áp (depressurization nozzles) bố trí cách nhau $s_{\text{nozzle}} = 0.2 - 0.3\ \text{m}$ phun dòng nước tuần hoàn bão hòa vi bọt góc nghiêng $45^\circ - 60^\circ$ ngược chiều hoặc cùng chiều dòng nước thải nạp vào để tăng cường xác suất va chạm hạt - bọt khí.
- Vận tốc dòng chảy trong vùng tiếp xúc duy trì $v_c = 0.05 - 0.1\ \text{m/s}$ để tránh làm vỡ bông cặn.

###### 2.2.1.2. Vùng Tuyển nổi và Tách pha (Flotation / Separation Zone)
- Dòng chảy trong vùng tuyển nổi chuyển sang chế độ chảy tầng nằm ngang (horizontal plug flow) với số Reynolds $\text{Re} < 500$.
- Chiều sâu công tác của nước trong bể: $H \le 3.0\ \text{m}$ (thông thường chọn $H = 1.5 - 2.5\ \text{m}$).
- Chiều dài bể tuyển nổi hình chữ nhật: $L \le 11.0\ \text{m}$ (tỷ lệ $L/W = 3/1$ đến $5/1$) nhằm ngăn ngừa hiện tượng dòng chảy ngắn (short-circuiting).
- Một số thiết kế cao cấp gắn thêm các tấm nghiêng (lamella plates) nghiêng $45^\circ - 60^\circ$ để tăng diện tích bề mặt lắng/nổi tương đương, cho phép vận hành ở tải trọng thủy lực cao gấp đôi.

###### 2.2.1.3. Cơ cấu Thu gom Bùn nổi và Nước trong (Skimmer & Effluent Launder)
- *Hệ gạt bọt mặt bằng xích gạt (Chain-and-flight skimmer):*
  - Các thanh gạt bằng composite sợi thủy tinh (FRP) hoặc thép không gỉ gắn trên 2 sợi xích vô tận, chuyển động chậm với vận tốc $v_{\text{skim}} = 0.3 - 1.5\ \text{m/min}$.
  - Gạt lớp váng bọt nổi (float blanket) trượt lên tấm nghiêng thoát nước (beach) đổ vào máng thu váng bọt (scum trough). Vận tốc gạt chậm nhằm hạn chế kéo nước tự do vào bùn.
- *Hệ cào bùn đáy (Bottom scraper / screw auger):*
  - Bố trí các thanh gạt đáy chạy cùng xích hoặc trục vít xoắn tải bùn (auger) gom lượng cặn nặng lắng xuống đáy bể về phễu thu cặn xả định kỳ.
- *Máng thu nước trong (Effluent discharge):*
  - Bố trí vách ngăn chắn bọt dưới nước (underflow baffle) và vách tràn răng cưa (V-notch weir) hoặc ống đục lỗ đáy thu nước trong (subnatant) thoát ra ngoài.

##### 2.2.2. Bể Tuyển nổi Hình tròn (Circular DAF Clarifiers)
- **Đặc trưng cấu tạo và vận hành:**

###### 2.2.2.1. Bể tròn Nạp tâm Truyền thống (Center-Feed Circular DAF)
- Dòng nước thô hòa trộn cùng dòng tuần hoàn bão hòa vi bọt được cấp vào qua ống trung tâm đồng tâm (concentric side-feed pipe).
- Trang bị van giảm áp chuyên dụng Haymore (Haymore back pressure control valve) giải phóng vi bọt ngay cửa nạp giếng phân phối trung tâm (dispersion well).
- Nước di chuyển theo phương xuyên tâm từ tâm ra chu vi (radial flow). Váng bọt nổi được cánh tay gạt bọt hướng tâm quay chậm gom vào hộp thu bọt (float box). Nước trong tràn qua máng răng cưa chu vi (circumferential effluent launder).

###### 2.2.2.2. Bể Tuyển nổi Nông Cao tải theo Nguyên lý "Vận tốc Bằng Không" (Zero-Velocity Circular DAF - Krofta Supracell)
- **Đột phá công nghệ KWI / Krofta:**
  - Bể hình trụ tròn nông đặc biệt với chiều sâu nước cực thấp: $H = 0.6 - 1.0\ \text{m}$.
  - Cầu quay chu vi mang toàn bộ cụm phân phối nước vào, ống cấp vi bọt, van giảm áp và cơ cấu gạt bọt xoắn ốc (spiral scoop skimmer) quay đồng bộ quanh tâm bể.
- **Nguyên lý động học "Zero Velocity":**
  - Nước thải nạp vào được phun ra từ cánh tay phân phối quay với vận tốc dòng ra $v_{\text{out}}$ chính xác bằng vận tốc quay của cánh tay $v_{\text{arm}}$ nhưng theo hướng ngược lại:
    $$v_{\text{nước tuyệt đối}} = v_{\text{arm}} - v_{\text{out}} = 0$$
  - Khi vận tốc chuyển động ngang của khối chất lỏng trong bể triệt tiêu về $0$, nước thải hoàn toàn tĩnh lặng tĩnh học đối với hệ tọa độ mặt đất ngay khi vừa nạp vào bể.
  - Các vi bọt khí chỉ chịu tác dụng của lực đẩy nổi theo phương thẳng đứng tuyệt đối, không bị phân tán bởi lực quán tính dòng ngang.
- **Chỉ tiêu vận hành vượt bậc:**
  - Thời gian lưu nước trong bể cực ngắn: $\theta = 3.0 - 5.0\ \text{phút}$.
  - Tải trọng thủy lực bề mặt rất cao: $SLR = 15 - 30\ \text{m}^3/(\text{m}^2\cdot\text{h})$ ($360 - 720\ \text{m}^3/(\text{m}^2\cdot\text{day})$).
  - Váng bọt thu gom liên tục bằng gạt xoắn ốc spiral scoop với độ ẩm thấp ($TS = 3.0 - 6.0\%$).

---

### 3. Cơ sở Tính toán và Lý thuyết Tỷ số Khí/Chất rắn (A/S Ratio Formulations)

#### 3.1. Ý nghĩa Vật lý và Vai trò của Tỷ số A/S (Physical Significance of A/S Ratio)

##### 3.1.1. Định nghĩa và Bản chất Thông số A/S
- **Định nghĩa toán học:**
  - Tỷ số Khí/Chất rắn ($A/S$ - Air-to-Solids ratio) là thông số điều khiển then chốt nhất trong thiết kế và vận hành DAF, biểu thị tỷ số giữa khối lượng không khí giải phóng từ trạng thái hòa tan trên khối lượng chất rắn lơ lửng có trong nước thải nạp vào bể:
    $$\frac{A}{S} = \frac{\text{Mass of Air Released (mg)}}{\text{Mass of Suspended Solids (mg)}} = \frac{\text{kg Air}}{\text{kg TSS}}$$
- **Tác động của $A/S$ lên hiệu quả phân tách:**
  - *Nếu $A/S$ quá thấp ($< 0.005\ \text{mg/mg}$):* Số lượng vi bọt không đủ bám dính lên các hạt cặn, mật độ hiệu dụng $\rho_{\text{eff}}$ không giảm đủ nhỏ hơn nước, một phần lớn hạt cặn sẽ bị trôi theo dòng nước trong ra ngoài, làm đục nước sau xử lý ($\eta_{\text{SS}} < 70\%$).
  - *Nếu $A/S$ đạt tối ưu ($0.008 - 0.02\ \text{mg/mg}$):* Bông cặn bão hòa vi bọt, nổi nhanh, lớp váng bọt nén chặt và ổn định, nước trong đạt độ đục tối thiểu, hiệu suất tách cặn $\eta_{\text{SS}} = 95 - 99\%$.
  - *Nếu $A/S$ quá cao ($> 0.06\ \text{mg/mg}$):* Tiêu tốn điện năng máy nén khí và bơm áp lực lãng phí; mật độ vi bọt quá dày đặc gây hiện tượng bọt va chạm hợp nhất (bubble coalescence) tạo bọt khí thô, làm xáo trộn lớp váng nổi và tái hòa tan cặn vào nước trong.

#### 3.2. Mô hình Toán học Tỷ số A/S cho Hệ thống Không tuần hoàn (Without Recycle Formulation)

##### 3.2.1. Phương trình Thiết kế Toàn dòng (`eq_ch03_01`)
- Phương trình tính tỷ số $A/S$ đối với hệ thống tuyển nổi nạp khí áp lực toàn dòng (không tuần hoàn):
  $$\frac{A}{S} = \frac{1.3 \cdot s_a (f \cdot P - 1)}{S_a}$$

##### 3.2.2. Định nghĩa Biến số, Ý nghĩa và Thứ nguyên Đơn vị
- **$\frac{A}{S}$:** Tỷ số không khí trên chất rắn lơ lửng ($\text{mg air / mg suspended solids}$ hoặc $\text{kg air / kg TSS}$).
- **$1.3$:** Khối lượng riêng của không khí ở điều kiện chuẩn ($1.3\ \text{mg air / mL air} = 1.3\ \text{g air / L air} = 1.3\ \text{kg air / m}^3\ \text{air}$).
- **$s_a$:** Độ hòa tan bão hòa của không khí trong nước ở nhiệt độ vận hành thực tế dưới áp suất khí quyển tiêu chuẩn $1.0\ \text{atm}$ ($\text{mL air / L water}$).
- **$f$:** Hệ số hòa tan bão hòa thực tế đạt được bên trong bình áp lực tại áp suất $P$ (không thứ nguyên, dao động $0.5 - 0.9$, thường lấy $f = 0.5$ cho bình đệm trong tính toán lý thuyết).
- **$P$:** Áp suất tuyệt đối vận hành bên trong bình áp lực ($\text{atm}$, với $P_{\text{tuyệt đối}} = P_{\text{đồng hồ}} + 1.0$).
- **$1$:** Áp suất khí quyển tiêu chuẩn ($1.0\ \text{atm}$ tuyệt đối). Lượng khí thực tế thoát ra thành vi bọt là lượng khí chênh lệch khi hạ áp từ $P$ về $1\ \text{atm}$.
- **$S_a$:** Nồng độ chất rắn lơ lửng trong nước thải thô đầu vào ($\text{mg/L}$ hoặc $\text{g/m}^3$).

##### 3.2.3. Dạng Biến đổi Tính Áp suất Vận hành Cần thiết
- Khi biết trước giá trị $A/S$ tối ưu xác định từ thí nghiệm Jar-test hoặc pilot, phương trình được biến đổi để tính áp suất tuyệt đối $P$ cần duy trì trong bình áp lực:
  $$P = \frac{\frac{(A/S) \cdot S_a}{1.3 \cdot s_a} + 1}{f}$$

#### 3.3. Mô hình Toán học Tỷ số A/S cho Hệ thống Tuần hoàn (With Recycle Formulation)

##### 3.3.1. Phương trình Thiết kế Dòng Tuần hoàn (`eq_ch03_02`)
- Phương trình tính tỷ số $A/S$ đối với hệ thống tuyển nổi nạp khí áp lực dòng tuần hoàn nước trong:
  $$\frac{A}{S} = \frac{1.3 \cdot s_a (f \cdot P - 1) \cdot R}{S_a \cdot Q}$$

##### 3.3.2. Định nghĩa Biến số Bổ sung và Ý nghĩa Dòng Tuần hoàn
- **$R$:** Lưu lượng nước trong được bơm tuần hoàn qua bình áp lực ($\text{m}^3/\text{day}$ hoặc $\text{m}^3/\text{h}$).
- **$Q$:** Lưu lượng nước thải thô nạp vào hệ thống ($\text{m}^3/\text{day}$ hoặc $\text{m}^3/\text{h}$).
- **$r$:** Tỷ lệ tuần hoàn (recycle ratio), biểu thị bằng phần trăm lưu lượng nạp thô:
  $$r = \frac{R}{Q} \times 100\%$$
- **Cơ chế cân bằng khối lượng:** Lượng không khí mang vào bể chỉ do dòng tuần hoàn $R$ cung cấp ($1.3 \cdot s_a (f \cdot P - 1) \cdot R$), nhưng toàn bộ lượng không khí này phải phục vụ để tuyển nổi toàn bộ lượng cặn có trong dòng nước thải thô $Q$ ($S_a \cdot Q$). Giả thiết nồng độ cặn trong nước tuần hoàn $S_R \approx 0\ \text{mg/L}$.

##### 3.3.3. Dạng Biến đổi Tính Lưu lượng Tuần hoàn $R$ và Tỷ lệ $r$
- Khi cố định áp suất làm việc của bình áp lực $P$ (thường chọn $P = 4.0 - 5.0\ \text{atm}$ theo tiêu chuẩn catalog nhà sản xuất):
  $$R = \frac{(A/S) \cdot S_a \cdot Q}{1.3 \cdot s_a (f \cdot P - 1)}$$
- Tỷ lệ tuần hoàn tối thiểu cần thiết:
  $$r = \frac{R}{Q} = \frac{(A/S) \cdot S_a}{1.3 \cdot s_a (f \cdot P - 1)}$$

---

### 4. Tiêu chuẩn và Thông số Thiết kế Kỹ thuật Thực nghiệm (Empirical Design Criteria & Parameters)

#### 4.1. Bảng Tiêu chuẩn Metcalf & Eddy và Thông số Vận hành (`tbl_ch03_01`)
- Bảng tổng hợp các thông số kỹ thuật tiêu chuẩn thiết kế hệ thống DAF trích dẫn từ Metcalf & Eddy và tài liệu giảng dạy:

| TT | Thông số Kỹ thuật | Ký hiệu | Khoảng Giá trị Tiêu chuẩn | Đơn vị Đo | Vùng Công nghệ Áp dụng | Ghi chú Thiết kế Kỹ thuật |
|---|---|---|---|---|---|---|
| 1 | Tỷ số Khí/Chất rắn | $A/S$ | $0.005 - 0.06$ | $\text{mg air / mg TSS}$ | Toàn hệ thống DAF | Giá trị tối ưu điển hình: $0.008\ \text{mg/mg}$; cô đặc bùn cần $0.015 - 0.03\ \text{mg/mg}$. |
| 2 | Tải trọng thủy lực bề mặt | $SLR$ | $80 - 240$ | $\text{m}^3/(\text{m}^2\cdot\text{day})$ | Vùng tuyển nổi chính | Tương đương $3.3 - 10.0\ \text{m}^3/(\text{m}^2\cdot\text{h})$. Tính trên tổng lưu lượng $(Q+R)$. |
| 3 | Tải trọng chất rắn bề mặt | $MLR$ | $2.0 - 10.0$ | $\text{kg TSS}/(\text{m}^2\cdot\text{h})$ | Vùng tuyển nổi | Áp dụng khi dùng DAF để cô đặc bùn hoạt tính dư (WAS thickening). |
| 4 | Thời gian lưu nước trong bể | $\theta_{\text{tank}}$ | $20 - 30$ | $\text{phút}$ | Bể tuyển nổi | $\theta = V_{\text{tank}} / (Q+R)$; đối với bể nông Krofta $\theta = 3 - 5\ \text{phút}$. |
| 5 | Chiều sâu công tác của bể | $H$ | $\le 3.0$ | $\text{m}$ | Bể tuyển nổi | Điển hình $1.5 - 2.5\ \text{m}$. Bể Krofta nông $0.6 - 1.0\ \text{m}$. |
| 6 | Chiều dài bể chữ nhật | $L$ | $\le 11.0$ | $\text{m}$ | Bể chữ nhật | Tỷ lệ $L/W = 3/1 - 5/1$ để phân bố thủy lực chảy tầng ổn định. |
| 7 | Tỷ lệ tuần hoàn | $r$ | $15 - 120$ | $\%$ của dòng $Q$ | Dòng nén tuần hoàn | Nước thải sinh hoạt/công nghiệp nhẹ: $20 - 50\%$; cô đặc bùn: $50 - 120\%$. |
| 8 | Áp suất vận hành bình hòa khí | $P$ | $3.4 - 4.8$ | $\text{atm}$ (tuyệt đối) | Bình bão hòa áp lực | Tương đương $2.4 - 3.8\ \text{bar}$ gauge (trong bài toán thiết kế chọn đến $5.0\ \text{atm}$). |
| 9 | Thời gian lưu trong bình áp lực | $\theta_{pv}$ | $1.0 - 3.0$ | $\text{phút}$ | Bình bão hòa áp lực | Đủ thời gian cho không khí khuếch tán hòa tan vào nước. |
| 10 | Tải trọng thủy lực bình áp lực | $HLR_{pv}$ | $1440 - 1920$ | $\text{m}^3/(\text{m}^2\cdot\text{day})$ | Bình bão hòa áp lực | Tương đương $60 - 80\ \text{m}^3/(\text{m}^2\cdot\text{h})$ tính theo tiết diện ngang bình. |
| 11 | Chiều cao lớp vật liệu đệm | $h_{\text{pack}}$ | $1.0 - 1.5$ | $\text{m}$ | Bình bão hòa áp lực | Đệm nhựa Pall ring hoặc Raschig ring tăng diện tích tiếp xúc khí - lỏng. |
| 12 | Suất nạp khí nén | $q_{\text{air}}$ | $6.0 - 10.0$ | $\text{g air / m}^3\ \text{raw water}$ | Máy nén khí | Khối lượng khí nén thực tế cấp vào hệ thống trên $1\ \text{m}^3$ nước thô. |
| 13 | Đường kính hạt vi bọt | $d_b$ | $10 - 100$ | $\mu m$ | Vùng tiếp xúc | Kích thước tối ưu trung bình $30 - 60\ \mu m$. |
| 14 | Khoảng cách vòi phun giảm áp | $s_{\text{nozzle}}$ | $0.2 - 0.3$ | $\text{m}$ | Dàn ống phân phối | Bố trí dọc theo chiều rộng đáy ngăn tiếp xúc. |
| 15 | Vận tốc nổi của bông cặn | $v_f$ | $2.56 - 12.7$ | $\text{cm/min}$ | Vùng tách pha | Tương đương $1.54 - 7.62\ \text{m/h}$. |
| 16 | Hệ số hòa tan bão hòa | $f$ | $0.5 - 0.8$ | Không thứ nguyên | Bình bão hòa | Bình có đệm thực tế đạt $0.8 - 0.9$; tính toán lý thuyết chọn $0.5$. |
| 17 | Nồng độ bùn gạt cơ học | $TS_{\text{mech}}$ | $2.0 - 3.0$ | $\% \text{ TS (w/w)}$ | Bùn nổi mặt bể | Có thể đạt tới $4.0 - 5.0\%$ nếu có vùng để ráo nước trên tấm nghiêng. |
| 18 | Nồng độ bùn tràn thủy lực | $TS_{\text{hyd}}$ | $\approx 0.5$ | $\% \text{ TS (w/w)}$ | Bùn nổi máng tràn | Bùn rất loãng, thể tích phát sinh lớn gấp $4 - 6$ lần gạt cơ học. |
| 19 | Hiệu suất loại bỏ TSS và FOG | $\eta$ | $90 - 99$ | $\%$ | Toàn hệ thống DAF | Đạt khi kết hợp keo tụ - tạo bông hóa lý thích hợp. |

#### 4.2. Hệ thống Thu gom Bùn nổi và Đặc tính Bùn váng (Skimming Mechanisms & Float Characteristics)

##### 4.2.1. So sánh Cơ cấu Gạt Cơ học (Mechanical Skimming) và Tràn Thủy lực (Hydraulic Overflow)
- **Cơ chế gạt cơ học (Mechanical Surface Scrapers):**
  - Sử dụng hệ cào xích gạt (flight-and-chain) hoặc thanh gạt xoay (rotary skimmer) quét chậm lớp váng bọt nổi trên bề mặt chất lỏng đưa lên tấm dốc ráo nước (beach plate) nghiêng $30^\circ - 45^\circ$ trước khi xả vào phễu chứa bùn.
  - Trong quá trình trượt trên tấm dốc, lượng nước tự do giữ trong váng bọt tự chảy ngược lại bể, nén ép trọng lực làm tăng nồng độ chất rắn khô lên $TS = 2.0 - 5.0\%$.
- **Cơ chế tràn thủy lực (Hydraulic Overflow):**
  - Điều chỉnh nâng mực nước trong bể để lớp bọt tự động tràn qua vách ngăn chảy vào máng thu.
  - Phương pháp này cuốn theo một lượng cực lớn nước trong bề mặt, dẫn đến nồng độ bùn chỉ đạt $TS \approx 0.5\%$.
  - *Hậu quả kỹ thuật:* Thể tích bùn lỏng phát sinh tăng từ $400 - 500\%$, gây quá tải nghiêm trọng cho các công trình xử lý bùn phía sau (bể phân hủy bùn, máy ép bùn) và tiêu tốn nhiều hóa chất polymer trợ ép bùn.

##### 4.2.2. Hệ thống Thu gom Bùn Lắng đáy (Bottom Sludge Collection)
- **Sự hình thành bùn đáy:**
  - Trong nước thải công nghiệp luôn tồn tại một tỷ lệ hạt cặn nặng ($5 - 15\%$ tổng lượng TSS) như hạt cát mịn, gỉ sét kim loại, kết tủa phèn nặng không thể bám dính vi bọt hoặc có khối lượng riêng quá lớn vượt quá lực đẩy nổi của vi bọt.
- **Biện pháp kỹ thuật thu gom:**
  - Đáy bể DAF được thiết kế dạng hình phễu nghiêng dốc tối thiểu $45^\circ - 60^\circ$ hoặc bố trí thanh gạt đáy chuyển động tịnh tiến/trục vít xoắn (screw auger) thu cặn gom vào hố thu cặn nặng ở đầu hoặc giữa bể.
  - Định kỳ tự động mở van xả đáy điều khiển bằng khí nén (pneumatic drain valve) để xả bỏ phần cặn này, chống đóng bánh đông cứng làm nghẹt đáy bể.

#### 4.3. Thiết kế Thiết bị Bão hòa Áp lực và Máy nén Khí (Saturator & Compressor Specifications)

##### 4.3.1. Tính toán Kích thước Bình Áp lực (Saturation Pressure Vessel Sizing)
- **Diện tích mặt cắt ngang của bình áp lực ($A_{pv}$):**
  $$A_{pv} = \frac{R}{HLR_{pv}}$$
  - Trong đó:
    - $R$: Lưu lượng nước tuần hoàn ($\text{m}^3/\text{day}$).
    - $HLR_{pv}$: Tải trọng thủy lực bình bão hòa ($1440 - 1920\ \text{m}^3/(\text{m}^2\cdot\text{day})$).
- **Đường kính trong của bình ($D_{pv}$):**
  $$D_{pv} = \sqrt{\frac{4 \cdot A_{pv}}{\pi}}$$
- **Chiều cao bình bão hòa áp lực ($H_{pv}$):**
  - Chiều cao lớp vật liệu đệm: $h_{\text{pack}} = 1.0 - 1.5\ \text{m}$.
  - Chiều cao khoảng không phân phối nước đỉnh và thu gom đáy: $h_{\text{dist}} = 0.5 - 0.8\ \text{m}$.
  - Tổng chiều cao bình: $H_{pv} = h_{\text{pack}} + h_{\text{dist}} \approx 1.8 - 2.5\ \text{m}$.
  - Kiểm tra thời gian lưu thủy lực trong bình: $\theta_{pv} = \frac{V_{pv}}{R} = 1.0 - 3.0\ \text{phút}$.

##### 4.3.2. Tính toán Công suất và Lưu lượng Máy nén khí (Air Compressor Sizing)
- **Lưu lượng khối lượng khí nén yêu cầu ($M_{\text{air}}$):**
  $$M_{\text{air}} = \left(\frac{A}{S}\right) \times Q \times S_a \times 10^{-3}\quad (\text{kg air/day})$$
- **Lưu lượng thể tích khí nén tự do (Free Air Delivery - FAD) tại điều kiện hút ($1\ \text{atm}, 20^\circ\text{C}$):**
  $$Q_{\text{air, vol}} = \frac{M_{\text{air}}}{\rho_{\text{air}} \times 1440}\quad (\text{m}^3/\text{min})$$
  - Hệ số dự phòng an toàn cho máy nén: $FS = 1.3 - 1.5$.
- **Áp suất làm việc của máy nén khí ($P_{\text{comp}}$):**
  $$P_{\text{comp}} = P_{pv} + \Delta P_{\text{line}} + \Delta P_{\text{inj}}$$
  - Thường chọn áp suất máy nén khí $P_{\text{comp}} = 6.0 - 8.0\ \text{bar}$ gauge để đảm bảo thắng áp suất làm việc của bình ($3.4 - 5.0\ \text{atm}$) và tổn thất qua van một chiều, bộ lọc khí.

---

### 5. Khắc phục Sự cố Vận hành và Thiết kế Đường ống (Operational Troubleshooting & Manifold Guidelines)

#### 5.1. Hiện tượng Hóa bọt Sớm và Hợp nhất Bọt khí trong Đường ống (Premature Nucleation & Coalescence)

##### 5.1.1. Bản chất Vật lý và Tác hại
- Nước bão hòa khí dưới áp suất cao nếu bị giảm áp trên đường ống trước khi đến vòi phun sẽ lập tức giải phóng bọt khí ngay trong đường ống dẫn.
- Trong không gian lòng ống chật hẹp, các vi bọt va chạm và kết hợp lại với nhau (coalescence) tạo thành các bọt khí kích thước lớn ($d_b > 1000\ \mu m$).
- *Tác hại:* Bọt khí lớn nổi với tốc độ hỗn loạn, không có khả năng bám dính hạt cặn và làm phá vỡ lớp bùn váng đã nổi trên mặt bể.

##### 5.1.2. Hướng dẫn Kỹ thuật và Biện pháp Giảm thiểu Tổn thất Thủy lực
- **Quy tắc 1: Bố trí chênh lệch cao trình thủy lực:**
  - Luôn duy trì mực nước bên trong bình bão hòa áp lực cao hơn mực nước tự do trong bể tuyển nổi DAF để tạo cột áp thủy tĩnh thuận lợi.
- **Quy tắc 2: Tối thiểu hóa chiều dài đường ống:**
  - Lắp đặt bình bão hòa áp lực càng gần bể DAF càng tốt; chiều dài đường ống dẫn nước bão hòa từ bình đến dàn vòi phun không nên vượt quá $2.0 - 3.0\ \text{m}$.
- **Quy tắc 3: Triệt tiêu các phụ kiện gây tổn thất áp suất cục bộ:**
  - Hạn chế tối đa việc lắp co cút góc nhọn $90^\circ$, tê thu hẹp, hoặc van chặn trên đường ống nằm giữa bình áp lực và dàn vòi phun. Chỉ sử dụng cút uốn cong bán kính lớn ($R \ge 3D$).
- **Quy tắc 4: Vận tốc dòng chảy trong ống phân phối:**
  - Vận tốc dòng nước bão hòa trong ống góp chính duy trì $v = 1.0 - 1.5\ \text{m/s}$ nhằm tránh hiện tượng tách túi khí dọc đỉnh ống.
- **Quy tắc 5: Thiết kế van giảm áp chuyên dụng:**
  - Việc giảm áp phải diễn ra tức thời $100\%$ ngay tại đầu ra của vòi phun nhúng chìm trong nước ở đáy bể DAF, không được để sụt áp dần dọc đường ống.

#### 5.2. Sự cố Hàm lượng Chất rắn Bùn nổi Quá Thấp (Low Float Solids Concentration)
- **Triệu chứng:** Bùn nổi có dạng bọt xốp lỏng, nồng độ chất rắn $TS < 1.0\%$, thể tích bùn thải xả ra quá lớn làm đầy bể chứa bùn.
- **Nguyên nhân cốt lõi:**
  - Tốc độ gạt của máy cào váng bọt quá nhanh, liên tục kéo nước bề mặt vào máng thu.
  - Tấm dốc ráo nước (beach plate) bị đặt ngập dưới mực nước hoặc chiều dốc không đủ để bùn tự ráo nước.
  - Tỷ số $A/S$ quá cao tạo lớp bọt khí thừa rỗng xốp.
- **Biện pháp xử lý:**
  - Giảm tốc độ motor truyền động cánh gạt xuống $0.3 - 0.5\ \text{m/min}$ hoặc chuyển sang chế độ gạt gián đoạn theo chu kỳ (timer-controlled intermittent skimming).
  - Điều chỉnh hạ vách tràn răng cưa để hạ mực nước làm việc của bể, đảm bảo mép dưới tấm dốc ráo nước nằm cao hơn mực nước từ $20 - 50\ \text{mm}$.
  - Giảm lưu lượng tuần hoàn $R$ hoặc giảm áp suất $P$ để đưa tỷ số $A/S$ về điểm tối ưu ($0.008\ \text{mg/mg}$).

#### 5.3. Xử lý Hạt cặn Tỷ trọng Cao và Kích thước Lớn (Heavy & Coarse Solids Ineffective Flotation)
- **Triệu chứng:** Nước trong sau bể DAF có độ đục cao do cặn nặng không nổi được mà lơ lửng rồi thoát ra máng thu nước trong, đáy bể tích tụ lượng bùn cát dày đặc gây kẹt cánh cào đáy.
- **Nguyên nhân:** Kích thước hạt cặn thô ($d_p > 200\ \mu m$) hoặc mật độ cặn quá nặng ($\rho_p > 1.5\ \text{g/cm}^3$) khiến sức nổi của chùm vi bọt không thắng nổi trọng lực hạt.
- **Biện pháp khắc phục:**
  - Lắp đặt công trình tiền xử lý phía trước bể DAF: Song chắn rác tinh ($\le 1\ \text{mm}$) và bể lắng cát (grit chamber) hoặc bể lắng sơ cấp ngắn hạn để loại bỏ cặn thô nặng trước khi vào DAF.
  - Tối ưu hóa quá trình keo tụ: Giảm liều lượng phèn vô cơ nặng, tăng cường châm polymer anionic/cationic trọng lượng phân tử cao để tạo bông cặn dạng sợi xốp có khối lượng riêng nhỏ hơn, dễ nổi hơn.

---

### 6. Bài tập Tính toán Thiết kế Mẫu Chi tiết (Comprehensive Step-by-Step Worked Design Example)

#### 6.1. Đề bài và Dữ liệu Đầu vào (Problem Statement & Given Parameters)
- **Nguồn bài tập:** Bài toán thiết kế điển hình chương 3 (`EX-CH03-01`, Slide 9 - Bài giảng Kỹ thuật Xử lý Nước thải HCMUT-263, TS. Nguyễn Hoàng Dũng).
- **Đề bài:** Thiết kế hệ thống Tuyển nổi Khí hòa tan (DAF) hoàn chỉnh trong 2 trường hợp: Không tuần hoàn (Chế độ A - Without Recycle) và Có tuần hoàn dòng nước trong nén áp (Chế độ B - With Pressurized Recycle).
- **Bảng thông số đầu vào thiết kế (Design Input Parameters):**

| Thông số Thiết kế | Ký hiệu | Giá trị | Đơn vị Đo | Ý nghĩa Kỹ thuật |
|---|---|---|---|---|
| Tỷ số Khí/Chất rắn tối ưu | $A/S$ | $0.008$ | $\text{mg air / mg TSS}$ | Xác định từ thực nghiệm Jar-test để đạt hiệu suất cao nhất |
| Nhiệt độ nước thải thiết kế | $T$ | $20.0$ | $^\circ\text{C}$ | Nhiệt độ tính toán cân bằng hòa tan khí |
| Độ hòa tan không khí ở $20^\circ\text{C}, 1\ \text{atm}$ | $s_a$ | $18.7$ | $\text{mL air / L water}$ | Tra theo định luật Henry ở $20^\circ\text{C}$ |
| Áp suất nén hệ thống tuần hoàn | $P$ | $5.0$ | $\text{atm}$ (tuyệt đối) | Áp suất vận hành bình áp lực chế độ tuần hoàn |
| Hệ số hòa tan bão hòa thực tế | $f$ | $0.5$ | Không thứ nguyên | Hiệu suất hòa tan không khí của bình áp lực |
| Tải trọng thủy lực bề mặt bể | $SLR$ | $100.0$ | $\text{m}^3/(\text{m}^2\cdot\text{day})$ | Tải trọng bề mặt lựa chọn theo khuyến cáo Metcalf & Eddy |
| Lưu lượng nước thải thiết kế trung bình | $Q$ | $400.0$ | $\text{m}^3/\text{day}$ | Lưu lượng xử lý danh định của trạm |
| Nồng độ cặn lơ lửng đầu vào | $S_a$ | $3000.0$ | $\text{mg/L}$ | Hàm lượng TSS dòng thải công nghiệp chế biến thực phẩm |

---

#### 6.2. Tính toán Tải lượng Chất rắn và Nhu cầu Không khí (Solids & Air Loading Calculations)

##### Bước 1: Tính toán Tải lượng Khối lượng Chất rắn Lơ lửng Đầu vào (Solids Mass Loading Rate)
- **Công thức áp dụng:**
  $$\text{Solids Loading} = Q \times S_a \times \frac{1000\ \text{L}}{\text{m}^3} \times \frac{1\ \text{kg}}{10^6\ \text{mg}}$$
- **Thế số tính toán:**
  $$\text{Solids Loading} = 400\ \text{m}^3/\text{day} \times 3000\ \text{mg/L} \times 10^{-3}\ \frac{\text{kg}\cdot\text{L}}{\text{m}^3\cdot\text{mg}} = 1200.0\ \text{kg TSS/day}$$
- **Kết quả:**
  - Tải lượng cặn theo ngày: $1200.0\ \text{kg TSS/day}$.
  - Tải lượng cặn theo giờ:
    $$\text{Solids Loading}_{\text{hourly}} = \frac{1200.0}{24} = 50.0\ \text{kg TSS/h}$$

##### Bước 2: Tính toán Tổng Khối lượng Không khí Cần thiết Mỗi ngày (Required Daily Air Mass)
- **Công thức áp dụng:**
  $$\text{Air Mass} = \left(\frac{A}{S}\right) \times \text{Solids Loading}$$
- **Thế số tính toán:**
  $$\text{Air Mass} = 0.008\ \frac{\text{mg air}}{\text{mg TSS}} \times 1200.0\ \frac{\text{kg TSS}}{\text{day}} = 9.60\ \text{kg air/day}$$
- **Kết quả:**
  - Khối lượng không khí cần cung cấp: $9.60\ \text{kg air/day}$ ($0.40\ \text{kg air/h}$).
  - Suất nạp khí trên một đơn vị thể tích nước thô:
    $$q_{\text{air}} = \frac{9.60\ \text{kg air/day} \times 1000\ \text{g/kg}}{400\ \text{m}^3/\text{day}} = 24.0\ \text{g air / m}^3\ \text{raw wastewater}$$

---

#### 6.3. Chế độ A: Thiết kế Hệ thống Toàn dòng Không Tuần hoàn (Mode A: Without Recycle)

##### Bước 3: Xác định Áp suất Tuyệt đối Vận hành Bình Áp lực ($P$)
- **Phương trình xuất phát (`eq_ch03_01`):**
  $$\frac{A}{S} = \frac{1.3 \cdot s_a (f \cdot P - 1)}{S_a}$$
- **Biến đổi tìm $P$:**
  $$P = \frac{\frac{(A/S) \cdot S_a}{1.3 \cdot s_a} + 1}{f}$$
- **Thế số chi tiết:**
  $$0.008 = \frac{1.3 \times 18.7 \times (0.5 \cdot P - 1)}{3000}$$
  $$0.008 \times 3000 = 24.31 \times (0.5 \cdot P - 1)$$
  $$24.0 = 24.31 \times (0.5 \cdot P - 1)$$
  $$0.5 \cdot P - 1 = \frac{24.0}{24.31} = 0.987248$$
  $$0.5 \cdot P = 1.987248$$
  $$P = \frac{1.987248}{0.5} = 3.9745\ \text{atm}$$
- **Kết quả và Nhận xét:**
  - Áp suất tuyệt đối cần duy trì: $P = 3.97\ \text{atm}$ (làm tròn $3.97\ \text{atm}$).
  - Áp suất đồng hồ (Gauge pressure):
    $$P_{\text{gauge}} = P - 1.0 = 2.97\ \text{atm} \approx 3.0\ \text{bar} \approx 43.7\ \text{psig}$$
  - *Đánh giá kỹ thuật:* Áp suất tính toán $3.97\ \text{atm}$ nằm hoàn toàn trong phạm vi áp suất vận hành kinh tế tiêu chuẩn ($3.4 - 4.8\ \text{atm}$).

##### Bước 4: Định cỡ Kích thước Hình học Bể Tuyển nổi và Thời gian Lưu nước Chế độ A
- **Diện tích mặt thoáng bể tuyển nổi ($A_{\text{tank}}$):**
  $$A_{\text{tank}} = \frac{Q}{SLR} = \frac{400\ \text{m}^3/\text{day}}{100\ \text{m}^3/(\text{m}^2\cdot\text{day})} = 4.0\ \text{m}^2$$
- **Lựa chọn kích thước hình học:**
  - Chọn chiều sâu công tác của bể: $H = 2.0\ \text{m}$ (thỏa mãn điều kiện $H \le 3.0\ \text{m}$).
  - Chọn tỷ lệ chiều dài trên chiều rộng $L/W = 3.0$:
    $$A_{\text{tank}} = L \times W = 3.0 \cdot W^2 = 4.0\ \text{m}^2$$
    $$W = \sqrt{\frac{4.0}{3.0}} = 1.155\ \text{m} \approx 1.15\ \text{m}$$
