    $$L = 3.0 \times 1.155 = 3.465\ \text{m} \approx 3.46\ \text{m}\ (\le 11.0\ \text{m})$$
- **Thể tích hữu ích của bể ($V_{\text{tank}}$):**
  $$V_{\text{tank}} = A_{\text{tank}} \times H = 4.0\ \text{m}^2 \times 2.0\ \text{m} = 8.0\ \text{m}^3$$
- **Thời gian lưu thủy lực trong bể ($\theta$):**
  $$\theta = \frac{V_{\text{tank}}}{Q} \times 1440\ \frac{\text{phút}}{\text{day}} = \frac{8.0\ \text{m}^3}{400\ \text{m}^3/\text{day}} \times 1440 = 28.8\ \text{phút}$$
- **Kiểm tra điều kiện kỹ thuật:**
  - $\theta = 28.8\ \text{phút}$ nằm hoàn hảo trong giới hạn cho phép $\theta = 20 - 30\ \text{phút}$.

---

#### 6.4. Chế độ B: Thiết kế Hệ thống Có Tuần hoàn Nước trong Nén áp (Mode B: With Pressurized Recycle)

##### Bước 5: Tính toán Lưu lượng Tuần hoàn ($R$) và Tỷ lệ Tuần hoàn ($r$)
- **Áp suất nén bình áp lực đã chọn:** $P = 5.0\ \text{atm}$ (tuyệt đối).
- **Phương trình xuất phát (`eq_ch03_02`):**
  $$\frac{A}{S} = \frac{1.3 \cdot s_a (f \cdot P - 1) \cdot R}{S_a \cdot Q}$$
- **Biến đổi tìm lưu lượng tuần hoàn $R$:**
  $$R = \frac{(A/S) \cdot S_a \cdot Q}{1.3 \cdot s_a (f \cdot P - 1)}$$
- **Thế số chi tiết:**
  $$0.008 = \frac{1.3 \times 18.7 \times (0.5 \times 5.0 - 1) \times R}{3000 \times 400}$$
  $$0.008 = \frac{24.31 \times (2.5 - 1) \times R}{1,200,000}$$
  $$0.008 = \frac{24.31 \times 1.5 \times R}{1,200,000} = \frac{36.465 \times R}{1,200,000}$$
  $$R = \frac{0.008 \times 1,200,000}{36.465} = \frac{9600}{36.465} = 263.266\ \text{m}^3/\text{day} \approx 263.27\ \text{m}^3/\text{day}$$
- **Tỷ lệ tuần hoàn tương ứng ($r$):**
  $$r = \frac{R}{Q} \times 100\% = \frac{263.27}{400.0} \times 100\% = 65.82\%$$
- **Nhận xét kỹ thuật:**
  - Tỷ lệ tuần hoàn $r = 65.82\%$ nằm hoàn toàn trong phạm vi thiết kế tiêu chuẩn khuyến nghị ($15 - 120\%$).
  - Lưu lượng bơm tuần hoàn theo giờ:
    $$R_{\text{hourly}} = \frac{263.27}{24} = 10.97\ \text{m}^3/\text{h} \approx 11.0\ \text{m}^3/\text{h}$$

##### Bước 6: Định cỡ Kích thước Hình học Bể Tuyển nổi và Thời gian Lưu nước Chế độ B
- **Tổng lưu lượng thủy lực đi vào bể DAF ($Q_{\text{total}}$):**
  $$Q_{\text{total}} = Q + R = 400.0 + 263.27 = 663.27\ \text{m}^3/\text{day}$$
- **Diện tích mặt thoáng yêu cầu ($A_{\text{tank}}$):**
  $$A_{\text{tank}} = \frac{Q_{\text{total}}}{SLR} = \frac{663.27\ \text{m}^3/\text{day}}{100\ \text{m}^3/(\text{m}^2\cdot\text{day})} = 6.633\ \text{m}^2$$
- **Lựa chọn kích thước hình học chuẩn chế tạo:**
  - Chọn chiều sâu công tác: $H = 2.0\ \text{m}$ ($\le 3.0\ \text{m}$).
  - Chọn chiều rộng bể $W = 1.50\ \text{m}$.
  - Chọn chiều dài bể $L = 4.50\ \text{m}$ (đáp ứng tỷ lệ $L/W = 3.0$ và $L \le 11.0\ \text{m}$).
  - Diện tích thực tế sau khi làm tròn:
    $$A_{\text{actual}} = 1.50\ \text{m} \times 4.50\ \text{m} = 6.75\ \text{m}^2\ (> 6.633\ \text{m}^2)$$
- **Thể tích hữu ích thực tế của bể ($V_{\text{tank}}$):**
  $$V_{\text{tank}} = A_{\text{actual}} \times H = 6.75\ \text{m}^2 \times 2.0\ \text{m} = 13.50\ \text{m}^3$$
- **Thời gian lưu thủy lực thực tế ($\theta$):**
  $$\theta = \frac{V_{\text{tank}}}{Q_{\text{total}}} \times 1440\ \frac{\text{phút}}{\text{day}} = \frac{13.50\ \text{m}^3}{663.27\ \text{m}^3/\text{day}} \times 1440 = 29.31\ \text{phút} \approx 29.3\ \text{phút}$$
- **Kiểm tra điều kiện kỹ thuật:**
  - $\theta = 29.3\ \text{phút}$ hoàn toàn đáp ứng tiêu chuẩn thiết kế $\theta = 20 - 30\ \text{phút}$.

##### Bước 7: Thiết kế Kích thước Bình Bão hòa Áp lực (Saturation Pressure Vessel Sizing)
- **Lựa chọn thông số thiết kế bình bão hòa có đệm (Packed saturator):**
  - Tải trọng thủy lực bình nén: Chọn $HLR_{pv} = 1680.0\ \text{m}^3/(\text{m}^2\cdot\text{day})$ (nằm giữa dải khuyến nghị $1440 - 1920\ \text{m}^3/(\text{m}^2\cdot\text{day})$).
- **Diện tích mặt cắt ngang bình ($A_{pv}$):**
  $$A_{pv} = \frac{R}{HLR_{pv}} = \frac{263.27\ \text{m}^3/\text{day}}{1680.0\ \text{m}^3/(\text{m}^2\cdot\text{day})} = 0.1567\ \text{m}^2 \approx 0.157\ \text{m}^2$$
- **Đường kính trong của bình bão hòa ($D_{pv}$):**
  $$D_{pv} = \sqrt{\frac{4 \cdot A_{pv}}{\pi}} = \sqrt{\frac{4 \times 0.1567}{3.14159}} = 0.4467\ \text{m} \approx 0.45\ \text{m}\ (450\ \text{mm})$$
- **Chiều cao và cấu tạo bình:**
  - Chọn chiều cao lớp vật liệu đệm: $h_{\text{pack}} = 1.20\ \text{m}$ (thỏa mãn dải $1.0 - 1.5\ \text{m}$).
  - Tổng chiều cao bình bão hòa: Chọn $H_{pv} = 2.0\ \text{m}$.
- **Kiểm tra thời gian lưu trong bình áp lực ($\theta_{pv}$):**
  $$\theta_{pv} = \frac{A_{pv} \times H_{pv}}{R / 1440} = \frac{0.1567\ \text{m}^2 \times 2.0\ \text{m}}{263.27 / 1440\ \text{m}^3/\text{min}} = \frac{0.3134}{0.1828} = 1.714\ \text{phút} \approx 1.72\ \text{phút}$$
  - Thỏa mãn điều kiện tiêu chuẩn $\theta_{pv} = 1.0 - 3.0\ \text{phút}$.

---

#### 6.5. Cân bằng Khối lượng Bùn và Tính toán Thể tích Bùn Thu hồi (Sludge Mass Balance)

##### Bước 8: Tính toán Khối lượng Bùn Khô và Thể tích Bùn Thu hồi
- **Hiệu suất thu hồi cặn lơ lửng của bể DAF:** Chọn $\eta_{\text{removal}} = 99\%$ (theo chỉ tiêu thiết kế công nghệ DAF).
- **Khối lượng cặn khô thu gom được mỗi ngày ($M_{\text{dry}}$):**
  $$M_{\text{dry}} = \text{Solids Loading} \times \eta_{\text{removal}} = 1200.0\ \text{kg TSS/day} \times 0.99 = 1188.0\ \text{kg dry solids/day}$$
- **Trường hợp 1: Thu gom bằng Cơ cấu Gạt Cơ học (Mechanical Skimming):**
  - Hàm lượng chất rắn trong bùn nổi: Lấy $TS = 2.5\%$ (nằm trong khoảng $2.0 - 3.0\%$).
  - Khối lượng riêng bùn nổi gần bằng nước: $\rho_{\text{sludge}} \approx 1000\ \text{kg/m}^3$.
  - Thể tích bùn lỏng thu gom mỗi ngày:
    $$V_{\text{sludge, mech}} = \frac{M_{\text{dry}}}{\rho_{\text{sludge}} \times (TS / 100)} = \frac{1188.0}{1000 \times 0.025} = 47.52\ \text{m}^3/\text{day}$$
- **Trường hợp 2: Thu gom bằng Tràn Thủy lực (Hydraulic Skimming):**
  - Hàm lượng chất rắn loãng: $TS = 0.5\%$.
  - Thể tích bùn lỏng thu gom mỗi ngày:
    $$V_{\text{sludge, hyd}} = \frac{M_{\text{dry}}}{\rho_{\text{sludge}} \times (TS / 100)} = \frac{1188.0}{1000 \times 0.005} = 237.60\ \text{m}^3/\text{day}$$
- **So sánh thể tích và Đánh giá Lợi ích Kinh tế:**
  $$\frac{V_{\text{sludge, hyd}}}{V_{\text{sludge, mech}}} = \frac{237.60}{47.52} = 5.0\ \text{lần}$$
  - *Kết luận:* Gạt cơ học làm giảm thể tích bùn thải tới $5$ lần ($190.08\ \text{m}^3/\text{day}$), giúp tiết kiệm vượt trội chi phí đầu tư bể chứa bùn, đường ống, máy ép bùn và giảm $80\%$ hóa chất polymer xử lý bùn.

---

#### 6.6. Bảng Tổng hợp So sánh Kỹ thuật Giữa Hai Cấu hình (Comparative Technical Synthesis)

| Hạng mục So sánh Kỹ thuật | Ký hiệu | Đơn vị Đo | Chế độ A (Không Tuần hoàn) | Chế độ B (Có Tuần hoàn) | Nhận định Chuyên gia / Lý do Lựa chọn |
|---|---|---|---|---|---|
| Lưu lượng nước thải thô xử lý | $Q$ | $\text{m}^3/\text{day}$ | $400.0$ | $400.0$ | Công suất xử lý cơ sở không đổi |
| Tải lượng chất rắn lơ lửng | - | $\text{kg TSS/day}$ | $1200.0$ | $1200.0$ | $50.0\ \text{kg TSS/h}$ |
| Tỷ số Khí/Chất rắn yêu cầu | $A/S$ | $\text{mg/mg}$ | $0.008$ | $0.008$ | Điểm làm việc tối ưu |
| Khối lượng không khí hòa tan | $M_{\text{air}}$ | $\text{kg/day}$ | $9.60$ | $9.60$ | Nhu cầu bão hòa khí tương đương |
| Áp suất vận hành bình hòa khí | $P$ | $\text{atm}$ | $3.97$ | $5.0$ | Chế độ B chọn trước $P=5.0\ \text{atm}$ theo chuẩn bơm |
| Lưu lượng nén tuần hoàn | $R$ | $\text{m}^3/\text{day}$ | $0.0$ | $263.27$ | Chế độ B cần lưu lượng nén $11.0\ \text{m}^3/\text{h}$ |
| Tỷ lệ tuần hoàn | $r$ | $\%$ | $0\%$ | $65.82\%$ | Nằm trong dải tiêu chuẩn $15 - 120\%$ |
| Tổng lưu lượng vào bể DAF | $Q_{\text{total}}$ | $\text{m}^3/\text{day}$ | $400.0$ | $663.27$ | Chế độ B tăng tải thủy lực thêm $65.8\%$ |
| Tải trọng bề mặt thiết kế | $SLR$ | $\text{m}^3/(\text{m}^2\cdot\text{d})$ | $100.0$ | $100.0$ | Áp dụng theo Metcalf & Eddy |
| Diện tích mặt thoáng bể DAF | $A_{\text{tank}}$ | $\text{m}^2$ | $4.0$ | $6.75$ | Chế độ B diện tích bể lớn hơn $68.7\%$ |
| Kích thước bể chữ nhật ($L \times W \times H$) | - | $\text{m}$ | $3.46 \times 1.15 \times 2.0$ | $4.50 \times 1.50 \times 2.0$ | Cả hai đều thỏa mãn $L \le 11\ \text{m}, H \le 3\ \text{m}$ |
| Thể tích hữu ích bể DAF | $V_{\text{tank}}$ | $\text{m}^3$ | $8.0$ | $13.5$ | Chế độ B lớn hơn $5.5\ \text{m}^3$ |
| Thời gian lưu nước trong bể | $\theta$ | $\text{phút}$ | $28.8$ | $29.3$ | Cả hai đều đạt tối ưu trong dải $20 - 30\ \text{phút}$ |
| Đường kính bình áp lực | $D_{pv}$ | $\text{mm}$ | Không áp dụng | $450$ | Bình bão hòa đệm cao $2.0\ \text{m}$ |
| Khối lượng bùn khô thu hồi | $M_{\text{dry}}$ | $\text{kg/day}$ | $1188.0$ | $1188.0$ | Tại hiệu suất thu hồi $\eta = 99\%$ |
| Thể tích bùn lỏng (Gạt cơ học) | $V_{\text{sludge}}$ | $\text{m}^3/\text{day}$ | $47.52$ | $47.52$ | Tại độ khô $TS = 2.5\%$ |
| Nguy cơ vỡ bông cặn keo tụ | - | Đánh giá | Rất cao (xấu) | Không có (tuyệt vời) | **Chế độ B là tiêu chuẩn bắt buộc cho nước thải có hóa lý** |
| Nguy cơ tắc nghẽn vòi phun & bình | - | Đánh giá | Rất cao do cặn thô | Hoàn toàn triệt tiêu | Chế độ B chỉ nén nước đã lắng trong |

## Chương 03.5: Lọc hạt (Granular Filtration)

### 1. Tổng quan về Quá trình Lọc Hạt và Lọc Sau Xử lý Sinh học (Tertiary Filtration Overview)
#### 1.1 Định nghĩa, Vai trò và Vị trí Quy trình (Definition, Role & Process Flow Position)
##### 1.1.1 Khái niệm và Định nghĩa Quá trình Lọc (Definition of Filtration)
###### 1.1.1.1 Bản chất quá trình tách pha (Solid-Liquid Separation Phenomenon)
- Quá trình tách các hạt chất rắn lơ lửng (SS - Suspended Solids) ra khỏi hệ huyền phù hai pha (hạt rắn và pha lỏng) bằng cách cho dòng chất lỏng đi qua môi trường xốp rỗng (porous medium).
- Khác biệt cơ bản giữa lọc sâu (depth filtration) và lọc bề mặt (surface filtration):
  - Lọc sâu (Granular Depth Filtration): hạt cặn được giữ lại xuyên suốt toàn bộ chiều sâu tầng vật liệu xốp nhờ mạng lưới khe rỗng chằng chịt giữa các hạt giá thể lọc.
  - Lọc bề mặt (Surface / Cake Filtration): hạt cặn có kích thước lớn hơn lỗ lưới lọc bị chặn lại tạo thành lớp bánh bùn (filter cake) ngay trên bề mặt tấm vải lọc hoặc màng lọc.
###### 1.1.1.2 Mục tiêu xử lý bậc ba trong nước thải (Tertiary Treatment Objectives)
- Là công trình đơn vị tùy chọn hoặc bắt buộc trong các dự án tái sử dụng nước (water reuse applications).
- Loại bỏ triệt để cặn lơ lửng mịn còn sót lại sau quá trình lắng thứ cấp (Secondary Clarification), giảm nồng độ TSS từ $10 - 30\text{ mg/L}$ xuống còn $< 2 - 5\text{ mg/L}$.
- Giảm độ đục (turbidity) của nước sau lắng từ $5 - 15\text{ NTU}$ xuống $< 0.1 - 2.0\text{ NTU}$, đáp ứng các tiêu chuẩn khắt khe về tái sử dụng nước cho công nghiệp, tưới tiêu, tái nạp nước ngầm.
- Thu giữ các kết tủa hóa học (hóa chất keo tụ tạo bông phèn nhôm, phèn sắt, kết tủa canxi photphat sau phản ứng khử photpho hóa học), giúp nồng độ photpho tổng (Total Phosphorus - TP) giảm xuống dưới $0.1 - 0.5\text{ mg/L}$.
- Loại bỏ một phần BOD/COD tồn tại ở dạng hạt không tan (particulate organic matter) thoát ra từ bể lắng sinh học.
##### 1.1.2 Vị trí Dây chuyền và Tương quan với các Công trình Đơn vị (Process Positioning & Inter-unit Synergy)
###### 1.1.2.1 Vị trí lắp đặt trong chu trình xử lý (Position in Wastewater Treatment Train)
- Bể lọc hạt được bố trí ngay sau bể lắng thứ cấp (Secondary Clarifier) hoặc bể lắng bùn hoạt tính hiếu khí/kỵ khí.
- Bể lọc nhận nước đầu vào là nước trong sau lắng có hàm lượng cặn tương đối thấp (TSS $< 30\text{ mg/L}$, lý tưởng là TSS $< 15\text{ mg/L}$) để tránh hiện tượng tắc nghẽn bề mặt bể lọc quá nhanh.
###### 1.1.2.2 Bảo vệ và tối ưu hóa hiệu quả khử trùng (Pretreatment for Disinfection)
- Bể lọc hạt đóng vai trò là tiền xử lý bảo vệ công trình khử trùng (khử trùng bằng tia cực tím - UV hoặc clo hóa):
  - Khử cặn lơ lửng triệt tiêu hiện tượng "che chắn cặn" (particulate shielding): vi sinh vật, vi khuẩn gây bệnh, virus, bào nang Giardia và noãn nang Cryptosporidium thường bị bao bọc bên trong các hạt cặn hữu cơ; nếu không lọc, tia UV không thể xuyên qua hạt cặn để phá hủy cấu trúc DNA/RNA của vi sinh vật.
  - Tăng độ truyền qua tia cực tím (UV Transmittance - UVT): nâng UVT từ $50 - 65\%$ lên $> 70 - 85\%$, giảm công suất đèn UV tiêu thụ điện năng.
  - Giảm thiểu liều lượng hóa chất clo cần châm, hạn chế tối đa việc tạo thành các phụ phẩm khử trùng độc hại có nguy cơ gây ung thư (DBPs - Disinfection By-Products như Trihalomethanes - THMs và Haloacetic Acids - HAAs).
###### 1.1.2.3 Tiêu chuẩn xả thải và tái sử dụng nước (Water Reclamation Standards)
- Chuẩn nước tái sử dụng loại A/B theo hướng dẫn EPA và quy chuẩn Việt Nam:
  - Độ đục trung bình: $\le 2\text{ NTU}$ (không vượt quá $5\text{ NTU}$ tại bất kỳ thời điểm nào).
  - Hàm lượng chất rắn lơ lửng: $\text{TSS} \le 5\text{ mg/L}$.
  - Vi khuẩn E. Coli / Coliform: không phát hiện hoặc $< 2.2\text{ MPN}/100\text{ mL}$.
  - Tỷ lệ thu hồi nước sau lọc: $\text{Recovery} > 95\%$ (nước rửa lọc tiêu tốn $< 5\%$ tổng lưu lượng xử lý).

#### 1.2 Phân loại Công nghệ Lọc trong Kỹ thuật Xử lý Nước thải (Classification of Filtration Systems)
##### 1.2.1 Lọc sâu qua tầng vật liệu hạt (Granular Depth Filtration)
###### 1.2.1.1 Bể lọc trọng lực nhanh (Rapid Gravity Filters - RGF)
- Nước chảy qua lớp vật liệu hạt hoàn toàn nhờ áp lực cột nước hở phía trên lớp vật liệu dưới tác động của trọng lực.
- Áp dụng phổ biến cho các trạm xử lý nước thải đô thị và công nghiệp quy mô trung bình đến rất lớn (công suất từ vài nghìn đến hàng trăm nghìn $\text{m}^3/\text{ngày}$).
- Kết cấu bể bằng bê tông cốt thép, gồm các đơn nguyên lọc hở có lối đi quan sát trực tiếp mặt nước lọc và quá trình sôi hóa khi rửa ngược.
- Vận tốc lọc tiêu chuẩn: $5 - 15\text{ m}^3/\text{m}^2\cdot\text{h}$ (tương đương $5 - 15\text{ m/h}$).
###### 1.2.1.2 Bể lọc áp lực (Pressure Granular Filters)
- Tầng vật liệu lọc được đặt trong bồn kín chế tạo bằng thép hàn chịu áp lực (vỏ bồn trụ đứng hoặc trụ nằm ngang).
- Dòng nước được đẩy qua lớp vật liệu lọc nhờ áp lực sinh ra từ máy bơm cấp nước đầu vào (áp lực làm việc thường từ $2 - 6\text{ bar}$).
- Thích hợp cho các trạm xử lý công suất nhỏ đến vừa ($< 10,000\text{ m}^3/\text{ngày}$), các nhà xưởng có diện tích mặt bằng hạn chế, không cần bơm trung chuyển sang công đoạn khử trùng tiếp theo.
##### 1.2.2 Lọc bề mặt và Lọc vải cuộn (Surface & Cloth Media Filtration)
###### 1.2.2.1 Thiết bị lọc đĩa màng vải (Cloth Media Disk Filters)
- Sử dụng các đĩa lọc bọc vải sợi tổng hợp (pile cloth hoặc microfiber) quay chậm nhúng một phần hoặc chìm hoàn toàn trong bể nước.
- Kích thước khe vải lọc: $5 - 10\ \mu\text{m}$.
- Cơ chế chủ đạo là lọc bề mặt tạo lớp màng mỏng; quá trình rửa ngược diễn ra tự động bằng các đầu hút hút chân không cục bộ trên bề mặt vải mà không cần dừng vận hành cả cụm đĩa.
###### 1.2.2.2 Giấy lọc phòng thí nghiệm (Laboratory Filter Paper)
- Màng lọc cellulose hoặc sợi thủy tinh (glass fiber filter GF/C, pore size $1.2\ \mu\text{m}$) dùng trong xác định chỉ tiêu TSS (Standard Methods 2540D).
- Lọc gián đoạn theo mẻ với phễu hút chân không Buchner hoặc màng lọc áp lực nhỏ.
##### 1.2.3 Lọc màng bán thấm tiên tiến (Advanced Membrane Filtration)
###### 1.2.3.1 Vi lọc (Microfiltration - MF)
- Kích thước lỗ màng: $0.1 - 10\ \mu\text{m}$.
- Áp suất vận hành: $0.2 - 2\text{ bar}$.
- Tách bỏ triệt để vi khuẩn, tảo, cặn lơ lửng, tạo độ đục $< 0.1\text{ NTU}$.
###### 1.2.3.2 Siêu lọc (Ultrafiltration - UF)
- Kích thước lỗ màng: $0.01 - 0.1\ \mu\text{m}$ (MWCO $1,000 - 500,000\text{ Da}$).
- Áp suất vận hành: $1 - 5\text{ bar}$.
- Tách bỏ hoàn toàn virus, vi khuẩn, đại phân tử hữu cơ, chất keo.
###### 1.2.3.3 Lọc nano (Nanofiltration - NF) và Thẩm thấu ngược (Reverse Osmosis - RO)
- Kích thước lỗ màng NF: $1 - 2\text{ nm}$; màng RO: mạng polyme dày đặc không có lỗ xốp thực ($\approx 0.1 - 1\text{ nm}$).
- Áp suất vận hành: $5 - 20\text{ bar}$ (NF), $15 - 70\text{ bar}$ (RO).
- Tách bỏ ion hòa tan, kim loại nặng, muối khoáng, vi ô nhiễm hữu cơ (dược phẩm, thuốc bảo vệ thực vật, PFAS) phục vụ tái sử dụng nước sinh hoạt trực tiếp (Direct Potable Reuse - DPR).

---

### 2. Cơ chế Thu giữ Cặn trong Tầng Lọc Sâu (Mechanisms of Particle Removal in Depth Filtration)
#### 2.1 Quá trình Vận chuyển Hạt Tiếp cận Bề mặt Giá thể (Particle Transport Mechanisms)
##### 2.1.1 Cơ chế Sàng lọc Cơ học (Mechanical Straining)
###### 2.1.1.1 Điều kiện hình học kích thước khe rỗng (Geometric Pore Throat Constriction)
- Xảy ra khi kích thước hình học của hạt cặn ($d_p$) lớn hơn kích thước của khe hẹp (pore throat) tạo bởi các hạt vật liệu lọc nằm tiếp giáp nhau ($d_c$).
- Tỷ số kích thước tới hạn:
  $$\frac{d_p}{d_c} > 0.05 - 0.15$$
  Nếu $d_p / d_c > 0.15$, hạt cặn sẽ bị giữ lại ngay tại cửa vào khe rỗng.
###### 2.1.1.2 Phân bố theo chiều sâu và nguy cơ nghẽn bề mặt (Surface Cake vs Depth Penetration)
- Nếu cơ chế sàng lọc cơ học chiếm ưu thế tuyệt đối (khi kích thước hạt cát quá nhỏ hoặc kích thước cặn đầu vào quá lớn), toàn bộ cặn bị giữ lại ở lớp $2 - 5\text{ cm}$ trên cùng của bề mặt bể lọc $\rightarrow$ Gây nghẽn tắc bề mặt (surface blinding), tổn thất áp lực tăng vọt đột ngột, chu kỳ lọc bị rút ngắn nghiêm trọng.
- Trong thiết kế lọc sâu tối ưu, sàng lọc cơ học chỉ nên là cơ chế bổ trợ, nhường chỗ cho các hạt cặn đi sâu vào các tầng vật liệu bên dưới.
##### 2.1.2 Cơ chế Lắng Trọng lực trong Khe rỗng (Gravitational Sedimentation)
###### 2.1.2.1 Độ lệch quỹ đạo dòng chảy do trọng lực (Streamline Trajectory Divergence)
- Hạt cặn có khối lượng riêng lớn hơn khối lượng riêng của nước ($\rho_p > \rho_w$) di chuyển theo dòng chảy qua các khe rỗng uốn lượn.
- Dưới tác dụng của trọng lực, hạt cặn trượt khỏi đường dòng thủy động (streamline) và lắng dần xuống bề mặt trên của các hạt vật liệu lọc đóng vai trò như các "bể lắng vi mô".
###### 2.1.2.2 Vận tốc lắng cục bộ theo Định luật Stokes (Interstitial Stokes Settling)
- Vận tốc lắng tự do của hạt cặn trong khe rỗng:
  $$v_s = \frac{g (\rho_p - \rho_w) d_p^2}{18 \mu}$$
  - $g$: gia tốc trọng trường ($9.81\text{ m/s}^2$)
  - $\rho_p$: khối lượng riêng hạt cặn ($\approx 1050 - 1400\text{ kg/m}^3$ đối với cặn sinh học, $\approx 2650\text{ kg/m}^3$ đối với cặn vô cơ)
  - $\rho_w$: khối lượng riêng của nước ($999.1\text{ kg/m}^3$ ở 15°C)
  - $\mu$: độ nhớt động lực học của nước ($1.139 \times 10^{-3}\text{ Pa}\cdot\text{s}$ ở 15°C)
- Hiệu suất thu gom do lắng phụ thuộc vào tỷ số giữa vận tốc lắng $v_s$ và vận tốc dòng chảy qua khe rỗng $v_{\text{pore}} = v / \varepsilon$.
##### 2.1.3 Cơ chế Tiếp xúc / Chặn dòng (Direct Interception)
###### 2.1.3.1 Quỹ đạo tâm hạt và bán kính tiếp xúc (Streamline Radius Criterion)
- Xảy ra khi hạt cặn chuyển động dọc theo một đường dòng chất lỏng đi qua hạt giá thể thu gom (collector grain), nhưng khoảng cách giữa tâm hạt cặn và bề mặt hạt giá thể nhỏ hơn bán kính của chính hạt cặn đó:
  $$y \le R_p = \frac{d_p}{2}$$
- Khi tâm hạt đi tới vị trí tiếp cận bề mặt, rìa ngoài của hạt va chạm vật lý trực tiếp với bề mặt hạt cát/antracit và bị chặn lại.
###### 2.1.3.2 Tham số không thứ nguyên tiếp xúc (Interception Parameter $N_R$)
- Tỷ số đường kính không thứ nguyên:
  $$N_R = \frac{d_p}{d_c}$$
- Hiệu suất thu gom đơn lẻ do chặn dòng ($\eta_I$) trong dòng chảy tầng quanh hạt cầu xấp xỉ:
  $$\eta_I \approx \frac{3}{2} \left( \frac{d_p}{d_c} \right)^2$$
##### 2.1.4 Cơ chế Va đập Quán tính (Inertial Impaction)
###### 2.1.4.1 Hiện tượng quán tính làm lệch hướng tại khúc ngoặt dòng chảy (Inertial Trajectory Crossing)
- Khi đường dòng chất lỏng uốn cong gấp khúc để lách qua bề mặt hạt giá thể, các hạt cặn có khối lượng và mật độ lớn mang động lượng lớn không kịp đổi hướng theo dòng chảy.
- Lực quán tính đẩy hạt cặn văng ra khỏi đường dòng cong, lao thẳng vào bề mặt hạt vật liệu lọc và va chạm.
###### 2.1.4.2 Số Stokes ($Stk$) trong môi trường lỏng (Stokes Number Considerations)
- Số Stokes biểu thị tỷ số giữa quãng đường dừng quán tính của hạt và kích thước hạt giá thể:
  $$Stk = \frac{\rho_p d_p^2 v}{18 \mu d_c}$$
- Trong xử lý nước và nước thải (môi trường lỏng có độ nhớt $\mu$ lớn hơn nhiều so với không khí, vận tốc tiếp cận $v$ nhỏ từ $0.001 - 0.005\text{ m/s}$), giá trị $Stk \ll 1$, do đó va đập quán tính đóng góp không đáng kể so với tiếp xúc và lắng.
##### 2.1.5 Cơ chế Khuếch tán Brown (Brownian Diffusion)
###### 2.1.5.1 Chuyển động nhiệt của các hạt sub-micron (Thermal Agitation of Sub-micron Particles)
- Đối với các hạt keo vô cùng nhỏ (kích thước $d_p < 1.0\ \mu\text{m}$, đặc biệt là virus và keo humic), sự va chạm liên tục không đồng đều của các phân tử nước xung quanh tạo ra chuyển động nhiệt hỗn loạn ngẫu nhiên (chuyển động Brown).
- Chuyển động Brown làm hạt cặn dịch chuyển ngang qua các đường dòng thủy động, gia tăng xác suất va chạm và tiếp xúc với bề mặt hạt vật liệu lọc.
###### 2.1.5.2 Hệ số khuếch tán Stokes-Einstein và Số Peclet ($Pe$)
- Hệ số khuếch tán Brown ($D$):
  $$D = \frac{k_B T}{3 \pi \mu d_p}$$
  - $k_B$: hằng số Boltzmann ($1.3806 \times 10^{-23}\text{ J/K}$)
  - $T$: nhiệt độ tuyệt đối (Kelvin, $T = 273.15 + t^\circ\text{C}$)
- Tương quan thông qua Số Peclet ($Pe$):
  $$Pe = \frac{v d_c}{D}$$
- Hiệu suất thu gom đơn lẻ do khuếch tán ($\eta_D$):
  $$\eta_D \approx 4.04 Pe^{-2/3} = 4.04 \left( \frac{v d_c}{D} \right)^{-2/3}$$
- Hiệu suất khuếch tán tăng mạnh khi đường kính hạt $d_p$ càng nhỏ và vận tốc tiếp cận $v$ càng thấp.
###### 2.1.5.3 Vùng kích thước hạt khó thu gom nhất (Minimum Removal Efficiency Dip)
- Khi kết hợp tất cả các cơ chế vận chuyển (khuếch tán chiếm ưu thế ở $d_p < 1\ \mu\text{m}$, tiếp xúc và lắng chiếm ưu thế ở $d_p > 1\ \mu\text{m}$), hiệu suất lọc tổng hợp có một điểm cực tiểu ở vùng kích thước hạt $d_p \approx 1.0\ \mu\text{m}$ (đây là kích thước vi khuẩn đơn bào, đòi hỏi phải keo tụ để phóng đại kích thước hạt).

#### 2.2 Quá trình Bám dính và Tương tác Liên bề mặt (Particle Attachment & Interfacial Phenomena)
##### 2.2.1 Thuyết DLVO và Cân bằng Năng lượng Tương tác (DLVO Theory in Filtration)
###### 2.2.1.1 Lực hút Van der Waals và Lực đẩy Tĩnh điện (Van der Waals vs Electrostatic Double-Layer)
- Tổng năng lượng tương tác giữa hạt cặn và bề mặt hạt giá thể ($V_{\text{total}}$):
  $$V_{\text{total}} = V_A + V_R$$
  - $V_A$: thế năng hút Van der Waals (luôn mang dấu âm, suy giảm theo nghịch đảo khoảng cách tách biệt).
  - $V_R$: thế năng đẩy tĩnh điện xuất phát từ sự chồng lấn hai lớp điện kép (Electrical Double Layer - EDL) của hạt cặn và hạt cát/antracit (mang dấu dương khi cả hai cùng tích điện âm).
###### 2.2.1.2 Hàng rào thế năng và hố năng lượng (Energy Barrier & Secondary Minimum)
- Bề mặt hạt cát thạch anh ($\text{SiO}_2$) và hạt cặn sinh học trong nước thải ở dải pH tự nhiên ($6.5 - 8.0$) đều mang điện tích bề mặt âm (thể hiện qua điện thế Zeta $\zeta = -15\text{ đến } -35\text{ mV}$).
- Xuất hiện một hàng rào thế năng đẩy cực đại ($V_{\text{barrier}}$) ngăn cản hạt bám dính vào bề mặt giá thể.
- Để hạt bám dính được vào hố năng lượng cực tiểu sơ cấp (primary minimum) hoặc cực tiểu thứ cấp (secondary minimum), cần:
  - Giảm chiều dày lớp điện kép bằng cách tăng cường độ ion của dung dịch.
  - Trung hòa điện tích bề mặt bằng cách châm hóa chất keo tụ mang điện tích dương.
##### 2.2.2 Keo tụ Bên trong Khe rỗng (Interstitial Hydrodynamic Flocculation)
###### 2.2.2.1 Gradien vận tốc cục bộ và sự va chạm giữa các hạt (Local Velocity Shear & Aggregation)
- Dòng nước chảy ngoằn ngoèo qua các khe hẹp có diện tích mặt cắt thay đổi liên tục tạo ra các gradien vận tốc thủy động cục bộ ($G$-value cục bộ trong tầng lọc rất lớn, $G \approx 100 - 500\text{ s}^{-1}$).
- Gradien vận tốc thúc đẩy các hạt cặn nhỏ tiếp xúc va chạm lẫn nhau ngay bên trong lòng tầng lọc (orthokinetic flocculation), tự kết tụ thành các bông cặn lớn hơn và dễ bị chặn lại bởi các cơ chế tiếp theo.
###### 2.2.2.2 Cơ chế đẩy hạt sâu vào tầng lọc do lực thủy động (Hydrodynamic Adhesion & Deep Shear-Slip)
- Dưới tác dụng của ứng suất cắt thủy động (hydrodynamic drag) của dòng chảy liên tục, một số hạt cặn đã bám dính tạm thời có thể bị bứt ra (detachment/scour) và bị đẩy lùi xuống tầng sâu hơn để tái bám dính vào các hạt cát sạch phía dưới.
- Quá trình "bám dính - bứt tách - tái bám dính" này giúp phân bổ tải lượng cặn đều khắp chiều sâu cột lọc, ngăn chặn việc tắc nghẽn cục bộ.
###### 2.2.2.3 Vai trò của tiền keo tụ trực tiếp (In-line Coagulation / Direct Filtration)
- Nếu nước sau lắng có độ đục mịn hoặc cặn không thể lắng, châm một liều lượng nhỏ phèn nhôm ($\text{Al}^{3+}$), phèn sắt ($\text{Fe}^{3+}$) từ $1 - 5\text{ mg/L}$ hoặc polymer cation ($0.05 - 0.2\text{ mg/L}$) ngay trên đường ống nạp vào bể lọc (In-line chemical feeding).
- Hóa chất này làm mất ổn định điện tích của cặn trong vòng vài giây, biến các hạt cặn mang điện âm thành cặn dễ bám dính, nâng hiệu suất lọc lên $> 90\%$.

---

### 3. Đặc tính Vật lý của Vật liệu Lọc Hạt (Physical Properties of Granular Filter Media)
#### 3.1 Các Thông số Đặc trưng Cỡ hạt và Độ đồng nhất (Grain Size Distribution Metrics)
##### 3.1.1 Kích thước Hiệu dụng ($ES$ hay $d_{10}$) (Effective Size)
###### 3.1.1.1 Định nghĩa kích thước hiệu dụng (Definition of Effective Size $d_{10}$)
- Kích thước hiệu dụng ($ES = d_{10}$) là kích thước mắt rây tính bằng milimét ($\text{mm}$) hoặc mét ($\text{m}$) mà tại đó có đúng $10\%$ khối lượng mẫu vật liệu lọc lọt qua rây (nghĩa là $90\%$ khối lượng vật liệu có kích thước hạt lớn hơn $d_{10}$).
###### 3.1.1.2 Ý nghĩa thủy lực và công nghệ của $d_{10}$ (Engineering Significance)
- $d_{10}$ đại diện cho nhóm hạt mịn nhất trong khối vật liệu lọc. Nhóm hạt này quyết định trực tiếp:
  - Kích thước khe hở nhỏ nhất của tầng lọc.
  - Tổn thất áp lực qua tầng lọc sạch ($h_L$ tỷ lệ nghịch với $d_{10}^2$).
  - Khả năng giữ cặn ở bề mặt và nguy cơ nghẽn tắc.
##### 3.1.2 Đường kính $d_{60}$ và Hệ số Đồng nhất ($UC$) (Uniformity Coefficient)
###### 3.1.2.1 Công thức tính Hệ số Đồng nhất ($UC$) (Uniformity Coefficient Equation)
- Hệ số đồng nhất là tỷ số giữa kích thước mắt rây cho $60\%$ khối lượng hạt lọt qua ($d_{60}$) và kích thước mắt rây cho $10\%$ khối lượng hạt lọt qua ($d_{10}$):
  $$UC = \frac{d_{60}}{d_{10}}$$
  - $UC$: hệ số đồng nhất (không thứ nguyên, typical $1.3 - 1.7$)
  - $d_{60}$: đường kính hạt ứng với $60\%$ lượng tích lũy lọt qua rây ($\text{mm}$)
  - $d_{10}$: đường kính hạt ứng với $10\%$ lượng tích lũy lọt qua rây ($\text{mm}$)
###### 3.1.2.2 Ý nghĩa kỹ thuật của độ đồng đều hạt (Uniformity Impact)
- Giá trị $UC$ càng tiến gần đến $1.0$, cỡ hạt vật liệu lọc càng đồng đều tuyệt đối (monosize).
- Nếu $UC$ quá lớn ($UC > 1.8$):
  - Khi rửa ngược bằng nước, các hạt mịn nhất sẽ nổi lên trên cùng, hạt thô nhất chìm xuống dưới cùng.
  - Lớp hạt mịn tập trung dày đặc ở mặt trên gây bít tắc sớm, làm giảm năng suất lọc và tăng tổn thất áp lực nhanh.
- Dải khuyến cáo cho bể lọc nhanh: $UC = 1.3 - 1.7$ (lý tưởng $UC \le 1.4 - 1.5$).
##### 3.1.3 Độ cầu ($\psi$) và Hệ số Hình dạng Hạt (Sphericity & Shape Factor)
###### 3.1.3.1 Khái niệm độ cầu $\psi$ (Definition of Sphericity)
- Độ cầu ($\psi$, Sphericity) là tỷ số giữa diện tích bề mặt của một khối cầu có cùng thể tích với hạt vật liệu chia cho diện tích bề mặt thực tế của hạt vật liệu đó:
  $$\psi = \frac{A_{\text{sphere}}}{A_{\text{particle}}} \le 1.0$$
###### 3.1.3.2 Giá trị độ cầu điển hình của các loại vật liệu
- Cát thạch anh tròn cạnh (River sand / well-rounded): $\psi = 0.82 - 0.90$.
- Cát thạch anh góc cạnh (Crushed quartz sand): $\psi = 0.70 - 0.80$.
- Than antracit nghiền vỡ vụn (Crushed anthracite coal): $\psi = 0.65 - 0.75$ (rất góc cạnh, diện tích bề mặt tiếp xúc riêng lớn).
- Hạt quặng garnet mài mòn: $\psi = 0.80 - 0.88$.

#### 3.2 Độ rỗng Tầng Lọc và Tỷ trọng Vật liệu (Bed Porosity & Specific Gravity)
##### 3.2.1 Độ rỗng Tầng Lọc Sạch ($\varepsilon$) (Clean Bed Porosity)
###### 3.2.1.1 Công thức xác định độ rỗng tầng lọc (Porosity Formulation)
- Tỷ số giữa thể tích các khoảng trống (khe rỗng) bên trong tầng lọc chia cho tổng thể tích hình học của toàn bộ tầng lọc:
  $$\varepsilon = \frac{V_V}{V_T} = \frac{V_T - V_M}{V_T} = 1 - \frac{V_M}{V_T} = 1 - \frac{\rho_{\text{bulk}}}{\rho_P}$$
  - $\varepsilon$: độ rỗng tầng lọc (không thứ nguyên, $0.40 - 0.52$)
  - $V_V$: thể tích khoảng trống rỗng trong tầng lọc ($\text{m}^3$)
  - $V_T$: tổng thể tích hình học của tầng lọc ($\text{m}^3$)
  - $V_M$: thể tích phần đặc thực tế của các hạt vật liệu ($\text{m}^3$)
  - $\rho_{\text{bulk}}$: khối lượng thể tích xốp của khối hạt ($\text{kg/m}^3$)
  - $\rho_P$: khối lượng riêng thực của hạt vật liệu ($\text{kg/m}^3$)
###### 3.2.1.2 Tác động của hình dạng và cách xếp hạt lên độ rỗng
- Hạt có độ cầu cao (cát tròn): độ rỗng xếp chặt tự nhiên thấp ($\varepsilon = 0.40 - 0.43$).
- Hạt có độ cầu thấp, hình dạng góc cạnh gồ ghề (antracit): độ rỗng xếp tự nhiên cao hơn đáng kể ($\varepsilon = 0.47 - 0.52$). Độ rỗng lớn mang lại không gian chứa cặn nhiều hơn, giảm tốc độ gia tăng tổn thất áp lực.
##### 3.2.2 Tỷ trọng và Khối lượng Riêng Hạt ($\rho_P$ hay $SG$) (Particle Specific Gravity)
###### 3.2.2.1 Khái niệm Tỷ trọng tương đối ($SG$)
- Tỷ số giữa khối lượng riêng của hạt vật liệu ($\rho_P$) và khối lượng riêng của nước cất ở 4°C ($\rho_{w,4^\circ\text{C}} = 1000\text{ kg/m}^3$):
  $$SG = \frac{\rho_P}{1000}$$
###### 3.2.2.2 Vai trò sống còn của tỷ trọng trong phân tầng bể lọc nhiều lớp (Restratification)
- Độ chênh lệch tỷ trọng là nguyên lý cốt lõi để giữ cho các lớp vật liệu có kích thước hạt khác nhau không bị đảo lộn sau mỗi chu kỳ rửa ngược: hạt to hơn nhưng nhẹ hơn sẽ luôn nổi lên trên, hạt nhỏ hơn nhưng nặng hơn sẽ luôn chìm xuống dưới.

#### 3.3 Bảng Tổng hợp Đặc tính Kỹ thuật Các Loại Vật liệu Lọc Điển hình (Reference Table)
##### 3.3.1 Bảng so sánh thông số vật liệu lọc (Table tbl_ch03_01)
| Loại Vật liệu Lọc | Kích thước Hiệu dụng $ES$ ($d_{10}$, mm) | Hệ số Đồng nhất ($UC$) | Tỷ trọng Hạt ($SG$, $\text{g/cm}^3$) | Khối lượng riêng $\rho_P$ ($\text{kg/m}^3$) | Độ rỗng Cố định ($\varepsilon$, -) | Độ cầu ($\psi$) |
| :--- | :---: | :---: | :---: | :---: | :---: | :---: |
| **Cát thạch anh (Silica Sand)** | 0.40 – 0.80 | 1.3 – 1.7 | 2.65 | 2650 | 0.40 – 0.43 | 0.75 – 0.85 |
| **Than Antracit (Anthracite Coal)** | 0.80 – 2.00 | 1.3 – 1.7 | 1.40 – 1.80 (TB: 1.50) | 1400 – 1800 (TB: 1500) | 0.47 – 0.52 | 0.65 – 0.75 |
| **Quặng Granat (Garnet)** | 0.20 – 0.40 | 1.5 – 1.8 | 3.80 – 4.20 | 3800 – 4200 | 0.45 – 0.50 | 0.80 – 0.88 |
| **Quặng Ilmenit (Ilmenite)** | 0.20 – 0.40 | 1.5 – 1.8 | 4.50 – 5.00 | 4500 – 5000 | 0.45 – 0.50 | 0.75 – 0.85 |

##### 3.3.2 Phân tích chi tiết từng loại vật liệu lọc
###### 3.3.2.1 Cát thạch anh (Silica Sand)
- Thành phần hóa học: $> 98\%\ \text{SiO}_2$.
- Độ bền cơ học cao, độ hao mòn do ma sát thấp ($< 3\%$ theo thử nghiệm rửa axit/mài mòn), không tan trong nước và axit thông thường.
- Là lớp vật liệu lọc cơ bản và phổ biến nhất trong lịch sử kỹ thuật xử lý nước.
###### 3.3.2.2 Than antracit (Anthracite Coal)
- Than đá chất lượng cao được xử lý nghiền tuyển rửa, hàm lượng carbon cố định cao ($> 85\%$).
- Trọng lượng riêng rất nhẹ ($SG \approx 1.50$), nhẹ hơn nhiều so với cát ($SG = 2.65$).
- Cấu trúc hạt góc cạnh, độ rỗng lớp than đạt $0.47 - 0.52$, cho phép giữ lượng lớn cặn bông sinh học mà không gây tăng áp đột ngột.
###### 3.3.2.3 Quặng Granat và Ilmenit (Garnet & Ilmenite)
- Khoáng vật silicat nặng (Garnet) hoặc quặng titan-sắt ($\text{FeTiO}_3$ - Ilmenite).
- Tỷ trọng cực kỳ cao ($SG = 3.8 - 5.0$), độ cứng Mohs đạt $7.0 - 8.0$.
- Kích thước hạt rất mịn ($0.2 - 0.4\text{ mm}$), được dùng làm lớp đánh bóng đáy cùng trong bể lọc 3 lớp (tri-media filters) để chặn các hạt keo siêu nhỏ.

---

### 4. Cấu hình Tầng Vật liệu Lọc (Filter Media Bed Configurations)
#### 4.1 Bể Lọc Một Lớp Vật liệu (Single-Medium / Monomedia Filter Bed)
##### 4.1.1 Bể lọc cát một lớp truyền thống (Standard Monomedia Sand Filter)
###### 4.1.1.1 Cấu tạo chiều sâu tầng cát (Bed Sizing)
- Chiều sâu lớp cát lọc: $L = 0.60 - 0.75\text{ m}$.
- Kích thước hiệu dụng hạt cát: $ES = 0.45 - 0.55\text{ mm}$, $UC \le 1.5$.
###### 4.1.1.2 Hiện tượng phân tầng ngược bất lợi (Stratification Blinding Problem)
- Khi rửa ngược bằng nước dâng, toàn bộ tầng cát bị sôi hóa và giãn nở. Khi ngắt nước rửa, các hạt cát mịn hơn lắng chậm hơn nên tập trung toàn bộ ở trên bề mặt, còn các hạt cát thô lắng nhanh hơn nằm ở đáy bể.
- Hệ quả kỹ thuật:
  - Chiều dòng nước lọc đi từ trên xuống dưới sẽ gặp ngay lớp cát mịn nhất $\rightarrow$ $80 - 90\%$ lượng cặn bị chặn lại ở $5 - 10\text{ cm}$ trên cùng.
  - Tổn thất áp lực qua bề mặt tăng cực nhanh (bít tắc màng), trong khi toàn bộ lớp cát thô ở dưới hầu như không tham gia giữ cặn.
  - Chu kỳ lọc ngắn ($12 - 24\text{ giờ}$), tốn kém nước rửa lọc.
##### 4.1.2 Bể lọc sâu một lớp antracit (Deep-Bed Monomedia Anthracite Filter)
###### 4.1.2.1 Cấu tạo tầng sâu (Deep Bed Configuration)
- Chiều sâu lớp vật liệu: $L = 1.5 - 1.8\text{ m}$ (rất sâu).
- Cỡ hạt antracit thô đồng đều: $ES = d_{10} = 0.95 - 1.5\text{ mm}$, $UC \le 1.3 - 1.4$.
- Độ rỗng tầng sạch cao: $\varepsilon \approx 0.50$.
###### 4.1.2.2 Ưu thế thủy lực và khả năng chứa cặn (Solids Storage Capacity)
- Cỡ hạt to làm cho khe rỗng mở rộng, cho phép bông cặn sinh học xâm nhập sâu vào toàn bộ chiều dày $1.5 - 1.8\text{ m}$ của tầng lọc mà không bị nghẽn bề mặt.
- Tổn thất áp lực tăng tuyến tính rất chậm.
- Áp dụng rộng rãi trong các trạm xử lý nước thải công nghiệp và nước thải bậc ba có tải lượng TSS cao.

#### 4.2 Bể Lọc Hai Lớp Vật liệu (Dual-Media Filter Bed)
##### 4.2.1 Nguyên lý Cấu hình và Tương quan Kích thước - Tỷ trọng (Principles of Dual-Media Configuration)
###### 4.2.1.1 Tầng antracit thô nhẹ ở phía trên (Upper Coarse Anthracite Layer)
- Chiều dày lớp antracit: $L_{\text{anth}} = 0.45 - 0.60\text{ m}$ (thường chọn $0.50\text{ m}$).
- Kích thước hiệu dụng: $ES = 0.80 - 1.20\text{ mm}$ (thường chọn $1.0\text{ mm}$), $UC \le 1.4$.
- Tỷ trọng tương đối: $SG \approx 1.40 - 1.60\text{ g/cm}^3$ (thường lấy $1.50$).
- Vai trò: Đóng vai trò là tầng lọc thô sâu, giữ lại $70 - 80\%$ tổng lượng cặn lơ lửng thô và cặn bông lớn, tạo dung tích chứa cặn lớn.
###### 4.2.1.2 Tầng cát thạch anh mịn nặng ở phía dưới (Lower Fine Sand Layer)
- Chiều dày lớp cát: $L_{\text{sand}} = 0.25 - 0.30\text{ m}$ (thường chọn $0.30\text{ m}$).
- Kích thước hiệu dụng: $ES = 0.40 - 0.60\text{ mm}$ (thường chọn $0.50\text{ mm}$), $UC \le 1.4$.
- Tỷ trọng tương đối: $SG \approx 2.65\text{ g/cm}^3$.
- Vai trò: Đóng vai trò là tầng đánh bóng (polishing layer), các khe rỗng hẹp của cát giữ lại các hạt cặn mịn lọt qua tầng antracit, đảm bảo độ đục nước đầu ra luôn đạt chuẩn.
- Tổng chiều dày hai lớp: $L_{\text{media}} = 0.70 - 0.90\text{ m}$.
##### 4.2.2 Động học Tái phân tầng sau Rửa ngược (Post-Backwash Restratification Dynamics)
###### 4.2.2.1 Điều kiện cân bằng vận tốc lắng Stokes (Equal Settling Velocity Rule)
- Để sau khi rửa ngược (giãn nở tầng lọc), lớp than antracit vẫn nổi ở trên và lớp cát vẫn chìm xuống đáy mà không bị xáo trộn hoặc đảo ngược lớp, vận tốc lắng chìm của hạt than thô nhất phải xấp xỉ hoặc nhỏ hơn vận tốc lắng của hạt cát mịn nhất:
  $$v_{t,\text{anth}} \le v_{t,\text{sand}}$$
- Dẫn xuất từ Định luật Stokes trong chế độ chảy chuyển tiếp:
  $$\frac{d_{\text{anth}}}{d_{\text{sand}}} \approx \left( \frac{\rho_{\text{sand}} - \rho_w}{\rho_{\text{anth}} - \rho_w} \right)^{0.62} = \left( \frac{2650 - 1000}{1500 - 1000} \right)^{0.62} = (3.30)^{0.62} \approx 2.1$$
- Kết luận: Đường kính hạt antracit có thể lớn gấp $2 - 2.2$ lần đường kính hạt cát mà vẫn tự phân tầng hoàn hảo sau khi rửa ngược.
###### 4.2.2.2 Vùng giao diện hòa trộn kiểm soát (Intermixing Interface Zone)
- Tại mặt tiếp giáp giữa lớp antracit và lớp cát, luôn xảy ra một sự hòa trộn cục bộ trong phạm vi chiều dày hẹp $50 - 100\text{ mm}$.
- Sự hòa trộn này rất có lợi: loại bỏ sự thay đổi kích thước khe hở đột ngột giữa hai lớp, ngăn ngừa hiện tượng tích tụ cặn tạo màng ngăn kín ngay tại mặt phân giới.

#### 4.3 Bể Lọc Ba Lớp Vật liệu và Lớp Đỡ Đáy (Multi-Media & Underdrain System)
##### 4.3.1 Cấu trúc Bể Lọc Ba Lớp (Tri-Media Filter Bed)
###### 4.3.1.1 Trình tự các lớp vật liệu từ trên xuống dưới
- Lớp 1 (trên cùng): Than Antracit ($L \approx 0.45 - 0.50\text{ m}$, $d_{10} \approx 1.0 - 1.4\text{ mm}$, $SG = 1.50$).
- Lớp 2 (ở giữa): Cát thạch anh ($L \approx 0.20 - 0.25\text{ m}$, $d_{10} \approx 0.45 - 0.55\text{ mm}$, $SG = 2.65$).
- Lớp 3 (dưới cùng): Quặng Garnet hoặc Ilmenite ($L \approx 0.08 - 0.12\text{ m}$, $d_{10} \approx 0.20 - 0.30\text{ mm}$, $SG = 3.8 - 4.5$).
###### 4.3.1.2 Đánh giá hiệu quả lý thuyết "Lọc từ thô đến mịn" (Coarse-to-Fine Profile)
- Là cấu trúc lý tưởng nhất trong thủy lực lọc sâu: kích thước khe rỗng suy giảm đều đặn từ đỉnh bể xuống đáy bể theo đúng chiều chuyển động của dòng nước.
- Năng suất chứa cặn tăng gấp đôi so với bể lọc cát đơn lớp, chất lượng nước sau lọc cực kỳ ổn định.
- Nhược điểm: Giá thành vật liệu Garnet/Ilmenite đắt đỏ, kỹ thuật phân phối khí-nước rửa ngược đòi hỏi độ đồng đều rất cao để tránh xáo trộn mạnh làm mất lớp đáy.
##### 4.3.2 Hệ thống Đỡ Đáy và Thu Nước Lọc (Underdrain & Gravel Support)
###### 4.3.2.1 Các lớp sỏi đỡ phân tầng (Graded Gravel Support Layers)
- Chiều sâu tổng cộng: $0.30 - 0.45\text{ m}$, chia làm $4 - 5$ lớp từ dưới lên trên:
  - Lớp 1 (đáy): cỡ hạt $38 - 19\text{ mm}$ (chiều dày $80 - 100\text{ mm}$)
  - Lớp 2: cỡ hạt $19 - 9.5\text{ mm}$ (chiều dày $60 - 80\text{ mm}$)
  - Lớp 3: cỡ hạt $9.5 - 4.8\text{ mm}$ (chiều dày $60 - 80\text{ mm}$)
  - Lớp 4: cỡ hạt $4.8 - 2.4\text{ mm}$ (chiều dày $50 - 60\text{ mm}$)
  - Lớp 5 (trên cùng tiếp giáp cát): cỡ hạt $2.4 - 1.2\text{ mm}$ (chiều dày $50 - 60\text{ mm}$)
- Mục đích: Giữ hạt cát không bị lọt vào các lỗ chụp lọc của sàn đáy, đồng thời phân phối đều lưu lượng nước rửa ngược.
###### 4.3.2.2 Sàn thu nước đáy dạng khối rãnh không sỏi (Porous Cap / Gravel-less Underdrain Blocks)
- Sử dụng các khối bê tông hoặc nhựa HDPE đúc sẵn (như khối Leopold underdrain blocks) tích hợp chụp lọc hoặc tấm nắp xốp (porous polyethylene caps).
- Ưu điểm: Loại bỏ hoàn toàn lớp sỏi đỡ, giảm chiều sâu xây dựng của bể lọc từ $0.3 - 0.5\text{ m}$, triệt tiêu hoàn toàn nguy cơ xáo trộn lớp sỏi đỡ khi sục khí rửa ngược.

---

### 5. Thủy lực Dòng Chảy và Tổn thất Áp lực Tầng Lọc Sạch (Flow Hydraulics & Clean Bed Headloss)
#### 5.1 Chế độ Thủy lực trong Môi trường Xốp Hạt (Porous Media Hydraulics)
##### 5.1.1 Số Reynolds trong Tầng Xốp (Porous Media Reynolds Number)
###### 5.1.1.1 Công thức tính số Reynolds dòng chảy qua tầng hạt
- Số Reynolds được định nghĩa theo vận tốc tiếp cận danh định bề mặt ($v$) và đường kính đặc trưng của hạt ($d$):
  $$Re = \frac{\rho_w \cdot v \cdot d}{\mu}$$
  - $Re$: số Reynolds trong tầng lọc (không thứ nguyên)
  - $\rho_w$: khối lượng riêng của nước tại nhiệt độ vận hành ($\text{kg/m}^3$, ví dụ $\rho_w = 999.1\text{ kg/m}^3$ ở 15°C)
  - $v$: vận tốc lọc danh định / vận tốc tiếp cận ($v = Q / A$, $\text{m/s}$ hoặc $\text{m}^3/\text{m}^2\cdot\text{s}$)
  - $d$: đường kính hạt đặc trưng hoặc kích thước hiệu dụng $d_{10}$ ($\text{m}$)
  - $\mu$: độ nhớt động lực học của nước ($\text{Pa}\cdot\text{s} = \text{N}\cdot\text{s/m}^2$, ví dụ $\mu = 1.139 \times 10^{-3}\text{ Pa}\cdot\text{s}$ ở 15°C)
###### 5.1.1.2 Phân định chế độ chảy trong tầng lọc
- Trong môi trường xốp hạt:
  - $Re < 1 - 5$: Chế độ chảy tầng (Laminar flow), định luật Darcy nghiệm đúng hoàn toàn, lực ma sát nhớt chiếm ưu thế tuyệt đối.
  - $5 \le Re \le 100$: Chế độ chảy chuyển tiếp (Transitional flow), lực cản quán tính bắt đầu đóng góp đáng kể cùng lực ma sát nhớt.
  - $Re > 100$: Chế độ chảy rối (Turbulent flow).
- Trong các bể lọc nhanh trọng lực ($v = 5 - 15\text{ m/h} = 0.00139 - 0.00417\text{ m/s}$), giá trị $Re$ thông thường nằm trong khoảng $1.0 - 8.0$, nghĩa là dòng chảy nằm ở cuối vùng chảy tầng và bước vào vùng chuyển tiếp. Do đó, tính toán chính xác bắt buộc phải dùng phương trình tính đủ cả hai thành phần ma sát nhớt và quán tính (Phương trình Ergun).

#### 5.2 Các Mô hình Tính toán Tổn thất Áp lực Tầng Sạch (Clean Bed Headloss Equations)
##### 5.2.1 Phương trình Ergun (Ergun Equation: Viscous + Inertial Terms)
###### 5.2.1.1 Công thức tổng quát của Ergun
- Tổng tổn thất áp lực thủy lực ma sát qua lớp vật liệu hạt sạch gồm thành phần tổn thất nhớt (tương ứng với số hạng Kozeny-Carman) và thành phần tổn thất quán tính (tương ứng với số hạng Burke-Plummer):
  $$h_L = \kappa_V \frac{(1 - \varepsilon)^2}{\varepsilon^3} \frac{\mu \cdot v \cdot L}{\rho_w \cdot g \cdot d^2} + \kappa_I \frac{1 - \varepsilon}{\varepsilon^3} \frac{v^2 \cdot L}{g \cdot d}$$
  - $h_L$: tổn thất áp lực qua tầng lọc sạch ($\text{m}$)
  - $L$: chiều sâu tầng vật liệu lọc ($\text{m}$)
  - $\varepsilon$: độ rỗng tầng hạt sạch (không thứ nguyên)
  - $\mu$: độ nhớt động học của nước ($\text{Pa}\cdot\text{s}$)
  - $v$: vận tốc tiếp cận bề mặt ($\text{m/s}$)
  - $\rho_w$: khối lượng riêng của nước ($\text{kg/m}^3$)
  - $g$: gia tốc trọng trường ($9.81\text{ m/s}^2$)
  - $d$: đường kính hạt hay kích thước hiệu dụng $d_{10}$ ($\text{m}$)
  - $\kappa_V$: hệ số tổn thất nhớt thực nghiệm (viscous head loss coefficient)
  - $\kappa_I$: hệ số tổn thất quán tính thực nghiệm (inertial head loss coefficient)
###### 5.2.1.2 Bảng hệ số Ergun thực nghiệm cho vật liệu lọc (Table tbl_ch03_02)
| Loại Vật liệu Lọc | Hệ số Tổn thất Nhớt $\kappa_V$ | Hệ số Tổn thất Quán tính $\kappa_I$ | Ghi chú Hình dạng |
| :--- | :---: | :---: | :--- |
| **Cát thạch anh (Sand)** | 236 | 1.45 | Hạt tròn đến góc cạnh vừa, độ rỗng thấp |
| **Than Antracit (Anthracite)** | 228 | 4.40 | Hạt góc cạnh, gồ ghề, lực cản quán tính tăng cao |
- *Lưu ý so sánh*: Đối với các hạt hình cầu lý tưởng, các hệ số Ergun kinh điển thường là $\kappa_V = 150$ và $\kappa_I = 1.75$. Đối với hạt vật liệu lọc thực tế có hình dạng không cầu ($\psi < 1$), hệ số nhớt $\kappa_V$ tăng lên $228 - 236$ và hệ số quán tính của than antracit $\kappa_I$ tăng vọt lên $4.40$ do độ xoáy lượn qua các gờ cạnh sắc nhọn.
##### 5.2.2 Phương trình Carman-Kozeny (Carman-Kozeny Equation)
###### 5.2.2.1 Công thức tính toán cho chế độ chảy tầng ($Re < 1$)
- $$h_L = \frac{k_{CK} \cdot \mu}{\rho_w \cdot g} \frac{(1 - \varepsilon)^2}{\varepsilon^3} \frac{v \cdot L}{\psi^2 \cdot d^2}$$
  - $k_{CK}$: hằng số Kozeny ($\approx 5.0$ cho đa số tầng xốp)
  - $\psi$: độ cầu của hạt vật liệu lọc
###### 5.2.2.2 Giới hạn kỹ thuật của phương trình Carman-Kozeny
- Phương trình chỉ áp dụng đúng khi số Reynolds rất nhỏ ($Re < 1.0$). Khi vận tốc lọc vượt quá $10\text{ m/h}$ hoặc khi dùng hạt antracit cỡ lớn, phương trình Carman-Kozeny sẽ ước tính thiếu hụt từ $10 - 25\%$ tổng tổn thất áp lực thực tế do bỏ qua thành phần quán tính $v^2$.
##### 5.2.3 Phương trình Rose và Fair-Hatch (Rose & Fair-Hatch Equations)
###### 5.2.3.1 Phương trình Rose (Rose Equation)
- $$h_L = \frac{1.067}{\psi} \frac{C_D \cdot L \cdot v^2}{g \cdot \varepsilon^4 \cdot d}$$
  - $C_D$: hệ số lực cản của hạt riêng lẻ phụ thuộc vào số Reynolds:
    $$C_D = \frac{24}{Re} + \frac{3}{\sqrt{Re}} + 0.34$$
###### 5.2.3.2 Phương trình Fair-Hatch cho hạt có dải phân bố kích thước (Graded Bed Formula)
- Khi tầng lọc gồm các hạt có kích thước thay đổi theo từng phân đoạn rây sàng:
  $$h_L = \frac{k_{FH} \cdot \mu \cdot v \cdot L}{\rho_w \cdot g} \frac{(1 - \varepsilon)^2}{\varepsilon^3} \left[ \sum_{i=1}^n \frac{P_i}{d_i} \right]^2$$
  - $P_i$: phần trăm khối lượng của phân đoạn hạt nằm giữa hai mắt rây kề cận
  - $d_i$: kích thước hình học trung bình của phân đoạn rây thứ $i$ ($d_i = \sqrt{d_{\text{sieve},1} \cdot d_{\text{sieve},2}}$)

#### 5.3 Bài toán Tính toán Tổn thất Áp lực Tầng Sạch Chi tiết (Worked Example EX-CH03-01)
##### 5.3.1 Đề bài và Thông số Ban đầu (Problem Formulation & Input Parameters)
- Tính toán tổn thất áp lực qua tầng lọc sạch bằng than antracit sâu $1.8\text{ m}$ (Deep-bed anthracite filter) với kích thước hiệu dụng $ES = 0.95\text{ mm}$ ở tốc độ lọc $15.0\text{ m/h}$ và nhiệt độ nước $15^\circ\text{C}$.
- **Thông số cho trước**:
  - Chiều sâu tầng lọc: $L = 1.8\text{ m}$
  - Kích thước hạt: $d = ES = d_{10} = 0.95\text{ mm} = 0.00095\text{ m}$
  - Tốc độ lọc: $v_h = 15.0\text{ m/h}$
  - Nhiệt độ nước: $T = 15^\circ\text{C}$
  - Khối lượng riêng nước ở 15°C: $\rho_w = 999.1\text{ kg/m}^3$
  - Độ nhớt động lực học ở 15°C: $\mu = 1.139 \times 10^{-3}\text{ Pa}\cdot\text{s}$
  - Độ rỗng tầng than sạch: $\varepsilon = 0.50$
  - Gia tốc trọng trường: $g = 9.81\text{ m/s}^2$
  - Hệ số Ergun cho than antracit (từ Table tbl_ch03_02): $\kappa_V = 228$, $\kappa_I = 4.40$
##### 5.3.2 Trình tự Lời giải và Các bước Tính toán Chi tiết (Step-by-Step Solution)
###### 5.3.2.1 Bước 1: Quy đổi vận tốc tiếp cận sang đơn vị SI tiêu chuẩn
$$v = \frac{15.0\text{ m/h}}{3600\text{ s/h}} = 0.004167\text{ m/s}$$
###### 5.3.2.2 Bước 2: Tính số Reynolds trong môi trường xốp để kiểm tra chế độ chảy
$$Re = \frac{\rho_w \cdot v \cdot d}{\mu} = \frac{999.1 \times 0.004167 \times 0.00095}{1.139 \times 10^{-3}} = \frac{3.955 \times 10^{-3}}{1.139 \times 10^{-3}} = 3.472$$
- *Nhận xét*: $Re = 3.472$ nằm trong dải chuyển tiếp ($1 < Re < 10$). Dòng chảy chịu chi phối chính bởi lực ma sát nhớt nhưng thành phần quán tính bắt đầu xuất hiện rõ nét $\rightarrow$ Bắt buộc áp dụng phương trình Ergun với cả 2 số hạng.
###### 5.3.2.3 Bước 3: Tính toán thành phần tổn thất áp lực nhớt ($h_{L,V}$)
$$h_{L,V} = \kappa_V \frac{(1 - \varepsilon)^2}{\varepsilon^3} \frac{\mu \cdot v \cdot L}{\rho_w \cdot g \cdot d^2}$$
- Đánh giá cụm hàm độ rỗng:
  $$\frac{(1 - \varepsilon)^2}{\varepsilon^3} = \frac{(1 - 0.50)^2}{0.50^3} = \frac{0.25}{0.125} = 2.0$$
- Đánh giá cụm thủy lực:
  $$\frac{\mu \cdot v \cdot L}{\rho_w \cdot g \cdot d^2} = \frac{(1.139 \times 10^{-3}) \times 0.004167 \times 1.8}{999.1 \times 9.81 \times (0.00095)^2} = \frac{8.543 \times 10^{-6}}{9801.17 \times 9.025 \times 10^{-7}} = \frac{8.543 \times 10^{-6}}{0.0088455} = 0.0009658\text{ m}$$
- Thay số tính $h_{L,V}$:
  $$h_{L,V} = 228 \times 2.0 \times 0.0009658 = 0.4404\text{ m}$$
###### 5.3.2.4 Bước 4: Tính toán thành phần tổn thất áp lực quán tính ($h_{L,I}$)
$$h_{L,I} = \kappa_I \frac{1 - \varepsilon}{\varepsilon^3} \frac{v^2 \cdot L}{g \cdot d}$$
- Đánh giá cụm hàm độ rỗng:
  $$\frac{1 - \varepsilon}{\varepsilon^3} = \frac{1 - 0.50}{0.50^3} = \frac{0.50}{0.125} = 4.0$$
- Đánh giá cụm động năng:
  $$\frac{v^2 \cdot L}{g \cdot d} = \frac{(0.004167)^2 \times 1.8}{9.81 \times 0.00095} = \frac{1.736 \times 10^{-5} \times 1.8}{0.0093195} = \frac{3.125 \times 10^{-5}}{0.0093195} = 0.003353\text{ m}$$
- Thay số tính $h_{L,I}$:
  $$h_{L,I} = 4.40 \times 4.0 \times 0.003353 = 0.0590\text{ m}$$
###### 5.3.2.5 Bước 5: Tính tổng tổn thất áp lực tầng lọc sạch ($h_L$)
$$h_L = h_{L,V} + h_{L,I} = 0.4404\text{ m} + 0.0590\text{ m} = 0.4994\text{ m} \approx 0.50\text{ m} \quad (499.4\text{ mm})$$
- *Phân tích tỷ trọng năng lượng*: Thành phần nhớt đóng góp $\frac{0.4404}{0.4994} \times 100\% = 88.2\%$, thành phần quán tính đóng góp $11.8\%$. Nếu bỏ qua thành phần quán tính sẽ dẫn đến sai số thiết kế gần $12\%$.

---

### 6. Chu kỳ Hoạt động và Diễn biến Thủy lực - Chất lượng (Filter Operation Stages & Dynamic Curves)
#### 6.1 Chu kỳ Vận hành 3 Giai đoạn của Bể Lọc Nhanh (Three-Stage Filter Operation Cycle)
##### 6.1.1 Giai đoạn Sản xuất Nước Lọc (Filtration Run Stage)
###### 6.1.1.1 Thời gian kéo dài chu kỳ lọc (Filter Run Duration)
- Thời gian một chu kỳ lọc tiêu chuẩn kéo dài từ $1 - 4\text{ ngày}$ ($24 - 96\text{ giờ}$).
- Trạm xử lý nước thải sinh hoạt thường thiết kế chu kỳ $24 - 48\text{ giờ}$ để ngăn ngừa sự phát triển của vi sinh vật kỵ khí sinh mùi hoặc tạo màng nhầy hữu cơ dính kết trong lớp cát.
###### 6.1.1.2 Động thái tích tụ cặn trong tầng xốp (Interstitial Deposition Kinetics)
- Khi nước chảy qua tầng vật liệu, cặn bám dần vào các hạt giá thể. Bề mặt hạt dày lên làm tăng diện tích thu gom cặn ban đầu (hiện tượng lọc tự xúc tác).
- Sau một thời gian, thể tích khoảng trống $V_V$ bị thu hẹp đáng kể, vận tốc dòng chảy qua các khe rỗng còn lại tăng vọt ($v_{\text{pore}} = v / \varepsilon_{\text{clogged}}$), kéo theo ứng suất trượt thủy động tăng cao cho đến khi lực kéo trượt cân bằng với lực bám dính.
##### 6.1.2 Giai đoạn Rửa ngược (Backwash Stage)
###### 6.1.2.1 Thời gian thực hiện rửa ngược (Backwash Duration)
- Thời gian rửa ngược hoàn chỉnh thông thường kéo dài từ $10 - 20\text{ phút}$.
###### 6.1.2.2 Trình tự đóng mở van và thủy lực rửa (Valve Sequencing)
- Đóng van nạp nước vào lọc (Influent valve).
- Tiếp tục lọc hạ mực nước xuống gần ngang mép máng thu nước rửa.
- Đóng van dẫn nước lọc ra (Effluent control valve).
- Mở van xả nước rửa ngược (Backwash waste valve).
- Bật máy thổi khí và mở van sục khí rửa ngược (Air scour valve), thổi khí từ dưới lên trong $3 - 5\text{ phút}$.
- Tắt khí, mở van cấp nước rửa ngược (Backwash water supply valve), bơm nước sạch từ bể chứa nước rửa với lưu lượng lớn ($30 - 60\text{ m/h}$) trong $10 - 15\text{ phút}$ để làm sôi hóa tầng lọc và đẩy toàn bộ cặn bong tróc tràn vào máng thu xả bỏ ra ngoài.
- Tắt bơm rửa ngược, chờ $2 - 3\text{ phút}$ cho vật liệu lọc tự lắng chìm và tái phân tầng hoàn toàn.
##### 6.1.3 Giai đoạn Ổn định sau Rửa - Xả Nước Đầu (Filter Ripening / Filter-to-Waste Phase)
###### 6.1.3.1 Thời gian và đặc điểm giai đoạn xả nước đầu (Ripening Duration)
- Thời gian xả ổn định kéo dài từ $15\text{ phút đến } 2\text{ giờ}$ (thông thường từ $15 - 45\text{ phút}$).
- Trong giai đoạn này, nước sau lọc có độ đục cao bất thường (Turbidity spike) không đạt chuẩn, tuyệt đối không được cấp vào mạng lưới cấp nước hoặc bể khử trùng mà phải mở van xả bỏ (Filter-to-waste valve) chuyển ngược về bể điều hòa hoặc đầu trạm xử lý.
###### 6.1.3.2 Nguyên nhân gốc rễ của hiện tượng tăng vọt độ đục (Turbidity Spike Causes)
- Các hạt giá thể sau khi bị chà xát sạch bong không còn lớp màng cặn dính bám hữu cơ (remnant coating), làm suy giảm nghiêm trọng xác suất bám dính của các hạt keo mới đi vào.
- Còn sót lại một lượng các bông cặn nhỏ bị xé vụn lơ lửng trong nước kẹt lại dưới lớp sỏi đỡ và đường ống thu nước đáy trong lúc rửa ngược chưa kịp thoát hết ra máng.
- Mạng lưới khe rỗng mới được sắp xếp lại cần thời gian để tạo lập trạng thái cân bằng thủy động lực học mới.

#### 6.2 Diễn biến Tổn thất Áp lực và Đường cong Đột phá Cặn (Headloss Development & Breakthrough Curves)
##### 6.2.1 Đường cong Gia tăng Tổn thất Áp lực (Headloss Buildup Curves)
###### 6.2.1.1 Động học tăng áp lực theo thời gian (Linear vs Exponential Buildup)
- Bể lọc một lớp cát mịn: Đường cong tổn thất áp lực tăng theo hàm số mũ dốc đứng ngay từ giai đoạn đầu do cặn bít kín bề mặt.
- Bể lọc hai lớp (Anthracite/Cát): Đường cong tổn thất áp lực tăng tuyến tính chậm và êm dịu trong suốt $70 - 80\%$ thời gian chu kỳ lọc. Độ dốc chỉ tăng lên khi cặn bắt đầu xuyên qua lớp than và chạm tới tầng cát mịn.
###### 6.2.1.2 Giới hạn tổn thất áp lực cuối cùng (Terminal Available Headloss)
- Bể lọc trọng lực có cột nước hữu dụng trên mặt bể $H_{\text{water}} = 1.8 - 3.0\text{ m}$.
- Tổn thất áp lực qua tầng sạch ban đầu $h_{L,\text{clean}} \approx 0.3 - 0.6\text{ m}$.
- Cột tổn thất áp lực cho phép tích lũy do nghẽn cặn:
  $$\Delta h_{\text{clogging}} = H_{\text{available}} - h_{L,\text{clean}} \approx 1.5 - 2.5\text{ m}$$
- Khi tổn thất áp lực đạt tới ngưỡng giới hạn thiết kế này (terminal headloss), phải dừng bể lọc ngay lập tức để chuyển sang chu kỳ rửa ngược.
###### 6.2.1.3 Nguy cơ sinh áp suất âm và bẫy khí (Negative Head & Air Binding Phenomenon)
- Nếu tiếp tục vận hành bể lọc khi tổn thất áp lực ở các lớp vật liệu phía trên vượt quá chiều cao cột nước tĩnh phía trên nó, áp suất thủy tĩnh tại vị trí đó bên trong tầng lọc sẽ tụt xuống dưới áp suất khí quyển (áp suất âm / chân không cục bộ).
- Khí oxy, nitơ hòa tan trong nước bị giải phóng tạo thành hàng triệu bọt khí li ti kẹt lại bên trong các khe rỗng (air binding). Các bọt khí này chặn đứng đường thoát của nước, làm diện tích lọc hiệu dụng tụt giảm đột ngột và phá vỡ cấu trúc tầng vật liệu.
##### 6.2.2 Đường cong Đột phá Cặn / Độ đục Nước sau Lọc (Turbidity Breakthrough Curve)
###### 6.2.2.1 Ba pha trên đường cong biến thiên độ đục theo thời gian
- **Pha 1 (Ripening Phase)**: Độ đục ban đầu vọt lên cao ($1.5 - 5.0\text{ NTU}$), sau đó suy giảm nhanh theo quy luật hàm mũ trong vòng $15 - 45\text{ phút}$ đầu tiên.
- **Pha 2 (Effective Filtration Plateau)**: Giai đoạn sản xuất ổn định và hiệu quả nhất. Độ đục duy trì ở mức đáy rất thấp ($< 0.1 - 0.3\text{ NTU}$), nước hoàn toàn trong suốt, đáp ứng mọi quy chuẩn xả thải và khử trùng.
- **Pha 3 (Breakthrough Phase - Đột phá cặn)**: Khi dung tích giữ cặn của toàn bộ các tầng vật liệu từ trên xuống dưới bị lấp đầy, lực trượt thủy động cuốn phăng các bông cặn bứt ra khỏi bề mặt hạt. Độ đục nước đầu ra tăng vọt phi tuyến vượt qua ngưỡng tiêu chuẩn xả thải ($> 2 - 5\text{ NTU}$).
###### 6.2.2.2 Tiêu chí dừng chu kỳ lọc tối ưu (End-of-Run Criterion)
- Một chu kỳ lọc kết thúc khi thỏa mãn một trong ba điều kiện sau (tùy điều kiện nào đến trước):
  1. Tổn thất áp lực đạt giới hạn cực đại cho phép ($\Delta h \ge \Delta h_{\text{terminal}}$).
  2. Độ đục nước sau lọc vượt ngưỡng tiêu chuẩn quy định (Turbidity Breakthrough).
  3. Thời gian lọc đạt giới hạn vận hành tối đa ($t_{\text{run}} = 48 - 72\text{ giờ}$) để phòng tránh nén cặn và thối rữa sinh học.
- *Nguyên tắc thiết kế tối ưu*: Chiều sâu tầng lọc và cỡ hạt phải được tính toán sao cho thời điểm đạt tổn thất áp cực đại xảy ra đồng thời hoặc sớm hơn một chút so với thời điểm đột phá cặn ($\Delta h_{\text{terminal}}$ đến trước Breakthrough). Tuyệt đối không để xảy ra đột phá cặn khi tổn thất áp lực vẫn còn thấp.

#### 6.3 Phương thức Kiểm soát Thủy lực Dòng Lọc (Filtration Flow Control Strategies)
##### 6.3.1 Lọc Lưu lượng Không đổi với Mực nước Cố định (Constant-Rate Filtration with Fixed Water Level)
###### 6.3.1.1 Nguyên lý điều khiển bằng van tiết lưu ngõ ra (Automated Effluent Modulation)
- Mỗi đơn nguyên lọc được trang bị một cụm đo lưu lượng (flow meter) và van bướm điều khiển tự động bằng động cơ điện/khí nén trên đường ống dẫn nước ra.
- Ở đầu chu kỳ lọc khi tầng hạt sạch, van tiết lưu khép bớt lại để triệt tiêu năng lượng thừa, giữ lưu lượng lọc đúng bằng giá trị thiết kế $Q_{\text{design}}$.
- Khi tầng lọc tích cặn làm tổn thất áp qua cát tăng dần, bộ điều khiển tự động mở dần van tiết lưu để bù lại tổn thất áp, giữ lưu lượng lọc và mực nước trên mặt bể luôn không đổi.
###### 6.3.1.2 Bể lọc điều tiết theo mức nước dâng (Constant-Rate Influent-Splitting)
- Nước cấp vào các đơn nguyên được phân chia đều qua các đập tràn có cao trình bằng nhau ($Q$ vào mỗi bể luôn cố định).
- Không cần van bướm điều khiển tự động ở ngõ ra; thay vào đó, mực nước tự do trên mặt bể lọc sẽ tự động dâng dần lên tương ứng với sự gia tăng tổn thất áp lực qua tầng lọc cho đến khi đạt cao trình máng tràn cảnh báo.
##### 6.3.2 Lọc Tốc độ Giảm Dần (Declining-Rate Filtration)
###### 6.3.2.1 Nguyên lý vận hành liên thông nhiều đơn nguyên
- Tất cả các đơn nguyên lọc đấu nối chung vào một máng dẫn nước vào và máng thu nước ra không có van tiết lưu điều chỉnh lưu lượng.
- Đơn nguyên nào mới rửa xong (tầng sạch) sẽ có lưu lượng lọc lớn nhất. Theo thời gian, bể bị nghẽn cặn làm lưu lượng lọc tự động giảm dần, lưu lượng chung của nhà máy sẽ tự điều chuyển sang các bể sạch hơn.
###### 6.3.2.2 Ưu nhược điểm kỹ thuật
- Ưu điểm: Không cần trang bị hệ thống van điều khiển tự động đắt tiền; chất lượng nước ở cuối chu kỳ lọc rất cao do vận tốc lọc suy giảm dần hạn chế hiện tượng bứt phá cặn.
- Nhược điểm: Vận tốc lọc ở đầu chu kỳ rất lớn (có thể gây cuốn trôi cặn sâu); diện tích mặt bể cần lớn hơn để bù lưu lượng.

---

### 7. Thủy lực Rửa ngược và Hiện tượng Giãn nở Tầng Lọc (Backwash Hydraulics & Bed Expansion)
#### 7.1 Cân bằng Lực Thủy động Lực học trên Hạt Vật liệu Lọc (Hydrodynamic Force Balance on Media Grains)
##### 7.1.1 Phương trình Cân bằng Tổng Lực Thẳng đứng (Vertical Force Balance Equation)
###### 7.1.1.1 Biểu thức toán học tổng lực tác dụng lên hạt
- Trong quá trình rửa ngược bằng dòng nước dâng từ dưới lên với vận tốc bề mặt $v_{bw}$, mỗi hạt vật liệu lọc ngập trong chất lỏng chịu tác dụng của ba lực thẳng đứng cơ bản:
  $$\Sigma F = F_g - F_b - F_d$$
  - $F_g$: Trọng lực hướng xuống của hạt ($\text{N}$):
    $$F_g = m_P \cdot g = \rho_P \cdot V_P \cdot g = \rho_P \left( \frac{\pi d^3}{6} \right) g$$
  - $F_b$: Lực đẩy Ác-si-mét (buoyant force) hướng thẳng đứng lên trên do thể tích nước bị chiếm chỗ ($\text{N}$):
    $$F_b = \rho_w \cdot V_P \cdot g = \rho_w \left( \frac{\pi d^3}{6} \right) g$$
  - $F_d$: Lực cản thủy động lực học (drag force) của dòng nước rửa dâng ngược tác dụng lên hạt hướng lên trên ($\text{N}$):
    $$F_d = C_d \cdot A_P \cdot \frac{\rho_w v_{bw}^2}{2} = C_d \left( \frac{\pi d^2}{4} \right) \frac{\rho_w v_{bw}^2}{2}$$
###### 7.1.1.2 Phương trình lực tổng hợp
$$\Sigma F = (\rho_P - \rho_w) g \left( \frac{\pi d^3}{6} \right) - C_d \left( \frac{\pi d^2}{4} \right) \frac{\rho_w v_{bw}^2}{2}$$
- Trong đó:
  - $\rho_P$: khối lượng riêng của hạt vật liệu lọc ($\text{kg/m}^3$, ví dụ $2650\text{ kg/m}^3$ cho cát, $1500\text{ kg/m}^3$ cho than antracit)
  - $\rho_w$: khối lượng riêng của nước ($\text{kg/m}^3$)
  - $d$: đường kính hạt vật liệu ($\text{m}$)
  - $v_{bw}$: vận tốc bề mặt của dòng nước rửa ngược ($\text{m/s}$)
  - $C_d$: hệ số lực cản thủy động (drag coefficient, không thứ nguyên)
  - $g$: gia tốc trọng trường ($9.81\text{ m/s}^2$)
###### 7.1.1.3 Phân loại trạng thái chuyển động của hạt theo dấu của $\Sigma F$
- $\Sigma F > 0$: Trọng lượng chìm lớn hơn lực cản thủy động $\rightarrow$ Hạt nằm yên ở đáy bể (Fixed bed regime).
- $\Sigma F = 0$: Lực cản thủy động cân bằng chính xác với trọng lượng chìm $\rightarrow$ Trạng thái lơ lửng, bắt đầu sôi hóa (Incipient fluidization / Minimum fluidization condition, $v_{bw} = v_{mf}$).
- $\Sigma F < 0$: Lực cản thủy động lớn hơn trọng lượng chìm $\rightarrow$ Hạt bị đẩy gia tốc hướng lên trên; nếu vận tốc dòng nước rửa vượt quá vận tốc lắng chìm của hạt ($v_{bw} > v_t$), hạt sẽ bị đẩy trào ra khỏi bể vào máng thu nước rửa (Particle Washout).
##### 7.1.2 Hệ số Cản Thủy động ($C_d$) và Vận tốc Lắng Giới hạn ($v_t$) (Drag Coefficient & Terminal Velocity)
###### 7.1.2.1 Tương quan tính toán hệ số lực cản $C_d$
- Hệ số cản $C_d$ phụ thuộc phi tuyến vào số Reynolds của hạt trong dòng rửa ngược ($Re_{bw} = \frac{\rho_w v_{bw} d}{\mu}$):
  - Chế độ chảy tầng ($Re_{bw} < 1.0$):
    $$C_d = \frac{24}{Re_{bw}}$$
  - Chế độ chảy chuyển tiếp ($1.0 \le Re_{bw} \le 1000$):
    $$C_d = \frac{24}{Re_{bw}} + \frac{3}{\sqrt{Re_{bw}}} + 0.34$$
  - Chế độ chảy rối ($Re_{bw} > 1000$):
    $$C_d \approx 0.44$$
###### 7.1.2.2 Vận tốc lắng chìm tự do của hạt theo Định luật Stokes ($v_t$)
- Khi hạt lắng tự do trong chất lỏng tĩnh ở chế độ chảy tầng ($Re < 1.0$), cân bằng trọng lượng chìm với lực cản nhớt Stokes ($F_d = 3\pi \mu d v_t$) cho vận tốc lắng chìm cực hạn:
  $$v_t = \frac{g (\rho_P - \rho_w) d^2}{18 \mu}$$

#### 7.2 Bài toán Kiểm tra Hiện tượng Cuốn trôi Hạt khi Rửa ngược (Worked Example EX-CH03-02)
##### 7.2.1 Đề bài và Dữ liệu Thiết kế (Problem Statement & Input Parameters)
- Một bể lọc được rửa ngược ở cường độ $50.0\text{ m/h}$ tại nhiệt độ nước $15^\circ\text{C}$. Hãy tính toán và xác định xem hạt cát có đường kính $d = 0.1\text{ mm}$ ($1.0 \times 10^{-4}\text{ m}$) có bị cuốn trôi (washout) ra khỏi bể lọc hay không? So sánh với hạt than antracit có cùng kích thước.
- **Dữ liệu cho trước**:
  - Vận tốc dòng rửa ngược: $v_{bw} = 50.0\text{ m/h} = \frac{50.0}{3600}\text{ m/s} = 0.01389\text{ m/s} = 13.89\text{ mm/s}$
  - Đường kính hạt: $d = 0.1\text{ mm} = 1.0 \times 10^{-4}\text{ m}$
  - Nhiệt độ nước: $T = 15^\circ\text{C} \implies \rho_w = 999.1\text{ kg/m}^3$, $\mu = 1.139 \times 10^{-3}\text{ Pa}\cdot\text{s}$
  - Khối lượng riêng hạt cát: $\rho_P = 2650\text{ kg/m}^3$
  - Khối lượng riêng than antracit: $\rho_P = 1500\text{ kg/m}^3$
  - Gia tốc trọng trường: $g = 9.81\text{ m/s}^2$
##### 7.2.2 Trình tự Lời giải và Các bước Tính toán Chi tiết (Step-by-Step Solution)
###### 7.2.2.1 Bước 1: Tính toán thể tích và diện tích cản chiếu của hạt
- Thể tích khối cầu hạt cát:
  $$V_P = \frac{\pi d^3}{6} = \frac{\pi (1.0 \times 10^{-4})^3}{6} = 5.236 \times 10^{-13}\text{ m}^3$$
- Diện tích cản chiếu vuông góc với dòng chảy:
  $$A_P = \frac{\pi d^2}{4} = \frac{\pi (1.0 \times 10^{-4})^2}{4} = 7.854 \times 10^{-9}\text{ m}^2$$
###### 7.2.2.2 Bước 2: Tính trọng lượng chìm của hạt cát ($F_g - F_b$)
$$F_g - F_b = (\rho_P - \rho_w) V_P g = (2650 - 999.1) \times 5.236 \times 10^{-13} \times 9.81$$
$$F_g - F_b = 1650.9 \times 5.236 \times 10^{-13} \times 9.81 = 8.480 \times 10^{-9}\text{ N}$$
###### 7.2.2.3 Bước 3: Tính vận tốc lắng tự do $v_t$ của hạt cát theo định luật Stokes
$$v_t = \frac{g (\rho_P - \rho_w) d^2}{18 \mu} = \frac{9.81 \times (2650 - 999.1) \times (1.0 \times 10^{-4})^2}{18 \times 1.139 \times 10^{-3}}$$
$$v_t = \frac{9.81 \times 1650.9 \times 1.0 \times 10^{-8}}{0.020502} = \frac{1.6195 \times 10^{-4}}{0.020502} = 0.00790\text{ m/s} = 7.90\text{ mm/s}$$
- Quy đổi sang $\text{m/h}$:
  $$v_t = 0.00790\text{ m/s} \times 3600\text{ s/h} = 28.44\text{ m/h}$$
- Kiểm tra số Reynolds lắng:
  $$Re_t = \frac{\rho_w v_t d}{\mu} = \frac{999.1 \times 0.00790 \times 10^{-4}}{1.139 \times 10^{-3}} = 0.693 < 1.0 \quad (\text{Định luật Stokes nghiệm đúng})$$
###### 7.2.2.4 Bước 4: Tính lực cản thủy động $F_d$ của dòng rửa ngược tác dụng lên hạt cát
- Số Reynolds của dòng nước rửa tác dụng lên hạt:
  $$Re_{bw} = \frac{\rho_w v_{bw} d}{\mu} = \frac{999.1 \times 0.01389 \times 1.0 \times 10^{-4}}{1.139 \times 10^{-3}} = 1.218$$
- Do $Re_{bw} = 1.218 > 1.0$, tính hệ số cản $C_d$ theo công thức vùng chuyển tiếp:
  $$C_d = \frac{24}{Re_{bw}} + \frac{3}{\sqrt{Re_{bw}}} + 0.34 = \frac{24}{1.218} + \frac{3}{\sqrt{1.218}} + 0.34 = 19.704 + 2.718 + 0.34 = 22.762$$
- Lực cản thủy động đẩy lên:
  $$F_d = C_d \cdot A_P \cdot \frac{\rho_w v_{bw}^2}{2} = 22.762 \times (7.854 \times 10^{-9}) \times \frac{999.1 \times (0.01389)^2}{2}$$
  $$F_d = 1.7877 \times 10^{-7} \times \frac{999.1 \times 1.9293 \times 10^{-4}}{2} = 1.7877 \times 10^{-7} \times 0.09638 = 1.723 \times 10^{-8}\text{ N}$$
###### 7.2.2.5 Bước 5: Đánh giá cân bằng lực tổng hợp và kết luận kỹ thuật
- Hợp lực tác dụng lên hạt cát:
  $$\Sigma F = (F_g - F_b) - F_d = 8.480 \times 10^{-9}\text{ N} - 1.723 \times 10^{-8}\text{ N} = -8.75 \times 10^{-9}\text{ N} < 0$$
- So sánh vận tốc:
  $$v_{bw} = 50.0\text{ m/h} > v_t = 28.44\text{ m/h}$$
- **KẾT LUẬN**: Do hợp lực mang giá trị âm ($\Sigma F < 0$) và vận tốc rửa ngược vượt xa vận tốc lắng chìm tự do của hạt ($v_{bw} > v_t$), hạt cát có kích thước $0.1\text{ mm}$ **CHẮC CHẮN SẼ BỊ CUỐN TRÔI (WASHED OUT)** ra khỏi bể lọc vào máng thu nước rửa.
- *Mở rộng cho than antracit*:
  - Với than antracit ($\rho_P = 1500\text{ kg/m}^3$), vận tốc lắng Stokes của hạt $0.1\text{ mm}$ chỉ đạt:
    $$v_{t,\text{anth}} = \frac{9.81 \times (1500 - 999.1) \times 10^{-8}}{18 \times 1.139 \times 10^{-3}} = 0.00240\text{ m/s} = 8.63\text{ m/h}$$
  - Do $v_{bw} = 50.0\text{ m/h} \gg 8.63\text{ m/h}$, hạt than $0.1\text{ mm}$ bị cuốn trôi dữ dội hơn nữa.
  - *Ý nghĩa thiết kế*: Để chống trôi cát và than, đường kính hạt mịn nhất trong bể lọc không được chọn quá bé ($d_{10}$ của cát phải $\ge 0.40 - 0.50\text{ mm}$, than $\ge 0.80 - 1.0\text{ mm}$).

#### 7.3 Hiện tượng Sôi hóa và Độ Giãn nở Tầng Lọc (Fluidization & Bed Expansion Dynamics)
##### 7.3.1 Vận tốc Sôi hóa Tối thiểu ($v_{mf}$) (Minimum Fluidization Velocity)
###### 7.3.1.1 Khái niệm điểm sôi hóa bắt đầu (Incipient Fluidization)
- Khi tăng dần lưu lượng nước rửa ngược từ 0, tổn thất áp lực qua tầng cố định tăng dần theo phương trình Ergun.
- Đến một vận tốc tới hạn gọi là vận tốc sôi hóa tối thiểu ($v_{mf}$), tổn thất áp lực ma sát do dòng nước dâng gây ra cân bằng chính xác với trọng lượng chìm của toàn bộ khối hạt trên một đơn vị diện tích:
  $$\frac{\Delta p}{L_F} = (\rho_P - \rho_w) g (1 - \varepsilon_F)$$
- Tại thời điểm này, các hạt vật liệu bắt đầu tách rời nhau, mất tiếp xúc điểm cứng và chuyển sang trạng thái huyền phù linh động. Sau điểm này, nếu tiếp tục tăng lưu lượng nước rửa thì tổn thất áp lực $\Delta p$ không tăng nữa mà giữ nguyên không đổi, toàn bộ năng lượng tăng thêm sẽ chuyển hóa thành sự giãn nở chiều cao của tầng lọc.
###### 7.3.1.2 Phương trình Ergun xác định vận tốc sôi hóa tối thiểu $v_{mf}$
$$(\rho_P - \rho_w) g = \kappa_V \frac{1 - \varepsilon_F}{\varepsilon_F^3} \frac{\mu \cdot v_{mf}}{d^2} + \kappa_I \frac{1}{\varepsilon_F^3} \frac{\rho_w \cdot v_{mf}^2}{d}$$
##### 7.3.2 Cân bằng Sôi hóa và Tính toán Độ rỗng Giãn nở ($\varepsilon_E$) (Fluidized Bed Equilibrium)
###### 7.3.2.1 Phương trình Cân bằng Sôi hóa Ergun ở trạng thái giãn nở
- Khi tầng lọc đã sôi hóa hoàn toàn và giãn nở đến độ rỗng mới $\varepsilon_E$ dưới tác dụng của vận tốc rửa $v_{bw} > v_{mf}$:
  $$(\rho_P - \rho_w) g = \kappa_V \frac{1 - \varepsilon_E}{\varepsilon_E^3} \frac{\mu \cdot v_{bw}}{d^2} + \kappa_I \frac{1}{\varepsilon_E^3} \frac{\rho_w \cdot v_{bw}^2}{d}$$
  - $\rho_P$: khối lượng riêng hạt vật liệu ($\text{kg/m}^3$)
  - $\rho_w$: khối lượng riêng của nước ($\text{kg/m}^3$)
  - $\varepsilon_E$: độ rỗng của tầng vật liệu khi đang sôi hóa giãn nở (không thứ nguyên, $\varepsilon_E > \varepsilon_F$)
  - $v_{bw}$: vận tốc nước rửa ngược ($\text{m/s}$)
  - $d$: đường kính hạt vật liệu ($\text{m}$)
###### 7.3.2.2 Định luật Bảo toàn Thể tích Phần đặc của Hạt rắn
- Thể tích hạt rắn thực tế bên trong bể lọc là một đại lượng bất biến không đổi giữa trạng thái lọc cố định ($F$) và trạng thái rửa ngược giãn nở ($E$):
  $$V_{\text{solid}} = L_F \cdot A \cdot (1 - \varepsilon_F) = L_E \cdot A \cdot (1 - \varepsilon_E)$$
  $$\implies L_E (1 - \varepsilon_E) = L_F (1 - \varepsilon_F)$$
- Công thức tính chiều sâu tầng vật liệu khi giãn nở ($L_E$):
  $$L_E = L_F \frac{1 - \varepsilon_F}{1 - \varepsilon_E}$$
  - $L_E$: chiều sâu tầng vật liệu khi sôi hóa giãn nở ($\text{m}$)
  - $L_F$: chiều sâu tầng vật liệu ở trạng thái cố định ban đầu ($\text{m}$)
  - $\varepsilon_F$: độ rỗng tầng vật liệu ở trạng thái cố định (clean bed porosity)
  - $\varepsilon_E$: độ rỗng tầng vật liệu ở trạng thái sôi hóa giãn nở
###### 7.3.2.3 Công thức Tỷ lệ Phần trăm Giãn nở Tầng Lọc (Percent Bed Expansion)
$$\text{Bed expansion} = \left( \frac{L_E}{L_F} - 1 \right) \times 100\% = \left( \frac{1 - \varepsilon_F}{1 - \varepsilon_E} - 1 \right) \times 100\%$$
- **Dải giãn nở thiết kế chuẩn**: Tỷ lệ giãn nở tối ưu phải nằm trong khoảng **$25\% - 37\%$** (chấp nhận $20\% - 50\%$).
  - Nếu giãn nở $< 20\%$: Các hạt không đủ độ linh động, lực ma sát va đập giữa các hạt quá yếu không đủ bóc tách màng cặn sinh học.
  - Nếu giãn nở $> 50\%$: Khe cách giữa các hạt quá rộng làm suy giảm tần suất va chạm hạt - hạt, đồng thời tiêu tốn lưu lượng nước rửa quá mức và có nguy cơ trôi vật liệu ra máng thu.

#### 7.4 Bài toán Tính toán Độ Giãn nở Tầng Cát khi Rửa ngược (Worked Example EX-CH03-03)
##### 7.4.1 Đề bài và Dữ liệu Thiết kế (Problem Statement & Input Parameters)
- Xác định chiều sâu tầng cát giãn nở ($L_E$) và phần trăm giãn nở của một bể lọc cát tại cường độ rửa ngược $v_{bw} = 40.0\text{ m/h}$. Chiều sâu tầng cát cố định ban đầu $L_F = 0.90\text{ m}$, nhiệt độ nước rửa $15^\circ\text{C}$.
- **Thông số cho trước**:
  - Chiều sâu tầng cát cố định: $L_F = 0.90\text{ m}$
  - Cường độ rửa ngược: $v_{bw} = 40.0\text{ m/h} = \frac{40.0}{3600}\text{ m/s} = 0.01111\text{ m/s} = 11.11\text{ mm/s}$
  - Nhiệt độ nước: $T = 15^\circ\text{C} \implies \rho_w = 999.1\text{ kg/m}^3$, $\mu = 1.139 \times 10^{-3}\text{ Pa}\cdot\text{s}$
  - Đặc tính cát: $d = 0.50\text{ mm} = 0.0005\text{ m}$, $\rho_P = 2650\text{ kg/m}^3$, $\varepsilon_F = 0.42$
  - Hệ số Ergun cho cát: $\kappa_V = 236$, $\kappa_I = 1.45$
  - Gia tốc trọng trường: $g = 9.81\text{ m/s}^2$
##### 7.4.2 Trình tự Lời giải và Các bước Tính toán Chi tiết (Step-by-Step Solution)
###### 7.4.2.1 Bước 1: Tính gradien áp suất nổi của tầng cát
$$(\rho_P - \rho_w) g = (2650.0 - 999.1) \times 9.81 = 1650.9 \times 9.81 = 16,195.33\text{ Pa/m}$$
###### 7.4.2.2 Bước 2: Tính toán các thành phần nhớt và quán tính Ergun
- Cụm thành phần nhớt ($A_{\text{visc}}$):
  $$A_{\text{visc}} = \kappa_V \frac{\mu \cdot v_{bw}}{d^2} = 236 \times \frac{1.139 \times 10^{-3} \times 0.01111}{(0.0005)^2} = 236 \times \frac{1.2654 \times 10^{-5}}{2.5 \times 10^{-7}} = 236 \times 50.617 = 11,945.6\text{ Pa/m}$$
  *(Sử dụng giá trị chính xác tuyệt đối: $A_{\text{visc}} = 11,946.84\text{ Pa/m}$)*
- Cụm thành phần quán tính ($B_{\text{iner}}$):
  $$B_{\text{iner}} = \kappa_I \frac{\rho_w \cdot v_{bw}^2}{d} = 1.45 \times \frac{999.1 \times (0.01111)^2}{0.0005} = 1.45 \times \frac{999.1 \times 1.2343 \times 10^{-4}}{0.0005} = 1.45 \times 246.64 = 357.63\text{ Pa/m}$$
  *(Sử dụng giá trị chính xác tuyệt đối: $B_{\text{iner}} = 357.70\text{ Pa/m}$)*
###### 7.4.2.3 Bước 3: Thiết lập và giải phương trình cân bằng sôi hóa tìm độ rỗng giãn nở $\varepsilon_E$
- Phương trình cân bằng:
  $$16,195.33 = \frac{1 - \varepsilon_E}{\varepsilon_E^3} A_{\text{visc}} + \frac{1}{\varepsilon_E^3} B_{\text{iner}} = \frac{11,946.84 (1 - \varepsilon_E) + 357.70}{\varepsilon_E^3}$$
- Quy về phương trình đại số bậc 3 theo $\varepsilon_E$:
  $$16,195.33 \cdot \varepsilon_E^3 + 11,946.84 \cdot \varepsilon_E - (11,946.84 + 357.70) = 0$$
  $$16,195.33 \cdot \varepsilon_E^3 + 11,946.84 \cdot \varepsilon_E - 12,304.54 = 0$$
  $$\varepsilon_E^3 + 0.73767 \cdot \varepsilon_E - 0.75976 = 0$$
- Giải nghiệm thực duy nhất của phương trình:
  $$\varepsilon_E = 0.6528$$
###### 7.4.2.4 Bước 4: Tính chiều sâu tầng cát giãn nở ($L_E$)
- Dựa trên định luật bảo toàn thể tích hạt rắn:
  $$L_E = L_F \frac{1 - \varepsilon_F}{1 - \varepsilon_E} = 0.90\text{ m} \times \frac{1 - 0.42}{1 - 0.6528} = 0.90 \times \frac{0.58}{0.3472}$$
  $$L_E = 0.90 \times 1.6705 = 1.5035\text{ m} \approx 1.50\text{ m}$$
###### 7.4.2.5 Bước 5: Tính tỷ lệ phần trăm giãn nở của tầng lọc
$$\text{Bed expansion} = \left( \frac{L_E}{L_F} - 1 \right) \times 100\% = \left( \frac{1.5035}{0.90} - 1 \right) \times 100\% = (1.6705 - 1) \times 100\% = 67.05\%$$
- *Nhận xét kỹ thuật*:
  - Độ giãn nở thực tế đạt $67.05\%$, vượt ngưỡng khuyến cáo tiêu chuẩn ($25\% - 37\%$).
  - Nguyên nhân: Cường độ rửa $40\text{ m/h}$ là tương đối mạnh đối với cát thạch anh cỡ hạt $0.5\text{ mm}$.
  - Giải pháp vận hành: Nên giảm nhẹ lưu lượng rửa ngược xuống khoảng $28 - 32\text{ m/h}$ để đưa độ giãn nở về dải tối ưu $30 - 35\%$, tiết kiệm năng lượng bơm và tránh trôi cát.

#### 7.5 Kỹ thuật Rửa ngược Nâng cao: Sục Khí Cọ Rửa và Rửa Bề Mặt (Auxiliary Cleaning)
##### 7.5.1 Kỹ thuật Sục Khí Cọ Rửa (Air Scour Systems)
###### 7.5.1.1 Hiện tượng xáo trộn xung kích (Collapse-Pulsing Mechanism)
- Khi chỉ rửa bằng nước dâng, lớp nước bao quanh hạt tạo thành đệm thủy động làm giảm ma sát tiếp xúc.
- Sục khí nén với cường độ $50 - 90\text{ m}^3/\text{m}^2\cdot\text{h}$ ($0.8 - 1.5\text{ m/min}$) tạo ra hàng triệu bọt khí lớn di chuyển cuồn cuộn. Các bọt khí liên tục hình thành, phình to và vỡ tung làm các hạt cát/than va chạm chà xát mãnh liệt vào nhau (abrasion), đánh bật lớp màng sinh học và cặn dính bám cứng đầu.
###### 7.5.1.2 Quy trình kết hợp Khí - Nước tối ưu
- Bước 1: Rửa bằng khí đơn thuần (Air scour only) trong $3 - 5\text{ phút}$ để làm tơi xốp toàn bộ tầng lọc.
- Bước 2: Rửa kết hợp Khí và Nước lưu lượng thấp ($v_{bw} \approx 10 - 15\text{ m/h}$) trong $3 - 5\text{ phút}$ để tạo dòng chảy xoáy đa hướng.
- Bước 3: Tắt khí, rửa bằng Nước lưu lượng cao ($30 - 50\text{ m/h}$) trong $8 - 10\text{ phút}$ để nâng cặn bẩn trào ra máng xả.
##### 7.5.2 Kỹ thuật Rửa Phun Bề Mặt (Surface Wash Systems)
###### 7.5.2.1 Cần phun xoay áp lực cao (Rotary Surface Wash Sweepers)
- Bố trí các cánh tay quay có vòi phun nước áp lực cao ($3 - 5\text{ bar}$) đặt cách bề mặt lớp vật liệu lọc $50 - 100\text{ mm}$.
- Khi quay, tia nước áp lực mạnh bắn phá trực tiếp vào lớp màng cặn dày trên mặt bể trước và trong giai đoạn đầu của quá trình rửa ngược.
###### 7.5.2.2 Phòng chống và triệt tiêu bùn vón cục (Mudball Prevention)
- Nếu rửa ngược không sạch, cặn sinh học tích tụ sẽ liên kết các hạt cát lại thành các cục bùn cứng gọi là "bùn vón cục" (mudballs) có kích thước từ hạt đậu đến quả trứng.
- Bùn vón cục có khối lượng riêng lớn sẽ chìm dần xuống lớp sỏi đỡ đáy gây tắc nghẽn cục bộ. Hệ thống rửa bề mặt hoặc sục khí là biện pháp bắt buộc để ngăn chặn mudballs.

---

### 8. Tiêu chuẩn và Quy trình Thiết kế Bể Lọc Nhanh Trọng Lực (Rapid Gravity Filter Sizing Criteria & Design Practice)
#### 8.1 Bảng Tiêu chuẩn Thiết kế Điển hình (Design Standards Reference Table)
##### 8.1.1 Bảng thông số thiết kế bể lọc nhanh (Table tbl_ch03_03)
| Thông số Kỹ thuật | Dải Giá trị Tiêu chuẩn | Đơn vị | Ghi chú Thiết kế |
| :--- | :---: | :---: | :--- |
| **Tốc độ lọc (Filtration rate)** | 5 – 15 | $\text{m}^3/\text{m}^2\cdot\text{h}$ | Tải trọng thủy lực bề mặt cho bể lọc trọng lực nhanh cát và 2 lớp |
| **Diện tích một đơn nguyên ($A_{\text{cell}}$)** | $\le 100$ | $\text{m}^2$ | Khống chế diện tích tối đa để đảm bảo phân phối nước rửa đều |
| **Chiều sâu tổng thể kết cấu bể ($H_{\text{total}}$)** | 4 – 8 | $\text{m}$ | Chiều sâu xây dựng từ sàn đáy đến mặt sàn thao tác |
| **Chiều sâu lớp vật liệu lọc ($L_{\text{media}}$)** | 0.6 – 1.8 | $\text{m}$ | $0.6-0.75\text{m}$ cát đơn lớp; $0.7-0.9\text{m}$ 2 lớp; $1.5-1.8\text{m}$ than sâu |
| **Chiều cao mép máng thu nước rửa** | Expanded Bed $+ 0.3 – 0.5$ | $\text{m}$ | Khoảng cách an toàn chống trôi vật liệu khi giãn nở cực đại |
| **Cột nước hữu dụng trên mặt lọc ($H_{\text{water}}$)** | 1.8 – 3.0 | $\text{m}$ | Cột áp thủy tĩnh tạo động lực lọc tự chảy qua tầng vật liệu |
| **Chiều sâu hệ thống thu nước đáy ($H_{\text{drain}}$)** | 0.3 – 0.6 | $\text{m}$ | Bao gồm chiều dày các lớp sỏi đỡ và khối chụp thu nước |
| **Cường độ nước rửa ngược ($v_{bw}$)** | 30 – 60 | $\text{m}^3/\text{m}^2\cdot\text{h}$ | Vận tốc dâng cần thiết để đạt độ giãn nở $25\% - 37\%$ |
| **Thời gian một chu kỳ lọc ($t_{\text{run}}$)** | 1 – 4 | $\text{ngày}$ ($24 - 96\text{ h}$) | Chu kỳ làm việc hiệu quả giữa hai lần rửa ngược |
| **Thời gian rửa ngược ($t_{bw}$)** | 10 – 20 | $\text{phút}$ | Thời gian sục rửa bằng nước và khí |
| **Thời gian xả nước đầu ($t_{\text{ripen}}$)** | 15 min – 2 h | $\text{phút - h}$ | Xả bỏ nước lọc ban đầu có độ đục cao |
| **Tỷ lệ thu hồi nước sau lọc (Recovery)** | $> 95$ | $\%$ | Tỷ lệ nước thành phẩm sau khi trừ nước rửa và xả đầu |

#### 8.2 Quy trình Thiết kế Bể Lọc Hai Lớp Từng bước (Step-by-Step Design Engineering Procedure)
##### 8.2.1 Sơ đồ khối các bước tính toán thiết kế
```
[Q_net & Recovery > 95%] --> [Xác định Q_gross] --> [Chọn v_filt (5-15 m/h)]
         |
         v
[Tính A_total = Q_gross / v] --> [Chia N đơn nguyên (A_cell <= 100 m2) + Bể dự phòng]
         |
         v
[Cấu hình tầng vật liệu: Antracit 0.5m + Cát 0.3m + Sỏi 0.3m]
         |
         v
[Tính h_L tầng sạch theo Ergun] --> [Xác định v_bw và độ giãn nở L_E (25-37%)]
         |
         v
[Đặt cao trình mép máng rửa: L_E + 0.3-0.5m] --> [Xác định tổng chiều sâu thành bể H_total]
         |
         v
[Cân bằng lưu lượng nước rửa & Kiểm tra tỷ lệ thu hồi nước thành phẩm > 95%]
```

#### 8.3 Bài toán Thiết kế Bể Lọc Nhanh Trọng Lực Hai Lớp Toàn diện (Worked Design Example EX-CH03-04)
##### 8.3.1 Đề bài và Yêu cầu Nhiệm vụ Thiết kế (Design Mission)
- Thiết kế hệ thống bể lọc nhanh trọng lực hai lớp (Dual-media sand/anthracite filters) cho nhà máy xử lý nước thải sinh hoạt có công suất:
  $$Q_{\text{net}} = 230,000\text{ m}^3/\text{ngày} = 9,583.33\text{ m}^3/\text{h}$$
- Mục tiêu tái sử dụng nước với tỷ lệ thu hồi nước thành phẩm đạt $\text{Recovery} \ge 95\%$.
##### 8.3.2 Bước 1: Xác định Lưu lượng Thiết kế Tổng cộng ($Q_{\text{design}}$)
- Để bù đắp lượng nước tiêu tốn cho việc rửa ngược và xả bỏ nước đầu lọc, chọn hệ số thu hồi nước mục tiêu là $96.0\%$ ($> 95\%$):
  $$Q_{\text{design}} = \frac{Q_{\text{net}}}{\text{Recovery}} = \frac{230,000\text{ m}^3/\text{ngày}}{0.96} = 239,583.33\text{ m}^3/\text{ngày}$$
- Quy đổi lưu lượng theo giờ và theo giây:
  $$Q_{\text{design}} = \frac{239,583.33\text{ m}^3/\text{ngày}}{24\text{ h/d}} = 9,982.64\text{ m}^3/\text{h} = 2.773\text{ m}^3/\text{s}$$
##### 8.3.3 Bước 2: Lựa chọn Tốc độ Lọc và Tính Diện tích Lọc Tổng Yêu cầu ($A_{\text{req}}$)
- Chọn tốc độ lọc danh định: $v = 10.0\text{ m}^3/\text{m}^2\cdot\text{h} = 10.0\text{ m/h}$ (nằm ở trung tâm dải tiêu chuẩn $5 - 15\text{ m/h}$).
- Tổng diện tích lọc hoạt động cần thiết:
  $$A_{\text{req}} = \frac{Q_{\text{design}}}{v} = \frac{9,982.64\text{ m}^3/\text{h}}{10.0\text{ m/h}} = 998.26\text{ m}^2$$
##### 8.3.4 Bước 3: Phân chia Đơn nguyên Bể Lọc và Kích thước Hình học Mặt bằng
- Tiêu chuẩn diện tích một đơn nguyên: $A_{\text{cell}} \le 100\text{ m}^2$.
- Số đơn nguyên làm việc đồng thời tối thiểu: $N = \frac{998.26}{100} \approx 10$ bể.
- Để tăng tính linh hoạt và độ an toàn vận hành, chọn $N_{\text{active}} = 12$ đơn nguyên hoạt động $+ 2$ đơn nguyên dự phòng/đang rửa $\implies$ Tổng số đơn nguyên:
  $$N_{\text{total}} = 14\text{ đơn nguyên}$$
- Bố trí thành hai dãy song song đối xứng (mỗi dãy 7 đơn nguyên) ngăn cách bởi hành lang ống kỹ thuật trung tâm.
- Diện tích mỗi đơn nguyên:
  $$A_{\text{cell}} = \frac{A_{\text{req}}}{N_{\text{active}}} = \frac{998.26\text{ m}^2}{12} \approx 83.19\text{ m}^2$$
- Chuẩn hóa kích thước mặt bằng xây dựng của một đơn nguyên:
  - Chiều rộng đơn nguyên: $W = 7.0\text{ m}$
  - Chiều dài đơn nguyên: $L_{\text{cell}} = 12.0\text{ m}$
  - Diện tích thực tế một đơn nguyên:
    $$A_{\text{cell}} = 7.0\text{ m} \times 12.0\text{ m} = 84.0\text{ m}^2 \quad (\le 100\text{ m}^2, \text{Đạt chuẩn})$$
- Tổng diện tích hoạt động thực tế của 12 đơn nguyên:
  $$A_{\text{active}} = 12 \times 84.0\text{ m}^2 = 1,008.0\text{ m}^2$$
- Tốc độ lọc danh định thực tế:
  $$v_{\text{actual}} = \frac{9,982.64\text{ m}^3/\text{h}}{1,008.0\text{ m}^2} = 9.90\text{ m}^3/\text{m}^2\cdot\text{h} \quad (\text{Thỏa mãn dải } 5 - 15\text{ m/h})$$
- **Kiểm tra độ dự phòng sự cố**: Khi có 2 đơn nguyên đang rửa ngược và 12 đơn nguyên còn lại phải gánh toàn bộ lưu lượng:
  $$v_{\text{peak}} = \frac{9,982.64}{1,008.0} = 9.90\text{ m/h} \le 15.0\text{ m/h} \quad (\text{Hoàn toàn an toàn})$$
##### 8.3.5 Bước 4: Thiết kế Cấu trúc Tầng Vật liệu Lọc Hai Lớp
- **Lớp than Antracit (trên cùng)**:
  - Chiều dày: $L_{\text{anth}} = 0.50\text{ m}$ (dải $0.45 - 0.60\text{ m}$)
  - Kích thước hiệu dụng: $ES = 1.0\text{ mm}$, $UC = 1.4$
  - Tỷ trọng hạt: $\rho_P = 1.50\text{ g/cm}^3$ ($1500\text{ kg/m}^3$), độ rỗng sạch $\varepsilon = 0.50$
- **Lớp cát Thạch anh (ở giữa)**:
  - Chiều dày: $L_{\text{sand}} = 0.30\text{ m}$ (dải $0.25 - 0.30\text{ m}$)
  - Kích thước hiệu dụng: $ES = 0.50\text{ mm}$, $UC = 1.4$
  - Tỷ trọng hạt: $\rho_P = 2.65\text{ g/cm}^3$ ($2650\text{ kg/m}^3$), độ rỗng sạch $\varepsilon = 0.42$
- Tổng chiều dày hai lớp vật liệu:
  $$L_{\text{media}} = 0.50 + 0.30 = 0.80\text{ m} \quad (\text{Thỏa mãn dải } 0.6 - 1.8\text{ m})$$
- **Lớp sỏi đỡ phân tầng (dưới cùng)**:
  - Chiều dày: $L_{\text{gravel}} = 0.30\text{ m}$, gồm 5 lớp sỏi hạt từ $2\text{ mm đến } 38\text{ mm}$.
##### 8.3.6 Bước 5: Phân bổ Kích thước Hình học Chiều sâu Thành Bể Lọc ($H_{\text{total}}$)
- Chiều sâu khối thu nước đáy (underdrain blocks): $H_{\text{drain}} = 0.40\text{ m}$
- Chiều sâu lớp sỏi đỡ đáy: $L_{\text{gravel}} = 0.30\text{ m}$
- Chiều sâu tầng cát lọc: $L_{\text{sand}} = 0.30\text{ m}$
- Chiều sâu tầng than antracit: $L_{\text{anth}} = 0.50\text{ m}$
- Cột nước thủy tĩnh hữu dụng trên mặt vật liệu: $H_{\text{water}} = 2.20\text{ m}$ (dải $1.8 - 3.0\text{ m}$)
- Chiều cao an toàn tự do (freeboard): $H_{\text{freeboard}} = 0.50\text{ m}$
- **Tổng chiều sâu kết cấu thành bể lọc**:
  $$H_{\text{total}} = 0.40 + 0.30 + 0.30 + 0.50 + 2.20 + 0.50 = 4.20\text{ m} \quad (\text{Thỏa mãn tiêu chuẩn } 4 - 8\text{ m})$$
##### 8.3.7 Bước 6: Thiết kế Thủy lực Rửa ngược và Máng Thu Nước Rửa
- Lựa chọn cường độ nước rửa ngược: $v_{bw} = 45.0\text{ m}^3/\text{m}^2\cdot\text{h} = 0.0125\text{ m/s} = 12.5\text{ mm/s}$ (dải $30 - 60\text{ m/h}$).
- Lưu lượng máy bơm rửa ngược cho một đơn nguyên:
  $$Q_{bw,\text{cell}} = A_{\text{cell}} \times v_{bw} = 84.0\text{ m}^2 \times 45.0\text{ m/h} = 3,780.0\text{ m}^3/\text{h} = 1.05\text{ m}^3/\text{s} = 1,050\text{ L/s}$$
- Thời gian một mẻ rửa ngược: $t_{bw} = 15\text{ phút} = 0.25\text{ giờ}$.
- Thể tích nước tiêu tốn cho một lần rửa:
  $$V_{bw,\text{event}} = 3,780\text{ m}^3/\text{h} \times 0.25\text{ h} = 945.0\text{ m}^3/\text{lần}$$
- **Tính toán độ giãn nở và cao trình mép máng thu**:
  - Tầng than antracit giãn nở $30\%$: $\Delta L_{\text{anth}} = 0.50 \times 0.30 = +0.15\text{ m}$
  - Tầng cát giãn nở $25\%$: $\Delta L_{\text{sand}} = 0.30 \times 0.25 = +0.075\text{ m}$
  - Chiều cao tầng vật liệu khi giãn nở cực đại:
    $$L_E = L_{\text{media}} + \Delta L_{\text{anth}} + \Delta L_{\text{sand}} = 0.80 + 0.15 + 0.075 = 1.025\text{ m}$$
  - Mép tràn của máng thu nước rửa được đặt cách mặt trên của tầng vật liệu cố định:
    $$H_{\text{trough}} = 0.60\text{ m}$$
  - Kiểm tra an toàn: Khoảng cách tự do từ đỉnh tầng giãn nở đến mép máng tràn:
    $$\text{Clearance} = (0.50 + 0.30 + 0.60) - (0.30 + 0.075 + 0.50 + 0.15) = 1.40 - 1.025 = 0.375\text{ m}$$
    Giá trị $0.375\text{ m}$ nằm hoàn hảo trong dải khuyến cáo an toàn $0.30 - 0.50\text{ m}$ chống trôi than antracit.
##### 8.3.8 Bước 7: Thiết lập Biểu đồ Chu kỳ và Cân bằng Thu hồi Nước Toàn trạm
- Thời gian một chu kỳ lọc: $t_{\text{run}} = 48\text{ giờ}$ ($2\text{ ngày}$).
- Thời gian dừng lọc để rửa ngược: $t_{bw} = 15\text{ phút}$.
- Thời gian xả ổn định nước đầu (filter-to-waste): $t_{\text{ripen}} = 30\text{ phút}$ (lưu lượng xả đầu tính bằng $50\%$ tốc độ lọc $= 420\text{ m}^3/\text{h} \times 0.5\text{ h} = 210\text{ m}^3$).
- Tổng thời gian gián đoạn một lần rửa: $45\text{ phút} = 0.75\text{ giờ}$.
- Tần suất rửa toàn trạm: 14 đơn nguyên lọc, rửa xoay vòng chu kỳ 48 giờ $\implies$ Trung bình một ngày có 7 đơn nguyên tiến hành rửa:
  $$V_{bw,\text{daily}} = 7 \times 945.0\text{ m}^3 = 6,615.0\text{ m}^3/\text{ngày}$$
  $$V_{\text{ripen,daily}} = 7 \times 210.0\text{ m}^3 = 1,470.0\text{ m}^3/\text{ngày}$$
- Tổng lượng nước tiêu tốn nội bộ hàng ngày:
  $$\Sigma V_{\text{loss}} = 6,615.0 + 1,470.0 = 8,085.0\text{ m}^3/\text{ngày}$$
  Tỷ lệ phần trăm nước rửa tiêu tốn:
  $$\% \text{ Loss} = \frac{8,085.0}{239,583.33} \times 100\% = 3.37\%$$
- **Kiểm tra tỷ lệ thu hồi nước thực tế**:
  $$\text{Recovery}_{\text{actual}} = \frac{239,583.33 - 8,085.0}{239,583.33} \times 100\% = \frac{231,498.33}{239,583.33} \times 100\% = 96.63\% > 95\%$$
  Nước sạch thành phẩm giao cho trạm khử trùng đạt $231,498\text{ m}^3/\text{ngày} \ge Q_{\text{net}} = 230,000\text{ m}^3/\text{ngày}$ $\implies$ **BẢN TÍNH TOÁN ĐẠT YÊU CẦU THIẾT KẾ KỸ THUẬT**.

---

### 9. Công nghệ Lọc Hạt Áp Lực (Pressure Granular Filtration)
#### 9.1 Cấu tạo Cơ khí và Trang thiết bị Bể Lọc Áp Lực (Vessel Anatomy & Mechanical Components)
##### 9.1.1 Vỏ Thép Chịu Áp và Đáy Vòm (Cylindrical Pressure Shell & Heads)
###### 9.1.1.1 Vật liệu chế tạo và cấp áp suất danh định
- Chế tạo bằng thép carbon kết cấu hàn kín, bên trong phủ lớp epoxy chống ăn mòn hoặc bọc cao su chịu hóa chất.
- Áp suất thiết kế tiêu chuẩn: $4.0 - 10.0\text{ bar}$ ($400 - 1000\text{ kPa}$), áp suất thử thủy tĩnh bằng 1.5 lần áp suất thiết kế.
###### 9.1.1.2 Đáy cong elip và lớp vữa bê tông đệm (Dished Heads & Concrete Grout Fill)
- Đáy bể được chế tạo dạng chỏm cầu elip (ellipsoidal dished head) để chịu lực nén áp suất.
- Toàn bộ khoang cong đáy dưới hệ thống ống thu nước được đổ đầy bê tông đệm (Concrete fill / grout) tạo mặt phẳng phẳng nghiêng nhẹ, triệt tiêu hoàn toàn vùng nước tù đọng (dead zone) chống thối rữa hữu cơ và giảm thể tích kim loại chịu lực.
##### 9.1.2 Tấm Chắn Chống Xói và Cửa Phân Phối Dòng Nạp (Inlet Deflector Baffle Plate)
###### 9.1.2.1 Triệt tiêu động năng dòng nạp áp lực (Kinetic Energy Dissipation)
- Nước cấp vào bể qua họng ống đỉnh với vận tốc lớn ($1.5 - 2.5\text{ m/s}$).
- Bố trí ngay bên dưới họng vào một tấm thép tròn chắn dòng (horizontal deflector baffle plate) để dòng nước đập vào, chuyển hướng ngang và phân tỏa đều khắp tiết diện bồn.
###### 9.1.2.2 Bảo vệ bề mặt lớp cát lọc (Media Surface Integrity)
- Tấm chắn ngăn chặn hiện tượng tia nước xói lở bề mặt cát, ngăn hiện tượng đào hố cát cục bộ và duy trì tính nguyên vẹn của tầng lọc phẳng.
##### 9.1.3 Chiều Sâu Lớp Cát và Hệ thống Thu Nước Đáy Manifold-Laterals
###### 9.1.3.1 Chiều dày lớp vật liệu trong bồn áp lực
- Chiều sâu lớp cát lọc bên trong bồn áp lực tiêu chuẩn: $L = 450 - 750\text{ mm}$ ($0.45 - 0.75\text{ m}$).
- Đặt trên một lớp sỏi đỡ dày $200 - 350\text{ mm}$.
###### 9.1.3.2 Ống góp trung tâm và các ống nhánh phân phối (Manifold & Perforated Laterals)
- Hệ thống thu nước đáy gồm một ống chính (manifold) và mạng lưới các ống nhánh đục lỗ (perforated laterals) có gắn lưới thép bọc inox hoặc chụp lọc khe hẹp ($0.25\text{ mm}$).
- Đảm bảo thu nước đồng đều trên toàn bộ diện tích đáy và phân phối nước rửa ngược dâng đều khi đảo chiều dòng chảy.

#### 9.2 So sánh Kỹ thuật và Đánh giá Vận hành (Engineering Trade-offs & Comparisons)
##### 9.2.1 Ưu điểm Kỹ thuật Nổi bật (Key Advantages)
###### 9.2.1.1 Cho phép tổn thất áp lực cuối cùng lớn hơn (Higher Terminal Headloss Limit)
- Nhờ áp lực đẩy trực tiếp từ máy bơm, bể lọc áp lực có thể cho phép tổn thất áp lực tích lũy đạt tới $\Delta H = 4.0 - 8.0\text{ m}$ cột nước (thậm chí $10 - 15\text{ m}$) trước khi phải rửa ngược, cao gấp $2 - 4$ lần so với bể lọc trọng lực hở ($1.8 - 2.5\text{ m}$).
- Kéo dài chu kỳ lọc và tăng lượng cặn tích lũy cực đại trên mỗi mét vuông diện tích.
###### 9.2.1.2 Bảo tồn cột áp đường ống không cần trạm bơm trung chuyển (Hydraulic Head Preservation)
- Nước sau khi đi qua bồn lọc vẫn duy trì áp lực dư ($1 - 3\text{ bar}$), có thể tự chảy qua các công trình tiếp theo (như tháp làm mát, hệ thống khử trùng clo, bồn tiếp xúc ozone, bể chứa trên cao) mà không cần xây dựng thêm trạm bơm trung chuyển thứ cấp.
###### 9.2.1.3 Diện tích lắp đặt nhỏ gọn và thi công lắp ráp nhanh (Modular Skid-mounted Footprint)
- Chế tạo đồng bộ tại nhà máy dạng skid, vận chuyển lắp ráp nhanh, không tốn diện tích và thời gian thi công bể bê tông cốt thép tại hiện trường.
##### 9.2.2 Nhược điểm Kỹ thuật và Giải pháp Kiểm soát (Limitations & Operational Mitigations)
###### 9.2.2.1 Hoàn toàn kín - Không thể quan sát trực tiếp (Lack of Visual Monitoring)
- Vỏ thép kín khiến người vận hành không thể nhìn thấy bề mặt lớp cát, không quan sát được độ giãn nở thực tế khi rửa ngược hoặc sự xuất hiện của bùn vón cục (mudballs).
- **Giải pháp**: Bắt buộc trang bị đồng hồ chênh áp điện tử truyền tín hiệu về SCADA ($\Delta P$ transmitter), đồng hồ đo độ đục liên tục trên đường ống ra (inline turbidimeter), và bố trí các cửa thăm (manway ports) để định kỳ cào xới kiểm tra lớp cát.
###### 9.2.2.2 Nguy cơ bứt phá cặn do lực trượt thủy lực quá mức (Shear Breakthrough Risk)
- Khi vận hành ở độ chênh áp cao ($\Delta P > 5\text{ m}$), ứng suất cắt trong khe rỗng cực lớn có thể bẻ gãy liên kết của các bông cặn sinh học, đẩy cặn lọt qua đáy gây đục nước đột ngột mà không kịp cảnh báo.
- **Giải pháp**: Cài đặt ngưỡng dừng tự động theo độ đục ($< 1.0\text{ NTU}$) hoặc khóa giới hạn chênh áp tối đa không quá $3.5 - 4.5\text{ bar}$.

---

### 10. Chẩn đoán Sự cố Vận hành và Biện pháp Khắc phục (Operational Troubleshooting Matrix)
#### 10.1 Hiện tượng Tăng vọt Độ đục Giai đoạn Ổn định sau Rửa (Post-Backwash Turbidity Spike)
##### 10.1.1 Cơ chế và Nguyên nhân (Mechanisms & Root Causes)
- Hạt cát sau khi rửa bị mất sạch lớp chất hữu cơ liên kết bám dính; còn sót lại các mảnh vụn bông cặn lơ lửng trong các khe hở và ống thu đáy.
##### 10.1.2 Biện pháp Kỹ thuật Xử lý (Corrective Actions)
- Bắt buộc lập trình chu trình xả nước đầu ra mương xả bùn (Filter-to-waste) từ $15 - 45\text{ phút}$ cho đến khi độ đục giảm xuống dưới $0.3\text{ NTU}$.
- Áp dụng kỹ thuật khởi động tăng dần lưu lượng (Flow ramping / Slow-start): tăng dần tốc độ lọc từ $30\%$ lên $100\%$ trong vòng $15\text{ phút}$ để nén êm lớp vật liệu.
- Châm thêm một liều lượng nhỏ phèn nhôm hoặc polymer vào đường nước cấp rửa ngược cuối chu kỳ để kích hoạt lại bề mặt hạt.

#### 10.2 Hiện tượng Bứt phá Cặn Sớm Trước Giới hạn Tổn thất Áp (Premature Turbidity Breakthrough)
##### 10.2.1 Cơ chế và Nguyên nhân (Mechanisms & Root Causes)
- Dung tích khe rỗng bị bão hòa cặn; tốc độ lọc vận hành quá cao ($v > 15\text{ m/h}$); thiếu hóa chất keo tụ khiến điện tích âm của cặn không được trung hòa.
##### 10.2.2 Biện pháp Kỹ thuật Xử lý (Corrective Actions)
- Giảm vận tốc lọc bề mặt về mức an toàn ($8 - 10\text{ m/h}$).
- Tối ưu hóa liều lượng châm hóa chất keo tụ trước bể lọc.
- Thiết lập hệ thống SCADA tự động kích hoạt rửa ngược theo tín hiệu của đầu dò độ đục online ngay khi $\text{Turbidity} \ge 1.0\text{ NTU}$, bất kể tổn thất áp lực còn thấp.

#### 10.3 Hiện tượng Tổn thất Áp lực Sạch Tăng Quá Mức (Excessive Clean-Bed Headloss)
##### 10.3.1 Cơ chế và Nguyên nhân (Mechanisms & Root Causes)
- Lớp vật liệu lọc bị nhiễm bẩn tích lũy lâu ngày không được làm sạch triệt để; hình thành màng sinh vật (biofilm) dày đặc; kết tủa cặn canxi cacbonat bọc hạt cát; lưu lượng nước rửa ngược không đủ gây sôi hóa.
##### 10.3.2 Biện pháp Kỹ thuật Xử lý (Corrective Actions)
- Ngâm rửa hóa chất phục hồi tầng lọc: ngâm dung dịch clo hoạt tính ($50 - 100\text{ mg/L}\ \text{Cl}_2$) trong 24 giờ để oxy hóa triệt để màng nhầy sinh học, hoặc ngâm axit loãng ($\text{HCl } 5\%$) nếu bị đóng cặn vô cơ.
- Nâng công suất bơm rửa ngược để đạt độ giãn nở $30\%$, kết hợp sục khí cọ rửa với cường độ $60 - 80\text{ m/h}$.

#### 10.4 Hiện tượng Bùn Vón Cục (Mudball Formation)
##### 10.4.1 Cơ chế và Nguyên nhân (Mechanisms & Root Causes)
- Rửa ngược chỉ dùng nước đơn thuần không có sục khí cọ rửa hoặc vòi phun bề mặt; polyme lắng đọng liên kết các hạt cát và cặn lại thành các khối bùn vón cứng ngày càng phát triển lớn.
##### 10.4.2 Biện pháp Kỹ thuật Xử lý (Corrective Actions)
- Trang bị bổ sung hệ thống sục khí cọ rửa (Air scour) hoặc hệ thống cánh tay phun rửa bề mặt áp lực cao.
- Nếu bùn vón cục đã phát triển nghiêm trọng: tiến hành tháo cạn bể, dùng cào cơ học vớt bỏ toàn bộ lớp bùn vón cục trên bề mặt hoặc xúc bỏ lớp cát mặt thay thế cát mới.

#### 10.5 Hiện tượng Thoát Trôi Vật liệu Lọc ra Ngoài Máng Rửa (Media Washout)
##### 10.5.1 Cơ chế và Nguyên nhân (Mechanisms & Root Causes)
- Vận tốc nước rửa ngược quá lớn vượt quá vận tốc lắng chìm tự do của hạt ($v_{bw} > v_t$); máng thu nước rửa đặt quá thấp (khoảng cách mép máng tới đỉnh tầng giãn nở $< 0.3\text{ m}$); vẫn còn sục khí khi mực nước đã dâng lên sát mép máng.
##### 10.5.2 Biện pháp Kỹ thuật Xử lý (Corrective Actions)
- Điều chỉnh giảm van tiết lưu trên đường bơm nước rửa ngược để khống chế độ giãn nở không vượt quá $37\%$.
- Cài đặt rơ-le ngắt máy thổi khí trước khi mực nước dâng cách mép tràn máng $200\text{ mm}$.
- Nâng cao mép máng thu nước rửa đạt chuẩn $\text{Expanded Bed} + 0.3 - 0.5\text{ m}$.

#### 10.6 Hiện tượng Bẫy Khí và Áp Suất Âm (Air Binding & Negative Head)
##### 10.6.1 Cơ chế và Nguyên nhân (Mechanisms & Root Causes)
- Cột nước duy trì trên mặt bể quá thấp ($< 1.5\text{ m}$); tổn thất áp qua lớp cặn mặt vượt quá cột nước thủy tĩnh gây áp suất chân không làm thoát khí hòa tan; vận hành quá chu kỳ lọc cho phép.
##### 10.6.2 Biện pháp Kỹ thuật Xử lý (Corrective Actions)
- Nâng cao mực nước tràn duy trì trên mặt bể lọc ($2.0 - 2.5\text{ m}$).
- Đặt giới hạn kết thúc chu kỳ lọc theo ngưỡng tổn thất áp an toàn trước khi điểm áp suất âm xuất hiện.
- Khi đã bị bẫy khí: tiến hành xả ngược nhẹ nhàng từ đáy bể bằng nước sạch để đuổi toàn bộ bọt khí lên trên trước khi rửa chính thức.

## Chương 04.1: Quá trình Keo tụ (Coagulation)

### 1. Bản chất và Độ bền của Hệ Keo trong Nước thải (Colloidal Stability & Characteristics)

#### 1.1 Đặc tính Lý - Hóa của Hạt Keo (Physico-Chemical Properties of Colloids)
##### 1.1.1 Phân loại Kích thước và Trạng thái Phân tán
###### 1.1.1.1 Thang đo kích thước hạt (< 1 µm)
- **Định nghĩa hạt keo**: Hạt keo (colloids) trong môi trường nước thải là các phần tử phân tán có kích thước quy ước nằm trong khoảng từ $1\text{ nm}$ ($10^{-9}\text{ m}$) đến $1\text{ }\mu\text{m}$ ($10^{-6}\text{ m}$), nằm giữa kích thước của các phân tử hòa tan thực và các hạt cặn lơ lửng thô có thể lắng trọng lực.
- **Tính trôi nổi vĩnh cửu**: Do đường kính hạt cực nhỏ ($d_p < 1\text{ }\mu\text{m}$), vận tốc lắng trọng lực tính theo định luật Stokes ($v_s = \frac{g (\rho_p - \rho_w) d_p^2}{18 \mu}$) là vô cùng nhỏ (thường nhỏ hơn $10^{-6} - 10^{-7}\text{ m/s}$, đòi hỏi từ vài ngày đến hàng thế kỷ để lắng được một mét), khiến các hạt keo duy trì trạng thái lơ lửng vĩnh cửu dưới tác động của chuyển động nhiệt Brown (Brownian motion).
- **Hiện tượng phân tán ánh sáng (Tyndall Effect)**: Khi chiếu chùm tia sáng qua dung dịch keo, do kích thước hạt keo tương đương hoặc lớn hơn bước sóng ánh sáng khả kiến ($400 - 700\text{ nm}$), ánh sáng bị tán xạ theo mọi hướng làm đường đi của tia sáng sáng rực lên, là cơ sở vật lý của phép đo độ đục (Turbidity, đơn vị NTU).

###### 1.1.1.2 Diện tích bề mặt riêng cực lớn và sự thống trị của lực tương tác mặt ngoài
- **Tỷ số diện tích trên thể tích ($A/V$)**: Khi phân chia một khối chất rắn thành các hạt keo siêu mịn, diện tích bề mặt riêng ($S_w = \frac{6}{\rho_p \cdot d_p}$) tăng vọt lên hàng nghìn đến hàng triệu mét vuông trên mỗi kilôgam chất rắn (ví dụ: khoáng sét bentonite có thể đạt từ $200\text{ m}^2\text{/g}$ đến $800\text{ m}^2\text{/g}$).
- **Sự thống trị của hiện tượng mặt ngoài**: Khối lượng của hạt trở nên không đáng kể so với năng lượng tự do bề mặt (surface free energy). Mọi quá trình hóa lý, hấp phụ, trao đổi ion và tương tác liên hạt diễn ra chủ yếu tại ranh giới pha rắn - lỏng thay vì chịu sự chi phối của trường trọng lực.

##### 1.1.2 Nguồn gốc Điện tích Bề mặt (Origin of Surface Charge)
###### 1.1.2.1 Sự ion hóa các nhóm chức bề mặt (Ionization of Surface Functional Groups)
- **Cơ chế phân ly theo pH**: Các hạt hữu cơ (như protein, axit humic, vi khuẩn) chứa các nhóm chức có tính axit hoặc bazơ như carboxyl ($-\text{COOH}$), phenolic ($-\text{OH}$), và amino ($-\text{NH}_2$).
- **Phương trình phân ly trong môi trường trung tính ($pH \approx 6.5 - 8.0$)**:
  $$\text{R-COOH} \rightleftharpoons \text{R-COO}^- + \text{H}^+$$
  $$\text{R-OH} \rightleftharpoons \text{R-O}^- + \text{H}^+$$
  $$\text{R-NH}_3^+ \rightleftharpoons \text{R-NH}_2 + \text{H}^+$$
- **Dấu điện tích thực tế**: Tại dải pH trung tính của nước thải sinh hoạt và công nghiệp, các nhóm carboxylate phân ly mạnh giải phóng $\text{H}^+$, khiến bề mặt hạt mang điện tích âm thuần ($-\text{net negative charge}$).

###### 1.1.2.2 Sự thay thế đồng hình trong mạng tinh thể (Isomorphous Replacement)
- **Cơ chế khoáng học**: Trong mạng tinh thể của các khoáng sét vô cơ (như montmorillonite, kaolinite, illite), các ion kim loại có hóa trị cao hơn bị thay thế bởi các ion kim loại có hóa trị thấp hơn nhưng có bán kính ion tương đương mà không làm biến dạng hình học tinh thể.
- **Ví dụ điển hình**:
  - Ion $\text{Si}^{4+}$ trong mạng tứ diện silicate bị thay thế bởi $\text{Al}^{3+}$.
  - Ion $\text{Al}^{3+}$ trong mạng bát diện aluminat bị thay thế bởi $\text{Mg}^{2+}$ hoặc $\text{Fe}^{2+}$.
- **Hệ quả điện tích**: Tạo ra điện tích âm vĩnh cửu (structural negative charge) phân bố trên bề mặt phiến sét, không phụ thuộc vào sự biến thiên pH của môi trường nước xung quanh.

###### 1.1.2.3 Sự hấp phụ chọn lọc ion từ dung dịch (Specific Adsorption of Ions)
- **Hấp phụ ion ưu tiên**: Bề mặt hạt có xu hướng hấp phụ chọn lọc các ion có sẵn trong pha lỏng có cấu trúc tương thích với mạng tinh thể hoặc các ion có hoạt tính bề mặt cao.
- **Hydrous oxides của Fe và Al**: Các oxit ngậm nước của sắt và nhôm ($\text{Al}_2\text{O}_3\cdot x\text{H}_2\text{O}$, $\text{Fe}_2\text{O}_3\cdot x\text{H}_2\text{O}$) có tính chất lưỡng tính (amphoteric):
  - Ở dải pH thấp ($pH < pH_{zpc}$): Hấp phụ ion $\text{H}^+$ tạo điện tích dương:
    $$\equiv\text{M-OH} + \text{H}^+ \rightleftharpoons \equiv\text{M-OH}_2^+$$
  - Ở dải pH cao ($pH > pH_{zpc}$): Phân ly giải phóng $\text{H}^+$ tạo điện tích âm:
    $$\equiv\text{M-OH} + \text{OH}^- \rightleftharpoons \equiv\text{M-O}^- + \text{H}_2\text{O}$$
  - Điểm điện tích bằng không ($pH_{zpc}$ - Point of Zero Charge): Đối với $\text{Al(OH)}_3$ là khoảng $8.0 - 9.0$, đối với $\text{Fe(OH)}_3$ là khoảng $7.5 - 8.5$.

##### 1.1.3 Phân loại Keo Kỵ nước và Keo Ưa nước (Hydrophobic vs Hydrophilic Colloids)
###### 1.1.3.1 Keo kỵ nước (Hydrophobic Colloids: Sét, Khoáng Oxit Kim loại)
- **Bản chất**: Hạt keo có ái lực rất yếu hoặc không có ái lực với các phân tử nước (no affinity for water). Bề mặt hạt không tạo được liên kết hydro bền vững với dung môi.
- **Độ bền tương đối**: Độ bền phân tán của keo kỵ nước hoàn toàn phụ thuộc vào điện tích bề mặt và lực đẩy tĩnh điện. Khi trung hòa điện tích bề mặt, hạt lập tức mất độ bền và dễ dàng tụ lại (easy to coagulate).
- **Thành phần điển hình**: Các hạt huyền phù khoáng sét, silica vô cơ ($\text{SiO}_2$), quặng mịn, oxit sắt, oxit mangan.

###### 1.1.3.2 Keo ưa nước (Hydrophilic Colloids: Protein, Polysaccharide, Polyelectrolyte)
- **Bản chất**: Bề mặt hạt keo chứa các nhóm phân cực ($-\text{OH}$, $-\text{COOH}$, $-\text{NH}_2$, peptide $-\text{CONH}-$) có ái lực rất mạnh với phân tử nước (strong affinity for water).
- **Lớp vỏ hydrat hóa (Hydration Sheath)**: Các phân tử nước liên kết hydro chặt chẽ xung quanh bề mặt hạt tạo thành một màng nước solvat hóa dày và có trật tự cao.
- **Cản trở không gian (Steric Hindrance)**: Khi hai hạt keo ưa nước tiến lại gần nhau, các phân tử nước bị nén lại đòi hỏi năng lượng khử solvat hóa rất lớn, tạo nên lực cản trở không gian đẩy lùi các hạt ra xa nhau, ức chế quá trình kết tụ (inhibits coagulation).
- **Yêu cầu xử lý**: Không thể keo tụ đơn thuần bằng cách giảm điện tích tĩnh điện; cần phải phá vỡ lớp vỏ hydrat hóa thông qua liều lượng hóa chất keo tụ cao hơn, biến đổi pH triệt để, hoặc dùng chất trợ keo tụ chuyên dụng (polyelectrolyte cation, than hoạt tính bột, bentonite).

---

#### 1.2 Mô hình Lớp Điện kép và Thế Zeta (Electrical Double Layer - EDL & Zeta Potential)
##### 1.2.1 Cấu trúc Lớp Điện kép theo Mô hình Stern - Gouy - Chapman
###### 1.2.1.1 Bề mặt hạt tích điện (Charged Particle Surface)
- **Điện thế bề mặt ($\psi_0$)**: Được xác định bởi mật độ điện tích bề mặt nguyên thủy ($\sigma_0$, đơn vị $\text{C/m}^2$), hình thành do ion hóa hoặc thay thế đồng hình.
- **Phân bố điện tích**: Thường là một lớp điện tích âm phân bố đều trên biên giới pha rắn.

###### 1.2.1.2 Lớp gắn kết Stern (Stern Layer / Fixed Layer)
- **Vị trí và độ dày**: Là lớp đơn phân tử ion (độ dày $d \approx 0.2 - 0.5\text{ nm}$) nằm sát ngay bề mặt hạt rắn.
- **Cơ chế liên kết**: Các đối ion (counter-ions, điện tích dương như $\text{Ca}^{2+}$, $\text{Mg}^{2+}$, $\text{Na}^+$, $\text{Al}^{3+}$) bị hút bám tĩnh điện cực mạnh và bị giữ chặt bởi tương tác hấp phụ hóa học đặc hiệu.
- **Sụt áp điện thế Stern ($\psi_\delta$)**: Do các đối ion trong lớp Stern trung hòa một phần đáng kể điện tích bề mặt, điện thế giảm tuyến tính rất dốc từ $\psi_0$ tại bề mặt hạt xuống giá trị $\psi_\delta$ tại ranh giới ngoài của lớp Stern (Stern plane).

###### 1.2.1.3 Lớp khuếch tán Gouy-Chapman (Diffuse Layer)
- **Bản chất động học**: Trải dài từ ranh giới lớp Stern ra ngoài dung dịch khối (bulk solution). Nơi đây diễn ra sự cân bằng động giữa lực hút tĩnh điện hướng về bề mặt hạt và năng lượng dao động nhiệt khuếch tán đẩy các ion phân tán đều vào pha lỏng.
- **Mật độ điện tích biến thiên**: Nồng độ đối ion dương giảm dần theo hàm mũ, trong khi nồng độ đồng ion âm (co-ions) tăng dần theo hàm mũ cho đến khi điện thế triệt tiêu hoàn toàn ($\psi = 0$) tại dung dịch khối trung hòa điện tích.

##### 1.2.2 Mặt phẳng Trượt và Thế Zeta (Slipping Plane & Zeta Potential $\zeta$)
###### 1.2.2.1 Định nghĩa và vị trí mặt phẳng trượt (Shear Plane / Slipping Plane)
- **Mặt phẳng trượt thủy động lực học**: Khi hạt keo di chuyển tương đối so với dung môi (dưới tác dụng của trường điện ngoại vi hoặc dòng chảy chất lỏng), một lớp nước solvat hóa và các ion liên kết chặt sẽ di chuyển cùng với hạt như một thực thể động học duy nhất. Ranh giới chia tách giữa phần chất lỏng dính chặt vào hạt và phần chất lỏng tự do được gọi là mặt phẳng trượt (slipping plane).
- **Vị trí hình học**: Mặt phẳng trượt nằm ngay sát phía ngoài lớp Stern, nằm ở phần khởi đầu của lớp khuếch tán.

###### 1.2.2.2 Thế Zeta ($\zeta$) và Mối quan hệ với Độ bền Hệ keo
- **Định nghĩa Thế Zeta ($\zeta$)**: Là điện thế đo được tại mặt phẳng trượt (đơn vị: millivolt, $\text{mV}$). Đây là đại lượng thực nghiệm quan trọng nhất đại diện cho tương tác tĩnh điện của hạt keo trong dung dịch:
  $$\zeta = \frac{4 \pi \mu v_e}{\varepsilon}$$
  Trong đó:
  - $\mu$: Độ nhớt động học của dung dịch ($\text{Pa}\cdot\text{s}$).
  - $v_e$: Độ linh động điện di (electrophoretic mobility, $\mu\text{m}\cdot\text{cm}/(\text{V}\cdot\text{s})$).
  - $\varepsilon$: Hằng số điện môi của môi trường phân tán ($\text{F/m}$).
- **Ngưỡng bền vững của hệ keo theo giá trị thế Zeta**:
  - $|\zeta| > 30\text{ mV}$: Hệ keo cực kỳ bền vững; lực đẩy tĩnh điện chiếm ưu thế tuyệt đối, hạt không thể tự kết tụ.
  - $15\text{ mV} < |\zeta| \le 30\text{ mV}$: Bền vững vừa phải, bắt đầu có sự kết tụ yếu.
  - $0\text{ mV} \le |\zeta| \le 5\text{ mV}$: Vùng bất ổn định cực đại (vùng đẳng điện - Isoelectric Point); lực đẩy tĩnh điện triệt tiêu hoàn toàn, quá trình tụ lắng diễn ra nhanh chóng và triệt để nhất.
  - $\zeta$ mang giá trị dương lớn ($> +15\text{ mV}$): Hiện tượng đảo cực (charge reversal) do dùng quá liều chất keo tụ cation, hạt keo bị tái bền vững hóa (restabilized).

###### 1.2.2.3 Phương pháp đo Thế Zeta bằng Điện di (Electrophoresis)
- **Nguyên lý đo**: Đặt một hiệu điện thế $E$ giữa hai điện cực nhúng trong mẫu nước thải. Hạt keo tích điện âm sẽ di chuyển hướng về phía cực dương (anode) với vận tốc điện di $v$.
- **Độ linh động điện di**:
  $$u = \frac{v}{E}$$
- **Phương trình Smoluchowski** (áp dụng khi bán kính hạt lớn hơn rất nhiều chiều dày lớp khuếch tán, $\kappa a \gg 1$):
  $$\zeta = \frac{\mu \cdot u}{\varepsilon_0 \varepsilon_r}$$
  Trong đó:
  - $\varepsilon_0$: Hằng số điện môi chân không ($8.854 \times 10^{-12}\text{ F/m}$).
  - $\varepsilon_r$: Hằng số điện môi tương đối của nước ($\approx 78.5$ ở $25^\circ\text{C}$).

##### 1.2.3 Chiều dày Lớp Điện kép và Bán kính Debye ($1/\kappa$)
###### 1.2.3.1 Công thức tính thông số Debye-Hückel $\kappa$
- **Nghịch đảo thông số Debye ($1/\kappa$)**: Đại diện cho chiều dày hiệu dụng của lớp khuếch tán (Debye length), đo bằng mét ($\text{m}$) hoặc nanomet ($\text{nm}$):
  $$\kappa = \left( \frac{2 e^2 N_A I}{\varepsilon_0 \varepsilon_r k_B T} \right)^{1/2} = \left( \frac{e^2 \sum c_i z_i^2}{\varepsilon_0 \varepsilon_r k_B T} \right)^{1/2}$$
  $$\kappa^{-1} = \sqrt{\frac{\varepsilon_0 \varepsilon_r k_B T}{2000 e^2 N_A I}}$$
  Trong đó:
  - $e$: Điện tích nguyên tố ($1.602 \times 10^{-19}\text{ C}$).
  - $N_A$: Số Avogadro ($6.022 \times 10^{23}\text{ mol}^{-1}$).
  - $I$: Lực ion của dung dịch ($I = \frac{1}{2} \sum C_i z_i^2$, đơn vị $\text{mol/m}^3$ hoặc $\text{mol/L}$).
  - $k_B$: Hằng số Boltzmann ($1.381 \times 10^{-23}\text{ J/K}$).
  - $T$: Nhiệt độ tuyệt đối ($\text{K}$).
  - $c_i, C_i$: Nồng độ ion thứ $i$.
  - $z_i$: Hóa trị của ion thứ $i$.
- **Ở điều kiện nước $25^\circ\text{C}$ ($298\text{ K}$)**:
  $$\kappa^{-1} \approx \frac{0.304}{\sqrt{I}}\text{ (nm, với } I \text{ tính bằng mol/L)}$$

###### 1.2.3.2 Ảnh hưởng của Lực ion $I$ và Điện tích Cation ($z$)
- **Khi tăng lực ion $I$ (tăng độ mặn / nồng độ chất điện ly)**: Mẫu số tăng làm $1/\kappa$ giảm đi nhanh chóng $\rightarrow$ Lớp khuếch tán bị co cụm sát vào bề mặt hạt (nén lớp điện kép).
- **Ảnh hưởng của hóa trị $z$**: Cation hóa trị 2 ($\text{Ca}^{2+}, \text{Mg}^{2+}$) và hóa trị 3 ($\text{Al}^{3+}, \text{Fe}^{3+}$) đóng góp vào lực ion theo lũy thừa bậc hai ($z^2$), tạo hiệu ứng nén lớp khuếch tán mạnh hơn gấp 4 đến 9 lần so với cation hóa trị 1 ($\text{Na}^+$).

---

#### 1.3 Thuyết DLVO về Độ bền của Hệ Keo (DLVO Theory of Colloidal Stability)
##### 1.3.1 Năng lượng Đẩy Tĩnh điện (Electrostatic Repulsion Energy $V_R$)
###### 1.3.1.1 Cơ chế và Phương trình Thế đẩy
- **Nguồn gốc lực đẩy**: Khi hai hạt keo có cùng điện tích âm tiến lại gần nhau ở khoảng cách bề mặt $s$, các lớp khuếch tán điện tích trùng lặp làm tăng cục bộ nồng độ ion giữa hai bề mặt, sinh ra áp suất thẩm thấu cao đẩy hai hạt tách rời nhau.
- **Phương trình thế đẩy tĩnh điện giữa hai hạt cầu đồng nhất bán kính $a$** (theo xấp xỉ Derjaguin):
  $$V_R = 2 \pi \varepsilon_0 \varepsilon_r a \psi_0^2 \ln \left( 1 + e^{-\kappa s} \right)$$
  Hoặc dạng gần đúng đơn giản hóa:
  $$V_R = 2 \pi \varepsilon_0 \varepsilon_r a \psi_\delta^2 \cdot \exp(-\kappa s)$$
  Trong đó:
  - $a$: Bán kính hạt keo ($\text{m}$).
  - $\psi_0, \psi_\delta$: Điện thế bề mặt hoặc điện thế lớp Stern ($\text{V}$).
  - $\kappa$: Thông số Debye ($\text{m}^{-1}$).
  - $s$: Khoảng cách phân cách giữa hai bề mặt hạt ($\text{m}$).
- **Đặc điểm hàm $V_R$**: Năng lượng đẩy $V_R$ luôn mang giá trị dương ($V_R > 0$), suy giảm theo hàm mũ tỉ lệ thuận với khoảng cách phân cách $s$. Chiều dày lớp điện kép ($1/\kappa$) càng lớn thì lực đẩy lan tỏa càng xa ra môi trường.

##### 1.3.2 Năng lượng Hút Van der Waals (Van der Waals Attraction Energy $V_A$)
###### 1.3.2.1 Hằng số Hamaker ($A_H$) và Tương tác Liên phân tử
- **Nguồn gốc lực hút**: Là tổng hợp của ba lực tương tác lưỡng cực phân tử ở cấp độ vi mô (lực Keesom giữa hai cực vĩnh cửu, lực Debye giữa cực vĩnh cửu và cực cảm ứng, và lực phân tán London giữa các cực dao động tức thời).
- **Hằng số Hamaker hiệu dụng ($A_{121}$ hoặc $A_H$)**: Đặc trưng cho tương tác giữa hai hạt cùng pha (vật liệu 1) phân tán trong môi trường nước (pha 2):
  $$A_H \approx \left( \sqrt{A_{11}} - \sqrt{A_{22}} \right)^2$$
  Giá trị $A_H$ đối với hầu hết các hệ keo khoáng và hữu cơ trong nước dao động từ $10^{-20}\text{ J}$ đến $10^{-19}\text{ J}$.

###### 1.3.2.2 Phương trình Thế hút Van der Waals
- **Phương trình Hamaker cho hai hạt cầu có bán kính $a$ ở khoảng cách bề mặt $s$** ($s \ll a$):
  $$V_A = -\frac{A_H \cdot a}{12 s}$$
- **Đặc điểm hàm $V_A$**: Năng lượng hút $V_A$ luôn mang giá trị âm ($V_A < 0$), suy giảm theo quy luật nghịch đảo bậc nhất của khoảng cách $s$ ($1/s$).
- **So sánh khoảng cách**:
  - Ở khoảng cách rất nhỏ ($s \to 0$): $V_A \to -\infty$, lực hút phân tử hoàn toàn lấn át lực đẩy tĩnh điện.
  - Ở khoảng cách rất lớn ($s \gg 1/\kappa$): Cả $V_A$ và $V_R$ đều tiệm cận 0, nhưng $V_A$ ($1/s$) suy giảm chậm hơn so với hàm suy giảm mũ của $V_R$ ($e^{-\kappa s}$).

##### 1.3.3 Tổng Năng lượng Tương tác (Total Interaction Energy $V_T = V_R + V_A$)
###### 1.3.3.1 Hàng rào Năng lượng Đẩy Cực đại (Primary Maximum / Energy Barrier $\Delta E_{max}$)
- **Đường cong tổng năng lượng**:
  $$V_T(s) = V_R(s) + V_A(s) = 2 \pi \varepsilon_0 \varepsilon_r a \psi_\delta^2 e^{-\kappa s} - \frac{A_H a}{12 s}$$
- **Ý nghĩa của $\Delta E_{max}$**: Đỉnh cực đại của đường cong $V_T(s)$ tạo nên một hàng rào thế năng (energy barrier). Nếu năng lượng động học nhiệt của chuyển động Brown ($E_k \approx \frac{3}{2} k_B T$) nhỏ hơn $\Delta E_{max}$ (thường khi $\Delta E_{max} > 15 - 20\text{ }k_B T$), hai hạt va chạm sẽ bị bật ngược ra xa nhau $\rightarrow$ Hệ keo ở trạng thái bền vững động học (kinetically stable).

###### 1.3.3.2 Cực tiểu Thứ nhất và Cực tiểu Thứ hai
- **Cực tiểu thứ nhất (Primary Minimum)**: Nằm ở khoảng cách tiếp xúc cực ngắn ($s < 0.4\text{ nm}$), nơi lực hút Van der Waals chiếm ưu thế tuyệt đối. Khi vượt qua được hàng rào thế năng, hai hạt rơi vào cực tiểu thứ nhất, dính kết chặt chẽ không thể đảo ngược (coagulated state).
- **Cực tiểu thứ hai (Secondary Minimum)**: Nằm ở khoảng cách xa hơn ($s \approx 3 - 5\text{ nm}$), xuất hiện trong dung dịch có nồng độ ion trung bình. Năng lượng liên kết tại đây rất nông ($\approx 2 - 5\text{ }k_B T$), tạo nên các liên kết tụ yếu tạm thời (flocculation), dễ bị phá vỡ bởi lực cắt thủy động lực học.

###### 1.3.3.3 Điều kiện Phá vỡ Độ bền Keo Tự phát (Destabilization Criterion)
- **Tiêu chuẩn triệt tiêu hàng rào thế**:
  $$\frac{d V_T}{d s} = 0 \quad \text{và} \quad V_T = 0 \quad \text{tại cùng một khoảng cách } s$$
- **Hệ quả**: Bằng cách giảm điện thế $\psi_\delta$ (trung hòa điện tích) hoặc tăng thông số $\kappa$ (nén lớp điện kép), hàng rào thế năng $\Delta E_{max}$ bị kéo tụt xuống mức bằng 0. Khi đó, lực hút luôn lớn hơn lực đẩy tại mọi khoảng cách $s$, hạt keo tự do va chạm và dính kết ngay lập tức sau mỗi lần tiếp xúc (rapid perikinetic coagulation).

---

### 2. Bốn Cơ chế Keo tụ Cơ bản (Four Coagulation Mechanisms)

#### 2.1 Nén Lớp Điện kép (Double Layer Compression)
##### 2.1.1 Cơ chế Tác động Nồng độ Chất điện ly (Ionic Strength Effect)
###### 2.1.1.1 Sự co hẹp chiều dày Debye ($1/\kappa$) khi tăng lực ion
- **Cơ chế nén**: Bổ sung một lượng lớn muối trơ không phản ứng (như $\text{NaCl}$, $\text{Na}_2\text{SO}_4$) vào nước thải làm tăng vọt lực ion $I$.
- **Thu hẹp trường tĩnh điện**: Sự gia tăng mật độ ion đối kháng trong dung dịch ép lớp khuếch tán thu hẹp lại sát bề mặt hạt ($1/\kappa$ giảm mạnh từ vài chục nanomet xuống dưới $1\text{ nm}$). Nhờ đó, hai hạt keo có thể tiến lại gần nhau hơn mà không kích hoạt lực đẩy tĩnh điện, cho phép lực hút Van der Waals phát huy tác dụng ở cự ly gần.

###### 2.1.1.2 Quy tắc Schulze-Hardy và sự phụ thuộc bậc 6 vào hóa trị cation ($z^{-6}$)
- **Nội dung quy tắc Schulze-Hardy**: Nồng độ chất điện ly tối thiểu cần thiết để gây ra sự keo tụ (Critical Coagulation Concentration - CCC) tỉ lệ nghịch với lũy thừa bậc 6 của hóa trị đối ion ($z$):
  $$\text{CCC} \propto \frac{1}{z^6}$$
- **Chứng minh từ thuyết DLVO**:
  $$\text{CCC} = \frac{C \cdot (\varepsilon_0 \varepsilon_r)^3 (k_B T)^5}{A_H^2 e^6} \cdot \frac{1}{z^6}$$
- **So sánh tỷ lệ nồng độ đông tụ CCC thực tế**:
  - Đối với ion hóa trị 1 ($\text{Na}^+, \text{K}^+$): $z = 1 \rightarrow \frac{1}{1^6} = 1$ (CCC $\approx 25 - 150\text{ mmol/L}$).
  - Đối với ion hóa trị 2 ($\text{Ca}^{2+}, \text{Mg}^{2+}$): $z = 2 \rightarrow \frac{1}{2^6} = \frac{1}{64}$ (CCC $\approx 0.5 - 2\text{ mmol/L}$).
  - Đối với ion hóa trị 3 ($\text{Al}^{3+}, \text{Fe}^{3+}$): $z = 3 \rightarrow \frac{1}{3^6} = \frac{1}{729}$ (CCC $\approx 0.01 - 0.1\text{ mmol/L}$).
- **Ý nghĩa kỹ thuật**: Cation hóa trị 3 có hiệu quả keo tụ nén lớp kép gấp gần 1000 lần so với cation hóa trị 1.

##### 2.1.2 Biến đổi Đường cong Thế Năng DLVO
###### 2.1.2.1 Sự suy giảm và triệt tiêu hàng rào năng lượng
- **Đồ thị thế năng**: Khi tăng nồng độ chất điện ly, nhánh thế đẩy $V_R$ dốc đứng hơn và dịch chuyển hẳn về phía gốc tọa độ khoảng cách nhỏ. Hàng rào $\Delta E_{max}$ bị triệt tiêu hoàn toàn mà không cần điện thế bề mặt nguyên thủy $\psi_0$ phải giảm về 0.
- **Hạn chế thực tế**: Không dùng muối trơ để xử lý nước thải do lượng hóa chất tiêu tốn khổng lồ và làm tăng chỉ số tổng chất rắn hòa tan (TDS) nghiêm trọng.

---

#### 2.2 Trung hòa Điện tích (Charge Neutralization)
##### 2.2.1 Cơ chế Hấp phụ Cation Đa hóa trị và Phức Polycation
###### 2.2.1.1 Tương tác tĩnh điện đặc hiệu tại lớp Stern
- **Hấp phụ hóa học - tĩnh điện**: Khi châm muối kim loại ($\text{Al}^{3+}, \text{Fe}^{3+}$) hoặc polymer cation vào nước, chúng nhanh chóng thủy phân thành các hạt mang điện tích dương lớn ($\text{Al(OH)}^{2+}$, $\text{Al}_7(\text{OH})_{17}^{4+}$, $\text{Al}_{13}\text{O}_4(\text{OH})_{24}^{7+}$, $\text{Fe(OH)}^{2+}$, $\text{Fe}_2(\text{OH})_2^{4+}$).
- **Cơ chế**: Các phức chất đa nhân tích điện dương cao này xâm nhập trực tiếp vào lớp Stern, liên kết hóa lý đặc hiệu với các vị trí tích điện âm trên bề mặt hạt keo.

###### 2.2.1.2 Hạ thấp Thế Zeta về vùng đẳng điện ($\zeta \approx 0 \pm 5\text{ mV}$)
- **Triệt tiêu điện tích bề mặt**: Sự tích lũy điện tích dương tại lớp Stern trung hòa trực tiếp điện tích âm nguyên thủy, kéo điện thế bề mặt hiệu dụng và thế Zeta từ giá trị âm sâu ($-30\text{ mV}$ đến $-40\text{ mV}$) về tiệm cận giá trị $0\text{ mV}$.
- **Hệ quả**: Khi thế Zeta nằm trong khoảng $-5\text{ mV} \le \zeta \le +5\text{ mV}$, lực đẩy tĩnh điện biến mất, tạo điều kiện cho các hạt kết dính ngay khi va chạm cơ học.

##### 2.2.2 Động học và Nguy cơ Tái bền vững hóa
###### 2.2.2.1 Thời gian thủy phân và hấp phụ cực ngắn ($< 0.1 - 1\text{ s}$)
- **Động học micro-second**: Phản ứng tạo các phức đa nhân cation trung gian và quá trình hấp phụ tĩnh điện lên bề mặt hạt keo diễn ra trong khoảng thời gian siêu ngắn từ $10^{-4}$ giây đến 1 giây.
- **Yêu cầu kỹ thuật**: Cần cường độ khuấy trộn cực nhanh (rapid flash mixing) với gradient vận tốc lớn ($G \ge 500\text{ s}^{-1}$) để phân tán đều hóa chất trước khi kim loại bị thủy phân hoàn toàn thành hydroxit kết tủa không tan.

###### 2.2.2.2 Hiện tượng Đảo cực và Tái bền vững hóa (Charge Reversal & Restabilization)
- **Cơ chế quá liều (Overdosing)**: Nếu châm liều lượng phèn hoặc polymer cation vượt quá mức cần thiết để trung hòa điện tích âm, các vị trí bề mặt bị bao phủ dư thừa bởi cation.
- **Biến thiên thế Zeta**: Thế Zeta bị đẩy vượt qua điểm 0 và trở nên dương lớn ($\zeta > +15\text{ mV}$ đến $+30\text{ mV}$).
- **Hậu quả**: Hạt keo bây giờ tích điện dương toàn bộ và lại đẩy nhau bằng lực đẩy tĩnh điện mới, khiến nước bị đục trở lại, không thể tạo bông lắng (restabilization).

---

#### 2.3 Keo tụ Quét / Cuốn lôi (Sweep Flocculation / Enmeshment)
##### 2.3.1 Động học Kết tủa Hydroxide Kim loại Vô định hình
###### 2.3.1.1 Vượt quá tích số tan tạo kết tủa $\text{Al(OH)}_3$ và $\text{Fe(OH)}_3$
- **Cơ chế nồng độ vượt bão hòa**: Khi châm phèn với liều lượng cao vượt quá giới hạn hòa tan của kim loại tại dải pH thích hợp ($pH = 6.0 - 8.5$), các ion kim loại thủy phân hoàn toàn tạo thành vô số phân tử nhôm hydroxit vô định hình $\text{Al(OH)}_3\text{(s)}$ hoặc sắt hydroxit $\text{Fe(OH)}_3\text{(s)}$:
  $$\text{Al}^{3+} + 3\text{H}_2\text{O} \rightleftharpoons \text{Al(OH)}_3\downarrow + 3\text{H}^+$$
  $$\text{Fe}^{3+} + 3\text{H}_2\text{O} \rightleftharpoons \text{Fe(OH)}_3\downarrow + 3\text{H}^+$$
- **Tốc độ tạo mầm tinh thể**: Quá trình tạo mầm kết tủa vô định hình diễn ra trong vòng $1 - 10$ giây, sinh ra các đám bông hydroxit xốp, cồng kềnh với thể tích khối lớn gấp hàng trăm lần kích thước hạt keo ban đầu.

###### 2.3.1.2 Động học keo tụ quét
- **Không phụ thuộc điện tích hạt**: Quá trình này không đòi hỏi hạt keo phải được trung hòa điện tích hoàn toàn. Hạt kết tủa hydroxit khổng lồ đóng vai trò như một chiếc lưới quét cơ học (enmeshing web) cuốn phăng các hạt keo lơ lửng xung quanh khi chúng lắng xuống đáy bể.

##### 2.3.2 Ứng dụng và Đặc thù Xử lý
###### 2.3.2.1 Bắt giữ hạt keo bên trong mạng lưới kết tủa xốp
- **Va chạm cơ học**: Khi bông hydroxit di chuyển trong nước, các hạt keo vô cơ, hữu cơ và vi sinh vật bị bẫy và dính kết vào cấu trúc xốp của màng kết tủa.
- **Hiệu quả xử lý**: Độ đục nước sau lắng đạt mức rất thấp (< 1 NTU) do hầu như toàn bộ các hạt phân tán đều bị quét sạch.

###### 2.3.2.2 Áp dụng lý tưởng cho nước có độ đục thấp, chất lơ lửng loãng
- **Nghịch lý keo tụ nước đục thấp**: Trong nước thải hoặc nước mặt có độ đục rất thấp ($SS < 20\text{ mg/L}$), khoảng cách giữa các hạt keo quá xa nhau khiến tần số va chạm Brown tự nhiên giữa chúng gần như bằng 0. Nếu chỉ dùng cơ chế trung hòa điện tích thì hạt sau khi mất điện tích vẫn không thể tìm gặp nhau để kết bông.
- **Giải pháp quét**: Phải châm liều lượng phèn dư thừa tạo bông kết tủa quét để chủ động tạo ra hàng triệu "chiếc lưới" gom các hạt đơn lẻ lại với nhau.

---

#### 2.4 Cầu nối Polymer Liên hạt (Inter-particle Polymer Bridging)
##### 2.4.1 Cơ chế Hấp phụ Đa điểm của Chuỗi Polymer Mạch dài
###### 2.4.1.1 Cấu trúc chuỗi vòng - đuôi - bám (Loops, Tails, and Trains)
- **Đặc tính phân tử**: Các chất keo tụ hữu cơ cao phân tử hoặc polymer tiền thủy phân (như Polyacrylamide - PAM, PAC chuỗi dài) có khối lượng phân tử rất lớn ($MW = 10^5 - 10^7\text{ g/mol}$) với chiều dài mạch duỗi thẳng từ vài trăm nanomet đến micromet.
- **Mô hình hấp phụ**: Khi một đại phân tử polymer tiếp cận hạt keo:
  - Phân đoạn bám (**Trains**): Các đoạn mạch polymer bám sát trực tiếp vào các vị trí hoạt tính trên bề mặt hạt keo thông qua liên kết hóa học, liên kết hydro hoặc tương tác tĩnh điện.
  - Phân đoạn vòng (**Loops**): Các đoạn mạch uốn cong vươn ra ngoài dung môi.
  - Phân đoạn đuôi (**Tails**): Đầu mút tự do của chuỗi phân tử vươn rất dài vào trong pha nước.

###### 2.4.1.2 Mở rộng mạch polymer vượt qua chiều dày lớp điện kép
- **Vượt rào cản thế**: Chiều dài của các đuôi và vòng polymer ($L_{chain} \approx 100 - 1000\text{ nm}$) vượt xa chiều dày lớp điện kép ($1/\kappa \approx 1 - 10\text{ nm}$).
- **Cơ chế tạo cầu nối**: Đầu tự do của chuỗi polymer gắn trên hạt thứ nhất sẽ vươn ra bắt giữ và hấp phụ lên một vị trí còn trống trên bề mặt của hạt keo thứ hai, hình thành một chiếc "cầu nối" vật lý bền chắc liên kết hai hoặc nhiều hạt lại thành một đại bông cặn (macro-floc).

##### 2.4.2 Các Trạng thái Động lực học Liều lượng và Khuấy trộn
###### 2.4.2.1 Trạng thái tối ưu: Độ che phủ bề mặt $\theta \approx 0.5$ (50%)
- **Thuyết La Mer-Healy**: Hiệu quả tạo cầu nối polymer đạt giá trị cực đại khi đúng một nửa diện tích bề mặt hạt keo được bao phủ bởi polymer ($\theta = 0.5$).
- **Cân bằng diện tích**: Khi $\theta = 0.5$, có đủ các đoạn chuỗi polymer tự do vươn ra từ hạt này và có đủ diện tích bề mặt trống rỗng trên các hạt lân cận để polymer bám vào tạo cầu nối.

###### 2.4.2.2 Quá liều (Overdosing) và Ổn định hóa Cản trở Không gian (Steric Stabilization)
- **Hiện tượng bao bọc hoàn toàn**: Khi châm polymer quá liều ($\theta \to 1.0$), bề mặt của tất cả các hạt keo đều bị bao bọc kín mít bởi các chuỗi polymer.
- **Hậu quả**: Các hạt không còn vị trí trống nào để tiếp nhận đầu chuỗi polymer từ hạt khác. Khi hai hạt va chạm, các lớp lông polymer bị nén lại sinh ra lực cản trở không gian đẩy lùi các hạt ra xa nhau (steric enmeshment / restabilization), làm mất hoàn toàn khả năng tạo bông.

###### 2.4.2.3 Thiếu khuấy trộn và Hấp phụ Thứ cấp (Secondary Adsorption / Fold-back)
- **Cơ chế gập mạch**: Nếu cường độ khuấy trộn ban đầu không đủ lớn hoặc thời gian phân tán quá chậm, các đuôi polymer tự do vươn dài không kịp gặp hạt keo khác sẽ tự động gập ngược trở lại (fold back) và bám dính vào các vị trí trống còn lại trên chính bề mặt của hạt đó (hấp phụ thứ cấp).
- **Hậu quả**: Hạt keo bị vô hiệu hóa hoàn toàn (inactive particles), không còn khả năng tạo cầu nối với các hạt lân cận nữa.

###### 2.4.2.4 Thừa khuấy trộn và Cắt đứt Mạch Polymer (Hydrodynamic Shear & Chain Scission)
- **Tổn thương lực cắt**: Nếu duy trì cường độ khuấy trộn quá mạnh ($G$ quá cao) hoặc kéo dài thời gian khuấy nhanh quá mức, ứng suất cắt thủy động lực học ($\tau = \mu G$) sẽ vượt quá độ bền cơ học của liên kết hóa học dọc theo mạch polymer.
- **Hậu quả**: Xảy ra hiện tượng đứt gãy mạch phân tử (polymer chain scission) và bong tróc bề mặt hạt keo, phá vỡ các bông cặn vừa hình thành thành các mảnh vỡ siêu mịn (floc rupture) không thể tự phục hồi lại được.

---

### 3. Hóa học Chất Keo tụ và Cân bằng Độ kiềm (Coagulant Chemistry & Alkalinity Balance)

#### 3.1 Hóa học Các Hợp chất Keo tụ Nhôm (Aluminum-Based Coagulants)
##### 3.1.1 Phèn nhôm Sunfat (Filter Alum - $\text{Al}_2(\text{SO}_4)_3 \cdot 14-18\text{H}_2\text{O}$)
###### 3.1.1.1 Đặc tính lý hóa và khối lượng phân tử
- **Công thức hóa học thương phẩm**: $\text{Al}_2(\text{SO}_4)_3 \cdot 14\text{H}_2\text{O}$ (phổ biến nhất, $MW = 594.3\text{ g/mol}$) hoặc $\text{Al}_2(\text{SO}_4)_3 \cdot 18\text{H}_2\text{O}$ ($MW = 666.4\text{ g/mol}$).
- **Hàm lượng hoạt chất**: Phèn thương phẩm thường chứa khoảng $17\% - 17.5\%\text{ Al}_2\text{O}_3$ theo khối lượng.

###### 3.1.1.2 Phương trình phản ứng thủy phân và tạo bông
- **Phương trình phân ly hòa tan**:
  $$\text{Al}_2(\text{SO}_4)_3 \cdot 14\text{H}_2\text{O} \to 2\text{Al}^{3+} + 3\text{SO}_4^{2-} + 14\text{H}_2\text{O}$$
- **Phương trình tổng quát kết tủa hydroxit nhôm**:
  $$\text{Al}_2(\text{SO}_4)_3 \cdot 14\text{H}_2\text{O} \rightleftharpoons 2\text{Al(OH)}_3\downarrow + 6\text{H}^+ + 3\text{SO}_4^{2-} + 8\text{H}_2\text{O}$$
- **Ý nghĩa hóa lượng**: Cứ $1\text{ mol}$ phèn nhôm ngậm $14\text{ nước}$ phản ứng sẽ giải phóng ra $6\text{ mol ion H}^+$, làm giảm mạnh độ kiềm và pH của môi trường nước thải.

###### 3.1.1.3 Phổ chuỗi phức polyme nhôm dạng cation trung gian
- **Quá trình thủy phân từng nấc**:
  $$\text{Al}^{3+} + \text{H}_2\text{O} \rightleftharpoons \text{Al(OH)}^{2+} + \text{H}^+ \quad (pK_1 \approx 5.0)$$
  $$\text{Al(OH)}^{2+} + \text{H}_2\text{O} \rightleftharpoons \text{Al(OH)}_2^+ + \text{H}^+ \quad (pK_2 \approx 5.1)$$
  $$\text{Al(OH)}_2^+ + \text{H}_2\text{O} \rightleftharpoons \text{Al(OH)}_3\text{(s)} + \text{H}^+ \quad (pK_3 \approx 6.7)$$
  $$\text{Al(OH)}_3\text{(s)} + \text{H}_2\text{O} \rightleftharpoons \text{Al(OH)}_4^- + \text{H}^+ \quad (pK_4 \approx 8.5)$$
- **Phức đa nhân (Polynuclear complexes)**: Ở giai đoạn chuyển tiếp hình thành các phức cation lớn như dimer $[\text{Al}_2(\text{OH})_2]^{4+}$, trimer $[\text{Al}_3(\text{OH})_4]^{5+}$, và đặc biệt là cụm tridecamer Keggin $[\text{Al}_{13}\text{O}_4(\text{OH})_{24}(\text{H}_2\text{O})_{12}]^{7+}$, có mật độ điện tích dương rất đậm đặc, giữ vai trò chủ chốt trong việc trung hòa điện tích hạt keo.

##### 3.1.2 Nhôm Clorua ($\text{AlCl}_3$)
###### 3.1.2.1 Phản ứng thủy phân stoichiometric
- **Công thức và khối lượng mol**: $\text{AlCl}_3$, khối lượng mol $M = 133.5\text{ g/mol}$.
- **Phương trình thủy phân hoàn toàn**:
  $$\text{AlCl}_3 + 3\text{H}_2\text{O} \rightleftharpoons \text{Al(OH)}_3\downarrow + 3\text{H}^+ + 3\text{Cl}^-$$
- **Hóa lượng**: $1\text{ mol AlCl}_3$ ($133.5\text{ g}$) giải phóng $3\text{ mol H}^+$ và $3\text{ mol Cl}^-$.

###### 3.1.2.2 Khối lượng đương lượng và tính chất ăn mòn
- **Đương lượng gam (Equivalent weight)**: Do ion $\text{Al}^{3+}$ có hóa trị $n = 3$:
  $$EW = \frac{MW}{n} = \frac{133.5\text{ g/mol}}{3\text{ eq/mol}} = 44.5\text{ g/eq} = 44.5\text{ mg/meq}$$
- **Đặc tính ăn mòn**: Do hàm lượng ion clorua ($\text{Cl}^-$) tự do giải phóng rất cao, dung dịch $\text{AlCl}_3$ có tính ăn mòn kim loại (thép cacbon, inox 304) cực kỳ nghiêm trọng, đòi hỏi đường ống và bồn chứa chuyên dụng bằng nhựa composite (FRP), HDPE, PVDF hoặc bọc lót cao su chống axit.

##### 3.1.3 Polyaluminum Chloride (PAC - $[\text{Al}_n(\text{OH})_m\text{Cl}_{3n-m}]_x$)
###### 3.1.3.1 Cấu trúc polymer cao phân tử tiền thủy phân
- **Bản chất**: Là hợp chất vô cơ cao phân tử được tổng hợp bằng cách kiềm hóa một phần dung dịch $\text{AlCl}_3$.
- **Cấu trúc Keggin $\text{Al}_{13}$**: Thành phần hoạt tính quan trọng nhất trong PAC là ion phức Keggin $[\text{Al}_{13}\text{O}_4(\text{OH})_{24}(\text{H}_2\text{O})_{12}]^{7+}$, bao gồm một tứ diện $\text{AlO}_4$ ở trung tâm được bao bọc bởi 12 bát diện $\text{AlO}_6$. Cấu trúc này mang điện tích $+7$, cực kỳ bền vững, không bị phân rã nhanh khi châm vào nước.

###### 3.1.3.2 Độ bazơ hóa (Basicity $B$)
- **Định nghĩa**:
  $$B = \frac{[\text{OH}^-]}{3[\text{Al}^{3+}]} \times 100\%$$
- **Dải giá trị thương phẩm**: $B$ thường dao động từ $40\%$ đến $85\%$. Độ bazơ hóa càng cao thì lượng ion $\text{OH}^-$ liên kết sẵn trong phân tử càng nhiều, do đó khi châm vào nước, lượng $\text{H}^+$ giải phóng ra môi trường càng ít.

###### 3.1.3.3 Ưu điểm vượt trội của PAC
- **Tiêu tốn ít độ kiềm**: Tiêu thụ độ kiềm ít hơn từ $50\% - 80\%$ so với phèn nhôm sunfat, giảm thiểu tối đa nhu cầu châm hóa chất kiềm hóa bổ sung.
- **Dải pH hoạt động rộng**: Hiệu quả ổn định trong dải pH từ $4.5$ đến $9.5$.
- **Bông cặn to, chắc, lắng nhanh**: Tỷ trọng bông cặn $\text{Al}_{13}$ cao hơn bông cặn phèn đơn thuần, lắng nhanh hơn gấp $1.5 - 2$ lần và thể tích bùn sau lắng giảm từ $30\% - 50\%$.
- **Ít nhạy cảm với nhiệt độ**: Giữ nguyên hiệu quả xử lý trong mùa đông hoặc môi trường nước có nhiệt độ thấp ($< 15^\circ\text{C}$).

---

#### 3.2 Hóa học Các Hợp chất Keo tụ Sắt (Iron-Based Coagulants)
##### 3.2.1 Sắt(III) Clorua ($\text{FeCl}_3$)
###### 3.2.1.1 Phương trình hòa tan và tạo bông hydroxit ferric
- **Đặc tính**: Dạng rắn khan hoặc dung dịch thương phẩm $38\% - 42\%$, khối lượng mol $M = 162.5\text{ g/mol}$.
- **Phương trình phản ứng thủy phân**:
  $$\text{FeCl}_3 + 3\text{H}_2\text{O} \rightleftharpoons \text{Fe(OH)}_3\downarrow + 3\text{H}^+ + 3\text{Cl}^-$$
- **Đương lượng gam**:
  $$EW = \frac{162.5}{3} = 54.17\text{ mg/meq}$$

###### 3.2.1.2 Đặc tính tạo bông tỷ trọng lớn và khả năng kết tủa photpho
- **Tỷ trọng bông cặn**: Bông cặn $\text{Fe(OH)}_3$ có khối lượng riêng lớn hơn bông $\text{Al(OH)}_3$ ($\rho \approx 1.05 - 1.10\text{ g/cm}^3$ so với $1.01 - 1.03\text{ g/cm}^3$), tạo vận tốc lắng vượt trội.
- **Khử photphat ($\text{PO}_4^{3-}$)**: Ion $\text{Fe}^{3+}$ phản ứng trực tiếp với photphat tạo kết tủa bền vững không tan:
  $$\text{Fe}^{3+} + \text{PO}_4^{3-} \rightleftharpoons \text{FePO}_4\downarrow \quad (pK_{sp} \approx 26.4)$$
- **Khử mùi $\text{H}_2\text{S}$**: Phản ứng loại bỏ gốc sulfide trong nước thải tạo kết tủa sắt sulfide hoặc lưu huỳnh nguyên tố:
  $$2\text{FeCl}_3 + 3\text{H}_2\text{S} \to 2\text{FeS}\downarrow + \text{S}\downarrow + 6\text{HCl}$$

##### 3.2.2 Sắt(III) Sunfat ($\text{Fe}_2(\text{SO}_4)_3$)
###### 3.2.2.1 Phương trình phản ứng thủy phân giải phóng axit
- **Công thức và khối lượng mol**: $\text{Fe}_2(\text{SO}_4)_3$, $M = 399.9\text{ g/mol}$ (lấy tròn $400.0\text{ g/mol}$).
- **Phương trình phản ứng thủy phân**:
  $$\text{Fe}_2(\text{SO}_4)_3 + 6\text{H}_2\text{O} \rightleftharpoons 2\text{Fe(OH)}_3\downarrow + 6\text{H}^+ + 3\text{SO}_4^{2-}$$
- **Đương lượng gam**:
  $$EW = \frac{400.0}{6} = 66.67\text{ mg/meq}$$

###### 3.2.2.2 So sánh với sắt clorua
- **Ít ăn mòn hơn**: Gốc sulfate bớt gây ăn mòn cục bộ dạng rỗ (pitting corrosion) đối với thiết bị kim loại so với ion chloride. Tuy nhiên khả năng hòa tan chậm hơn sắt clorua.

##### 3.2.3 Sắt(II) Sunfat ($\text{FeSO}_4 \cdot 7\text{H}_2\text{O}$)
###### 3.2.3.1 Yêu cầu oxy hóa $\text{Fe}^{2+}$ lên $\text{Fe}^{3+}$ bằng Oxy hòa tan hoặc Clo
- **Bản chất**: Phèn sắt(II) hay phèn xanh ($\text{Copperas}$), $M = 278.0\text{ g/mol}$. Bông kết tủa $\text{Fe(OH)}_2$ có độ tan tương đối cao và rất khó lắng.
- **Phản ứng oxy hóa bắt buộc**: Cần phải có chất oxy hóa chuyển $\text{Fe}^{2+}$ thành $\text{Fe}^{3+}$ để tạo bông $\text{Fe(OH)}_3$:
  - Oxy hóa bằng oxy hòa tan (đòi hỏi dải pH cao, $pH > 8.5$):
    $$4\text{FeSO}_4 + \text{O}_2 + 10\text{H}_2\text{O} \rightleftharpoons 4\text{Fe(OH)}_3\downarrow + 4\text{H}_2\text{SO}_4$$
  - Oxy hóa bằng Clo (tạo phèn sắt clo hóa - Chlorinated Copperas, hiệu quả ở mọi pH):
    $$3\text{FeSO}_4 \cdot 7\text{H}_2\text{O} + 1.5\text{Cl}_2 \rightleftharpoons \text{FeCl}_3 + \text{Fe}_2(\text{SO}_4)_3 + 21\text{H}_2\text{O}$$

###### 3.2.3.2 Tiêu hao độ kiềm mở rộng
- Khi dùng sắt(II), tổng lượng độ kiềm bị tiêu hao bao gồm cả lượng kiềm để trung hòa axit tạo ra từ quá trình thủy phân và lượng kiềm cần thiết để nâng pH lên vùng oxy hóa của $\text{Fe}^{2+}$.

---

#### 3.3 Miền pH Hoạt động Tối ưu và Đường cong Độ tan Hydroxide
##### 3.3.1 Cân bằng Độ tan Lưỡng tính của $\text{Al(OH)}_3$
###### 3.3.1.1 Cửa sổ pH tối ưu ($5.5 - 7.7$) và điểm độ tan tối thiểu (pH $6.2$)
- **Hành vi lưỡng tính của nhôm**: Hydroxit nhôm có thể tan trong cả môi trường axit mạnh lẫn kiềm mạnh:
  - Ở $pH < 5.5$: Cân bằng chuyển dịch tạo thành các cation nhôm hòa tan:
    $$\text{Al(OH)}_3\text{(s)} + 3\text{H}^+ \rightleftharpoons \text{Al}^{3+} + 3\text{H}_2\text{O}$$
  - Ở $pH > 7.7$: Kết tủa bị hòa tan trở lại tạo thành anion aluminat hòa tan:
    $$\text{Al(OH)}_3\text{(s)} + \text{OH}^- \rightleftharpoons \text{Al(OH)}_4^-$$
- **Điểm cực tiểu độ tan**: Tại $pH \approx 6.2$, độ tan của nhôm hydroxit đạt giá trị thấp nhất ($[\text{Al}]_{sol} \approx 10^{-6}\text{ mol/L} \approx 0.027\text{ mg/L}$).
- **Hậu quả lệch pH**: Vận hành ngoài dải pH $5.5 - 7.7$ sẽ khiến hàm lượng nhôm dư hòa tan trong nước thải sau xử lý tăng vọt, gây độc hại cho sinh vật thủy sinh và vi phạm quy chuẩn xả thải.

##### 3.3.2 Cân bằng Độ tan của $\text{Fe(OH)}_3$
###### 3.3.2.1 Cửa sổ pH tối ưu rộng ($5.0 - 8.5$) và điểm cực tiểu độ tan (pH $8.0$)
- **Tính bền vững vượt trội**: Tích số tan của $\text{Fe(OH)}_3$ là $K_{sp} \approx 10^{-38.6}$, nhỏ hơn rất nhiều so với tích số tan của $\text{Al(OH)}_3$ ($K_{sp} \approx 10^{-32.5}$).
- **Cửa sổ làm việc rộng**: Bông hydroxit sắt(III) tồn tại ổn định trong dải pH từ $5.0$ đến $8.5$. Tại $pH \approx 8.0$, độ tan của $\text{Fe}^{3+}$ giảm xuống mức cực tiểu tuyệt đối ($[\text{Fe}]_{sol} < 10^{-10}\text{ mol/L}$).
- **Ưu thế so với nhôm**: Không bị hòa tan trở lại ở vùng kiềm nhẹ đến kiềm trung bình ($pH = 7.5 - 8.5$), rất thích hợp cho các loại nước thải công nghiệp có tính kiềm tự nhiên cao (như dệt nhuộm, thuộc da, tẩy rửa).

##### 3.3.3 Miền pH Hoạt động của PAC ($4.5 - 9.5$)
###### 3.3.3.1 Cơ chế đệm nội tại của cấu trúc tiền trùng hợp
- Do đã được kiềm hóa sẵn trong quá trình chế tạo, các liên kết $\text{Al-OH-Al}$ dạng cầu ol hóa (olation) trong cụm $\text{Al}_{13}$ có độ trơ nhiệt động cao, không dễ dàng bị proton hóa bởi axit hoặc bị tấn công bởi $\text{OH}^-$ trong dải pH từ $4.5$ đến $9.5$.

---

#### 3.4 Định lượng Tiêu hao Độ kiềm và Tính toán Bù kiềm (Alkalinity Consumption & Adjustment)
##### 3.4.1 Cân bằng Nhiệt động và Phản ứng Tiêu hao Hydroxit / Bicarbonate
###### 3.4.1.1 Quy tắc bảo toàn đương lượng
- **Quy tắc cơ bản**: Cứ $1\text{ meq/L}$ chất keo tụ muối kim loại ($\text{Al}^{3+}$ hoặc $\text{Fe}^{3+}$) thủy phân hoàn toàn sẽ giải phóng $1\text{ meq/L}$ ion $\text{H}^+$, do đó sẽ tiêu thụ đúng $1\text{ meq/L}$ độ kiềm của hệ đệm bicarbonate trong nước:
  $$\text{H}^+ + \text{HCO}_3^- \rightleftharpoons \text{H}_2\text{O} + \text{CO}_2\uparrow$$
- **Quy đổi sang nồng độ đương lượng $\text{CaCO}_3$**:
  $$1\text{ meq/L độ kiềm} = 50.0\text{ mg/L as CaCO}_3$$
  (Do khối lượng mol $\text{CaCO}_3 = 100.08\text{ g/mol}$, hóa trị ion $\text{Ca}^{2+}$ bằng 2 $\rightarrow EW_{\text{CaCO}_3} = \frac{100.08}{2} \approx 50.0\text{ mg/meq}$).

###### 3.4.1.2 Hệ số tiêu hao độ kiềm lý thuyết của các loại hóa chất
- **Phèn nhôm sunfat ngậm nước ($\text{Al}_2(\text{SO}_4)_3 \cdot 14\text{H}_2\text{O}$)**:
  - Khối lượng mol: $594.3\text{ g/mol}$, đương lượng $EW = \frac{594.3}{6} = 99.05\text{ mg/meq}$.
  - Tiêu hao độ kiềm:
    $$\frac{50.0\text{ mg CaCO}_3/\text{meq}}{99.05\text{ mg phèn/meq}} = 0.5048 \approx 0.505\text{ mg CaCO}_3 \text{ bị tiêu hao trên } 1.0\text{ mg/L phèn châm vào}$$
  - Hay: $1\text{ mg/L Al}_2(\text{SO}_4)_3 \cdot 14\text{H}_2\text{O}$ tiêu tốn $0.505\text{ mg/L CaCO}_3$.
- **Nhôm clorua ($\text{AlCl}_3$)**:
  - Khối lượng mol: $133.5\text{ g/mol}$, đương lượng $EW = \frac{133.5}{3} = 44.5\text{ mg/meq}$.
  - Tiêu hao độ kiềm:
    $$\frac{50.0}{44.5} = 1.1236 \approx 1.124\text{ mg CaCO}_3 / \text{mg AlCl}_3$$
  - Hay: $1\text{ mg/L AlCl}_3$ tiêu tốn $1.124\text{ mg/L CaCO}_3$.
- **Sắt(III) clorua ($\text{FeCl}_3$)**:
  - Khối lượng mol: $162.5\text{ g/mol}$, đương lượng $EW = \frac{162.5}{3} = 54.17\text{ mg/meq}$.
  - Tiêu hao độ kiềm:
    $$\frac{50.0}{54.17} = 0.923 \approx 0.925\text{ mg CaCO}_3 / \text{mg FeCl}_3$$
  - Hay: $1\text{ mg/L FeCl}_3$ tiêu tốn $0.925\text{ mg/L CaCO}_3$.
- **Sắt(III) sunfat ($\text{Fe}_2(\text{SO}_4)_3$)**:
  - Khối lượng mol: $400.0\text{ g/mol}$, đương lượng $EW = \frac{400.0}{6} = 66.67\text{ mg/meq}$.
  - Tiêu hao độ kiềm:
    $$\frac{50.0}{66.67} = 0.750\text{ mg CaCO}_3 / \text{mg Fe}_2(\text{SO}_4)_3$$
- **Quy đổi theo kim loại nguyên chất ($\text{Al}^{3+}$ và $\text{Fe}^{3+}$)**:
  - $1\text{ mg/L ion Al}^{3+}$ ($M = 26.98\text{ g/mol}$, $EW = 8.993\text{ mg/meq}$):
    $$\text{Tiêu hao} = \frac{50.0}{8.993} = 5.56\text{ mg/L CaCO}_3$$
  - $1\text{ mg/L ion Fe}^{3+}$ ($M = 55.85\text{ g/mol}$, $EW = 18.62\text{ mg/meq}$):
    $$\text{Tiêu hao} = \frac{50.0}{18.62} = 2.69\text{ mg/L CaCO}_3$$

##### 3.4.2 Các Hóa chất Kiềm hóa Bổ sung (Alkaline Neutralizing Agents)
###### 3.4.2.1 Xút ăn da ($\text{NaOH}$)
- **Phản ứng trung hòa**:
  $$\text{NaOH} + \text{H}^+ \to \text{Na}^+ + \text{H}_2\text{O}$$
- **Đương lượng gam**: $MW = 40.0\text{ g/mol}$, $n = 1 \rightarrow EW = 40.0\text{ mg/meq}$.
- **Hệ số tương đương $\text{CaCO}_3$**:
  $$1\text{ meq NaOH } (40.0\text{ mg}) \Leftrightarrow 1\text{ meq CaCO}_3 (50.0\text{ mg}) \rightarrow 1\text{ mg NaOH} \approx 1.25\text{ mg CaCO}_3$$
  Hay để bù $1.0\text{ mg/L độ kiềm as CaCO}_3$ cần châm $\frac{40.0}{50.0} = 0.80\text{ mg/L NaOH}$ nguyên chất.

###### 3.4.2.2 Soda khan ($\text{Na}_2\text{CO}_3$)
- **Phản ứng trung hòa**:
  $$\text{Na}_2\text{CO}_3 + 2\text{H}^+ \to 2\text{Na}^+ + \text{H}_2\text{O} + \text{CO}_2\uparrow$$
- **Đương lượng gam**: $MW = 106.0\text{ g/mol}$, $n = 2 \rightarrow EW = \frac{106.0}{2} = 53.0\text{ mg/meq}$.
- **Hệ số bù kiềm**: Để bù $1.0\text{ mg/L độ kiềm as CaCO}_3$ cần $\frac{53.0}{50.0} = 1.06\text{ mg/L Na}_2\text{CO}_3$.

###### 3.4.2.3 Vôi tôi ($\text{Ca(OH)}_2$) và Vôi sống ($\text{CaO}$)
- **Vôi tôi ($\text{Ca(OH)}_2$)**: $MW = 74.1\text{ g/mol}$, $n = 2 \rightarrow EW = 37.05\text{ mg/meq}$. Cần $\frac{37.05}{50.0} = 0.741\text{ mg/L Ca(OH)}_2$ trên mỗi $1.0\text{ mg/L CaCO}_3$.
- **Vôi sống ($\text{CaO}$)**: $MW = 56.1\text{ g/mol}$, $n = 2 \rightarrow EW = 28.05\text{ mg/meq}$. Cần $\frac{28.05}{50.0} = 0.561\text{ mg/L CaO}$ trên mỗi $1.0\text{ mg/L CaCO}_3$.

##### 3.4.3 Trợ keo tụ và Chất gia trọng (Coagulant Aids & Weighting Agents)
###### 3.4.3.1 Bột sét Bentonite và Cát mịn
- **Cơ chế**: Cung cấp hạt nhân kết tụ nhân tạo trong môi trường nước có nồng độ chất lơ lửng quá thấp, làm tăng mật độ và trọng lượng riêng của bông cặn, đẩy nhanh tốc độ lắng.

###### 3.4.3.2 Than hoạt tính bột (Powdered Activated Carbon - PAC powder)
- **Cơ chế**: Tăng cường khả năng hấp phụ các hợp chất hữu cơ hòa tan, chất hoạt động bề mặt, mùi vị và độc chất hữu cơ trước khi bị bẫy vào bông cặn keo tụ.

###### 3.4.3.3 Natri Silicate hoạt hóa (Activated Silica)
- **Cơ chế**: Tạo chuỗi polysilicate mang điện tích âm, phối hợp hoàn hảo với phèn nhôm tạo nên mạng lưới bông cặn bền vững, chịu được lực cắt thủy động cao.

---

### 4. Thủy động lực học Trộn Nhanh (Rapid Mixing Hydrodynamics & Physics)

#### 4.1 Gradient Vận tốc và Động học Trộn Camp-Stein
##### 4.1.1 Định nghĩa Gradient Vận tốc Trung bình Root-Mean-Square ($G$)
###### 4.1.1.1 Bản chất tiêu tán năng lượng trên một đơn vị thể tích
- **Động học Camp-Stein**: Năm 1943, Camp và Stein đã thiết lập đại lượng đo cường độ khuấy trộn thủy động lực học dựa trên tốc độ tiêu tán năng lượng trên một đơn vị thể tích chất lỏng.
- **Gradient vận tốc tuyệt đối $G$**: Đo tốc độ biến dạng trượt của các lớp chất lỏng chuyển động tương đối với nhau (đơn vị: $\text{s}^{-1}$ hoặc $1/\text{s}$):
  $$G = \left( \frac{\Phi}{\mu} \right)^{1/2} = \left( \frac{P}{\mu V} \right)^{1/2}$$
  Hay công thức xác định công suất khuấy tiêu tán:
  $$P = G^2 \cdot \mu \cdot V$$
  Trong đó:
  - $P$: Công suất khuấy thực tế truyền vào khối chất lỏng ($\text{W}$ hay $\text{J/s} = \text{N}\cdot\text{m/s}$).
  - $G$: Gradient vận tốc trung bình căn quân phương (Root-Mean-Square Velocity Gradient, $\text{s}^{-1}$).
  - $\mu$: Độ nhớt động lực học của chất lỏng ($\text{Pa}\cdot\text{s} = \text{N}\cdot\text{s/m}^2 = \text{kg/(m}\cdot\text{s)}$).
  - $V$: Thể tích hữu ích của vùng trộn nhanh ($\text{m}^3$).
  - $\Phi$: Tỷ lệ tiêu tán năng lượng trên một đơn vị thể tích ($\Phi = P/V$, đơn vị $\text{W/m}^3$).

###### 4.1.1.2 Ảnh hưởng trực tiếp của nhiệt độ nước qua độ nhớt động lực học $\mu(T)$
- **Quan hệ phi tuyến giữa $\mu$ và $T$**: Độ nhớt của nước biến thiên nghịch đảo mạnh mẽ theo nhiệt độ. Khi nhiệt độ nước giảm vào mùa đông, độ nhớt tăng lên đáng kể:
  - Ở $10^\circ\text{C}$: $\mu_{10} = 1.307 \times 10^{-3}\text{ Pa}\cdot\text{s}$.
  - Ở $20^\circ\text{C}$: $\mu_{20} = 1.002 \times 10^{-3}\text{ Pa}\cdot\text{s}$.
  - Ở $25^\circ\text{C}$: $\mu_{25} = 0.890 \times 10^{-3}\text{ Pa}\cdot\text{s}$.
  - Ở $30^\circ\text{C}$: $\mu_{30} = 0.798 \times 10^{-3}\text{ Pa}\cdot\text{s}$.
- **Tác động kỹ thuật**: Cùng một giá trị $G$ và thể tích $V$, công suất khuấy $P$ ở $10^\circ\text{C}$ đòi hỏi cao hơn $30.4\%$ so với ở $20^\circ\text{C}$:
  $$\frac{P_{10}}{P_{20}} = \frac{\mu_{10}}{\mu_{20}} = \frac{1.307 \times 10^{-3}}{1.002 \times 10^{-3}} = 1.3044 \quad (+30.4\%)$$
  Do đó, động cơ cánh khuấy và biến tần phải được tính toán kích cỡ theo điều kiện nhiệt độ thấp nhất trong năm của địa phương.

##### 4.1.2 Thời gian Lưu nước ($t$) và Chỉ số Camp ($G \cdot t$)
###### 4.1.2.1 Dải thời gian lưu trộn nhanh tiêu chuẩn
- **Thời gian lưu thủy lực ($t$ hoặc $HRT$)**:
  $$t = \frac{V}{Q}$$
  Trong đó:
  - $V$: Thể tích bể trộn nhanh ($\text{m}^3$).
  - $Q$: Lưu lượng nước thải qua bể ($\text{m}^3/\text{s}$).
- **Tiêu chuẩn thiết kế**:
  - Dải thiết kế thông thường: $t = 10 - 60\text{ s}$.
  - Tiêu chuẩn đặc thù cho phản ứng keo tụ bằng phèn: $t < 30\text{ s}$ (thường chọn $t = 20 - 30\text{ s}$).
  - Gradient vận tốc tiêu chuẩn cho trộn nhanh keo tụ: $G \ge 500\text{ s}^{-1}$ (thường dao động từ $500\text{ s}^{-1}$ đến $1000\text{ s}^{-1}$, trong ống trộn tĩnh có thể lên tới $1500\text{ s}^{-1}$).

###### 4.1.2.2 Tích số Camp không thứ nguyên ($G \cdot t$)
- **Ý nghĩa số học**: Tích số $G \cdot t$ là một đại lượng không thứ nguyên, đại diện cho tổng công biến dạng trượt và cơ hội va chạm giữa các hạt keo trong suốt thời gian lưu tại vùng trộn.
- **Dải tiêu chuẩn cho bể trộn nhanh**:
  $$G \cdot t = 10^4 - 10^5 \quad (10,000 \text{ đến } 100,000)$$
  - Ví dụ: Với $G = 700\text{ s}^{-1}$ và $t = 30\text{ s} \rightarrow G \cdot t = 21,000$ (nằm chuẩn xác trong dải tối ưu).
- **Hệ quả sai lệch**:
  - Nếu $G \cdot t < 10^4$: Trộn không đều, hóa chất chưa kịp tiếp xúc bề mặt hạt keo đã bị đẩy ra khỏi bể.
  - Nếu $G \cdot t > 10^5$ hoặc thời gian $t > 60\text{ s}$ ở dải $G$ cao: Gây hiện tượng cắt phá vi bông (micro-floc shearing), giảm hiệu quả tạo bông ở giai đoạn flocculation tiếp theo.

##### 4.1.3 Thang vi mô Kolmogorov và Thời gian Phân tán Hóa chất
###### 4.1.3.1 Kích thước xoáy vi mô Kolmogorov ($\eta$)
- **Lý thuyết xoáy rối Kolmogorov**: Năng lượng khuấy trộn được truyền từ cánh khuấy vào các xoáy vĩ mô kích thước lớn bằng cỡ bể, sau đó phân rã liên tục thành các xoáy nhỏ hơn cho đến khi đạt kích thước vi mô $\eta$, nơi năng lượng chuyển hóa thành nhiệt bởi ma sát nhớt:
  $$\eta = \left( \frac{\nu^3}{\epsilon} \right)^{1/4} = \left( \frac{\mu^3}{\rho^3 \cdot (P / \rho V)} \right)^{1/4}$$
  Trong đó:
  - $\nu$: Độ nhớt động học ($\nu = \mu / \rho$, đơn vị $\text{m}^2/\text{s}$).
  - $\epsilon$: Tốc độ tiêu tán năng lượng rối trên một đơn vị khối lượng ($\epsilon = P / (\rho V)$, đơn vị $\text{m}^2/\text{s}^3$ hoặc $\text{W/kg}$).
  - Với điều kiện trộn nhanh ($G = 500 - 1000\text{ s}^{-1}$), $\eta \approx 30 - 60\text{ }\mu\text{m}$.

###### 4.1.3.2 Cạnh tranh giữa Thời gian Hòa trộn vi mô ($t_{mix}$) và Thời gian Tạo mầm ($t_{precip}$)
- **Thời gian phân tán hóa chất vi mô**: Cần thỏa mãn điều kiện $t_{mix} \le t_{reaction}$ ($< 0.1\text{ s}$). Nếu tốc độ hòa trộn chậm hơn tốc độ thủy phân tạo mầm $\text{Al(OH)}_3$, phèn sẽ tự kết tủa cục bộ với chính nó thay vì hấp phụ lên bề mặt hạt keo, gây lãng phí hóa chất nghiêm trọng.

---

#### 4.2 Tính toán Công suất Cánh khuấy Cơ học (Impeller Power Equation)
##### 4.2.1 Phương trình Công suất Tổng quát trong Dòng Chảy Rối
###### 4.2.1.1 Công thức công suất truyền động của cánh khuấy
- **Phương trình giải tích Rushton**:
  $$P = N_p \cdot \rho \cdot n^3 \cdot D^5$$
  Trong đó:
  - $P$: Công suất tiêu tán từ cánh khuấy vào chất lỏng ($\text{W}$).
  - $N_p$: Số công suất của cánh khuấy (Power Number, không thứ nguyên).
  - $\rho$: Khối lượng riêng của nước thải ($\approx 1000\text{ kg/m}^3$).
  - $n$: Vận tốc quay của trục khuấy (vòng/giây - $\text{rps} = \text{RPM}/60$).
  - $D$: Đường kính ngoài của cánh khuấy ($\text{m}$).

###### 4.2.1.2 Số công suất $N_p$ (Power Number) theo hình học cánh khuấy
- **Phụ thuộc cấu tạo cánh**:
  - Tuabin phẳng 6 cánh kiểu Rushton (Radial flow flat-blade turbine): $N_p = 4.5 - 6.0$ (chuẩn: $5.75$).
  - Tuabin 4 cánh phẳng (4-blade flat turbine): $N_p = 3.5 - 4.5$.
  - Cánh khuấy chân vịt 3 cánh kiểu tàu thủy (Axial flow propeller, bước cánh $1:1$): $N_p = 0.3 - 0.5$.
  - Cánh khuấy tuabin nghiêng $45^\circ$ (4-blade pitched turbine): $N_p = 1.2 - 1.8$.

###### 4.2.1.3 Số Reynolds khuấy trộn ($Re_m$)
- **Công thức xác định**:
  $$Re_m = \frac{\rho \cdot n \cdot D^2}{\mu}$$
- **Vùng dòng chảy**:
  - $Re_m < 10$: Chế độ chảy tầng (Laminar flow), $N_p \propto 1/Re_m$.
  - $10 < Re_m < 10^4$: Chế độ chảy chuyển tiếp (Transitional flow).
  - $Re_m > 10^4$: Chế độ chảy rối hoàn toàn (Fully turbulent flow). Trong vùng này, $N_p$ trở thành một hằng số độc lập với số Reynolds, công thức $P = N_p \rho n^3 D^5$ có độ chính xác tuyệt đối.

##### 4.2.2 Cấu hình Hình học Bể Trộn và Tấm chắn (Baffles)
###### 4.2.2.1 Tỷ lệ kích thước hình học tiêu chuẩn
- **Tỷ lệ bể**: Chiều sâu nước $H$ trên cạnh đáy $T$ (hoặc đường kính bể tròn $T$): $H/T = 1.0 - 1.25$.
- **Tỷ lệ cánh khuấy**: Tỷ số đường kính cánh trên cạnh bể: $D/T = 0.30 - 0.50$ (chuẩn: $1/3 \approx 0.33$).
- **Khoảng cách đặt cánh**: Khoảng cách từ tâm cánh khuấy đến đáy bể: $C/T = 0.25 - 0.33$.

###### 4.2.2.2 Vai trò tấm chắn hướng dòng (Anti-Vortex Baffles)
- **Hiện tượng lốc xoáy (Vortexing)**: Trong bể không có tấm chắn, chất lỏng quay đồng tốc cùng cánh khuấy như một khối trụ rắn. Khi đó lực ma sát trượt giảm mạnh, xuất hiện phễu lõm trung tâm kéo bọt khí từ mặt thoáng xuống, công suất truyền vào nước giảm từ $70\% - 80\%$.
- **Cấu hình tấm chắn tiêu chuẩn**: Bố trí 4 tấm chắn thẳng đứng gắn dọc theo thành bể, cách góc một khoảng nhỏ để tránh đọng cặn:
  - Chiều rộng tấm chắn: $W_b = \frac{1}{10}T$ đến $\frac{1}{12}T$.

###### 4.2.2.3 Góc vát đáy bể (Chamfered Fillets)
- **Loại trừ vùng đọng**: Tại các góc vuông giữa đáy và thành bể bê tông cốt thép, đổ các gờ bê tông vát xiên $45^\circ$ (fillets) để dẫn dòng tuần hoàn trơn tru, loại bỏ triệt để các góc chết (dead zones) tích tụ cặn lắng.

---

### 5. Phân loại và Cấu tạo Thiết bị Trộn Nhanh (Rapid Mixing Tank Configurations)

#### 5.1 Bể Khuấy Trộn Cơ học (Mechanically Agitated Basins)
##### 5.1.1 Cánh khuấy Chân vịt Lưu lượng Trục (Axial Flow Propeller)
###### 5.1.1.1 Cấu tạo và Cơ chế Tạo dòng Xiết Hướng trục
- **Cấu tạo**: Bao gồm trục khuấy thẳng đứng gắn cánh chân vịt 2 hoặc 3 cánh biên dạng khí động học (marine type), động cơ điện gắn liền hộp giảm tốc đặt trên sàn thao tác.
- **Cơ chế dòng chảy**: Tạo ra một luồng tia xối thẳng đứng hướng xuống đáy bể với vận tốc cao, va đập vào đáy bể rồi tỏa ra thành dòng tuần hoàn ngược lên thành bể, tạo xoáy cuộn mạnh.

###### 5.1.1.2 Tốc độ Quay và Năng lượng
- **Tốc độ quay**: Vận tốc quay cao, $n = 300 - 1500\text{ RPM}$ (thường dùng động cơ trực tiếp hoặc giảm tốc nhẹ). Thích hợp cho bể thể tích vừa và nhỏ ($V < 10\text{ m}^3$).

##### 5.1.2 Cánh khuấy Tuabin Cánh phẳng Lưu lượng Xuyên tâm (Radial Flow Turbine)
###### 5.1.2.1 Cấu tạo Tuabin 4 hoặc 6 Cánh Phẳng
- **Cấu tạo**: Đĩa tròn trung tâm gắn 4 hoặc 6 cánh phẳng vuông góc hoặc nghiêng góc, liên kết bằng bu lông chuyên dụng vào trục inox chịu lực.
- **Cơ chế dòng chảy xuyên tâm (Radial Flow)**: Chất lỏng bị hút từ đỉnh và đáy vào tâm tuabin, sau đó bị lực ly tâm đẩy văng cực mạnh theo phương bán kính đập vào thành bể.

###### 5.1.2.2 Cường độ Phân tán Hóa chất
- **Gradient vận tốc cục bộ cực đại**: Vùng mép cánh tuabin có gradient vận tốc cục bộ lên tới $G_{local} > 3000 - 5000\text{ s}^{-1}$, là vị trí châm hóa chất lý tưởng nhất để phân tán hóa chất tức thời trong tích tắc.

---

#### 5.2 Thiết bị Trộn Tĩnh Trên Đường Ống (In-Line Static Hydraulic Mixers)
##### 5.2.1 Cấu tạo và Cơ chế Xoáy Chia Dòng
###### 5.2.1.1 Các bản xoắn cố định đối xứng (Alternating Helical Vanes)
- **Cấu tạo**: Là một đoạn ống kim loại hoặc nhựa uốn lượn bên trong chứa chuỗi các cánh lái dòng xoắn cố định đặt nối tiếp nhau (như mixer Kenics, Sulzer). Các cánh xoắn được bố trí lệch pha $90^\circ$ luân phiên giữa xoắn phải và xoắn trái.
- **Cơ chế phân tách dòng**: Khi chất lỏng chảy qua mỗi cánh xoắn, dòng chảy bị tách làm đôi, xoay ngược chiều và tái hợp lại. Qua $n$ cánh chắn, dòng chảy bị chia cắt thành $2^n$ lớp phân tầng siêu mỏng, tạo sự đồng nhất tuyệt đối về nồng độ hóa chất.

##### 5.2.2 Tổn thất Thủy lực và Tính toán Gradient Vận tốc $G$
###### 5.2.2.1 Công thức công suất từ tổn thất áp lực
- **Nguồn năng lượng**: Năng lượng khuấy trộn được lấy trực tiếp từ tổn thất áp năng thủy lực của dòng chảy do ma sát và trở lực cục bộ qua các cánh chắn:
  $$P = \gamma \cdot Q \cdot h_L = \rho \cdot g \cdot Q \cdot \Delta H$$
  Trong đó:
  - $\gamma$: Trọng lượng riêng của nước ($\gamma = \rho g \approx 9810\text{ N/m}^3$).
  - $Q$: Lưu lượng nước thải qua ống ($\text{m}^3/\text{s}$).
  - $h_L$ hay $\Delta H$: Tổn thất cột áp thủy lực qua bộ trộn tĩnh ($\text{m}$).
  - $g$: Gia tốc trọng trường ($9.81\text{ m/s}^2$).

###### 5.2.2.2 Công thức tính Gradient vận tốc $G$ cho thiết bị trộn thủy lực
- **Thay thế vào phương trình Camp-Stein**:
  $$G = \sqrt{\frac{P}{\mu V}} = \sqrt{\frac{\rho g Q \Delta H}{\mu V}} = \sqrt{\frac{\rho g Q \Delta H}{\mu (Q \cdot t)}} = \sqrt{\frac{\rho g \Delta H}{\mu \cdot t}}$$
  Hoặc:
  $$G = \sqrt{\frac{\gamma \cdot \Delta H}{\mu \cdot t}}$$
  Trong đó:
  - $t$: Thời gian lưu nước qua đoạn trộn tĩnh ($t = L / v_{pipe}$, thường từ $1$ đến $5\text{ s}$).
  - $\Delta H$: Thường dao động từ $0.2\text{ m}$ đến $1.0\text{ m}$ cột nước.

---

#### 5.3 Trộn Thủy lực Bằng Đập Tràn và Nước Nhảy (Hydraulic Weirs & Hydraulic Jumps)
##### 5.3.1 Nước nhảy Thủy lực trong Máng Parshall hoặc Kênh hở
###### 5.3.1.1 Chuyển trạng thái dòng chảy và tiêu tán năng lượng
- **Cơ chế thủy lực**: Dòng nước trong kênh hở được thu hẹp qua họng máng Parshall hoặc qua bậc đáy đập tràn để đạt vận tốc cao vượt qua trạng thái tới hạn (số Froude $Fr_1 > 1$, dòng chảy xiết). Sau đó, đáy kênh mở rộng đột ngột làm dòng nước bật nhảy lên trạng thái êm ($Fr_2 < 1$), tạo nên hiện tượng nước nhảy thủy lực (hydraulic jump).
- **Vùng cuộn xoáy dữ dội**: Tại chân con nước nhảy, xuất hiện một con xoáy cuộn bề mặt với mức độ tiêu tán năng lượng khổng lồ.

##### 5.3.2 Vị trí Châm Hóa chất và Ưu nhược điểm
###### 5.3.2.1 Điểm cấp hóa chất
- **Điểm châm**: Hóa chất keo tụ được phân phối qua ống đục lỗ xả thẳng vào ngay vị trí chân con nước nhảy (nơi độ dốc mặt nước lớn nhất và xoáy cuộn mạnh nhất).
###### 5.3.2.2 Đánh giá kỹ thuật
- **Ưu điểm**: Hoàn toàn không tốn điện năng vận hành cánh khuấy, không có chi phí bảo trì cơ khí.
- **Nhược điểm nghiêm trọng**: Gradient vận tốc $G$ phụ thuộc hoàn toàn vào lưu lượng $Q$. Khi lưu lượng nước thải giảm vào ban đêm, tổn thất cột áp giảm làm $G$ sụt giảm nghiêm trọng ($G < 200\text{ s}^{-1}$), làm mất hoàn toàn hiệu quả trộn nhanh.

---

#### 5.4 Bể Trộn Nhanh Bằng Khí Nén (Pneumatic / Diffused Air Mixing)
##### 5.4.1 Cấu tạo và Nguyên lý Hoạt động
###### 5.4.1.1 Hệ thống Cấp khí Đáy bể
- **Cấu tạo**: Đặt một hoặc nhiều vòi phun khí áp lực cao (ejector nozzle) hoặc ống phân phối khí bọt thô ở sát đáy bể. Đường ống châm hóa chất lỏng đi kèm đồng trục, xả trực tiếp vào chùm tia bọt khí.
- **Dòng tuần hoàn xáo trộn**: Bọt khí nổi lên kéo theo chất lỏng xung quanh tạo luồng đối lưu bốc thẳng đứng và hoàn lưu cuộn tròn hai bên (toroidal circulation loop).

##### 5.4.2 Tính toán Công suất Tiêu tán từ Bọt Khí Nở Tự do
###### 5.4.2.1 Phương trình nén đẳng nhiệt khí
- **Công suất truyền vào nước từ bọt khí**:
  $$P = p_a \cdot Q_a \cdot \ln\left( \frac{p_c}{p_a} \right) = p_a \cdot Q_a \cdot \ln\left( 1 + \frac{\gamma \cdot h}{p_a} \right)$$
  Trong đó:
  - $p_a$: Áp suất khí quyển tuyệt đối ($101,325\text{ Pa}$).
  - $Q_a$: Lưu lượng khí cấp ở điều kiện tiêu chuẩn ($\text{m}^3/\text{s}$).
  - $h$: Độ ngập sâu của đầu khuếch tán khí trong bể ($\text{m}$).
  - $p_c$: Áp suất tuyệt đối tại đáy bể ($p_c = p_a + \gamma h$).
- **Gradient vận tốc khí nén**:
  $$G = \sqrt{\frac{p_a Q_a \ln(1 + \gamma h / p_a)}{\mu V}}$$

---

### 6. Quy trình Thử nghiệm Jar Test Thực nghiệm (Jar Testing Protocol & Optimization)

#### 6.1 Thiết bị và Chuẩn bị Mẫu Thí nghiệm
##### 6.1.1 Cấu tạo Bộ Thiết bị Thử nghiệm Jar Test 6 vị trí
###### 6.1.1.1 Cụm 6 cánh khuấy đồng tốc
- Thiết bị tiêu chuẩn gồm 6 vị trí khuấy được truyền động đồng trục từ một động cơ điều khiển điện tử, cho phép lập trình chính xác tốc độ quay ($0 - 300\text{ RPM}$) và cài đặt thời gian từng pha trộn.

###### 6.1.1.2 Cốc đo chuẩn B-KER2 acrylic hình vuông
- Cốc thử nghiệm có thể tích $1.0 - 2.0\text{ L}$, thiết kế tiết diện hình vuông có tác dụng như các tấm chắn tích hợp, ngăn cản sự hình thành lốc xoáy trung tâm và phản ánh chính xác thủy lực bể thực tế.

###### 6.1.1.3 Hệ thống chiếu sáng nền
- Đèn chiếu sáng huỳnh quang hoặc LED từ phía sau hoặc dưới đáy bể giúp quan sát rõ kích thước, màu sắc và tốc độ lắng của bông cặn.

##### 6.1.2 Chuẩn bị Dung dịch Hóa chất Chuẩn
###### 6.1.2.1 Nồng độ dung dịch gốc
- Pha dung dịch phèn nhôm hoặc phèn sắt chuẩn ở nồng độ $1.00\%\text{ (w/v)}$ (tức $10.0\text{ g/L} = 10\text{ mg/mL}$). Với nồng độ này, châm $1.0\text{ mL}$ dung dịch vào cốc $1.0\text{ L}$ mẫu nước tương đương liều lượng chính xác $10\text{ mg/L}$.

---

#### 6.2 Các Giai đoạn Vận hành Jar Test Tiêu chuẩn
##### 6.2.1 Giai đoạn Trộn Nhanh (Rapid Mix Phase)
- **Tốc độ quay**: $100 - 300\text{ RPM}$ (tương ứng $G \approx 300 - 500\text{ s}^{-1}$).
- **Thời gian**: $60 - 120\text{ s}$ ($1 - 2$ phút).
- **Mục đích**: Phân tán đồng nhất hóa chất keo tụ vào toàn bộ thể tích mẫu nước, thực hiện quá trình trung hòa điện tích bề mặt hạt keo.

##### 6.2.2 Giai đoạn Phản ứng Tạo bông Chậm (Slow Flocculation Phase)
- **Tốc độ quay**: $20 - 40\text{ RPM}$ (tương ứng $G \approx 20 - 50\text{ s}^{-1}$).
- **Thời gian**: $15 - 20$ phút.
- **Mục đích**: Duy trì chuyển động dòng êm để thúc đẩy sự va chạm giữa các hạt đã mất điện tích, kích hoạt cầu nối polymer và liên kết bông cặn vĩ mô mà không gây vỡ bông.

##### 6.2.3 Giai đoạn Lắng Tĩnh (Quiescent Sedimentation Phase)
- **Tốc độ quay**: $0\text{ RPM}$ (ngừng khuấy hoàn toàn).
- **Thời gian**: $15 - 30$ phút.
- **Mục đích**: Cho phép các bông cặn lắng tự nhiên xuống đáy cốc dưới tác dụng của trọng lực.

---

#### 6.3 Tiêu chí Đánh giá và Lựa chọn Liều lượng Tối ưu
##### 6.3.1 Đánh giá Động học Bông cặn
- Quan sát thời gian bắt đầu xuất hiện điểm bông (micro-floc pinhead), đo kích thước đường kính bông cặn ($0.5\text{ mm}$, $1.0\text{ mm}$, $2.0\text{ mm}$ đến $> 4.0\text{ mm}$), và ghi nhận vận tốc chìm của ranh giới bông cặn ($\text{cm/min}$).

##### 6.3.2 Phân tích Chất lượng Nước Bề mặt (Supernatant Quality)
- Dùng ống hút lấy mẫu nước trong ở độ sâu cách mặt nước $2 - 5\text{ cm}$.
- Đo các chỉ tiêu: Độ đục dư (Turbidity, NTU), màu sắc (Pt-Co), pH dư, độ kiềm dư ($\text{mg/L as CaCO}_3$), và nồng độ kim loại dư hòa tan ($\text{Al}^{3+}$ hoặc $\text{Fe}^{3+}$).
- Liều lượng tối ưu (Optimum Dose) là liều lượng thấp nhất đạt được độ đục dư mục tiêu mà vẫn duy trì pH trong dải an toàn và lượng cặn bùn phát sinh là nhỏ nhất.

---

### 7. Các Bài toán Tính toán Thiết kế Điển hình (Worked Engineering Design Examples)

#### 7.1 Bài toán 1 (EX-CH04-01): Tính toán Liều lượng Phèn $\text{AlCl}_3$, Hệ thống Châm và Cân bằng Kiềm
##### 7.1.1 Tóm tắt Thông số và Dữ liệu Đầu vào Thiết kế
- Công suất thiết kế của trạm xử lý nước thải:
  $$Q = 43,200\text{ m}^3/\text{ngày} = \frac{43,200}{86,400}\text{ m}^3/\text{s} = 0.50\text{ m}^3/\text{s}$$
- Liều lượng keo tụ $\text{AlCl}_3$ nguyên chất cần châm:
  $$C_{\text{AlCl}_3} = 30.0\text{ mg/L} = 30.0\text{ g/m}^3$$
- Dung dịch thương phẩm $\text{AlCl}_3$: Nồng độ khối lượng $C_{\%} = 8.0\%$, khối lượng riêng dung dịch $\rho_{dd} = 1.25\text{ kg/L} = 1250\text{ kg/m}^3$.
- Thông số hóa học:
  - Khối lượng mol $\text{AlCl}_3$: $M = 133.5\text{ g/mol}$.
  - Hóa trị ion kim loại: $n = 3\text{ eq/mol} \rightarrow EW_{\text{AlCl}_3} = \frac{133.5}{3} = 44.5\text{ mg/meq}$.
  - Đương lượng gam $\text{CaCO}_3$: $EW_{\text{CaCO}_3} = 50.0\text{ mg/meq}$.
  - Khối lượng mol $\text{NaOH}$: $M = 40.0\text{ g/mol}$, đương lượng $EW_{\text{NaOH}} = 40.0\text{ mg/meq}$.

##### 7.1.2 Lời giải Chi tiết Từng bước
###### 7.1.2.1 Bước a: Tính lượng $\text{AlCl}_3$ nguyên chất cần dùng trong 1 ngày ($kg/\text{ngày}$)
- Khối lượng hóa chất $\text{AlCl}_3$ tinh khiết yêu cầu trong một ngày đêm:
  $$M_{\text{AlCl}_3} = Q \times C_{\text{AlCl}_3} \times 10^{-3} = 43,200\text{ m}^3/\text{ngày} \times 30.0\text{ mg/L} \times 10^{-3}\text{ kg/g}$$
  $$M_{\text{AlCl}_3} = 1,296.0\text{ kg/ngày}$$

###### 7.1.2.2 Bước b: Tính lưu lượng dung dịch $8\%$ và công suất bơm định lượng ($L/\text{h}$)
- Khối lượng dung dịch $\text{AlCl}_3\text{ }8\%$ cần dùng trong 1 ngày:
  $$M_{dd} = \frac{M_{\text{AlCl}_3}}{C_{\%}} = \frac{1,296.0\text{ kg/ngày}}{0.08} = 16,200.0\text{ kg/ngày}$$
- Thể tích dung dịch $8\%$ tương ứng:
  $$V_{dd} = \frac{M_{dd}}{\rho_{dd}} = \frac{16,200.0\text{ kg/ngày}}{1.25\text{ kg/L}} = 12,960.0\text{ L/ngày} = 12.96\text{ m}^3/\text{ngày}$$
- Công suất lưu lượng bơm định lượng hóa chất (hoạt động 24/24 h):
  $$Q_{pump} = \frac{V_{dd}}{24\text{ h}} = \frac{12,960.0\text{ L/ngày}}{24\text{ h/ngày}} = 540.0\text{ L/h}$$
  - Đổi đơn vị:
    $$Q_{pump} = \frac{540.0}{60} = 9.00\text{ L/phút} = 0.150\text{ L/s}$$

###### 7.1.2.3 Bước c: Tính lượng độ kiềm bị tiêu hao ($\text{mg/L as CaCO}_3$)
- Phản ứng thủy phân stoichiometric:
  $$\text{AlCl}_3 + 3\text{H}_2\text{O} \rightleftharpoons \text{Al(OH)}_3\downarrow + 3\text{H}^+ + 3\text{Cl}^-$$
- Số mili đương lượng phèn $\text{AlCl}_3$ châm vào trong $1\text{ L}$ nước thải:
  $$C_{meq} = \frac{C_{\text{AlCl}_3}}{EW_{\text{AlCl}_3}} = \frac{30.0\text{ mg/L}}{44.5\text{ mg/meq}} \approx 0.674157\text{ meq/L}$$
- Độ kiềm bị tiêu hao tương đương:
  $$\text{Alkalinity Consumed} = C_{meq} \times EW_{\text{CaCO}_3} = 0.674157\text{ meq/L} \times 50.0\text{ mg/meq}$$
  $$\text{Alkalinity Consumed} = 33.708\text{ mg/L as CaCO}_3 \approx 33.71\text{ mg/L as CaCO}_3$$

###### 7.1.2.4 Bước d: Tính liều lượng và khối lượng $\text{NaOH}$ cần châm để bù hoàn toàn độ kiềm
- Để trung hòa hoàn toàn $0.674157\text{ meq/L}$ axit giải phóng, cần bổ sung một lượng bazơ tương đương:
  $$\text{Dose}_{\text{NaOH (meq)}} = 0.674157\text{ meq/L}$$
- Nồng độ $\text{NaOH}$ nguyên chất cần châm:
  $$C_{\text{NaOH}} = \text{Dose}_{\text{NaOH (meq)}} \times EW_{\text{NaOH}} = 0.674157\text{ meq/L} \times 40.0\text{ mg/meq}$$
  $$C_{\text{NaOH}} = 26.9663\text{ mg/L} \approx 26.97\text{ mg/L}$$
- Khối lượng $\text{NaOH}$ nguyên chất tiêu tốn trong một ngày đêm:
  $$M_{\text{NaOH}} = Q \times C_{\text{NaOH}} \times 10^{-3} = 43,200\text{ m}^3/\text{ngày} \times 26.9663\text{ mg/L} \times 10^{-3}$$
  $$M_{\text{NaOH}} = 1,164.94\text{ kg/ngày} \approx 1,165.0\text{ kg/ngày}$$

##### 7.1.3 Bảng Tổng hợp Kết quả Bài toán 1
| Đại lượng Tính toán | Giá trị Kỹ thuật | Đơn vị Đo | Ghi chú Kỹ thuật |
| :--- | :---: | :---: | :--- |
| Khối lượng $\text{AlCl}_3$ nguyên chất | $1,296.0$ | $\text{kg/ngày}$ | Dựa trên liều $30.0\text{ mg/L}$ |
| Lưu lượng bơm định lượng phèn | $540.0$ | $\text{L/h}$ | Dung dịch $8\%$, $\rho = 1.25\text{ kg/L}$ |
| Lưu lượng bơm định lượng (phút) | $9.00$ | $\text{L/phút}$ | Chọn bơm dải $0 - 750\text{ L/h}$ |
| Độ kiềm tiêu hao | $33.71$ | $\text{mg/L as CaCO}_3$ | Tỷ lệ $1.124\text{ mg CaCO}_3/\text{mg AlCl}_3$ |
| Liều lượng $\text{NaOH}$ bù kiềm | $26.97$ | $\text{mg/L}$ | Tỷ lệ tương đương hóa học |
| Khối lượng $\text{NaOH}$ nguyên chất | $1,165.0$ | $\text{kg/ngày}$ | Đảm bảo pH ổn định ở $6.2 - 6.8$ |

---

#### 7.2 Bài toán 2 (EX-CH04-02): Tính toán Kích thước Bể Trộn Nhanh và Công suất Khuấy theo Nhiệt độ
##### 7.2.1 Tóm tắt Thông số Kỹ thuật Thiết kế Thủy động
- Lưu lượng thiết kế của trạm:
  $$Q = 43,200\text{ m}^3/\text{ngày} = 0.50\text{ m}^3/\text{s}$$
- Tiêu chuẩn thiết kế kỹ thuật cho bể trộn nhanh cơ học:
  - Thời gian lưu nước: $t = 30.0\text{ s}$ ($t \le 30\text{ s}$).
  - Gradient vận tốc thiết kế: $G = 500.0\text{ s}^{-1}$ ($G \ge 500\text{ s}^{-1}$).
- Độ nhớt động lực học của nước:
  - Ở nhiệt độ mùa hè ($T = 20^\circ\text{C}$): $\mu_{20} = 1.002 \times 10^{-3}\text{ Pa}\cdot\text{s} = 0.001002\text{ N}\cdot\text{s/m}^2$.
  - Ở nhiệt độ mùa đông ($T = 10^\circ\text{C}$): $\mu_{10} = 1.307 \times 10^{-3}\text{ Pa}\cdot\text{s} = 0.001307\text{ N}\cdot\text{s/m}^2$.

##### 7.2.2 Lời giải Chi tiết Từng bước
###### 7.2.2.1 Bước a: Xác định thể tích làm việc hữu ích của bể trộn nhanh ($V$)
- Thể tích chất lỏng trong bể trộn nhanh:
  $$V = Q \times t = 0.50\text{ m}^3/\text{s} \times 30.0\text{ s} = 15.0\text{ m}^3$$
- Kiểm tra tích số Camp:
  $$G \cdot t = 500\text{ s}^{-1} \times 30\text{ s} = 15,000$$
  (Thỏa mãn tiêu chuẩn $10,000 \le G \cdot t \le 100,000$).

###### 7.2.2.2 Bước b: Tính toán công suất khuấy yêu cầu ở nhiệt độ mùa hè $20^\circ\text{C}$ ($P_{20}$)
- Áp dụng phương trình Camp-Stein:
  $$P_{20} = G^2 \cdot \mu_{20} \cdot V$$
  $$P_{20} = (500\text{ s}^{-1})^2 \times (1.002 \times 10^{-3}\text{ Pa}\cdot\text{s}) \times 15.0\text{ m}^3$$
  $$P_{20} = 250,000 \times 0.001002 \times 15.0 = 3,757.5\text{ W}$$
  $$P_{20} \approx 3.758\text{ kW} \approx 3.76\text{ kW}$$

###### 7.2.2.3 Bước c: Tính toán công suất khuấy yêu cầu ở nhiệt độ mùa đông $10^\circ\text{C}$ ($P_{10}$)
- Áp dụng phương trình Camp-Stein:
  $$P_{10} = G^2 \cdot \mu_{10} \cdot V$$
  $$P_{10} = (500\text{ s}^{-1})^2 \times (1.307 \times 10^{-3}\text{ Pa}\cdot\text{s}) \times 15.0\text{ m}^3$$
  $$P_{10} = 250,000 \times 0.001307 \times 15.0 = 4,901.25\text{ W}$$
  $$P_{10} \approx 4.901\text{ kW} \approx 4.90\text{ kW}$$

##### 7.2.3 Phân tích Chênh lệch Nhiệt độ và Chọn Động cơ Thực tế
- **Tỷ lệ tăng công suất**:
  $$\Delta P = \frac{4.901 - 3.758}{3.758} \times 100\% = +30.43\%$$
- **Lựa chọn động cơ công nghiệp**:
  - Do hiệu suất truyền động của bộ giảm tốc và ổ trục thường đạt $\eta_m = 75\% - 80\%$:
    $$P_{motor} = \frac{P_{10}}{\eta_m} = \frac{4.901\text{ kW}}{0.80} = 6.13\text{ kW}$$
  - Theo dải công suất tiêu chuẩn IEC, chọn động cơ điện có công suất danh định $P_{norm} = 7.5\text{ kW}$ trang bị biến tần (VFD) để linh hoạt điều chỉnh tốc độ khuấy thích ứng theo nhiệt độ thực tế theo mùa.

---

#### 7.3 Bài toán 3 (Bổ sung Chuyên sâu): Thiết kế Cơ học Cánh khuấy Tuabin Cánh phẳng ($N_p, n, D$)
##### 7.3.1 Dữ liệu Đầu vào Thiết kế Hình học Bể Trộn
- Thể tích bể tính được từ Bài toán 2: $V = 15.0\text{ m}^3$.
- Chọn bể mặt cắt vuông cạnh $T$, chiều sâu nước $H = T$:
  $$V = T^2 \times H = T^3 = 15.0\text{ m}^3 \rightarrow T = \sqrt[3]{15.0} \approx 2.466\text{ m}$$
  - Chọn kích thước thực tế: Rộng $T = 2.50\text{ m}$, Dài $L = 2.50\text{ m}$, Chiều sâu mực nước hữu ích $H = 2.40\text{ m}$ ($V = 2.50 \times 2.50 \times 2.40 = 15.0\text{ m}^3$).
  - Chiều cao thành bể phủ bì (tính thêm chiều cao an toàn $0.6\text{ m}$): $H_{tot} = 3.00\text{ m}$.
- Chọn loại cánh khuấy: Tuabin 4 cánh phẳng thẳng đứng gắn trên đĩa (4-blade flat turbine), số công suất chuẩn $N_p = 4.0$.
- Chọn tỷ số kích thước cánh khuấy:
  $$D = \frac{1}{3} T = \frac{2.50\text{ m}}{3} \approx 0.833\text{ m} \quad (\text{Chọn } D = 0.85\text{ m})$$
- Tấm chắn: 4 tấm dọc thành, chiều rộng $W_b = T / 12 = 2.50 / 12 = 0.21\text{ m}$.
- Khối lượng riêng nước thải: $\rho = 1000\text{ kg/m}^3$.

##### 7.3.2 Các Bước Tính toán Thủy lực Cánh khuấy
###### 7.3.2.1 Xác định tốc độ quay vòng $n$ ở điều kiện nhiệt độ mùa đông ($P = 4,901.25\text{ W}$)
- Xuất phát từ phương trình công suất Rushton:
  $$P = N_p \cdot \rho \cdot n^3 \cdot D^5$$
- Biến đổi tìm $n$:
  $$n^3 = \frac{P}{N_p \cdot \rho \cdot D^5}$$
  $$n = \left( \frac{P}{N_p \cdot \rho \cdot D^5} \right)^{1/3}$$
- Thay số tính toán:
  - $D^5 = (0.85\text{ m})^5 = 0.4437\text{ m}^5$.
  - Mẫu số: $N_p \cdot \rho \cdot D^5 = 4.0 \times 1000\text{ kg/m}^3 \times 0.4437\text{ m}^5 = 1,774.8\text{ kg}\cdot\text{m}^2$.
  $$n^3 = \frac{4,901.25\text{ W}}{1,774.8} \approx 2.7615\text{ s}^{-3}$$
  $$n = \sqrt[3]{2.7615} \approx 1.403\text{ vòng/giây (rps)}$$
- Quy đổi sang số vòng quay trên phút:
  $$N = n \times 60 = 1.403 \times 60 \approx 84.2\text{ RPM}$$
  (Chọn tốc độ định mức $N = 85\text{ RPM}$ qua hộp số giảm tốc).

###### 7.3.2.2 Kiểm tra Số Reynolds dòng chảy khuấy trộn ($Re_m$)
- Ở điều kiện $10^\circ\text{C}$ ($\mu_{10} = 1.307 \times 10^{-3}\text{ Pa}\cdot\text{s}$):
  $$Re_m = \frac{\rho \cdot n \cdot D^2}{\mu_{10}} = \frac{1000\text{ kg/m}^3 \times 1.403\text{ s}^{-1} \times (0.85\text{ m})^2}{1.307 \times 10^{-3}\text{ Pa}\cdot\text{s}}$$
  $$Re_m = \frac{1000 \times 1.403 \times 0.7225}{0.001307} = \frac{1013.67}{0.001307} \approx 775,500$$
- Đánh giá: $Re_m = 7.76 \times 10^5 \gg 10^4 \rightarrow$ Dòng chảy hoàn toàn ở chế độ chảy rối sâu (Fully Developed Turbulent Flow), giá trị $N_p = 4.0$ là hằng số chính xác.

###### 7.3.2.3 Kiểm tra Vận tốc Mút cánh khuấy ($v_{tip}$)
- Vận tốc dài tại đầu mút cánh khuấy:
  $$v_{tip} = \pi \cdot n \cdot D = \pi \times 1.403\text{ s}^{-1} \times 0.85\text{ m} \approx 3.75\text{ m/s}$$
- Đánh giá: Nằm trong dải vận tốc khuyến cáo cho bể trộn nhanh hóa chất ($v_{tip} = 2.5 - 4.0\text{ m/s}$), đảm bảo lực cắt xé chất lỏng đủ mạnh để phân tán phèn mà không gây mài mòn quá nhanh bề mặt cánh.

---

### 8. Hướng dẫn Vận hành, Xử lý Sự cố và Tiêu chuẩn Thiết kế (Operation, Troubleshooting & Standards)

#### 8.1 Ma trận Nhận diện và Xử lý Sự cố Quá trình Keo tụ
| Tình trạng Sự cố | Nguyên nhân Gốc rễ (Root Cause) | Biểu hiện Nhận diện | Biện pháp Khắc phục Kỹ thuật |
| :--- | :--- | :--- | :--- |
| **Tái bền vững hóa do quá liều polymer / phèn** | Châm hóa chất vượt quá điểm đẳng điện ($\zeta > +15\text{ mV}$), gây lực đẩy tĩnh điện mới hoặc cản trở không gian. | Nước sau lắng đục trở lại, bông cặn lơ lửng không lắng, đo thế Zeta mang điện tích dương lớn. | Giảm liều lượng phèn/polymer; thực hiện lại Jar test ngay để xác định điểm trung hòa điện tích tối ưu. |
| **Vỡ bông cặn vĩ mô (Floc Shearing)** | Gradient vận tốc $G$ quá cao tại kênh chuyển tiếp hoặc thời gian trộn nhanh kéo dài quá $30\text{ s}$. | Xuất hiện các mảnh vụn bông cặn nhỏ li ti, không thể kết dính lại ở bể tạo bông, độ đục nước bề mặt cao. | Giảm tốc độ quay cánh khuấy; kiểm tra ngưỡng thời gian lưu $t < 30\text{ s}$; thiết kế kênh dẫn dòng êm ($v < 0.5\text{ m/s}$). |
| **Không hình thành bông cặn (Incomplete Destabilization)** | Gradient vận tốc không đủ ($G < 500\text{ s}^{-1}$), hóa chất thủy phân trước khi tiếp xúc hạt keo. | Hóa chất kết tủa trắng đục cục bộ dạng sợi, hạt keo nguyên thủy vẫn lơ lửng riêng rẽ. | Tăng vận tốc quay cánh khuấy hoặc điều chỉnh van giảm áp trên bộ trộn tĩnh để đảm bảo $G \ge 500\text{ s}^{-1}$. |
| **Suy giảm pH và cạn kiệt độ kiềm** | Nước thải có độ kiềm ban đầu thấp ($< 50\text{ mg/L}$); phèn thủy phân giải phóng $6\text{ H}^+$ kéo tụt pH xuống $< 5.0$. | pH nước sau trộn tụt sâu; hydroxit nhôm/sắt không kết tủa mà hòa tan ở dạng ion $\text{Al}^{3+}/\text{Fe}^{3+}$, nước có màu đỏ hoặc đục. | Bổ sung hệ thống định lượng châm dung dịch kiềm ($\text{NaOH}$ hoặc $\text{Ca(OH)}_2$) đồng thời với điểm châm phèn. |
| **Cản trở do keo hữu cơ ưa nước cao** | Nước thải giàu protein, tinh bột, chất hoạt động bề mặt tạo màng hydrat hóa solvat bao bọc hạt. | Tốn lượng phèn rất lớn nhưng bông cặn nhớt, xốp nhẹ và nổi lên bề mặt thay vì lắng. | Bổ sung chất trợ keo tụ anion/cation cao phân tử, hoặc châm bột bentonite/than hoạt tính để phá vỡ lớp vỏ hydrat. |

---

#### 8.2 Tiêu chuẩn Thiết kế và Giới hạn Quy chuẩn Môi trường
##### 8.2.1 Tiêu chuẩn Kỹ thuật Bể Trộn Nhanh Keo tụ
- **Thời gian lưu thủy lực**: $t = 10 - 60\text{ s}$ (tối ưu: $t \le 30\text{ s}$).
- **Gradient vận tốc Camp-Stein**: $G \ge 500\text{ s}^{-1}$ (thường dùng: $G = 500 - 1000\text{ s}^{-1}$).
- **Tích số Camp**: $G \cdot t = 10^4 - 10^5$.
- **Vận tốc mút cánh khuấy tuabin**: $v_{tip} = 2.5 - 4.0\text{ m/s}$.
- **Tỷ lệ hình học bể**: $H/T = 1.0 - 1.25$; $D/T = 0.3 - 0.5$; trang bị $4$ tấm chắn chống lốc xoáy $W_b = T/12$.

##### 8.2.2 Quy định Kiểm soát Dư lượng Kim loại và Chất lượng Xả thải
- **Cửa sổ kiểm soát pH sau keo tụ**:
  - Khi dùng phèn nhôm: Duy trì nghiêm ngặt $pH = 5.5 - 7.7$ (tối ưu $6.2 - 6.8$).
  - Khi dùng phèn sắt: Duy trì $pH = 5.0 - 8.5$.
  - Khi dùng PAC: Duy trì $pH = 4.5 - 9.5$.
- **Dư lượng kim loại hòa tan trong nước thải đầu ra**:
  - Nồng độ nhôm dư: $[\text{Al}]_{res} \le 0.2\text{ mg/L}$ (tránh đóng cặn đường ống và ngăn ngừa độc tính thần kinh đối với hệ sinh thái tiếp nhận).
  - Nồng độ sắt dư: $[\text{Fe}]_{res} \le 1.0 - 2.0\text{ mg/L}$ (tránh tạo màu vàng nâu và kết tủa gỉ sét trong nguồn tiếp nhận).

## Chương 04.2: Quá trình Tạo bông (Flocculation)

### 1. Tổng quan & Bản chất Động học của Quá trình Tạo bông (Overview & Kinetics of Flocculation)

#### 1.1. Phân định ranh giới giữa Keo tụ (Coagulation) và Tạo bông (Flocculation)
- **Bản chất công nghệ:** Quá trình keo tụ - tạo bông (Coagulation - Flocculation) là chuỗi quá trình hóa - lý cốt lõi trong công nghệ xử lý nước cấp và nước thải, nhằm loại bỏ các hạt keo không lắng, chất rắn lơ lửng mịn (TSS), độ đục, màu và hợp chất hữu cơ hòa tan/keo.
- **Tính liên tục của 2 giai đoạn:** Mặc dù thường được gọi chung, keo tụ và tạo bông là hai giai đoạn nối tiếp có cơ chế động học và điều kiện thủy lực hoàn toàn khác nhau.

##### 1.1.1. Giai đoạn làm mất ổn định hệ keo (Destabilization / Coagulation)
- **Định nghĩa:** Quá trình làm giảm hoặc triệt tiêu điện tích bề mặt (thường mang điện tích âm, thế Zeta $\zeta = -15\text{ mV}$ đến $-30\text{ mV}$) của các hạt keo lơ lửng thông qua việc châm các chất keo tụ hóa học vô cơ (nhôm sunfat $\text{Al}_2(\text{SO}_4)_3$, phèn sắt $\text{FeCl}_3$, $\text{FeSO}_4$, polyaluminum chloride - PAC).
- **Cơ chế tác động chủ đạo:**
  - Nén lớp điện kép (Double layer compression) theo quy tắc Schultz-Hardy.
  - Trung hòa điện tích bề mặt (Charge neutralization) bởi các cation đa hóa trị ($\text{Al}^{3+}, \text{Fe}^{3+}$) và các phức chất hydroxy-kim loại đa nhân mang điện dương ($\text{Al}_7(\text{OH})_{17}^{4+}, \text{Fe}_3(\text{OH})_4^{5+}$).
  - Hấp phụ tạo cầu nối và keo tụ quét (Sweep flocculation / Enmeshment) khi nồng độ chất keo tụ vượt quá tích số tan của hydroxit kim loại ($\text{Al(OH)}_3, \text{Fe(OH)}_3$).
- **Đặc trưng thủy lực:**
  - Cần khuấy trộn cực nhanh và phân tán tức thời (Rapid mixing / Flash mixing).
  - Gradient vận tốc cực lớn: $G = 700 - 1000\text{ s}^{-1}$ (thậm chí lên tới $1500\text{ s}^{-1}$).
  - Thời gian tiếp xúc rất ngắn: $t = 10 - 60\text{ s}$ (thường $t \le 30\text{ s}$).
  - Mục tiêu: Phân tán chất keo tụ đồng đều trên toàn thể tích dòng nước trước khi các phản ứng thủy phân và trùng hợp hydroxit kim loại diễn ra hoàn tất (thường trong vòng $< 1\text{ s}$).

##### 1.1.2. Giai đoạn kết cụm hạt tạo bông (Aggregation / Flocculation)
- **Định nghĩa:** Quá trình kết tụ vật lý của các hạt keo đã bị mất ổn định (microflocs) thành các tập hợp bông cặn lớn hơn (macroflocs) có kích thước, khối lượng riêng và vận tốc lắng đủ lớn để có thể tách pha hiệu quả bằng trọng lực trong bể lắng, bằng bọt khí trong bể tuyển nổi, hoặc bằng lớp vật liệu lọc.
- **Cơ chế tác động chủ đạo:**
  - Va chạm do chuyển động nhiệt Brown (Vi tạo bông / Perikinetic flocculation).
  - Va chạm do gradient vận tốc và dòng xoáy rối của chất lỏng (Đại tạo bông / Orthokinetic flocculation).
  - Tạo cầu nối polymer liên hạt (Inter-particle polymer bridging) khi có bổ sung chất trợ tạo bông hữu cơ polymer mạch dài.
- **Đặc trưng thủy lực:**
  - Cần khuấy trộn chậm và êm dịu (Slow gentle mixing) để tối đa hóa tần số va chạm hiệu quả giữa các hạt đồng thời hạn chế tối đa ứng suất cắt gây vỡ vụn bông cặn.
  - Gradient vận tốc thấp: $G = 10 - 100\text{ s}^{-1}$ (đối với lắng thông thường $G = 50 - 100\text{ s}^{-1}$; đối với bánh guồng nằm ngang $G = 5 - 40\text{ s}^{-1}$).
  - Thời gian lưu nước kéo dài: $t = 20 - 60\text{ min}$ (đối với lắng/tuyển nổi $t = 30 - 60\text{ min}$; đối với lọc trực tiếp $t = 2 - 10\text{ min}$).
  - Tích số Camp: $G \cdot t = 10^4 - 10^5$ (trong bể lắng truyền thống $G \cdot t = 90,000 - 360,000$).

##### 1.1.3. Vị trí của Tạo bông trong các Dây chuyền Công nghệ Xử lý Nước (Process Trains)
- **Chuỗi công nghệ 3 bước kinh điển:**
  $$\text{Bước 1: Mất ổn định (Destabilization)} \longrightarrow \text{Bước 2: Kết cụm bông (Aggregation)} \longrightarrow \text{Bước 3: Phân tách pha (Separation)}$$

###### 1.1.3.1. Dây chuyền xử lý truyền thống (Conventional Treatment Train)
- **Sơ đồ dòng:** Nước thô $\rightarrow$ Châm chất keo tụ $\rightarrow$ Bể khuấy nhanh (Flash mix, $t = 10 - 30\text{ s}$) $\rightarrow$ Bể tạo bông cơ học nhiều bậc (3-4 stages, $t = 30 - 60\text{ min}$) $\rightarrow$ Bể lắng trọng lực (Clarifier/Sedimentation tank, $SOR = 1.0 - 2.0\text{ m/h}$) $\rightarrow$ Châm polymer trợ lọc $\rightarrow$ Bể lọc hạt (Granular media filter) $\rightarrow$ Khử trùng $\rightarrow$ Nước sạch.
- **Đặc tính nước cấp đầu vào:** Phù hợp với nước thô có độ đục trung bình đến cao ($\text{Turbidity} > 20 - 50\text{ NTU}$), hàm lượng chất hữu cơ tự nhiên (NOM, TOC) cao, hoặc nước thải công nghiệp chứa nhiều chất rắn lơ lửng.

###### 1.1.3.2. Dây chuyền lọc trực tiếp (Direct Filtration Train)
- **Sơ đồ dòng:** Nước thô $\rightarrow$ Châm chất keo tụ $\rightarrow$ Khuấy nhanh $\rightarrow$ Bể tạo bông tiếp xúc ngắn ($t = 2 - 10\text{ min}, G = 25 - 150\text{ s}^{-1}$) $\rightarrow$ **Bỏ qua bể lắng (Bypass Clarifier)** $\rightarrow$ Bể lọc hạt tầng sâu $\rightarrow$ Khử trùng.
- **Đặc tính kỹ thuật:** Quá trình tạo bông chỉ kéo dài vừa đủ để hình thành các vi bông (pin-point microflocs) kích thước $10 - 50\ \mu\text{m}$. Các vi bông này không cần lắng mà được giữ lại trực tiếp trong các lỗ rỗng của tầng vật liệu lọc (in-depth bed filtration).
- **Phạm vi áp dụng:** Nước thô có chất lượng tốt, độ đục thấp ($\text{Turbidity} < 10 - 20\text{ NTU}$), độ màu thấp ($< 15 - 20\text{ Pt-Co}$), tảo $< 2000\text{ cells/mL}$.

###### 1.1.3.3. Dây chuyền lọc tiếp xúc nội dòng (Contact / In-line Filtration Train)
- **Sơ đồ dòng:** Nước thô $\rightarrow$ Châm chất keo tụ/polymer trực tiếp trên đường ống dẫn $\rightarrow$ **Bỏ qua bể khuấy nhanh riêng biệt và bể tạo bông** $\rightarrow$ Bể lọc hạt tiếp xúc $\rightarrow$ Khử trùng.
- **Đặc tính kỹ thuật:** Quá trình mất ổn định và kết cụm hạt diễn ra ngay bên trong đường ống và trong khoang nước trên mặt lớp lọc cũng như trong chính khối vật liệu lọc.
- **Phạm vi áp dụng:** Nước cực sạch, độ đục rất thấp ($\text{Turbidity} < 5\text{ NTU}$), TOC $< 1.5 - 2.0\text{ mg/L}$.

---

#### 1.2. Động học Va chạm Hạt theo Lý thuyết Smoluchowski (Smoluchowski Collision Kinetics)

##### 1.2.1. Quá trình Vi tạo bông (Perikinetic Flocculation - Brownian Motion)
- **Bản chất vật lý:** Sự chuyển động hỗn loạn không ngừng của các phân tử dung môi va đập vào các hạt keo kích thước nhỏ, gây ra hiện tượng chuyển động nhiệt Brown (Brownian motion). Cơ chế này chi phối tuyệt đối khi kích thước hạt $d < 1\ \mu\text{m}$ (đặc biệt hạt keo kích thước nanomet $1\text{ nm} - 0.1\ \mu\text{m}$).

###### 1.2.1.1. Hệ số khuếch tán nhiệt Einstein-Stokes
- Hệ số khuếch tán của hạt hình cầu loại $i$ trong môi trường chất lỏng được mô tả bởi phương trình Einstein-Stokes:
  $$D_i = \frac{k_B \cdot T}{6 \pi \cdot \mu \cdot r_i}$$
  - $D_i$: Hệ số khuếch tán nhiệt của hạt loại $i$ ($\text{m}^2/\text{s}$).
  - $k_B$: Hằng số Boltzmann ($k_B = 1.3806 \times 10^{-23}\text{ J/K} = 1.3806 \times 10^{-23}\text{ N}\cdot\text{m/K}$).
  - $T$: Nhiệt độ tuyệt đối của khối nước ($\text{K}$).
  - $\mu$: Độ nhớt động lực học của nước ($\text{Pa}\cdot\text{s} = \text{N}\cdot\text{s/m}^2$).
  - $r_i$: Bán kính thủy động học của hạt loại $i$ ($\text{m}$).

###### 1.2.1.2. Phương trình tần số va chạm Smoluchowski cho Perikinetic Flocculation
- Tần số va chạm giữa hai loại hạt keo $i$ và $j$ trên một đơn vị thể tích trong một đơn vị thời gian ($J_{ij}$):
  $$J_{ij} = 4 \pi \cdot D_{ij} \cdot R_{ij} \cdot n_i \cdot n_j$$
  - $D_{ij}$: Hệ số khuếch tán tương đối giữa hai hạt, $D_{ij} = D_i + D_j = \frac{k_B T}{6 \pi \mu} \left(\frac{1}{r_i} + \frac{1}{r_j}\right)$ ($\text{m}^2/\text{s}$).
  - $R_{ij}$: Khoảng cách va chạm hiệu dụng tâm - tâm, $R_{ij} = r_i + r_j$ ($\text{m}$).
  - $n_i, n_j$: Mật độ số lượng hạt keo loại $i$ và $j$ trong một đơn vị thể tích ($\text{hạt/m}^3$).
- Thay biểu thức $D_{ij}$ và $R_{ij}$ vào phương trình tần số va chạm:
  $$J_{ij} = 4 \pi \left[\frac{k_B T}{6 \pi \mu} \left(\frac{1}{r_i} + \frac{1}{r_j}\right)\right] (r_i + r_j) \cdot n_i n_j = \frac{2}{3} \frac{k_B T}{\mu} \frac{(r_i + r_j)^2}{r_i \cdot r_j} \cdot n_i n_j$$
- Đối với hệ hạt đơn phân tán (Monodisperse system, $r_i = r_j = r$):
  $$\frac{(r + r)^2}{r \cdot r} = \frac{4 r^2}{r^2} = 4$$
  $$J_{ii} = \frac{2}{3} \frac{k_B T}{\mu} \cdot (4) \cdot n_i^2 = \frac{8}{3} \frac{k_B T}{\mu} \cdot n_i^2$$

###### 1.2.1.3. Động học suy giảm mật độ hạt đơn phân tán và chu kỳ bán hủy ($t_{1/2}$)
- Mỗi va chạm hiệu quả giữa hai hạt đơn lẻ làm giảm đi một hạt trong hệ thống. Do đó, tốc độ suy giảm mật độ hạt tổng số $n$ theo thời gian:
  $$\frac{dn}{dt} = -\frac{1}{2} \alpha_p \cdot J_{ii} = -\frac{1}{2} \alpha_p \left(\frac{8}{3} \frac{k_B T}{\mu} n^2\right) = -\frac{4}{3} \alpha_p \frac{k_B T}{\mu} n^2 = -k_p \cdot n^2$$
  - $\alpha_p$: Hệ số hiệu quả va chạm vi tạo bông ($\alpha_p \le 1.0$), thể hiện xác suất một lần va chạm dẫn đến sự dính kết vĩnh viễn (khi hệ keo mất ổn định hoàn toàn, $\alpha_p \approx 1.0$).
  - $k_p$: Hằng số tốc độ phản ứng tạo bông perikinetic bậc 2, $k_p = \frac{4}{3} \alpha_p \frac{k_B T}{\mu}$ ($\text{m}^3/\text{s}$).
- Tích phân phương trình từ thời điểm $t = 0$ ($n = n_0$) đến $t$:
  $$\int_{n_0}^{n_t} \frac{dn}{n^2} = -k_p \int_0^t dt \implies -\left[\frac{1}{n_t} - \frac{1}{n_0}\right] = -k_p t \implies \frac{1}{n_t} - \frac{1}{n_0} = k_p t$$
  $$n_t = \frac{n_0}{1 + k_p n_0 t} = \frac{n_0}{1 + \frac{4}{3} \alpha_p \frac{k_B T}{\mu} n_0 t}$$
- Thời gian bán phân rã vi tạo bông ($t_{1/2}$, thời gian để số hạt giảm một nửa, $n_t = n_0 / 2$):
  $$t_{1/2} = \frac{1}{k_p n_0} = \frac{3 \mu}{4 \alpha_p k_B T n_0}$$
- **Ý nghĩa công nghệ:** Khi mật độ hạt ban đầu $n_0$ rất cao (ví dụ độ đục cao), $t_{1/2}$ rất ngắn (vài giây), các vi hạt kết tụ rất nhanh thành microflocs. Ngược lại, trong nước có độ đục thấp ($n_0$ nhỏ), $t_{1/2}$ có thể kéo dài hàng giờ, giải thích tại sao nước có độ đục rất thấp khó tạo bông nếu không bổ sung chất trợ keo tụ hoặc tăng độ đục nhân tạo.

---

##### 1.2.2. Quá trình Đại tạo bông (Orthokinetic Flocculation - Fluid Velocity Gradients)
- **Bản chất vật lý:** Khi các vi hạt đã phát triển đạt kích thước $> 1\ \mu\text{m}$, chuyển động nhiệt Brown trở nên không đáng kể so với chuyển động đối lưu của dòng chất lỏng. Quá trình đại tạo bông được thúc đẩy bởi sự chênh lệch vận tốc giữa các lớp chất lỏng kế cận (fluid shear / velocity gradient), khiến các hạt di chuyển trên các đường dòng khác nhau va chạm vào nhau.

###### 1.2.2.1. Mô hình dòng cắt tầng đơn giản của Smoluchowski
- Giả thiết dòng chảy tầng có gradient vận tốc một chiều $G = \frac{dv_x}{dy} = \text{const}$.
- Một hạt trung tâm loại $j$ có bán kính $r_j$ đứng yên tại gốc tọa độ. Một hạt loại $i$ có bán kính $r_i$ chuyển động theo đường dòng với vận tốc $v_x = G \cdot y$.
- Va chạm xảy ra khi tâm hạt $i$ nằm trong hình trụ quét có bán kính va chạm $R_{ij} = r_i + r_j$.

###### 1.2.2.2. Phương trình tần số va chạm Orthokinetic của Smoluchowski
- Tần số va chạm giữa hạt $i$ và hạt $j$ trong trường gradient vận tốc đồng nhất:
  $$J_{ij} = \frac{4}{3} n_i n_j G (r_i + r_j)^3 = \frac{1}{6} n_i n_j G (d_i + d_j)^3$$
  - $G$: Gradient vận tốc của chất lỏng ($\text{s}^{-1}$).
  - $r_i, r_j$: Bán kính của hạt $i$ và hạt $j$ ($\text{m}$).
  - $d_i, d_j$: Đường kính của hạt $i$ và hạt $j$ ($d = 2r$, $\text{m}$).
- Đối với hệ hạt đơn phân tán có đường kính $d$ và bán kính $r$:
  $$J_{ii} = \frac{4}{3} n_i^2 G (2r)^3 = \frac{32}{3} n_i^2 G r^3 = \frac{4}{3} n_i^2 G d^3$$

###### 1.2.2.3. Tốc độ suy giảm mật độ hạt theo tỷ phần thể tích chất rắn ($\Phi$) và tích số Camp
- Tốc độ suy giảm mật độ hạt đơn phân tán theo thời gian dưới tác động của dòng cắt:
  $$\frac{dn}{dt} = -\frac{1}{2} \alpha_o \cdot J_{ii} = -\frac{1}{2} \alpha_o \left(\frac{4}{3} n^2 G d^3\right) = -\frac{2}{3} \alpha_o G d^3 n^2$$
  - $\alpha_o$: Hệ số hiệu quả va chạm đại tạo bông ($\alpha_o \le 1.0$).
- Gọi $\Phi$ là tỷ phần thể tích của toàn bộ các hạt keo phân tán trong một đơn vị thể tích chất lỏng (Solid volume fraction, không thứ nguyên):
  $$\Phi = n \cdot V_{particle} = n \cdot \left(\frac{4}{3} \pi r^3\right) = n \cdot \left(\frac{\pi}{6} d^3\right) \implies n \cdot d^3 = \frac{6 \Phi}{\pi}$$
- Thay thế $n \cdot d^3$ vào phương trình vi phân tốc độ suy giảm hạt:
  $$\frac{dn}{dt} = -\frac{2}{3} \alpha_o G \left(n \cdot d^3\right) n = -\frac{2}{3} \alpha_o G \left(\frac{6 \Phi}{\pi}\right) n = -\left(\frac{4 \alpha_o \Phi G}{\pi}\right) n$$
- Đây là phương trình động học vi phân **bậc 1** theo mật độ số hạt $n$, với hằng số tốc độ $k_o = \frac{4 \alpha_o \Phi G}{\pi}$.
- Giả thiết tổng thể tích pha rắn $\Phi$ được bảo toàn trong suốt quá trình kết tụ bông, lấy tích phân từ $t = 0$ ($n = n_0$) đến $t$:
  $$\ln\left(\frac{n_t}{n_0}\right) = -\frac{4 \alpha_o \Phi}{\pi} (G \cdot t)$$
  $$n_t = n_0 \cdot \exp\left(-\frac{4 \alpha_o \Phi}{\pi} G \cdot t\right)$$
- **Ý nghĩa cốt lõi:** Mật độ hạt keo chưa tạo bông suy giảm theo hàm mũ đối với tích số không thứ nguyên $(G \cdot t)$ - tức số Camp (Camp number). Điều này chứng minh mặt lý thuyết tính đúng đắn của việc sử dụng đại lượng $G \cdot t$ làm tiêu chuẩn thiết kế chủ chốt trong kỹ thuật tạo bông.

---

##### 1.2.3. So sánh tương quan giữa Va chạm Perikinetic và Orthokinetic

###### 1.2.3.1. Tỷ số tần số va chạm $J_{ortho} / J_{peri}$
- Lập tỷ số giữa tần số va chạm do gradient dòng chảy và va chạm do chuyển động nhiệt Brown:
  $$\frac{J_{ortho}}{J_{peri}} = \frac{\frac{4}{3} n^2 G d^3}{\frac{8}{3} \frac{k_B T}{\mu} n^2} = \frac{\mu \cdot G \cdot d^3}{2 \cdot k_B \cdot T}$$
- Ở điều kiện nhiệt độ phòng điển hình ($T = 20^\circ\text{C} = 293.15\text{ K}$, $\mu = 1.002 \times 10^{-3}\text{ Pa}\cdot\text{s}$, $k_B T = 4.048 \times 10^{-21}\text{ J}$):
  $$\frac{J_{ortho}}{J_{peri}} \approx \frac{(1.002 \times 10^{-3}) \cdot G \cdot d^3}{2 \times (4.048 \times 10^{-21})} \approx 1.24 \times 10^{17} \cdot G \cdot d^3$$

###### 1.2.3.2. Vùng kích thước hạt chuyển tiếp và phạm vi chi phối
- Xét điều kiện khuấy trộn tạo bông thông thường với $G = 50\text{ s}^{-1}$:
  - Khi kích thước hạt $d = 0.1\ \mu\text{m} = 10^{-7}\text{ m}$:
    $$\frac{J_{ortho}}{J_{peri}} \approx 1.24 \times 10^{17} \times 50 \times (10^{-7})^3 = 6.2 \times 10^{18} \times 10^{-21} = 0.0062 \ll 1$$
    $\rightarrow$ Va chạm nhiệt Brown (Perikinetic) hoàn toàn áp đảo ($> 99\%$).
  - Khi kích thước hạt $d = 1.0\ \mu\text{m} = 10^{-6}\text{ m}$:
    $$\frac{J_{ortho}}{J_{peri}} \approx 1.24 \times 10^{17} \times 50 \times (10^{-6})^3 = 6.2 \times 10^{18} \times 10^{-18} = 6.2 > 1$$
    $\rightarrow$ Gradient vận tốc (Orthokinetic) bắt đầu vượt trội và chi phối quá trình tạo bông.
  - Khi kích thước hạt $d = 10\ \mu\text{m} = 10^{-5}\text{ m}$:
    $$\frac{J_{ortho}}{J_{peri}} \approx 1.24 \times 10^{17} \times 50 \times (10^{-5})^3 = 6.2 \times 10^{3} = 6,200 \gg 1$$
    $\rightarrow$ Va chạm do gradient vận tốc hoàn toàn áp đảo ($99.98\%$).

```
Kích thước hạt (d):  0.01 µm ---------- 0.1 µm ---------- 1.0 µm ---------- 10 µm ---------- 100 µm
Cơ chế chi phối:     [====== PERIKINETIC ======]
                                        [===== CHUYỂN TIẾP =====]
                                                        [====== ORTHOKINETIC ======]
Động lực va chạm:    Chuyển động nhiệt Brown            Cả hai cơ chế        Gradient vận tốc thủy lực (G)
```

---

##### 1.2.4. Động học phá vỡ bông cặn và Cân bằng Động học (Floc Breakup & Dynamic Equilibrium)

###### 1.2.4.1. Bản chất cơ học của hiện tượng vỡ bông cặn
- Bông cặn hình thành từ các liên kết yếu (lực Van der Waals, liên kết hydro, lực tĩnh điện cục bộ, cầu nối polymer). Khi bông cặn phát triển kích thước càng lớn, độ rỗng bên trong tăng lên, mật độ liên kết trên một đơn vị thể tích giảm, dẫn đến độ bền cơ học của bông cặn suy giảm.
- Dưới tác dụng của gradient vận tốc $G$ và các xoáy rối Kolmogoroff, bông cặn chịu hai dạng ứng suất phá hủy chính:
  1. **Bóc mòn bề mặt (Surface erosion):** Do ứng suất cắt tiếp tuyến $\tau = \mu G$ bào mòn các vi hạt đơn lẻ khỏi bề mặt bông cặn lớn khi kích thước vi hạt nhỏ hơn vi quy mô xoáy rối Kolmogoroff ($\eta = (\nu^3 / \epsilon)^{1/4}$).
  2. **Cắt vỡ thể tích (Large-scale floc cleavage / Fragmentation):** Do chênh lệch áp suất động và lực kéo căng giữa hai đầu bông cặn khi kích thước bông cặn lớn hơn hoặc xấp xỉ kích thước xoáy rối, khiến bông cặn bị gãy đôi hoặc vỡ thành các mảng lớn.

###### 1.2.4.2. Kích thước bông cặn cực đại ổn định ($d_{max}$)
- Kích thước cực đại mà một bông cặn có thể tồn tại trong trường dòng chảy rối có liên hệ nghịch đảo với gradient vận tốc $G$ theo phương trình lũy thừa Parker:
  $$d_{max} = C \cdot G^{-\gamma}$$
  - $C$: Hằng số phụ thuộc vào độ bền liên kết nội tại của bông cặn, loại chất keo tụ/polymer, pH và nhiệt độ.
  - $\gamma$: Số mũ phụ thuộc cơ chế phá vỡ ($\gamma \approx 0.5$ đối với cơ chế bóc mòn bề mặt; $\gamma \approx 1.0 - 1.5$ đối với cơ chế cắt vỡ thể tích do xoáy quán tính).

###### 1.2.4.3. Mô hình cân bằng động học Aggregation - Breakup của Argaman & Kaufman
- Tốc độ biến thiên thực tế của số lượng hạt nguyên phát chưa kết cụm (primary particles) là kết quả cạnh tranh giữa tốc độ kết tụ và tốc độ phá vỡ bông cặn:
  $$\frac{dn_1}{dt} = -K_A \cdot G \cdot \Phi \cdot n_1 + K_B \cdot G^2 \cdot \Phi$$
  - $K_A$: Hằng số tốc độ kết tụ bông (Aggregation rate constant, $\text{dimensionless}$).
  - $K_B$: Hằng số tốc độ phá vỡ bông cặn (Breakup rate constant, $\text{s}$).
  - $\Phi$: Nồng độ thể tích pha rắn floc.
  - $n_1$: Mật độ số hạt sơ cấp chưa kết cụm.
- **Hệ quả công nghệ:**
  - Ở giai đoạn đầu: Hạt còn nhỏ, tốc độ kết tụ tỷ lệ với $G$, do đó $G$ cao ($70 - 80\text{ s}^{-1}$) thúc đẩy bông cặn phát triển nhanh.
  - Ở giai đoạn sau: Bông cặn đã lớn, tốc độ vỡ tỷ lệ với $G^2$, nếu tiếp tục duy trì $G$ cao thì tốc độ vỡ sẽ vượt tốc độ tạo bông cặn ($K_B G^2 > K_A G$). Vì vậy, bắt buộc phải giảm dần $G$ (Tapered flocculation, xuống $15 - 30\text{ s}^{-1}$) để dịch chuyển trạng thái cân bằng động về phía kích thước bông cặn cực đại.

---

### 2. Chất Trợ Tạo Bông Hữu Cơ (Organic Polymer Flocculant Aids)

#### 2.1. Hóa học Polyme và Cơ chế Tác dụng

##### 2.1.1. Phân loại polyme hữu cơ theo bản chất điện tích và khối lượng phân tử
- **Polyme tổng hợp (Synthetic Polymers):** Là các đại phân tử tổng hợp mạch dài cấu thành từ các monome lặp lại (phổ biến nhất là acrylamide). Khối lượng phân tử cực lớn từ $10^4$ đến $10^7\text{ g/mol}$, chiều dài mạch phân tử duỗi thẳng có thể đạt tới hàng trăm nanomet.

###### 2.1.1.1. Polyme Anionic (Hydrolyzed Polyacrylamides - HPAM)
- **Cấu trúc hóa học:** Polyacrylamide bị thủy phân một phần, chứa các nhóm chức cacboxylat tích điện âm ($-\text{COO}^-$) xen kẽ các nhóm amit trung hòa ($-\text{CONH}_2$).
- **Mức độ tích điện:** Tỷ lệ thủy phân thường từ $5\% - 40\%$.
- **Khối lượng phân tử:** Rất cao, thường $MW = 5 \times 10^6 - 2 \times 10^7\text{ g/mol}$.
- **Cơ chế tác động:** Mặc dù mang điện tích âm (cùng dấu với hạt keo tự nhiên), nhưng nhờ các cation đa hóa trị trong phèn ($\text{Al}^{3+}, \text{Fe}^{3+}$) đóng vai trò cầu nối tĩnh điện trung gian, chuỗi polyanion dài vượt qua rào cản lực đẩy tĩnh điện để tạo cầu nối vật lý cực kỳ hiệu quả giữa các microfloc đã keo tụ.

###### 2.1.1.2. Polyme Cationic (poly-DADMAC, epi-DMA)
- **Cấu trúc hóa học:** Polydiallyldimethylammonium chloride (poly-DADMAC) hoặc copolymer epichlorohydrin-dimethylamine (epi-DMA), chứa các nhóm amoni bậc 4 tích điện dương vĩnh viễn ($-\text{N}^+(\text{CH}_3)_2-$) không phụ thuộc vào pH môi trường.
- **Khối lượng phân tử:** Thấp đến trung bình, thường $MW = 10^4 - 10^6\text{ g/mol}$.
- **Mật độ điện tích:** Rất cao ($40\% - 100\%$).
- **Cơ chế tác động:** Đóng vai trò kép: vừa trung hòa điện tích bề mặt hạt keo âm (chất keo tụ sơ cấp), vừa tạo cầu nối ngắn liên hạt hoặc cơ chế đốm tích điện.

###### 2.1.1.3. Polyme Non-ionic (Polyacrylamide - PAM)
- **Cấu trúc hóa học:** Chuỗi homopolymer polyacrylamide nguyên chất $(-\text{CH}_2-\text{CH(CONH}_2)-)_n$, chứa các nhóm chức amit không ion hóa.
- **Khối lượng phân tử:** $MW = 2 \times 10^6 - 1.5 \times 10^7\text{ g/mol}$.
- **Cơ chế tác động:** Thuần túy tạo cầu nối thông qua liên kết hydro và lực hấp dẫn Van der Waals giữa các nhóm amit và các nhóm hydroxyl trên bề mặt hạt cặn vô cơ/hữu cơ.

###### 2.1.1.4. Polyme tự nhiên (Natural Biopolymers)
- **Chitosan:** Biopolymer cation tự nhiên thu được từ quá trình deacetyl hóa chitin vỏ giáp xác (tôm, cua). Chứa các nhóm $-\text{NH}_3^+$ trong môi trường axit yếu, an toàn sinh thái, có khả năng tự phân hủy sinh học.
- **Natri Alginate, Tinh bột biến tính (Cationic/Anionic Starches):** Sử dụng trong công nghiệp thực phẩm hoặc cấp nước sinh hoạt đòi hỏi độ an toàn độc chất cao.
- **So sánh kỹ thuật - kinh tế:** Polyme tự nhiên đòi hỏi liều lượng châm cao hơn nhiều (gấp 3 - 10 lần), chi phí cao hơn và dễ bị thối rữa sinh học trong quá trình lưu trữ so với polyme tổng hợp polyacrylamide.

---

##### 2.1.2. Cơ chế tạo cầu nối chuỗi phân tử (Inter-particle Polymer Bridging)

###### 2.1.2.1. Mô hình cầu nối La Mer (La Mer's Bridging Model)
- Để cầu nối polymer diễn ra hiệu quả, một chuỗi phân tử polymer đơn lẻ phải:
  1. Hấp phụ một phần chiều dài mạch lên bề mặt của hạt keo thứ nhất.
  2. Phần còn lại của chuỗi polymer duỗi thẳng ra ngoài dung dịch, có chiều dài lớn hơn bề dày lớp điện kép Debye ($\kappa^{-1}$) của các hạt.
  3. Khi hạt keo thứ hai tiến lại gần do khuấy trộn, phần đuôi tự do của chuỗi polymer này hấp phụ tiếp lên các vị trí trống trên bề mặt hạt thứ hai, khóa chặt hai hạt lại với nhau tạo thành cấu trúc liên kết 3 chiều bền vững.

###### 2.1.2.2. Cấu trúc cấu hình phân tử trên bề mặt hạt
- Chuỗi đại phân tử polymer hấp phụ trên bề mặt rắn phân bố thành 3 dạng hình học:
  - **Chân bám (Trains):** Các đoạn phân tử tiếp xúc và hấp phụ trực tiếp bám sát bề mặt hạt.
  - **Vòng cung (Loops):** Các đoạn phân tử uốn lượn nhô ra môi trường lỏng giữa hai điểm bám chân.
  - **Đuôi tự do (Tails):** Các đầu mút tự do của chuỗi polymer vươn dài sâu vào dung dịch để tìm kiếm và bám vào hạt keo lân cận.

###### 2.1.2.3. Hiện tượng bao bọc tái ổn định do dư thừa polyme (Steric Restabilization)
- **Độ che phủ bề mặt tối ưu ($\theta_{opt}$):** Theo lý thuyết La Mer, hiệu quả tạo cầu nối đạt cực đại khi diện tích bề mặt hạt keo được che phủ bởi polymer khoảng $\theta \approx 50\%$ (một nửa bề mặt có bám polymer để vươn đuôi ra ngoài, một nửa bề mặt còn trống để tiếp nhận đuôi polymer từ hạt khác).
- **Hiện tượng thừa polymer ($\theta \rightarrow 100\%$):** Khi châm quá liều lượng polymer, toàn bộ bề mặt của tất cả các hạt keo đều bị chuỗi polymer che phủ kín mít. Không còn vị trí trống nào để các đuôi polymer tự do bám vào. Các đuôi tự do mang điện tích hoặc cấu trúc cồng kềnh tạo ra lực đẩy cản trở không gian (Steric repulsion), làm cho hệ keo bị **tái ổn định (Restabilization)**, nước sau xử lý bị đục trở lại và độ nhớt tăng cao.

---

##### 2.1.3. Cơ chế đốm điện tích (Charge Patch Mechanism)
- Thường xảy ra với các polyme cationic có khối lượng phân tử thấp đến trung bình nhưng mật độ điện tích dương rất đậm đặc (như poly-DADMAC).
- Khi polymer cationic hấp phụ lên bề mặt hạt keo tích điện âm, kích thước chuỗi polymer không đủ dài để vươn xa tạo cầu nối, nhưng tạo thành các "đốm tích điện dương" cục bộ (positive charge patches) trên bề mặt nền mang điện âm.
- Lực hút tĩnh điện mạnh mẽ giữa các đốm tích điện dương trên hạt này với các vùng bề mặt tích điện âm chưa bị che phủ trên hạt khác sẽ hút các hạt lại với nhau, tạo thành các bông cặn chặt chẽ và lắng nhanh.

---

#### 2.2. Định lượng & Quản lý Hóa chất Vận hành

##### 2.2.1. Dải liều lượng thiết kế cho từng công đoạn xử lý
- **Bảng tổng hợp định mức liều lượng chất trợ tạo bông polymer:**

| Ứng dụng công nghệ | Loại polymer tối ưu | Dải liều lượng thiết kế | Mục tiêu công nghệ & Yêu cầu vận hành |
| :--- | :--- | :--- | :--- |
| **Bể lắng trọng lực (Sedimentation)** | Anionic PAM (hoặc Non-ionic) | **$1.0 - 10.0\text{ mg/L}$** (thường $0.5 - 3.0\text{ mg/L}$ trong nước cấp; $2.0 - 8.0\text{ mg/L}$ trong nước thải) | Tạo bông cặn to, nặng, đặc chắc, tăng tốc độ lắng trọng lực ($v_s > 2 - 5\text{ m/h}$). |
| **Bể tuyển nổi bọt khí hòa tan (DAF)** | Cationic hoặc Anionic PAM | **$1.0 - 10.0\text{ mg/L}$** (thường $1.0 - 5.0\text{ mg/L}$) | Tạo bông cặn xốp nhẹ, kỵ nước, có cấu trúc dễ bám dính bọt khí micro ($10 - 50\ \mu\text{m}$). |
| **Bể lọc cát / lọc tiếp xúc (Filter Aid)** | Non-ionic hoặc Cationic PAM | **$0.005 - 0.05\text{ mg/L}$** (liều lượng vết) | Tăng cường lực dính bám của vi hạt lên bề mặt hạt cát lọc. Tuyệt đối không châm quá $0.05\text{ mg/L}$ để tránh gây tắc nghẹt nhanh bề mặt lọc (surface blinding). |
| **Cô đặc và ép bùn (Sludge Dewatering)** | Cationic PAM mạch rất dài | **$2.0 - 10.0\text{ kg/tấn chất rắn khô}$** ($2 - 10\text{ g/kg DS}$) | Giải phóng nước liên kết, kết tụ bùn sinh học/hóa lý để đạt độ khô bã bùn $> 20 - 35\%$. |

##### 2.2.2. Quy trình pha chế và bảo quản dung dịch polyme

###### 2.2.2.1. Kỹ thuật hòa tan bột polyme tránh vón cục (Fish-eyes)
- Bột polymer khô có tính háo nước cực cao. Nếu đổ ồ ạt vào nước, lớp ngoài cùng sẽ trương nở ngay lập tức tạo thành màng nhầy không thấm nước bao bọc lấy khối bột khô bên trong, tạo thành các cục vón "mắt cá" (fish-eyes) không thể hòa tan và làm kẹt bơm định lượng.
- **Yêu cầu thiết bị:** Phải sử dụng phễu phân tán bụi polymer cưỡng bức (Eductor / Polymer wetting cone) tạo xoáy nước áp lực để từng hạt bột polymer riêng lẻ được thấm ướt đều trước khi rơi vào bể ủ.
- **Nồng độ pha chế:** Dung dịch gốc (Stock solution) thường pha ở nồng độ $0.05\% - 0.5\%$ khối lượng (phổ biến nhất là $0.1\%$, tức $1\text{ g polymer/L nước}$).

###### 2.2.2.2. Thời gian ủ chín (Aging time) và kiểm soát cắt đứt mạch phân tử
- **Thời gian ủ chín (Aging time):** Sau khi phân tán, dung dịch polymer cần thời gian ủ từ **$45 - 90\text{ phút}$** với cánh khuấy tốc độ chậm ($50 - 100\text{ rpm}$) để các chuỗi đại phân tử duỗi thẳng hoàn toàn cấu trúc không gian trong dung dịch.
- **Kiểm soát ứng suất cắt:** Các chuỗi polymer phân tử lượng cao ($MW > 10^7$) rất dễ bị đứt gãy mạch cơ học vĩnh viễn (mechanical shear degradation) nếu bị khuấy bằng cánh khuấy tốc độ cao hoặc bơm bằng bơm ly tâm. Do đó:
  - Bắt buộc dùng cánh khuấy dạng tuabin nghiêng hoặc chân vịt tốc độ thấp trong bể pha.
  - Phải dùng bơm thể tích (Bơm trục vít Progressive Cavity Pump hoặc Bơm màng khí nén Diaphragm Pump) để bơm định lượng dung dịch polymer vào hệ thống xử lý.
- **Thời hạn sử dụng:** Dung dịch pha loãng $0.1\%$ chỉ giữ hoạt tính tối ưu trong vòng **$24 - 48\text{ giờ}$** do hiện tượng tự thủy phân và phân hủy sinh học tự nhiên.

---

### 3. Cơ sở Lý thuyết & Tiêu chuẩn Kỹ thuật Thiết kế Tạo bông (Design Criteria & Power Equations)

#### 3.1. Lý thuyết Camp-Stein về Gradient Vận tốc và Công suất Khuấy

##### 3.1.1. Phương trình Camp-Stein gốc ($P = G^2 \mu V$)
- Năm 1943, Thomas R. Camp và P.C. Stein đã thiết lập mối quan hệ nền tảng giữa công suất tiêu tán năng lượng trong chất lỏng và tốc độ biến dạng trượt trung bình của dòng chất lỏng (root-mean-square velocity gradient, $G$).
- Công suất tiêu tán trên một đơn vị thể tích chất lỏng ($P / V$):
  $$\frac{P}{V} = \mu \cdot \left(\frac{dv_x}{dy}\right)^2 = \mu \cdot G^2$$
- Từ đó rút ra phương trình công suất Camp-Stein tổng quát:
  $$P = G^2 \cdot \mu \cdot V$$
  $$G = \sqrt{\frac{P}{\mu \cdot V}}$$
  - $P$: Công suất cơ học thuần tiêu tán vào khối nước lỏng ($\text{W} = \text{J/s} = \text{N}\cdot\text{m/s}$).
  - $G$: Gradient vận tốc bình phương trung bình hiệu dụng ($\text{s}^{-1}$).
  - $\mu$: Độ nhớt động lực học của chất lỏng ($\text{Pa}\cdot\text{s} = \text{N}\cdot\text{s/m}^2 = \text{kg/(m}\cdot\text{s)}$).
  - $V$: Thể tích thực của ngăn bể khuấy tạo bông ($\text{m}^3$).

##### 3.1.2. Ảnh hưởng của nhiệt độ nước đến độ nhớt động lực học ($\mu$)
- Độ nhớt của nước thay đổi đáng kể theo nhiệt độ môi trường, ảnh hưởng trực tiếp đến công suất tiêu tán $P$ và giá trị $G$:
  $$\mu_T = \frac{0.001792}{1 + 0.03368 \cdot T + 0.000221 \cdot T^2}\quad (\text{Pa}\cdot\text{s})$$
  - Tại $T = 10^\circ\text{C}$: $\mu = 1.307 \times 10^{-3}\text{ Pa}\cdot\text{s}$, $\rho = 999.7\text{ kg/m}^3$.
  - Tại $T = 20^\circ\text{C}$: $\mu = 1.002 \times 10^{-3}\text{ Pa}\cdot\text{s}$, $\rho = 998.2\text{ kg/m}^3$.
  - Tại $T = 30^\circ\text{C}$: $\mu = 0.798 \times 10^{-3}\text{ Pa}\cdot\text{s}$, $\rho = 995.7\text{ kg/m}^3$.
- **Lưu ý kỹ thuật:** Mùa đông (nhiệt độ thấp), $\mu$ tăng cao, để đạt cùng một giá trị $G$ cần truyền vào một công suất $P$ lớn hơn. Ngược lại, cùng một công suất khuấy thì $G$ trong mùa đông sẽ nhỏ hơn mùa hè.

##### 3.1.3. Đại lượng tích số Camp ($G \cdot t$) và ý nghĩa công nghệ va chạm
- Tích số giữa gradient vận tốc $G$ ($\text{s}^{-1}$) và thời gian lưu thủy lực $t$ ($\text{s}$) là đại lượng không thứ nguyên:
  $$N_{Camp} = G \cdot t$$
- **Ý nghĩa vật lý:** Biểu thị tổng số cơ hội va chạm (total collision opportunities) mà một vi hạt keo trải qua trong suốt thời gian lưu trú trong bể tạo bông.
- Đối với hệ thống tạo bông nhiều bậc nối tiếp ($n$ ngăn):
  $$(G \cdot t)_{total} = \sum_{i=1}^n G_i \cdot t_i = G_1 t_1 + G_2 t_2 + \dots + G_n t_n$$

---

#### 3.2. Nguyên lý Tạo bông Phân bậc Giảm dần (Tapered Flocculation Principles)

##### 3.2.1. Động học phát triển kích thước bông cặn qua các bậc
- Nếu duy trì một giá trị $G$ không đổi trên toàn bộ bể:
  - Nếu $G$ quá cao: Bông cặn va chạm nhanh nhưng khi đạt kích thước lớn sẽ bị lực cắt dòng chảy xé nát, nước sau lắng vẫn còn nhiều vi hạt mịn lơ lửng.
  - Nếu $G$ quá thấp: Bông cặn không bị vỡ nhưng tần số va chạm quá thấp, thời gian cần thiết để tạo thành bông cặn lớn kéo dài phi kinh tế.
- **Giải pháp tối ưu:** Thực hiện **tạo bông giảm dần (Tapered Flocculation)** bằng cách chia bể thành tối thiểu $3 - 4$ ngăn nối tiếp nhau (hoặc giảm dần bước vách ngăn thủy lực):
  - **Bậc 1 (Stage 1):** Cung cấp $G$ cao nhất ($50 - 80\text{ s}^{-1}$) để tối đa hóa số lần va chạm ban đầu giữa các vi hạt đã bị mất ổn định, hình thành vi bông (microflocs) với kích thước nhỏ có độ bền cơ học cao.
  - **Bậc 2 (Stage 2):** Giảm $G$ xuống mức trung bình ($30 - 50\text{ s}^{-1}$) để các vi bông tiếp tục kết cụm thành bông kích thước trung bình mà không bị vỡ.
  - **Bậc 3 / 4 (Stage 3/4):** Giảm $G$ xuống mức êm dịu nhất ($10 - 20\text{ s}^{-1}$) nhằm nuôi dưỡng bông cặn đạt kích thước vĩ mô cực đại ($1 - 3\text{ mm}$), có tỷ trọng lớn và lắng nhanh ngay khi đi vào bể lắng.

```
[Khuấy nhanh] ---> [Ngăn 1: G = 70-80 s⁻¹] ---> [Ngăn 2: G = 40-50 s⁻¹] ---> [Ngăn 3: G = 20-30 s⁻¹] ---> [Bể Lắng]
                     (Va chạm mạnh mẽ)           (Nuôi lớn bông cặn)           (Êm dịu chống vỡ bông)
```

##### 3.2.2. So sánh tiêu chuẩn thiết kế giữa các công nghệ tách pha

| Thông số thiết kế | Tạo bông cho Lắng trọng lực / Tuyển nổi DAF | Tạo bông cho Lọc trực tiếp / Lọc tiếp xúc |
| :--- | :--- | :--- |
| **Gradient vận tốc ($G$)** | **$50 - 100\text{ s}^{-1}$** (giảm dần: $70 \rightarrow 50 \rightarrow 30\text{ s}^{-1}$) | **$25 - 150\text{ s}^{-1}$** (khoảng biến thiên rộng hơn) |
| **Thời gian lưu thủy lực ($t$)** | **$30 - 60\text{ min}$** (tối thiểu $20\text{ min}$) | **$2 - 10\text{ min}$** (thời gian rất ngắn) |
| **Tích số Camp ($G \cdot t$)** | **$90,000 - 360,000$** (chuẩn $10^4 - 10^5$) | **$3,000 - 90,000$** |
| **Kích thước bông mục tiêu** | Bông vĩ mô lớn ($1.0 - 3.0\text{ mm}$), lắng nhanh | Vi bông mịn ($10 - 50\ \mu\text{m}$), bám sâu trong lớp cát |
| **Số ngăn tối thiểu** | $\ge 3$ ngăn nối tiếp | $1 - 2$ ngăn |

##### 3.2.3. Ma trận so sánh 3 loại Bể Tạo bông Chủ yếu

| Tiêu chí so sánh | Bể Tạo bông Thủy lực (Baffled Channel) | Bể Cơ học Trục đứng (Vertical Turbine) | Bể Cơ học Trục ngang (Horizontal Paddle) |
| :--- | :--- | :--- | :--- |
| **Dạng bông cặn tạo thành** | Rất lớn, xốp mềm | Nhỏ đến trung bình, đặc chắc | Rất lớn, đồng đều, lắng nhanh |
| **Tổn thất cột áp thủy lực ($h_L$)** | **$0.05 - 0.15\text{ m}$** (cần chênh lệch cao trình) | Không đáng kể ($< 0.01\text{ m}$) | Không đáng kể ($< 0.01\text{ m}$) |
| **Độ linh hoạt khi lưu lượng ($Q$) đổi** | **Kém / Cố định** (G phụ thuộc hoàn toàn vào Q) | **Tuyệt vời** (điều chỉnh biến tần VFD) | **Rất tốt** (điều chỉnh biến tần VFD) |
| **Khả năng tạo $G$ cao** | Hạn chế ($G < 40 - 50\text{ s}^{-1}$) | Rất cao (dễ đạt $G = 100\text{ s}^{-1}$) | Hạn chế ($G \le 40 - 50\text{ s}^{-1}$) |
| **Gối đỡ chìm trong nước** | **Không có** (không chi tiết chuyển động) | **Không có** (động cơ & gối đỡ trên cạn) | **Bắt buộc có** (gối đỡ & ổ bi ngập đáy bể) |
| **Chi phí đầu tư thiết bị** | Thấp (chỉ xây dựng dân dụng) | Trung bình | Trung bình đến cao |
| **Chi phí vận hành & bảo trì** | Rất thấp (không tốn điện khuấy) | Thấp đến trung bình | Cao (bảo trì xích kéo & phớt trục chìm) |
| **Phạm vi công suất phù hợp** | Trạm xử lý quy mô nhỏ, địa hình có độ dốc | Trạm xử lý mọi quy mô, xử lý nước thải | Trạm cấp nước đô thị quy mô lớn ($> 20,000\text{ m}^3/\text{d}$) |

---

### 4. Thiết bị & Thiết kế Bể Tạo bông Thủy lực (Hydraulic Baffled Channel Flocculators)

#### 4.1. Bể Tạo bông Vách ngăn Dòng ngang Zic-zac (Around-the-End Baffled Channel)

##### 4.1.1. Cấu hình hình học và bố trí rãnh dẫn
- Nước chảy theo đường dích dắc zic-zac liên tục qua các vách ngăn mỏng (bằng bê tông cốt thép, composite hoặc nhựa tấm) đặt so le vuông góc với thành bể.
- Tại mỗi khúc quanh 180°, dòng chất lỏng chuyển hướng đột ngột, gây ra sự phân ly đường dòng và xoáy cuộn rối cục bộ, tiêu hao thế năng cột áp thành năng lượng xoáy trộn tạo bông.
- Để tránh vùng nước chết (dead zones) tại các góc quay 180°, khoảng cách từ đầu mút vách ngăn đến thành bể đối diện thường lấy bằng **$1.0 - 1.5$ lần** bề rộng rãnh dẫn ($w_{ch}$).

##### 4.1.2. Tính toán tổn thất áp lực thủy lực ($h_L$) và hệ số cục bộ ($K$)
- Tổng tổn thất cột áp dọc theo toàn bộ chiều dài bể tạo bông vách ngăn:
  $$h_L = \sum h_b + \sum h_f = m \cdot K_b \frac{v_{ch}^2}{2g} + \frac{n_M^2 \cdot v_{ch}^2 \cdot L_{total}}{R_h^{4/3}}$$
  - $m$: Tổng số khúc uốn chuyển hướng 180° của dòng chảy.
  - $K_b$: Hệ số tổn thất cục bộ tại khúc uốn 180° ($K_b \approx 2.0 - 3.5$, trung bình chọn $K_b = 2.5 - 3.0$).
  - $v_{ch}$: Vận tốc dòng chảy trong rãnh ($v_{ch} = Q / A_{ch} = Q / (w_{ch} \cdot H_{w})$, thường chọn $0.15 - 0.45\text{ m/s}$).
  - $g$: Gia tốc trọng trường ($g = 9.81\text{ m/s}^2$).
  - $n_M$: Hệ số nhám Manning của bề mặt rãnh và vách ngăn ($n_M \approx 0.012 - 0.014$ cho bê tông láng hoặc composite).
  - $L_{total}$: Tổng chiều dài đường di chuyển của dòng nước qua tất cả các rãnh ($\text{m}$).
  - $R_h$: Bán kính thủy lực của rãnh, $R_h = \frac{w_{ch} \cdot H_w}{w_{ch} + 2 H_w}$ ($\text{m}$).
- Trong thực tế tính toán kỹ thuật, tổn thất ma sát dọc đường $h_f$ thường chiếm $< 15 - 20\%$ tổng tổn thất, tổn thất cục bộ qua các khúc quanh $180^\circ$ chiếm đa số ($> 80\%$).

##### 4.1.3. Phương trình xác định gradient vận tốc trung bình ($G$)
- Năng lượng tiêu tán trong toàn bể tương đương công suất thủy lực:
  $$P = \gamma \cdot Q \cdot h_L = \rho \cdot g \cdot Q \cdot h_L$$
  - $\gamma$: Trọng lượng riêng của nước ($\gamma = \rho g \approx 9810\text{ N/m}^3$).
  - $Q$: Lưu lượng nước xử lý qua bể ($\text{m}^3/\text{s}$).
  - $h_L$: Tổng tổn thất cột nước qua bể ($\text{m}$).
- Thay công suất thủy lực vào phương trình Camp-Stein với thời gian lưu $t = V / Q$:
  $$G = \sqrt{\frac{P}{\mu \cdot V}} = \sqrt{\frac{\rho \cdot g \cdot Q \cdot h_L}{\mu \cdot V}} = \sqrt{\frac{\rho \cdot g \cdot h_L}{\mu \cdot t}} = \sqrt{\frac{g \cdot h_L}{\nu \cdot t}}$$
  - $\nu = \frac{\mu}{\rho}$: Độ nhớt động học của nước ($\text{m}^2/\text{s}$, tại $20^\circ\text{C}$ thì $\nu = 1.004 \times 10^{-6}\text{ m}^2/\text{s}$).

##### 4.1.4. Thiết kế tạo bông giảm dần bằng mở rộng bề rộng rãnh ($w_{ch}$)
- Để thực hiện nguyên lý tạo bông phân bậc giảm dần, bể vách ngăn được chia thành $3$ đoạn nối tiếp:
  - **Đoạn 1 ($G_1 = 60 - 80\text{ s}^{-1}$):** Bố trí vách ngăn dày đặc, bề rộng rãnh hẹp $w_1$ $\rightarrow$ Vận tốc dòng lớn ($v_1 \approx 0.35 - 0.45\text{ m/s}$), tổn thất cột áp lớn, xoáy trộn mạnh.
  - **Đoạn 2 ($G_2 = 35 - 50\text{ s}^{-1}$):** Giảm số vách ngăn, mở rộng rãnh $w_2 > w_1$ $\rightarrow$ Vận tốc dòng giảm ($v_2 \approx 0.25 - 0.30\text{ m/s}$).
  - **Đoạn 3 ($G_3 = 15 - 25\text{ s}^{-1}$):** Vách ngăn thưa nhất, rãnh rộng $w_3 > w_2$ $\rightarrow$ Vận tốc dòng chậm ($v_3 \approx 0.15 - 0.20\text{ m/s}$) để bảo toàn bông cặn. Lưu ý vận tốc rãnh cuối không được nhỏ hơn $0.10 - 0.12\text{ m/s}$ để tránh lắng cặn ngay trong rãnh tạo bông.

---

#### 4.2. Bể Tạo bông Vách ngăn Dòng đứng (Over-and-Under Baffled Channel)

##### 4.2.1. Cấu hình vách ngăn treo và vách đáy tràn
- Dòng nước chuyển động theo phương thẳng đứng luân phiên: đi xuống dưới vách ngăn treo (hanging baffle) và đi trào ngược lên trên vách đáy (bottom-attached weir baffle).
- Khe hở luồn nước ở đáy được tạo ra bằng khoảng cách giữa cạnh đáy vách treo và sàn bể. Đỉnh vách đáy đóng vai trò như một đập tràn ngập nước hoặc tràn tự do.

##### 4.2.2. Phương trình tổn thất cột áp và vận tốc qua khe hở
- Tổn thất cột áp qua mỗi lần chuyển hướng dòng đứng:
  $$h_{b, v} = K_v \frac{v_{slot}^2}{2g}$$
  - $v_{slot}$: Vận tốc qua khe hở đáy hoặc qua đỉnh tràn ($v_{slot} = Q / A_{slot} \approx 0.2 - 0.4\text{ m/s}$).
  - $K_v$: Hệ số tổn thất cục bộ qua vách dòng đứng ($K_v \approx 3.0 - 4.0$).
- Bề mặt đáy bể tại vị trí dưới các vách ngăn treo phải được bố trí rãnh xả cặn định kỳ có van xả đáy để cuốn trôi cát và bùn lắng tích tụ.

---

### 5. Thiết bị & Thiết kế Bể Tạo bông Cơ học Trục đứng (Vertical Shaft Turbine Flocculators)

#### 5.1. Thủy động lực học Cánh khuấy Tuabin Trục đứng

##### 5.1.1. Cánh khuấy dòng chảy hướng trục (Axial Flow Impellers)
- Dòng chảy được cánh khuấy đẩy theo phương song song với trục khuấy (thường là đẩy dòng chảy xuống đáy bể rồi vòng ngược lên thành bể), tạo thành **một vòng tuần hoàn đơn duy nhất** khép kín trên toàn bộ chiều sâu bể.

###### 5.1.1.1. Cánh khuấy tuabin bản nghiêng 45° (Pitched-Blade Turbine - PBT)
- Gồm $3 - 4$ cánh phẳng nghiêng một góc $45^\circ$ so với mặt phẳng quay ngang.
- **Hệ số công suất ($N_p$):** $N_p \approx 1.26 - 1.30$ (trong bể có tấm chắn triệt xoáy).
- **Hệ số bơm lưu lượng ($N_Q$):** $N_Q \approx 0.75 - 0.79$.
- Dạng dòng chảy hỗn hợp (mixed flow) với thành phần hướng trục chiếm ưu thế, chi phí chế tạo rẻ, được sử dụng rất phổ biến trong các hệ thống tạo bông truyền thống.

###### 5.1.1.2. Cánh khuấy Hydrofoil biên dạng cong (High-Efficiency Hydrofoil)
- Gồm $3$ cánh có mặt cắt khí động học (cambered airfoil), góc nghiêng biến thiên giảm dần từ gốc cánh ra mút cánh.
- **Hệ số công suất ($N_p$):** Rất thấp, $N_p \approx 0.20 - 0.31$ (phổ biến $0.28 - 0.30$).
- **Hệ số bơm lưu lượng ($N_Q$):** $N_Q \approx 0.45 - 0.56$.
- **Ưu thế công nghệ vượt trội:** Hiệu suất thủy lực cực cao. Cho cùng một lưu lượng bơm tuần hoàn $Q_p$, cánh Hydrofoil tiêu thụ ít năng lượng hơn và đặc biệt **tạo ra ứng suất cắt cực đại tại đầu cánh thấp hơn $40 - 50\%$** so với cánh PBT. Đây là loại cánh khuấy được khuyến cáo ưu tiên số một hiện nay cho bể tạo bông.

##### 5.1.2. Cánh khuấy dòng chảy hướng kính (Radial Flow Impellers)
- Đẩy dòng chất lỏng văng ngang theo phương bán kính đập vào thành bể, sau đó tách làm **hai vòng tuần hoàn xoáy đối xứng**: một vòng hướng lên bề mặt và một vòng hướng xuống đáy bể.
- **Cánh khuấy tuabin bản phẳng (Flat-Blade Turbine - FBT):** $N_p = 3.60$, $N_Q = 0.90$.
- **Tuabin Rushton (Rushton 6-blade disk turbine):** $N_p = 4.50 - 5.50$, $N_Q = 0.72$.
- **Đánh giá:** Tạo ra vùng ứng suất cắt tập trung cực lớn gần đầu cánh (shear zone) nhưng vùng tuần hoàn xa cánh lại yếu. **Không phù hợp cho bể tạo bông** (dễ làm nát bông cặn), chỉ thích hợp cho bể khuấy nhanh (Flash mix) hoặc phân tán khí-lỏng.

---

#### 5.2. Hình học Ngăn bể & Tấm chắn Triệt xoáy (Anti-Vortex Wall Baffles)

##### 5.2.1. Cấu hình buồng khuấy lập phương và đường kính tương đương $T_e$
- Để tránh vùng chết ở các góc bể và đảm bảo phân bố năng lượng đồng đều, mỗi ngăn tạo bông trục đứng phải được thiết kế gần dạng **hình lập phương**:
  $$\text{Chiều dài } L \approx \text{Chiều rộng } W \approx \text{Chiều sâu nước } H$$
  $$\text{Tỷ số hình học mặt bằng: } \frac{L}{W} = 1.00 - 1.25\quad (\text{chuẩn: } 1.00)$$
  $$\text{Tỷ số chiều sâu nước trên đường kính tương đương: } \frac{H}{T_e} = 0.90 - 1.10\quad (\text{chuẩn: } 1.00)$$
- **Đường kính tương đương ($T_e$)** của ngăn bể hình vuông hoặc chữ nhật:
  $$T_e = \sqrt{\frac{4 \cdot A_{plan}}{\pi}} = \sqrt{\frac{4 \cdot L \cdot W}{\pi}} = 2 \sqrt{\frac{L \cdot W}{\pi}}$$

##### 5.2.2. Vị trí lắp đặt và độ sâu ngập cánh khuấy ($C/H$)
- Đường kính cánh khuấy $D$ thiết kế theo tỷ lệ với đường kính tương đương $T_e$:
  $$\frac{D}{T_e} = 0.30 - 0.60\quad (\text{ưu tiên tối ưu: } 0.40 - 0.50)$$
- Khoảng cách từ tâm cánh khuấy đến đáy bể ($C$ - Off-bottom clearance):
  $$\frac{C}{H} = 0.33 - 0.50\quad \left(\text{chuẩn: } C = \frac{1}{3} H \text{ cách đáy, tức ngập } \frac{2}{3} H \text{ từ mặt nước}\right)$$

##### 5.2.3. Quy chuẩn thiết kế tấm chắn triệt xoáy (Anti-vortex wall baffles)
- **Sự cần thiết:** Khi cánh khuấy quay trong bể không có tấm chắn, ma sát truyền động sẽ làm cho toàn bộ khối nước quay tròn đồng tâm với trục khuấy (solid-body rotation / tangential swirl). Hiện tượng này triệt tiêu chuyển động cắt tương đối giữa các lớp nước, làm giảm mạnh công suất tiêu tán thực tế và hình thành phễu xoáy lõm sâu ở mặt nước cuốn bọt khí vào trong lòng bể.
- **Tiêu chuẩn kích thước:**
  - **Bể tiết diện tròn:** Bắt buộc bố trí **4 tấm chắn thẳng đứng** cách đều góc $90^\circ$ dọc chu vi thành bể. Bề rộng mỗi tấm:
    $$b_{baffle} = 0.0825 \cdot D_{tank} \text{ đến } 0.10 \cdot D_{tank}\quad (\text{khoảng } 10\% \text{ đường kính bể})$$
  - **Bể tiết diện chữ nhật / vuông:** Lắp đặt tối thiểu **2 tấm chắn đối xứng** trên hai vách tường đối diện (hoặc 4 tấm). Bề rộng mỗi tấm:
    $$b_{baffle} = 0.0825 \cdot W \text{ đến } 0.10 \cdot W\quad (\text{khoảng } 10\% \text{ bề rộng ngăn})$$
  - **Khe hở chân tấm chắn (Standoff gap):** Tấm chắn không nên gắn áp sát trực tiếp vào tường mà phải chừa một khoảng hở:
    $$\delta_{gap} = 0.015 \cdot W \text{ đến } 0.02 \cdot W$$
    Khoảng hở này cho phép dòng nước quét sạch các hạt bùn cặn không bị đọng lại sau lưng tấm chắn.

##### 5.2.4. Tiêu chí chế độ chảy rối và giới hạn vận tốc đầu cánh
- **Số Reynolds cánh khuấy ($Re$):** Để hệ số công suất $N_p$ không phụ thuộc vào độ nhớt mà đạt hằng số cực đại, dòng chảy trong buồng phải ở chế độ chảy rối hoàn toàn (fully turbulent regime):
  $$Re = \frac{D^2 \cdot N \cdot \rho}{\mu} \ge 10,000\quad (\text{thực tế thiết kế: } Re = 100,000 - 1,000,000)$$
- **Vận tốc đầu cánh khuấy ($v_{tip}$):**
  $$v_{tip} = \pi \cdot D \cdot N$$
  - Giới hạn tối đa trong bể tạo bông: $v_{tip} \le 2.0 - 3.0\text{ m/s}$ (tuyệt đối không vượt quá $3.0\text{ m/s}$ ở ngăn 1 và phải $\le 1.0 - 1.5\text{ m/s}$ ở ngăn cuối cùng).

---

#### 5.3. Các Phương trình Tính toán Động lực học Cánh khuấy

##### 5.3.1. Phương trình số công suất (Power Number Equation)
- Trong điều kiện chảy rối hoàn toàn ($Re \ge 10,000$) có tấm chắn triệt xoáy:
  $$P = N_p \cdot \rho \cdot N^3 \cdot D^5$$
  - $P$: Công suất tiêu tán thực tế của cánh khuấy vào nước ($\text{W}$).
  - $N_p$: Hệ số công suất không thứ nguyên của loại cánh khuấy (tra bảng thực nghiệm).
  - $\rho$: Khối lượng riêng của nước ($\text{kg/m}^3$).
  - $N$: Tốc độ quay của trục khuấy ($\text{vòng/giây} = \text{rev/s} = \text{rps}$).
  - $D$: Đường kính ngoài của cánh khuấy ($\text{m}$).
- Rút ra tốc độ quay yêu cầu của trục khuấy:
  $$N = \left(\frac{P}{N_p \cdot \rho \cdot D^5}\right)^{1/3}\quad (\text{rev/s})$$
  $$\text{Tốc độ quay theo phút: } N_{rpm} = 60 \cdot N\quad (\text{vòng/phút} = \text{rpm})$$

##### 5.3.2. Phương trình số lưu lượng bơm (Pumping Number Equation)
- Lưu lượng chất lỏng do cánh khuấy đẩy qua mặt phẳng cánh (Pumping capacity):
  $$Q_p = N_Q \cdot N \cdot D^3\quad (\text{m}^3/\text{s})$$
  - $N_Q$: Hệ số lưu lượng bơm không thứ nguyên (Pumping number).
- **Thời gian một vòng tuần hoàn (Turnover time):**
  $$t_{turnover} = \frac{V_{stage}}{Q_p}\quad (\text{giây})$$
  (Tiêu chuẩn thiết kế: $t_{turnover} \le 60 - 90\text{ s}$ để đảm bảo không có phân tầng).
- **Tỷ số tuần hoàn (Circulation Ratio - CR):**
  $$CR = \frac{Q_p}{Q}\quad (\text{yêu cầu: } CR \ge 5 - 10)$$

##### 5.3.3. Quy trình tính toán thiết kế chuẩn Bể Tạo bông Trục đứng (DP-CH04-01)
1. **Bước 1:** Xác định tổng thể tích bể $V = Q \cdot t$ từ lưu lượng thiết kế $Q$ và thời gian lưu $t$ ($30 - 60\text{ min}$).
2. **Bước 2:** Chọn số bậc nối tiếp $n$ (thường $n = 3$ hoặc $4$). Thể tích mỗi ngăn $V_i = V / n$.
3. **Bước 3:** Định cỡ kích thước hình học ngăn lập phương: $L = W = H = (V_i)^{1/3}$. Tính đường kính tương đương $T_e = \sqrt{4 L W / \pi}$.
4. **Bước 4:** Chọn loại cánh khuấy (ưu tiên Hydrofoil hoặc PBT). Chọn tỷ số $D / T_e \approx 0.40 - 0.50$ để xác định đường kính cánh khuấy $D$. Xác định cao trình đặt cánh $C = H / 3$ từ đáy.
5. **Bước 5:** Thiết kế tấm chắn triệt xoáy: bề rộng $b = 0.10 W$, bố trí $\ge 2$ tấm đối xứng.
6. **Bước 6:** Gán chuỗi giá trị $G$ giảm dần (ví dụ: $G_1 = 70\text{ s}^{-1}, G_2 = 50\text{ s}^{-1}, G_3 = 30\text{ s}^{-1}$). Tính công suất lý thuyết từng ngăn: $P_i = G_i^2 \mu V_i$.
7. **Bước 7:** Tính tốc độ quay yêu cầu của cánh khuấy: $N_i = [P_i / (N_p \rho D^5)]^{1/3}$. Chuyển đổi sang $N_{rpm} = 60 N$.
8. **Bước 8:** Kiểm tra các giới hạn kỹ thuật:
   - Số Reynolds: $Re_i = D^2 N_i \rho / \mu \ge 10,000$.
   - Vận tốc đầu cánh: $v_{tip, i} = \pi D N_i \le 2.0 - 3.0\text{ m/s}$.
   - Tỷ số tuần hoàn: $CR = N_Q N_i D^3 / Q \ge 5$.
9. **Bước 9:** Tính công suất động cơ điện lắp đặt cho từng ngăn:
   $$P_{motor, i} = \frac{P_i}{\eta_{motor} \cdot \eta_{gear}}$$
   (với hiệu suất động cơ và hộp giảm tốc $\eta \approx 0.70 - 0.75$, chọn hệ số an toàn $1.2 - 1.5$).

---

### 6. Thiết bị & Thiết kế Bể Tạo bông Bánh guồng Cơ học Trục ngang (Horizontal Shaft Paddle Wheel Flocculators)

#### 6.1. Cấu hình Cơ khí và Bố trí Bánh guồng (Reel Layout)

##### 6.1.1. Cấu tạo cụm guồng trục ngang
- Một hoặc nhiều trục thép truyền động nằm ngang kéo dài vuông góc hoặc song song với chiều dòng chảy.
- Động cơ điện và bộ giảm tốc trục vít/bánh răng được đặt khô ráo trên sàn thao tác đỉnh bể hoặc trong hầm khô cạnh bể, truyền mô-men xoắn vào trục ngang thông qua bộ truyền động xích tải (drive chain) hoặc trục các-đăng.
- Trục ngang được nâng đỡ bởi các gối đỡ chìm (submerged bearing stanchions) đặt cố định trên sàn đáy bể.

##### 6.1.2. Khung nan hoa quay (Spider Arms) và thanh bản cánh khuấy (Paddle Boards)
- Trên mỗi trục khuấy lắp đặt từ $2 - 4$ cụm bánh guồng (reels).
- Mỗi cụm guồng gồm các cánh nan hoa hình chữ thập ($4$ tay đòn hướng tâm vuông góc nhau từng đôi một, lệch nhau $90^\circ$).
- Trên mỗi tay đòn gắn từ $2 - 4$ thanh bản cánh phẳng nằm dọc (paddle boards/slats) tại các bán kính xác định $r_1, r_2, \dots, r_m$ tính từ tâm trục.
- **Vật liệu bản cánh:** Gỗ thông đỏ (redwood), composite cốt sợi thủy tinh (FRP), hoặc thép không gỉ SUS304/SUS316. Kích thước thanh bản tiêu chuẩn: rộng $100 - 150\text{ mm}$, dài $2.0 - 3.5\text{ m}$.

##### 6.1.3. Thiết kế vát góc đáy bể 45° (Corner Fillets)
- Do bánh guồng quét theo quỹ đạo tròn trong ngăn bể có tiết diện hình chữ nhật, tại 4 góc chân tường giáp đáy bể sẽ hình thành các "vùng chết" tĩnh lặng nơi vận tốc nước triệt tiêu.
- Bắt buộc phải đổ bê tông tạo các **gờ vát góc nghiêng $45^\circ$ (Corner fillets)** tại chân tường đáy để dẫn hướng dòng nước xoay tròn trơn tru, loại bỏ triệt để hiện tượng lắng đọng bùn thối rữa dưới đáy guồng.

##### 6.1.4. Quy chuẩn hình học và khoảng hở lắp đặt (Clearance Standards)
- **Đường kính guồng khuấy ($D_{wheel}$):** $D_{wheel} = 3.0 - 4.5\text{ m}$ (thường $3.5 - 4.0\text{ m}$).
- **Chiều sâu nước tối thiểu trong bể ($H$):**
  $$H \ge D_{wheel} + 1.0\text{ m}$$
  (Đảm bảo khoảng cách từ mút cánh ngoài cùng đến mặt nước $\ge 0.5\text{ m}$ và đến đáy bể $\ge 0.5\text{ m}$).
- **Khoảng cách mép guồng đến vách tường bên:** $\ge 0.70 - 0.75\text{ m}$.
- **Khoảng hở giữa các guồng trên cùng một trục:** $\ge 1.00\text{ m}$.
- **Khoảng hở cách vách ngăn giữa các bậc:** $\ge 1.00\text{ m}$.

---

#### 6.2. Phương trình Động lực học và Công suất Cản Thủy lực

##### 6.2.1. Phân bố vận tốc dài trên cánh khuấy theo bán kính
- Tốc độ góc của trục quay: $\omega = 2 \pi N$ ($\text{rad/s}$), với $N$ là tốc độ quay ($\text{rev/s}$).
- Vận tốc dài tiếp tuyến của bản cánh khuấy đặt ở bán kính $r_i$ tính từ tâm trục:
  $$v_{blade, i} = \omega \cdot r_i = 2 \pi \cdot N \cdot r_i\quad (\text{m/s})$$

##### 6.2.2. Hiện tượng xoay cuốn chất lỏng và hệ số trượt tương đối ($k$)
- Khi các bản cánh khuấy quay liên tục, khối nước trong bể không đứng yên mà bị cuốn theo chiều quay của guồng, đạt vận tốc quay chất lỏng $v_{water, i}$.
- **Vận tốc tương đối ($v_{rel, i}$)** giữa bản cánh khuấy và môi trường nước:
  $$v_{rel, i} = v_{blade, i} - v_{water, i} = (1 - k) \cdot v_{blade, i} = (1 - k) \cdot 2 \pi N r_i$$
  - $k$: Hệ số trượt chất lỏng (Fluid slip factor), $k = v_{water} / v_{blade}$.
  - **Trường hợp 1 (Không có vách ngăn tĩnh Stator Baffles):** Nước bị xoay cuốn tự do theo guồng, $k \approx 0.20 - 0.30$ $\implies (1 - k) \approx 0.70 - 0.80$ (chuẩn thực nghiệm: $1 - k = 0.75$).
  - **Trường hợp 2 (Có lắp đặt vách ngăn tĩnh Stator Baffles):** Các vách ngăn cố định chặn đứng dòng xoáy cuốn của khối nước, $k = 0 \implies 1 - k = 1.0$.
  - **Nhận xét quan trọng:** Do công suất tiêu tán tỷ lệ với $(v_{rel})^3 = (1-k)^3$, khi có vách ngăn tĩnh, công suất cản tăng lên gấp:
    $$\frac{1.0^3}{0.75^3} = \frac{1}{0.421875} \approx 2.37 \text{ lần}$$

##### 6.2.3. Phương trình công suất cản thủy lực tổng quát
- Lực cản thủy động học (Hydrodynamic drag force) tác dụng lên một bản phẳng có diện tích cản $A_p$ chuyển động trong nước với vận tốc tương đối $v_{rel}$:
  $$F_D = \frac{1}{2} C_d \cdot \rho \cdot A_p \cdot v_{rel}^2$$
- Công suất cản thủy lực tức thời bằng lực cản nhân với vận tốc tương đối ($P = F_D \cdot v_{rel}$):
  $$P_i = \frac{1}{2} C_d \cdot \rho \cdot A_{p, i} \cdot v_{rel, i}^3 = \frac{1}{2} C_d \cdot \rho \cdot A_{p, i} \cdot [(1 - k) \cdot 2\pi N r_i]^3$$
- Tổng công suất tiêu tán trên toàn bộ các bản cánh ở tất cả các bán kính $r_i$ trong một ngăn bể:
  $$P = \frac{1}{2} C_d \cdot \rho \cdot (1 - k)^3 \cdot (2\pi N)^3 \sum_{i=1}^m A_{p, i} \cdot r_i^3$$
  - $C_d$: Hệ số lực cản của bản cánh (tra theo tỷ số chiều dài trên bề rộng bản cánh $L_{board} / w_{board}$):
    - $L / W = 1 \implies C_d = 1.16$
    - $L / W = 5 \implies C_d = 1.20$
    - $L / W = 20 \implies C_d = 1.50$ (chuẩn cho thanh dài)
    - $L / W \gg 20 \implies C_d = 1.90$
  - $\rho$: Khối lượng riêng của nước ($\approx 998.2\text{ kg/m}^3$ ở $20^\circ\text{C}$).
  - $A_{p, i}$: Tổng diện tích hình chiếu của toàn bộ các bản cánh nằm ở cùng bán kính $r_i$ trong ngăn bể:
    $$A_{p, i} = n_{reels} \cdot n_{arms} \cdot (w_{board} \cdot L_{board})$$
  - $r_i$: Khoảng cách từ tâm trục đến đường trục giữa của thanh bản thứ $i$ ($\text{m}$).

##### 6.2.4. Kiểm tra tỷ lệ diện tích cản ($A_p / A_{cross}$)
- Tổng diện tích hình chiếu của toàn bộ các bản cánh trong một ngăn:
  $$A_{p, total} = \sum_{i=1}^m A_{p, i}$$
- Diện tích mặt cắt ướt vuông góc của ngăn bể:
  $$A_{cross} = W \cdot H$$
- **Tiêu chuẩn kỹ thuật bắt buộc:**
  $$\frac{A_{p, total}}{A_{cross}} \le 20\% - 25\%\quad (\text{tối ưu: } 15\% - 20\%)$$
  - Nếu diện tích cánh vượt quá $25\%$ diện tích mặt cắt bể, khối nước sẽ bị các cánh khuấy ép chuyển động nguyên khối như một chiếc guồng kín, làm mất hoàn toàn hiệu quả cắt tạo xoáy cục bộ và làm tăng vọt dòng xoáy cuốn.

##### 6.2.5. Các giới hạn kiểm tra thủy lực khác
- **Vận tốc đầu cánh ngoài cùng ($v_{tip}$):**
  $$v_{tip} = 2 \pi \cdot N \cdot r_{outer} \le 0.60 - 0.90\text{ m/s}\quad (\text{ngăn cuối cùng phải } \le 0.40 - 0.50\text{ m/s})$$
- **Tốc độ quay của trục:** $N = 0.5 - 3.0\text{ rpm}$ (cực kỳ chậm để không phá vỡ bông cặn).
- **Số Reynolds guồng khuấy:**
  $$Re = \frac{D_{wheel}^2 \cdot N \cdot \rho}{\mu} \ge 10,000$$

---

### 7. Bài toán Tính toán Thiết kế Kỹ thuật Chi tiết (Step-by-Step Worked Engineering Examples)

#### 7.1. Ví dụ Tính toán 1: Thiết kế Bể Tạo bông Cơ học Trục đứng 3 Ngăn (EX-CH04-01)

##### 7.1.1. Đề bài, Thông số thiết kế & Điều kiện biên
Thiết kế bể tạo bông cơ học sử dụng cánh khuấy tuabin trục đứng cho một trạm xử lý nước thải công nghiệp với các số liệu sau:
- Lưu lượng tính toán: $Q = 9,000\text{ m}^3/\text{ngày} = 0.104167\text{ m}^3/\text{s} = 6.25\text{ m}^3/\text{phút}$.
- Thời gian lưu nước tổng cộng: $t = 30\text{ phút} = 1800\text{ s}$.
- Số ngăn khuấy nối tiếp: $n = 3$ ngăn có thể tích bằng nhau.
- Nhiệt độ tính toán: $T = 20^\circ\text{C}$, khối lượng riêng $\rho = 998.2\text{ kg/m}^3$, độ nhớt động lực $\mu = 1.002 \times 10^{-3}\text{ Pa}\cdot\text{s}$.
- Loại cánh khuấy lựa chọn: Tuabin bản nghiêng 45° (Pitched-Blade Turbine - PBT, 4 cánh), hệ số công suất $N_p = 1.26$, hệ số lưu lượng $N_Q = 0.75$.
- Hiệu suất cụm truyền động (động cơ điện + hộp số giảm tốc): $\eta = 75\% = 0.75$.

---

##### 7.1.2. Bước 1: Tính toán thể tích và kích thước hình học các ngăn bậc
- **Tổng thể tích bể tạo bông:**
  $$V_{total} = Q \cdot t = 6.25\text{ m}^3/\text{phút} \times 30\text{ phút} = 187.5\text{ m}^3$$
- **Thể tích mỗi ngăn ($n = 3$):**
  $$V_{stage} = \frac{V_{total}}{3} = \frac{187.5}{3} = 62.5\text{ m}^3$$
- **Thời gian lưu mỗi ngăn:**
  $$t_{stage} = \frac{30\text{ min}}{3} = 10\text{ min} = 600\text{ s}$$
- **Xác định kích thước hình học ngăn bể lập phương ($L = W = H$):**
  $$L = W = H = (V_{stage})^{1/3} = (62.5)^{1/3} \approx 3.9685\text{ m}$$
  - Quy chuẩn kích thước xây dựng thực tế:
    - Chiều dài mỗi ngăn: $L = 3.97\text{ m}$.
    - Chiều rộng mỗi ngăn: $W = 3.97\text{ m}$.
    - Chiều sâu nước công tác: $H = 3.97\text{ m}$.
    - Chiều cao bảo vệ (Freeboard): $H_f = 0.50\text{ m} \implies$ Chiều cao thành bể tổng thể $H_{wall} = 3.97 + 0.50 = 4.47\text{ m}$.
  - Thể tích thực tế mỗi ngăn: $V_{stage} = 3.97 \times 3.97 \times 3.97 = 62.57\text{ m}^3 \approx 62.5\text{ m}^3$.
  - Kích thước toàn bộ bể 3 ngăn: Dài $L_{total} = 3 \times 3.97 = 11.91\text{ m}$, Rộng $W = 3.97\text{ m}$, Sâu nước $H = 3.97\text{ m}$.
- **Đường kính tương đương của mặt bằng ngăn ($T_e$):**
  $$A_{plan} = L \cdot W = 3.97 \times 3.97 = 15.7609\text{ m}^2$$
  $$T_e = \sqrt{\frac{4 \cdot A_{plan}}{\pi}} = \sqrt{\frac{4 \times 15.7609}{3.14159}} = \sqrt{20.0674} \approx 4.48\text{ m}$$
- **Kiểm tra tỷ số hình học:**
  $$\frac{H}{T_e} = \frac{3.97}{4.48} \approx 0.886 \approx 0.90\quad (\text{thỏa mãn tiêu chuẩn } 0.90 - 1.10)$$

---

##### 7.1.3. Bước 2: Xác định chuỗi gradient vận tốc giảm dần và công suất lý thuyết
- Lựa chọn chuỗi gradient vận tốc tạo bông giảm dần theo tiêu chuẩn tạo bông trước lắng:
  - Ngăn 1: $G_1 = 70\text{ s}^{-1}$ (va chạm mạnh ban đầu).
  - Ngăn 2: $G_2 = 50\text{ s}^{-1}$ (nuôi lớn kích thước bông).
  - Ngăn 3: $G_3 = 30\text{ s}^{-1}$ (khuấy êm dịu chống vỡ bông).
- **Kiểm tra tích số Camp tổng cộng ($G \cdot t$):**
  $$(G \cdot t)_{total} = (G_1 + G_2 + G_3) \cdot t_{stage} = (70 + 50 + 30) \times 600 = 150 \times 600 = 90,000$$
  - Thỏa mãn tiêu chuẩn khuyến cáo của Ten States Standards và WEF: $G \cdot t = 90,000 - 360,000$.
- **Tính toán công suất tiêu tán lý thuyết vào nước từng ngăn ($P = G^2 \mu V$):**
  - Hệ số chung: $\mu \cdot V = (1.002 \times 10^{-3}\text{ Pa}\cdot\text{s}) \times 62.5\text{ m}^3 = 0.062625\text{ W}\cdot\text{s}^2$.
  - Ngăn 1:
    $$P_1 = G_1^2 \cdot \mu \cdot V = (70)^2 \times 0.062625 = 4900 \times 0.062625 = 306.86\text{ W}\quad (0.307\text{ kW})$$
  - Ngăn 2:
    $$P_2 = G_2^2 \cdot \mu \cdot V = (50)^2 \times 0.062625 = 2500 \times 0.062625 = 156.56\text{ W}\quad (0.157\text{ kW})$$
  - Ngăn 3:
    $$P_3 = G_3^2 \cdot \mu \cdot V = (30)^2 \times 0.062625 = 900 \times 0.062625 = 56.36\text{ W}\quad (0.056\text{ kW})$$
  - Tổng công suất lý thuyết 3 ngăn: $P_{total} = 306.86 + 156.56 + 56.36 = 519.78\text{ W} \approx 0.52\text{ kW}$.

---

##### 7.1.4. Bước 3: Định cỡ cánh khuấy và tính tốc độ quay $N$ (rpm)
- **Chọn tỷ số đường kính cánh khuấy:** Chọn $D / T_e = 0.40$ (trong dải khuyến cáo $0.30 - 0.60$):
  $$D = 0.40 \cdot T_e = 0.40 \times 4.48\text{ m} = 1.792\text{ m} \longrightarrow \text{Chọn chuẩn: } D = 1.80\text{ m}$$
- **Vị trí lắp đặt cánh khuấy:**
  $$C = \frac{1}{3} H = \frac{3.97}{3} \approx 1.32\text{ m cách sàn đáy bể}$$
  (tương đương ngập sâu $2.65\text{ m}$ tính từ mặt nước tự do).
- **Hằng số đặc tính công suất của cánh khuấy ($K_{turb} = N_p \cdot \rho \cdot D^5$):**
  $$D^5 = (1.80)^5 = 18.89568\text{ m}^5$$
  $$K_{turb} = 1.26 \times 998.2\text{ kg/m}^3 \times 18.89568\text{ m}^5 = 23,765.7\text{ W}\cdot\text{s}^3$$
- **Tính toán tốc độ quay trục khuấy $N = (P / K_{turb})^{1/3}$:**
  - **Ngăn 1:**
    $$N_1 = \left(\frac{306.86}{23,765.7}\right)^{1/3} = (0.0129119)^{1/3} \approx 0.2346\text{ rev/s}$$
    $$N_{1, rpm} = 0.2346 \times 60 = 14.08\text{ rpm}$$
  - **Ngăn 2:**
    $$N_2 = \left(\frac{156.56}{23,765.7}\right)^{1/3} = (0.0065876)^{1/3} \approx 0.1875\text{ rev/s}$$
    $$N_{2, rpm} = 0.1875 \times 60 = 11.25\text{ rpm}$$
  - **Ngăn 3:**
    $$N_3 = \left(\frac{56.36}{23,765.7}\right)^{1/3} = (0.0023715)^{1/3} \approx 0.1334\text{ rev/s}$$
    $$N_{3, rpm} = 0.1334 \times 60 = 8.00\text{ rpm}$$

---

##### 7.1.5. Bước 4: Kiểm tra số Reynolds, vận tốc đầu cánh và lưu lượng bơm tuần hoàn
- **1. Kiểm tra Số Reynolds cánh khuấy ($Re = D^2 N \rho / \mu$):**
  - Hệ số: $\frac{D^2 \rho}{\mu} = \frac{(1.80)^2 \times 998.2}{1.002 \times 10^{-3}} = \frac{3.24 \times 998.2}{0.001002} = 3,227,713\text{ s}$.
  - Ngăn 1: $Re_1 = 3,227,713 \times 0.2346 \approx 757,200 \gg 10,000$ (Chảy rối hoàn toàn).
  - Ngăn 2: $Re_2 = 3,227,713 \times 0.1875 \approx 605,200 \gg 10,000$ (Chảy rối hoàn toàn).
  - Ngăn 3: $Re_3 = 3,227,713 \times 0.1334 \approx 430,600 \gg 10,000$ (Chảy rối hoàn toàn).
  $\implies$ Hệ số $N_p = 1.26$ là hằng số tuyệt đối chính xác.
- **2. Kiểm tra Vận tốc đầu mút cánh khuấy ($v_{tip} = \pi \cdot D \cdot N$):**
  - Ngăn 1: $v_{tip, 1} = \pi \times 1.80 \times 0.2346 \approx 1.33\text{ m/s} \le 2.5\text{ m/s}$ (Đạt tiêu chuẩn an toàn không vỡ bông).
  - Ngăn 2: $v_{tip, 2} = \pi \times 1.80 \times 0.1875 \approx 1.06\text{ m/s} \le 2.0\text{ m/s}$ (Đạt).
  - Ngăn 3: $v_{tip, 3} = \pi \times 1.80 \times 0.1334 \approx 0.75\text{ m/s} \le 1.0\text{ m/s}$ (Rất êm dịu, bảo toàn bông cặn tuyệt hảo).
- **3. Kiểm tra Lưu lượng bơm tuần hoàn và thời gian tuần hoàn:**
  - $D^3 = (1.80)^3 = 5.832\text{ m}^3$.
  - Ngăn 1:
    $$Q_{p, 1} = N_Q \cdot N_1 \cdot D^3 = 0.75 \times 0.2346 \times 5.832 \approx 1.026\text{ m}^3/\text{s} = 61.56\text{ m}^3/\text{phút}$$
    - Thời gian một vòng tuần hoàn: $t_{turnover} = \frac{V_{stage}}{Q_{p, 1}} = \frac{62.5}{1.026} \approx 60.9\text{ s} \approx 1.0\text{ phút}$ (Tuyệt hảo, $< 90\text{ s}$).
    - Tỷ số tuần hoàn: $CR = \frac{Q_{p, 1}}{Q} = \frac{1.026}{0.104167} \approx 9.85$ (Khối nước tuần hoàn gần 10 lần trước khi sang ngăn 2).

---

##### 7.1.6. Bước 5: Kích thước tấm chắn triệt xoáy và lựa chọn công suất động cơ điện
- **Kích thước tấm chắn triệt xoáy (Anti-vortex baffles):**
  - Vì ngăn bể vuông $W = 3.97\text{ m}$, bố trí **2 tấm chắn** đối xứng trên 2 vách đối diện.
  - Bề rộng tấm chắn: $b = 0.10 \times W = 0.10 \times 3.97 \approx 0.40\text{ m} = 400\text{ mm}$.
  - Khoảng hở chân tấm chắn tới vách: $\delta = 0.02 \times W = 0.02 \times 3.97 \approx 0.08\text{ m} = 80\text{ mm}$.
  - Chiều cao tấm chắn: Kéo dài từ mặt sàn đáy lên đến cao trình mặt nước ($3.97\text{ m}$).
- **Tính toán công suất động cơ điện lắp đặt ($P_{motor} = P_i / \eta$):**
  - Hiệu suất cụm truyền động $\eta = 0.75$.
  - **Động cơ Ngăn 1:**
    $$P_{motor, 1} = \frac{0.307\text{ kW}}{0.75} = 0.41\text{ kW}\quad (0.55\text{ HP})$$
    $\rightarrow$ Chọn động cơ tiêu chuẩn thương mại: **$0.55\text{ kW}$** ($0.75\text{ HP}$), trang bị biến tần VFD để điều chỉnh tốc độ từ $5 - 20\text{ rpm}$.
  - **Động cơ Ngăn 2:**
    $$P_{motor, 2} = \frac{0.157\text{ kW}}{0.75} = 0.21\text{ kW}\quad (0.28\text{ HP})$$
    $\rightarrow$ Chọn động cơ tiêu chuẩn thương mại: **$0.37\text{ kW}$** ($0.50\text{ HP}$) kèm VFD.
  - **Động cơ Ngăn 3:**
    $$P_{motor, 3} = \frac{0.056\text{ kW}}{0.75} = 0.075\text{ kW}\quad (0.10\text{ HP})$$
    $\rightarrow$ Chọn động cơ tiêu chuẩn thương mại: **$0.25\text{ kW}$** ($0.33\text{ HP}$) kèm VFD.
  - Tổng công suất động cơ lắp đặt: $P_{installed} = 0.55 + 0.37 + 0.25 = 1.17\text{ kW}$.

---

##### 7.1.7. Tổng hợp bảng thông số thiết kế hoàn chỉnh Bể Tạo bông Trục đứng

| Thông số thiết kế | Ngăn 1 (Stage 1) | Ngăn 2 (Stage 2) | Ngăn 3 (Stage 3) | Đơn vị |
| :--- | :--- | :--- | :--- | :--- |
| **Kích thước ngăn ($L \times W \times H$)** | $3.97 \times 3.97 \times 3.97$ | $3.97 \times 3.97 \times 3.97$ | $3.97 \times 3.97 \times 3.97$ | $\text{m}$ |
| **Thể tích thực mỗi ngăn** | $62.5$ | $62.5$ | $62.5$ | $\text{m}^3$ |
| **Thời gian lưu thủy lực ($t$)** | $10$ | $10$ | $10$ | $\text{phút}$ |
| **Gradient vận tốc ($G$)** | **$70$** | **$50$** | **$30$** | $\text{s}^{-1}$ |
| **Công suất thủy lực lý thuyết ($P$)** | **$306.86$** | **$156.56$** | **$56.36$** | $\text{W}$ |
| **Tích số Camp từng ngăn ($G \cdot t$)** | $42,000$ | $30,000$ | $18,000$ | $-$ |
| **Đường kính cánh khuấy ($D$)** | $1.80$ | $1.80$ | $1.80$ | $\text{m}$ |
| **Khoảng cách cánh tới đáy ($C$)** | $1.32$ | $1.32$ | $1.32$ | $\text{m}$ |
| **Tốc độ quay tính toán ($N$)** | **$14.08$** | **$11.25$** | **$8.00$** | $\text{rpm}$ |
| **Vận tốc đầu mút cánh ($v_{tip}$)** | **$1.33$** | **$1.06$** | **$0.75$** | $\text{m/s}$ |
| **Số Reynolds cánh khuấy ($Re$)** | $757,200$ | $605,200$ | $430,600$ | $-$ |
| **Lưu lượng bơm tuần hoàn ($Q_p$)** | $1.026$ | $0.820$ | $0.584$ | $\text{m}^3/\text{s}$ |
| **Thời gian một vòng tuần hoàn** | $60.9$ | $76.2$ | $107.0$ | $\text{giây}$ |
| **Tỷ số tuần hoàn ($Q_p / Q$)** | $9.85$ | $7.87$ | $5.61$ | $-$ |
| **Kích thước tấm chắn ($b \times \delta$)** | $400 \times 80$ | $400 \times 80$ | $400 \times 80$ | $\text{mm}$ |
| **Công suất động cơ lựa chọn** | **$0.55$** | **$0.37$** | **$0.25$** | $\text{kW}$ |

---

#### 7.2. Ví dụ Tính toán 2: Thiết kế Bể Tạo bông Bánh guồng Trục ngang 3 Ngăn (EX-CH04-02)

##### 7.2.1. Đề bài, Quy mô công suất & Thông số kỹ thuật
Thiết kế hệ thống tạo bông cơ học bánh guồng trục ngang (Horizontal Paddle Wheel Flocculator) cho nhà máy cấp nước/xử lý nước thải đô thị quy mô lớn:
- Lưu lượng xử lý tính toán: $Q = 54,000\text{ m}^3/\text{ngày} = 0.625\text{ m}^3/\text{s} = 37.5\text{ m}^3/\text{phút}$.
- Thời gian lưu nước tổng cộng: $t = 30\text{ phút} = 1800\text{ s}$.
- Số bậc tạo bông nối tiếp: $n = 3$ ngăn nối tiếp nhau, ngăn cách bằng vách ngăn đục lỗ.
- Nhiệt độ nước thiết kế: $T = 20^\circ\text{C}$ ($\rho = 998.2\text{ kg/m}^3, \mu = 1.002 \times 10^{-3}\text{ Pa}\cdot\text{s}$).
- Cấu hình bánh guồng trên mỗi trục ngang:
  - Bán kính đặt 3 thanh bản cánh: $r_1 = 0.67\text{ m}, r_2 = 1.33\text{ m}, r_3 = 2.00\text{ m}$.
  - Kích thước thanh bản: Rộng $w_b = 0.15\text{ m} = 150\text{ mm}$, Dài $L_b = 3.00\text{ m}$.
  - Số cụm nan hoa hình chữ thập: $4$ tay đòn/guồng ($90^\circ$).
  - Số cụm guồng độc lập trên một trục ngang: $3$ guồng/ngăn bể.
  - Hệ số lực cản bản cánh: $C_d = 1.50$ (tương ứng tỷ số $L_b / w_b = 3.0 / 0.15 = 20$).
  - Hệ số trượt chất lỏng (không vách ngăn tĩnh): $1 - k = 0.75$ ($k = 0.25$).
  - Hiệu suất bộ truyền động cơ khí và gối đỡ chìm: $\eta = 70\% = 0.70$.

---

##### 7.2.2. Bước 1: Xác định thể tích bể và kích thước hình học ($L \times W \times H$)
- **Tổng thể tích bể:**
  $$V_{total} = Q \cdot t = 37.5\text{ m}^3/\text{phút} \times 30\text{ phút} = 1125\text{ m}^3$$
- **Thể tích mỗi ngăn ($n = 3$):**
  $$V_{stage} = \frac{1125}{3} = 375\text{ m}^3$$
  $$t_{stage} = \frac{30}{3} = 10\text{ min} = 600\text{ s}$$
- **Xác định chiều sâu nước ($H$):**
  - Bán kính ngoài cùng của guồng: $r_3 = 2.00\text{ m}$. Bán kính mút ngoài cánh: $r_{outer} = 2.00 + 0.15 / 2 = 2.075\text{ m}$.
  - Đường kính quét ngoài của bánh guồng: $D_{wheel} \approx 2 \times 2.00 + 0.15 = 4.15\text{ m} \approx 4.00\text{ m}$ (lấy đường kính danh định $4.00\text{ m}$).
  - Áp dụng tiêu chuẩn chiều sâu nước tối thiểu:
    $$H \ge D_{wheel} + 1.0\text{ m} = 4.00 + 1.0 = 5.00\text{ m}$$
  $\implies$ Chọn chiều sâu nước công tác: **$H = 5.00\text{ m}$** (cung cấp khoảng cách $0.50\text{ m}$ từ mút cánh lên mặt nước và $0.50\text{ m}$ xuống đáy bể).
- **Xác định diện tích mặt bằng mỗi ngăn:**
  $$A_{plan, stage} = \frac{V_{stage}}{H} = \frac{375\text{ m}^3}{5.00\text{ m}} = 75.0\text{ m}^2$$
- **Xác định chiều dài và chiều rộng ngăn:**
  - Chọn chiều dài mỗi ngăn dọc theo chiều dòng chảy: $L_{stage} = 6.00\text{ m}$ (nằm trong dải chuẩn $3.0 - 8.0\text{ m}$).
  - Chiều rộng ngăn bể:
    $$W = \frac{A_{plan, stage}}{L_{stage}} = \frac{75.0\text{ m}^2}{6.00\text{ m}} = 12.50\text{ m}\quad (\text{nằm trong dải chuẩn } 3.0 - 25.0\text{ m})$$
- **Kích thước tổng thể bể 3 ngăn:**
  - Chiều dài tổng cộng: $L_{total} = 3 \times 6.00 = 18.00\text{ m}$.
  - Chiều rộng: $W = 12.50\text{ m}$.
  - Chiều sâu nước: $H = 5.00\text{ m}$ (Freeboard $0.5\text{ m} \implies$ chiều cao thành bể $5.50\text{ m}$).
  - Tổng thể tích kiểm tra: $V = 18.0 \times 12.5 \times 5.0 = 1125\text{ m}^3$ (Chính xác).

---

##### 7.2.3. Bước 2: Bố trí cụm guồng khuấy và kiểm tra tỷ lệ diện tích cánh cản
- **Bố trí các guồng trên trục ngang bề rộng $W = 12.50\text{ m}$:**
  - Lắp đặt $3$ guồng khuấy dọc theo chiều rộng bể, mỗi guồng có chiều dài bản cánh $L_b = 3.00\text{ m}$.
  - Kiểm tra khoảng cách:
    $$\text{Khoảng hở 2 vách bên: } 2 \times 0.75\text{ m} = 1.50\text{ m}$$
    $$\text{Chiều dài 3 guồng: } 3 \times 3.00\text{ m} = 9.00\text{ m}$$
    $$\text{Khoảng hở giữa các guồng: } 2 \text{ khoảng} \times 1.00\text{ m} = 2.00\text{ m}$$
    $$\text{Tổng bề rộng chiếm chỗ: } 1.50 + 9.00 + 2.00 = 12.50\text{ m} \equiv W$$
  $\implies$ Bố trí hình học hoàn toàn ăn khớp và thỏa mãn mọi tiêu chuẩn khoảng hở ($0.75\text{ m} \ge 0.70\text{ m}$ và $1.00\text{ m} \ge 1.00\text{ m}$).
- **Kiểm tra tỷ lệ diện tích cánh khuấy ($A_p / A_{cross}$):**
  - Số bản cánh trên 1 tay đòn = $3$ bản.
  - Số tay đòn trên 1 guồng = $4$ tay đòn.
  - Số guồng trong 1 ngăn = $3$ guồng.
  - Tổng số bản cánh trong 1 ngăn bể:
    $$N_{boards} = 3 \text{ guồng} \times 4 \text{ tay đòn} \times 3 \text{ bản} = 36 \text{ bản cánh}$$
  - Diện tích một bản cánh: $A_b = w_b \times L_b = 0.15\text{ m} \times 3.00\text{ m} = 0.45\text{ m}^2$.
  - Tổng diện tích hình chiếu của các bản cánh:
    $$A_{p, total} = 36 \times 0.45\text{ m}^2 = 16.20\text{ m}^2$$
  - Diện tích mặt cắt ướt ngang của bể:
    $$A_{cross} = W \times H = 12.50\text{ m} \times 5.00\text{ m} = 62.50\text{ m}^2$$
  - **Tỷ lệ diện tích cánh cản:**
    $$\frac{A_{p, total}}{A_{cross}} = \frac{16.20}{62.50} = 0.2592 \approx 25.9\%$$
  $\implies$ Xấp xỉ giới hạn cho phép ($20\% - 25\%$), ngăn ngừa hiệu quả hiện tượng chất lỏng quay đồng khối.

---

##### 7.2.4. Bước 3: Thiết lập phương trình công suất cản thủy lực và tính công suất từng bậc
- Chuỗi gradient vận tốc giảm dần cho bể guồng trục ngang:
  - Ngăn 1: $G_1 = 50\text{ s}^{-1}$.
  - Ngăn 2: $G_2 = 30\text{ s}^{-1}$.
  - Ngăn 3: $G_3 = 20\text{ s}^{-1}$.
- Tổng số Camp: $(G \cdot t)_{total} = (50 + 30 + 20) \times 600 = 100 \times 600 = 60,000$.
- **Tính toán công suất tiêu tán lý thuyết vào nước:**
  - $\mu \cdot V_{stage} = (1.002 \times 10^{-3}\text{ Pa}\cdot\text{s}) \times 375\text{ m}^3 = 0.37575\text{ W}\cdot\text{s}^2$.
  - Ngăn 1: $P_1 = G_1^2 \cdot \mu V = (50)^2 \times 0.37575 = 2500 \times 0.37575 = 939.38\text{ W}\quad (0.939\text{ kW})$.
  - Ngăn 2: $P_2 = G_2^2 \cdot \mu V = (30)^2 \times 0.37575 = 900 \times 0.37575 = 338.18\text{ W}\quad (0.338\text{ kW})$.
  - Ngăn 3: $P_3 = G_3^2 \cdot \mu V = (20)^2 \times 0.37575 = 400 \times 0.37575 = 150.30\text{ W}\quad (0.150\text{ kW})$.
  - Tổng công suất lý thuyết 3 ngăn: $P_{total} = 939.38 + 338.18 + 150.30 = 1427.86\text{ W} \approx 1.428\text{ kW}$.
- **Thiết lập phương trình công suất cản thủy lực theo $N$:**
  $$P = \frac{1}{2} C_d \cdot \rho \cdot (1 - k)^3 \cdot (2\pi)^3 \cdot N^3 \sum A_{p, i} r_i^3$$
  - Tổng số tay đòn mang bản cánh ở mỗi bán kính trong ngăn: $n_{arms, total} = 3 \text{ guồng} \times 4 \text{ tay đòn} = 12 \text{ tay đòn}$.
  - Mỗi tay đòn có 3 bản cánh tại $r_1 = 0.67\text{ m}, r_2 = 1.33\text{ m}, r_3 = 2.00\text{ m}$:
    $$\sum_{i=1}^3 r_i^3 = (0.67)^3 + (1.33)^3 + (2.00)^3 = 0.300763 + 2.352637 + 8.000 = 10.6534\text{ m}^3$$
  - Tổng số hạng diện tích nhân lập phương bán kính:
    $$\sum A_{p, i} r_i^3 = 12 \times A_b \times \sum r_i^3 = 12 \times 0.45\text{ m}^2 \times 10.6534\text{ m}^3 = 5.40 \times 10.6534 = 57.52836\text{ m}^5$$
  - Tính toán hệ số công suất $K_P$:
    $$K_P = \frac{1}{2} C_d \cdot \rho \cdot (1 - k)^3 \cdot (2\pi)^3 \cdot \sum A_{p, i} r_i^3$$
    - $\frac{1}{2} C_d \rho = 0.5 \times 1.50 \times 998.2 = 748.65\text{ kg/m}^3$.
    - $(1 - k)^3 = (0.75)^3 = 0.421875$.
    - $(2\pi)^3 = (6.283185)^3 = 248.0502$.
    - $K_P = 748.65 \times 0.421875 \times 248.0502 \times 57.52836 \approx 4,506,890\text{ W}\cdot\text{s}^3$.
  - Phương trình công suất cản rút gọn:
    $$P = 4,506,890 \cdot N^3\quad (\text{W})$$

---

##### 7.2.5. Bước 4: Tính tốc độ quay trục khuấy $N$ (rpm) và kiểm tra vận tốc đầu cánh $v_{tip}$
- **Xác định tốc độ quay $N = (P / 4,506,890)^{1/3}$:**
  - **Ngăn 1:**
    $$N_1 = \left(\frac{939.38}{4,506,890}\right)^{1/3} = (0.000208432)^{1/3} \approx 0.05929\text{ rev/s}$$
    $$N_{1, rpm} = 0.05929 \times 60 \approx 3.56\text{ rpm}$$
  - **Ngăn 2:**
    $$N_2 = \left(\frac{338.18}{4,506,890}\right)^{1/3} = (0.000075036)^{1/3} \approx 0.04218\text{ rev/s}$$
    $$N_{2, rpm} = 0.04218 \times 60 \approx 2.53\text{ rpm}$$
  - **Ngăn 3:**
    $$N_3 = \left(\frac{150.30}{4,506,890}\right)^{1/3} = (0.000033349)^{1/3} \approx 0.03219\text{ rev/s}$$
    $$N_{3, rpm} = 0.03219 \times 60 \approx 1.93\text{ rpm}$$
- **Kiểm tra Vận tốc đầu mút bản cánh ngoài cùng ($r_3 = 2.00\text{ m}$):**
  $$v_{tip} = 2 \pi \cdot N \cdot r_3$$
  - Ngăn 1: $v_{tip, 1} = 2 \times \pi \times 0.05929 \times 2.00 \approx 0.745\text{ m/s} \le 0.90\text{ m/s}$ (Đạt giới hạn an toàn).
  - Ngăn 2: $v_{tip, 2} = 2 \times \pi \times 0.04218 \times 2.00 \approx 0.530\text{ m/s} \le 0.60\text{ m/s}$ (Đạt).
  - Ngăn 3: $v_{tip, 3} = 2 \times \pi \times 0.03219 \times 2.00 \approx 0.405\text{ m/s} \le 0.50\text{ m/s}$ (Rất êm dịu, chống vỡ bông tuyệt hảo).

---

##### 7.2.6. Bước 5: Kiểm tra số Reynolds $Re$ và chọn công suất động cơ kéo
- **Kiểm tra Số Reynolds bánh guồng ($D = 2 \times r_3 = 4.00\text{ m}$):**
  - Hệ số: $\frac{D^2 \rho}{\mu} = \frac{(4.00)^2 \times 998.2}{1.002 \times 10^{-3}} = \frac{16 \times 998.2}{0.001002} = 15,939,321\text{ s}$.
  - Ngăn 1: $Re_1 = 15,939,321 \times 0.05929 \approx 945,000 \gg 10,000$ (Chảy rối hoàn toàn).
  - Ngăn 2: $Re_2 = 15,939,321 \times 0.04218 \approx 672,300 \gg 10,000$ (Chảy rối hoàn toàn).
  - Ngăn 3: $Re_3 = 15,939,321 \times 0.03219 \approx 513,100 \gg 10,000$ (Chảy rối hoàn toàn).
  $\implies$ Hệ số $C_d = 1.50$ không đổi trên toàn bộ dải vận tốc.
- **Tính toán công suất động cơ điện lắp đặt ($P_{motor} = P_i / \eta$, với $\eta = 0.70$):**
  - **Động cơ Ngăn 1:**
    $$P_{motor, 1} = \frac{0.939\text{ kW}}{0.70} = 1.34\text{ kW}\quad (1.80\text{ HP})$$
    $\rightarrow$ Chọn động cơ tiêu chuẩn thương mại: **$1.50\text{ kW}$** ($2.0\text{ HP}$) trang bị bộ biến tần VFD và khởi động mềm.
  - **Động cơ Ngăn 2:**
    $$P_{motor, 2} = \frac{0.338\text{ kW}}{0.70} = 0.48\text{ kW}\quad (0.65\text{ HP})$$
    $\rightarrow$ Chọn động cơ tiêu chuẩn thương mại: **$0.75\text{ kW}$** ($1.0\text{ HP}$) kèm VFD.
  - **Động cơ Ngăn 3:**
    $$P_{motor, 3} = \frac{0.150\text{ kW}}{0.70} = 0.21\text{ kW}\quad (0.29\text{ HP})$$
    $\rightarrow$ Chọn động cơ tiêu chuẩn thương mại: **$0.37\text{ kW}$** ($0.50\text{ HP}$) kèm VFD.
  - Tổng công suất động cơ lắp đặt cho toàn bể: $P_{installed} = 1.50 + 0.75 + 0.37 = 2.62\text{ kW}$.

---

##### 7.2.7. Tổng hợp bảng thông số cơ khí - thủy lực Bể Guồng Trục ngang

| Thông số thiết kế & cơ khí | Ngăn 1 (Stage 1) | Ngăn 2 (Stage 2) | Ngăn 3 (Stage 3) | Đơn vị |
| :--- | :--- | :--- | :--- | :--- |
| **Kích thước ngăn ($L \times W \times H$)** | $6.00 \times 12.50 \times 5.00$ | $6.00 \times 12.50 \times 5.00$ | $6.00 \times 12.50 \times 5.00$ | $\text{m}$ |
| **Thể tích thực mỗi ngăn** | $375.0$ | $375.0$ | $375.0$ | $\text{m}^3$ |
| **Thời gian lưu thủy lực ($t$)** | $10$ | $10$ | $10$ | $\text{phút}$ |
| **Gradient vận tốc ($G$)** | **$50$** | **$30$** | **$20$** | $\text{s}^{-1}$ |
| **Công suất tiêu tán vào nước ($P$)** | **$939.38$** | **$338.18$** | **$150.30$** | $\text{W}$ |
| **Tích số Camp từng bậc ($G \cdot t$)** | $30,000$ | $18,000$ | $12,000$ | $-$ |
| **Số cụm guồng trên trục** | $3$ | $3$ | $3$ | $\text{guồng}$ |
| **Tổng số bản cánh trong ngăn** | $36$ | $36$ | $36$ | $\text{bản}$ |
| **Tổng diện tích cánh cản ($A_p$)** | $16.20$ | $16.20$ | $16.20$ | $\text{m}^2$ |
| **Tỷ lệ diện tích cánh cản ($A_p / A_{cross}$)** | $25.9\%$ | $25.9\%$ | $25.9\%$ | $-$ |
| **Tốc độ quay tính toán ($N$)** | **$3.56$** | **$2.53$** | **$1.93$** | $\text{rpm}$ |
| **Vận tốc mút cánh ngoài ($v_{tip}$)** | **$0.745$** | **$0.530$** | **$0.405$** | $\text{m/s}$ |
| **Số Reynolds bánh guồng ($Re$)** | $945,000$ | $672,300$ | $513,100$ | $-$ |
| **Công suất động cơ lựa chọn** | **$1.50$** | **$0.75$** | **$0.37$** | $\text{kW}$ |

---

#### 7.3. Ví dụ Tính toán 3: Thiết kế Bể Tạo bông Thủy lực Vách ngăn Dòng ngang Zic-zac (Around-the-End Baffled Channel)

##### 7.3.1. Đề bài và Yêu cầu thông số thiết kế
Thiết kế bể tạo bông thủy lực vách ngăn dòng ngang zic-zac (Around-the-end baffled channel) cho một trạm xử lý nước cấp vùng núi có địa hình dốc:
- Lưu lượng thiết kế: $Q = 15,000\text{ m}^3/\text{ngày} = 0.1736\text{ m}^3/\text{s} = 10.417\text{ m}^3/\text{phút}$.
- Thời gian lưu nước: $t = 25\text{ phút} = 1500\text{ s}$.
- Nhiệt độ nước: $T = 20^\circ\text{C}$ ($\mu = 1.002 \times 10^{-3}\text{ Pa}\cdot\text{s}$, $\rho = 998.2\text{ kg/m}^3$, $\nu = 1.004 \times 10^{-6}\text{ m}^2/\text{s}$).
- Phân đoạn tạo bông: Chia thành 3 đoạn giảm dần:
  - Đoạn 1: Thời gian lưu $t_1 = 7\text{ min} = 420\text{ s}$, gradient mục tiêu $G_1 \approx 60\text{ s}^{-1}$.
  - Đoạn 2: Thời gian lưu $t_2 = 8\text{ min} = 480\text{ s}$, gradient mục tiêu $G_2 \approx 40\text{ s}^{-1}$.
  - Đoạn 3: Thời gian lưu $t_3 = 10\text{ min} = 600\text{ s}$, gradient mục tiêu $G_3 \approx 20\text{ s}^{-1}$.
- Chiều sâu nước công tác chọn trước: $H_w = 2.00\text{ m}$ (chiều cao thành bể $H = 2.50\text{ m}$).
- Chiều rộng tổng thể lòng bể: $B_{tank} = 8.00\text{ m}$. Hệ số tổn thất khúc uốn 180°: $K_b = 2.5$.

---

##### 7.3.2. Bước 1: Tính toán thể tích và tổn thất cột áp yêu cầu từng đoạn
- **Tổng thể tích bể:** $V = Q \cdot t = 10.417\text{ m}^3/\text{min} \times 25\text{ min} = 260.4\text{ m}^3$.
- **Thể tích từng đoạn:**
  - Đoạn 1: $V_1 = Q \cdot t_1 = 0.1736 \times 420 = 72.9\text{ m}^3$.
  - Đoạn 2: $V_2 = Q \cdot t_2 = 0.1736 \times 480 = 83.3\text{ m}^3$.
  - Đoạn 3: $V_3 = Q \cdot t_3 = 0.1736 \times 600 = 104.2\text{ m}^3$.
- **Tổn thất cột áp thủy lực yêu cầu ($h_L = \frac{G^2 \cdot \nu \cdot t}{g}$):**
  - Hệ số: $\frac{\nu}{g} = \frac{1.004 \times 10^{-6}}{9.81} = 1.0234 \times 10^{-7}\text{ m}\cdot\text{s}^2$.
  - Đoạn 1:
    $$h_{L, 1} = \frac{G_1^2 \cdot \nu \cdot t_1}{g} = (60)^2 \times (1.0234 \times 10^{-7}) \times 420 = 3600 \times 4.298 \times 10^{-5} \approx 0.1547\text{ m} = 15.5\text{ cm}$$
  - Đoạn 2:
    $$h_{L, 2} = \frac{G_2^2 \cdot \nu \cdot t_2}{g} = (40)^2 \times (1.0234 \times 10^{-7}) \times 480 = 1600 \times 4.912 \times 10^{-5} \approx 0.0786\text{ m} = 7.9\text{ cm}$$
  - Đoạn 3:
    $$h_{L, 3} = \frac{G_3^2 \cdot \nu \cdot t_3}{g} = (20)^2 \times (1.0234 \times 10^{-7}) \times 600 = 400 \times 6.140 \times 10^{-5} \approx 0.0246\text{ m} = 2.5\text{ cm}$$
  - Tổng tổn thất cột áp qua toàn bể:
    $$h_{L, total} = 0.1547 + 0.0786 + 0.0246 = 0.2579\text{ m} \approx 0.26\text{ m}$$

---

##### 7.3.3. Bước 2: Thiết kế hình học rãnh dẫn và số khúc uốn 180°
- Do tổn thất cục bộ tại các khúc uốn chiếm chủ yếu ($> 85\%$), ta tính toán sơ bộ số khúc uốn $m_i$ từ phương trình:
  $$h_{L, i} \approx m_i \cdot K_b \frac{v_{i}^2}{2g} \implies m_i = \frac{2g \cdot h_{L, i}}{K_b \cdot v_i^2}$$
  trong đó vận tốc trong rãnh $v_i = \frac{Q}{w_i \cdot H_w}$.

- **Thiết kế Đoạn 1:**
  - Chọn bề rộng rãnh hẹp: $w_1 = 0.30\text{ m}$.
  - Diện tích mặt cắt ướt: $A_1 = w_1 \times H_w = 0.30 \times 2.00 = 0.60\text{ m}^2$.
  - Vận tốc rãnh: $v_1 = \frac{0.1736}{0.60} \approx 0.2893\text{ m/s}$.
  - Cột áp động: $\frac{v_1^2}{2g} = \frac{(0.2893)^2}{2 \times 9.81} = \frac{0.0837}{19.62} = 0.004266\text{ m}$.
  - Số khúc uốn 180° yêu cầu:
    $$m_1 = \frac{h_{L, 1}}{K_b \cdot (v_1^2 / 2g)} = \frac{0.1547}{2.5 \times 0.004266} = \frac{0.1547}{0.010665} \approx 14.5 \longrightarrow \text{Chọn } m_1 = 15 \text{ khúc uốn}$$
  - Số rãnh dẫn: $N_{ch, 1} = m_1 + 1 = 16$ rãnh.
  - Chiều dài mỗi rãnh (bằng bề rộng lòng bể trừ khe hở đầu mút $1.5 w_1 = 0.45\text{ m}$):
    $$L_{ch, 1} = 8.00 - 0.45 = 7.55\text{ m}$$
  - Tổng chiều dài dòng chảy: $L_{total, 1} = 16 \times 7.55 = 120.8\text{ m}$.
  - Thời gian lưu kiểm tra: $t_1 = \frac{L_{total, 1}}{v_1} = \frac{120.8}{0.2893} \approx 418\text{ s} \approx 7.0\text{ phút}$ (Chính xác).

- **Thiết kế Đoạn 2:**
  - Mở rộng bề rộng rãnh: $w_2 = 0.45\text{ m}$.
  - Diện tích mặt cắt ướt: $A_2 = 0.45 \times 2.00 = 0.90\text{ m}^2$.
  - Vận tốc rãnh: $v_2 = \frac{0.1736}{0.90} \approx 0.1929\text{ m/s}$.
  - Cột áp động: $\frac{v_2^2}{2g} = \frac{(0.1929)^2}{19.62} = 0.001896\text{ m}$.
  - Số khúc uốn 180° yêu cầu:
    $$m_2 = \frac{h_{L, 2}}{K_b \cdot (v_2^2 / 2g)} = \frac{0.0786}{2.5 \times 0.001896} = \frac{0.0786}{0.00474} \approx 16.5 \longrightarrow \text{Chọn } m_2 = 17 \text{ khúc uốn}$$
  - Số rãnh dẫn: $N_{ch, 2} = 18$ rãnh. Chiều dài rãnh: $L_{ch, 2} = 8.00 - 1.5 \times 0.45 = 7.325\text{ m}$.
  - Tổng chiều dài: $L_{total, 2} = 18 \times 7.325 = 131.85\text{ m}$.
  - Thời gian lưu kiểm tra: $t_2 = \frac{131.85}{0.1929} \approx 683\text{ s}$.

- **Thiết kế Đoạn 3:**
  - Mở rộng bề rộng rãnh: $w_3 = 0.65\text{ m}$.
  - Diện tích mặt cắt: $A_3 = 0.65 \times 2.00 = 1.30\text{ m}^2$.
  - Vận tốc rãnh: $v_3 = \frac{0.1736}{1.30} \approx 0.1335\text{ m/s}$ ($> 0.12\text{ m/s}$, an toàn chống lắng cặn trong rãnh).
  - Cột áp động: $\frac{v_3^2}{2g} = \frac{(0.1335)^2}{19.62} = 0.000908\text{ m}$.
  - Số khúc uốn 180° yêu cầu:
    $$m_3 = \frac{h_{L, 3}}{K_b \cdot (v_3^2 / 2g)} = \frac{0.0246}{2.5 \times 0.000908} = \frac{0.0246}{0.00227} \approx 10.8 \longrightarrow \text{Chọn } m_3 = 11 \text{ khúc uốn}$$
  - Số rãnh dẫn: $N_{ch, 3} = 12$ rãnh. Chiều dài rãnh: $L_{ch, 3} = 8.00 - 1.5 \times 0.65 = 7.025\text{ m}$.
  - Tổng chiều dài: $L_{total, 3} = 12 \times 7.025 = 84.3\text{ m}$.
  - Thời gian lưu kiểm tra: $t_3 = \frac{84.3}{0.1335} \approx 631\text{ s} \approx 10.5\text{ phút}$.

---

##### 7.3.4. Bước 3: Tổng hợp bảng kết quả thiết kế bể tạo bông vách ngăn thủy lực

| Thông số kỹ thuật | Đoạn 1 (Stage 1) | Đoạn 2 (Stage 2) | Đoạn 3 (Stage 3) | Toàn bể | Đơn vị |
| :--- | :--- | :--- | :--- | :--- | :--- |
| **Bề rộng rãnh ($w_{ch}$)** | $0.30$ | $0.45$ | $0.65$ | $-$ | $\text{m}$ |
| **Chiều sâu nước ($H_w$)** | $2.00$ | $2.00$ | $2.00$ | $2.00$ | $\text{m}$ |
| **Vận tốc dòng nước ($v_{ch}$)** | **$0.289$** | **$0.193$** | **$0.134$** | $-$ | $\text{m/s}$ |
| **Số khúc uốn 180° ($m$)** | $15$ | $17$ | $11$ | $43$ | $\text{khúc}$ |
| **Số rãnh dẫn ($N_{ch}$)** | $16$ | $18$ | $12$ | $46$ | $\text{rãnh}$ |
| **Tổn thất cột nước thực tế ($h_L$)** | **$0.160$** | **$0.081$** | **$0.025$** | **$0.266$** | $\text{m}$ |
| **Thời gian lưu nước ($t$)** | $7.0$ | $11.4$ | $10.5$ | $28.9$ | $\text{phút}$ |
| **Gradient vận tốc thực tế ($G$)** | **$61.2$** | **$34.1$** | **$17.6$** | $-$ | $\text{s}^{-1}$ |
| **Tích số Camp từng đoạn ($G \cdot t$)** | $25,600$ | $23,300$ | $11,100$ | **$60,000$** | $-$ |

---

### 8. Vận hành, Giám sát & Chẩn đoán Sự cố Bể Tạo bông (Operational Diagnostics & Troubleshooting)

#### 8.1. Kiểm soát Quá trình bằng Thử nghiệm Jar-Test và Cảm biến Trực tuyến
- **Jar-Test định kỳ:** Là công cụ bắt buộc hàng ngày tại phòng thí nghiệm của trạm xử lý để xác định:
  - Loại phèn và polymer tối ưu theo biến động chất lượng nước thô.
  - Liều lượng châm tối ưu ($\text{mg/L}$) tương ứng với điểm đẳng điện hoặc độ đục dư sau lắng thấp nhất.
  - Chuỗi gradient vận tốc tối ưu ($G_1, G_2, G_3$) và thời gian khuấy tương ứng.
- **Giám sát trực tuyến (Online Monitoring):**
  - Cảm biến đo điện tích dòng (Streaming Current Detector - SCD): Lắp đặt ngay sau bể khuấy nhanh để phản hồi tức thời trạng thái trung hòa điện tích ($\text{SC} \approx 0\text{ mV}$), tự động điều khiển bơm định lượng phèn.
  - Cảm biến tán xạ ánh sáng đánh giá độ lớn bông cặn (Photometric Dispersion Analyzer - PDA): Đo lường trực tiếp chỉ số tạo bông (Flocculation Index - FI) trong buồng tạo bông cuối cùng.

---

#### 8.2. Ma trận Chẩn đoán và Xử lý Sự cố Vận hành (Troubleshooting Matrix)

| Mã sự cố | Hiện tượng & Vấn đề vận hành | Nguyên nhân gốc rễ (Root Causes) | Giải pháp kỹ thuật khắc phục (Corrective Actions) |
| :--- | :--- | :--- | :--- |
| **TS-CH04-01** | **Tạo xoáy bề mặt và cuốn khí quanh trục khuấy đứng** | Bể chưa lắp đặt tấm chắn triệt xoáy (wall baffles) hoặc tấm chắn bị ăn mòn, gãy; khiến khối nước xoay tròn nguyên khối và tạo phễu xoáy trung tâm. | Lắp đặt bổ sung tấm chắn vách: $4$ tấm đối xứng góc $90^\circ$ cho bể tròn, hoặc $\ge 2$ tấm đối diện cho bể chữ nhật; bề rộng tấm bằng $8.25\% - 10\%$ kích thước bể; chừa khe hở chân tường $1.5\% - 2\%$ để thông nước. |
| **TS-CH04-02** | **Gãy trục truyền động, đứt xích hoặc cháy động cơ khi khởi động guồng trục ngang** | Mô-men quán tính khởi động (starting torque) quá lớn khi phải tăng tốc tức thời khối bánh guồng chìm nặng và khối nước tĩnh từ trạng thái dừng; gối đỡ chìm bị kẹt cát. | Trang bị bộ biến tần (VFD) hoặc bộ khởi động mềm (Soft starter) cài đặt thời gian tăng tốc (ramp-up time) từ $30 - 60\text{ giây}$; lắp đặt khớp nối an toàn chống quá tải mô-men; bảo dưỡng bơm mỡ gối đỡ chìm định kỳ. |
| **TS-CH04-03** | **Bông cặn bị vỡ mịn trước khi sang bể lắng (Floc Shear Breakup)** | Gradient vận tốc $G$ hoặc vận tốc đầu cánh ($v_{tip}$) ở ngăn cuối quá cao ($> 40\text{ s}^{-1}$ hoặc $v_{tip} > 1.0\text{ m/s}$); dòng nước qua cửa thông ngăn hoặc tràn sang bể lắng bị thắt hẹp gây vận tốc xói ($v > 0.5\text{ m/s}$). | Giảm tốc độ quay trục khuấy ngăn cuối qua biến tần ($G \le 20 - 30\text{ s}^{-1}, v_{tip} \le 0.5\text{ m/s}$); mở rộng diện tích cửa thông ngăn hoặc thay thế vách tràn bằng vách tường đục lỗ toàn phần (perforated baffle wall) với vận tốc qua lỗ $\le 0.15 - 0.20\text{ m/s}$. |
| **TS-CH04-04** | **Lắng đọng bùn tại góc bể tạo bông gây thối rữa kỵ khí** | Chân tường đáy ngăn bể vuông góc $90^\circ$ tạo vùng nước chết tĩnh lặng; vận tốc dòng nước sát đáy quá nhỏ ($< 0.10\text{ m/s}$) khiến bông cặn lắng sớm và phân hủy sinh bọt khí. | Đổ bê tông vát góc nghiêng $45^\circ$ (Corner fillets) tại tất cả các góc đáy bể và chân vách ngăn; điều chỉnh độ cao lắp đặt cánh khuấy thấp xuống sát đáy ($C = 1/3 H$); xả đáy định kỳ. |
| **TS-CH04-05** | **Hiệu quả tạo bông sụt giảm khi lưu lượng nước thay đổi ở bể vách ngăn thủy lực** | Bể vách ngăn thủy lực có $G$ phụ thuộc trực tiếp vào lưu lượng ($h_L \propto Q^2 \implies G \propto Q^{1.5}$). Khi lưu lượng giảm (mùa khô), $G$ giảm sâu không đủ va chạm; khi lưu lượng tăng cao (mùa mưa), $G$ quá lớn làm vỡ bông cặn. | Cải tạo bổ sung các tấm vách ngăn có thể điều chỉnh linh hoạt khe hở hoặc chuyển đổi sang bể tạo bông cơ học có động cơ biến tần; trường hợp cố định phải điều tiết chia tải qua nhiều đơn nguyên bể song song. |
| **TS-CH04-06** | **Nước sau tạo bông bị đục trở lại, bông cặn không kết dính dù châm nhiều polymer** | Châm quá liều lượng polymer tối ưu gây hiện tượng tái ổn định keo do cản trở không gian (Steric restabilization); bột polymer chưa ủ chín đủ thời gian bị vón cục "mắt cá". | Giảm liều lượng polymer ngay lập tức thông qua kết quả Jar-test kiểm chứng; kéo dài thời gian ủ chín dung dịch polymer tối thiểu $45 - 60\text{ phút}$; kiểm tra phễu hòa tan phân tán bột polymer. |

---

### 9. Quy chuẩn Kỹ thuật & Tiêu chuẩn Thiết kế Hiện hành (Standards & Compliance Codes)

| Mã quy chuẩn | Tiêu chuẩn viện dẫn | Thông số quy chuẩn | Giá trị bắt buộc / Giới hạn thiết kế | Ghi chú kỹ thuật |
| :--- | :--- | :--- | :--- | :--- |
| **REG-CH04-01** | `TEN-STATES-FLOC-01` | **Thời gian lưu bể tạo bông trước lắng** | **$30 - 60\text{ min}$** (tối thiểu $20\text{ min}$) | Đảm bảo đủ chu kỳ va chạm hình thành bông cặn nặng dễ lắng. |
| **REG-CH04-02** | `TEN-STATES-FLOC-02` | **Gradient vận tốc ($G$) trước lắng** | **$50 - 100\text{ s}^{-1}$** (giảm dần qua các bậc) | Khuyến cáo chia tối thiểu 3 ngăn nối tiếp để giảm dần $G$. |
| **REG-CH04-03** | `TEN-STATES-FLOC-03` | **Thời gian lưu tạo bông trước lọc trực tiếp** | **$2 - 10\text{ min}$** | Chỉ tạo vi bông cặn, tuyệt đối không tạo bông quá lớn. |
| **REG-CH04-04** | `TEN-STATES-FLOC-04` | **Gradient vận tốc ($G$) trước lọc trực tiếp** | **$25 - 150\text{ s}^{-1}$** | Khoảng biến thiên $G$ linh hoạt hơn cho lọc trực tiếp. |
| **REG-CH04-05** | `WEF-MOP8-RE-01` | **Số Reynolds tối thiểu cho chảy rối** | **$Re \ge 10,000$** | Đảm bảo hệ số công suất $N_p$ và lực cản $C_d$ không phụ thuộc vận tốc. |
| **REG-CH04-06** | `WEF-MOP8-TIP-01` | **Vận tốc đầu cánh guồng trục ngang** | **$v_{tip} \le 0.60 - 0.90\text{ m/s}$** | Ngăn chặn ứng suất cắt xé rách bông cặn trưởng thành. |
| **REG-CH04-07** | `WEF-MOP8-TIP-02` | **Vận tốc đầu cánh tuabin trục đứng** | **$v_{tip} \le 2.0 - 3.0\text{ m/s}$** | Giới hạn mút cánh tuabin hướng trục (Hydrofoil / PBT). |
| **REG-CH04-08** | `AWWA-POLY-01` | **Định mức châm polymer trước lắng / DAF** | **$1.0 - 10.0\text{ mg/L}$** | Polymer tổng hợp phân tử lượng cao ($MW > 10^6\text{ g/mol}$). |
| **REG-CH04-09** | `AWWA-POLY-02` | **Định mức châm polymer trợ lọc** | **$0.005 - 0.05\text{ mg/L}$** | Liều lượng vết, tránh làm nghẹt màng lọc cát. |
| **REG-CH04-10** | `TCVN 7957:2008` | **Vận tốc dòng trong bể vách ngăn thủy lực** | **$0.15 - 0.35\text{ m/s}$** (giảm dần đến $0.10\text{ m/s}$) | Tiêu chuẩn thoát nước và xử lý nước thải Việt Nam. |
| **REG-CH04-11** | `TCVN 33:2006` | **Tổn thất cột nước bể vách ngăn thủy lực** | **$0.05 - 0.25\text{ m}$** | Tiêu chuẩn cấp nước và công trình xử lý nước cấp Việt Nam. |

## Chương 04.3: Khử trùng Nước thải (Disinfection)

### 1. Tổng quan & Cơ sở Khoa học về Khử trùng Nước thải (Overview & Fundamentals of Disinfection)

#### 1.1. Khái niệm Cốt lõi và Phân biệt Thuật ngữ Kỹ thuật
##### 1.1.1. So sánh Khử trùng (Disinfection), Tiệt trùng (Sterilization) và Bất hoạt (Inactivation)
###### 1.1.1.1. Định nghĩa và ranh giới công nghệ kỹ thuật
- **Khử trùng (Disinfection):**
  - Quá trình phá hủy chọn lọc (selective destruction) hoặc bất hoạt các vi sinh vật gây bệnh (pathogens) có trong nước thải nhằm ngăn chặn sự lây truyền các bệnh truyền nhiễm qua đường nước ra cộng đồng và hệ sinh thái tiếp nhận.
  - Khử trùng không tiêu diệt toàn bộ hệ vi sinh vật mà chỉ nhắm đến việc giảm mật độ các nhóm vi sinh vật chỉ thị và mầm bệnh xuống dưới ngưỡng giới hạn cho phép của quy chuẩn môi trường (ví dụ: QCVN 14:2008/BTNMT hoặc QCVN 40:2011/BTNMT).
  - Các tác nhân sử dụng phổ biến bao gồm hóa chất oxy hóa mạnh (clo khí, natri hypoclorit, canxi hypoclorit, ozone) hoặc tác nhân vật lý bức xạ quang học (tia cực tím UV).
- **Tiệt trùng (Sterilization):**
  - Quá trình tiêu diệt hoặc loại bỏ hoàn toàn 100% tất cả các dạng sống của vi sinh vật, bao gồm vi khuẩn dinh dưỡng, vi rút, nấm, đơn bào ký sinh và đặc biệt là các dạng bào tử vi khuẩn (bacterial endospores) có sức đề kháng cực cao.
  - Tiệt trùng là yêu cầu bắt buộc trong y tế phẫu thuật, công nghiệp dược phẩm, nuôi cấy vi sinh và đóng hộp thực phẩm; hoàn toàn không áp dụng trong xử lý nước thải đô thị và công nghiệp do chi phí đầu tư và năng lượng tiêu thụ phi thực tế ($> 10 - 50$ lần so với khử trùng thông thường).
- **Bất hoạt (Inactivation):**
  - Thuật ngữ chuyên biệt mô tả trạng thái vi sinh vật bị tổn thương về mặt sinh hóa hoặc di truyền, làm mất hoàn toàn khả năng nhân đôi tế bào, phân chia hoặc lây nhiễm trong vật chủ (loss of infectivity / reproductive death).
  - Tế bào vi sinh vật có thể vẫn tồn tại về mặt cấu trúc vật lý hoặc duy trì một số hoạt tính trao đổi chất cơ bản trong thời gian ngắn, nhưng không còn khả năng gây bệnh hay phát triển tạo khuẩn lạc (Colony Forming Unit - CFU) trên môi trường nuôi cấy tiêu chuẩn.

###### 1.1.1.2. Tính khả thi và hiệu quả kinh tế trong xử lý nước thải
- **Cân bằng Chi phí - Lợi ích (Cost-Benefit Equilibrium):**
  - Khử trùng nước thải đô thị thường chỉ yêu cầu mức độ tiêu diệt từ 2-log ($99\%$) đến 4-log ($99.99\%$) đối với vi khuẩn chỉ thị (Coliform, E. coli), tương ứng với chi phí hóa chất hoặc điện năng khoảng $0.01 - 0.03\text{ USD/m}^3$.
  - Nếu áp dụng quy trình tiệt trùng (ví dụ nhiệt độ áp suất cao Autoclave hoặc chiếu xạ liều cực cao), chi phí sẽ vượt quá $1.5 - 3.0\text{ USD/m}^3$, không khả thi cho các trạm xử lý có công suất từ hàng nghìn đến hàng trăm nghìn $\text{m}^3/\text{ngày}$.
- **Hạn chế Tác động Môi trường Phụ (Minimizing Secondary Ecological Impacts):**
  - Việc khử trùng mức độ vừa đủ giúp kiểm soát mầm bệnh mà không đưa vào nguồn nước lượng hóa chất dư thừa quá lớn, hạn chế tạo thành các sản phẩm phụ khử trùng độc hại (Disinfection By-Products - DBPs) như THMs, HAAs, và giảm chi phí khử hóa chất dư trước khi xả ra nguồn nước mặt tự nhiên.

##### 1.1.2. Vị trí Đơn vị Khử trùng trong Sơ đồ Công nghệ Xử lý Nước thải
###### 1.1.2.1. Rào cản an toàn cuối cùng (Final Polishing Barrier)
- **Vị trí bố trí:** Luôn được đặt tại vị trí cuối cùng của dây chuyền xử lý nước thải, ngay sau bể lắng bậc hai (Secondary Clarifier) hoặc sau các công trình lọc bậc ba (Tertiary Filtration / Sand Filters / Membrane Filtration) và trước khi xả ra nguồn tiếp nhận hoặc hệ thống tái sử dụng nước.
- **Vai trò rào cản đa tầng (Multi-barrier Concept):** Các công trình tiền xử lý, xử lý sinh học (bùn hoạt tính, màng sinh học) và lắng lọc đã loại bỏ phần lớn chất hữu cơ ($BOD_5$, $COD$), chất dinh dưỡng ($N$, $P$) và loại bỏ cơ học từ $90 - 99\%$ vi sinh vật bị bắt giữ trong bông bùn; đơn vị khử trùng đóng vai trò chốt chặn an toàn dịch tễ cuối cùng để tiêu diệt lượng vi sinh vật tự do còn lại.

###### 1.1.2.2. Tương tác với các công trình xử lý bậc hai và bậc ba thượng lưu
- **Ảnh hưởng của chất lượng nước thượng lưu đến khử trùng:**
  - Nồng độ chất rắn lơ lửng ($TSS$): Nếu bể lắng hai hoạt động kém dẫn đến trôi bùn ($TSS > 20 - 30\text{ mg/L}$), các hạt bông cặn sẽ che chắn vi khuẩn khỏi tác nhân hóa học và làm tán xạ tia UV, làm suy giảm nghiêm trọng hiệu quả khử trùng.
  - Nồng độ amoniac ($\text{NH}_3\text{-N}$): Nước thải sau xử lý sinh học chưa nitrat hóa hoàn toàn còn chứa amoniac ($2 - 20\text{ mg/L}$) sẽ phản ứng mãnh liệt với clo, tiêu tốn một lượng clo rất lớn để vượt qua điểm đột biến (breakpoint) trước khi tạo được clo dư tự do.
  - Chất hữu cơ hòa tan ($COD, TOC$): Các hợp chất hữu cơ hòa tan còn sót lại sẽ cạnh tranh tiêu thụ chất khử trùng và đóng vai trò tiền chất tạo ra các hợp chất halogen hữu cơ nguy hại.

#### 1.2. Vi sinh vật Chỉ thị và Các Tác nhân Gây bệnh Mục tiêu (Target Pathogens & Indicators)
##### 1.2.1. Nhóm Vi khuẩn Chỉ thị Ô nhiễm Phân (Fecal Indicator Bacteria - FIB)
###### 1.2.1.1. Coliform tổng số (Total Coliforms) và Coliform phân (Fecal Coliforms)
- **Coliform tổng số (Total Coliforms - TC):**
  - Bao gồm các trực khuẩn Gram âm, hình que, không sinh bào tử, hiếu khí hoặc kỵ khí tùy tiện, có khả năng lên men đường lactose sinh axit và sinh khí $\text{CO}_2$ ở nhiệt độ $35^\circ\text{C} \pm 0.5^\circ\text{C}$ trong vòng 24 - 48 giờ.
  - Bao gồm các chi: *Escherichia*, *Klebsiella*, *Enterobacter*, *Citrobacter*. Một số loài có thể có nguồn gốc từ đất hoặc thực vật hoại sinh, do đó chỉ mang tính chỉ thị vệ sinh chung.
  - Tiêu chuẩn xả thải theo QCVN 14:2008/BTNMT: Mức A là $3,000\text{ MPN/100 mL}$, Mức B là $5,000\text{ MPN/100 mL}$.
- **Coliform phân (Fecal Coliforms - FC / Thermotolerant Coliforms):**
  - Nhóm vi khuẩn coliform có khả năng lên men lactose sinh khí ở nhiệt độ ủ cao chịu nhiệt $44.5^\circ\text{C} \pm 0.2^\circ\text{C}$ trong vòng 24 giờ.
  - Có nguồn gốc trực tiếp và đặc hiệu từ đường tiêu hóa của người và động vật máu nóng; tỷ lệ tương quan chặt chẽ hơn với nguy cơ lây truyền mầm bệnh đường ruột.

###### 1.2.1.2. Escherichia coli (E. coli) và Fecal Streptococci / Enterococci
- **Escherichia coli (E. coli):**
  - Loài vi khuẩn chỉ thị ô nhiễm phân chính xác và đặc hiệu nhất trong nhóm coliform phân; sở hữu enzyme $\beta$-glucuronidase giúp phân giải cơ chất sinh màu/sinh huỳnh quang MUG (4-methylumbelliferyl-$\beta$-D-glucuronide).
  - Chiếm khoảng $80 - 90\%$ tổng số coliform phân trong phân người tươi, với mật độ bài tiết từ $10^7 - 10^9\text{ tế bào/gam}$ phân.
  - Được US EPA và WHO khuyến cáo sử dụng làm chỉ tiêu chuẩn mực hàng đầu trong đánh giá an toàn vi sinh nước thải và nước tái sử dụng.
- **Fecal Streptococci và Enterococci:**
  - Nhóm cầu khuẩn Gram dương đường ruột (chủ yếu là *Enterococcus faecalis*, *Enterococcus faecium*), có khả năng chịu mặn, sinh trưởng được trong môi trường chứa $6.5\%\text{ NaCl}$ và kiềm pH 9.6.
  - Có sức đề kháng cao hơn đáng kể so với coliform đối với tác nhân hóa lý và tồn tại lâu hơn trong môi trường nước biển/nước lợ; tỷ lệ Fecal Coliform / Fecal Streptococci ($FC/FS$) trước đây từng được dùng để phân biệt ô nhiễm nguồn gốc từ người ($FC/FS > 4.0$) hay từ động vật ($FC/FS < 0.7$).

##### 1.2.2. Nhóm Vi rút Đường ruột (Enteric Viruses)
###### 1.2.2.1. Đặc tính hình thái học và phổ kháng chất khử trùng
- **Đặc điểm sinh học:** Kích thước siêu vi ($20 - 100\text{ nm}$), bao gồm lõi axit nucleic (ARN đơn, ARN kép hoặc ADN) được bao bọc bởi vỏ protein capsid cứng chắc (không có màng bao lipid như Rotavirus, Norovirus, Poliovirus, Hepatitis A virus, Adenovirus).
- **Khả năng gây nhiễm và kháng hóa chất:**
  - Liều gây nhiễm tối thiểu (Infectious Dose) cực thấp: chỉ cần từ $1 - 10$ hạt virion đã có thể gây bệnh cấp tính cho vật chủ.
  - Đề kháng cao với hóa chất clo hơn vi khuẩn từ $5 - 10$ lần (đòi hỏi giá trị $CT$ lớn hơn đáng kể để bất hoạt lớp vỏ capsid trước khi làm hỏng axit nucleic).
  - Có thể tồn tại hàng tuần đến hàng tháng trong môi trường nước lạnh tự nhiên.

###### 1.2.2.2. Bacteriophages (MS2 coliphage) làm sinh vật chỉ thị kiểm định
- **MS2 Coliphage:** Loại thực khuẩn thể lây nhiễm vi khuẩn *E. coli*, có hình thái học, kích thước ($27\text{ nm}$) và cấu trúc ARN đơn sợi rất tương đồng với các vi rút gây bệnh ở người như Poliovirus và Enterovirus.
- **Ứng dụng kiểm định (Validation Surrogate):** Được lựa chọn làm vi sinh vật chỉ thị chuẩn mực trong các thử nghiệm kiểm định hiệu năng của thiết bị chiếu xạ UV (UV reactor biodosimetry) theo hướng dẫn của US EPA và NWRI, do có khả năng kháng tia UV cao hơn nhiều so với vi khuẩn coliform thông thường.

##### 1.2.3. Nhóm Đơn bào Ký sinh Dạng Kén nang và Noãn nang (Protozoan Cysts & Oocysts)
###### 1.2.3.1. Giardia lamblia (Cysts) - Cấu trúc vỏ và ngưỡng kháng chất hóa học
- **Hình thái và kích thước:** Kén nang Giardia có hình ovan, kích thước $8 - 14\ \mu\text{m}$, cấu tạo vỏ ngoài gồm 2 lớp chứa mạng lưới vi sợi protein liên kết chéo và chitin bảo vệ vững chắc.
- **Sức đề kháng với Clo:**
  - Đòi hỏi giá trị $CT$ từ $45 - 55\text{ mg}\cdot\text{min/L}$ của clo tự do ở $20^\circ\text{C}$ để đạt hiệu quả bất hoạt 2-log ($99\%$).
  - Nhạy cảm cao với bức xạ UV: chỉ cần liều UV thấp từ $5.5 - 6.6\text{ mJ/cm}^2$ là có thể đạt 2-log bất hoạt.

###### 1.2.3.2. Cryptosporidium parvum (Oocysts) - Cơ chế kháng Clo và rào cản xử lý
- **Hình thái và kích thước:** Noãn nang Cryptosporidium có hình cầu, kích thước rất nhỏ ($4 - 6\ \mu\text{m}$), vỏ noãn nang cấu tạo gồm 3 lớp dày chứa glycoprotein liên kết disulfide cực kỳ bền vững.
- **Khả năng kháng Clo cực độ (Chlorine Resistance):**
  - Hầu như không bị tiêu diệt bởi các liều lượng clo hóa thông thường trong xử lý nước thải; yêu cầu giá trị $CT$ lên đến $4,000 - 5,000\text{ mg}\cdot\text{min/L}$ đối với clo tự do và $8,000 - 10,000\text{ mg}\cdot\text{min/L}$ đối với cloramin để đạt mức 2-log bất hoạt.
  - Do đó, clo hóa không được xem là giải pháp khả thi để kiểm soát Cryptosporidium trong nước thải và nước tái sử dụng.
- **Hiệu quả vượt trội của công nghệ UV và Ozone:**
  - Noãn nang Cryptosporidium cực kỳ nhạy cảm với bức xạ tử ngoại UV-C; liều UV chỉ cần $6.0 - 7.0\text{ mJ/cm}^2$ đã đạt 2-log bất hoạt và $12.0 - 13.0\text{ mJ/cm}^2$ đạt 3-log bất hoạt.
  - Ozone cũng có hiệu quả cao với giá trị $CT$ khoảng $5 - 10\text{ mg}\cdot\text{min/L}$.

##### 1.2.4. Nhóm Trứng Giun Sán (Helminth Ova) và Vi khuẩn Sinh Bào tử (Bacterial Spores)
###### 1.2.4.1. Sức bền của trứng Ascaris lumbricoides trong môi trường nước thải
- Trứng giun đũa (*Ascaris lumbricoides*) sở hữu lớp vỏ 4 tầng dày và đàn hồi, chứa lipoid và ascaroside không thấm nước, kháng hoàn toàn với hầu hết các chất khử trùng hóa học ở nồng độ thực tế.
- Kiểm soát trứng giun sán trong nước thải chủ yếu dựa trên quá trình lắng trọng lực (Sedimentation), tuyển nổi (DAF) hoặc lọc cơ học (Filtration) chứ không thể dựa vào khử trùng hóa học thông thường.

###### 1.2.4.2. Bào tử Bacillus subtilis và Clostridium perfringens
- Bào tử vi khuẩn có lớp vỏ canxi-dipicolinate bảo vệ bộ gen bên trong, chịu được điều kiện môi trường cực đoan và có sức kháng clo cao gấp $50 - 100$ lần vi khuẩn dinh dưỡng.
- Thường được sử dụng làm sinh vật chỉ thị đánh giá sự ổn định của quá trình khử trùng bậc cao và lọc cát.

#### 1.3. Cơ chế Sinh hóa và Vật lý của Quá trình Bất hoạt Tế bào
##### 1.3.1. Cơ chế Tác động Oxy hóa của Hóa chất Khử trùng (Chemical Disinfectants)
###### 1.3.1.1. Phá hủy thành tế bào và biến đổi tính thấm màng sinh chất
- Hóa chất khử trùng có tính oxy hóa mạnh ($\text{HOCl}, \text{O}_3, \text{ClO}_2$) tấn công trực tiếp vào các liên kết phospholipid và protein cấu trúc trên màng tế bào.
- Quá trình oxy hóa làm biến tính các protein vận chuyển màng, phá vỡ gradient điện thế hóa học, tạo ra các lỗ rò rỉ cơ học khiến dịch nội bào, kali, axit nucleic và phân tử ATP thoát ra ngoài, dẫn đến hiện tượng dung giải tế bào (cell lysis).

###### 1.3.1.2. Ức chế hoạt tính enzym hô hấp và biến tính protoplasm
- Các phân tử chất oxy hóa trung hòa điện (như $\text{HOCl}$) dễ dàng khuếch tán thụ động qua lớp màng lipid kép vào tế bào chất.
- Tấn công oxy hóa các nhóm chức sulfhydryl ($-\text{SH}$) của các axit amin cysteine trong các chuỗi enzyme trao đổi chất then chốt (như triosephosphate dehydrogenase, aldolase trong chu trình đường phân):
  $$2\text{R-SH} + \text{HOCl} \rightarrow \text{R-S-S-R} + \text{H}_2\text{O} + \text{H}^+ + \text{Cl}^-$$
- Làm đông tụ và biến tính không thể đảo ngược chất nguyên sinh (protoplasm), làm ngừng trệ hoàn toàn quá trình hô hấp tế bào và sinh năng lượng của vi khuẩn.

###### 1.3.1.3. Cắt đứt chuỗi và oxy hóa axit nucleic (DNA/RNA)
- Phân tử chất oxy hóa thâm nhập sâu vào vùng nhân, oxy hóa các gốc bazơ purine và pyrimidine, gây đứt gãy mạch đơn và mạch kép của chuỗi xoắn kép ADN/ARN, triệt tiêu khả năng tự sửa chữa và sao chép.

##### 1.3.2. Cơ chế Quang hóa của Bức xạ Tia cực tím (UV Photochemical Damage)
###### 1.3.2.1. Quá trình tạo liên kết dị vòng Dimer Pyrimidine (CPDs & 6-4PPs)
- Các photon ánh sáng trong dải tử ngoại UV-C ($200 - 300\text{ nm}$) được hấp thụ mạnh mẽ bởi các liên kết đôi cacbon-cacbon ($\text{C}=\text{C}$) trong các bazơ pyrimidine (Thymine và Cytosine trong ADN; Uracil và Cytosine trong ARN).
- Phản ứng quang hóa kích thích tạo liên kết cộng hóa trị giữa hai gốc thymine kế cận nhau trên cùng một mạch đơn ADN, hình thành vòng cyclobutane pyrimidine dimer (CPD) và liên kết dị vòng photoproduct pyrimidine (6-4) (6-4PPs):
  $$\text{Thymine} + \text{Thymine} \xrightarrow{h\nu \ (254\text{ nm})} \text{Thymine-Thymine Dimer (CPD)}$$

###### 1.3.2.2. Chặn đứng phiên mã ARN và sao chép ADN tế bào
- Sự xuất hiện của các dimer thymine tạo ra biến dạng góc không gian cục bộ trên chuỗi xoắn kép ADN.
- Khi enzyme ADN polymerase hoặc ARN polymerase di chuyển dọc theo sợi khuôn trong quá trình nhân đôi tế bào hoặc phiên mã, biến dạng này sẽ ngăn chặn enzyme đi tiếp, dẫn đến ngừng trệ toàn bộ quá trình tái tạo protein và phân chia tế bào, khiến vi sinh vật bị bất hoạt hoàn toàn.

#### 1.4. Các Yếu tố Ảnh hưởng đến Hiệu quả Khử trùng (Influencing Water Quality Factors)
##### 1.4.1. Hàm lượng Chất rắn Lơ lửng (TSS) và Hiện tượng Che chắn Hạt (Particulate Shielding)
- **Cơ chế che chắn (Particulate Shielding Effect):** Các hạt cặn lơ lửng hữu cơ và vô cơ trong nước thải hoạt động như những lá chắn vật lý bao bọc hoặc nhúng các tế bào vi khuẩn vào bên trong cấu trúc hạt.
- **Tác động đến Clo hóa:** Chất khử trùng hòa tan không thể khuếch tán vào tâm hạt cặn trong khoảng thời gian tiếp xúc thiết kế ($15 - 30\text{ phút}$), khiến vi khuẩn bên trong sống sót dù nồng độ clo dư trong dung dịch rất cao.
- **Tác động đến UV:** Cặn hấp thụ và tán xạ chùm bức xạ UV, tạo ra các vùng bóng tối quang học (optical shadows) khiến các mầm bệnh đi qua mương UV không nhận đủ quang thông yêu cầu.
- **Tiêu chí vận hành:** Nước thải sau xử lý trước khi khử trùng cần đạt $TSS \le 10 - 15\text{ mg/L}$ (tốt nhất $< 5\text{ mg/L}$ nếu khử trùng bằng tia UV).

##### 1.4.2. Chất hữu cơ Tự nhiên (NOM) và Nhu cầu Tiêu thụ Tác nhân Khử trùng
- Hợp chất hữu cơ tự nhiên (Natural Organic Matter - NOM: axit humic, axit fulvic, hợp chất cao phân tử hòa tan) phản ứng cạnh tranh với clo tự do, làm tiêu tốn liều lượng clo ban đầu và làm chậm tốc độ diệt khuẩn.
- Trong khử trùng UV, NOM hấp thụ mạnh bức xạ ở bước sóng $254\text{ nm}$, làm suy giảm trầm trọng độ truyền quang (%UVT) của nước thải.

##### 1.4.3. Nhiệt độ Nước và pH Môi trường
- **Ảnh hưởng của nhiệt độ:**
  - Tốc độ phản ứng hóa học khử trùng và tốc độ khuếch tán qua màng tế bào tăng theo nhiệt độ theo định luật Arrhenius; khi nhiệt độ tăng thêm $10^\circ\text{C}$, hằng số tốc độ bất hoạt $k$ thường tăng từ $1.5 - 2.0$ lần.
  - Tuy nhiên, nhiệt độ cao cũng làm tăng tốc độ phân hủy tự nhiên của dung dịch $\text{NaClO}$ và giảm độ hòa tan của khí clo/ozone trong nước.
- **Ảnh hưởng của pH:**
  - Là yếu tố quyết định hàng đầu đối với clo hóa thông qua việc dịch chuyển vị trí cân bằng phân ly giữa $\text{HOCl}$ và ion $\text{OCl}^-$.
  - Ở $\text{pH} = 6.0$, $\text{HOCl}$ chiếm $> 96\%$, hiệu quả diệt khuẩn cực nhanh. Ở $\text{pH} = 8.5$, $\text{HOCl}$ chỉ còn $\approx 10\%$, tốc độ diệt khuẩn giảm mạnh đòi hỏi tăng thời gian tiếp xúc hoặc liều lượng.

---

### 2. Động học Bất hoạt Vi sinh vật và Các Mô hình Toán học (Inactivation Kinetics & Models)

#### 2.1. Định luật Chick và Mô hình Chick-Watson Cổ điển
##### 2.1.1. Định luật Chick (Chick's Law, 1908)
###### 2.1.1.1. Phương trình vi phân và dạng tích phân
- **Bản chất:** Harriette Chick (1908) đề xuất rằng quá trình tiêu diệt vi sinh vật bằng chất khử trùng tuân theo quy luật động học phản ứng hóa học đơn phân tử bậc một đối với mật độ vi sinh vật.
- **Dạng vi phân:**
  $$\frac{dN}{dt} = -k \cdot N$$
- **Dạng tích phân:**
  $$\ln\left(\frac{N}{N_0}\right) = -k \cdot t \quad \Longleftrightarrow \quad \frac{N}{N_0} = e^{-k \cdot t}$$
- **Định nghĩa biến số và đơn vị:**
  - $N$: Mật độ vi sinh vật còn sống tại thời điểm $t$ ($\text{MPN/100 mL}$ hoặc $\text{CFU/100 mL}$).
  - $N_0$: Mật độ vi sinh vật ban đầu trước khi khử trùng ($\text{MPN/100 mL}$ hoặc $\text{CFU/100 mL}$).
  - $k$: Hằng số tốc độ bất hoạt của Chick ($\text{min}^{-1}$ hoặc $\text{s}^{-1}$).
  - $t$: Thời gian tiếp xúc khử trùng ($\text{min}$ hoặc $\text{s}$).

###### 2.1.1.2. Giả thiết phản ứng động học bậc một và hạn chế thực tế
- Giả thiết nồng độ chất khử trùng là một hằng số cố định trong suốt quá trình tiếp xúc và quần thể vi sinh vật là đồng nhất hoàn toàn về sức đề kháng.
- Hạn chế: Không phản ánh được sự biến thiên của nồng độ chất khử trùng do phân rã, không xét đến hiện tượng trễ ban đầu (shoulder) hay hiện tượng suy giảm tốc độ ở giai đoạn cuối (tailing-off).

##### 2.1.2. Mô hình Chick-Watson (Chick-Watson Kinetic Model)
###### 2.1.2.1. Tích hợp nồng độ chất khử trùng C và hệ số pha loãng n
- **Bản chất:** H.E. Watson (1908) mở rộng định luật Chick bằng cách biểu diễn hằng số tốc độ $k$ như một hàm số phụ thuộc vào nồng độ chất khử trùng $C$ và hệ số pha loãng $n$ (dilution coefficient / coefficient of dilution):
  $$k = k' \cdot C^n$$
- **Dạng vi phân:**
  $$\frac{dN}{dt} = -k' \cdot C^n \cdot N$$
- **Dạng tích phân (khi nồng độ C được duy trì không đổi):**
  $$\ln\left(\frac{N}{N_0}\right) = -k' \cdot C^n \cdot t$$
- **Định nghĩa biến số:**
  - $C$: Nồng độ dư của chất khử trùng ($\text{mg/L}$).
  - $n$: Hệ số pha loãng thực nghiệm (hệ số lũy thừa nồng độ, không thứ nguyên).
  - $k'$: Hằng số tốc độ bất hoạt đặc thù của vi sinh vật và chất khử trùng ($\text{L}^n/(\text{mg}^n\cdot\text{min})$).

###### 2.1.2.2. Khái niệm Tích số Nồng độ - Thời gian (CT Concept)
- Khi hệ số pha loãng $n \approx 1.0$ (rất phổ biến đối với clo tự do khử trùng nhiều chủng vi khuẩn đường ruột):
  $$\ln\left(\frac{N}{N_0}\right) = -k' \cdot (C \cdot t)$$
- Tích số $C \times t$ (hay $CT$) trở thành một thông số thiết kế và vận hành chuẩn hóa then chốt: một mức độ bất hoạt cố định có thể đạt được bằng nồng độ $C$ cao trong thời gian $t$ ngắn, hoặc nồng độ $C$ thấp trong thời gian $t$ dài tương ứng.

#### 2.2. Mô hình Động học Hom (Hom Model) và Hiện tượng Phi Tuyến
##### 2.2.1. Dạng Toán học của Mô hình Hom
###### 2.2.1.1. Phương trình tốc độ Hom với số mũ thời gian m
- **Bản chất:** Leonard W. Hom (1972) phát triển mô hình kinh nghiệm tính đến tính chất phi tuyến của đường cong sống sót theo thời gian tiếp xúc:
  $$\frac{dN}{dt} = -k \cdot m \cdot C^n \cdot t^{m-1} \cdot N$$
- **Dạng tích phân (với C = hằng số):**
  $$\ln\left(\frac{N}{N_0}\right) = -k \cdot C^n \cdot t^m$$
- **Định nghĩa biến số:**
  - $m$: Hằng số thực nghiệm mô tả đặc tính thời gian (không thứ nguyên).
  - Khi $m = 1$, mô hình Hom quy về mô hình Chick-Watson cổ điển.

###### 2.2.1.2. Giải thích hiện tượng trễ ban đầu (Shoulder Lag, m > 1)
- Khi $m > 1$, tốc độ diệt khuẩn ban đầu rất chậm, đồ thị $\ln(N/N_0)$ theo thời gian $t$ có dạng uốn cong lõm xuống (shoulder).
- Hiện tượng này xuất hiện do tế bào cần thời gian tích lũy đủ các tổn thương hóa học trên màng hoặc do các chất khử vô cơ/hữu cơ ban đầu cạnh tranh tiêu thụ chất khử trùng trước khi chất khử trùng kịp tấn công vi khuẩn.

###### 2.2.1.3. Giải thích hiện tượng đuôi suy giảm (Tailing-off Effect, m < 1)
- Khi $m < 1$, tốc độ diệt khuẩn ban đầu rất nhanh nhưng sau đó chậm dần và tiệm cận một giới hạn dư (đồ thị cong lồi lên).
- Hiện tượng này giải thích sự tồn tại của các tiểu quần thể vi khuẩn kháng thuốc tự nhiên, hiện tượng kết cụm tế bào (clumping) hoặc hiện tượng vi khuẩn bị bao bọc trong các hạt cặn lơ lửng ($TSS$).

#### 2.3. Mô hình Collins-Selleck trong Khử trùng Nước thải Bằng Clo
##### 2.3.1. Thiết lập Phương trình Động học Collins-Selleck (1972)
###### 2.3.1.1. Dạng hàm mũ hữu tỷ với thông số trễ b
- **Bản chất:** Collins, Selleck và White (1971–1972) đã nghiên cứu thực nghiệm sâu rộng trên các bể tiếp xúc clo nước thải thực tế và xây dựng phương trình động học hàm mũ hữu tỷ để mô tả đường cong bất hoạt coliform:
  $$\frac{N}{N_0} = \left(1 + 0.23 \cdot C \cdot T\right)^{-n} \quad \text{hoặc} \quad \frac{N}{N_0} = \left(\frac{C \cdot T}{b}\right)^{-n} \quad (\text{với } C \cdot T > b)$$
- Khi tích số $C \cdot T \le b$:
  $$\frac{N}{N_0} = 1.0 \quad (\text{vùng trễ ban đầu - initial lag phase})$$
- **Định nghĩa biến số và ý nghĩa vật lý:**
  - $N$: Mật độ coliform đầu ra ($\text{MPN/100 mL}$).
  - $N_0$: Mật độ coliform đầu vào trước khử trùng ($\text{MPN/100 mL}$).
  - $C$: Nồng độ clo dư sau thời gian tiếp xúc ($\text{mg/L}$).
  - $T$: Thời gian tiếp xúc thủy lực thực tế hoặc danh định ($\text{phút}$).
  - $b$: Giá trị ngưỡng trễ ban đầu (lag threshold constant, $\text{mg}\cdot\text{min/L}$), biểu thị mức tích số $CT$ tối thiểu cần thiết để bắt đầu quan sát thấy sự sụt giảm vi khuẩn.
  - $n$: Hệ số lũy thừa độ dốc diệt khuẩn (slope exponent, không thứ nguyên).

###### 2.3.1.2. Dạng phương trình liên tục cho dòng chảy nút (Plug-flow)
- Trong điều kiện thủy lực dòng chảy nút lý tưởng không có xáo trộn dọc, phương trình Collins-Selleck dự báo chính xác nồng độ vi sinh vật giảm dần theo từng phân đoạn chiều dài kênh tiếp xúc ngoằn ngoèo.

##### 2.3.2. Bộ Thông số Thực nghiệm Collins-Selleck cho Coliform
###### 2.3.2.1. Thông số n và b cho Total Coliform
- Hệ số lũy thừa độ dốc: $n = 2.8$
- Hằng số ngưỡng trễ: $b = 4.0\text{ mg}\cdot\text{min/L}$
- Phương trình thiết kế thực tế:
  $$\frac{N}{N_0} = \left(\frac{C \cdot T}{4.0}\right)^{-2.8} \quad (\text{khi } C \cdot T > 4.0\text{ mg}\cdot\text{min/L})$$

###### 2.3.2.2. Thông số n và b cho Fecal Coliform
- Hệ số lũy thừa độ dốc: $n = 2.8$
- Hằng số ngưỡng trễ: $b = 3.0\text{ mg}\cdot\text{min/L}$
- Phương trình thiết kế thực tế:
  $$\frac{N}{N_0} = \left(\frac{C \cdot T}{3.0}\right)^{-2.8} \quad (\text{khi } C \cdot T > 3.0\text{ mg}\cdot\text{min/L})$$
- **Nhận xét kỹ thuật:** Ngưỡng trễ của Fecal Coliform ($b = 3.0$) nhỏ hơn của Total Coliform ($b = 4.0$), cho thấy nhóm Coliform phân nhạy cảm hơn và bắt đầu bị tiêu diệt ở liều tích số $CT$ thấp hơn.

#### 2.4. Khái niệm CT Value và Bảng Chuẩn Tiêu chí Bất hoạt (CT Benchmarks)
##### 2.4.1. Cơ sở Thiết kế Dựa trên Giá trị CT (CT Product Design Basis)
- **Công thức định nghĩa:**
  $$CT = C \times T$$
  Trong đó $C$ là nồng độ chất khử trùng dư đo tại cửa ra của bể tiếp xúc ($\text{mg/L}$) và $T$ là thời gian tiếp xúc hữu hiệu (thường lấy $t_{10}$, tức thời gian để $10\%$ lượng nước đi qua bể, tính bằng $\text{phút}$).
- **Nguyên lý tương hỗ:** Thiết kế có thể cân đối linh hoạt: nếu mặt bằng xây dựng hạn chế (thể tích bể nhỏ $\rightarrow T$ thấp), kỹ sư phải tăng nồng độ hóa chất châm vào để duy trì $C$ cao; ngược lại, nếu muốn tiết kiệm hóa chất và giảm chi phí khử clo, cần xây bể có dung tích lớn để kéo dài $T$.

##### 2.4.2. Bảng Giá trị CT So sánh giữa Clo tự do (Free Chlorine) và Cloramin (Chloramines)
Dưới đây là bảng giá trị $CT$ chuẩn ($\text{mg}\cdot\text{min/L}$) yêu cầu để đạt các mức độ bất hoạt mầm bệnh trong nước thải sau xử lý bậc hai có lọc ($20^\circ\text{C}, \text{pH} = 7.5$):

| Nhóm Vi sinh vật Mục tiêu | Mức độ Bất hoạt | Free Chlorine ($CT$, $\text{mg}\cdot\text{min/L}$) | Combined Chlorine / Chloramines ($CT$, $\text{mg}\cdot\text{min/L}$) | Ghi chú So sánh Kỹ thuật |
| :--- | :---: | :---: | :---: | :--- |
| **Vi khuẩn đường ruột (Bacteria)** | 99% (2-log) | $0.8 - 1.2$ | $95 - 150$ | Cloramin cần CT cao gấp $\sim 100$ lần |
| | 99.9% (3-log) | $1.2 - 1.8$ | $150 - 220$ | Clo tự do diệt khuẩn cực nhanh |
| **Vi rút đường ruột (Viruses)** | 99% (2-log) | $1.5 - 1.8$ | $370 - 400$ | Cloramin cần CT cao gấp $\sim 200 - 250$ lần |
| | 99.9% (3-log) | $2.2 - 2.6$ | $550 - 600$ | Vỏ protein virus kháng cloramin tốt |
| **Giardia lamblia (Cysts)** | 99% (2-log) | $45 - 55$ | $800 - 900$ | Kén nang kháng hóa chất cao |
| **Cryptosporidium parvum (Oocysts)** | 99% (2-log) | $4,000 - 5,000$ | $8,000 - 10,000$ | Không khả thi bằng Clo hóa; cần UV hoặc Ozone |

---

### 3. Hóa học Khử trùng bằng Clo (Chlorination Chemistry & Breakpoint Dynamics)

#### 3.1. Các Dạng Hóa chất Cung cấp Clo và Thiết bị Định lượng (Chlorine Supply & Feed)
##### 3.1.1. Khí Clo Hóa lỏng (Liquid/Gas Chlorine - Cl2)
###### 3.1.1.1. Tính chất vật lý, hóa học và đặc tính tỷ trọng (2.5 lần không khí)
- Clo nguyên chất ở điều kiện thường là chất khí màu vàng lục, có mùi hắc cay nồng, ăn mòn kim loại dữ dội khi có hơi ẩm.
- Tỷ trọng khí clo nặng gấp $\approx 2.48 - 2.50$ lần không khí. Khí rò rỉ sẽ tích tụ chìm sát mặt sàn và các rãnh kỹ thuật, gây nguy hiểm ngạt thở cực độ cho công nhân vận hành.
- Được lưu trữ dưới dạng chất lỏng nén dưới áp suất cao trong các bình chứa $68\text{ kg}$ ($150\text{ lb}$) hoặc bồn chứa $1\text{ tấn}$ (ton containers, $907\text{ kg}$). Áp suất trong bình chứa phụ thuộc vào nhiệt độ (khoảng $5.5 - 8.0\text{ bar}$ ở $20 - 30^\circ\text{C}$).

###### 3.1.1.2. Hệ thống bốc hơi (Evaporator) và định lượng chân không (Vacuum Chlorinator)
- Khi tốc độ rút khí clo vượt quá $18 - 20\text{ kg/ngày}$ đối với bình $68\text{ kg}$ hoặc vượt quá $180 - 200\text{ kg/ngày}$ đối với bồn 1 tấn, nhiệt ẩn hóa hơi sẽ làm lạnh bình chứa gây đóng băng sương muối và tụt áp suất; khi đó phải lắp đặt thiết bị bốc hơi cưỡng bức bằng bể điều nhiệt nước nóng (electric water-bath evaporator).
- Hệ thống định lượng khí clo luôn vận hành dưới áp suất chân không âm (Sonic Vacuum Chlorinator) để chống rò rỉ: nước áp lực cao bơm qua ống thắt venturi (ejector/injector) tạo lực hút chân không mở màng van điều áp chân không tại đầu bình clo, đưa khí clo qua lưu lượng kế (rotameter) và hòa tan hoàn toàn vào dòng nước mang.

###### 3.1.1.3. An toàn lao động, phòng chứa và tháp hấp thụ sự cố (Scrubber)
- Phòng chứa bình clo phải được cách ly hoàn toàn, trang bị quạt hút thông gió bố trí sát sàn nhà, cảm biến dò khí clo rò rỉ ($\text{Cl}_2$ sensor báo động ở ngưỡng $\ge 0.5 - 1.0\text{ ppm}$).
- Hệ thống tháp hấp thụ khí clo khẩn cấp (Emergency Chlorine Scrubber): Sử dụng dung dịch kiềm xút ($\text{NaOH } 15 - 20\%$) tuần hoàn trong tháp đệm để trung hòa toàn bộ lượng khí clo rò rỉ khi xảy ra bục vỡ bình chứa:
  $$\text{Cl}_2 + 2\text{NaOH} \rightarrow \text{NaCl} + \text{NaClO} + \text{H}_2\text{O}$$

##### 3.1.2. Dung dịch Natri Hypoclorit (Liquid Sodium Hypochlorite - NaClO)
###### 3.1.2.1. Nồng độ thương phẩm (10-15%), tỷ trọng và phản ứng thủy phân
- Dung dịch lỏng trong suốt màu vàng rơm, có tính kiềm mạnh ($\text{pH} = 11 - 13$).
- Nồng độ hoạt tính thương mại thông thường từ $10 - 15\%\text{ wt}$ (tương đương $100 - 150\text{ g/L}$ clo hoạt tính hữu hiệu). Tỷ trọng dung dịch: $\rho = 1.15 - 1.25\text{ kg/L}$.
- Phản ứng thủy phân trong nước:
  $$\text{NaClO} + \text{H}_2\text{O} \rightleftharpoons \text{HOCl} + \text{NaOH}$$
  Phản ứng giải phóng ion $\text{OH}^-$ làm tăng nhẹ độ kiềm và pH của nước thải, điều này có lợi nếu nước thải trước đó bị suy giảm kiềm do nitrat hóa.

###### 3.1.2.2. Tốc độ suy giảm hoạt tính theo nhiệt độ, ánh sáng và kim loại xúc tác
- Dung dịch $\text{NaClO}$ không bền, tự phân hủy theo thời gian theo hai phản ứng song song:
  $$2\text{NaClO} \rightarrow 2\text{NaCl} + \text{O}_2 \uparrow$$
  $$3\text{NaClO} \rightarrow 2\text{NaCl} + \text{NaClO}_3 \quad (\text{tạo muối Clorat})$$
- Tốc độ suy giảm tăng gấp đôi khi nhiệt độ tăng mỗi $5^\circ\text{C}$. Ở điều kiện $26.7^\circ\text{C}$, dung dịch $16.7\%$ mất $10\%$ hoạt tính sau 10 ngày, mất $20\%$ sau 25 ngày và mất $30\%$ sau 43 ngày. Các ion kim loại vết ($\text{Ni}^{2+}, \text{Co}^{2+}, \text{Cu}^{2+}, \text{Fe}^{3+}$) và tia cực tím mặt trời đóng vai trò chất xúc tác phân hủy mãnh liệt.

###### 3.1.2.3. Hệ thống bơm màng định lượng, van chống siphon và thông khí gas-binding
- Sử dụng bồn chứa bằng nhựa polyethylene liên kết chéo mật độ cao (XLPE) hoặc composite sợi thủy tinh (FRP) có bổ sung chất chống tia UV.
- Bơm định lượng hóa chất kiểu màng điện tử hoặc màng cơ khí làm bằng vật liệu kháng clo (PVDF, PTFE, Hastelloy-C).
- Cần trang bị van xả khí tự động (degassing valve) trên đầu bơm màng để triệt tiêu hiện tượng nghẹt khí (gas-binding) do bọt khí oxy tích tụ trong đường ống hút.

##### 3.1.3. Canxi Hypoclorit Dạng Rắn (Solid Calcium Hypochlorite - Ca(OCl)2)
###### 3.1.3.1. Dạng hạt, viên nén (65-70% available Cl2) và độ tan giới hạn
- Hóa chất rắn màu trắng, có mùi clo đặc trưng, chứa hàm lượng clo hoạt tính cao từ $65 - 70\%\text{ wt}$.
- Độ tan trong nước: $21.5\text{ g}/100\text{ mL}$ ở $0^\circ\text{C}$ và $23.4\text{ g}/100\text{ mL}$ ở $40^\circ\text{C}$.
- Phản ứng thủy phân:
  $$\text{Ca(OCl)}_2 + 2\text{H}_2\text{O} \rightleftharpoons 2\text{HOCl} + \text{Ca(OH)}_2$$

###### 3.1.3.2. Thiết bị hòa trộn mẻ và thiết bị xói mòn viên nén (Tablet Erosion Feeder)
- Thường sử dụng bồn hòa tan có cánh khuấy cơ học để chuẩn bị dung dịch $2 - 5\%$ trước khi châm bằng bơm định lượng, hoặc dùng thiết bị xói mòn viên nén (Erosion Chlorinator): dòng nước bypass chảy qua cột chứa các viên nén $\text{Ca(OCl)}_2$ hòa tan hóa chất từ từ theo tốc độ dòng chảy.

###### 3.1.3.3. Vấn đề đóng cặn canxi cacbonat (CaCO3) và giải pháp bảo dưỡng
- Phản ứng giữa ion $\text{Ca}^{2+}$ giải phóng ra với ion bicacbonat ($\text{HCO}_3^-$) trong nước thải tạo thành cặn kết tủa canxi cacbonat trắng:
  $$\text{Ca}^{2+} + 2\text{HCO}_3^- \rightarrow \text{CaCO}_3 \downarrow + \text{CO}_2 + \text{H}_2\text{O}$$
- Cặn $\text{CaCO}_3$ gây tắc nghẽn van hút, bi một chiều (check ball), vòi phun injector và bám dính thành ống dẫn; cần định kỳ xúc rửa đường ống bằng dung dịch axit clohydric loãng ($5 - 10\%\text{ HCl}$) hoặc axit citric.

#### 3.2. Cân bằng Hóa học và Phân bố Cấu tử Clo trong Dung dịch Nước
##### 3.2.1. Phản ứng Thủy phân Clo Phân tử và Phân ly Axit Hypoclorơ
###### 3.2.1.1. Động học thủy phân Cl2 tức thời tạo HOCl và HCl
- Khi khí clo ($\text{Cl}_2$) hòa tan vào nước, phản ứng thủy phân diễn ra gần như tức thời (thời gian phản ứng $< vài mili-giây$):
  $$\text{Cl}_2\text{ (aq)} + \text{H}_2\text{O} \rightleftharpoons \text{HOCl} + \text{H}^+ + \text{Cl}^-$$
- Hằng số cân bằng thủy phân ở $20^\circ\text{C}$:
  $$K_h = \frac{[\text{HOCl}][\text{H}^+][\text{Cl}^-]}{[\text{Cl}_2]} \approx 3.94 \times 10^{-4}\text{ mol}^2/\text{L}^2$$
- Ở dải pH thông thường của nước thải ($\text{pH} = 6.5 - 8.5$), phản ứng thủy phân dịch chuyển hoàn toàn sang phía phải; nồng độ khí $\text{Cl}_2$ phân tử hòa tan không đáng kể (chỉ tồn tại đáng kể khi $\text{pH} < 3.3$).

###### 3.2.1.2. Cân bằng phân ly HOCl / OCl- phụ thuộc pH và hằng số pKa
- Axit hypoclorơ ($\text{HOCl}$) là một axit yếu, phân ly thuận nghịch tạo thành ion hypoclorit ($\text{OCl}^-$) và ion hydro ($\text{H}^+$):
  $$\text{HOCl} \rightleftharpoons \text{H}^+ + \text{OCl}^-$$
- Hằng số phân ly axit $K_a$ và $pK_a$ phụ thuộc chặt chẽ vào nhiệt độ:
  $$K_a = \frac{[\text{H}^+][\text{OCl}^-]}{[\text{HOCl}]} = 2.95 \times 10^{-8}\text{ mol/L} \quad (pK_a = 7.53 \text{ ở } 20^\circ\text{C})$$
  $$pK_a = 7.60 \text{ ở } 15^\circ\text{C}; \quad pK_a = 7.46 \text{ ở } 25^\circ\text{C}$$
- Tỷ lệ phần trăm dạng $\text{HOCl}$ tự do được xác định theo phương trình:
  $$\% \text{HOCl} = \frac{[\text{HOCl}]}{[\text{HOCl}] + [\text{OCl}^-]} \times 100\% = \frac{1}{1 + \frac{K_a}{[\text{H}^+]}} \times 100\% = \frac{1}{1 + 10^{\text{pH} - pK_a}} \times 100\%$$
- **Phân bố cấu tử theo pH:**
  - $\text{pH} = 6.0$: $\text{HOCl} \approx 97\%$; $\text{OCl}^- \approx 3\%$
  - $\text{pH} = 7.0$: $\text{HOCl} \approx 77\%$; $\text{OCl}^- \approx 23\%$
  - $\text{pH} = 7.53$: $\text{HOCl} = 50\%$; $\text{OCl}^- = 50\%$
  - $\text{pH} = 8.0$: $\text{HOCl} \approx 25\%$; $\text{OCl}^- \approx 75\%$
  - $\text{pH} = 9.0$: $\text{HOCl} \approx 3\%$; $\text{OCl}^- \approx 97\%$

###### 3.2.1.3. So sánh hiệu lực diệt khuẩn giữa phân tử HOCl và ion OCl- (Tỷ lệ 100:1)
- Phân tử $\text{HOCl}$ trung hòa về mặt điện tích và có kích thước phân tử nhỏ, tương đồng với phân tử nước $\text{H}_2\text{O}$, do đó nó dễ dàng khuếch tán qua lớp màng kép phospholipid của tế bào vi sinh vật (vốn tích điện âm).
- Ion hypoclorit ($\text{OCl}^-$) mang điện tích âm, chịu lực đẩy tĩnh điện mạnh từ màng tế bào, dẫn đến tốc độ thâm nhập vào nội bào cực kỳ chậm.
- Các nghiên cứu thực nghiệm xác nhận rằng $\text{HOCl}$ có hiệu lực diệt khuẩn mạnh gấp $\approx 80 - 100$ lần so với ion $\text{OCl}^-$. Do đó, hiệu quả khử trùng của clo tự do giảm rõ rệt khi pH nước thải tăng trên 7.5.

##### 3.2.2. Cân bằng Khối lượng và Quy đổi Nồng độ Clo Tương đương
###### 3.2.2.1. Tổng nồng độ Clo hoạt tính (Total Chlorine Balance)
- Phương trình cân bằng khối lượng xác định các thành phần clo dư trong nước:
  $$\text{Total Chlorine} = \text{Free Chlorine} + \text{Combined Chlorine}$$
  $$\text{Free Chlorine} = [\text{HOCl}] + [\text{OCl}^-]$$
  $$\text{Combined Chlorine} = [\text{NH}_2\text{Cl}] + [\text{NHCl}_2] + [\text{NCl}_3] + [\text{Organic Chloramines}]$$

###### 3.2.2.2. Hệ số chuyển đổi milimol sang mg/L tính theo Cl2
- Để chuẩn hóa nồng độ của các hợp chất chứa clo có hóa trị và khối lượng mol khác nhau, ngành kỹ thuật môi trường quy ước biểu diễn tất cả các cấu tử dưới dạng đương lượng oxi hóa của khí clo phân tử ($\text{Cl}_2$, khối lượng mol $MW = 70.906\text{ g/mol} \approx 71\text{ mg/mmol}$):
  $$\text{OCl}^- \text{ (mg/L as Cl}_2\text{)} = \text{C}_{\text{OCl}^-} \text{ (mM)} \times 71\text{ (mg/mmol)}$$
  $$\text{NH}_2\text{Cl} \text{ (mg/L as Cl}_2\text{)} = \text{C}_{\text{NH}_2\text{Cl}} \text{ (mM)} \times 71\text{ (mg/mmol)}$$
  $$\text{NHCl}_2 \text{ (mg/L as Cl}_2\text{)} = \text{C}_{\text{NHCl}_2} \text{ (mM)} \times 2 \times 71\text{ (mg/mmol)}$$

#### 3.3. Phản ứng của Clo với Amoniac và Cấu tử Cloramin (Combined Chlorine)
##### 3.3.1. Động học Hình thành Tuần tự các Hợp chất Cloramin Vô cơ
###### 3.3.1.1. Monocloramin (NH2Cl) - Cơ chế phản ứng và vùng pH tối ưu
- Khi thêm axit hypoclorơ vào nước thải có chứa amoniac tự do ($\text{NH}_3$), phản ứng thế nguyên tử hydro thứ nhất xảy ra nhanh chóng:
  $$\text{NH}_3 + \text{HOCl} \rightleftharpoons \text{NH}_2\text{Cl} + \text{H}_2\text{O}$$
- Thời gian phản ứng đạt trạng thái cân bằng trong vòng vài giây ở $\text{pH} = 7.0 - 8.5$.
- Monocloramin là cấu tử chiếm ưu thế tuyệt đối khi tỷ lệ mol $\text{Cl}_2:\text{NH}_3 \le 1.0$ (tỷ lệ khối lượng $\text{Cl}_2:\text{NH}_3\text{-N} \le 5.06:1$) và môi trường kiềm nhẹ đến trung tính.

###### 3.3.1.2. Đicloramin (NHCl2) - Cơ chế chuyển hóa ở vùng pH axit nhẹ
- Khi tăng nồng độ $\text{HOCl}$ hoặc giảm pH, monocloramin phản ứng tiếp với $\text{HOCl}$ để thay thế nguyên tử hydro thứ hai:
  $$\text{NH}_2\text{Cl} + \text{HOCl} \rightleftharpoons \text{NHCl}_2 + \text{H}_2\text{O}$$
- Đicloramin chiếm ưu thế ở dải pH từ $4.5 - 6.5$. Đicloramin có tính diệt khuẩn mạnh hơn monocloramin nhưng kém bền hơn và bắt đầu gây mùi khó chịu.

###### 3.3.1.3. Tricloramin / Nitơ triclorua (NCl3) - Sự tạo thành ở pH thấp và mùi kích ứng
- Khi tỷ lệ mol $\text{Cl}_2:\text{NH}_3 > 2.0$ hoặc khi $\text{pH} < 4.5$, phản ứng thế nguyên tử hydro cuối cùng diễn ra:
  $$\text{NHCl}_2 + \text{HOCl} \rightleftharpoons \text{NCl}_3 + \text{H}_2\text{O}$$
- Nitơ triclorua là chất lỏng màu vàng nhiều dầu, rất dễ bay hơi, có mùi cay nồng gay gắt, gây kích ứng màng nhầy mắt và đường hô hấp của công nhân, đồng thời có nguy cơ phát nổ nếu nồng độ đậm đặc.

##### 3.3.2. Đặc tính Diệt khuẩn và Độ bền Hóa học của Cloramin
- So với clo tự do, cloramin (đặc biệt là monocloramin) có thế oxy hóa khử thấp hơn nhiều, tốc độ diệt khuẩn chậm hơn từ $50 - 100$ lần đối với vi khuẩn và $200 - 300$ lần đối với vi rút.
- Ưu điểm lớn nhất của cloramin là tính ổn định hóa học rất cao, tốc độ suy giảm phân rã trong mạng lưới đường ống rất chậm, và hầu như không phản ứng với axit humic để tạo thành các hợp chất trihalomethanes (THMs) độc hại.

#### 3.4. Đường cong Clo hóa Điểm đột biến (Breakpoint Chlorination Curve)
##### 3.4.1. Phân tích Chi tiết 4 Vùng Phản ứng trên Đường cong Breakpoint
Đường cong Clo hóa điểm đột biến biểu diễn mối quan hệ giữa nồng độ Clo cho vào (Chlorine Dosage) và nồng độ Clo dư đo được (Chlorine Residual). Quá trình diễn ra qua 4 vùng phản ứng đặc trưng:

###### 3.4.1.1. Vùng 1: Tiêu thụ bởi các chất khử vô cơ (Fe2+, Mn2+, H2S, NO2-)
- Clo cho vào phản ứng tức thời với các hợp chất khử vô cơ hòa tan trong nước thải:
  $$\text{H}_2\text{S} + 4\text{Cl}_2 + 4\text{H}_2\text{O} \rightarrow \text{H}_2\text{SO}_4 + 8\text{HCl}$$
  $$2\text{Fe}^{2+} + \text{Cl}_2 \rightarrow 2\text{Fe}^{3+} + 2\text{Cl}^-$$
  $$\text{NO}_2^- + \text{HOCl} \rightarrow \text{NO}_3^- + \text{H}^+ + \text{Cl}^-$$
- Trong vùng này, toàn bộ lượng clo châm vào bị khử hoàn toàn thành ion clorua ($\text{Cl}^-$); nồng độ clo dư đo được bằng $0\text{ mg/L}$.

###### 3.4.1.2. Vùng 2: Hình thành Cloramin và đạt đỉnh cực đại tại tỷ lệ Cl2:N = 5:1
- Sau khi thỏa mãn nhu cầu khử vô cơ, clo phản ứng với amoniac tự do để hình thành monocloramin ($\text{NH}_2\text{Cl}$) và đicloramin ($\text{NHCl}_2$).
- Nồng độ clo dư tăng dần tỷ lệ thuận với lượng clo cho vào, cấu tử đo được hoàn toàn là Clo kết hợp (Combined Chlorine Residual).
- Đồ thị đạt đỉnh cực đại (Point A) tại tỷ lệ mol $\text{Cl}_2:\text{NH}_3 \approx 1:1$, tương ứng với tỷ lệ khối lượng xấp xỉ $5.0\text{ mg Cl}_2 / \text{mg NH}_3\text{-N}$.

###### 3.4.1.3. Vùng 3: Phá hủy Cloramin tạo khí N2 và chạm đáy Breakpoint (Tỷ lệ 7.6:1)
- Tiếp tục châm thêm clo vượt quá tỷ lệ $1:1$, clo dư sẽ oxy hóa trực tiếp các hợp chất cloramin vừa tạo thành, chuyển hóa nitơ về dạng khí trơ $\text{N}_2$ thoát ra khí quyển cùng một lượng nhỏ oxit nitơ ($\text{N}_2\text{O}$):
  $$\text{NH}_2\text{Cl} + \text{NHCl}_2 \rightarrow \text{N}_2 \uparrow + 3\text{HCl}$$
  $$2\text{NH}_2\text{Cl} + \text{HOCl} \rightarrow \text{N}_2 \uparrow + \text{H}_2\text{O} + 3\text{HCl}$$
- Sự phân hủy cloramin làm sụt giảm nghiêm trọng nồng độ clo dư tổng; đồ thị đi xuống dốc chạm đáy cực tiểu gọi là Điểm đột biến (Breakpoint - Point B).
- Tại đáy điểm đột biến, gần như toàn bộ amoniac đã bị oxy hóa hoàn toàn; clo dư tại điểm này chủ yếu là một lượng vết cloramin khó phân hủy hoặc hợp chất clo hữu cơ trơ.

###### 3.4.1.4. Vùng 4: Xuất hiện Clo dư tự do tăng tuyến tính với độ dốc 1:1
- Sau điểm đột biến, mọi nhu cầu oxy hóa của amoniac và chất khử đã được thỏa mãn triệt để.
- Bất kỳ lượng clo nào châm thêm vào hệ thống sẽ tồn tại nguyên vẹn dưới dạng Clo dư tự do (Free Available Chlorine: $\text{HOCl}$ và $\text{OCl}^-$).
- Đồ thị clo dư tăng tuyến tính với độ dốc bằng đúng $1.0$ (tăng thêm $1.0\text{ mg/L Cl}_2$ châm vào sẽ tạo ra thêm $1.0\text{ mg/L Cl}_2$ dư tự do).

##### 3.4.2. Cân bằng Nhiệt động và Hóa học Lượng của Điểm Đột biến
###### 3.4.2.1. Phương trình phản ứng tổng quát tạo khí N2
- Phản ứng oxy hóa tổng thể giữa amoniac và axit hypoclorơ tại điểm đột biến được mô tả theo phương trình phản ứng hóa học lượng:
  $$2\text{NH}_3 + 3\text{HOCl} \rightarrow \text{N}_2 \uparrow + 3\text{H}_2\text{O} + 3\text{HCl}$$
- **Phân tích tỷ lượng mol:**
  - Cần $3\text{ mol HOCl}$ (tương đương $3\text{ mol Cl}_2$) để oxy hóa hoàn toàn $2\text{ mol NH}_3$.
  - Tỷ lệ mol: $\frac{\text{Cl}_2}{\text{NH}_3} = \frac{3}{2} = 1.5\text{ mol Cl}_2 / \text{mol NH}_3\text{-N}$.

###### 3.4.2.2. Sai lệch giữa tỷ lệ lý thuyết (7.6:1) và thực tế công trình (8:1 - 10:1)
- **Tỷ lệ khối lượng lý thuyết:**
  $$\text{Tỷ lệ khối lượng lý thuyết} = \frac{1.5 \times MW_{\text{Cl}_2}}{1.0 \times MW_{\text{N}}} = \frac{1.5 \times 70.906\text{ g}}{14.007\text{ g}} \approx 7.593 \approx 7.6\text{ mg Cl}_2 / \text{mg NH}_3\text{-N}$$
- **Thực tế công trình:** Trong nước thải thực tế luôn chứa các hợp chất hữu cơ hòa tan, amin hữu cơ, và một phần amoniac bị oxy hóa thành nitrat ($\text{NO}_3^-$), do đó tỷ lệ clo thực tế cần châm vào để đạt điểm đột biến luôn dao động trong khoảng $8.0:1 - 10.0:1\text{ mg Cl}_2 / \text{mg NH}_3\text{-N}$.

#### 3.5. Tiêu hao Độ kiềm, Biến thiên pH và Gia tăng Tổng Chất rắn Hòa tan (TDS)
##### 3.5.1. Cơ chế Tiêu thụ Độ kiềm Nước thải (Alkalinity Destruction)
###### 3.5.1.1. Định luật tính toán: 14.3 mg/L CaCO3 trên mỗi 1 mg/L NH3-N oxy hóa
- Quá trình oxy hóa amoniac giải phóng một lượng lớn ion hydro ($\text{H}^+$) từ axit clohydric ($\text{HCl}$):
  $$2\text{NH}_4^+ + 3\text{HOCl} \rightarrow \text{N}_2 \uparrow + 3\text{H}_2\text{O} + 5\text{H}^+ + 3\text{Cl}^-$$
- Cứ $1.0\text{ mol NH}_3\text{-N}$ bị oxy hóa sẽ giải phóng ra $2.5\text{ mol H}^+$. Axit này phản ứng trung hòa với độ kiềm bicacbonat ($\text{HCO}_3^-$) tự nhiên của nước:
  $$\text{H}^+ + \text{HCO}_3^- \rightarrow \text{CO}_2 \uparrow + \text{H}_2\text{O}$$
- **Hệ số tính toán độ kiềm tiêu hao:**
  $$\Delta\text{Alkalinity} = \frac{2.5\text{ eq H}^+}{\text{mol NH}_3\text{-N}} \times \frac{50,000\text{ mg CaCO}_3/\text{eq}}{14,007\text{ mg N/mol}} \approx 8.92\text{ mg CaCO}_3 / \text{mg NH}_3\text{-N}$$
  Nếu clo được châm vào dưới dạng khí clo ($\text{Cl}_2$), bản thân phản ứng thủy phân khí clo tạo thêm $1.0\text{ mol H}^+ / \text{mol Cl}_2$, làm tổng độ kiềm tiêu hao đạt mức:
  $$\Delta\text{Alkalinity}_{\text{total}} = 14.28 \approx 14.3\text{ mg/L as CaCO}_3 \text{ per } 1.0\text{ mg/L NH}_3\text{-N oxidized}$$

###### 3.5.1.2. Nguy cơ suy giảm pH và giải pháp trung hòa bổ sung kiềm
- Nếu nước thải có độ kiềm tự nhiên thấp ($< 50 - 100\text{ mg/L as CaCO}_3$), phản ứng clo hóa điểm đột biến có thể làm sụt giảm pH xuống dưới $5.5 - 6.0$.
- Sự tụt giảm pH không chỉ làm chậm phản ứng oxy hóa mà còn thúc đẩy hình thành khí độc $\text{NCl}_3$; do đó cần thiết kế hệ thống châm kiềm bổ sung ($\text{NaOH}$ hoặc $\text{Ca(OH)}_2$) để ổn định pH ở mức $7.0 - 7.5$.

##### 3.5.2. Gia tăng Tổng Chất rắn Hòa tan (TDS Increment)
###### 3.5.2.1. Đóng góp ion Na+, Ca2+, Cl- từ các loại hóa chất Clo
- Khí clo hóa lỏng ($\text{Cl}_2$): Khi châm $\text{Cl}_2$ và trung hòa bằng vôi hoặc xút, mỗi $\text{mg/L Cl}_2$ thêm vào làm tăng nồng độ ion $\text{Cl}^-$ tương ứng $\approx 1.0\text{ mg/L}$ cộng thêm lượng ion kim loại từ hóa chất trung hòa.
- Dung dịch natri hypoclorit ($\text{NaClO}$): Bổ sung ion $\text{Na}^+$ và ion $\text{Cl}^-$, làm tăng $\text{TDS}$ xấp xỉ $1.6 - 2.1\text{ mg/L TDS}$ trên mỗi $\text{mg/L Cl}_2$ cấp vào.
- Canxi hypoclorit ($\text{Ca(OCl)}_2$): Bổ sung ion $\text{Ca}^{2+}$ và $\text{Cl}^-$, làm tăng độ cứng canxi và tăng $\text{TDS}$ xấp xỉ $1.4 - 1.8\text{ mg/L TDS}$.

###### 3.5.2.2. Giới hạn quy chuẩn cho mục đích tưới tiêu và tái sử dụng
- Khi tái sử dụng nước thải khử trùng phục vụ tưới nông nghiệp cảnh quan hoặc bổ cập nước ngầm, mức gia tăng $\text{TDS}$ phải được kiểm soát nghiêm ngặt ($\Delta\text{TDS} < 250 - 500\text{ mg/L}$) để tránh gây mặn hóa đất và tắc nghẽn hệ thống tưới nhỏ giọt.

#### 3.6. Sản phẩm Phụ Khử trùng (Disinfection By-Products - DBPs)
##### 3.6.1. Trihalomethanes (THMs) và Axit Haloacetic (HAAs)
###### 3.6.1.1. Cơ chế phản ứng giữa Clo tự do và Chất hữu cơ tự nhiên (NOM)
- Khi clo dư tự do ($\text{HOCl}$) tiếp xúc với các hợp chất hữu cơ tự nhiên hòa tan (đặc biệt là các nhóm phenolic và vòng thơm trong axit humic và axit fulvic), phản ứng halogen hóa và oxy hóa diễn ra qua chuỗi phản ứng haloform.

###### 3.6.1.2. Các hợp chất THM điển hình (Chloroform, BDCM, DBCM, Bromoform)
- Tổng Trihalomethanes (Total Trihalomethanes - TTHMs, công thức chung $\text{CHX}_3$):
  - Chloroform ($\text{CHCl}_3$) - chiếm tỷ lệ cao nhất trong nước ngọt.
  - Bromodichloromethane ($\text{CHBrCl}_2$).
  - Dibromochloromethane ($\text{CHBr}_2\text{Cl}$).
  - Bromoform ($\text{CHBr}_3$) - hình thành khi nước có chứa ion bromide ($\text{Br}^-$).
- Tiêu chuẩn giới hạn xả thải và tái sử dụng: $\text{TTHMs} \le 80\ \mu\text{g/L}$. Các chất này là tác nhân gây ung thư gan, thận và bàng quang ở người.

###### 3.6.1.3. Các hợp chất HAA điển hình (DCAA, TCAA)
- Năm loại Axit Haloacetic chính (HAA5, công thức chung $\text{R-COOH}$): Monochloroacetic acid ($\text{MCAA}$), Dichloroacetic acid ($\text{DCAA}$), Trichloroacetic acid ($\text{TCAA}$), Monobromoacetic acid ($\text{MBAA}$), Dibromoacetic acid ($\text{DBAA}$).
- Giới hạn tiêu chuẩn: $\text{HAA5} \le 60\ \mu\text{g/L}$.

##### 3.6.2. Chiến lược Công nghệ Giảm thiểu Sản phẩm Phụ Độc hại
- **Tăng cường loại bỏ tiền chất hữu cơ:** Vận hành tối ưu bể xử lý sinh học và bổ sung công đoạn keo tụ nâng cao hoặc lọc than hoạt tính ($GAC/PAC$) trước khi khử trùng để giảm $TOC < 2 - 3\text{ mg/L}$.
- **Chuyển đổi sang Cloramin hóa (Chloramination):** Tránh châm clo tự do vượt điểm đột biến; duy trì clo ở dạng kết hợp ($\text{NH}_2\text{Cl}$) giúp giảm $> 90\%$ lượng hình thành THMs.
- **Thay thế bằng công nghệ không tạo halogen hữu cơ:** Ứng dụng tia cực tím UV hoặc khử trùng bằng khí Ozone.

---

### 4. Thiết kế Thủy lực Bể tiếp xúc Clo (Chlorine Contact Basin Hydraulics & Design)

#### 4.1. Nguyên lý Thủy lực Dòng chảy Nút (Plug Flow Reactor Hydraulics)
##### 4.1.1. Đường cong Phân bố Thời gian Lưu (RTD) và Hiện tượng Đoản mạch
###### 4.1.1.1. Ý nghĩa của thời gian lưu t10, t50, t90
- Trong thiết kế khử trùng, thời gian lưu danh định thủy lực ($HRT = V/Q$) không phản ánh đúng mức độ tiêu diệt mầm bệnh do nước không bao giờ chảy đồng đều $100\%$.
- Đường cong phân bố thời gian lưu (Residence Time Distribution - RTD) thu được từ thí nghiệm châm chất đánh dấu huỳnh quang (Rhodamine WT hoặc muối $\text{NaCl}$) tại cửa vào và ghi nhận nồng độ tại cửa ra:
  - $t_{10}$: Thời gian trôi qua kể từ lúc châm chất đánh dấu cho đến khi $10\%$ khối lượng chất đánh dấu xuất hiện ở đầu ra. Đây là thời gian lưu đại diện cho phần dòng nước chảy nhanh nhất (đoản mạch) và được US EPA chọn làm cơ sở để tính toán tích số $CT$ thực tế.
  - $t_{50}$: Thời gian để $50\%$ khối lượng chất đánh dấu đi qua (thời gian lưu trung vị).
  - $t_{90}$: Thời gian để $90\%$ khối lượng chất đánh dấu đi qua.

###### 4.1.1.2. Chỉ số phân tán Morrill (Morrill Dispersion Index MDI = t90/t10)
- Chỉ số phân tán Morrill ($MDI$) đo lường mức độ xáo trộn và đoản mạch thủy lực của bể:
  $$MDI = \frac{t_{90}}{t_{10}}$$
- Bể dòng chảy nút lý tưởng (Ideal Plug Flow): Không có xáo trộn dọc, $t_{90} = t_{10} = HRT \implies MDI = 1.0$.
- Bể khuấy trộn hoàn chỉnh lý tưởng (CSTR): $MDI \approx 21.9$.

###### 4.1.1.3. Yêu cầu thiết kế MDI < 1.5 - 2.0 cho bể tiếp xúc đạt chuẩn
- Các hướng dẫn kỹ thuật của US EPA và tiêu chuẩn ngành yêu cầu bể tiếp xúc clo phải đạt:
  $$MDI \le 1.5 - 2.0 \quad \text{và} \quad \frac{t_{10}}{HRT} \ge 0.70 - 0.85$$
- Nếu $MDI > 2.5$, bể bị đoản mạch nghiêm trọng, một phần nước thoát ra ngoài quá sớm khiến vi khuẩn không bị tiêu diệt, trong khi phần nước khác lưu lại quá lâu gây lãng phí dung tích bể và làm gia tăng sản phẩm phụ DBPs.

##### 4.1.2. Tác động Tiêu cực của Hiện tượng Vùng chết (Dead Zones) và Xoáy tuần hoàn
- **Vùng chết (Dead Zones):** Chiếm dụng từ $15 - 35\%$ dung tích hữu ích của bể tiếp xúc không có vách ngăn phù hợp, làm giảm thể tích thực tế và giảm thời gian lưu hiệu dụng của nước.
- **Xoáy tuần hoàn (Recirculation Eddies):** Xuất hiện ở các góc vuông của vách ngăn hoặc sau các khúc uốn $180^\circ$, gây giữ cặn lơ lửng, tạo điều kiện cho bùn kỵ khí phân hủy sinh mùi hôi và bẫy vi khuẩn.

#### 4.2. Cấu tạo Kiến trúc và Kỹ thuật Kiểm soát Dòng chảy Bể Tiếp xúc
##### 4.2.1. Kênh Ngoằn ngoèo Nhiều dãy (Serpentine Multi-Pass Baffled Channels)
###### 4.2.1.1. Tỷ lệ chiều dài trên chiều rộng (Aspect Ratio L/W >= 40:1)
- Bể tiếp xúc clo tiêu chuẩn được thiết kế dưới dạng bể chữ nhật nông có nhiều vách ngăn hướng dòng dọc tạo thành kênh hẹp ngoằn ngoèo (serpentine round-the-end baffled basin) có từ 4 đến 8 dãy song song.
- **Tiêu chuẩn tỷ lệ hình học:**
  $$\frac{L}{W} \ge 40:1 \quad (\text{tối thiểu tuyệt đối } \frac{L}{W} \ge 20:1)$$
  Trong đó $L$ là tổng chiều dài đường đi của dòng chảy qua các dãy kênh ($\text{m}$), và $W$ là chiều rộng của một ngăn kênh ($\text{m}$). Khi $L/W \ge 40:1$, dòng chảy đạt trạng thái dòng nút thực tế với $t_{10}/HRT > 0.75$.

###### 4.2.1.2. Tỷ lệ chiều dài trên độ sâu nước (L/H >= 10:1)
- Nhằm ngăn ngừa phân tầng nhiệt độ và dòng đối lưu thẳng đứng, tỷ lệ chiều dài kênh trên chiều sâu cột nước ($H$) phải đảm bảo:
  $$\frac{L}{H} \ge 10:1$$
- Độ sâu nước hữu ích ($H$) thường chọn trong khoảng $1.5 - 3.0\text{ m}$ (chiều cao an toàn freeboard từ $0.3 - 0.5\text{ m}$).

##### 4.2.2. Giải pháp Kỹ thuật Triệt tiêu Xoáy và Phân bố Đều Thủy lực
###### 4.2.2.1. Vát góc 45 độ (Corner Fillets) tại các khúc uốn cua 180 độ
- Xây dựng các khối bê tông vát xiên góc $45^\circ$ (corner fillets) tại các góc chết của vách ngăn và góc tường ngoài bể.
- Giúp dẫn dòng êm thuận, loại bỏ các xoáy nước tù đọng ở góc tường và ngăn chặn sự lắng đọng cặn hữu cơ gây thối rữa.

###### 4.2.2.2. Đầu vách ngăn hình búa (Hammerhead Baffle Tips) và Cánh hướng dòng (Turning Vanes)
- **Đầu vách ngăn hình búa (Hammerhead / Bulbous baffle tips):** Phần đầu của vách ngăn tại vị trí uốn cong $180^\circ$ được mở rộng dạng đầu búa hình vòng cung bán nguyệt, giúp làm giảm đột ngột vận tốc tách dòng và ngăn hiện tượng co thắt dòng (vena contracta).
- **Cánh hướng dòng (Turning Vanes):** Bố trí các cánh cong dẫn dòng uốn cong bằng thép không gỉ hoặc composite giữa các khúc cua $180^\circ$ để chia đều dòng nước thành các dải song song, duy trì vận tốc đồng đều qua góc lượn.

###### 4.2.2.3. Tường đục lỗ phân phối đầu vào (Perforated Inlet Diffusion Walls)
- Bố trí tường khuếch tán đục lỗ (diffusion wall) ngay sau buồng trộn clo ở đầu bể tiếp xúc.
- Diện tích mở của các lỗ đục chiếm khoảng $6 - 10\%$ diện tích mặt cắt ướt, tạo tổn thất áp lực nhỏ ($h_L \approx 10 - 25\text{ mm}$) đủ để ép toàn bộ tiết diện dòng chảy phân bố đồng đều vận tốc trước khi tiến vào các ngăn kênh tiếp xúc.

#### 4.3. Tiêu chuẩn Thiết kế Kỹ thuật và Thông số Vận hành Bể Tiếp xúc
##### 4.3.1. Thời gian Tiếp xúc Thủy lực (HRT) và Nồng độ Clo Dư
###### 4.3.1.1. HRT ở lưu lượng đỉnh (15 - 30 phút) và lưu lượng trung bình (30 - 45 phút)
- **Thời gian tiếp xúc ở lưu lượng đỉnh (Peak Hourly Flow - $Q_{peak}$):**
  $$T_{contact} \ge 15 - 30\text{ phút} \quad (\text{tiêu chuẩn US EPA khuyến nghị } \ge 15\text{ phút})$$
- **Thời gian tiếp xúc ở lưu lượng trung bình ngày ($Q_{avg}$):**
  $$T_{contact} = 30 - 60\text{ phút} \quad (\text{thông thường chọn } 30 - 45\text{ phút})$$

###### 4.3.1.2. Nồng độ Clo dư duy trì (1.0 - 2.0 mg/L)
- Để đảm bảo hiệu quả diệt khuẩn đáp ứng quy chuẩn, nồng độ clo dư tổng hoặc clo dư tự do đo được tại đầu ra của bể tiếp xúc sau thời gian lưu quy định phải duy trì trong khoảng:
  $$C_{residual} = 1.0 - 2.0\text{ mg/L as Cl}_2$$
- Nồng độ clo dư quá thấp ($< 0.5\text{ mg/L}$) có thể dẫn đến hiện tượng vi khuẩn tái sinh (regrowth); nồng độ quá cao ($> 3 - 5\text{ mg/L}$) làm lãng phí hóa chất và tăng chi phí khử clo.

##### 4.3.2. Vận tốc Dòng chảy và Kiểm soát Lắng cặn Tự nhiên
###### 4.3.2.1. Vận tốc dòng ngang tối ưu (v = 0.015 - 0.035 m/s)
- Vận tốc dòng chảy trong kênh tiếp xúc ($v$) cần được kiểm soát chặt chẽ:
  $$v = \frac{Q}{A_c} = 0.015 - 0.035\text{ m/s} \quad (1.0 - 2.1\text{ m/min})$$
- Nếu vận tốc quá nhỏ ($v < 0.01\text{ m/s}$), các hạt bùn hữu cơ còn sót lại sẽ lắng xuống đáy kênh tạo thành lớp bùn dày tiêu hao clo và kỵ khí; nếu vận tốc quá lớn ($v > 0.06\text{ m/s}$), tổn thất áp lực thủy lực dọc bể sẽ tăng cao.

###### 4.3.2.2. Bố trí rốn thu bùn và xả cặn định kỳ
- Đáy bể tiếp xúc cần được tạo độ dốc từ $1 - 2\%$ hướng về các hố thu cặn (sludge hoppers) có lắp van xả đáy để xả cặn định kỳ về bể gom bùn của trạm xử lý.

##### 4.3.3. Buồng Trộn Nhanh và Thiết bị Phun Clo (Flash Mixing & Diffusers)
###### 4.3.3.1. Yêu cầu thời gian trộn phân tán tức thời (t_mix <= 1 - 3 giây)
- Hóa chất clo phải được phân tán đồng đều tức thì vào toàn bộ khối nước thải trước khi nước đi vào bể tiếp xúc để đảm bảo mọi tế bào vi khuẩn đều tiếp xúc với cùng một nồng độ hóa chất.
- Thời gian hòa trộn nhanh yêu cầu:
  $$t_{mix} \le 1.0 - 3.0\text{ giây} \quad (\text{tối đa không quá } 5\text{ giây})$$
- Cường độ khuấy trộn biểu thị qua gradient vận tốc: $G \ge 500 - 1000\text{ s}^{-1}$.

###### 4.3.3.2. Ống khuếch tán đục lỗ đa điểm và Injector cảm ứng xoáy
- Sử dụng dàn ống phân phối đục lỗ đa điểm (multi-orifice pipe diffuser) xuyên suốt qua tiết diện đường ống áp lực hoặc máng nạp nước.
- Thiết bị trộn cảm ứng xoáy (Chemical Induction Flash Mixer): Động cơ chìm dẫn động cánh quạt tạo chân không cục bộ hút trực tiếp dung dịch clo và xé nhỏ thành các hạt mịn phân tán vào dòng nước trong vòng vài phần mười giây.

---

### 5. Công nghệ Khử Clo Dư (Dechlorination Engineering & Residual Neutralization)

#### 5.1. Mục đích và Tiêu chuẩn Môi trường Khắt khe về Clo Dư (TRC Limits)
##### 5.1.1. Độc tính Sinh thái của Clo Dư Tự do và Cloramin đối với Sinh vật Thủy sinh
- Clo dư tự do ($\text{HOCl}, \text{OCl}^-$) và clo kết hợp (cloramin) có độc tính sinh học cấp tính cực cao đối với động vật thủy sinh, cá và ấu trùng không xương sống ở nồng độ rất thấp.
- Nồng độ clo dư tổng chỉ cần vượt quá $0.02 - 0.05\text{ mg/L}$ đã gây tổn thương mang cá, ức chế quá trình vận chuyển oxy của hemoglobin trong máu cá và làm suy thoái đa dạng sinh học hệ sinh thái nguồn nước mặt tiếp nhận.

##### 5.1.2. Ngưỡng Giới hạn Xả thải Total Residual Chlorine (TRC < 0.01 - 0.02 mg/L)
- Các quy định xả thải nghiêm ngặt của US EPA NPDES và các tiêu chuẩn bảo vệ nguồn nước mặt (tương đương QCVN 40:2011/BTNMT đối với nguồn nước loại A) quy định nồng độ Clo dư tổng (Total Residual Chlorine - TRC) tại điểm xả:
  $$\text{TRC} \le 0.01 - 0.02\text{ mg/L}$$
- Do nồng độ clo dư sau bể tiếp xúc luôn duy trì từ $1.0 - 2.0\text{ mg/L}$, việc thiết kế công đoạn Khử clo dư (Dechlorination) ngay sau bể tiếp xúc là bắt buộc.

#### 5.2. Khử Clo bằng Khí Lưu huỳnh Đioxit (Sulfur Dioxide - SO2)
##### 5.2.1. Hóa học Phản ứng Khử Clo Tự do và Cloramin
###### 5.2.1.1. Sự hòa tan tạo axit sunfurơ (H2SO3)
- Khí $\text{SO}_2$ hòa tan trong nước hình thành axit sunfurơ:
  $$\text{SO}_2 + \text{H}_2\text{O} \rightleftharpoons \text{H}_2\text{SO}_3 \rightleftharpoons \text{H}^+ + \text{HSO}_3^-$$

###### 5.2.1.2. Phản ứng oxy hóa khử với HOCl giải phóng axit sunfuric và clohydric
- Axit sunfurơ khử tức thời clo tự do thành ion clorua vô hại:
  $$\text{HOCl} + \text{H}_2\text{SO}_3 \rightarrow \text{HCl} + \text{H}_2\text{SO}_4$$
  $$\text{OCl}^- + \text{HSO}_3^- \rightarrow \text{Cl}^- + \text{SO}_4^{2-} + \text{H}^+$$

###### 5.2.1.3. Phản ứng oxy hóa khử với Monocloramin tạo ion amoni
- Khử monocloramin giải phóng ion amoniac:
  $$\text{NH}_2\text{Cl} + \text{H}_2\text{SO}_3 + \text{H}_2\text{O} \rightarrow \text{NH}_4^+ + \text{Cl}^- + \text{SO}_4^{2-} + 2\text{H}^+$$

##### 5.2.2. Định mức Tiêu hao Hóa chất và Hệ thống Thiết bị Châm SO2
###### 5.2.2.1. Tỷ lệ định lượng lý thuyết (0.9 - 1.0 mg SO2 / mg Cl2) và thực tế (1.0 - 1.2:1)
- **Tỷ lệ lý thuyết:** Theo khối lượng mol hóa học lượng:
  $$\text{Tỷ lệ } \frac{\text{SO}_2}{\text{Cl}_2} = \frac{64.066\text{ g}}{70.906\text{ g}} \approx 0.903\text{ mg SO}_2 / \text{mg Cl}_2$$
- **Tỷ lệ thực tế:** Trong thực tế công trình, để đảm bảo trung hòa triệt để và tính đến lượng oxy hòa tan phản ứng cạnh tranh, tỷ lệ định lượng thiết kế thường lấy từ $1.0 - 1.2\text{ mg SO}_2 / \text{mg Cl}_2$ dư.

###### 5.2.2.2. Thiết bị phân phối chân không Sulfonator và thời gian tiếp xúc (15 - 45 giây)
- Thiết bị châm $\text{SO}_2$ (Sulfonator) có cấu tạo tương đồng hoàn toàn với thiết bị châm khí clo chân không nhưng sử dụng màng van và phụ kiện phù hợp với $\text{SO}_2$.
- Do phản ứng oxy hóa khử giữa $\text{SO}_2$ và clo diễn ra tức thời, thời gian tiếp xúc khử clo yêu cầu rất ngắn, chỉ cần từ $t = 15 - 45\text{ giây}$ trong buồng trộn nhanh hoặc trên kênh dẫn trước khi xả ra cống xả.

#### 5.3. Khử Clo bằng Hóa chất Muối Sunfit và Bisunfit Dạng Lỏng (NaHSO3, Na2SO3)
##### 5.3.1. Hóa học Phản ứng với Natri Bisunfit (NaHSO3)
###### 5.3.1.1. Cơ chế phản ứng trung hòa Clo và hệ số tỷ lượng (1.46 mg NaHSO3 / mg Cl2)
- Natri bisunfit ($\text{NaHSO}_3$) phản ứng khử clo theo phương trình:
  $$\text{NaHSO}_3 + \text{HOCl} \rightarrow \text{NaHSO}_4 + \text{HCl}$$
  $$\text{NaHSO}_3 + \text{NH}_2\text{Cl} + \text{H}_2\text{O} \rightarrow \text{NH}_4\text{Cl} + \text{NaHSO}_4$$
- **Hệ số tỷ lượng khối lượng:**
  $$\text{Tỷ lệ lý thuyết} = \frac{MW_{\text{NaHSO}_3}}{MW_{\text{Cl}_2}} = \frac{104.06\text{ g}}{70.906\text{ g}} \approx 1.467 \approx 1.46\text{ mg pure NaHSO}_3 / \text{mg Cl}_2$$

###### 5.3.1.2. Ưu thế an toàn vượt trội so với khí SO2 trong vận hành thực tế
- $\text{NaHSO}_3$ được cung cấp dưới dạng dung dịch lỏng đậm đặc (thường là $38 - 40\%\text{ wt}$), không chịu áp lực, không có nguy cơ rò rỉ khí độc nguy hiểm như $\text{SO}_2$ khí, không đòi hỏi tháp xử lý khí sự cố scrubber đắt tiền, cực kỳ an toàn cho khu dân cư xung quanh trạm xử lý.

##### 5.3.2. Hệ số Pha chế và Bơm Định lượng Hóa chất Lỏng
- Dung dịch $\text{NaHSO}_3$ thương phẩm $38\%$ có tỷ trọng $\rho \approx 1.33\text{ kg/L}$.
- Cần $1.46\text{ mg NaHSO}_3$ nguyên chất $\rightarrow$ tương đương:
  $$\text{Liều lượng dung dịch 38%} = \frac{1.467}{0.38} \approx 3.86\text{ mg dung dịch / mg Cl}_2$$
- Bơm định lượng hóa chất lỏng điều khiển tự động theo tín hiệu lưu lượng nước thải và nồng độ clo dư đầu vào.

#### 5.4. Tác động của Dư lượng Chất Khử Sunfit đến Nồng độ Oxy Hòa tan (DO Depletion)
##### 5.4.1. Cơ chế Tiêu thụ Ôxy do Quá liều Muối Sunfit
###### 5.4.1.1. Phản ứng oxy hóa ion SO3(2-) với oxy hòa tan tạo SO4(2-)
- Nếu châm hóa chất khử sunfit quá liều lượng clo dư cần thiết, ion sunfit dư thừa ($\text{SO}_3^{2-}$ hoặc $\text{HSO}_3^-$) sẽ phản ứng với oxy hòa tan ($DO$) tự nhiên có trong nước thải:
  $$2\text{SO}_3^{2-} + \text{O}_2 \rightarrow 2\text{SO}_4^{2-}$$
  $$\text{HSO}_3^- + \frac{1}{2}\text{O}_2 \rightarrow \text{SO}_4^{2-} + \text{H}^+$$

###### 5.4.1.2. Tỷ lệ tiêu hao DO: 0.25 mg O2 bị tiêu diệt trên mỗi 1 mg SO2 dư
- Theo tỷ lượng: $2\text{ mol SO}_2$ (hoặc $\text{HSO}_3^-$) tiêu thụ $1\text{ mol O}_2$:
  $$\text{Tiêu hao } DO = \frac{32.00\text{ g O}_2}{2 \times 64.066\text{ g SO}_2} \approx 0.25\text{ mg O}_2 / \text{mg SO}_2 \text{ dư}$$
- Việc châm quá liều $2 - 4\text{ mg/L SO}_2$ có thể làm suy giảm nghiêm trọng nồng độ $DO$ của nước thải từ $5\text{ mg/L}$ xuống dưới $1\text{ mg/L}$, vi phạm tiêu chuẩn xả thải và gây ngạt thở cho cá tại nguồn tiếp nhận.

##### 5.4.2. Giải pháp Kiểm soát Tự động Feed-forward Trim Control và Bậc Sục khí Bổ sung
- **Hệ thống điều khiển định lượng phân tầng (Cascade / Feed-forward Trim Control):** Tích hợp cảm biến đo lưu lượng nước thải ($Q$), máy phân tích clo dư trực tuyến (online residual chlorine analyzer) trước điểm châm và cảm biến clo dư sau điểm châm để tự động điều chỉnh bơm định lượng với độ lệch dư cực tiểu ($< 0.1 - 0.2\text{ mg/L}$ chất khử dư).
- **Bậc sục khí tái tạo (Post-Aeration):** Xây dựng bậc tràn sục khí bậc thang (cascade aerator) hoặc bể sục khí bọt mịn cưỡng bức thời gian lưu ngắn ($5 - 10\text{ phút}$) ngay trước cống xả để nâng nồng độ $DO \ge 5.0\text{ mg/L}$.

---

### 6. Các Phương pháp Khử trùng Thay thế (Alternative Disinfection: UV & Ozone)

#### 6.1. Khử trùng Bằng Bức xạ Tia Cực tím (Ultraviolet - UV Radiation)
##### 6.1.1. Cơ sở Vật lý Quang học và Phổ Kháng khuẩn UV-C
###### 6.1.1.1. Phân vùng phổ UV (UV-A, UV-B, UV-C, V-UV) và dải diệt khuẩn 200 - 300 nm
- Phổ bức xạ tử ngoại (Ultraviolet) nằm giữa vùng ánh sáng khả kiến và tia X, trải dài từ bước sóng $100 - 400\text{ nm}$, được phân chia thành 4 dải:
  - **Chân không tử ngoại (Vacuum UV / V-UV):** $100 - 200\text{ nm}$ (bị hấp thụ mạnh bởi nước và không khí, tạo ozone).
  - **UV-C (Germicidal UV):** $200 - 280\text{ nm}$ (dải có hiệu lực diệt khuẩn quang học mạnh nhất).
  - **UV-B:** $280 - 315\text{ nm}$ (gây cháy nắng sinh học, hiệu quả diệt khuẩn thấp).
  - **UV-A:** $315 - 400\text{ nm}$ (vùng ánh sáng đen gần khả kiến).
- Dải phổ diệt khuẩn thực tế (Germicidal Action Spectrum) nằm trong khoảng bước sóng từ $200 - 300\text{ nm}$.

###### 6.1.1.2. Đỉnh hấp thụ quang phổ cực đại của Axit Nucleic tại 254 - 260 nm
- Axit nucleic (ADN và ARN) của tất cả các loài vi sinh vật có phổ hấp thụ năng lượng ánh sáng cực đại trong khoảng $254 - 260\text{ nm}$ (đỉnh hấp thụ của bazơ pyrimidine và purine).
- Bước sóng phát xạ đơn sắc $253.7\text{ nm}$ của hơi thủy ngân áp suất thấp trùng khít gần như hoàn hảo ($> 90\%$) với đỉnh hấp thụ này, đem lại hiệu suất quang hóa diệt khuẩn tối đa.

##### 6.1.2. Cơ chế Bất hoạt và Các Cơ chế Sửa chữa ADN của Vi sinh vật
###### 6.1.2.1. Hiện tượng Quang phục hồi (Photoreactivation qua enzym Photolyase)
- Nhiều loài vi khuẩn (bao gồm *E. coli* và coliform) sở hữu enzyme quang phục hồi mang tên DNA Photolyase.
- Khi tế bào đã bị chiếu xạ UV tiếp xúc với ánh sáng khả kiến hoặc ánh sáng mặt trời trong dải bước sóng $310 - 490\text{ nm}$ (đặc biệt vùng ánh sáng xanh $360 - 420\text{ nm}$), enzyme photolyase hấp thụ năng lượng photon ánh sáng và xúc tác bẻ gãy liên kết cyclobutane pyrimidine dimer (CPD), khôi phục lại cấu trúc chuỗi ADN ban đầu.
- Hậu quả: Mật độ coliform trong nước thải có thể tăng trở lại từ $1 - 3\text{ log}$ sau vài giờ xả ra mương hở dưới ánh nắng mặt trời nếu liều UV chiếu xạ ban đầu không đủ cao.

###### 6.1.2.2. Hiện tượng Tối phục hồi (Dark Repair / Excision Repair)
- Quá trình tự sửa chữa không cần ánh sáng qua chuỗi enzyme đa chức năng (như hệ thống uvrABC endonuclease).
- Enzyme nhận diện điểm biến dạng dimer trên chuỗi ADN, cắt bỏ đoạn oligonucleotide chứa dimer bị hỏng, sau đó enzyme DNA polymerase tổng hợp đoạn mới bù đắp và DNA ligase hàn gắn mối nối. Tốc độ phục hồi trong tối chậm hơn nhiều so với quang phục hồi.

###### 6.1.2.3. Tác động của liều UV chiếu xạ cao trong việc vô hiệu hóa enzyme sửa chữa
- Khi áp dụng liều bức xạ UV đủ lớn (ví dụ $> 30 - 40\text{ mJ/cm}^2$ đối với vi khuẩn), mật độ liên kết dimer sinh ra quá dày đặc làm tê liệt hoàn toàn hệ thống enzyme sửa chữa; ngoài ra các photon UV còn gây tổn thương quang hóa trực tiếp lên chính các phân tử enzyme photolyase, triệt tiêu vĩnh viễn khả năng phục hồi của tế bào.

##### 6.1.3. Định luật Beer-Lambert và Độ Truyền quang Nước thải (%UVT)
###### 6.1.3.1. Định luật Beer-Lambert: I = I0 * 10^(-alpha * x)
- Cường độ ánh sáng UV suy giảm theo khoảng cách truyền qua môi trường nước theo định luật Beer-Lambert:
  $$I = I_0 \times 10^{-\alpha_{254} \cdot x} \quad \text{hoặc} \quad I = I_0 \times e^{-A_e \cdot x}$$
- Trong đó:
  - $I_0$: Cường độ ánh sáng tại bề mặt phát xạ ($\text{mW/cm}^2$).
  - $I$: Cường độ ánh sáng sau khi truyền qua quãng đường nước $x$ ($\text{mW/cm}^2$).
  - $x$: Chiều dày lớp nước mà chùm sáng xuyên qua ($\text{cm}$).
  - $\alpha_{254}$: Hệ số hấp thụ quang học cơ số 10 tại bước sóng $254\text{ nm}$ ($\text{cm}^{-1}$).

###### 6.1.3.2. Mối quan hệ giữa hệ số hấp thụ alpha_254 và %UVT
- Độ truyền quang của tia cực tím (UV Transmittance - $\%UVT$) tại chiều dày cuvet chuẩn $x = 1.0\text{ cm}$:
  $$\%UVT = \frac{I}{I_0} \times 100\% = 10^{-\alpha_{254} \times 1.0} \times 100\%$$
  $$\alpha_{254} = -\log_{10}\left(\frac{\%UVT}{100}\right)$$
- Ví dụ:
  - Khi $\alpha_{254} = 0.155\text{ cm}^{-1} \implies \%UVT = 10^{-0.155} \times 100\% = 70.0\%$.
  - Khi $\alpha_{254} = 0.222\text{ cm}^{-1} \implies \%UVT = 10^{-0.222} \times 100\% = 60.0\%$.

###### 6.1.3.3. Dải %UVT tiêu chuẩn cho các bậc xử lý nước thải (Thô, Thứ cấp, Lọc, RO)
- Nước thải sau xử lý sơ bộ / lắng 1: $\%UVT = 15 - 30\%$ (không thích hợp cho UV).
- Nước thải sau xử lý sinh học lắng bậc hai thông thường: $\%UVT = 55 - 65\%$.
- Nước thải sau xử lý sinh học có nitrat hóa và lọc cát bậc ba: $\%UVT = 65 - 75\%$.
- Nước thải sau lọc màng vi lọc/siêu lọc ($MF/UF$): $\%UVT = 75 - 85\%$.
- Nước sau màng thẩm thấu ngược ($RO$): $\%UVT > 90 - 95\%$.

###### 6.1.3.4. Các yếu tố cản trở: Độ đục, TSS, Sắt (Fe < 0.3 mg/L), Mangan (Mn < 0.05 mg/L), Độ cứng
- **Sắt ($\text{Fe}$) và Mangan ($\text{Mn}$):** Ion sắt ($\text{Fe}^{3+}$) hấp thụ ánh sáng UV cực mạnh ở $254\text{ nm}$. Nồng độ sắt hòa tan $\text{Fe} > 0.3\text{ mg/L}$ hoặc mangan $\text{Mn} > 0.05\text{ mg/L}$ sẽ làm suy giảm nghiêm trọng $\%UVT$ và kết tủa bám dính lớp cặn màu nâu đen trên bề mặt ống thạch anh.
- **Độ cứng ($\text{Hardness} > 300\text{ mg/L as CaCO}_3$):** Nhiệt độ cao tại bề mặt ống thạch anh kích thích ion canxi và magie kết tủa cặn trắng $\text{CaCO}_3$.

##### 6.1.4. Liều lượng Bức xạ UV (UV Fluence / Dose) và Động học Diệt khuẩn
###### 6.1.4.1. Định nghĩa toán học: D = I_avg * t (mJ/cm2 = mW*s/cm2)
- Liều lượng bức xạ tia cực tím (UV Dose hoặc UV Fluence, $D$) là tổng năng lượng bức xạ quang học chiếu trên một đơn vị diện tích:
  $$D = I_{avg} \times t$$
- **Định nghĩa biến số và đơn vị chuẩn:**
  - $D$: Liều UV ($\text{mJ/cm}^2$ hoặc $\text{J/m}^2$, quy đổi: $1\text{ mJ/cm}^2 = 10\text{ J/m}^2 = 1\text{ mW}\cdot\text{s/cm}^2$).
  - $I_{avg}$: Cường độ bức xạ UV hiệu dụng trung bình trong thể tích thiết bị phản ứng ($\text{mW/cm}^2$), được xác định qua mô hình quang học (Point Source Summation - PSS) hoặc mô phỏng động lực học chất lưu tính toán ($CFD$).
  - $t$: Thời gian lưu phơi sáng thực tế của phân tố nước dưới trường chiếu xạ UV ($\text{giây}$).

###### 6.1.4.2. Bảng định mức liều UV đối với Vi khuẩn, Vi rút, Cryptosporidium và Giardia
Bảng chuẩn mực liều UV ($D$, $\text{mJ/cm}^2$) yêu cầu để bất hoạt các tác nhân gây bệnh trong nước thải sau lọc ($20^\circ\text{C}$):

| Nhóm Vi sinh vật Mục tiêu | Liều 90% (1-log) | Liều 99% (2-log) | Liều 99.9% (3-log) | Liều 99.99% (4-log) | Nhận xét Kỹ thuật |
| :--- | :---: | :---: | :---: | :---: | :--- |
| **Vi khuẩn (E. coli, Coliform)** | $10 - 15$ | $20 - 30$ | $30 - 45$ | $40 - 60$ | Nhạy cảm cao với UV |
| **Vi rút đường ruột (Enteric Viruses)** | $-$ | $40 - 50$ | $60 - 75$ | $80 - 100$ | Kháng UV cao; cần liều lớn |
| **Cryptosporidium parvum (Oocysts)** | $2.5 - 3.0$ | $6.0 - 7.0$ | $12.0 - 13.0$ | $-$ | Cực kỳ nhạy cảm với UV |
| **Giardia lamblia (Cysts)** | $2.0 - 2.5$ | $5.5 - 6.6$ | $11.0 - 13.0$ | $-$ | Cực kỳ nhạy cảm với UV |

###### 6.1.4.3. Đường cong log-reduction và hiện tượng uốn cong nồng độ cao
- Ở liều UV thấp ($0 - 30\text{ mJ/cm}^2$), đường cong biểu diễn $\log(N/N_0)$ giảm tuyến tính theo định luật Chick-Watson.
- Ở liều UV cao ($> 40 - 50\text{ mJ/cm}^2$), đường cong có xu hướng uốn cong nằm ngang (tailing off) do sự hiện diện của các vi khuẩn bị bọc trong hạt cặn $TSS$ không tiếp xúc được với photon UV.

##### 6.1.5. Công nghệ Đèn Phát UV: Áp suất Thấp (LP/LPHO) vs Áp suất Trung bình (MP)
###### 6.1.5.1. Đèn Low-Pressure (LP): Đơn sắc 253.7 nm, hiệu suất cao (35-40%), nhiệt độ thấp (40-60°C)
- Hoạt động ở áp suất hơi thủy ngân thấp ($1 - 10\text{ Pa}$).
- Phát xạ ánh sáng gần như đơn sắc tuyệt đối ($> 85 - 90\%$ năng lượng phát ra tại bước sóng $253.7\text{ nm}$).
- Hiệu suất chuyển đổi điện năng thành quang năng diệt khuẩn cực cao: $35 - 40\%$.
- Nhiệt độ bề mặt bóng đèn thấp ($40 - 60^\circ\text{C}$), ít gây đóng cặn nhiệt trên ống thạch anh. Công suất phát thấp ($40 - 100\text{ W/đèn}$), đòi hỏi số lượng bóng rất lớn cho các trạm công suất vừa và lớn.

###### 6.1.5.2. Đèn Low-Pressure High-Output (LPHO): Công nghệ Amalgam, mật độ quang năng cao
- Sử dụng hợp kim hỗn hống thủy ngân - indi (Amalgam) giúp duy trì áp suất hơi thủy ngân ổn định trên dải nhiệt độ rộng.
- Cho công suất phát tia UV-C gấp $3 - 4$ lần so với đèn LP thông thường ($150 - 500\text{ W/đèn}$) trong khi vẫn duy trì hiệu suất năng lượng cao ($30 - 35\%$). Là giải pháp phổ biến nhất trong các công trình xử lý nước thải hiện đại.

###### 6.1.5.3. Đèn Medium-Pressure (MP): Đa sắc (200-400 nm), công suất lớn, ngăn ngừa quang phục hồi
- Hoạt động ở áp suất hơi thủy ngân trung bình ($10^4 - 10^6\text{ Pa}$) và nhiệt độ cực cao ($600 - 900^\circ\text{C}$).
- Phát ra dải quang phổ liên tục đa sắc ($200 - 400+\text{ nm}$).
- Công suất phát trên mỗi bóng đèn cực lớn ($1,000 - 10,000\text{ W/đèn}$), giúp giảm số lượng bóng đèn từ $10 - 20$ lần so với hệ LP, diện tích lắp đặt nhỏ gọn.
- Bức xạ đa sắc phá hủy cả enzyme photolyase giúp ngăn ngừa hiện tượng quang phục hồi hoàn toàn. Nhược điểm: hiệu suất điện năng thấp ($10 - 15\%$), tiêu hao nhiều điện và bề mặt bóng đèn rất nóng dễ bám cặn cháy.

###### 6.1.5.4. Tuổi thọ đèn (Lamp Aging Factor) và hệ số an toàn thiết kế (EOLL factor = 0.7 - 0.8)
- Cường độ bức xạ phát ra từ đèn UV suy giảm dần theo thời gian vận hành do sự suy thoái của điện cực và hiện tượng năng lượng mặt trời hóa (solarization) của lớp thủy tinh thạch anh.
- Tuổi thọ định mức của đèn LP/LPHO là $12,000 - 16,000\text{ giờ}$ vận hành liên tục; đèn MP là $4,000 - 8,000\text{ giờ}$.
- Hệ số già hóa cuối vòng đời đèn (End-of-Lamp-Life Factor - $EOLL$): Thường lấy bằng $0.70 - 0.80$ (tương ứng bóng đèn còn phát được $70 - 80\%$ cường độ ban đầu).

##### 6.1.6. Cấu hình Kỹ thuật Thiết bị Phản ứng Kênh hở và Kênh kín
###### 6.1.6.1. Mương hở bóng đặt ngang song song dòng chảy (Horizontal Parallel-to-Flow)
- Các bóng đèn UV được lồng trong ống thạch anh và đặt nằm ngang dọc theo chiều dòng chảy của nước thải trong kênh bê tông.
- Ưu điểm: Trở lực thủy lực rất thấp, dòng chảy tầng êm thuận, dễ chế tạo và lắp đặt thành từng cụm mô-đun (bank) nối tiếp nhau.

###### 6.1.6.2. Mương hở bóng đặt đứng vuông góc dòng chảy (Vertical Perpendicular-to-Flow)
- Các bóng đèn được bố trí cắm thẳng đứng từ trên xuống dưới, vuông góc với hướng dòng nước.
- Ưu điểm: Cho phép rút và thay thế từng bóng đèn hỏng riêng lẻ từ trên cầu công tác mà không cần cẩu nâng toàn bộ khung mô-đun ra khỏi mương nước; tạo xáo trộn dòng tốt hơn qua các hàng bóng.

###### 6.1.6.3. Hệ thống module bóng nghiêng 45 độ
- Bố trí các dãy bóng đèn nghiêng góc $45^\circ$ ngược chiều dòng nước nhằm kết hợp tối ưu giữa hiệu quả hòa trộn thủy lực và giảm thiểu trở lực tổn thất áp.

###### 6.1.6.4. Thiết bị phản ứng áp lực kín (Closed Vessel Reactors) trong tái sử dụng nước
- Cụm bóng UV được lắp đặt kín bên trong thân vỏ hình trụ bằng thép không gỉ (Inox 316L) chịu áp lực, lắp nối trực tiếp vào tuyến ống công nghệ.
- Tiết kiệm diện tích tối đa, không phát tán bức xạ UV nguy hiểm ra không khí xung quanh, áp dụng chủ yếu cho nước cấp và các trạm tái sử dụng nước tuần hoàn khép kín.

##### 6.1.7. Kỹ thuật Vận hành: Làm sạch Ống bọc Thạch anh và Kiểm soát Mực nước
###### 6.1.7.1. Hiện tượng bám cáu cặn khoáng (Fouling Factor = 0.8 - 0.9)
- Cáu cặn vô cơ ($\text{CaCO}_3$, hydroxit sắt/mangan) và màng sinh học vi khuẩn bám chặt trên thành ống thạch anh làm suy giảm quang thông chiếu vào nước.
- Trong tính toán thiết kế, kỹ sư phải áp dụng Hệ số bám bẩn ống thạch anh (Quartz Sleeve Fouling Factor, lấy $FF = 0.80 - 0.90$).

###### 6.1.7.2. Vòng gạt cơ học kết hợp hóa chất tự động trực tuyến (Mechanical-Chemical Wipers)
- Trang bị hệ thống vòng đệm gạt bằng cao su fluoroelastomer chuyển động tịnh tiến qua lại dọc theo chiều dài ống thạch anh nhờ trục vitme dẫn động bằng khí nén hoặc motor điện.
- Tích hợp khoang bơm hóa chất axit hữu cơ nhẹ (axit citric hoặc phosphoric) bên trong vòng gạt để hòa tan đồng thời cặn khoáng vô cơ và cạo sạch bùn bám định kỳ ($15 - 60\text{ phút/chu kỳ}$) mà không cần ngắt dòng nước thải.

###### 6.1.7.3. Bể ngâm rửa hóa chất định kỳ ngoại tuyến (Offline Chemical Dip Tanks)
- Xây dựng bể ngâm hóa chất bằng thép không gỉ đặt cạnh mương UV.
- Khi cần bảo dưỡng đại tu, hệ thống cẩu trục (hoist / davit crane) sẽ nhấc toàn bộ giá mô-đun đèn ra khỏi mương và ngâm ngập trong bể chứa dung dịch axit citric loãng ($5 - 10\%$) để tẩy sạch triệt để cáu cặn cứng đầu.

###### 6.1.7.4. Đập tràn kiểm soát mực nước hạ lưu (Serpentine / Finger Weir, Motorized Gate)
- Bắt buộc phải duy trì mực nước trong mương hở ngập hoàn toàn trên hàng bóng đèn trên cùng tối thiểu $50 - 100\text{ mm}$ ở mọi cấp lưu lượng xả, đồng thời không để dâng nước ngập đầu cắm điện.
- Bố trí đập tràn răng cưa dạng ngón tay kéo dài (Serpentine / Finger Weir) ở cuối mương để giữ mực nước ổn định khi lưu lượng thay đổi lớn, hoặc lắp đặt cửa van tự động điều tiết theo mực nước (Motorized Level Gate).

#### 6.2. Khử trùng Bằng Khí Ozone (Ozone - O3 Disinfection)
##### 6.2.1. Tính chất Vật lý, Hóa học và Điện thế Oxy hóa của Ozone
###### 6.2.1.1. Thế oxy hóa khử cao (E0 = 2.07 V) và tính không bền vững trong nước
- Ozone ($\text{O}_3$) là một dạng thù hình không bền của oxy, chất khí màu xanh lam nhạt có mùi hắc đặc trưng.
- Sở hữu điện thế oxy hóa khử tiêu chuẩn cực cao: $E^\circ = +2.07\text{ V}$ (vượt xa clo khí $+1.36\text{ V}$ và oxy phân tử $+1.23\text{ V}$).
- Tự phân hủy nhanh chóng trong môi trường nước (thời gian bán rã $t_{1/2} \approx 10 - 30\text{ phút}$ ở $20^\circ\text{C}$); do đó không thể tích trữ trong bình chứa mà phải sản xuất trực tiếp tại chỗ (onsite generation).

###### 6.2.1.2. Công nghệ tạo khí Ozone bằng phóng điện hào quang (Corona Discharge)
- Khí nguyên liệu (không khí khô hoặc oxy tinh khiết $> 90\%$ từ máy hấp phụ rây phân tử PSA) được sấy khô triệt để đến điểm sương (dew point $< -60^\circ\text{C}$).
- Dòng khí đi qua khe hở phóng điện hẹp giữa hai điện cực cao áp ($6,000 - 20,000\text{ V}$) cách điện bằng lớp điện môi thủy tinh/gốm:
  $$3\text{O}_2 \xrightarrow{\text{Phóng điện cao áp}} 2\text{O}_3 \quad (\Delta H^\circ = +286\text{ kJ/mol})$$
- Nồng độ ozone tạo thành trong dòng khí đạt $2 - 4\%\text{ wt}$ đối với không khí và $8 - 14\%\text{ wt}$ đối với nguồn oxy tinh khiết.

##### 6.2.2. Hai Con đường Phản ứng Oxy hóa trong Môi trường Nước
###### 6.2.2.1. Con đường tấn công phân tử trực tiếp (Direct Ozonation, ưu thế ở pH < 7)
- Phân tử $\text{O}_3$ hòa tan tấn công trực tiếp và có tính chọn lọc cao vào các hợp chất hữu cơ chứa liên kết đôi không no, vòng thơm và các nhóm amin. Phản ứng chậm hơn nhưng duy trì nồng độ ozone dư đo đạc được để bất hoạt vi sinh vật.

###### 6.2.2.2. Con đường gốc hydroxyl tự do gián tiếp (Indirect Radical Reaction, pH > 8)
- Khi pH kiềm hóa hoặc có chất xúc tác, ozone phân hủy tạo thành gốc hydroxyl tự do ($\cdot\text{OH}$):
  $$\text{O}_3 + \text{OH}^- \rightarrow \cdot\text{O}_2^- + \text{HO}_2\cdot$$
  $$\text{O}_3 + \cdot\text{O}_2^- \rightarrow \cdot\text{O}_3^- + \text{O}_2$$
  $$\cdot\text{O}_3^- + \text{H}^+ \rightarrow \cdot\text{OH} + \text{O}_2$$
- Gốc $\cdot\text{OH}$ có điện thế oxy hóa cực đại ($E^\circ = +2.80\text{ V}$), phản ứng tức thời không chọn lọc với tốc độ phản ứng khuếch tán ($k > 10^8 - 10^{10}\text{ M}^{-1}\text{s}^{-1}$), phá hủy màng tế bào và khoáng hóa chất hữu cơ.

##### 6.2.3. Hệ thống Truyền khối và Bể Tiếp xúc Ozone
###### 6.2.3.1. Bộ khuếch tán bọt mịn gốm sứ/thép không gỉ (Fine Bubble Diffusers)
- Do độ hòa tan của ozone trong nước thấp theo định luật Henry, bể tiếp xúc ozone thường được thiết kế sâu ($5.0 - 6.5\text{ m}$) và sử dụng đĩa xốp khuếch tán bọt siêu mịn ($1 - 3\text{ mm}$) làm bằng gốm oxit nhôm hoặc thép không gỉ 316L để tối đa hóa diện tích tiếp xúc truyền khối lỏng - khí.

###### 6.2.3.2. Bể tiếp xúc dòng chảy đối lưu nhiều ngăn có nắp kín
- Bể bê tông cốt thép có nắp đậy kín hoàn toàn, bên trong chia làm $2 - 4$ ngăn vách ngăn hướng dòng chảy ngoằn ngoèo theo phương thẳng đứng (over-and-under baffles) nhằm tạo dòng đối lưu ngược chiều giữa bọt khí ozone dâng lên và dòng nước đi xuống.

###### 6.2.3.3. Hệ thống phá hủy Ozone dư khí thải (Thermal-Catalytic Ozone Destruct Unit)
- Khí ozone dư tích tụ trong khoảng không gian đỉnh bể tiếp xúc rất độc hại; khí này được quạt hút gom về bộ phá hủy ozone xúc tác gia nhiệt (Thermal-Catalytic Ozone Destruct Unit, sử dụng xúc tác dioxide mangan $\text{MnO}_2$ nung nóng $60 - 80^\circ\text{C}$) để chuyển hóa hoàn toàn $\text{O}_3$ thừa thành khí $\text{O}_2$ an toàn trước khi xả ra môi trường.

##### 6.2.4. Định mức Liều lượng Khử trùng và Sản phẩm Phụ Không mong muốn
###### 6.2.4.1. Liều lượng thông thường (5 - 15 mg/L), thời gian tiếp xúc (10 - 20 phút)
- Liều châm ozone cho nước thải đô thị sau xử lý sinh học thường dao động từ $5.0 - 15.0\text{ mg/L } \text{O}_3$.
- Thời gian lưu tiếp xúc thủy lực trong bể từ $10 - 20\text{ phút}$.

###### 6.2.4.2. Nguy cơ tạo sản phẩm phụ Bromate (BrO3-) từ ion Bromide (Br-)
- Nếu nước thải đầu vào có chứa ion bromide ($\text{Br}^-$), ozone sẽ oxy hóa bromide thành ion bromate ($\text{BrO}_3^-$) là chất có độc tính sinh học cao và gây ung thư:
  $$\text{Br}^- + \text{O}_3 \rightarrow \text{OBr}^- + \text{O}_2$$
  $$\text{OBr}^- + 2\text{O}_3 \rightarrow \text{BrO}_3^- + 2\text{O}_2$$
- Giới hạn quy chuẩn của bromate trong nước là $\le 10\ \mu\text{g/L}$.

#### 6.3. Bảng Ma trận So sánh Toàn diện Các Giải pháp Khử trùng Nước thải
Dưới đây là ma trận so sánh tổng hợp giữa ba phương pháp khử trùng chủ đạo hiện nay:

| Tiêu chí Đánh giá | Clo tự do (Free Chlorine) | Cloramin (Combined Chlorine) | Tia cực tím (UV Radiation) | Khí Ozone (Ozone Gas) |
| :--- | :--- | :--- | :--- | :--- |
| **Chi phí đầu tư (CAPEX)** | Thấp đến Trung bình | Thấp đến Trung bình | Cao | Rất cao |
| **Chi phí vận hành (OPEX)** | Trung bình | Trung bình | Trung bình đến Cao (điện) | Cao (năng lượng lớn) |
| **Độ phức tạp vận hành** | Đơn giản - Trung bình | Trung bình | Đơn giản - Tự động | Rất phức tạp |
| **Hiệu lực diệt Vi khuẩn** | Xuất sắc | Tốt | Xuất sắc | Xuất sắc |
| **Hiệu lực diệt Vi rút** | Xuất sắc | Khá - Kém | Tốt | Xuất sắc |
| **Diệt Cryptosporidium** | Không hiệu quả | Kém | Xuất sắc (liều thấp) | Tốt |
| **Diệt Giardia lamblia** | Khá | Kém | Xuất sắc | Xuất sắc |
| **Khả năng duy trì Clo dư** | Có thể duy trì lâu | Duy trì rất lâu | Không có | Không có |
| **Sản phẩm phụ nguy hại** | Tạo nhiều THMs, HAAs | Trộn vết THMs | Không tạo | Tạo Bromate ($\text{BrO}_3^-$) |
| **Gia tăng TDS trong nước** | Có gia tăng ($\text{NaCl, CaCl}_2$) | Có gia tăng | Hoàn toàn không | Hoàn toàn không |
| **Độc tính thủy sinh** | Độc tính cao (cần khử clo) | Độc tính trung bình | Không tồn dư độc tính | Không tồn dư |
| **Mức độ an toàn lao động** | Nguy cơ cao ($\text{Cl}_2$ khí) | Trung bình | An toàn cao | Nguy cơ rò rỉ khí |

---

### 7. Các Ví dụ Tính toán Thiết kế Chi tiết (Comprehensive Worked Engineering Calculations)

#### 7.1. Bài toán Thiết kế Hệ thống Khử trùng Bằng Natri Hypoclorit và Bể Tiếp xúc Serpentine (EX-CH04-01 Chi tiết Toàn diện)
##### 7.1.1. Tóm tắt Đề bài và Thông số Kỹ thuật Cho trước
- **Lưu lượng thiết kế trạm xử lý ($Q$):** $3,000.0\text{ m}^3/\text{ngày} = 125.0\text{ m}^3/\text{h} = 0.03472\text{ m}^3/\text{s}$.
- **Nồng độ amoniac dư trong nước thải ($C_{\text{NH}_3\text{-N}}$):** $2.0\text{ mg/L}$.
- **Yêu cầu tích số khử trùng ($CT$):** $60.0\text{ mg}\cdot\text{min/L}$ đối với clo dư tự do.
- **Nhu cầu phân hủy tự nhiên của clo trong bể ($\text{Demand}_{decay}$):** $3.0\text{ mg/L}$.
- **Hóa chất khử trùng lựa chọn:** Dung dịch natri hypoclorit ($\text{NaClO}$) thương phẩm $10.0\%\text{ wt}$.
- **Tỷ trọng dung dịch $\text{NaClO}$ ($\rho_{sol}$):** $1,150.0\text{ kg/m}^3 = 1.150\text{ kg/L}$.
- **Tỷ lệ clo điểm đột biến lý thuyết ($\text{ratio}_{bp}$):** $7.6\text{ mg Cl}_2 / \text{mg NH}_3\text{-N}$.
- **Khối lượng mol nguyên tử:** $\text{Cl} = 35.453$, $\text{Na} = 22.990$, $\text{O} = 15.999 \implies MW_{\text{Cl}_2} = 70.906\text{ g/mol}$, $MW_{\text{NaClO}} = 74.442\text{ g/mol}$.

##### 7.1.2. Các Bước Tính toán Chi tiết Theo Trình tự Kỹ thuật
###### 7.1.2.1. Bước 1: Tính toán nhu cầu Clo điểm đột biến khử Amoniac
- Để tạo được clo dư tự do đáp ứng tiêu chuẩn khử trùng, toàn bộ lượng amoniac $2.0\text{ mg/L}$ phải được oxy hóa vượt qua điểm đột biến thành khí nitơ $\text{N}_2$:
  $$\text{Demand}_{bp} = C_{\text{NH}_3\text{-N}} \times \text{ratio}_{bp} = 2.0\text{ mg/L} \times 7.6\text{ mg Cl}_2/\text{mg NH}_3\text{-N} = 15.20\text{ mg/L as Cl}_2$$

###### 7.1.2.2. Bước 2: Xác định nồng độ Clo dư tự do từ giá trị CT và HRT lựa chọn
- Chọn thời gian tiếp xúc danh định tiêu chuẩn trong bể tiếp xúc: $T = 30.0\text{ phút}$.
- Nồng độ clo dư tự do yêu cầu duy trì ở đầu ra của bể tiếp xúc:
  $$C_{residual} = \frac{CT}{T} = \frac{60.0\text{ mg}\cdot\text{min/L}}{30.0\text{ phút}} = 2.00\text{ mg/L as Cl}_2$$

###### 7.1.2.3. Bước 3: Tính toán tổng liều lượng hóa chất Clo áp dụng
- Tổng liều lượng clo cần châm vào tại buồng trộn nhanh là tổng của nhu cầu điểm đột biến, nhu cầu phân hủy nội tại của bể và nồng độ clo dư mục tiêu:
  $$\text{Dosage}_{total} = \text{Demand}_{bp} + \text{Demand}_{decay} + C_{residual}$$
  $$\text{Dosage}_{total} = 15.20\text{ mg/L} + 3.00\text{ mg/L} + 2.00\text{ mg/L} = 20.20\text{ mg/L as Cl}_2$$

###### 7.1.2.4. Bước 4: Tính toán khối lượng Clo nguyên chất yêu cầu hàng ngày
- Lượng khí clo hoạt tính nguyên chất cần cung cấp trong một ngày đêm:
  $$m_{\text{Cl}_2} = Q \times \text{Dosage}_{total} \times 10^{-3} = 3,000\text{ m}^3/\text{ngày} \times 20.20\text{ g/m}^3 \times \frac{1\text{ kg}}{1,000\text{ g}} = 60.60\text{ kg Cl}_2/\text{ngày}$$

###### 7.1.2.5. Bước 5: Tính toán khối lượng và thể tích dung dịch NaClO 10% tiêu thụ
- **Cách 1: Tính toán chuẩn xác theo đương lượng phân tử $\text{NaClO}$:**
  - Khối lượng $\text{NaClO}$ nguyên chất tinh khiết:
    $$m_{\text{NaClO, pure}} = m_{\text{Cl}_2} \times \frac{MW_{\text{NaClO}}}{MW_{\text{Cl}_2}} = 60.60\text{ kg/ngày} \times \frac{74.442}{70.906} = 63.626\text{ kg NaClO/ngày}$$
  - Khối lượng dung dịch thương phẩm $10\%\text{ wt}$ cần dùng:
    $$M_{sol} = \frac{m_{\text{NaClO, pure}}}{w_{\text{NaClO}}} = \frac{63.626\text{ kg/ngày}}{0.10} = 636.26\text{ kg dung dịch/ngày}$$
  - Thể tích dung dịch thương phẩm tiêu thụ hàng ngày:
    $$V_{sol} = \frac{M_{sol}}{\rho_{sol}} = \frac{636.26\text{ kg/ngày}}{1.150\text{ kg/L}} = 553.27\text{ L/ngày} \approx 0.5533\text{ m}^3/\text{ngày}$$
  - Lưu lượng bơm định lượng hóa chất hoạt động liên tục 24/24:
    $$q_{pump} = \frac{V_{sol}}{24\text{ h}} = \frac{553.27\text{ L}}{24\text{ h}} = 23.053\text{ L/h} \approx 384.2\text{ mL/phút}$$
- **Cách 2: Tính toán quy ước theo $10\%$ Clo hoạt tính (Available Chlorine Basis):**
  - Khối lượng dung dịch: $M_{sol}' = \frac{60.60}{0.10} = 606.0\text{ kg/ngày}$.
  - Thể tích dung dịch: $V_{sol}' = \frac{606.0}{1.150} = 526.96\text{ L/ngày} \implies q_{pump}' = 21.96\text{ L/h}$.

###### 7.1.2.6. Bước 6: Thiết kế hình học và thủy lực bể tiếp xúc Clo Serpentine 4 dãy
- **Thể tích hữu ích của bể tiếp xúc ($V_{basin}$):**
  $$V_{basin} = \frac{Q \times T}{1,440} = \frac{3,000\text{ m}^3/\text{ngày} \times 30.0\text{ phút}}{1,440\text{ phút/ngày}} = 62.50\text{ m}^3$$
- **Kích thước mặt cắt ướt kênh:**
  - Chọn chiều sâu cột nước hữu ích: $H = 2.00\text{ m}$.
  - Chiều cao an toàn (freeboard): $H_{fb} = 0.50\text{ m} \implies \text{Tổng chiều cao thành bể } H_{total} = 2.50\text{ m}$.
  - Tổng diện tích mặt bằng dòng chảy: $A_{plan} = \frac{V_{basin}}{H} = \frac{62.50\text{ m}^3}{2.00\text{ m}} = 31.25\text{ m}^2$.
  - Chọn chiều rộng một làn kênh dẫn: $W = 1.00\text{ m}$.
  - Diện tích mặt cắt ướt: $A_c = W \times H = 1.00\text{ m} \times 2.00\text{ m} = 2.00\text{ m}^2$.
- **Chiều dài kênh và bố trí vách ngăn:**
  - Tổng chiều dài dòng chảy dọc theo tim kênh:
    $$L_{total} = \frac{A_{plan}}{W} = \frac{31.25\text{ m}^2}{1.00\text{ m}} = 31.25\text{ m}$$
  - Kiểm tra tỷ lệ hình học dài/rộng (Aspect Ratio):
    $$\frac{L_{total}}{W} = \frac{31.25\text{ m}}{1.00\text{ m}} = 31.25 : 1 \ge 20 : 1 \quad (\text{đạt chuẩn dòng nút cao})$$
  - Bố trí cấu hình bể: Chọn bể gồm $4$ dãy kênh ngoằn ngoèo song song ($N_{pass} = 4$ dãy).
  - Chiều dài hữu ích của mỗi dãy kênh:
    $$l_{pass} = \frac{L_{total}}{4} = \frac{31.25\text{ m}}{4} = 7.8125\text{ m} \approx 7.81\text{ m}$$
  - Giả sử bể có 3 vách ngăn bê tông cốt thép dày $t_{baffle} = 0.15\text{ m}$ giữa các kênh:
    $$\text{Chiều rộng phủ bì lòng bể} = 4 \times W + 3 \times t_{baffle} = 4 \times 1.00 + 3 \times 0.15 = 4.45\text{ m}$$
    $$\text{Chiều dài phủ bì lòng bể} = l_{pass} = 7.81\text{ m}$$
    $$\text{Kích thước phủ bì bể: } 7.81\text{ m (Dài)} \times 4.45\text{ m (Rộng)} \times 2.50\text{ m (Sâu)}$$
- **Kiểm tra vận tốc dòng chảy thủy lực:**
  - Vận tốc dòng nước ngang trong kênh:
    $$v = \frac{Q}{A_c} = \frac{0.03472\text{ m}^3/\text{s}}{2.00\text{ m}^2} = 0.01736\text{ m/s} \approx 1.042\text{ m/phút}$$
  - Nằm hoàn hảo trong dải vận tốc tối ưu $0.015 - 0.035\text{ m/s}$, vừa tránh đoản mạch xáo trộn vừa không làm lắng cặn bùn.
- **Chi tiết phụ kiện thủy lực:**
  - Bố trí vát góc $45^\circ$ (corner fillets) dài $0.3\text{ m}$ tại tất cả các góc ngoặt $180^\circ$.
  - Lắp đặt đầu vách ngăn hình búa và tường đục lỗ phân phối nước đầu vào diện tích mở $8\%$.

##### 7.1.3. Bảng Tổng hợp Kết quả Thiết kế Kỹ thuật
| Hạng mục Thông số Kỹ thuật | Giá trị Tính toán | Đơn vị Đo lường | Cơ sở Thiết kế / Tiêu chuẩn |
| :--- | :---: | :---: | :--- |
| Nhu cầu Clo điểm đột biến | $15.20$ | $\text{mg/L as Cl}_2$ | Tỷ lệ $7.6\text{ mg Cl}_2 / \text{mg NH}_3\text{-N}$ |
| Nhu cầu phân hủy Clo trong bể | $3.00$ | $\text{mg/L as Cl}_2$ | Hao hụt thành bể, ánh sáng mặt trời |
| Nồng độ Clo dư tự do yêu cầu | $2.00$ | $\text{mg/L as Cl}_2$ | $CT = 60\text{ mg}\cdot\text{min/L}$ tại $T = 30\text{ min}$ |
| Tổng liều lượng Clo cần cấp | $20.20$ | $\text{mg/L as Cl}_2$ | Tổng của 3 thành phần trên |
| Lượng $\text{Cl}_2$ nguyên chất tiêu thụ ngày | $60.60$ | $\text{kg Cl}_2/\text{ngày}$ | $Q = 3,000\text{ m}^3/\text{ngày}$ |
| Khối lượng dung dịch $\text{NaClO } 10\%$ | $636.26$ | $\text{kg/ngày}$ | Tính theo đương lượng phân tử $\text{NaClO}$ |
| Thể tích dung dịch $\text{NaClO } 10\%$ | $553.27$ | $\text{L/ngày}$ | Tỷ trọng dung dịch $1.150\text{ kg/L}$ |
| Công suất định mức bơm châm hóa chất | $23.05$ | $\text{L/h}$ | Bơm màng định lượng ($384.2\text{ mL/min}$) |
| Dung tích hữu ích bể tiếp xúc | $62.50$ | $\text{m}^3$ | Thời gian lưu thủy lực $HRT = 30.0\text{ min}$ |
| Số lượng dãy kênh ngoằn ngoèo | $4$ | dãy kênh | Kênh bê tông dòng chảy nút |
| Chiều rộng mỗi dãy kênh ($W$) | $1.00$ | $\text{m}$ | Thuận tiện thi công và nạo vét |
| Chiều dài mỗi dãy kênh ($l_{pass}$) | $7.81$ | $\text{m}$ | Tổng chiều dài dòng chảy $L = 31.25\text{ m}$ |
| Chiều sâu mực nước hữu ích ($H$) | $2.00$ | $\text{m}$ | Chiều cao thành bể $2.50\text{ m}$ (freeboard $0.5\text{ m}$) |
| Tỷ lệ chiều dài / chiều rộng ($L/W$) | $31.25 : 1$ | $-$ | Vượt tiêu chuẩn tối thiểu dòng nút ($> 20:1$) |
| Vận tốc dòng chảy trong kênh ($v$) | $0.0174$ | $\text{m/s}$ | Dải vận tốc tiêu chuẩn ($0.015 - 0.035\text{ m/s}$) |

---

#### 7.2. Bài toán Tính toán Hiệu quả Bất hoạt Coliform Theo Mô hình Động học Collins-Selleck
##### 7.2.1. Tóm tắt Đề bài và Dữ liệu Đầu vào
- Nước thải sau xử lý sinh học có mật độ vi khuẩn ban đầu:
  - Total Coliform ban đầu: $N_{0, TC} = 2.0 \times 10^7\text{ MPN/100 mL}$.
  - Fecal Coliform ban đầu: $N_{0, FC} = 5.0 \times 10^6\text{ MPN/100 mL}$.
- Bể tiếp xúc clo vận hành với nồng độ clo dư ở đầu ra: $C = 2.0\text{ mg/L}$.
- Thời gian lưu tiếp xúc thực tế: $T = 30.0\text{ phút}$.
- Tích số nồng độ - thời gian: $C \cdot T = 2.0\text{ mg/L} \times 30.0\text{ phút} = 60.0\text{ mg}\cdot\text{min/L}$.
- Yêu cầu: Xác định mật độ vi khuẩn đầu ra và số log giảm thiểu ($\log_{10}(N_0/N)$), đối chiếu với QCVN 14:2008/BTNMT Cột A ($TC \le 3,000\text{ MPN/100 mL}$).

##### 7.2.2. Trình tự Giải toán và Đánh giá Đáp ứng Quy chuẩn
###### 7.2.2.1. Tính toán tích số Ct hữu hiệu và kiểm tra điều kiện trễ lag
- Tích số thực tế $C \cdot T = 60.0\text{ mg}\cdot\text{min/L}$.
- Kiểm tra điều kiện trễ của mô hình Collins-Selleck:
  - Đối với Total Coliform: $C \cdot T = 60.0 > b_{TC} = 4.0\text{ mg}\cdot\text{min/L}$ (Thỏa mãn, vượt qua pha trễ).
  - Đối với Fecal Coliform: $C \cdot T = 60.0 > b_{FC} = 3.0\text{ mg}\cdot\text{min/L}$ (Thỏa mãn, vượt qua pha trễ).

###### 7.2.2.2. Xác định nồng độ vi khuẩn Total Coliform đầu ra và số log giảm thiểu
- Áp dụng mô hình Collins-Selleck cho Total Coliform với $n = 2.8$ và $b = 4.0$:
  $$\frac{N_{TC}}{N_{0, TC}} = \left(\frac{C \cdot T}{b_{TC}}\right)^{-n} = \left(\frac{60.0}{4.0}\right)^{-2.8} = (15.0)^{-2.8}$$
- Tính toán giá trị số:
  $$15.0^{2.8} = 10^{2.8 \times \log_{10}(15.0)} = 10^{2.8 \times 1.17609} = 10^{3.29306} \approx 1,963.6$$
  $$\frac{N_{TC}}{N_{0, TC}} = \frac{1}{1,963.6} \approx 5.0926 \times 10^{-4}$$
- Mật độ Total Coliform sau khử trùng:
  $$N_{TC} = N_{0, TC} \times 5.0926 \times 10^{-4} = (2.0 \times 10^7) \times (5.0926 \times 10^{-4}) \approx 10,185\text{ MPN/100 mL}$$
- Số log giảm thiểu Total Coliform:
  $$\text{Log Reduction} = \log_{10}\left(\frac{N_{0, TC}}{N_{TC}}\right) = \log_{10}(1,963.6) \approx 3.29\text{-log}$$

###### 7.2.2.3. Xác định nồng độ Fecal Coliform đầu ra và số log giảm thiểu
- Áp dụng mô hình Collins-Selleck cho Fecal Coliform với $n = 2.8$ và $b = 3.0$:
  $$\frac{N_{FC}}{N_{0, FC}} = \left(\frac{C \cdot T}{b_{FC}}\right)^{-n} = \left(\frac{60.0}{3.0}\right)^{-2.8} = (20.0)^{-2.8}$$
- Tính toán giá trị số:
  $$20.0^{2.8} = 10^{2.8 \times \log_{10}(20.0)} = 10^{2.8 \times 1.30103} = 10^{3.64288} \approx 4,394.2$$
  $$\frac{N_{FC}}{N_{0, FC}} = \frac{1}{4,394.2} \approx 2.2757 \times 10^{-4}$$
- Mật độ Fecal Coliform sau khử trùng:
  $$N_{FC} = N_{0, FC} \times 2.2757 \times 10^{-4} = (5.0 \times 10^6) \times (2.2757 \times 10^{-4}) \approx 1,138\text{ MPN/100 mL}$$
- Số log giảm thiểu Fecal Coliform:
  $$\text{Log Reduction} = \log_{10}(4,394.2) \approx 3.64\text{-log}$$

###### 7.2.2.4. Đánh giá tuân thủ quy chuẩn môi trường QCVN 14:2008/BTNMT
- Mật độ Total Coliform tính toán là $10,185\text{ MPN/100 mL}$, chưa đạt chuẩn Mức A ($3,000\text{ MPN/100 mL}$) và Mức B ($5,000\text{ MPN/100 mL}$).
- Để đạt quy chuẩn Mức A ($N_{TC} \le 3,000\text{ MPN/100 mL}$):
  $$\frac{N_{TC}}{N_{0, TC}} \le \frac{3,000}{2.0 \times 10^7} = 1.50 \times 10^{-4} \implies \left(\frac{C \cdot T}{4.0}\right)^{2.8} \ge \frac{1}{1.50 \times 10^{-4}} = 6,666.7$$
  $$\frac{C \cdot T}{4.0} \ge (6,666.7)^{1/2.8} = (6,666.7)^{0.35714} \approx 23.04 \implies C \cdot T \ge 92.16\text{ mg}\cdot\text{min/L}$$
- **Kiến nghị kỹ thuật:** Cần nâng thời gian tiếp xúc lên $T = 45.0\text{ phút}$ với $C = 2.05\text{ mg/L}$ hoặc tăng nồng độ clo dư lên $C = 3.10\text{ mg/L}$ tại $T = 30\text{ phút}$ để đảm bảo tuân thủ tuyệt đối quy chuẩn QCVN 14:2008/BTNMT Cột A.

---

#### 7.3. Bài toán Thiết kế Hệ thống Khử trùng Kênh hở Bằng Đèn UV Công nghệ LPHO
##### 7.3.1. Tóm tắt Đề bài và Đặc tính Nước thải Xử lý
- **Lưu lượng thiết kế trạm xử lý ($Q$):** $10,000.0\text{ m}^3/\text{ngày} = 416.67\text{ m}^3/\text{h} = 0.11574\text{ m}^3/\text{s}$.
- **Hệ số lưu lượng đỉnh giờ ($K_{peak}$):** $1.50 \implies Q_{peak} = 15,000.0\text{ m}^3/\text{ngày} = 0.17361\text{ m}^3/\text{s}$.
- **Chất lượng nước thải sau lắng hai và lọc cát:**
  - $TSS \le 10.0\text{ mg/L}$; Độ đục $\le 5.0\text{ NTU}$.
  - Nồng độ sắt hòa tan: $\text{Fe} < 0.2\text{ mg/L}$.
  - Độ truyền quang thiết kế tại bước sóng $254\text{ nm}$ ở điều kiện bất lợi nhất: $\%UVT = 65.0\%$.
- **Mục tiêu khử trùng:** Bất hoạt 3-log ($99.9\%$) vi khuẩn Fecal Coliform.
- **Liều UV thiết kế yêu cầu ($D_{req}$):** $35.0\text{ mJ/cm}^2$ ở cuối vòng đời đèn và có bám bẩn.
- **Công nghệ đèn UV lựa chọn:** Đèn Low-Pressure High-Output (LPHO) Amalgam.
  - Công suất điện mỗi bóng: $P_{lamp} = 250\text{ W}$.
  - Công suất phát xạ tia UV-C ($253.7\text{ nm}$) hữu hiệu ban đầu: $P_{UVC} = 85.0\text{ W/đèn}$ (hiệu suất quang hóa $34\%$).
  - Chiều dài hồ quang phát sáng của đèn: $L_{arc} = 1.47\text{ m}$.
  - Đường kính ngoài ống thạch anh: $d_{sleeve} = 30\text{ mm}$.
  - Hệ số suy giảm tuổi thọ cuối vòng đời đèn: $EOLL = 0.75$ (sau $12,000\text{ giờ}$).
  - Hệ số bám bẩn ống thạch anh có vòng gạt tự động: $FF = 0.85$.

##### 7.3.2. Trình tự Thiết kế Hệ thống Đèn UV Mương hở
###### 7.3.2.1. Bước 1: Xác định liều UV thiết kế có tính đến các hệ số suy giảm
- Hệ số thiết kế tổng hợp tính đến lão hóa đèn và bám cặn:
  $$F_{design} = EOLL \times FF = 0.75 \times 0.85 = 0.6375$$
- Liều UV ban đầu khi đèn mới và ống thạch anh sạch tuyệt đối cần đạt:
  $$D_{initial} = \frac{D_{req}}{F_{design}} = \frac{35.0\text{ mJ/cm}^2}{0.6375} \approx 54.90\text{ mJ/cm}^2$$

###### 7.3.2.2. Bước 2: Tính toán thời gian lưu và cường độ bức xạ trung bình
- Khoảng cách tim các bóng đèn bố trí theo lưới hình vuông: $S = 75\text{ mm} = 0.075\text{ m}$.
- Cường độ bức xạ UV trung bình trong mương tại $\%UVT = 65\%$ được ước tính qua mô hình quang học ở điều kiện cuối vòng đời: $I_{avg} = 12.5\text{ mW/cm}^2$.
- Thời gian phơi sáng yêu cầu ở lưu lượng đỉnh $Q_{peak}$:
  $$t_{exposure} = \frac{D_{req}}{I_{avg}} = \frac{35.0\text{ mJ/cm}^2}{12.5\text{ mW/cm}^2} = 2.80\text{ giây}$$

###### 7.3.2.3. Bước 3: Xác định số lượng bóng đèn, module và cấu hình bank nối tiếp
- **Tổng công suất quang học UV-C hữu hiệu cần đưa vào nước ở lưu lượng đỉnh:**
  Sử dụng phương pháp năng lượng tương đương kinh nghiệm cho hệ LPHO:
  $$N_{lamp} = \frac{Q_{peak} (\text{m}^3/\text{h}) \times D_{req} (\text{mJ/cm}^2)}{C_{eff} \times P_{UVC} \times EOLL \times FF}$$
  Với hệ số phân bố quang học hiệu dụng kênh hở $C_{eff} \approx 3.2$:
  $$N_{lamp} = \frac{625.0\text{ m}^3/\text{h} \times 35.0}{3.2 \times 85.0 \times 0.6375} \approx \frac{21,875}{173.4} \approx 126.15 \implies \text{Chọn } 128\text{ bóng đèn}$$
- **Cấu hình phân chia Module và Bank:**
  - Thiết kế mương hở với các bóng đặt nằm ngang song song dòng chảy.
  - Mỗi mô-đun (Module) gồm 8 bóng đèn xếp thành 2 cột $\times$ 4 hàng ($2 \times 4 = 8$ bóng/module).
  - Chiều rộng mương bố trí 4 module đặt kề nhau $\implies$ mỗi cụm (Bank) có $4 \times 8 = 32$ bóng đèn.
  - Số lượng Bank làm việc nối tiếp nhau trong mương:
    $$N_{bank, duty} = \frac{128\text{ bóng}}{32\text{ bóng/bank}} = 4\text{ banks}$$
  - Bổ sung thêm 1 Bank dự phòng nóng ($N+1$ Redundancy) để thay bóng hoặc bảo dưỡng mà không gián đoạn khử trùng:
    $$N_{bank, total} = 4 + 1 = 5\text{ banks}$$
  - Tổng số bóng đèn toàn hệ thống: $N_{lamp, total} = 5 \text{ banks} \times 32 \text{ bóng/bank} = 160\text{ bóng đèn}$.

###### 7.3.2.4. Bước 4: Thiết kế kích thước mương bê tông và kiểm tra thủy lực dòng chảy
- **Chiều rộng mương ($W_{ch}$):**
  $$W_{ch} = 4\text{ modules} \times 2\text{ cột bóng} \times 0.075\text{ m} + 2 \times 0.05\text{ m (khe hở thành)} = 0.70\text{ m}$$
- **Chiều sâu mực nước hữu ích ($H_{water}$):**
  $$H_{water} = 4\text{ hàng bóng} \times 0.075\text{ m} + 2 \times 0.075\text{ m} = 0.45\text{ m}$$
- **Diện tích mặt cắt ướt mương:**
  $$A_{wet} = W_{ch} \times H_{water} = 0.70\text{ m} \times 0.45\text{ m} = 0.315\text{ m}^2$$
- **Vận tốc dòng chảy qua mương ở lưu lượng đỉnh:**
  $$v_{peak} = \frac{Q_{peak}}{A_{wet}} = \frac{0.17361\text{ m}^3/\text{s}}{0.315\text{ m}^2} \approx 0.551\text{ m/s}$$
  Vận tốc này ($0.55\text{ m/s}$) đảm bảo duy trì trạng thái chảy rối ($Re > 10,000$) giúp đảo trộn phân tố nước liên tục giữa các bóng đèn mà không gây tổn thất cột áp quá lớn ($< 0.15\text{ m}$).
- **Chiều dài mương khử trùng UV:**
  - Khoảng cách mỗi bank: $L_{bank} = 1.80\text{ m}$ (chiều dài bóng $1.47\text{ m}$).
  - Khoảng hở giữa các bank: $0.60\text{ m}$.
  - Khoảng cách đoạn ổn định dòng đầu vào và đầu ra: $2 \times 1.50\text{ m} = 3.00\text{ m}$.
  - Tổng chiều dài mương bê tông:
    $$L_{channel} = 5 \times 1.80\text{ m} + 4 \times 0.60\text{ m} + 3.00\text{ m} = 14.40\text{ m}$$

##### 7.3.3. Bảng Tổng hợp Thông số Kỹ thuật Hệ thống UV
| Thông số Kỹ thuật | Giá trị Thiết kế | Đơn vị Đo lường | Ghi chú Thiết kế |
| :--- | :---: | :---: | :--- |
| Lưu lượng đỉnh thiết kế ($Q_{peak}$) | $15,000$ | $\text{m}^3/\text{ngày}$ | $0.1736\text{ m}^3/\text{s} = 625\text{ m}^3/\text{h}$ |
| Độ truyền quang nước thải (%UVT) | $65.0$ | $\%$ | Đo tại $254\text{ nm}$, cuvet $1\text{ cm}$ |
| Liều UV yêu cầu tối thiểu | $35.0$ | $\text{mJ/cm}^2$ | Bất hoạt 3-log Fecal Coliform |
| Loại đèn phát tia cực tím | LPHO Amalgam | $-$ | Đơn sắc $253.7\text{ nm}$ |
| Công suất điện mỗi bóng đèn | $250$ | $\text{W}$ | Ballast điện tử biến tần tiết kiệm điện |
| Công suất phát xạ tia UV-C mỗi bóng | $85$ | $\text{W}$ | Hiệu suất quang hóa $34\%$ |
| Hệ số thiết kế tổng hợp ($EOLL \times FF$) | $0.6375$ | $-$ | $EOLL = 0.75, FF = 0.85$ |
| Số lượng bóng làm việc chính thức | $128$ | bóng đèn | 4 banks làm việc |
| Số lượng bóng dự phòng nóng ($N+1$) | $32$ | bóng đèn | 1 bank dự phòng |
| Tổng số lượng bóng đèn toàn trạm | $160$ | bóng đèn | Bố trí trong 5 banks nối tiếp |
| Tổng công suất điện tiêu thụ hệ thống | $40.0$ | $\text{kW}$ | $160\text{ bóng} \times 0.25\text{ kW}$ |
| Kích thước mặt cắt ướt mương ($W \times H$) | $0.70 \times 0.45$ | $\text{m} \times \text{m}$ | Mương bê tông cốt thép láng mịn |
| Vận tốc dòng chảy mương ở lưu lượng đỉnh | $0.55$ | $\text{m/s}$ | Dòng chảy rối phân bố liều đồng đều |
| Chiều dài tổng thể mương UV | $14.40$ | $\text{m}$ | Bao gồm 5 banks và đoạn ổn định dòng |

---

#### 7.4. Bài toán Tính toán Hệ thống Khử Clo Dư Bằng Dung dịch Natri Bisunfit (NaHSO3)
##### 7.4.1. Tóm tắt Đề bài và Yêu cầu Xử lý Clo Dư
- Nước thải sau bể tiếp xúc clo có lưu lượng $Q = 3,000.0\text{ m}^3/\text{ngày} = 125.0\text{ m}^3/\text{h}$.
- Nồng độ clo dư tổng đo được ở cuối bể tiếp xúc: $C_{residual} = 2.00\text{ mg/L as Cl}_2$.
- Tiêu chuẩn xả thải yêu cầu nồng độ Clo dư tổng (TRC) phải đạt: $C_{target} \le 0.02\text{ mg/L}$ (loại bỏ hoàn toàn $1.98\text{ mg/L Cl}_2$ dư).
- Hóa chất lựa chọn: Dung dịch Natri bisunfit ($\text{NaHSO}_3$) thương phẩm nồng độ $38.0\%\text{ wt}$.
- Tỷ trọng dung dịch $\text{NaHSO}_3\ 38\%$: $\rho = 1.330\text{ kg/L} = 1,330\text{ kg/m}^3$.
- Hệ số an toàn định lượng thực tế: Chọn châm dư $10\%$ so với lý thuyết phản ứng ($SF = 1.10$).

##### 7.4.2. Trình tự Tính toán Định lượng Hóa chất Khử Clo
###### 7.4.2.1. Bước 1: Tính toán liều lượng NaHSO3 nguyên chất theo phản ứng lượng
- Phương trình phản ứng khử clo:
  $$\text{NaHSO}_3 + \text{HOCl} \rightarrow \text{NaHSO}_4 + \text{HCl}$$
- Khối lượng mol: $MW_{\text{NaHSO}_3} = 104.06\text{ g/mol}$, $MW_{\text{Cl}_2} = 70.906\text{ g/mol}$.
- Tỷ lượng khối lượng lý thuyết:
  $$\text{Tỷ lệ} = \frac{104.06}{70.906} \approx 1.4676\text{ mg NaHSO}_3 \text{ tinh khiết / mg Cl}_2 \text{ dư}$$
- Nồng độ $\text{NaHSO}_3$ tinh khiết cần cấp vào nước có tính hệ số an toàn $10\%$:
  $$C_{\text{NaHSO}_3, pure} = 1.98\text{ mg/L Cl}_2 \times 1.4676 \times 1.10 = 3.196\text{ mg/L}$$

###### 7.4.2.2. Bước 2: Xác định khối lượng và thể tích dung dịch thương phẩm 38%
- **Khối lượng $\text{NaHSO}_3$ nguyên chất mỗi ngày:**
  $$m_{\text{pure}} = Q \times C_{\text{NaHSO}_3, pure} \times 10^{-3} = 3,000\text{ m}^3/\text{ngày} \times 3.196\text{ g/m}^3 \times 10^{-3} = 9.588\text{ kg/ngày}$$
- **Khối lượng dung dịch thương phẩm $38\%$ hàng ngày:**
  $$M_{sol, 38\%} = \frac{m_{\text{pure}}}{0.38} = \frac{9.588\text{ kg/ngày}}{0.38} = 25.232\text{ kg dung dịch/ngày}$$
- **Thể tích dung dịch thương phẩm $38\%$ tiêu thụ hàng ngày:**
  $$V_{sol} = \frac{M_{sol, 38\%}}{\rho} = \frac{25.232\text{ kg/ngày}}{1.330\text{ kg/L}} = 18.971\text{ L/ngày} \approx 0.01897\text{ m}^3/\text{ngày}$$

###### 7.4.2.3. Bước 3: Lựa chọn công suất bơm định lượng và kiểm tra tiêu hao DO
- **Lưu lượng bơm định lượng hóa chất:**
  $$q_{pump} = \frac{V_{sol}}{24\text{ h}} = \frac{18.971\text{ L}}{24\text{ h}} \approx 0.7905\text{ L/h} \approx 13.17\text{ mL/phút}$$
  (Chọn bơm màng định lượng có dải điều chỉnh $0.2 - 2.0\text{ L/h}$).
- **Kiểm tra tiêu hao oxy hòa tan do $10\%$ hóa chất khử dư:**
  - Lượng $\text{NaHSO}_3$ dư vào nguồn nước:
    $$\Delta C_{excess} = 1.98\text{ mg/L} \times 1.4676 \times 0.10 = 0.290\text{ mg/L NaHSO}_3 \text{ dư}$$
  - Phản ứng tiêu thụ $DO$: $2\text{NaHSO}_3 + \text{O}_2 \rightarrow 2\text{NaHSO}_4$.
  - Mức sụt giảm oxy hòa tan tối đa:
    $$\Delta DO = 0.290\text{ mg/L} \times \frac{32.00}{2 \times 104.06} = 0.290 \times 0.1538 \approx 0.045\text{ mg/L } DO$$
  - Mức sụt giảm $0.045\text{ mg/L } DO$ là hoàn toàn không đáng kể, không gây ảnh hưởng đến nồng độ oxy hòa tan trong nước thải xả ra sông hồ.

##### 7.4.3. Bảng Tổng hợp Kết quả Thiết kế Khử Clo
| Hạng mục Thông số | Giá trị Tính toán | Đơn vị Đo lường | Ý nghĩa Kỹ thuật |
| :--- | :---: | :---: | :--- |
| Nồng độ Clo dư cần khử bỏ | $1.98$ | $\text{mg/L as Cl}_2$ | Từ $2.00\text{ mg/L}$ giảm về $< 0.02\text{ mg/L}$ |
| Tỷ lệ châm $\text{NaHSO}_3$ tinh khiết | $1.614$ | $\text{mg/mg Cl}_2$ | Bao gồm hệ số an toàn $10\%$ |
| Khối lượng $\text{NaHSO}_3$ tinh khiết ngày | $9.59$ | $\text{kg/ngày}$ | $Q = 3,000\text{ m}^3/\text{ngày}$ |
| Khối lượng dung dịch $\text{NaHSO}_3\ 38\%$ | $25.23$ | $\text{kg dung dịch/ngày}$ | Hóa chất lỏng thương phẩm |
| Thể tích dung dịch $\text{NaHSO}_3\ 38\%$ | $18.97$ | $\text{L/ngày}$ | Tỷ trọng dung dịch $1.330\text{ kg/L}$ |
| Lưu lượng bơm định lượng hóa chất | $0.79$ | $\text{L/h}$ | Tương đương $13.17\text{ mL/phút}$ |
| Thời gian tiếp xúc khử clo yêu cầu | $30$ | $\text{giây}$ | Châm tại máng thu sau bể tiếp xúc |
| Mức tiêu hao oxy hòa tan dự kiến ($\Delta DO$) | $0.045$ | $\text{mg/L } DO$ | Rất thấp, tuyệt đối an toàn cho thủy sinh |

## Chương 05.1: Xử lý Sinh học - Đại cương & Động học Cơ chất (Biological Treatment - Kinetics)

### 1. Cơ sở Vi sinh vật học & Các Con đường Trao đổi chất (Microbial Fundamentals & Metabolism)

#### 1.1 Mục tiêu Xử lý Sinh học & Vai trò của Quần thể Vi sinh vật (Secondary Treatment Objectives & Microbial Ecology)
##### 1.1.1 Ba mục tiêu kỹ thuật cốt lõi của công trình xử lý sinh học bậc hai
###### 1.1.1.1 Khoáng hóa và oxy hóa chất hữu cơ hòa tan & keo (Carbonaceous Matter Oxidation)
- Chuyển hóa các hợp chất hữu cơ hòa tan dễ phân hủy sinh học (bsCOD - biodegradable soluble COD) thành sinh khối vi sinh vật mới ($C_5H_7NO_2$) và các sản phẩm vô cơ bền vững ($CO_2, H_2O$).
- Hấp phụ và keo tụ các hạt hữu cơ dạng keo và phân tán mịn (colloidal and finely dispersed organic solids) vào cấu trúc mạng lưới bùn hoạt tính thông qua lực hút tĩnh điện và mạng polymer sinh học ngoại bào.
- Làm giảm hàm lượng nhu cầu oxy sinh hóa ($BOD_5$) và nhu cầu oxy hóa học ($COD$) xuống dưới ngưỡng giới hạn cho phép xả thải theo quy chuẩn kỹ thuật quốc gia (QCVN 14:2008/BTNMT cột A/B đối với nước thải sinh hoạt và QCVN 40:2011/BTNMT đối với nước thải công nghiệp).
###### 1.1.1.2 Loại bỏ chất dinh dưỡng Nito và Photpho (Biological Nutrient Removal - BNR)
- Oxy hóa sinh học hợp chất nito dạng khử ($NH_4^+, NH_3$, nito hữu cơ) thành nitrit ($NO_2^-$) và nitrat ($NO_3^-$) bởi vi khuẩn tự dưỡng hiếu khí (quá trình nitrat hóa - Nitrification).
- Khử nitrat thành khí nito phân tử ($N_2 \uparrow$) bởi vi khuẩn dị dưỡng tùy nghi trong điều kiện thiếu khí (quá trình khử nitrat - Denitrification), loại bỏ triệt để tác nhân gây hiện tượng phú dưỡng hóa nguồn tiếp nhận.
- Tích lũy sinh học photpho tăng cường (EBPR - Enhanced Biological Phosphorus Removal) thông qua chu kỳ kỵ khí/hiếu khí nhờ vi khuẩn tích lũy polyphosphate (PAOs - Polyphosphate Accumulating Organisms), xả photpho qua bùn dư.
###### 1.1.1.3 Phân tách pha rắn - lỏng bằng lắng trọng lực (Gravity Clarification & Biomass Flocculation)
- Hình thành các bông bùn hoạt tính (bio-flocs) có khối lượng riêng lớn hơn nước ($\rho_{floc} \approx 1.002 - 1.008\text{ g/cm}^3$) giúp tách bùn nhanh chóng trong bể lắng đợt 2 (Secondary Clarifier).
- Đảm bảo độ trong của nước sau lắng với hàm lượng chất rắn lơ lửng cực thấp ($TSS_{effluent} \le 20 - 30\text{ mg/L}$).
- Ngăn ngừa hiện tượng vi sinh vật trôi theo dòng nước ra làm tái ô nhiễm chất hữu cơ hạt và làm giảm oxy hòa tan của nguồn tiếp nhận.

##### 1.1.2 Cấu trúc vi mô của bông bùn hoạt tính & Vai trò polyme ngoại bào (EPS)
###### 1.1.2.1 Ma trận Polyme ngoại bào (Extracellular Polymeric Substances - EPS)
- Thành phần hóa sinh của EPS:
  - Polysaccharides cấu trúc: chiếm $40 - 60\%$ khối lượng khô của EPS, cung cấp khung liên kết nhầy dính.
  - Protein và Glycoprotein: chiếm $20 - 35\%$, chứa các nhóm chức mang điện tích và enzyme ngoại bào.
  - Axit nucleic (DNA ngoại bào - eDNA), Phospholipids và Humic acids: chiếm $5 - 15\%$, tham gia vào tính chất bề mặt và độ kỵ nước.
- Cơ chế tạo cầu nối cation hóa trị 2 (Divalent Cation Bridging Theory):
  - Bề mặt tế bào vi khuẩn mang điện tích âm thuần do sự phân ly của các nhóm carboxyl ($-COO^-$) và phosphate ($-PO_4^{3-}$).
  - Các cation hóa trị hai trong nước thải ($Ca^{2+}, Mg^{2+}$) đóng vai trò chất liên kết chéo (cross-linking agents), trung hòa điện tích đẩy tĩnh điện và tạo cầu nối bền vững giữa các chuỗi EPS của các tế bào lân cận.
  - Tỷ số khối lượng monovalent/divalent ($[Na^+ + K^+] / [Ca^{2+} + Mg^{2+}]$): Nếu tỷ số này $> 2.0$, lực liên kết cầu nối bị suy giảm nghiêm trọng, dẫn đến hiện tượng phân tán bông bùn (sludge deflocculation) và nước sau lắng bị đục.
###### 1.1.2.2 Mô hình khung sợi sinh học (Filamentous Backbone Model)
- Cấu trúc "thịt bọc xương" của bông bùn:
  - Các vi khuẩn dạng sợi (Filamentous bacteria như *Type 021N*, *Thiothrix*, *Microthrix parvicella*, *Sphaerotilus natans*) phát triển bên trong tạo nên trục khung xương nâng đỡ (structural backbone).
  - Các vi khuẩn tạo bông dị dưỡng (Floc-forming bacteria như *Zoogloea ramigera*, *Pseudomonas*, *Acinetobacter*) bám dính xung quanh khung xương sợi bằng ma trận EPS, hình thành bông bùn lớn, đặc chắc và có vận tốc lắng cao.
- Mất cân bằng vi khuẩn sợi và sự cố lắng:
  - Thiếu vi khuẩn sợi: Bông bùn nhỏ, yếu, dễ vỡ vụn dưới lực cắt thủy lực trong bể sục khí, sinh ra "bông cặn mịn" (pin-point flocs) khó lắng trong bể lắng.
  - Thừa vi khuẩn sợi (Overgrowth): Các sợi vi khuẩn mọc vươn dài tự do ra ngoài không gian khối bùn, ngăn cản các bông bùn tiến lại gần nhau trong quá trình lắng cản trở (hindered settling), gây ra sự cố "bùn khó lắng / trương nở bùn" (Sludge Bulking) với chỉ số thể tích bùn $SVI > 150 - 200\text{ mL/g}$.
###### 1.1.2.3 Hệ vi sinh vật chỉ thị và Chuỗi thức ăn trong bùn hoạt tính
- Vi khuẩn (Bacteria): Chiếm $90 - 95\%$ tổng sinh khối, là sinh vật sản xuất sơ cấp phân hủy chất ô nhiễm hữu cơ và amoni.
- Động vật nguyên sinh (Protozoa):
  - Trùng roi (Flagellates) và Trùng amip (Amoebae): Xuất hiện nhiều trong giai đoạn bùn non, tải trọng hữu cơ cao ($F/M > 0.6\text{ d}^{-1}$), hiệu quả lắng kém.
  - Trùng lông bơi tự do (Free-swimming ciliates): Xuất hiện ở giai đoạn chuyển tiếp.
  - Trùng lông cuống / Trùng bám (Stalked ciliates như *Vorticella*, *Carchesium*, *Opercularia*) và Trùng bò (Crawling ciliates như *Aspidisca*, *Euplotes*): Là chỉ thị vàng của hệ thống bùn hoạt tính vận hành ổn định, bùn lắng tốt, nước trong. Chúng thực bào các vi khuẩn phân tán tự do (free bacteria), làm giảm độ đục nước đầu ra đến $90\%$.
- Động vật đa bào bậc cao (Metazoa):
  - Trùng bánh xe (Rotifers) và Giun tròn (Nematodes): Chỉ xuất hiện khi tuổi bùn già ($\theta_c > 10 - 15\text{ ngày}$), tải trọng hữu cơ thấp, quá trình nitrat hóa diễn ra hoàn toàn.

#### 1.2 Phân loại Vi sinh vật theo Nguồn Năng lượng, Carbon và Chất nhận Điện tử (Microbial Classification & Metabolism)
##### 1.2.1 Phân loại theo Nguồn Carbon và Nguồn Năng lượng
###### 1.2.1.1 Vi sinh vật Tự dưỡng (Autotrophs) vs Vi sinh vật Dị dưỡng (Heterotrophs)
- Vi sinh vật dị dưỡng (Heterotrophic microorganisms):
  - Nguồn carbon: Sử dụng carbon hữu cơ hòa tan và hạt trong nước thải để xây dựng cấu trúc tế bào.
  - Nguồn năng lượng: Oxy hóa chất hữu cơ (catabolism).
  - Tốc độ sinh trưởng: Rất nhanh, hệ số sản lượng sinh khối cao ($Y \approx 0.40\text{ g VSS/g bsCOD}$).
- Vi sinh vật tự dưỡng (Autotrophic microorganisms):
  - Nguồn carbon: Đồng hóa carbon vô cơ ($CO_2, HCO_3^-$) để tổng hợp tế bào.
  - Nguồn năng lượng: Oxy hóa các hợp chất vô cơ dạng khử ($NH_4^+, NO_2^-, Fe^{2+}, H_2S$).
  - Tốc độ sinh trưởng: Rất chậm do phải tiêu tốn một lượng lớn năng lượng ATP để khử $CO_2$ thành chất hữu cơ cho tế bào, hệ số sản lượng thấp ($Y_n \approx 0.12 - 0.17\text{ g VSS/g }NH_4^+-N$).
###### 1.2.1.2 Vi sinh vật Hóa dưỡng (Chemotrophs) vs Quang dưỡng (Phototrophs)
- Quang dưỡng (Phototrophs): Thu nhận năng lượng từ ánh sáng mặt trời qua sắc tố quang hợp (tảo, vi khuẩn lam trong hồ sinh học).
- Hóa dưỡng (Chemotrophs): Thu nhận năng lượng từ các phản ứng oxy hóa khử hóa học. Toàn bộ vi sinh vật trong hệ thống bùn hoạt tính quy ước là sinh vật hóa dưỡng (Chemoheterotrophs và Chemoautotrophs).

##### 1.2.2 Phân loại theo Chất nhận Điện tử cuối cùng (Terminal Electron Acceptors)
###### 1.2.2.1 Quá trình Hiếu khí (Aerobic Processes - $O_2$ Acceptor)
- Thế oxy hóa khử môi trường: $ORP > +100\text{ mV}$ (thường duy trì $+150\text{ đến }+300\text{ mV}$).
- Chất nhận điện tử cuối cùng: Oxy phân tử hòa tan ($DO \ge 2.0\text{ mg/L}$).
- Quá trình oxy hóa dị dưỡng cacbon (Carbon oxidation):
  $$\text{Chất hữu cơ } (C_xH_yO_zN_w) + O_2 + NH_4^+ + PO_4^{3-} \xrightarrow{\text{Heterotrophs}} CO_2 + H_2O + C_5H_7NO_2 \text{ (Tế bào mới)}$$
- Quá trình oxy hóa amoni thành nitrat (Nitrification):
  - Bước 1 (AOB - Ammonia-Oxidizing Bacteria như *Nitrosomonas*):
    $$2NH_4^+ + 3O_2 \rightarrow 2NO_2^- + 4H^+ + 2H_2O + \Delta G^\circ = -544\text{ kJ}$$
  - Bước 2 (NOB - Nitrite-Oxidizing Bacteria như *Nitrobacter*, *Nitrospira*):
    $$2NO_2^- + O_2 \rightarrow 2NO_3^- + \Delta G^\circ = -153\text{ kJ}$$
  - Phương trình tổng hợp hóa học lượng luận:
    $$NH_4^+ + 1.863O_2 + 0.098CO_2 \rightarrow 0.0196C_5H_7NO_2 + 0.98NO_3^- + 0.094H_2O + 1.98H^+$$
  - Nhu cầu oxy lý thuyết: $4.57\text{ g }O_2\text{/g }NH_4^+-N$ bị oxy hóa (trong đó $3.43\text{ g }O_2$ cho bước 1 và $1.14\text{ g }O_2$ cho bước 2).
  - Nhu cầu tiêu hao độ kiềm: $7.14\text{ g độ kiềm as }CaCO_3\text{/g }NH_4^+-N$ bị oxy hóa thành nitrat do sinh ra $H^+$.
###### 1.2.2.2 Quá trình Thiếu khí (Anoxic Processes - $NO_2^- / NO_3^-$ Acceptors)
- Thế oxy hóa khử môi trường: $ORP$ dao động từ $-50\text{ mV đến }+100\text{ mV}$ (trong điều kiện vắng mặt hoàn toàn oxy hòa tan tự do $DO < 0.2\text{ mg/L}$).
- Chất nhận điện tử cuối cùng: Nitrat ($NO_3^-$) và Nitrit ($NO_2^-$).
- Quá trình khử nitrat dị dưỡng (Heterotrophic Denitrification):
  $$NO_3^- \rightarrow NO_2^- \rightarrow NO \uparrow \rightarrow N_2O \uparrow \rightarrow N_2 \uparrow$$
- Phương trình lượng luận sử dụng cơ chất nội dòng (nước thải thô bsCOD):
  $$C_{10}H_{19}O_3N + 10NO_3^- \rightarrow 5N_2 \uparrow + 10CO_2 + 3H_2O + NH_3 + 10OH^-$$
- Phương trình lượng luận sử dụng methanol ($CH_3OH$) bổ sung:
  $$6NO_3^- + 5CH_3OH \rightarrow 3N_2 \uparrow + 5CO_2 + 7H_2O + 6OH^-$$
- Phục hồi độ kiềm: Giải phóng $OH^-$, tương đương phục hồi $3.57\text{ g độ kiềm as }CaCO_3\text{/g }NO_3^--N$ khử (bù lại $50\%$ lượng kiềm mất đi trong quá trình nitrat hóa).
- Tương đương oxy hóa của nitrat: $1\text{ g }NO_3^--N$ nhận số electron tương đương $2.86\text{ g }O_2$.
- Quá trình Anammox (Anaerobic Ammonium Oxidation):
  - Do vi khuẩn tự dưỡng kỵ khí (*Planctomycetes*, *Kuenenia stuttgartiensis*) thực hiện trong điều kiện không oxy:
    $$NH_4^+ + 1.32NO_2^- + 0.066HCO_3^- + 0.13H^+ \rightarrow 1.02N_2 \uparrow + 0.26NO_3^- + 2.03H_2O + 0.066CH_{1.8}O_{0.5}N_{0.15}$$
  - Tiết kiệm $63\%$ lượng oxy sục khí và $100\%$ nhu cầu cơ chất carbon hữu cơ bổ sung so với chu trình Nitrat hóa/Khử nitrat truyền thống.
###### 1.2.2.3 Quá trình Kỵ khí (Anaerobic Processes - $SO_4^{2-}, CO_2$, Hữu cơ)
- Thế oxy hóa khử môi trường: $ORP < -150\text{ mV đến }-350\text{ mV}$ (yêu cầu tuyệt đối không có $O_2$ và $NO_x^-$).
- Bốn giai đoạn phân hủy kỵ khí liên tiếp:
  - Giai đoạn 1: Thủy phân (Hydrolysis) - Biến đổi polymer phức tạp (protein, carbohydrate, lipid) thành monomer hòa tan (axit amin, đường đơn, axit béo).
  - Giai đoạn 2: Lên men axit (Acidogenesis) - Biến đổi monomer thành các axit béo bay hơi mạch ngắn (VFAs: acetate, propionate, butyrate), rượu, $H_2, CO_2$.
  - Giai đoạn 3: Axetat hóa (Acetogenesis) - Vi khuẩn tổng hợp axetat chuyển hóa propionate và butyrate thành acetate, $CO_2$ và $H_2$.
  - Giai đoạn 4: Metan hóa (Methanogenesis) - Thực hiện bởi cổ khuẩn kỵ khí nghiêm ngặt (Archaea):
    - Cổ khuẩn axetotrophic: $CH_3COOH \rightarrow CH_4 + CO_2$ (đóng góp khoảng $70\%$ tổng lượng khí metan).
    - Cổ khuẩn hydrotrophic: $4H_2 + CO_2 \rightarrow CH_4 + 2H_2O$ (đóng góp khoảng $30\%$).
- Năng suất sinh khối cực thấp ($Y \approx 0.04 - 0.10\text{ g VSS/g COD}$), phần lớn năng lượng hóa học chuyển vào khí sinh học biogas ($1\text{ kg COD}_{\text{khử}} = 0.35\text{ m}^3\text{ }CH_4\text{ ở đktc}$).

---

### 2. Sinh trưởng Vi khuẩn, Hóa học Lượng luận & Hô hấp Nội bào (Bacterial Growth, Stoichiometry & Decay)

#### 2.1 Động học Sinh trưởng Vi khuẩn trong Hệ mẻ (Batch Growth Progression)
##### 2.1.1 Bốn pha sinh trưởng kinh điển trong bình nuôi cấy kín (Batch Culture)
###### 2.1.1.1 Pha tiềm phát / Pha thích ứng (Lag Phase)
- Bản chất sinh lý học: Tế bào không phân chia ngay lập tức sau khi tiếp xúc với môi trường mới. Vi khuẩn tập trung tổng hợp enzyme cảm ứng nội bào, ribosome, phục hồi màng tế bào và thích nghi với pH, nhiệt độ, áp suất thẩm thấu.
- Động học: Nồng độ sinh khối $X$ gần như không đổi ($\frac{dX}{dt} \approx 0$), nồng độ cơ chất $S \approx S_0$.
- Ý nghĩa công nghệ: Quyết định thời gian khởi động (start-up) của nhà máy. Việc sử dụng bùn vi sinh hoạt tính đã được thuần hóa từ trước giúp loại bỏ hoàn toàn pha lag trong các công trình liên tục.
###### 2.1.1.2 Pha tăng trưởng theo hàm số mũ / Pha Log (Exponential / Log Growth Phase)
- Động học phân chia tế bào: Cơ chất và dưỡng chất dư thừa ($S \gg K_s$), tốc độ sinh trưởng không bị giới hạn bởi nồng độ cơ chất và đạt giá trị cực đại $\mu = \mu_{max}$.
- Phương trình vi phân tốc độ sinh trưởng:
  $$\frac{dX}{dt} = \mu_{max} X \implies X(t) = X_0 \cdot e^{\mu_{max} t}$$
- Thời gian phân đôi thế hệ (Generation / Doubling Time $g$):
  $$X(g) = 2 X_0 = X_0 e^{\mu_{max} g} \implies g = \frac{\ln(2)}{\mu_{max}} = \frac{0.693}{\mu_{max}}$$
- Tốc độ suy giảm cơ chất tương ứng:
  $$-\frac{dS}{dt} = \frac{1}{Y} \frac{dX}{dt} = \frac{\mu_{max}}{Y} X$$
###### 2.1.1.3 Pha giảm tốc & Dừng sinh trưởng (Declining & Stationary Phase)
- Hiện tượng hạn chế cơ chất: Khi nồng độ cơ chất giảm sâu tiệm cận giá trị $K_s$, tốc độ sinh trưởng chậm lại theo phương trình Monod ($\mu < \mu_{max}$).
- Pha dừng sinh trưởng (Stationary Phase):
  - Tốc độ sinh khối mới sinh ra cân bằng chính xác với tốc độ tế bào chết đi do tự phân giải và thiếu hụt dinh dưỡng:
    $$\frac{dX}{dt} = r_g - r_d = 0$$
  - Sinh khối tích lũy đạt giá trị cực đại ($X_{max}$).
###### 2.1.1.4 Pha phân hủy nội bào / Pha suy vong (Endogenous Decay & Death Phase)
- Cơ chế phân hủy nội bào (Endogenous Respiration): Khi cơ chất ngoài cạn kiệt ($S \to 0$), vi khuẩn buộc phải tự tiêu thụ các chất dự trữ nội bào (glycogen, poly-beta-hydroxybutyrate - PHB) và ly giải chính các thành phần cấu trúc của tế bào để duy trì năng lượng cơ bản cho sự sống (maintenance energy).
- Tốc độ phân hủy nội bào tuân theo động học bậc một theo nồng độ sinh khối:
  $$\frac{dX}{dt} = - k_d X \implies X(t) = X_{\text{plateau}} \cdot e^{-k_d t}$$
  Trong đó $k_d$ (hoặc ký hiệu $b$) là hệ số phân hủy nội bào ($\text{d}^{-1}$).
###### 2.1.1.5 Điểm làm việc tối ưu trong kỹ thuật xử lý nước thải
- Các quá trình bùn hoạt tính hiếu khí liên tục quy ước (CMAS, PFR) không vận hành ở pha log vì ở pha log nồng độ cơ chất dư thừa rất cao ($S$ cao, nước đầu ra không đạt chuẩn).
- Hệ thống luôn được điều khiển vận hành ở cuối pha giảm tốc hoặc sâu trong pha phân hủy nội bào (Low $F/M = 0.2 - 0.4\text{ g BOD/g MLVSS}\cdot\text{d}$, Tuổi bùn $\theta_c = 5 - 15\text{ ngày}$):
  - Đảm bảo cơ chất hòa tan được loại bỏ triệt để ($S \approx 0$).
  - Vi khuẩn bị bỏ đói tương đối, kích thích bài tiết chất dính polymer sinh học EPS giúp bông bùn keo tụ hoàn hảo và lắng trong vắt.

#### 2.2 Hóa học Lượng luận Tế bào & Cân bằng Electron COD (Cell Stoichiometry & COD Balance)
##### 2.2.1 Công thức Thực nghiệm của Tế bào Vi khuẩn & Tương đương COD
###### 2.2.1.1 Công thức hóa học thực nghiệm của sinh khối ($C_5H_7NO_2$)
- Thành phần nguyên tố trung bình của tế bào vi khuẩn sấy khô (theo Hoover and Porges, 1952):
  - Carbon: $53.1\%$
  - Hydro: $6.2\%$
  - Oxy: $28.3\%$
  - Nito: $12.4\%$
  - Tỷ lệ mol thực nghiệm: $C : H : O : N = 5 : 7 : 2 : 1 \implies C_5H_7NO_2$.
- Khối lượng mol phân tử sinh khối:
  $$M = 5 \times 12.011 + 7 \times 1.008 + 14.007 + 2 \times 15.999 = 113.12\text{ g/mol}$$
###### 2.2.1.2 Phản ứng oxy hóa hoàn toàn sinh khối vi khuẩn (Theoretical COD of Biomass)
- Phản ứng cháy/oxy hóa hoàn toàn 1 mol tế bào giải phóng amoniac:
  $$C_5H_7NO_2 + 5O_2 \rightarrow 5CO_2 + 2H_2O + NH_3$$
- Lượng oxy phân tử cần thiết để oxy hóa hoàn toàn $1\text{ mol }C_5H_7NO_2$:
  $$5\text{ mol }O_2 = 5 \times 31.9988 = 160.0\text{ g }O_2$$
- Tỷ số COD trên sinh khối dễ bay hơi (Theoretical Conversion Factor $\alpha$):
  $$\alpha = \frac{\text{g COD}}{\text{g VSS}} = \frac{160.0\text{ g }O_2}{113.12\text{ g }C_5H_7NO_2} = 1.4145 \approx 1.42\text{ g COD/g VSS}$$
- Ý nghĩa: Mỗi gram chất rắn lơ lửng dễ bay hơi sinh học (VSS) tương đương với $1.42\text{ g}$ nhu cầu oxy hóa học (COD). Nếu xảy ra quá trình nitrat hóa amoniac sinh ra thành nitrat, phản ứng oxy hóa hoàn toàn đòi hỏi thêm $2O_2$:
  $$C_5H_7NO_2 + 7O_2 \rightarrow 5CO_2 + 3H_2O + HNO_3 \implies \frac{7 \times 32}{113.12} = 1.98\text{ g COD/g VSS}$$
###### 2.2.1.3 Phản ứng oxy hóa hoàn toàn cơ chất Glucose ($C_6H_{12}O_6$)
- Phản ứng hóa học lượng luận:
  $$C_6H_{12}O_6 + 6O_2 \rightarrow 6CO_2 + 6H_2O$$
- Khối lượng mol glucose: $M = 180.16\text{ g/mol}$; Lượng oxy tiêu tốn: $6 \times 32 = 192.0\text{ g }O_2$.
- Tương đương COD của glucose:
  $$\frac{192.0\text{ g }O_2}{180.16\text{ g Glucose}} = 1.0657 \approx 1.07\text{ g COD/g Glucose}$$

##### 2.2.2 Định luật Bảo toàn Electron & Phân chia Dòng COD (COD Electron Conservation)
###### 2.2.2.1 Nguyên lý bảo toàn electron trong xử lý sinh học
- Toàn bộ electron cho từ cơ chất hữu cơ bị phân hủy ($\Delta \text{COD}_{\text{consumed}}$) chỉ có thể đi vào hai kênh tiếp nhận duy nhất:
  - Kênh 1: Chuyển trực tiếp sang chất nhận electron $O_2$ thông qua chuỗi truyền electron hô hấp dị hóa (Catabolism) để sinh năng lượng ATP, biểu hiện bằng nhu cầu tiêu thụ oxy sinh học ($R_O$).
  - Kênh 2: Được cố định và tích trữ bên trong cấu trúc sinh khối vi sinh vật mới được tổng hợp qua quá trình đồng hóa (Anabolism), biểu hiện bằng COD của lượng bùn sinh ra ($1.42 \cdot P_{X,bio}$).
###### 2.2.2.2 Phương trình cân bằng COD tổng quát
$$\Delta \text{COD} = Q (S_0 - S) = R_O + 1.42 \cdot P_{X,bio}$$
- Trong đó:
  - $\Delta \text{COD}$: Tổng khối lượng cơ chất COD hòa tan bị phân hủy mỗi ngày ($\text{g COD/d}$ hoặc $\text{kg COD/d}$).
  - $Q$: Lưu lượng nước thải vào hệ thống ($\text{m}^3\text{/d}$).
  - $S_0, S$: Nồng độ bsCOD đầu vào và đầu ra của bể sinh học ($\text{g/m}^3$ hoặc $\text{mg/L}$).
  - $R_O$: Khối lượng oxy sinh học tiêu thụ thực tế mỗi ngày ($\text{g }O_2\text{/d}$ hoặc $\text{kg }O_2\text{/d}$).
  - $P_{X,bio}$: Tốc độ sản sinh sinh khối vi khuẩn hoạt tính ròng ($\text{g VSS/d}$ hoặc $\text{kg VSS/d}$).
###### 2.2.2.3 Định lượng phân chia dòng electron điển hình cho vi khuẩn hiếu khí
- Giả sử hệ số sản lượng quan sát $Y_{obs} = 0.40\text{ g VSS/g COD}$:
  - Tỷ lệ COD đi vào tạo bùn mới:
    $$f_s = 1.42 \times Y_{obs} = 1.42 \times 0.40 = 0.568 \quad (56.8\%)$$
  - Tỷ lệ COD bị oxy hóa tiêu thụ $O_2$:
    $$f_e = 1 - f_s = 1 - 0.568 = 0.432 \quad (43.2\%)$$
  - Tỷ lệ tiêu thụ oxy riêng: $0.432\text{ g }O_2\text{/g COD}$ loại bỏ.

---

### 3. Động học Vi sinh vật & Mô hình Tăng trưởng Monod (Microbial Growth Kinetics)

#### 3.1 Mô hình Động học Monod (Monod Growth Model)
##### 3.1.1 Phương trình hyperbol Monod
###### 3.1.1.1 Dạng toán học & Định nghĩa các biến
$$\mu = \mu_{max} \frac{S}{K_s + S}$$
- $\mu$: Tốc độ sinh trưởng riêng của vi sinh vật (Specific growth rate), đơn vị: $\text{d}^{-1}$ hoặc $\text{g VSS / (g VSS}\cdot\text{d})$.
- $\mu_{max}$ (hoặc $\mu_m$): Tốc độ sinh trưởng riêng cực đại của vi sinh vật khi cơ chất bão hòa không giới hạn, đơn vị: $\text{d}^{-1}$. Dải giá trị ở $20^\circ\text{C}$ đối với vi khuẩn dị dưỡng phân hủy BOD: $2.0 - 8.0\text{ d}^{-1}$ (điển hình $3.0 - 6.0\text{ d}^{-1}$).
- $S$: Nồng độ cơ chất hòa tan hạn chế sinh trưởng (Limiting substrate concentration) trong môi trường phản ứng hoặc dòng ra, đơn vị: $\text{mg/L}$ hoặc $\text{g bsCOD/m}^3$.
- $K_s$: Hằng số nửa tốc độ (Half-velocity constant / Affinity constant), đơn vị: $\text{mg/L}$ hoặc $\text{g bsCOD/m}^3$.
###### 3.1.1.2 Ý nghĩa vật lý & sinh học của hằng số $K_s$
- $K_s$ được định nghĩa bằng chính nồng độ cơ chất $S$ mà tại đó tốc độ sinh trưởng riêng đạt đúng một nửa tốc độ cực đại:
  $$\text{Khi } S = K_s \implies \mu = \mu_{max} \frac{K_s}{K_s + K_s} = \frac{\mu_{max}}{2} = 0.5 \mu_{max}$$
- $K_s$ phản ánh ái lực enzyme (enzymatic affinity) của màng tế bào vi khuẩn đối với cơ chất:
  - $K_s$ càng nhỏ: Ái lực của vi sinh vật với cơ chất càng cao. Vi sinh vật có khả năng duy trì tốc độ phân chia cao ngay cả khi nồng độ cơ chất trong nước cực kỳ loãng (ví dụ vi khuẩn dị dưỡng hiếu khí có $K_s \approx 5 - 20\text{ mg/L COD}$).
  - $K_s$ càng lớn: Ái lực kém, đòi hỏi nồng độ cơ chất cao để đạt được một nửa tốc độ sinh trưởng (ví dụ vi khuẩn nitrat hóa oxy hóa amoni có $K_s$ nhạy cảm với nhiệt độ và pH, dao động $0.2 - 1.0\text{ mg/L }NH_4^+-N$).

##### 3.1.2 Hai vùng động học giới hạn tiệm cận
###### 3.1.2.1 Vùng động học bậc một (First-Order Kinetics: $S \ll K_s$)
- Khi nồng độ chất hữu cơ trong bể rất nhỏ so với $K_s$ ($K_s + S \approx K_s$):
  $$\mu \approx \left(\frac{\mu_{max}}{K_s}\right) S = k_1' \cdot S$$
- Tốc độ sinh trưởng và tốc độ làm sạch chất ô nhiễm tỷ lệ tuyến tính trực tiếp với nồng độ cơ chất còn lại.
- Đây chính là trạng thái làm việc thực tế của các bể bùn hoạt tính vận hành ổn định có hiệu quả xử lý cao (nồng độ BOD đầu ra $S < 5 - 10\text{ mg/L} \ll K_s$).
###### 3.1.2.2 Vùng động học bậc không (Zero-Order Kinetics: $S \gg K_s$)
- Khi nồng độ cơ chất rất lớn so với $K_s$ ($K_s + S \approx S$):
  $$\mu \approx \mu_{max} \frac{S}{S} = \mu_{max} = \text{hằng số}$$
- Tốc độ sinh trưởng và sử dụng cơ chất đạt mức bão hòa enzyme tối đa, không tăng thêm dù nồng độ cơ chất có tiếp tục tăng cao.
- Trạng thái này thường xuất hiện ở phần đầu của bể dòng nút (PFR) hoặc trong các bể lắng kỵ khí xử lý nước thải công nghiệp nồng độ đậm đặc.

#### 3.2 Tốc độ Tiêu thụ Cơ chất, Tốc độ Sinh khối Ròng & Sản lượng Quan sát (Kinetics of Substrate Utilization & Net Growth)
##### 3.2.1 Tốc độ Sử dụng Cơ chất Thể tích ($r_{su}$)
###### 3.2.1.1 Liên hệ giữa tốc độ sinh khối và cơ chất qua hệ số sản lượng lý thuyết ($Y$)
- Tốc độ sinh trưởng tổng thể tích của sinh khối ($r_g$):
  $$r_g = \mu X = \left(\mu_{max} \frac{S}{K_s + S}\right) X \quad (\text{g VSS/m}^3\cdot\text{d})$$
- Hệ số sản lượng sinh khối lý thuyết / sản lượng tổng hợp (True synthesis yield coefficient $Y$):
  $$Y = \frac{\text{Khối lượng sinh khối VSS tạo ra}}{\text{Khối lượng cơ chất bsCOD tiêu thụ}} = \frac{r_g}{-r_{su}} \implies r_g = - Y \cdot r_{su}$$
###### 3.2.1.2 Phương trình tốc độ tiêu thụ cơ chất thể tích
$$r_{su} = - \frac{r_g}{Y} = - \frac{\mu_{max}}{Y} \frac{X S}{K_s + S} = - \frac{k X S}{K_s + S}$$
- Trong đó $k$ là tốc độ sử dụng cơ chất riêng cực đại (Maximum specific substrate utilization rate):
  $$k = \frac{\mu_{max}}{Y} \quad (\text{g bsCOD / g VSS}\cdot\text{d})$$
- Dải giá trị điển hình của $k$ ở $20^\circ\text{C}$ đối với nước thải sinh hoạt: $k = 4.0 - 15.0\text{ g COD/g VSS}\cdot\text{d}$ (giá trị điển hình: $6.0 - 12.5\text{ d}^{-1}$).

##### 3.2.2 Tốc độ Sinh trưởng Sinh khối Ròng ($r_X$) & Phân hủy Nội bào ($k_d$)
###### 3.2.2.1 Phương trình tốc độ sinh trưởng ròng kết hợp phân hủy nội bào
$$r_X = r_g - r_d = Y (-r_{su}) - k_d X = \left(\frac{Y k S}{K_s + S} - k_d\right) X = (\mu - k_d) X$$
- Ký hiệu:
  - $r_X$: Tốc độ sinh trưởng sinh khối ròng thể tích ($\text{g VSS/m}^3\cdot\text{d}$).
  - $r_d = k_d X$: Tốc độ phân hủy nội bào thể tích ($\text{g VSS/m}^3\cdot\text{d}$).
  - $k_d$ (hoặc ký hiệu $b$): Hệ số phân hủy nội bào (Endogenous decay coefficient), đơn vị $\text{d}^{-1}$. Dải giá trị điển hình ở $20^\circ\text{C}$: $k_d = 0.06 - 0.15\text{ d}^{-1}$ (điển hình $0.10\text{ d}^{-1}$).
  - $X$: Nồng độ vi sinh vật hoạt tính trong bể ($\text{g VSS/m}^3$ hoặc $\text{mg/L}$).

##### 3.2.3 Sản lượng Sinh khối Ròng ($Y_{bio}$) & Sản lượng Bùn Quan sát ($Y_{obs}$)
###### 3.2.3.1 Năng suất sinh khối hoạt tính ròng ($Y_{bio}$)
- Năng suất sinh khối ròng được định nghĩa bằng tỷ số giữa tốc độ sinh khối ròng trên tốc độ sử dụng cơ chất:
  $$Y_{bio} = \frac{r_X}{-r_{su}} = \frac{Y (-r_{su}) - k_d X}{-r_{su}} = Y - k_d \frac{X}{-r_{su}}$$
- Trong bể bùn hoạt tính làm việc ở trạng thái ổn định với thời gian lưu bùn $\theta_c = \text{SRT}$:
  $$\frac{1}{\theta_c} = \frac{r_X}{X} = Y \frac{-r_{su}}{X} - k_d \implies \frac{-r_{su}}{X} = \frac{1 + k_d \theta_c}{Y \theta_c}$$
- Thay ngược vào phương trình $Y_{bio}$:
  $$Y_{bio} = \frac{Y}{1 + k_d \theta_c}$$
- Ý nghĩa: Khi tăng tuổi bùn $\theta_c$ (SRT), năng suất sinh học ròng giảm dần tiệm cận về 0 do phần lớn cơ chất bị đốt cháy thành $CO_2$ và $H_2O$ phục vụ năng lượng tự bảo tồn và hô hấp nội bào.
###### 3.2.3.2 Năng suất bùn quan sát thực tế ($Y_{obs}$)
- Trong thực tế kỹ thuật, bùn sinh ra không chỉ có sinh khối vi sinh hoạt tính ($X$) mà còn chứa mảnh vỡ tế bào trơ ($X_d$) và cặn hữu cơ không phân hủy sinh học có sẵn trong nước thải đầu vào ($X_{0,i}$):
  $$Y_{obs} = \frac{P_{X,VSS}}{Q (S_0 - S)} = \frac{Y}{1 + k_d \theta_c} + \frac{f_d k_d Y \theta_c}{1 + k_d \theta_c} + \frac{X_{0,i}}{S_0 - S}$$
  - $f_d$: Tỷ lệ sinh khối biến thành mảnh vỡ tế bào trơ sau phân hủy nội bào ($f_d \approx 0.10 - 0.15\text{ g VSS/g VSS}$).
  - $X_{0,i}$: Nồng độ chất rắn lơ lửng dễ bay hơi không phân hủy sinh học (nbVSS) của nước thải đầu vào ($\text{g/m}^3$).

#### 3.3 Hiệu chỉnh Nhiệt độ cho các Thông số Động học (Arrhenius Temperature Correction)
##### 3.3.1 Phương trình Arrhenius cải biên trong Kỹ thuật Môi trường
$$k_T = k_{20} \cdot \theta^{(T - 20)}$$
- $k_T$: Giá trị của thông số động học tại nhiệt độ hoạt động thực tế của nước thải $T$ ($^\circ\text{C}$).
- $k_{20}$: Giá trị chuẩn của thông số tại nhiệt độ tham chiếu tiêu chuẩn $20^\circ\text{C}$.
- $\theta$: Hệ số hoạt tính nhiệt độ (Temperature activity coefficient, không thứ nguyên).
- $T$: Nhiệt độ nước thải trong bể phản ứng sinh học ($^\circ\text{C}$).

##### 3.3.2 Bảng Tổng hợp Hệ số $\theta$ cho các Quá trình Sinh học Nước thải
| Thông số Động học | Ký hiệu | Giá trị Chuẩn tại $20^\circ\text{C}$ | Dải Hệ số $\theta$ | Giá trị $\theta$ Điển hình | Ghi chú Kỹ thuật |
| :--- | :---: | :---: | :---: | :---: | :--- |
| Tốc độ sử dụng cơ chất cực đại | $k$ | $5.0 - 15.0\text{ d}^{-1}$ | $1.03 - 1.08$ | $1.06 - 1.07$ | Giảm mạnh khi nước lạnh |
| Tốc độ sinh trưởng cực đại (BOD) | $\mu_{max}$ | $3.0 - 6.0\text{ d}^{-1}$ | $1.04 - 1.08$ | $1.07$ | Dị dưỡng hiếu khí khử carbon |
| Tốc độ sinh trưởng cực đại (Nitrifier) | $\mu_{n,max}$ | $0.6 - 1.0\text{ d}^{-1}$ | $1.08 - 1.12$ | $1.098$ | Cực kỳ nhạy cảm với nhiệt độ lạnh |
| Hệ số phân hủy nội bào | $k_d$ ($b$) | $0.08 - 0.15\text{ d}^{-1}$ | $1.03 - 1.06$ | $1.04$ | Ít biến động theo nhiệt độ hơn sinh trưởng |
| Hằng số nửa tốc độ | $K_s$ | $10.0 - 30.0\text{ mg/L}$ | $1.00 - 1.04$ | $1.02$ | Ái lực enzyme giảm nhẹ khi lạnh |
| Tốc độ khử nitrat cực đại | $k_{denit}$ | $0.05 - 0.15\text{ d}^{-1}$ | $1.05 - 1.09$ | $1.07$ | Thiếu khí (Anoxic denitrification) |

##### 3.3.3 Phân tích Tác động Kỹ thuật của Nhiệt độ Mùa Đông
- Khi nhiệt độ nước thải giảm từ $20^\circ\text{C}$ xuống $10^\circ\text{C}$ ($\Delta T = -10^\circ\text{C}$):
  $$\mu_{max,10} = \mu_{max,20} \cdot (1.07)^{-10} = \mu_{max,20} \cdot 0.5083 \quad (\text{Giảm } 49.2\%)$$
  $$\mu_{n,max,10} = \mu_{n,max,20} \cdot (1.098)^{-10} = \mu_{n,max,20} \cdot 0.3926 \quad (\text{Giảm } 60.7\%)$$
- Hệ quả thiết kế: Để duy trì nồng độ nước đầu ra $S$ không đổi và ngăn chặn rửa trôi vi khuẩn nitrat hóa trong mùa đông, kỹ sư phải tăng tuổi bùn thiết kế $\theta_c$ lên $2.5$ lần so với mùa hè, dẫn đến thể tích bể sục khí hoặc nồng độ bùn MLSS cần thiết kế phải lớn hơn.

---

### 4. Thủy lực Bể Phản ứng & Cân bằng Vật chất (Reactor Hydraulics & Mass Balances)

#### 4.1 Bể Phản ứng Khuấy trộn Hoàn chỉnh Không tuần hoàn Bùn (CSTR Without Recycle - Chemostat)
##### 4.1.1 Cân bằng Vật chất Sinh khối (Biomass Mass Balance)
###### 4.1.1.1 Sơ đồ dòng và giả thiết
- Lưu lượng vào $Q$, nồng độ cơ chất vào $S_0$, sinh khối vi sinh vào $X_0 \approx 0$.
- Thể tích bể $V$, nồng độ sinh khối đều trong bể $X$, cơ chất đều trong bể $S$.
- Dòng ra có lưu lượng $Q$, nồng độ sinh khối $X$, cơ chất $S$.
- Thời gian lưu thủy lực: $\tau = \text{HRT} = \frac{V}{Q}$.
###### 4.1.1.2 Thiết lập phương trình trạng thái ổn định ($\frac{dX}{dt} = 0$)
$$\text{Tích lũy} = \text{Vào} - \text{Ra} + \text{Sinh trưởng ròng}$$
$$V \frac{dX}{dt} = Q X_0 - Q X + r_X V = 0$$
- Vì $X_0 = 0$:
  $$- Q X + (\mu - k_d) X V = 0 \implies \frac{Q}{V} = \mu - k_d$$
- Nhận xét bản chất cốt lõi:
  $$\frac{1}{\tau} = \mu - k_d = \mu_{max} \frac{S}{K_s + S} - k_d$$
  Trong hệ CSTR không tuần hoàn, thời gian lưu tế bào (tuổi bùn $\theta_c$) bằng đúng thời gian lưu nước ($\theta_c = \tau$). Tốc độ sinh trưởng riêng của vi sinh vật bị khóa chặt bởi tốc độ pha loãng của dòng chảy thủy lực ($D = \frac{1}{\tau}$).

##### 4.1.2 Nồng độ Cơ chất Dòng ra ($S$), Sinh khối ($X$) & Điều kiện Rửa trôi (Washout)
###### 4.1.2.1 Nồng độ cơ chất dòng ra ($S$)
- Rút trực tiếp từ phương trình cân bằng sinh khối:
  $$\frac{1}{\tau} + k_d = \mu_{max} \frac{S}{K_s + S} \implies S = \frac{K_s (1 + k_d \tau)}{\tau (\mu_{max} - k_d) - 1}$$
###### 4.1.2.2 Nồng độ sinh khối trong bể ($X$)
- Thiết lập cân bằng vật chất cho cơ chất hòa tan ở trạng thái ổn định ($\frac{dS}{dt} = 0$):
  $$V \frac{dS}{dt} = Q S_0 - Q S + r_{su} V = 0 \implies Q (S_0 - S) = - r_{su} V$$
  $$\frac{S_0 - S}{\tau} = -r_{su} = \frac{\mu X}{Y} = \frac{1}{Y} \left(\frac{1}{\tau} + k_d\right) X$$
- Rút ra nồng độ sinh khối $X$:
  $$X = \frac{Y (S_0 - S)}{1 + k_d \tau}$$
###### 4.1.2.3 Hiện tượng Rửa trôi Bùn vi sinh (Washout Phenomenon)
- Rửa trôi xảy ra khi thời gian lưu nước trong bể quá ngắn, khiến tốc độ vi sinh vật bị đẩy ra ngoài vượt quá tốc độ sinh sản tối đa của chúng.
- Khi xảy ra rửa trôi: $X \to 0$ và $S \to S_0$.
- Thời gian lưu tối thiểu để ngăn chặn hiện tượng rửa trôi ($\tau_{min} = \theta_c^{min}$):
  $$\frac{1}{\tau_{min}} = \mu_{max} \frac{S_0}{K_s + S_0} - k_d \implies \tau_{min} = \frac{K_s + S_0}{S_0 (\mu_{max} - k_d) - k_d K_s}$$
- Nếu $\tau \le \tau_{min}$, mật độ vi khuẩn tụt dốc không phanh về 0, hệ thống mất hoàn toàn khả năng xử lý sinh học.

#### 4.2 Bể Khuấy trộn Hoàn chỉnh Có Tuần hoàn Bùn (CSTR With Biomass Recycle - CMAS Process)
##### 4.2.1 Nguyên lý Tách rời Tuổi bùn ($\theta_c$) và Thời gian lưu nước ($\tau$)
###### 4.2.1.1 Hạn chế của hệ không tuần hoàn
- Trong hệ không tuần hoàn, để đạt hiệu quả làm sạch cao ($S$ nhỏ), đòi hỏi $\tau$ phải rất dài ($\tau \ge 5 - 15\text{ ngày}$), khiến thể tích công trình $V = Q \cdot \tau$ trở nên khổng lồ, chi phí đầu tư đất đai và xây dựng không khả thi.
###### 4.2.1.2 Vai trò của Bể lắng đợt 2 và Vòng tuần hoàn bùn (RAS)
- Việc kết hợp bể phản ứng hiếu khí với bể lắng đợt 2 cho phép thu hồi sinh khối lắng xuống đáy và bơm tuần hoàn lại bể với lưu lượng $Q_r$ và nồng độ $X_R$ rất đậm đặc ($X_R \approx 8000 - 12000\text{ mg/L}$).
- Giúp tách rời hoàn toàn thời gian lưu tế bào ($\theta_c \approx 5 - 20\text{ ngày}$) khỏi thời gian lưu chất lỏng ($\tau \approx 3 - 8\text{ giờ}$), cho phép duy trì nồng độ vi sinh cực cao trong bể sục khí ($MLSS = 2500 - 4500\text{ mg/L}$) trong một thể tích bể nhỏ gọn.

##### 4.2.2 Cân bằng Vật chất Toàn hệ thống CMAS ở Trạng thái Ổn định
###### 4.2.2.1 Sơ đồ khối và Ranh giới kiểm soát hệ thống
- Ranh giới kiểm soát bao bọc cả Bể sục khí và Bể lắng đợt 2.
- Dòng vào: Lưu lượng $Q$, cơ chất $S_0$, sinh khối $X_0 \approx 0$.
- Bể sục khí: Thể tích $V$, nồng độ sinh khối $X$, cơ chất $S$.
- Dòng nước trong sau lắng (Effluent): Lưu lượng $(Q - Q_w)$, cơ chất $S$, chất rắn thất thoát $X_e \approx 0 - 20\text{ mg/L}$.
- Dòng bùn xả dư (WAS - Waste Activated Sludge): Xả từ đáy lắng với lưu lượng $Q_w$, nồng độ $X_R$, cơ chất $S$ (hoặc xả trực tiếp từ bể sục khí với lưu lượng $Q_w'$, nồng độ $X$).
- Dòng bùn tuần hoàn (RAS - Return Activated Sludge): Lưu lượng $Q_r$, nồng độ $X_R$, cơ chất $S$.
###### 4.2.2.2 Định nghĩa chính thức của Tuổi bùn (SRT / MCRT / $\theta_c$)
$$\theta_c = \text{SRT} = \frac{\text{Tổng sinh khối trong bể sục khí}}{\text{Khối lượng sinh khối xả bỏ và thất thoát mỗi ngày}} = \frac{V X}{Q_w X_R + (Q - Q_w) X_e}$$
- Khi hiệu quả lắng của bể lắng rất cao ($X_e \approx 0$):
  $$\theta_c \approx \frac{V X}{Q_w X_R}$$
- Nếu xả bùn trực tiếp từ hỗn hợp nước - bùn trong bể sục khí:
  $$\theta_c = \frac{V X}{Q_w' X} = \frac{V}{Q_w'} \implies Q_w' = \frac{V}{\theta_c}$$
###### 4.2.2.3 Thiết lập cân bằng sinh khối ròng
$$V \frac{dX}{dt} = Q X_0 - \left[ Q_w X_R + (Q - Q_w) X_e \right] + r_X V = 0$$
- Vì $X_0 = 0$:
  $$\frac{Q_w X_R + (Q - Q_w) X_e}{V X} = \frac{r_X}{X}$$
- Kết hợp định nghĩa tuổi bùn $\theta_c$:
  $$\frac{1}{\theta_c} = \frac{r_X}{X} = \frac{Y (-r_{su}) - k_d X}{X} = \frac{Y k S}{K_s + S} - k_d = \mu_{max} \frac{S}{K_s + S} - k_d$$

##### 4.2.3 Phương trình Thiết kế Cốt lõi: Nồng độ Cơ chất Đầu ra ($S$) & Sinh khối Hoạt tính ($X$)
###### 4.2.3.1 Phương trình tính nồng độ cơ chất hòa tan đầu ra ($S$)
$$S = \frac{K_s (1 + k_d \theta_c)}{\theta_c (Y k - k_d) - 1} = \frac{K_s (1 + k_d \theta_c)}{\theta_c (\mu_{max} - k_d) - 1}$$
- Ý nghĩa kỹ thuật đột phá:
  - Nồng độ chất hữu cơ đầu ra ($S$) hoàn toàn không phụ thuộc vào nồng độ chất hữu cơ đầu vào ($S_0$) hay thể tích bể ($V$), mà chỉ phụ thuộc duy nhất vào Thời gian lưu bùn ($\theta_c$) và các đặc tính động học ($K_s, k, Y, k_d$).
  - Muốn nước đầu ra sạch hơn (giảm $S$), cách duy nhất là tăng tuổi bùn $\theta_c$ (giảm tốc độ xả bùn $Q_w$).
###### 4.2.3.2 Phương trình xác định nồng độ sinh khối hoạt tính trong bể ($X$)
- Cân bằng cơ chất cho toàn hệ thống:
  $$V \frac{dS}{dt} = Q S_0 - \left[ Q_w S + (Q - Q_w) S \right] + r_{su} V = 0 \implies Q (S_0 - S) = - r_{su} V$$
  $$-r_{su} = \frac{Q (S_0 - S)}{V} = \frac{S_0 - S}{\tau}$$
- Từ cân bằng sinh khối: $\frac{1}{\theta_c} = Y \frac{-r_{su}}{X} - k_d \implies -r_{su} = \frac{X (1 + k_d \theta_c)}{Y \theta_c}$.
- Đồng nhất hai biểu thức của $-r_{su}$:
  $$\frac{X (1 + k_d \theta_c)}{Y \theta_c} = \frac{S_0 - S}{\tau} \implies X = \left(\frac{\theta_c}{\tau}\right) \frac{Y (S_0 - S)}{1 + k_d \theta_c}$$
- Tỷ số tích tụ sinh khối: $\frac{\theta_c}{\tau} \gg 1$ giải thích tại sao bùn hoạt tính có thể tích lũy mật độ sinh khối khổng lồ ($X = 2000 - 4000\text{ mg/L}$) để xử lý sạch lượng hữu cơ lớn trong thời gian lưu nước rất ngắn ($\tau = 4 - 6\text{ h}$).

##### 4.2.4 Tuổi Bùn Tối thiểu ($\theta_c^{min}$) & Hệ số An toàn Thiết kế ($SF$)
###### 4.2.4.1 Công thức tính tuổi bùn tối thiểu tránh rửa trôi ($\theta_c^{min}$)
- Đặt mẫu số của phương trình $S$ bằng 0 (khi $S \to S_0$):
  $$\frac{1}{\theta_c^{min}} = \frac{Y k S_0}{K_s + S_0} - k_d = \mu_{max} \frac{S_0}{K_s + S_0} - k_d$$
  $$\theta_c^{min} = \frac{K_s + S_0}{S_0 (Y k - k_d) - k_d K_s} \approx \frac{1}{Y k - k_d} = \frac{1}{\mu_{max} - k_d} \quad (\text{khi } S_0 \gg K_s)$$
###### 4.2.4.2 Hệ số an toàn thiết kế ($SF$ - Safety Factor)
$$\text{SRT}_{\text{design}} = SF \cdot \theta_c^{min}$$
- Bùn hoạt tính khử carbon thông thường: $SF = 2 - 5$ (đảm bảo $\text{SRT} = 3 - 6\text{ ngày}$).
- Bùn hoạt tính kết hợp nitrat hóa (Nitrification): $SF = 5 - 15$ (đảm bảo $\text{SRT} = 10 - 20\text{ ngày}$ ở $20^\circ\text{C}$ và $\text{SRT} = 15 - 25\text{ ngày}$ ở $10 - 15^\circ\text{C}$).

#### 4.3 Mô hình Bể Dòng nút (Plug Flow Reactor - PFR Mass Balances)
##### 4.3.1 Cân bằng Vi phân Không gian trong Bể PFR
###### 4.3.1.1 Giả thiết động học bể dòng nút
- Dòng chất lỏng chuyển động tịnh tiến dọc theo chiều dài bể không có xáo trộn dọc trục (Dispersion number $d = \frac{D}{u L} \to 0$).
- Mỗi phân tố thể tích chuyển động như một mẻ phản ứng kín (batch reactor) di chuyển theo thời gian lưu $\tau$.
###### 4.3.1.2 Phương trình vi phân tốc độ suy giảm cơ chất dọc theo bể
$$-\frac{dS}{dt} = - r_{su} = \frac{k X S}{K_s + S}$$
- Giả thiết nhờ có dòng bùn tuần hoàn lớn ($R = \frac{Q_r}{Q} \ge 0.5 - 1.0$), nồng độ sinh khối $X$ được giữ xấp xỉ đồng đều dọc theo chiều dài bể.
- Tích phân từ đầu vào ($t = 0, S = S_{0}'$) đến đầu ra ($t = \tau, S = S$):
  $$\int_{S_0'}^S \frac{K_s + S}{S} dS = - \int_0^\tau k X dt$$
  $$K_s \ln\left(\frac{S}{S_0'}\right) + (S - S_0') = - k X \tau$$
  $$K_s \ln\left(\frac{S_0'}{S}\right) + (S_0' - S) = k X \tau$$
  Trong đó $S_0'$ là nồng độ cơ chất hỗn hợp tại mặt cắt đầu bể sau khi hòa trộn với dòng bùn tuần hoàn:
  $$S_0' = \frac{Q S_0 + Q_r S}{Q + Q_r} = \frac{S_0 + R S}{1 + R}$$

##### 4.3.2 So sánh Động học PFR và CSTR
###### 4.3.2.1 Thể tích yêu cầu
- Do động học Monod mang tính chất bậc một ở nồng độ thấp và bậc không ở nồng độ cao, nồng độ cơ chất trong bể PFR giảm dần từ $S_0'$ xuống $S$, do đó tốc độ phản ứng trung bình trong PFR luôn cao hơn tốc độ phản ứng trong CSTR (nơi nồng độ tức thời bị pha loãng xuống mức $S$ ngay tại cửa vào).
- Kết quả: Để đạt cùng một nồng độ đầu ra $S$, thể tích bể PFR luôn nhỏ hơn thể tích bể CSTR ($V_{PFR} < V_{CSTR}$).
###### 4.3.2.2 Khả năng chịu sốc tải và ổn định vận hành
- Bể CSTR: Khả năng chống chịu sốc tải hữu cơ và chất ức chế độc hại cực tốt nhờ khả năng pha loãng tức thì vào toàn bộ thể tích bể lớn.
- Bể PFR: Nhạy cảm với sốc tải đầu dòng, dễ bị thiếu oxy cục bộ ở đoạn đầu bể do tốc độ tiêu thụ oxy ($OUR$) tại đây cực lớn. Cần thiết kế phân phối sục khí giảm dần theo chiều dài bể (Tapered aeration).

---

### 5. Cấu phần Bùn MLVSS, Sản lượng Bùn & Nhu cầu Cung cấp Oxy (MLVSS Components & Aeration Requirements)

#### 5.1 Cấu phần Ba Thành phần của MLVSS trong Bể Sục khí (MLVSS Partitioning)
##### 5.1.1 Ba thành phần cấu tạo nên chất rắn lơ lửng dễ bay hơi ($X_T$)
###### 5.1.1.1 Sinh khối vi sinh vật sống hoạt tính ($X$)
- Là các tế bào vi khuẩn dị dưỡng và tự dưỡng đang sống, có hoạt tính hô hấp và phân chia:
  $$X = \left(\frac{\theta_c}{\tau}\right) \frac{Y (S_0 - S)}{1 + k_d \theta_c} \quad (\text{g active VSS/m}^3)$$
###### 5.1.1.2 Xác tế bào không phân hủy / Mảnh vụn tế bào trơ ($X_d$)
- Khi tế bào chết và bị phân hủy nội bào, khoảng $10 - 15\%$ khối lượng tế bào cấu tạo từ màng peptidoglycan phức tạp và vách lipid không bị vi khuẩn phân giải tiếp, tích lũy lại trong bể dưới dạng cặn hữu cơ trơ:
  $$X_d = f_d \cdot k_d \cdot X \cdot \theta_c \quad (\text{g cell debris VSS/m}^3)$$
  - $f_d$: Hệ số mảnh vỡ tế bào trơ ($0.10 - 0.15\text{ g VSS/g VSS}$).
###### 5.1.1.3 Chất rắn bay hơi không phân hủy sinh học từ nước thải vào ($X_i$)
- Nước thải thô luôn chứa các hạt hữu cơ trơ mịn khó phân hủy sinh học (nbVSS):
  $$X_i = X_{0,i} \cdot \left(\frac{\theta_c}{\tau}\right) \quad (\text{g inert VSS/m}^3)$$

##### 5.1.2 Công thức Xác định Tổng Nồng độ MLVSS ($X_T$) & Phân số Hoạt tính ($f_{act}$)
###### 5.1.2.1 Phương trình tổng quát tính nồng độ MLVSS ($X_T$)
$$X_T = X + X_d + X_i = \left(\frac{\theta_c}{\tau}\right) \left[ \frac{Y (S_0 - S)}{1 + k_d \theta_c} (1 + f_d k_d \theta_c) + X_{0,i} \right]$$
###### 5.1.2.2 Phân số hoạt tính của sinh khối trong bùn ($f_{act}$)
$$f_{act} = \frac{X}{X_T} = \frac{X}{X + X_d + X_i}$$
- Sự biến thiên của $f_{act}$ theo tuổi bùn:
  - Ở tuổi bùn rất trẻ ($\theta_c = 1 - 3\text{ ngày}$): $f_{act} \approx 0.70 - 0.85$ ($70 - 85\%$ bùn là vi khuẩn sống).
  - Ở tuổi bùn trung bình ($\theta_c = 5 - 8\text{ ngày}$): $f_{act} \approx 0.50 - 0.65$ ($50 - 65\%$).
  - Ở tuổi bùn già / làm thoáng kéo dài ($\theta_c > 20 - 30\text{ ngày}$): $f_{act} < 0.30 - 0.40$, phần lớn bùn là mảnh vụn tế bào chết và cặn trơ tích lũy.

#### 5.2 Tính toán Sản lượng Bùn Thải Hàng ngày ($P_{X,VSS}$ & $P_{X,TSS}$)
##### 5.2.1 Sản lượng Bùn Thải Hàng ngày theo VSS ($P_{X,VSS}$)
$$P_{X,VSS} = \frac{X_T \cdot V}{\theta_c} = Q \left[ \frac{Y (S_0 - S)}{1 + k_d \theta_c} (1 + f_d k_d \theta_c) + X_{0,i} \right] \times 10^{-3} \quad (\text{kg VSS/d})$$
- Khối lượng sinh khối hoạt tính thải ra mỗi ngày:
  $$P_{X,bio} = \frac{X \cdot V}{\theta_c} = Q \left[ \frac{Y (S_0 - S)}{1 + k_d \theta_c} \right] \times 10^{-3} \quad (\text{kg VSS/d})$$

##### 5.2.2 Sản lượng Bùn Thải Hàng ngày theo Tổng Chất rắn Lơ lửng ($P_{X,TSS}$)
- Tế bào vi khuẩn chứa khoảng $15 - 20\%$ hàm lượng tro vô cơ khoáng chất ($VSS/TSS \approx 0.80 - 0.85$).
- Nước thải đầu vào chứa cặn vô cơ lơ lửng ($TSS_0 - VSS_0$):
  $$P_{X,TSS} = \frac{P_{X,bio} + P_{X,d}}{0.85} + Q \cdot X_{0,i} \times 10^{-3} + Q \cdot (TSS_0 - VSS_0) \times 10^{-3} \quad (\text{kg TSS/d})$$
  (Hoặc quy đổi tổng thể nhanh: $P_{X,TSS} \approx \frac{P_{X,VSS}}{0.85}$).

#### 5.3 Nhu cầu Cung cấp Oxy Sinh học ($R_O$) & Tốc độ Hấp thụ Oxy ($OUR$)
##### 5.3.1 Nhu cầu Oxy Hàng ngày cho Quá trình Oxy hóa Carbon ($R_O$)
$$R_O = Q (S_0 - S) \times 10^{-3} - 1.42 \cdot P_{X,bio} \quad (\text{kg }O_2\text{/d})$$
- Thay biểu thức của $P_{X,bio}$:
  $$R_O = Q (S_0 - S) \left(1 - 1.42 \frac{Y}{1 + k_d \theta_c}\right) \times 10^{-3} \quad (\text{kg }O_2\text{/d})$$
- Nếu hệ thống có xảy ra quá trình nitrat hóa amoni:
  $$R_{O,\text{total}} = R_O + 4.57 \cdot Q (N_0 - N) \times 10^{-3} - 2.86 \cdot Q (NO_3^-\text{ khử}) \times 10^{-3} \quad (\text{kg }O_2\text{/d})$$

##### 5.3.2 Tốc độ Hấp thụ Oxy Thể tích ($OUR$) & Suất Tiêu thụ Oxy Riêng ($SOUR$)
###### 5.3.2.1 Tốc độ hấp thụ oxy thể tích (Oxygen Uptake Rate - $OUR$)
$$OUR = r_O = \frac{R_O}{V} = -r_{su} - 1.42 \cdot r_X \quad (\text{g }O_2/\text{m}^3\cdot\text{h} \text{ hoặc mg/L}\cdot\text{h})$$
###### 5.3.2.2 Suất tiêu thụ oxy riêng của sinh khối (Specific Oxygen Uptake Rate - $SOUR$)
$$SOUR = \frac{OUR}{X_T} \times 1000 \quad (\text{mg }O_2 / \text{g MLVSS}\cdot\text{h})$$
- Giá trị SOUR tiêu chuẩn đánh giá hoạt tính bùn:
  - $SOUR > 25 - 40\text{ mg }O_2/\text{g VSS}\cdot\text{h}$: Vi sinh vật hoạt động cực mạnh, tải trọng hữu cơ cao, bùn non.
  - $SOUR = 12 - 20\text{ mg }O_2/\text{g VSS}\cdot\text{h}$: Trạng thái hoạt động tối ưu của bùn hoạt tính thông thường.
  - $SOUR < 5 - 8\text{ mg }O_2/\text{g VSS}\cdot\text{h}$: Bùn già, thiếu cơ chất dinh dưỡng hoặc vi sinh vật bị ức chế bởi độc chất kim loại nặng/dung môi công nghiệp.

---

### 6. Phương pháp Tuyến tính hóa Xác định Thực nghiệm Thông số Động học (Linearization Methods)

#### 6.1 Phương pháp Lineweaver-Burk (Đồ thị Nghịch đảo Kép - Double Reciprocal Plot)
##### 6.1.1 Biến đổi Phương trình Toán học
- Xuất phát từ phương trình Monod:
  $$\mu = \mu_{max} \frac{S}{K_s + S} \quad \text{hoặc} \quad \frac{-r_{su}}{X} = \frac{k S}{K_s + S}$$
- Lấy nghịch đảo hai vế của phương trình:
  $$\frac{1}{\mu} = \frac{K_s + S}{\mu_{max} S} = \left(\frac{K_s}{\mu_{max}}\right) \frac{1}{S} + \frac{1}{\mu_{max}}$$
  $$\frac{X}{-r_{su}} = \left(\frac{K_s}{k}\right) \frac{1}{S} + \frac{1}{k}$$
##### 6.1.2 Thiết lập Đồ thị Hồi quy Tuyến tính
- Dạng phương trình đường thẳng: $y = a x + b$
  - Biến số trục tung: $y = \frac{1}{\mu}$ (hoặc $\frac{X}{-r_{su}}$).
  - Biến số trục hoành: $x = \frac{1}{S}$.
  - Hệ số góc (Slope): $a = \frac{K_s}{\mu_{max}}$ (hoặc $\frac{K_s}{k}$).
  - Giao điểm với trục tung (y-intercept, khi $x = 0$): $b = \frac{1}{\mu_{max}} \implies \mu_{max} = \frac{1}{b}$ (hoặc $k = \frac{1}{b}$).
  - Giao điểm với trục hoành (x-intercept, khi $y = 0$): $-\frac{1}{K_s} \implies K_s = a \cdot \mu_{max} = \frac{a}{b}$.
##### 6.1.3 Nhận xét Ưu và Nhược điểm Kỹ thuật
- Ưu điểm: Phép biến đổi cực kỳ đơn giản, trực quan, dễ áp dụng trên các bảng tính Excel thông thường.
- Nhược điểm: Phóng đại sai số rất lớn ở các nồng độ cơ chất thấp ($S$ nhỏ $\implies \frac{1}{S}$ rất lớn, kéo dài về phía xa trên trục hoành), làm sai lệch kết quả hồi quy nếu dữ liệu đo có nhiễu.

#### 6.2 Phương pháp Eadie-Hofstee
##### 6.2.1 Biến đổi Phương trình Toán học
- Nhân cả hai vế của phương trình Monod với $(K_s + S)$:
  $$\mu (K_s + S) = \mu_{max} S \implies \mu K_s + \mu S = \mu_{max} S \implies \mu = \mu_{max} - K_s \left(\frac{\mu}{S}\right)$$
- Dạng tương đương theo tốc độ tiêu thụ cơ chất:
  $$\frac{-r_{su}}{X} = k - K_s \left(\frac{-r_{su}/X}{S}\right)$$
##### 6.2.2 Thiết lập Đồ thị Hồi quy Tuyến tính
- Dạng phương trình đường thẳng: $y = a x + b$
  - Biến số trục tung: $y = \mu$ (hoặc $\frac{-r_{su}}{X}$).
  - Biến số trục hoành: $x = \frac{\mu}{S}$ (hoặc $\frac{-r_{su}/X}{S}$).
  - Hệ số góc (Slope): $a = - K_s \implies K_s = -a$.
  - Giao điểm với trục tung (y-intercept): $b = \mu_{max}$ (hoặc $k$).
##### 6.2.3 Đánh giá Kỹ thuật So sánh
- Phương pháp Eadie-Hofstee phân bố đều trọng số của các điểm dữ liệu thực nghiệm, không bị méo mó sai số ở vùng nồng độ cơ chất loãng như Lineweaver-Burk, cho kết quả ước lượng tham số $\mu_{max}$ và $K_s$ tin cậy hơn.

#### 6.3 Phương pháp Xác định Hệ số Sản lượng $Y$ và Phân hủy Nội bào $k_d$ ($b$)
##### 6.3.1 Biến đổi Tuyến tính từ Cân bằng Sinh khối
- Xuất phát từ phương trình động học tuổi bùn:
  $$\frac{1}{\theta_c} = Y \left(\frac{-r_{su}}{X}\right) - k_d = Y \cdot U - k_d$$
  Trong đó $U = \frac{-r_{su}}{X} = \frac{S_0 - S}{\tau X}$ là tốc độ sử dụng cơ chất riêng (Specific substrate utilization rate, $\text{d}^{-1}$).
##### 6.3.2 Đồ thị Hồi quy
- Đặt trục tung $y = \frac{1}{\theta_c}$, trục hoành $x = U = \frac{S_0 - S}{\tau X}$.
- Hồi quy tuyến tính tìm đường thẳng $y = Y x - k_d$:
  - Hệ số góc chính là Hệ số sản lượng lý thuyết: $\text{Slope} = Y$.
  - Giá trị tuyệt đối của giao điểm với trục tung là Hệ số phân hủy nội bào: $\text{Intercept} = -k_d \implies k_d = |\text{Intercept}|$.

---

### 7. Bài tập Tính toán Mẫu & Lời giải Kỹ thuật Chi tiết Từng bước (Step-by-Step Worked Engineering Examples)

#### 7.1 Bài toán 1: Xác định Thực nghiệm Bộ Thông số Động học Monod ($k, K_s, Y, k_d$)
##### 7.1.1 Đề bài & Số liệu Thực nghiệm từ Bể Chemostat Phòng Thí nghiệm
Một chuỗi thí nghiệm nuôi cấy liên tục CSTR không hồi lưu được thực hiện ở $20^\circ\text{C}$ với nước thải tổng hợp có nồng độ ban đầu $S_0 = 500\text{ mg/L bsCOD}$. Đo đạc nồng độ dòng ra ở 5 thời gian lưu thủy lực $\tau$ khác nhau khi hệ thống đạt trạng thái ổn định thu được kết quả:

| Thí nghiệm số | $\tau = \theta_c$ (ngày) | $S$ (mg/L) | $X$ (mg/L) |
| :---: | :---: | :---: | :---: |
| 1 | 0.50 | 45.0 | 148.0 |
| 2 | 1.00 | 18.0 | 165.0 |
| 3 | 2.00 | 8.5 | 171.0 |
| 4 | 4.00 | 4.1 | 162.0 |
| 5 | 8.00 | 2.0 | 141.0 |

*Yêu cầu:*
1. Tính tốc độ sử dụng cơ chất riêng $U = \frac{S_0 - S}{\tau X}$ cho từng thí nghiệm.
2. Xác định hệ số sản lượng $Y$ và hệ số phân hủy $k_d$.
3. Sử dụng phương pháp Lineweaver-Burk và Eadie-Hofstee để xác định tốc độ sử dụng cơ chất cực đại $k$ và hằng số bán bão hòa $K_s$.

##### 7.1.2 Lời giải Chi tiết Từng bước
###### 7.1.2.1 Bước 1: Tính toán Bảng Dữ liệu Trung gian
- Tính $U = \frac{S_0 - S}{\tau X}$ và $\frac{1}{\theta_c} = \frac{1}{\tau}$:
  - TN1: $U_1 = \frac{500 - 45}{0.50 \times 148.0} = \frac{455}{74.0} = 6.1486\text{ d}^{-1}$; $\frac{1}{\theta_c} = 2.000\text{ d}^{-1}$; $\frac{1}{S} = 0.0222$; $\frac{1}{U} = 0.1626$; $\frac{U}{S} = 0.1366$
  - TN2: $U_2 = \frac{500 - 18}{1.00 \times 165.0} = \frac{482}{165.0} = 2.9212\text{ d}^{-1}$; $\frac{1}{\theta_c} = 1.000\text{ d}^{-1}$; $\frac{1}{S} = 0.0556$; $\frac{1}{U} = 0.3423$; $\frac{U}{S} = 0.1623$
  - TN3: $U_3 = \frac{500 - 8.5}{2.00 \times 171.0} = \frac{491.5}{342.0} = 1.4371\text{ d}^{-1}$; $\frac{1}{\theta_c} = 0.500\text{ d}^{-1}$; $\frac{1}{S} = 0.1176$; $\frac{1}{U} = 0.6958$; $\frac{U}{S} = 0.1691$
  - TN4: $U_4 = \frac{500 - 4.1}{4.00 \times 162.0} = \frac{495.9}{648.0} = 0.7653\text{ d}^{-1}$; $\frac{1}{\theta_c} = 0.250\text{ d}^{-1}$; $\frac{1}{S} = 0.2439$; $\frac{1}{U} = 1.3067$; $\frac{U}{S} = 0.1867$
  - TN5: $U_5 = \frac{500 - 2.0}{8.00 \times 141.0} = \frac{498.0}{1128.0} = 0.4415\text{ d}^{-1}$; $\frac{1}{\theta_c} = 0.125\text{ d}^{-1}$; $\frac{1}{S} = 0.5000$; $\frac{1}{U} = 2.2650$; $\frac{U}{S} = 0.2208$
###### 7.1.2.2 Bước 2: Hồi quy Tuyến tính Tìm $Y$ và $k_d$
- Lập hàm hồi quy bậc nhất giữa $y = \frac{1}{\theta_c}$ và $x = U$:
  $$\frac{1}{\theta_c} = Y \cdot U - k_d$$
- Sử dụng phương pháp bình phương bé nhất (Least squares regression) cho 5 cặp điểm:
  - Độ dốc (Slope): $Y = 0.3292 \approx 0.33\text{ g VSS/g COD}$.
  - Điểm cắt trục tung (Intercept): $-k_d = -0.0125 \implies k_d = 0.065\text{ d}^{-1}$.
###### 7.1.2.3 Bước 3: Xác định $k$ và $K_s$ bằng Phương pháp Lineweaver-Burk
