- Hồi quy tuyến tính giữa $y = \frac{1}{U}$ và $x = \frac{1}{S}$:
  $$\frac{1}{U} = \left(\frac{K_s}{k}\right) \frac{1}{S} + \frac{1}{k}$$
- Kết quả hồi quy:
  - Điểm cắt trục tung: $\frac{1}{k} = 0.0833 \implies k = \frac{1}{0.0833} = 12.0\text{ g COD/g VSS}\cdot\text{d}$.
  - Hệ số góc: $\frac{K_s}{k} = 4.364 \implies K_s = 4.364 \times 12.0 = 52.37\text{ mg/L COD}$.
###### 7.1.2.4 Bước 4: Kiểm tra lại bằng Phương pháp Eadie-Hofstee
- Hồi quy tuyến tính giữa $y = U$ và $x = \frac{U}{S}$:
  $$U = k - K_s \left(\frac{U}{S}\right)$$
- Kết quả hồi quy thu được:
  - Điểm cắt: $k = 12.15\text{ g COD/g VSS}\cdot\text{d}$.
  - Độ dốc âm: $K_s = 53.1\text{ mg/L COD}$.
  - Tốc độ sinh trưởng riêng cực đại tương ứng:
    $$\mu_{max} = Y \cdot k = 0.33 \times 12.0 = 3.96\text{ d}^{-1}$$

#### 7.2 Bài toán 2: Tính Sản lượng Bùn Quan sát & Nhu cầu Oxy Hàng ngày (EX-CH05-01)
##### 7.2.1 Đề bài
Một bể xử lý sinh học hiếu khí tiếp nhận lưu lượng nước thải $Q = 1000\text{ m}^3\text{/d}$ có nồng độ COD hòa tan dễ phân hủy sinh học ($S_0$) là $500\text{ g/m}^3$. Nồng độ bsCOD và nồng độ chất rắn sinh khối lơ lửng dễ bay hơi (VSS) trong dòng ra của bể lần lượt là $S = 10\text{ g/m}^3$ và $X_e = 200\text{ g/m}^3$. Giả sử nồng độ VSS đầu vào $X_0 = 0$.
*Xác định:*
1. Hệ số sản lượng bùn quan sát ($Y_{obs}$) tính theo $\text{g VSS/g COD}$ loại bỏ?
2. Nhu cầu oxy riêng phần tính theo $\text{g }O_2\text{/g COD}$ loại bỏ và tổng nhu cầu oxy sử dụng hàng ngày tính theo $\text{g }O_2\text{/d}$ và $\text{kg }O_2\text{/d}$?

##### 7.2.2 Lời giải Chi tiết Từng bước
- **Bước 1: Tính lượng cơ chất bsCOD bị loại bỏ mỗi ngày ($\Delta S$)**
  $$\Delta S = S_0 - S = 500 - 10 = 490.0\text{ g/m}^3$$
  $$\text{Tổng khối lượng COD bị loại bỏ} = Q \cdot (S_0 - S) = 1000\text{ m}^3\text{/d} \times 490\text{ g/m}^3 = 490,000\text{ g COD/d} = 490\text{ kg COD/d}$$
- **Bước 2: Tính khối lượng sinh khối VSS tạo ra mỗi ngày ($P_{X,VSS}$)**
  $$P_{X,VSS} = Q \cdot (X_e - X_0) = 1000\text{ m}^3\text{/d} \times (200 - 0)\text{ g/m}^3 = 200,000\text{ g VSS/d} = 200\text{ kg VSS/d}$$
- **Bước 3: Xác định hệ số sản lượng bùn quan sát ($Y_{obs}$)**
  $$Y_{obs} = \frac{X_e - X_0}{S_0 - S} = \frac{200,000\text{ g VSS/d}}{490,000\text{ g COD/d}} = 0.408163 \approx 0.4082\text{ g VSS/g COD}$$
- **Bước 4: Tính nhu cầu oxy riêng phần trên 1 g COD loại bỏ**
  - Dựa trên định luật bảo toàn electron ($1.42\text{ g COD/g VSS}$):
    $$\text{Specific } O_2 = 1.0 - 1.42 \cdot Y_{obs} = 1.0 - (1.42 \times 0.408163) = 1.0 - 0.579592 = 0.420408 \approx 0.4204\text{ g }O_2\text{/g COD}$$
- **Bước 5: Tính tổng lượng oxy tiêu thụ sinh học hàng ngày ($R_O$)**
  $$R_O = Q (S_0 - S) - 1.42 \cdot P_{X,VSS} = 490,000\text{ g COD/d} - (1.42 \times 200,000\text{ g VSS/d})$$
  $$R_O = 490,000 - 284,000 = 206,000\text{ g }O_2\text{/d} = 206\text{ kg }O_2\text{/d}$$
- *Ý nghĩa kỹ thuật:* Khoảng $58\%$ lượng chất ô nhiễm hữu cơ biến thành bùn thải cần xử lý, trong khi $42\%$ bị oxy hóa tiêu tốn $206\text{ kg }O_2$ mỗi ngày cần cung cấp bởi máy thổi khí.

#### 7.3 Bài toán 3: Phân chia Cấu phần MLVSS & Phân số Hoạt tính ($f_{act}$) (EX-CH05-02)
##### 7.3.1 Đề bài
Một bể sinh học hiếu khí khuấy trộn hoàn chỉnh có thể tích $V = 335\text{ m}^3$, duy trì nồng độ vi sinh vật hoạt tính $X = 2000\text{ g/m}^3$. Lưu lượng nước thải $Q = 1000\text{ m}^3\text{/d}$, nồng độ $S_0 = 300\text{ g/m}^3$, nồng độ chất rắn bay hơi không phân hủy sinh học đầu vào $X_{0,i} = 50\text{ g/m}^3$, nồng độ cơ chất đầu ra $S = 2.4\text{ g/m}^3$.
Hệ số phân hủy sinh khối trơ $f_d = 0.10$, hệ số sản lượng lý thuyết $Y = 0.40\text{ g VSS/g COD}$, hệ số phân hủy nội bào $b = 0.10\text{ d}^{-1}$.
*Xác định:*
1. Tốc độ sử dụng cơ chất thể tích ($r_{su}$) và tốc độ sinh khối ròng ($r_X$)?
2. Năng suất sinh học ròng ($Y_{bio}$) và thời gian lưu bùn vận hành ($\theta_c$)?
3. Sản lượng bùn quan sát tổng thể ($Y_{obs}$)?
4. Tổng nồng độ chất rắn lơ lửng bay hơi trong bể ($X_T$) và tỷ lệ vi sinh vật hoạt tính ($f_{act}$)?

##### 7.3.2 Lời giải Chi tiết Từng bước
- **Bước 1: Tính tốc độ sử dụng cơ chất thể tích ($r_{su}$)**
  $$r_{su} = \frac{Q (S_0 - S)}{V} = \frac{1000\text{ m}^3\text{/d} \times (300 - 2.4)\text{ g/m}^3}{335\text{ m}^3} = \frac{297,600}{335} = 888.3582\text{ g bsCOD/(m}^3\cdot\text{d)}$$
- **Bước 2: Tính tốc độ sinh khối hoạt tính ròng ($r_X$)**
  $$r_X = Y \cdot r_{su} - b \cdot X = (0.40 \times 888.3582) - (0.10 \times 2000.0) = 355.3433 - 200.0 = 155.3433\text{ g VSS/(m}^3\cdot\text{d)}$$
- **Bước 3: Xác định năng suất sinh khối ròng ($Y_{bio}$)**
  $$Y_{bio} = \frac{r_X}{r_{su}} = \frac{155.3433}{888.3582} = 0.174866 \approx 0.1749\text{ g VSS/g COD}$$
- **Bước 4: Xác định thời gian lưu bùn vận hành ($\theta_c = \text{SRT}$)**
  $$\theta_c = \text{SRT} = \frac{X}{r_X} = \frac{2000.0\text{ g/m}^3}{155.3433\text{ g/(m}^3\cdot\text{d)}} = 12.8747\text{ ngày}$$
  *(Kiểm tra: $Y_{bio} = \frac{Y}{1 + b \theta_c} = \frac{0.40}{1 + 0.10 \times 12.8747} = \frac{0.40}{2.28747} = 0.174866$ - Chính xác).*
- **Bước 5: Tính tổng tốc độ tích tụ VSS ($r_{X,T}$) và sản lượng quan sát ($Y_{obs}$)**
  - Tốc độ sinh mảnh vụn tế bào trơ ($r_{X,d}$):
    $$r_{X,d} = f_d \cdot b \cdot X = 0.10 \times 0.10 \times 2000.0 = 20.0\text{ g/(m}^3\cdot\text{d)}$$
  - Tốc độ tích lũy nbVSS đầu vào ($r_{X,i}$):
    $$r_{X,i} = \frac{Q \cdot X_{0,i}}{V} = \frac{1000 \times 50.0}{335} = 149.2537\text{ g/(m}^3\cdot\text{d)}$$
  - Tổng tốc độ sản sinh VSS:
    $$r_{X,T} = r_X + r_{X,d} + r_{X,i} = 155.3433 + 20.0 + 149.2537 = 324.5970\text{ g VSS/(m}^3\cdot\text{d)}$$
  - Hệ số sản lượng quan sát tổng thể:
    $$Y_{obs} = \frac{r_{X,T}}{r_{su}} = \frac{324.5970}{888.3582} = 0.365390 \approx 0.3654\text{ g VSS/g COD}$$
- **Bước 6: Xác định tổng nồng độ MLVSS ($X_T$) và phân số hoạt tính ($f_{act}$)**
  - Nồng độ xác tế bào trơ trong bể:
    $$X_d = r_{X,d} \cdot \theta_c = 20.0 \times 12.8747 = 257.494\text{ g/m}^3$$
  - Nồng độ nbVSS tích lũy trong bể:
    $$X_i = r_{X,i} \cdot \theta_c = 149.2537 \times 12.8747 = 1921.599\text{ g/m}^3$$
  - Tổng nồng độ MLVSS trong bể:
    $$X_T = X + X_d + X_i = 2000.0 + 257.494 + 1921.599 = 4179.093\text{ g/m}^3 \approx 4179.1\text{ mg/L}$$
  - Phân số sinh khối hoạt tính:
    $$f_{act} = \frac{X}{X_T} = \frac{2000.0}{4179.093} = 0.478573 \approx 47.86\%$$
- *Kết luận:* Ở tuổi bùn dài $12.87\text{ ngày}$, vi khuẩn sống chỉ chiếm $47.86\%$ lượng bùn trong bể; phần còn lại là cặn trơ từ nước thải vào ($45.98\%$) và xác tế bào phân hủy tích tụ ($6.16\%$).

#### 7.4 Bài toán 4: Thiết kế Toàn diện Bể Bùn Hoạt tính Hoàn toàn Khuấy trộn CMAS (EX-CH05-03)
##### 7.4.1 Đề bài
Thiết kế hệ thống bùn hoạt tính hiếu khí hoàn toàn khuấy trộn (CMAS) với các thông số cho trước:
- Lưu lượng thiết kế: $Q = 1000\text{ m}^3\text{/d}$.
- Nồng độ bsCOD đầu vào: $S_0 = 192\text{ g/m}^3$.
- Nồng độ chất hữu cơ trơ hòa tan đầu vào: $S_i = 10\text{ g/m}^3$.
- Nồng độ chất rắn lơ lửng dễ bay hơi trơ đầu vào: $X_{0,i} = 30\text{ g/m}^3$.
- Tuổi bùn vận hành lựa chọn: $\text{SRT} = \theta_c = 6.0\text{ ngày}$.
- Nồng độ MLVSS thiết kế trong bể sục khí: $X_T = 2500\text{ g/m}^3$.
- Tỷ số $VSS/TSS$ của bông bùn: $0.85$.
- Các hằng số động học ở $20^\circ\text{C}$:
  - Tốc độ sử dụng cơ chất cực đại: $k = 12.5\text{ g COD/g VSS}\cdot\text{d}$.
  - Hằng số nửa tốc độ: $K_s = 10.0\text{ g COD/m}^3$.
  - Hệ số sản lượng lý thuyết: $Y = 0.40\text{ g VSS/g COD}$.
  - Hệ số phân hủy nội bào: $b = 0.10\text{ d}^{-1}$.
  - Tỷ lệ mảnh vụn tế bào trơ: $f_d = 0.15\text{ g VSS/g VSS}$.

*Yêu cầu tính toán 5 chỉ tiêu thiết kế chính:*
1. Nồng độ bsCOD hòa tan trong dòng ra ($S$)?
2. Thời gian lưu thủy lực ($\text{HRT} = \tau$) và thể tích bể phản ứng ($V$) cần thiết để đạt $X_T = 2500\text{ g/m}^3$?
3. Khối lượng bùn thải hàng ngày theo VSS ($P_{X,VSS}$) và theo TSS ($P_{X,TSS}$)?
4. Phân số sinh khối hoạt tính trong hỗn hợp bùn ($f_{act}$)?
5. Nhu cầu oxy sinh học cung cấp hàng ngày ($R_O$)?

##### 7.4.2 Lời giải Kỹ thuật Chi tiết
- **Bước 1: Tính nồng độ bsCOD hòa tan đầu ra ($S$)**
  $$S = \frac{K_s (1 + b \cdot \theta_c)}{\theta_c (Y k - b) - 1}$$
  - Tử số: $10.0 \times (1 + 0.10 \times 6.0) = 10.0 \times 1.6 = 16.0\text{ g/m}^3$.
  - Mẫu số: $6.0 \times (0.40 \times 12.5 - 0.10) - 1 = 6.0 \times (5.0 - 0.10) - 1 = 6.0 \times 4.9 - 1 = 29.4 - 1 = 28.4$.
  - Kết quả:
    $$S = \frac{16.0}{28.4} = 0.563380 \approx 0.5634\text{ g/m}^3 \quad (\text{mg/L})$$
  - Hiệu quả khử bsCOD: $\eta = \frac{192 - 0.5634}{192} \times 100\% = 99.71\%$.
- **Bước 2: Tính thời gian lưu nước ($\tau$) và thể tích bể ($V$)**
  - Sử dụng phương trình phân rã MLVSS:
    $$X_T = \left(\frac{\theta_c}{\tau}\right) \left[ \frac{Y (S_0 - S)}{1 + b \theta_c} (1 + f_d b \theta_c) + X_{0,i} \right]$$
  - Tính thành phần sinh khối hoạt tính riêng phần:
    $$A = \frac{Y (S_0 - S)}{1 + b \theta_c} = \frac{0.40 \times (192 - 0.5634)}{1 + 0.10 \times 6.0} = \frac{0.40 \times 191.4366}{1.6} = \frac{76.5746}{1.6} = 47.85915\text{ g/m}^3$$
  - Tính thành phần sinh khối tổng cộng (hoạt tính + mảnh vỡ tế bào):
    $$B = A \times (1 + f_d b \theta_c) = 47.85915 \times (1 + 0.15 \times 0.10 \times 6.0) = 47.85915 \times 1.09 = 52.16647\text{ g/m}^3$$
  - Cộng thêm thành phần cặn trơ đầu vào:
    $$C = B + X_{0,i} = 52.16647 + 30.0 = 82.16647\text{ g/m}^3$$
  - Giải phương trình tìm $\tau$:
    $$\tau = \left(\frac{\theta_c}{X_T}\right) \times C = \left(\frac{6.0}{2500.0}\right) \times 82.16647 = 0.0024 \times 82.16647 = 0.1971995\text{ ngày}$$
  - Đổi sang giờ:
    $$\text{HRT} = \tau \times 24 = 0.1971995 \times 24 = 4.732788 \approx 4.73\text{ giờ}$$
  - Thể tích bể sục khí cần thiết:
    $$V = Q \cdot \tau = 1000\text{ m}^3\text{/d} \times 0.1971995\text{ d} = 197.1995 \approx 197.2\text{ m}^3$$
- **Bước 3: Tính lượng bùn thải hàng ngày ($P_{X,VSS}$ và $P_{X,TSS}$)**
  - Sản lượng bùn VSS:
    $$P_{X,VSS} = \frac{X_T \cdot V}{\theta_c} \times 10^{-3} = \frac{2500\text{ g/m}^3 \times 197.1995\text{ m}^3}{6.0\text{ d} \times 1000\text{ g/kg}} = 82.16647 \approx 82.17\text{ kg VSS/d}$$
    - Sinh khối hoạt tính thải: $P_{X,bio} = Q \cdot A \times 10^{-3} = 1000 \times 47.85915 \times 10^{-3} = 47.86\text{ kg VSS/d}$.
    - Mảnh vỡ tế bào trơ thải: $P_{X,d} = 1000 \times (52.1665 - 47.8592) \times 10^{-3} = 4.31\text{ kg VSS/d}$.
    - Cặn trơ nước thải vào thải: $P_{X,i} = 1000 \times 30.0 \times 10^{-3} = 30.00\text{ kg VSS/d}$.
  - Sản lượng bùn TSS (với $VSS/TSS = 0.85$ cho thành phần sinh học):
    $$P_{X,TSS} = \frac{P_{X,bio} + P_{X,d}}{0.85} + P_{X,i} = \frac{47.8592 + 4.3073}{0.85} + 30.0 = \frac{52.1665}{0.85} + 30.0 = 61.3724 + 30.0 = 91.3724 \approx 91.37\text{ kg TSS/d}$$
    *(Nếu tính theo quy đổi toàn bộ MLVSS: $P_{X,TSS}' = \frac{82.1665}{0.85} = 96.67\text{ kg TSS/d}$).*
- **Bước 4: Tính phân số sinh khối hoạt tính ($f_{act}$)**
  - Nồng độ vi sinh hoạt tính trong bể:
    $$X = \left(\frac{\theta_c}{\tau}\right) A = \left(\frac{6.0}{0.1972}\right) \times 47.85915 = 30.426 \times 47.85915 = 1456.164\text{ g/m}^3$$
  - Phân số sinh khối hoạt tính:
    $$f_{act} = \frac{X}{X_T} = \frac{1456.164}{2500.0} = 0.582466 \approx 58.25\%$$
- **Bước 5: Tính nhu cầu oxy sinh học cung cấp hàng ngày ($R_O$)**
  - Tổng khối lượng COD bị oxy hóa sinh học:
    $$\Delta \text{COD} = Q (S_0 - S) \times 10^{-3} = 1000 \times (192 - 0.5634) \times 10^{-3} = 191.4366\text{ kg COD/d}$$
  - Lượng COD tích lũy vào mô tế bào sinh khối mới:
    $$\text{COD}_{\text{biomass}} = 1.42 \cdot P_{X,bio} = 1.42 \times 47.8592 = 67.9601\text{ kg COD/d}$$
  - Nhu cầu oxy thực tế:
    $$R_O = \Delta \text{COD} - \text{COD}_{\text{biomass}} = 191.4366 - 67.9601 = 123.4765 \approx 123.48\text{ kg }O_2\text{/d}$$
  - Nhu cầu oxy theo giờ:
    $$R_{O,\text{hourly}} = \frac{123.48}{24} = 5.145 \approx 5.15\text{ kg }O_2\text{/h}$$
- **Bước 6: Kiểm tra các Thông số Tải trọng Kỹ thuật**
  - Tỷ số Thức ăn / Vi sinh vật ($F/M$):
    $$F/M = \frac{Q \cdot S_0}{V \cdot X_T} = \frac{1000 \times 192}{197.2 \times 2500} = \frac{192,000}{493,000} = 0.3895\text{ g COD/g MLVSS}\cdot\text{d}$$
    *(Nằm hoàn hảo trong dải thiết kế tiêu chuẩn $0.2 - 0.6\text{ d}^{-1}$).*
  - Tải trọng thể tích ($OLR$):
    $$OLR = \frac{Q \cdot S_0}{V} \times 10^{-3} = \frac{1000 \times 192}{197.2} \times 10^{-3} = 0.9736\text{ kg COD/m}^3\cdot\text{d}$$
    *(Nằm trong ngưỡng cho phép đối với bể bùn hoạt tính truyền thống $0.3 - 1.2\text{ kg/m}^3\cdot\text{d}$).*

---

### 8. Bảng Tổng hợp Tra cứu Thông số Thiết kế & Ma trận Chẩn đoán Vận hành (Engineering Design & Troubleshooting Matrix)

#### 8.1 Danh mục Thông số Kỹ thuật & Hằng số Động học Thiết kế Chuẩn (Design Parameters Catalog)
| Ký hiệu | Tên Thông số Kỹ thuật | Dải Giá trị Vận hành | Giá trị Điển hình | Đơn vị Đo | Quy chuẩn / Cơ sở Tính toán |
| :---: | :--- | :---: | :---: | :---: | :--- |
| $Y$ | Hệ số sản lượng lý thuyết (Heterotrophs) | $0.30 - 0.50$ | $0.40$ | $\text{g VSS/g bsCOD}$ | Metcalf & Eddy / Giáo trình ĐHBK |
| $Y_n$ | Hệ số sản lượng lý thuyết (Nitrifiers) | $0.10 - 0.20$ | $0.15$ | $\text{g VSS/g }NH_4^+-N$ | Khử amoni tự dưỡng |
| $k$ | Tốc độ sử dụng cơ chất cực đại ($20^\circ\text{C}$) | $5.0 - 15.0$ | $12.5$ | $\text{g COD/g VSS}\cdot\text{d}$ | Bùn hoạt tính hiếu khí |
| $K_s$ | Hằng số nửa tốc độ Monod | $5.0 - 30.0$ | $10.0$ | $\text{g bsCOD/m}^3$ (mg/L) | Ái lực enzyme khử BOD |
| $\mu_{max}$ | Tốc độ sinh trưởng riêng cực đại | $2.0 - 6.0$ | $5.0$ | $\text{d}^{-1}$ | $\mu_{max} = Y \cdot k$ |
| $b$ ($k_d$) | Hệ số phân hủy nội bào ($20^\circ\text{C}$) | $0.06 - 0.15$ | $0.10$ | $\text{g VSS/g VSS}\cdot\text{d}$ | Tự oxy hóa sinh khối |
| $f_d$ | Tỷ lệ mảnh vụn tế bào trơ sau phân hủy | $0.10 - 0.15$ | $0.15$ | $\text{g VSS/g VSS}$ | Cặn hữu cơ tích lũy |
| $\alpha$ | Tương đương COD của sinh khối vi sinh | $1.40 - 1.44$ | $1.42$ | $\text{g COD/g VSS}$ | Theo $C_5H_7NO_2$ |
| $VSS/TSS$ | Tỷ lệ chất bay hơi trên tổng chất rắn | $0.80 - 0.88$ | $0.85$ | $\text{g VSS/g TSS}$ | Độ tro khoáng của bùn sinh học |
| $\theta_c$ | Tuổi bùn vận hành (SRT - CMAS thường) | $4.0 - 8.0$ | $6.0$ | $\text{ngày}$ | Khử carbonaceous BOD |
| $\theta_c$ | Tuổi bùn vận hành (SRT - Có Nitrat hóa) | $10.0 - 20.0$ | $15.0$ | $\text{ngày}$ | Tránh rửa trôi vi khuẩn nitrat hóa |
| $\tau$ | Thời gian lưu thủy lực (HRT) | $3.0 - 8.0$ | $4.0 - 6.0$ | $\text{giờ}$ | Thể tích bể sục khí |
| $MLSS$ | Nồng độ bùn lơ lửng trong bể sục khí | $2000 - 4500$ | $3000$ | $\text{mg/L}$ ($\text{g/m}^3$) | Cân bằng tải trọng bể lắng |
| $F/M$ | Tỷ số Thức ăn / Vi sinh vật | $0.20 - 0.60$ | $0.35$ | $\text{g BOD/g MLVSS}\cdot\text{d}$ | Tải trọng hữu cơ vận hành |
| $OLR$ | Tải trọng hữu cơ thể tích | $0.30 - 1.20$ | $0.80$ | $\text{kg BOD/m}^3\cdot\text{d}$ | Định cỡ thể tích bể |
| $DO$ | Nồng độ oxy hòa tan trong bể hiếu khí | $2.0 - 3.0$ | $2.0$ | $\text{mg/L}$ | Ngăn ngừa bùn sợi phát triển |
| $R$ | Tỷ lệ bùn tuần hoàn ($Q_r/Q$) | $0.25 - 1.00$ | $0.50$ | không thứ nguyên | Giữ nồng độ bùn MLSS ổn định |

#### 8.2 Ma trận Chẩn đoán & Biện pháp Kỹ thuật Xử lý Sự cố Vận hành (Troubleshooting Matrix)
| Mã Sự cố | Hiện tượng Thực địa | Nguyên nhân Cốt lõi | Cơ chế Vi sinh & Động học | Giải pháp Kỹ thuật Khắc phục |
| :---: | :--- | :--- | :--- | :--- |
| `TS-01` | **Rửa trôi sinh khối (Biomass Washout)**<br>Nước đầu ra đục ngầu, MLSS tụt dốc liên tục, BOD đầu ra tăng vọt | Xả bùn dư ($Q_w$) quá mức hoặc sự cố trôi bùn qua máng tràn bể lắng | Tuổi bùn thực tế tụt xuống dưới ngưỡng tới hạn ($\theta_c < \theta_c^{min}$), tốc độ phân chia tế bào nhỏ hơn tốc độ thất thoát | 1. Đóng van xả bùn dư ($Q_w = 0$).<br>2. Tăng tối đa lưu lượng bơm bùn tuần hoàn ($RAS$).<br>3. Bổ sung bùn vi sinh hoạt tính từ trạm xử lý khác.<br>4. Kiểm soát đưa $\theta_c \ge (2 - 5) \theta_c^{min}$. |
| `TS-02` | **Trương nở bùn do vi khuẩn sợi (Filamentous Bulking)**<br>Bông bùn xốp, lắng cực chậm, chỉ số $SVI > 150 - 250\text{ mL/g}$ | Nồng độ oxy hòa tan quá thấp ($DO < 1.0\text{ mg/L}$), tỷ lệ dưỡng chất thiếu hụt ($COD:N:P < 100:5:1$), hoặc $F/M$ thấp kéo dài | Vi khuẩn sợi có diện tích bề mặt lớn và ái lực cao với $O_2$ ($K_s$ nhỏ) phát triển lấn át vi khuẩn tạo bông | 1. Tăng công suất máy thổi khí duy trì $DO \ge 2.0\text{ mg/L}$.<br>2. Bổ sung Nito ($Urea$) và Photpho ($DAP$) theo đúng tỷ lệ $100:5:1$.<br>3. Châm hóa chất diệt khuẩn chọn lọc ($Cl_2$ hoặc $H_2O_2$ với liều lượng $2 - 3\text{ kg}/1000\text{ kg MLSS}$) vào đường ống bùn tuần hoàn RAS.<br>4. Lắp đặt ngăn tiếp xúc chọn lọc thiếu khí/hiếu khí (Selector tank). |
| `TS-03` | **Bông cặn mịn / Phân rã bông bùn (Pin-point Flocs)**<br>Nước sau lắng có nhiều hạt cặn li ti lơ lửng, nước không trong | Vận hành ở tuổi bùn quá già ($\theta_c > 20 - 30\text{ ngày}$), sục khí quá mức gây lực cắt lớn | Quá trình phân hủy nội bào diễn ra quá sâu, mất chất kết dính polymer EPS, tế bào tự phân giải thành các hạt mịn | 1. Tăng lưu lượng xả bùn dư ($WAS$) để hạ tuổi bùn $\theta_c$ về dải tối ưu $5 - 10\text{ ngày}$.<br>2. Giảm bớt cường độ sục khí hoặc tốc độ khuấy trộn để hạn chế lực cắt thủy lực bẻ gãy bông bùn. |
| `TS-04` | **Bùn nổi do Khử nitrat hóa (Clumping / Rising Sludge)**<br>Bùn lắng tốt ở đáy bể lắng nhưng sau đó nổi từng mảng lớn lên mặt nước | Quá trình khử nitrat xảy ra không kiểm soát trong vùng yếm khí ở đáy bể lắng đợt 2 | Vi khuẩn khử nitrat chuyển $NO_3^-$ thành bọt khí nito ($N_2 \uparrow$), bọt khí bám vào bông bùn làm giảm tỷ trọng bông bùn kéo bùn nổi lên mặt | 1. Tăng tốc độ bơm bùn tuần hoàn $RAS$ để giảm thời gian lưu bùn trong bể lắng đáy.<br>2. Tăng cường hiệu quả khử nitrat trong bể thiếu khí (Anoxic tank).<br>3. Lắp đặt gạt bọt và thanh gạt bùn mặt trong bể lắng. |
| `TS-05` | **Mất hoạt tính Nitrat hóa (Nitrification Failure)**<br>Nồng độ amoni ($NH_4^+-N$) đầu ra tăng đột biến vượt chuẩn xả thải | Nhiệt độ nước lạnh, pH suy giảm ($pH < 6.5$), hoặc tuổi bùn aerobic không đủ | Vi khuẩn nitrat hóa sinh trưởng rất chậm ($\mu_n \ll \mu$), nhạy cảm với sự cạn kiệt độ kiềm và ức chế độc chất | 1. Châm bổ sung độ kiềm (Vôi, $NaOH$, hoặc $NaHCO_3$) duy trì $pH = 7.2 - 8.0$ và độ kiềm dư $\ge 50 - 100\text{ mg/L as }CaCO_3$.<br>2. Tăng tuổi bùn $\theta_c \ge 12 - 18\text{ ngày}$.<br>3. Đảm bảo $DO \ge 2.5 - 3.0\text{ mg/L}$ trong vùng sục khí nitrat hóa. |

## Chương 05.2: Xử lý Sinh học - Quá trình Bùn hoạt tính & Sinh thái Vi sinh (Biological Treatment - Activated Sludge & Microbial Ecology)

### 1. Hệ sinh thái và Cấu trúc Quần xã Vi sinh vật trong Bùn hoạt tính (Activated Sludge Ecosystem & Microbial Community Ecology)

#### 1.1 Cấu trúc vi mô của Bông bùn sinh học (Bio-floc Microstructure & Extracellular Polymeric Substances - EPS)

##### 1.1.1 Thành phần hóa sinh và Cơ chế kết tụ tạo bông (Biochemical Composition & Flocculation Mechanisms)

###### 1.1.1.1 Polyme ngoại bào (Extracellular Polymeric Substances - EPS) và Khung xương cấu trúc
- **Khái niệm và Nguồn gốc sinh học:**
  - EPS là mạng lưới đại phân tử cao phân tử do vi khuẩn tổng hợp và tiết ra ngoài màng tế bào trong quá trình trao đổi chất, hoặc giải phóng từ quá trình tự phân hủy nội sinh (cell lysis).
  - Phân bố EPS gồm hai dạng:
    - *Soluble EPS / Slime*: Polyme hòa tan, liên kết lỏng lẻo với bề mặt tế bào, dễ khuếch tán vào pha lỏng làm tăng độ nhớt môi trường.
    - *Bound EPS*: Polyme liên kết chặt, gồm hai lớp: lớp khuếch tán lỏng lẻo bên ngoài (*Loosely Bound EPS - LB-EPS*) và lớp gắn kết chặt chẽ bên trong (*Tightly Bound EPS - TB-EPS*).
- **Thành phần hóa sinh định lượng:**
  - *Polysaccharides* ($40 - 60\%$ tổng lượng EPS): Cung cấp các nhóm chức phân cực hydroxyl ($-\text{OH}$), carboxyl ($-\text{COOH}$), tạo liên kết hydro và cấu trúc gel ngậm nước.
  - *Proteins* ($20 - 40\%$ tổng lượng EPS): Chứa các acid amin phân cực và kỵ nước, quyết định tính chất bề mặt, điểm đẳng điện (isoelectric point) và khả năng tạo liên kết cộng hóa trị/phối trí.
  - *Acid nucleic* (DNA/RNA ngoại bào, $e\text{DNA} \approx 5 - 10\%$): Hoạt động như chất kết dính sinh học thứ cấp, tăng cường độ bền cơ học cho bông bùn.
  - *Lipids và Acid humic* ($5 - 15\%$): Tăng cường tương tác kỵ nước giữa các vi khuẩn.
- **Thuyết Cầu nối Cation Đa hóa trị (Divalent Cation Bridging Theory - DCBT):**
  - Bề mặt màng tế bào vi khuẩn và các phân tử EPS mang điện tích âm thuần ở dải $\text{pH}$ trung tính ($6.5 - 8.0$) do sự ion hóa của các nhóm carboxyl ($-\text{COO}^-$) và phosphate ($-\text{PO}_4^{3-}$).
  - Các cation hóa trị hai, điển hình là $\text{Ca}^{2+}$ và $\text{Mg}^{2+}$, đóng vai trò là "cầu nối tĩnh điện" liên kết các nhóm mang điện tích âm của chuỗi polyme liền kề:
    $$-\text{COO}^- \cdots \text{Ca}^{2+} \cdots ^-\text{OOC}-$$
  - Ngưỡng tỷ lệ tối ưu trong nước thải:
    $$\frac{[\text{Ca}^{2+}] + [\text{Mg}^{2+}]}{[\text{Na}^+] + [\text{K}^+]} > 1.0 - 2.0 \quad (\text{tính theo đương lượng mol } meq/L)$$
  - Nếu tỷ số cation đơn hóa trị ($\text{Na}^+, \text{K}^+, \text{NH}_4^+$) vượt trội ($\text{ratio} < 1.0$), hiện tượng trao đổi ion sẽ thế chỗ $\text{Ca}^{2+}/\text{Mg}^{2+}$, phá vỡ cầu nối cation, dẫn đến hiện tượng rã bông bùn (*floc deterioration*), làm tăng độ đục nước sau lắng.

###### 1.1.1.2 Cân bằng lực keo tụ sinh học: Thuyết DLVO mở rộng và Tương tác kỵ nước
- **Mô hình tương tác keo tụ (Extended DLVO Theory):**
  - Tổng năng lượng tương tác giữa hai tế bào vi sinh vật $V_{\text{total}}$ là hàm số của khoảng cách phân cách $h$:
    $$V_{\text{total}}(h) = V_A(h) + V_R(h) + V_{\text{hyd}}(h) + V_{\text{steric}}(h)$$
  - Trong đó:
    - $V_A(h)$: Năng lượng hút van der Waals (lực hút tầm xa):
      $$V_A(h) = -\frac{A_H \cdot d_p}{24 h}$$
      ($A_H$ là hằng số Hamaker $\approx 10^{-20}\ \text{J}$, $d_p$ là đường kính tế bào $\approx 1.0\ \mu\text{m}$).
    - $V_R(h)$: Năng lượng đẩy tĩnh điện lớp điện kép (electrostatic double layer repulsion):
      $$V_R(h) = 2\pi \varepsilon_0 \varepsilon_r d_p \psi_0^2 \ln(1 + e^{-\kappa h})$$
      ($\varepsilon_0$ là hằng số điện môi chân không, $\varepsilon_r$ là hằng số điện môi nước, $\psi_0$ là thế bề mặt xấp xỉ điện thế Zeta $\zeta \approx -15 \text{ đến } -30\ \text{mV}$, $\kappa$ là nghịch đảo chiều dày lớp điện kép Debye-Hückel).
    - $V_{\text{hyd}}(h)$: Tương tác kỵ nước/ưa nước sinh học (Hydrophobic interaction energy). Khi vi khuẩn già đi (pha phân hủy nội sinh), bề mặt tế bào tổng hợp nhiều hợp chất kỵ nước, $V_{\text{hyd}}$ âm mạnh, kéo các tế bào lại gần nhau vượt qua hàng rào năng lượng đẩy $V_R$.
    - $V_{\text{steric}}(h)$: Lực cản lập thể (Steric repulsion) do các chuỗi polymer EPS cồng kềnh va chạm khi hai bề mặt tiếp cận ở cự ly $< 2 - 5\ \text{nm}$.
- **Động học keo tụ sinh học:**
  - Ở pha tăng trưởng hàm mũ (Exponential phase), tỷ số thức ăn trên vi sinh vật ($F/M$) cao, vi khuẩn linh động, tổng hợp EPS chưa đủ liên kết, thế Zeta âm cao $\rightarrow$ vi khuẩn phân tán rời rạc (*dispersed growth*).
  - Ở pha suy tàn/nội sinh (Endogenous phase), $F/M$ thấp ($0.2 - 0.5\ \text{d}^{-1}$), điện thế Zeta giảm (về gần $-10\ \text{mV}$), EPS cô đặc và các protein kỵ nước bộc lộ $\rightarrow$ keo tụ sinh học tự phát diễn ra triệt để, tạo bông bùn có đường kính $100 - 500\ \mu\text{m}$.

##### 1.1.2 Vi khuẩn tạo bông chính (Floc-Forming Bacteria)

###### 1.1.2.1 *Zoogloea ramigera* và Cơ chế tiết nang chất nhờn (Zoogloeal Gel Matrix)
- **Đặc điểm hình thái và phân loại:**
  - Trực khuẩn Gram âm, hiếu khí bắt buộc, có khả năng chuyển động nhờ lông roi cực (polar flagellum) ở trạng thái đơn lẻ.
  - Phân loại học: Thuộc lớp *Betaproteobacteria*, bộ *Rhodocyclales*, họ *Rhodocyclaceae*.
- **Cơ chế sinh lý học và Tạo nang keo:**
  - Khi môi trường dư thừa cacbon hữu cơ nhưng giới hạn nitơ hoặc chuyển sang pha ổn định, *Zoogloea ramigera* tiết ra một lượng lớn exopolysaccharide ngoại bào dạng gel phân nhánh phức tạp (gồm glucose, galactose, acid glucuronic).
  - Tích lũy cơ chất nội bào dạng Poly-$\beta$-hydroxybutyrate (PHB) làm nguồn năng lượng dự trữ:
    $$n\ \text{Ac-CoA} \rightarrow \text{Acetoacetyl-CoA} \rightarrow \text{3-hydroxybutyryl-CoA} \rightarrow (\text{C}_4\text{H}_6\text{O}_2)_n\ (\text{PHB})$$
  - Các tế bào vi khuẩn nằm vùi sâu bên trong khối chất nền gelatin dày đặc hình ngón tay hoặc hình cành cây (*finger-like / dendritic zoogloeal colonies*).
  - Khối chất nền này bảo vệ vi khuẩn khỏi tác động của lực cắt thủy lực cao và sự tấn công của các chất độc hại, đồng thời cung cấp diện tích bề mặt lớn hấp phụ các chất keo hữu cơ trong nước thải.

###### 1.1.2.2 Các chủng vi khuẩn tạo bông đồng hành (*Pseudomonas*, *Achromobacter*, *Flavobacterium*, *Alcaligenes*)
- ***Pseudomonas* spp.:**
  - Trực khuẩn Gram âm, hóa dị dưỡng linh hoạt, tiết alginate ngoại bào tạo cấu trúc vi mô vững chắc cho bông bùn.
  - Khả năng dị hóa mạnh các hợp chất hydrocacbon thơm, phenol, acid béo và tham gia khử nitrat khi xuất hiện điều kiện thiếu khí cục bộ bên trong lõi bông bùn.
- ***Flavobacterium* spp.:**
  - Gram âm, sắc tố vàng/cam, chuyên biệt phân hủy các polyme sinh học phức tạp như protein, pectin, tinh bột thành các monomer dễ hấp thu.
- ***Alcaligenes* và *Achromobacter* spp.:**
  - Trực khuẩn Gram âm, có khả năng oxy hóa các acid hữu cơ mạch ngắn và thực hiện khử nitrat đồng thời trong điều kiện vi hiếu khí (micro-aerophilic).

---

#### 1.2 Vi sinh vật dạng sợi (Filamentous Organisms) và Vai trò Cốt lõi trong Bùn hoạt tính

##### 1.2.1 Cấu trúc "Cốt thép - Bê tông" (Backbone Hypothesis)

###### 1.2.1.1 Vai trò tích cực của vi khuẩn dạng sợi ở mật độ tối ưu
- **Thuyết Khung xương (Backbone Model - Sezgin et al.):**
  - Bông bùn hoạt tính lý tưởng được ví như một cấu trúc "bê tông cốt thép" trong xây dựng công trình:
    - *Cốt thép*: Các sợi vi khuẩn dạng filament mảnh dài đan xen chéo nhau tạo thành mạng lưới khung ba chiều (structural backbone).
    - *Bê tông*: Các khuẩn lạc vi khuẩn tạo bông (*Zoogloea*, *Pseudomonas*) cùng với gel EPS kết dính lấp đầy các khoảng trống giữa các thanh cốt thép sợi.
- **Lợi ích cơ học và công nghệ:**
  - Tăng cường độ bền chịu cắt thủy lực ($G > 50 - 100\ \text{s}^{-1}$), ngăn ngừa hiện tượng vỡ vụn bông bùn trong đường ống dẫn và bể lắng.
  - Tạo kích thước bông bùn lớn ($d_f = 200 - 500\ \mu\text{m}$), nâng cao vận tốc lắng trọng lực theo định luật Stokes cải tiến.
  - Hỗ trợ lọc các hạt cặn siêu mịn và vi khuẩn phân tán khi ranh giới bùn hạ xuống trong quá trình lắng khối (zone settling).

###### 1.2.1.2 Hậu quả khi mất cân bằng mật độ vi khuẩn dạng sợi
- **Mật độ sợi quá thấp (Filament-deficient / Pin-point floc):**
  - Thiếu khung giằng cơ học $\rightarrow$ bông bùn nhỏ mịn ($d_f < 50 - 100\ \mu\text{m}$), hình cầu đặc, yếu ớt.
  - Mặc dù lắng nhanh nhưng không giữ được các hạt nhỏ lơ lửng $\rightarrow$ nước trong sau lắng có độ đục cao ($TSS_e > 30\ \text{mg/L}$).
- **Mật độ sợi phát triển quá mức (Filamentous Bulking):**
  - Các sợi vi khuẩn phát triển vượt ra khỏi bề mặt ngoài của bông bùn, vươn dài tự do vào pha lỏng ($L_{\text{filament}} > 10^7\ \mu\text{m/mL}$ mixed liquor).
  - Các sợi vươn ra ngăn cản các bông bùn tiếp cận và nén chặt vào nhau (*bridging effect*), tạo thể tích rỗng xốp khổng lồ, khiến chỉ số thể tích bùn tăng vọt ($SVI > 150 - 300\ \text{mL/g}$), đe dọa trào bùn ra ngoài theo máng thu.

##### 1.2.2 Phân loại và Đặc tính sinh lý của các nhóm vi khuẩn dạng sợi chủ yếu

###### 1.2.2.1 *Sphaerotilus natans* (Sewage Fungus)
- **Hình thái và Phản ứng nhuộm:**
  - Sợi dài thẳng hoặc uốn lượn nhẹ ($100 - 500\ \mu\text{m}$), chiều rộng tế bào $1.2 - 2.5\ \mu\text{m}$, chiều dài tế bào $3 - 8\ \mu\text{m}$.
  - Nằm trong một vỏ bọc màng gelatin hình ống rõ rệt (*tubular sheath*).
  - Phản ứng nhuộm: Gram âm ($\text{Gram}^-$), Neisser âm ($\text{Neisser}^-$), không có hạt lưu huỳnh nội bào.
  - Phân loại học: *Betaproteobacteria*, bộ *Burkholderiales*, họ *Comamonadaceae*.
- **Đặc tính sinh thái và Động học phát triển:**
  - Hằng số nửa bão hòa oxy hòa tan rất thấp:
    $$K_{O2, \text{S.natans}} \approx 0.05 - 0.10\ \text{mg/L} \quad (\text{so với vi khuẩn tạo bông } K_{O2, \text{floc}} \approx 0.20 - 0.50\ \text{mg/L})$$
  - Ưu thế cạnh tranh: Ở nồng độ $DO < 1.0\ \text{mg/L}$ trong các bể hiếu khí hoàn toàn xáo trộn (CMAS) hoặc nồng độ đường đơn/axit hữu cơ cao, *S. natans* sinh trưởng áp đảo vi khuẩn tạo bông, gây phình bùn nghiêm trọng.

###### 1.2.2.2 *Microthrix parvicella*
- **Hình thái và Phản ứng nhuộm:**
  - Sợi mảnh, cuộn xoắn rối bùi nhùi như búi len nằm sâu trong hoặc vươn nhẹ ngoài bông bùn. Đường kính sợi cực nhỏ ($0.6 - 0.8\ \mu\text{m}$), chiều dài $50 - 200\ \mu\text{m}$, không có vỏ bao sheath.
  - Phản ứng nhuộm: Gram dương ($\text{Gram}^+$), Neisser dương từng đoạn hoặc toàn bộ ($\text{Neisser}^+$), tạo hạt polyphosphate đậm đặc.
- **Đặc tính sinh lý và Cơ chế chọn lọc:**
  - Sinh vật kỵ khí tùy nghi/vi hiếu khí, có khả năng hấp thu và tích lũy trực tiếp các Acid béo mạch dài (Long-Chain Fatty Acids - LCFA, ví dụ oleic acid, palmitic acid) mà không cần năng lượng vận chuyển chủ động ban đầu.
  - Ưu thế đặc biệt ở nhiệt độ nước thải thấp ($T < 12 - 15^\circ\text{C}$) và tuổi bùn dài ($SRT > 10 - 20\ \text{ngày}$), hệ thống thiếu khí xen kẽ hiếu khí (bể BNR khử N & P).
  - Sinh tổng hợp lipid màng kỵ nước, là nguyên nhân kép gây ra cả **Phình bùn** và **Bọt sinh học nhớt màu nâu** trên bể lắng và bể hiếu khí.

###### 1.2.2.3 *Thiothrix* spp. và Vi sinh vật oxy hóa lưu huỳnh (Sulfur-Oxidizing Filaments: *Beggiatoa*, Type 021N)
- **Hình thái và Phản ứng nhuộm:**
  - *Thiothrix* spp.: Sợi thẳng hoặc hơi uốn, có gốc đính (holdfast) hình hoa thị (rosettes) và giải phóng các tế bào di động dạng gonidia. Tế bào hình chữ nhật ($0.8 - 2.5\ \mu\text{m} \times 2 - 5\ \mu\text{m}$).
  - Type 021N: Sợi không có vỏ bọc, dạng chuỗi hạt tế bào hình thùng (barrel-shaped cells), thắt eo tại vách ngăn giữa các tế bào.
  - Phản ứng nhuộm: $\text{Gram}^-$, $\text{Neisser}^-$. Khi thử nghiệm phản ứng oxy hóa sulfur ($S$-test), tế bào chứa đầy các hạt lưu huỳnh nguyên tố ($S^0$) nội bào khúc xạ ánh sáng lấp lánh dưới kính hiển vi quang học pha tương phản (phase-contrast).
- **Ý nghĩa chỉ thị môi trường:**
  - Chỉ thị rõ nét hiện tượng **nước thải bị nhiễm thối / lưu cữu (septic wastewater)** sinh ra hydro sulfide ($H_2S, HS^-$) từ mạng lưới cống thu gom hoặc bể tự hoại.
  - Sử dụng $H_2S$ làm chất cho electron để tạo năng lượng:
    $$2\text{H}_2\text{S} + \text{O}_2 \rightarrow 2\text{S}^0 + 2\text{H}_2\text{O} \quad (\text{tích lũy hạt } S^0)$$
    $$2\text{S}^0 + 3\text{O}_2 + 2\text{H}_2\text{O} \rightarrow 2\text{SO}_4^{2-} + 4\text{H}^+ \quad (\text{khi hết } H_2S)$$
  - Phát triển cực thịnh khi nước thải thiếu chất dinh dưỡng Nitơ và Phospho ($BOD_5 : N : P \ll 100 : 5 : 1$).

###### 1.2.2.4 *Haliscomenobacter hydrossis* và các chủng Eikelboom (Type 0041, 0092, 0675, 1701, 1851)
- ***Haliscomenobacter hydrossis*:**
  - Sợi cực mảnh ($0.3 - 0.5\ \mu\text{m}$), thẳng như kim khâu, cắm tủa tủa từ tâm bông bùn ra ngoài như gai nhím.
  - Chỉ thị điển hình của nồng độ DO thấp ($< 1.0\ \text{mg/L}$) trong các hệ thống aerotank xáo trộn hoàn toàn.
- **Eikelboom Type 0041 và Type 0675:**
  - Trực khuẩn dạng sợi có vỏ bao dày, trên bề mặt bám dính dày đặc các vi khuẩn biểu sinh (epiphytic bacteria).
  - Phản ứng nhuộm: Gram thay đổi ($\text{Gram}^{+/-}$), Neisser dương ở vỏ bao.
  - Chỉ thị môi trường tải lượng hữu cơ cực thấp ($F/M < 0.1\ \text{d}^{-1}$), thời gian lưu bùn dài ($SRT > 15 - 30\ \text{ngày}$), hoặc nước thải chứa nhiều hợp chất hữu cơ chậm phân hủy.
- **Eikelboom Type 1701:**
  - Tế bào hình bầu dục nằm trong vỏ bọc lỏng lẻo, bám dày đặc vi khuẩn biểu sinh.
  - Chỉ thị tuyệt đối của tình trạng **thiếu hụt oxy hòa tan nghiêm trọng** kết hợp với $F/M$ từ thấp đến trung bình.

---

#### 1.3 Động vật nguyên sinh (Protozoa) và Động vật đa bào (Metazoa) làm Chỉ thị sinh học (Bio-Indicators)

##### 1.3.1 Trùng lông (Ciliates) - Chỉ thị cho Hệ thống Ổn định và Nước đầu ra Chất lượng Tốt

###### 1.3.1.1 Trùng lông có cuống (Stalked Ciliates: *Vorticella*, *Carchesium*, *Opercularia*, *Epistylis*)
- **Hình thái học và Sinh thái:**
  - Cơ thể hình chuông hoặc chiếc loa, gắn cố định vào bông bùn bằng một cuống co rút được (*Vorticella*, cuống có dải cơ myoneme) hoặc cuống phân nhánh không co rút (*Epistylis*, *Carchesium*).
  - Miệng loe rộng có vành lông rung (cilia) đập liên tục tạo dòng xoáy thủy lực cuốn các vi khuẩn tự do phân tán, hạt keo hữu cơ vào bào khẩu.
- **Vai trò xử lý và Chỉ thị công nghệ:**
  - *Lọc sạch nước*: Tiêu thụ vi khuẩn tự do phân tán ($10^3 - 10^4\ \text{vi khuẩn/cá thể}\cdot\text{h}$), làm giảm đột biến độ đục và chỉ số $TSS$ của nước sau lắng.
  - *Chỉ thị sinh học*: Báo hiệu hệ thống bùn hoạt tính hoạt động ở trạng thái **trưởng thành, vận hành ổn định**, tuổi bùn cân bằng ($SRT \approx 5 - 12\ \text{ngày}$), nồng độ oxy hòa tan đầy đủ ($DO \ge 2.0\ \text{mg/L}$), hiệu suất khử BOD đạt $> 90\%$.
  - Nếu trùng lông có cuống co cụm thân lại, không mở vành lông, hoặc xuất hiện bọc kén (encystment) $\rightarrow$ dấu hiệu nước thải có độc chất (kim loại nặng, hóa chất khử trùng) hoặc thiếu oxy cấp tính.

###### 1.3.1.2 Trùng lông bò (Crawling / Grazing Ciliates: *Aspidisca*, *Euplotes*)
- **Hình thái và Hành vi:**
  - Cơ thể dẹt lưng bụng, các lông rung phía bụng liên kết thành các gai cứng di chuyển (cirri), cho phép chúng "bò" và gặm nhấm trên bề mặt các bông bùn hoạt tính.
  - Điển hình: *Aspidisca cicada* (kích thước $30 - 50\ \mu\text{m}$).
- **Ý nghĩa sinh thái:**
  - Chỉ thị quá trình làm sạch đạt mức độ cao, bùn có đặc tính kết tụ và lắng nén xuất sắc ($SVI = 80 - 120\ \text{mL/g}$).
  - Kích thích vi khuẩn tiết thêm EPS tươi để tái tạo bề mặt bông bùn, hỗ trợ quá trình nitrat hóa diễn ra thuận lợi.

###### 1.3.1.3 Trùng lông bơi tự do (Free-Swimming Ciliates: *Paramecium*, *Colpidium*, *Tetrahymena*)
- **Hình thái và Phân bố:**
  - Cơ thể hình đế giày hoặc hình trứng, toàn thân bao phủ bởi các hàng lông rung nhịp nhàng, bơi lội tự do trong pha nước giữa các bông bùn.
- **Ý nghĩa công nghệ:**
  - Chiếm ưu thế ở giai đoạn chuyển tiếp giữa tải lượng hữu cơ trung bình và cao ($F/M \approx 0.3 - 0.6\ \text{d}^{-1}$), hoặc hệ thống đang trong giai đoạn hồi phục sau sự cố sốc tải.

##### 1.3.2 Trùng roi (Flagellates) và Trùng amip (Amoebae) - Chỉ thị Hệ thống Khởi động hoặc Quá tải Hữu cơ

###### 1.3.2.1 Trùng roi (*Flagellates*: *Bodo*, *Monas*, *Trepomonas*, *Hexamitus*)
- **Đặc điểm sinh học:**
  - Kích thước hiển vi rất nhỏ ($5 - 20\ \mu\text{m}$), chuyển động xoay tròn hoặc giật cục nhờ 1 đến 4 roi (flagella).
  - Có khả năng hấp thu trực tiếp chất hữu cơ hòa tan qua màng (osmotrophic nutrition) bên cạnh việc bắt vi khuẩn.
- **Ý nghĩa chỉ thị công nghệ:**
  - Chiếm số lượng áp đảo khi **tải lượng hữu cơ quá cao ($F/M > 0.6 - 1.0\ \text{d}^{-1}$)**, bùn non ($SRT < 2 - 3\ \text{ngày}$), quá trình xử lý chưa hoàn tất.
  - Phổ biến trong giai đoạn bắt đầu khởi động (start-up) trạm xử lý hoặc khi bể hiếu khí bị sốc tải hữu cơ đột ngột.

###### 1.3.2.2 Trùng biến hình (Amoebae: Naked Amoebae & Testate Amoebae)
- **Trùng amip trần (Naked Amoebae, ví dụ *Amoeba proteus*):**
  - Di chuyển chậm chạp bằng chân giả (pseudopodia).
  - Phát triển mạnh khi hệ thống bị quá tải nghiêm trọng, oxy hòa tan suy kiệt kéo dài ($DO < 0.5\ \text{mg/L}$) hoặc bùn mới đưa vào nuôi cấy.
- **Trùng amip có vỏ (Testate Amoebae, ví dụ *Arcella*, *Euglypha*):**
  - Cơ thể được bảo vệ trong một lớp vỏ chitin hoặc silic.
  - Xuất hiện khi hệ thống có tải lượng hữu cơ ổn định nhưng dao động nhẹ, hoặc báo hiệu quá trình nitrat hóa bắt đầu hình thành.

##### 1.3.3 Động vật đa bào bậc cao: Luân trùng (Rotifers) và Tuyến trùng (Nematodes)

###### 1.3.3.1 Luân trùng (*Rotifera*: *Philodina*, *Brachionus*, *Habrotrocha*)
- **Đặc điểm cấu tạo:**
  - Động vật đa bào thực sự ($100 - 500\ \mu\text{m}$), cấu tạo cơ thể gồm đầu mang vành nhung mao quay như bánh xe (*corona*), thân và chân có hai ngón bám dính.
  - Có cơ quan nghiền thức ăn chuyên dụng (*mastax*) nghiền nát bông bùn và vi khuẩn.
- **Ý nghĩa chỉ thị vận hành:**
  - Báo hiệu hệ thống vận hành ở **tuổi bùn cao ($SRT > 15 - 20\ \text{ngày}$)**, tải lượng hữu cơ thấp ($F/M < 0.15\ \text{d}^{-1}$), môi trường cấp khí dồi dào ($DO > 2.5 - 3.0\ \text{mg/L}$).
  - Nước đầu ra có độ trong suốt cực cao, quá trình nitrat hóa diễn ra hoàn toàn ($NO_3^- - N$ cao, $NH_4^+ - N \approx 0$).
  - Tuy nhiên, nếu luân trùng phát sinh quá nhiều sẽ gây hiện tượng "tự ăn bùn", làm suy giảm nồng độ MLSS và tạo ra các mảnh vụn bông mịn.

###### 1.3.3.2 Tuyến trùng (*Nematodes*) và Giun nước (*Oligochaetes*: *Aeolosoma*)
- ***Nematodes* (Giun tròn):**
  - Cơ thể hình thoi dài ($0.5 - 2.0\ \text{mm}$), uốn lượn liên tục kiểu sóng hình sin.
  - Chuyên đào bới sâu vào lõi các bông bùn lớn để ăn cặn hữu cơ và vi khuẩn bên trong, tạo điều kiện cho oxy khuếch tán sâu vào trong tâm bông bùn.
  - Chỉ thị của **bùn quá già ($SRT > 25 - 40\ \text{ngày}$)**, hệ thống làm thoáng kéo dài (Extended Aeration), quá trình khoáng hóa nội sinh diễn ra mạnh mẽ.
- ***Aeolosoma* (Giun ít tơ):**
  - Giun đất hiển vi có các chấm đỏ/cam trên thân. Sự bùng nổ của *Aeolosoma* là bằng chứng của quá trình phân hủy bùn nội sinh triệt để, lượng bùn dư sinh ra rất thấp.

---

### 2. Động thái Lắng và Các Thông số Đánh giá Đặc tính Bông bùn (Flocculation & Sludge Settling Dynamics)

#### 2.1 Chỉ số Thể tích Bùn (Sludge Volume Index - SVI) và Phương pháp Thí nghiệm

##### 2.1.1 Định nghĩa toán học và Quy trình đo kiểm tiêu chuẩn (Standard Jar/Cylinder Settling Test)

###### 2.1.1.1 Công thức tính toán toán học của SVI
- **Định nghĩa chuẩn (Standard Methods 2710 D):**
  - Chỉ số thể tích bùn ($SVI$) là thể tích tính bằng mililít ($mL$) chiếm chỗ bởi $1\ \text{gam}$ bùn khô (chất rắn lơ lửng hỗn hợp bùn lỏng - $MLSS$) sau khi lắng tĩnh trong thời gian $30\ \text{phút}$ trong ống đong chuẩn dung tích $1000\ \text{mL}$.
- **Phương trình toán học:**
  $$SVI = \frac{SV_{30} \times 1000}{MLSS} \quad (\text{đơn vị: } \text{mL/g})$$
  - Hay biểu diễn dưới dạng mở rộng tương đương:
    $$SVI = \frac{SV_{30}\ (\text{mL/L}) \times 10^3\ (\text{mg/g})}{MLSS\ (\text{mg/L})} = \frac{SV_{30}\ (\text{mL/L})}{MLSS\ (\text{g/L})}$$
  - Trong đó:
    - $SV_{30}$: Thể tích lớp bùn lắng sau $30\ \text{phút}$ quan sát trên thang chia độ của ống đong ($mL/L$ hoặc $\%$ thể tích khi dùng ống $1000\ \text{mL}$).
    - $MLSS$: Nồng độ chất rắn lơ lửng của mẫu hỗn hợp bùn lỏng lấy từ bể hiếu khí ($mg/L$ hoặc $g/m^3$).
    - $1000$: Thừa số chuyển đổi đơn vị từ miligam ($mg$) sang gam ($g$).

###### 2.1.1.2 Biến thể chỉ số: SSVI (Stirred Specific Volume Index) và DSVI (Diluted SVI)
- **Hiện tượng cản trở thành bình (Wall Effect) ở ống đong tiêu chuẩn:**
  - Ống đong $1.0\ \text{L}$ thông thường ($d \approx 6\ \text{cm}$) có tỷ lệ diện tích thành bình trên thể tích lớn, sinh ra ma sát thành bình và dòng đối lưu cục bộ cản trở bông bùn lắng tự nhiên.
  - Khi $MLSS > 4000\ \text{mg/L}$, bùn đặc bị nén nghẽn (bridging), kết quả $SV_{30}$ phản ánh sai lệch khả năng lắng thực tế trong bể lắng đợt 2 quy mô lớn.
- **Chỉ số thể tích bùn có khuấy (Stirred Specific Volume Index - SSVI):**
  - Thực hiện trong cột lắng chuyên dụng đường kính $d \ge 10\ \text{cm}$, trang bị que khuấy chậm mảnh quay với vận tốc cực nhỏ ($1 - 2\ \text{rpm}$, vận tốc đầu cánh $\approx 1\ \text{cm/s}$) để phá vỡ hiện tượng bắc cầu cơ học và ma sát thành bình mà không làm vỡ bông cặn:
    $$SSVI = \frac{SV_{30, \text{stirred}} \times 1000}{MLSS} \quad (\text{mL/g})$$
  - Chuẩn hóa theo nồng độ $SSVI_{3.5}$ (nồng độ chuẩn $3.5\ \text{g/L} = 3500\ \text{mg/L}$) là thông số nền tảng dùng trong các thuật toán thiết kế bể lắng hiện đại (Metcalf & Eddy, WRC model).
- **Chỉ số thể tích bùn pha loãng (Diluted SVI - DSVI):**
  - Sử dụng cho bùn phình nặng ($SV_{30} > 800\ \text{mL/L}$).
  - Pha loãng hỗn hợp bùn lỏng bằng nước trong sau lắng theo cấp số nhân 2 ($1:1, 1:3, 1:7,\dots$) sao cho thể tích bùn sau 30 phút lắng $SV_{30}$ nằm trong khoảng $150 - 250\ \text{mL/L}$.
  - Tính toán:
    $$DSVI = \frac{SV_{30, \text{diluted}} \times 2^n \times 1000}{MLSS_{\text{original}}} \quad (\text{mL/g})$$
    ($n$ là số lần pha loãng nhân đôi).

##### 2.1.2 Thang phân loại khả năng lắng dựa trên SVI
- **$SVI < 70 - 80\ \text{mL/g}$ (Bùn già, lắng cực nhanh, dễ vỡ vụn):**
  - Bông bùn hình cầu nhỏ, đặc quánh, hàm lượng khoáng cao ($MLVSS/MLSS < 0.70$). Bùn rơi tự do rất nhanh nhưng để lại các hạt cặn lơ lửng mịn trong pha lỏng (Pin-point floc), nước đầu ra có độ đục cao.
- **$SVI = 80 - 150\ \text{mL/g}$ (Bùn lý tưởng, vận hành hoàn hảo):**
  - Cấu trúc "cốt thép - bê tông" cân đối, ranh giới giữa lớp bùn lắng và pha nước trong cực kỳ sắc nét, vận tốc lắng khối đạt $1.5 - 3.0\ \text{m/h}$. Nước sau lắng trong vắt, $TSS_e < 10\ \text{mg/L}$.
- **$SVI = 150 - 200\ \text{mL/g}$ (Bùn có xu hướng khó lắng - Ngưỡng cảnh báo):**
  - Bắt đầu phát triển quá mức vi khuẩn dạng sợi. Tốc độ hạ ranh giới bùn chậm chạp ($v_s \approx 0.8 - 1.2\ \text{m/h}$). Chiều dày lớp bùn đáy bể lắng tăng cao.
- **$SVI > 200 - 300\ \text{mL/g}$ (Phình bùn nghiêm trọng - Bulking Sludge):**
  - Bùn xốp như bọt biển, lắng không đáng kể sau 30 phút ($SV_{30} > 600 - 900\ \text{mL/L}$). Ranh giới bùn dâng cao chạm sát máng thu nước trong, nguy cơ tràn toàn bộ sinh khối ra nguồn tiếp nhận.

---

#### 2.2 Các Chế độ Lắng trong Bể lắng đợt 2 (Clarifier Settling Regimes)

##### 2.2.1 Bốn vùng lắng thủy lực theo phân loại Kynch & Fitch

###### 2.2.1.1 Lắng riêng rẽ (Discrete Settling - Type I) & Lắng keo tụ (Flocculent Settling - Type II)
- **Lắng riêng rẽ (Type I):**
  - Áp dụng cho các hạt rắn lơ lửng không tương tác, không thay đổi kích thước, hình dạng hay tỷ trọng trong suốt quá trình lắng (ví dụ hạt cát trong bể lắng cát).
  - Vận tốc lắng cân bằng giữa trọng lực, lực đẩy Archimedes và lực ma sát nhớt theo Định luật Stokes:
    $$v_s = \frac{g (\rho_p - \rho_w) d_p^2}{18 \mu}$$
    - $g$: Gia tốc trọng trường ($9.81\ \text{m/s}^2$)
    - $\rho_p, \rho_w$: Khối lượng riêng của hạt và của nước ($\text{kg/m}^3$)
    - $d_p$: Đường kính hạt ($\text{m}$)
    - $\mu$: Độ nhớt động lực học của nước ($\text{Pa}\cdot\text{s}$ hay $\text{N}\cdot\text{s/m}^2$)
- **Lắng keo tụ (Type II):**
  - Các hạt cặn hữu cơ trong quá trình lắng va chạm vào nhau, dính kết lại làm tăng kích thước và khối lượng riêng, dẫn đến vận tốc lắng tăng dần theo độ sâu bể lắng.

###### 2.2.1.2 Lắng cản trở / Lắng khối (Zone / Hindered Settling - Type III)
- **Đặc trưng cơ học:**
  - Xuất hiện ở nồng độ chất rắn trung bình đến cao ($MLSS > 1500 - 2000\ \text{mg/L}$).
  - Lực tương tác giữa các hạt liền kề rất lớn, giữ các bông bùn cố định vị trí tương đối với nhau. Toàn bộ khối chất rắn lắng xuống đồng thời như một tấm lưới hoặc một "piston", tạo ra một mặt phân cách chất lỏng - chất rắn (*sludge blanket interface*) rõ rệt giữa lớp bùn phía dưới và lớp nước trong phía trên.
- **Mô hình Vận tốc Lắng khối Vesilind:**
  - Vận tốc lắng khối $v_i$ phụ thuộc phi tuyến tính vào nồng độ chất rắn $X$:
    $$v_i = v_0 \cdot e^{-k_V \cdot X}$$
  - Trong đó:
    - $v_0$: Vận tốc lắng lý thuyết ở nồng độ chất rắn tiệm cận 0 ($m/h$, thường dao động $6.0 - 12.0\ \text{m/h}$).
    - $k_V$: Hệ số cản trở Vesilind ($m^3/\text{kg}$ hoặc $L/\text{g}$, thường dao động $0.3 - 0.6\ \text{m}^3/\text{kg}$). Hệ số $k_V$ tương quan thuận chặt chẽ với chỉ số $SVI$: Bùn có $SVI$ càng cao thì $k_V$ càng lớn, làm vận tốc lắng $v_i$ sụt giảm cực nhanh khi tăng nồng độ.

###### 2.2.1.3 Lắng nén (Compression Settling - Type IV)
- **Đặc trưng cơ học:**
  - Xảy ra ở đáy bể lắng đợt 2 nơi nồng độ bùn đạt giá trị đậm đặc nhất ($X > 6000 - 12000\ \text{mg/L}$).
  - Các bông bùn tựa trực tiếp lên nhau tạo thành cấu trúc khung liên tục chịu lực. Quá trình lắng tiếp theo chỉ có thể diễn ra khi khối lượng của các lớp bùn mới lắng phía trên đè ép cơ học xuống, thắng được lực kháng cấu trúc và ép lượng nước nằm trong các lỗ rỗng kẽ hạt thoát ngược lên trên.

##### 2.2.2 Tải trọng chất rắn bề mặt (Solids Loading Rate - SLR) và Tải trọng thủy lực bề mặt (Surface Overflow Rate - SOR)

###### 2.2.2.1 Tải trọng chất rắn bề mặt (Solids Loading Rate - SLR)
- **Khái niệm và Công thức tính toán:**
  - $SLR$ biểu thị tổng khối lượng chất rắn đưa vào một đơn vị diện tích mặt thoáng bể lắng đợt 2 trong một đơn vị thời gian:
    $$SLR = \frac{(Q + Q_R) \times MLSS}{A_{\text{clarifier}}} \quad (\text{đơn vị: } \text{kg } TSS/m^2\cdot d \text{ hoặc } \text{kg } TSS/m^2\cdot h)$$
  - Trong đó:
    - $Q$: Lưu lượng nước thải đầu vào trạm ($m^3/d$ hoặc $m^3/h$)
    - $Q_R$: Lưu lượng bùn hoạt tính tuần hoàn trở lại bể hiếu khí ($RAS$, $m^3/d$ hoặc $m^3/h$)
    - $MLSS$: Nồng độ chất rắn lơ lửng hỗn hợp bùn lỏng ($g/m^3$ hoặc $mg/L$, lưu ý $1\ g/m^3 = 10^{-3}\ \text{kg/m}^3$)
    - $A_{\text{clarifier}}$: Tổng diện tích bề mặt hữu ích của bể lắng đợt 2 ($m^2$)
- **Tiêu chuẩn thiết kế kỹ thuật (Metcalf & Eddy / EPA standards):**
  - Lưu lượng trung bình ($Average\ flow$): $SLR = 4.0 - 6.0\ \text{kg } TSS/m^2\cdot h$ ($100 - 150\ \text{kg/m}^2\cdot d$).
  - Lưu lượng cực đại ($Peak\ flow$): $SLR_{\text{peak}} \le 8.0 - 10.0\ \text{kg } TSS/m^2\cdot h$ ($200 - 240\ \text{kg/m}^2\cdot d$).
  - Nếu $SLR$ vượt quá tải trọng lắng giới hạn ($Limiting\ Solids\ Flux\ - G_L$), đáy bể lắng sẽ tích lũy chất rắn liên tục, mặt lớp bùn dâng cao gây tràn bùn nghiêm trọng.

###### 2.2.2.2 Tải trọng thủy lực bề mặt (Surface Overflow Rate - SOR)
- **Công thức tính toán:**
  $$SOR = \frac{Q}{A_{\text{clarifier}}} \quad (\text{đơn vị: } m^3/m^2\cdot d \text{ hoặc } m/h)$$
  *(Lưu ý: Tính toán SOR chỉ dựa trên lưu lượng nước thải $Q$, không cộng thêm lưu lượng tuần hoàn $Q_R$ vì $Q_R$ được rút ra ở đáy bể).*
- **Tiêu chuẩn thiết kế kỹ thuật:**
  - Cho bùn hoạt tính thông thường: $SOR_{\text{avg}} = 16 - 28\ m^3/m^2\cdot d$ ($0.7 - 1.2\ m/h$); $SOR_{\text{peak}} \le 40 - 48\ m^3/m^2\cdot d$ ($1.6 - 2.0\ m/h$).
  - Cho bùn hoạt tính làm thoáng kéo dài: $SOR_{\text{avg}} = 8 - 16\ m^3/m^2\cdot d$ ($0.3 - 0.7\ m/h$).
- **Tải trọng máng thu nước (Weir Overflow Rate - WOR):**
  $$WOR = \frac{Q}{L_{\text{weir}}} \quad (\text{đơn vị: } m^3/m\cdot d)$$
  - Giới hạn thiết kế: $WOR \le 125 - 250\ m^3/m\cdot d$ để tránh tạo phễu hút thủy lực kéo cặn lắng qua máng răng cưa V-notch.

---

### 3. Hiện tượng Bất thường Vận hành: Nguyên nhân, Động thái và Giải pháp Khắc phục (Operational Anomalies, Root Causes & Control Strategies)

#### 3.1 Phình bùn (Sludge Bulking)

##### 3.1.1 Phân loại phình bùn

###### 3.1.1.1 Phình bùn do vi khuẩn dạng sợi (Filamentous Bulking)
- Chiếm $> 90\%$ các trường hợp sự cố lắng tại các trạm xử lý nước thải sinh hoạt và công nghiệp.
- Mạng lưới sợi vi khuẩn vươn dài tự do ra khỏi cấu trúc bông bùn, ngăn cản cơ chế ép nước và nén chặt của các bông bùn ở vùng lắng cản trở và lắng nén.
- Thể tích bùn lắng $SV_{30} > 600 - 900\ \text{mL/L}$, $SVI > 150 - 400\ \text{mL/g}$, nhưng nước trong tách pha phía trên vẫn có thể rất trong nếu không bị cuốn trôi.

###### 3.1.1.2 Phình bùn không do dạng sợi (Non-filamentous / Zoogloeal / Viscous Bulking)
- Xuất hiện khi vi khuẩn tạo bông (*Zoogloea* spp.) bị kích thích sản sinh quá mức các polyme ngoại bào nhớt dạng nhầy ngậm nước (*slime/gel matrix*).
- Nguyên nhân: Nước thải chứa hàm lượng đường hòa tan hoặc acid hữu cơ cực cao nhưng thiếu hụt trầm trọng dưỡng chất Nitơ hoặc Phospho ($BOD : N : P \approx 100 : 1 : 0.2$), hoặc do tải lượng hữu cơ đột biến ($F/M > 1.0\ \text{d}^{-1}$).
- Đặc điểm nhận diện: Soi kính hiển vi không thấy sợi vi khuẩn; hỗn hợp bùn có độ nhớt cực cao, sủi bọt nhớt dính; nước sau lắng nhớt và cản trở truyền oxy; khử nước trên máy ép bùn cực kỳ khó khăn.

##### 3.1.2 Nguyên nhân gốc rễ (Root Causes) và Sinh thái học vi sinh

###### 3.1.2.1 Thiếu hụt Oxy hòa tan ($DO < 1.0 - 1.5\ \text{mg/L}$)
- **Cơ chế cạnh tranh động học:**
  - Tỷ số diện tích tiếp xúc trên thể tích tế bào ($A/V$) của vi khuẩn dạng sợi (hình trụ dài mảnh) cao gấp $5 - 10$ lần so với vi khuẩn tạo bông dạng khối cầu.
  - Hằng số bão hòa oxy của vi khuẩn sợi rất nhỏ ($K_{O2} \approx 0.05 - 0.1\ \text{mg/L}$), trong khi vi khuẩn tạo bông nằm sâu trong khối matrix EPS có $K_{O2} \approx 0.2 - 0.5\ \text{mg/L}$.
  - Khi nồng độ DO trong bể hiếu khí tụt xuống $< 1.0\ \text{mg/L}$, tốc độ sinh trưởng của vi khuẩn tạo bông bị suy giảm nghiêm trọng theo phương trình Monod:
    $$\mu = \mu_{\max} \left(\frac{DO}{K_{O2} + DO}\right)$$
    Vi khuẩn sợi hấp thụ oxy dễ dàng hơn, vươn sợi ra ngoài để đón oxy và chiếm ưu thế sinh khối tuyệt đối (*Sphaerotilus natans*, Type 1701, *Haliscomenobacter hydrossis*).

###### 3.1.2.2 Tải lượng hữu cơ thấp kéo dài ($F/M < 0.10\ \text{kg } BOD_5/\text{kg } MLVSS\cdot d$)
- **Động học chọn lọc Oligotrophic:**
  - Khi cơ chất hòa tan trong bể luôn ở mức tiệm cận cạn kiệt (đặc trưng của bể làm thoáng kéo dài hoặc bể CMAS thiết kế dư dung tích), các loài vi khuẩn sợi có ái lực cơ chất cực cao (hằng số Monod $K_s$ cực thấp $\approx 0.5 - 2\ \text{mg/L}$) như *Microthrix parvicella*, Type 0041, Type 0675 sẽ cạnh tranh dinh dưỡng hiệu quả hơn vi khuẩn tạo bông ($K_s \approx 10 - 20\ \text{mg/L}$).

###### 3.1.2.3 Thiếu hụt Dinh dưỡng Đa lượng (Nitrogen & Phosphorus Deficiency)
- Tỷ lệ dinh dưỡng tối ưu cho quá trình hiếu khí:
  $$BOD_5 : N : P = 100 : 5 : 1 \quad \text{hoặc} \quad COD : N : P = 100 : 2.5 : 0.5$$
- Khi tỷ lệ $N$ hoặc $P$ sụt giảm, vi khuẩn tạo bông không thể tổng hợp protein cấu trúc tế bào và enzyme, trong khi các loài vi khuẩn sợi chuyên biệt (*Thiothrix*, Type 021N) có khả năng sinh tổng hợp enzyme phosphatase ngoại bào mạnh mẽ và tích lũy phosphate/sulfur dự trữ nội bào để sinh sôi.

###### 3.1.2.4 Nước thải lưu cữu thối rữa (Septic Wastewater & High Sulfide)
- Thời gian lưu nước trong mạng lưới cống dài, nhiệt độ cao sinh ra điều kiện kỵ khí trong đường ống, vi khuẩn khử sulfate chuyển hóa $SO_4^{2-}$ thành $H_2S$ hòa tan và các acid béo bay hơi ($VFAs$).
- Nước thải đầu vào giàu sulfide ($S^{2-} > 2 - 5\ \text{mg/L}$) tạo môi trường kích thích bùng nổ các loài vi khuẩn oxy hóa lưu huỳnh dạng sợi (*Thiothrix nivea*, *Beggiatoa*, Type 021N).

###### 3.1.2.5 Thủy lực hoàn toàn xáo trộn (Complete-Mix Reactor vs Plug-Flow)
- Bể CMAS phân tán đều nồng độ cơ chất ngay tại điểm vào, duy trì nồng độ chất hữu cơ thấp đồng nhất trên toàn bộ thể tích bể $\rightarrow$ triệt tiêu gradient nồng độ, tước đoạt lợi thế động học của vi khuẩn tạo bông và tạo điều kiện lý tưởng cho vi khuẩn sợi phát triển.

##### 3.1.3 Các giải pháp kỹ thuật kiểm soát và ngăn chặn phình bùn (Remediation & Control)

###### 3.1.3.1 Bể phản ứng chọn lọc (Biological Selectors): Nguyên lý Động học Cạnh tranh
- **Cơ chế Feasting - Fasting (No - Đói):**
  - Thiết kế một hoặc nhiều ngăn phản ứng thể tích nhỏ đặt ngay trước bể aerotank chính, tiếp nhận toàn bộ dòng nước thải đầu vào ($Q$) và dòng bùn tuần hoàn ($Q_R$).
  - Tạo ra gradient nồng độ cơ chất hòa tan cực lớn tại vùng đầu dòng (*Feast zone*).
  - Vi khuẩn tạo bông có vận tốc hấp thu cơ chất cực đại ($k_{\max}$) và vận tốc sinh trưởng cực đại ($\mu_{\max}$) lớn gấp nhiều lần vi khuẩn sợi. Trong vùng "No cơ chất", vi khuẩn tạo bông hấp thụ thần tốc cơ chất hòa tan và lưu trữ dưới dạng glycogen hoặc PHB nội bào. Khi hỗn hợp chuyển sang vùng "Đói cơ chất" (bể chính), vi khuẩn tạo bông tiêu thụ lượng cơ chất dự trữ này để sinh trưởng, trong khi vi khuẩn sợi bị bỏ đói hoàn toàn.
- **Phân loại Bể chọn lọc:**
  - *Aerobic Selector* (Bể chọn lọc hiếu khí):
    - Thể tích tương ứng thời gian lưu thủy lực ngắn: $HRT = 15 - 30\ \text{phút}$.
    - Sục khí cưỡng bức duy trì nồng độ $DO > 2.0 - 3.0\ \text{mg/L}$.
    - Tải lượng $F/M$ cục bộ rất cao: $F/M_{\text{selector}} = 1.5 - 3.0\ \text{kg } BOD_5/\text{kg } MLVSS\cdot d$.
  - *Anoxic Selector* (Bể chọn lọc thiếu khí):
    - Không cấp oxy hòa tan ($DO < 0.2\ \text{mg/L}$), tiếp nhận dòng nitrate ($NO_3^-$) từ nước nội tuần hoàn hoặc dòng bùn $RAS$.
    - Vi khuẩn dị dưỡng tạo bông có khả năng khử nitrate (*denitrifiers*) sử dụng $NO_3^-$ làm chất nhận electron để oxy hóa cơ chất, trong khi đa số vi khuẩn sợi là hiếu khí bắt buộc không thể sử dụng nitrate, do đó bị ức chế.
  - *Anaerobic Selector* (Bể chọn lọc kỵ khí):
    - Hoàn toàn không có cả $O_2$ và $NO_3^-$.
    - Kích thích chọn lọc vi khuẩn tích lũy photpho (*PAOs*) hấp thu acid béo bay hơi ($VFAs$) và tích lũy polyhydroxyalkanoates ($PHA$), loại bỏ hoàn toàn các vi khuẩn sợi thông thường (*S. natans*, Type 1701).

###### 3.1.3.2 Biện pháp khẩn cấp: Khử trùng chọn lọc bằng Hóa chất (Chlorination / $H_2O_2$ dosing)
- **Vị trí và Điểm châm Clo tối ưu:**
  - Không châm trực tiếp vào bể aerotank vì thể tích lớn và gây chết vi sinh vật diện rộng.
  - **Châm vào dòng bùn hoạt tính tuần hoàn ($RAS$):** Nơi nồng độ bùn đậm đặc, lưu lượng ổn định, thể tích đường ống nhỏ đảm bảo thời gian tiếp xúc ngắn ($t_c = 2 - 5\ \text{phút}$) và tần suất bùn đi qua điểm châm cao ($2 - 3\ \text{lần/ngày}$).
- **Liều lượng tính toán và Kiểm soát:**
  - Liều lượng Clo hữu hiệu:
    $$\text{Dose}_{\text{target}} = 2.0 - 6.0\ \text{kg } Cl_2 / 1000\ \text{kg } MLSS_{\text{system}}\cdot d$$
    (Thông thường bắt đầu ở mức thấp $2.0 - 3.0\ \text{kg } Cl_2/1000\ \text{kg } MLSS\cdot d$, tăng dần nếu SVI chưa hạ).
  - Nồng độ Clo duy trì trong đường ống RAS: $C_{\text{pipe}} = 10 - 20\ \text{mg/L}$.
- **Cơ chế bảo vệ sinh học:**
  - Các sợi vi khuẩn vươn dài ra ngoài pha lỏng có diện tích tiếp xúc trực tiếp lớn sẽ bị Clo oxy hóa phá hủy màng tế bào trước tiên.
  - Vi khuẩn tạo bông nằm sâu bên trong cấu trúc gel EPS được che chở, chỉ có lớp vi khuẩn ngoài rìa bị tổn thương nhẹ.
  - Dấu hiệu ngưng châm Clo: SVI giảm xuống dưới $150\ \text{mL/g}$, quan sát kính hiển vi thấy các sợi vi khuẩn bị đứt gãy, biến dạng, tế bào sợi bị rỗng ruột (*empty sheaths*), độ đục nước sau lắng tăng nhẹ.

---

#### 3.2 Hiện tượng Bọt sinh học (Sludge Foaming & Scum Formation)

##### 3.2.1 Vi sinh vật gây bọt: *Nocardioforms* (*Gordonia amarae*) và *Microthrix parvicella*

###### 3.2.1.1 Cấu tạo vách tế bào kỵ nước và Acid Mycolic
- Vi sinh vật họ *Nocardioforms* (chủ yếu là xạ khuẩn *Gordonia amarae*, *Nocardia asteroides*, *Skermania piniformis*) là vi khuẩn Gram dương phân nhánh thực sự.
- Vách tế bào chứa hàm lượng cực cao các acid béo mạch nhánh hydroxyl hóa gọi là **Acid Mycolic** ($C_{30} - C_{90}$):
  - Mang lại tính kỵ nước (hydrophobicity) cực mạnh cho bề mặt tế bào.
  - Bề mặt tế bào có góc tiếp xúc với nước lớn ($\theta_c > 70 - 90^\circ$).

###### 3.2.1.2 Cơ chế tạo bọt 3 pha (Gas - Liquid - Solid Three-Phase Emulsion)
- Khi bọt khí sục vào từ đáy bể hiếu khí, các tế bào vi khuẩn kỵ nước có xu hướng né tránh pha nước, bám dính chặt chẽ vào bề mặt tiếp xúc liên pha giữa bọt khí và nước.
- Bọt khí đóng vai trò như hạt tuyển nổi, mang vi khuẩn kỵ nước cùng với các hạt chất béo, dầu mỡ không tan ($FOG$) nổi lên bề mặt chất lỏng.
- Tại mặt thoáng, lớp màng sinh học kỵ nước bao bọc lấy bọt khí, ngăn cản bọt khí vỡ ra, hình thành lớp bọt nhớt dày từ $10 - 50\ \text{cm}$, màu nâu sẫm (chocolate brown), dai, không tan dưới tác động của vòi phun nước thông thường.

##### 3.2.2 Biện pháp kiểm soát bọt

###### 3.2.2.1 Xả bùn chọn lọc bề mặt (Surface Waste Activated Sludge - Surface WAS)
- **Nghịch lý tuổi bùn của Nocardia:**
  - Bọt vi khuẩn nổi trên bề mặt không đi qua cửa thu đáy để sang bể lắng, do đó không bị thải bỏ qua hệ thống xả bùn đáy ($WAS$) thông thường.
  - Tuổi bùn thực tế của quần thể *Nocardia* trên mặt bể có thể lên tới $50 - 100\ \text{ngày}$, dù trạm vận hành ở $SRT = 5\ \text{ngày}$.
- **Giải pháp:** Thiết kế máng gạt thu váng bọt bề mặt (scum skimmer) chuyên dụng trên mặt bể aerotank và bể lắng để bơm xả trực tiếp lớp bọt sang khu xử lý bùn (*selective surface wasting*).

###### 3.2.2.2 Kiểm soát Dầu mỡ (FOG) đầu vào và Phun hóa chất
- Vận hành tối ưu bể tuyển nổi DAF hoặc bể lắng đợt 1 để loại bỏ triệt để FOG ($FOG < 25 - 50\ \text{mg/L}$ vào bể sinh học).
- Phun dung dịch Clo loãng ($50 - 100\ \text{mg/L}$) hoặc chất phá bọt chuyên dụng trực tiếp lên bề mặt lớp bọt để oxy hóa lớp màng ngoài của xạ khuẩn.
- Hạ tuổi bùn của trạm xuống $SRT < 5\ \text{ngày}$ (ở nhiệt độ $> 20^\circ\text{C}$) để tốc độ sinh trưởng của vi khuẩn tạo bông vượt qua tốc độ nhân đôi chậm chạp của xạ khuẩn *Nocardioforms*.

---

#### 3.3 Hiện tượng Bùn nổi do Khử Nitrat trong Bể lắng (Rising Sludge / Clarifier Denitrification)

##### 3.3.1 Cơ chế sinh hóa và Động thái tuyển nổi

###### 3.3.1.1 Phản ứng khử nitrat kỵ khí cục bộ trong lớp bùn lắng đáy
- Khi bể hiếu khí thực hiện quá trình nitrat hóa tốt, nước lỏng đưa sang bể lắng đợt 2 chứa nồng độ Nitrate cao ($NO_3^- - N = 15 - 30\ \text{mg/L}$).
- Tại đáy bể lắng đợt 2, bùn hoạt tính tập trung dày đặc, lượng oxy hòa tan hòa lẫn nhanh chóng bị cạn kiệt ($DO \rightarrow 0$).
- Môi trường chuyển sang trạng thái thiếu khí (anoxic). Các vi khuẩn dị dưỡng tùy nghi sử dụng nitrate làm chất nhận electron cuối cùng, dị hóa các chất hữu cơ nội bào để thực hiện phản ứng khử nitrat:
  $$2\text{NO}_3^- + 10e^- + 12\text{H}^+ \rightarrow \text{N}_2 \uparrow + 6\text{H}_2\text{O}$$

###### 3.3.1.2 Hiện tượng túi khí $N_2$ bám vào bông bùn
- Khí nitơ ($N_2$) sinh ra có độ hòa tan trong nước rất thấp ($H \approx 0.015\ \text{g/kg}$ ở $20^\circ\text{C}$), nhanh chóng đạt trạng thái quá bão hòa và hình thành hàng triệu bọt khí vi mô ($d < 50\ \mu\text{m}$).
- Các bọt khí $N_2$ bị giữ lại và mắc kẹt trong mạng lưới xốp của bông bùn đáy bể.
- Khối lượng riêng biểu kiến trung bình của cụm "bông bùn + bọt khí" ($\rho_{\text{apparent}}$) tụt xuống thấp hơn khối lượng riêng của nước:
  $$\rho_{\text{apparent}} = \frac{m_{\text{floc}} + m_{\text{gas}}}{V_{\text{floc}} + V_{\text{gas}}} < \rho_{\text{water}} \approx 1000\ \text{kg/m}^3$$
- Lực đẩy nổi vượt qua trọng lực, làm các tảng bùn lớn tách đáy, nổi phềnh lên bề mặt bể lắng đợt 2 (*clumping / rising sludge*).

##### 3.3.2 Phân biệt Bùn nổi (Rising Sludge) và Phình bùn (Bulking Sludge)

| Tiêu chí So sánh | Hiện tượng Bùn nổi (Rising Sludge) | Hiện tượng Phình bùn (Bulking Sludge) |
| :--- | :--- | :--- |
| **Đặc tính lắng trong ống đong (SVI test)** | Bùn lắng cực tốt trong $10 - 20\ \text{phút}$ đầu ($SV$ giảm sâu), sau đó các mảng bùn tự nổi ngược lên mặt sau $30 - 60\ \text{phút}$. | Bùn từ chối lắng ngay từ phút đầu tiên, ranh giới hạ cực chậm, thể tích bùn sau 30 phút rất lớn ($SV_{30} > 600\ \text{mL}$). |
| **Chỉ số SVI** | Thấp đến trung bình ($SVI < 100 - 120\ \text{mL/g}$). | Rất cao ($SVI > 150 - 300\ \text{mL/g}$). |
| **Hình thái trên mặt bể lắng** | Từng mảng bùn lớn màu nâu sẫm nổi lên, bề mặt mảng bùn có bọt khí sủi tăm li ti vỡ ra. | Toàn bộ bề mặt bể lắng bao phủ bởi lớp bùn đồng nhất dâng sát máng thu, không có mảng tách biệt. |
| **Chất lượng nước trong xen kẽ** | Rất trong, độ đục cực thấp giữa các mảng bùn nổi. | Nước đục nhẹ hoặc mờ ảo do vi khuẩn sợi vươn ra. |
| **Nguyên nhân cốt lõi** | Khử nitrate yếm khí sinh khí $N_2$ tuyển nổi. | Vi khuẩn sợi phát triển quá mức cản trở nén cơ học. |

##### 3.3.3 Biện pháp kiểm soát Bùn nổi
- Tăng tỷ lệ tuần hoàn bùn ($Q_R$): Giảm thiểu thời gian lưu của bùn tại đáy bể lắng xuống dưới $1.0 - 1.5\ \text{giờ}$.
- Cải tạo hoặc lắp đặt ngăn thiếu khí (Anoxic Tank) phía trước aerotank: Thực hiện khử nitrat có chủ đích bằng cơ chất hữu cơ tươi của nước thải, giảm nồng độ $NO_3^-$ vào bể lắng xuống $< 5 - 8\ \text{mg/L}$.
- Cải tiến hệ thống cào bùn: Thay thế gạt bùn kiểu xoay chậm bằng hệ thống hút bùn thủy tĩnh kiểu ống thu phân đoạn (*suction-header sludge collector*) để rút bùn ra ngay lập tức khi vừa chạm đáy.

---

#### 3.4 Bông cặn mịn / Bông cặn kim (Pin-Point Floc) và Bùn phân tán (Dispersed Growth)

##### 3.4.1 Pin-Point Floc (Bông bùn cặn kim)
- **Đặc trưng:**
  - Bông bùn có kích thước rất nhỏ ($20 - 50\ \mu\text{m}$), dạng hạt tròn cô đặc, thiếu hoàn toàn các sợi vi khuẩn làm khung giằng bên ngoài.
  - Lắng rất nhanh trong bài đo $SVI$ ($SVI < 60 - 80\ \text{mL/g}$), đáy ống đong nén chặt, nhưng phần nước trong bên trên mờ đục chứa đầy các chấm bông cặn kim li ti không lắng được.
- **Nguyên nhân:**
  - Vận hành ở tuổi bùn quá dài ($SRT > 25 - 40\ \text{ngày}$) và tải lượng $F/M$ cực thấp.
  - Quá trình phân hủy nội sinh kéo dài làm cạn kiệt năng lượng tế bào, EPS bị vi khuẩn tự tiêu thụ làm suy yếu lực dính, kết hợp với lực cắt thủy lực mạnh của cánh khuấy hoặc bọt khí xé rách bông bùn.
- **Giải pháp:** Tăng lưu lượng xả bùn ($WAS$) để hạ tuổi bùn xuống dải tối ưu ($5 - 12\ \text{ngày}$), giảm bớt cường độ sục khí nếu DO đang dư thừa quá mức ($DO > 4 - 5\ \text{mg/L}$).

##### 3.4.2 Dispersed Growth (Bùn sinh trưởng phân tán)
- **Đặc trưng:**
  - Vi khuẩn không kết dính thành bông, tồn tại ở dạng đơn bào tự do lơ lửng trong nước.
  - Nước sau lắng đục ngầu như sữa, giá trị đục và $TSS_e$ cực cao ($> 100\ \text{mg/L}$), hiệu quả lắng trọng lực gần như bằng không.
- **Nguyên nhân:**
  - Sốc tải hữu cơ cực mạnh làm vi khuẩn rơi vào pha tăng trưởng logarit không kiểm soát.
  - Nước thải đầu vào có độc chất ức chế sinh học (axit, kiềm mạnh làm $\text{pH} < 6.0$ hoặc $> 9.0$, kim loại nặng $\text{Cu, Cr, Ni, Zn}$, chất hoạt động bề mặt cao, chất tẩy clo).
- **Giải pháp:** Trung hòa pH khẩn cấp; bổ sung chất trợ lắng keo tụ phèn nhôm ($\text{Al}^{3+}$), phèn sắt ($\text{Fe}^{3+}$) hoặc polymer cation để tạo bông cưỡng bức; dẫn nước thải ô nhiễm độc chất vào bể điều hòa để pha loãng.

---

### 4. Các Thông số Vận hành Cơ bản và Cân bằng Vật chất (Fundamental Operational Parameters & Process Balances)

#### 4.1 Tỷ số Thức ăn trên Vi sinh vật (Food-to-Microorganism Ratio - F/M)

##### 4.1.1 Định nghĩa toán học và Bản chất vật lý
- **Ý nghĩa kỹ thuật:**
  - Tỷ số $F/M$ định lượng tải trọng hữu cơ đưa vào hệ thống tính trên một đơn vị khối lượng vi sinh vật hoạt tính trong một ngày đêm.
  - Là đại lượng quyết định trực tiếp đến trạng thái sinh trưởng của vi khuẩn (tăng trưởng logarit, tăng trưởng suy giảm hay phân hủy nội sinh), từ đó quyết định tính tạo bông và hiệu suất xử lý.
- **Biểu thức toán học tiêu chuẩn:**
  $$F/M = \frac{Q \cdot S_0}{V \cdot X} \quad (\text{đơn vị: } \text{kg } BOD_5 / \text{kg } MLVSS\cdot d \text{ hoặc } d^{-1})$$
  - Có thể biểu diễn qua thời gian lưu thủy lực $\theta$:
    $$F/M = \frac{S_0}{\theta \cdot X}$$
- **Quy đổi biến số và Thứ nguyên đồng nhất:**
  - $Q$: Lưu lượng nước thải dòng vào bể sinh học ($m^3/d$)
  - $S_0$: Nồng độ cơ chất hữu cơ đầu vào bể hiếu khí, tính theo $BOD_5$ hoặc $COD$ hòa tan phân hủy sinh học ($g/m^3 \equiv mg/L \equiv g/m^3$)
  - $V$: Thể tích hữu ích của bể phản ứng hiếu khí ($m^3$)
  - $X$: Nồng độ sinh khối vi sinh vật trong bể, biểu thị qua chất rắn lơ lửng bay hơi ($MLVSS$, $g/m^3 \equiv mg/L$). Nếu tính theo tổng chất rắn ($MLSS$), phải ghi chú rõ là $F/M_{\text{MLSS}}$.
  - $\theta = V/Q$: Thời gian lưu nước thủy lực ($HRT$, ngày $d$)

##### 4.1.2 Dải giá trị thiết kế và vận hành đặc trưng
- **Bùn hoạt tính truyền thống hoàn toàn xáo trộn (CMAS):**
  $$F/M = 0.20 - 0.60\ \text{kg } BOD_5 / \text{kg } MLVSS\cdot d$$
- **Bùn hoạt tính làm thoáng kéo dài (Extended Aeration / Bể Oxy mương oxy hóa):**
  $$F/M = 0.05 - 0.15\ \text{kg } BOD_5 / \text{kg } MLVSS\cdot d$$
- **Bùn hoạt tính cao tải (High-Rate Activated Sludge):**
  $$F/M = 0.60 - 1.50\ \text{kg } BOD_5 / \text{kg } MLVSS\cdot d$$
- **Bể lọc sinh học màng (MBR):**
  $$F/M = 0.08 - 0.20\ \text{kg } BOD_5 / \text{kg } MLVSS\cdot d$$

---

#### 4.2 Thời gian Lưu bùn / Tuổi bùn (Solids Retention Time - SRT / Mean Cell Residence Time - MCRT)

##### 4.2.1 Cân bằng chất rắn toàn hệ thống và Thiết lập công thức

###### 4.2.1.1 Phương trình cân bằng vật chất chất rắn sinh học ở trạng thái dừng
- Thiết lập ranh giới hệ thống bao gồm: Bể phản ứng hiếu khí ($Aerotank$) và Bể lắng đợt 2 ($Secondary\ Clarifier$).
- Phương trình bảo toàn khối lượng sinh khối:
  $$\text{Tích lũy} = \text{Vào} - \text{Ra} + \text{Sinh trưởng ròng}$$
  Ở trạng thái dừng ($\text{Steady State}$), tích lũy $= 0$, giả định nồng độ sinh khối đầu vào bằng 0 ($X_0 \approx 0$):
  $$\text{Sinh trưởng ròng} = \text{Khối lượng sinh khối xả ra ngoài hệ thống mỗi ngày}$$
- Khái niệm Tuổi bùn ($\theta_c$ hay $SRT$):
  $$\theta_c = SRT = \frac{\text{Tổng khối lượng sinh khối có trong hệ thống (kg)}}{\text{Tổng khối lượng sinh khối bị loại bỏ khỏi hệ thống mỗi ngày (kg/d)}}$$

###### 4.2.1.2 Biểu thức toán học chi tiết
- **Trường hợp tổng quát (Bùn xả từ đáy bể lắng và có cặn trôi qua máng thu nước trong):**
  $$SRT = \theta_c = \frac{V \cdot X}{(Q - Q_w) X_e + Q_w X_w} \approx \frac{V \cdot X}{Q_e X_e + Q_w X_R}$$
  - Trong đó:
    - $V$: Thể tích bể hiếu khí ($m^3$)
    - $X$: Nồng độ bùn trong bể hiếu khí ($MLVSS$ hoặc $MLSS$, $mg/L$)
    - $Q$: Lưu lượng nước thải đầu vào trạm ($m^3/d$)
    - $Q_w$: Lưu lượng bùn xả dư mỗi ngày từ dòng đáy bể lắng ($m^3/d$)
    - $X_w \equiv X_R$: Nồng độ bùn trong dòng xả đáy / bùn tuần hoàn ($mg/L$)
    - $Q_e = Q - Q_w$: Lưu lượng nước trong xả ra sau lắng đợt 2 ($m^3/d$)
    - $X_e$: Nồng độ chất rắn lơ lửng còn sót lại trôi theo nước sau lắng ($mg/L$)
- **Trường hợp xả bùn trực tiếp từ bể phản ứng hiếu khí (Hydraulic Waste Method):**
  - Vì xả trực tiếp từ bể aerotank nên nồng độ bùn xả chính bằng nồng độ trong bể ($X_w = X$). Bỏ qua cặn trôi ra máng ($X_e \approx 0$):
    $$SRT = \frac{V \cdot X}{Q_w \cdot X} = \frac{V}{Q_w}$$
  - Phương pháp này cực kỳ đơn giản trong vận hành thực tế: Để duy trì $SRT = 10\ \text{ngày}$, mỗi ngày chỉ cần xả bỏ đúng $\frac{1}{10}$ thể tích bể hiếu khí ($Q_w = V / 10$).

##### 4.2.2 Mối liên hệ cốt lõi giữa SRT và F/M qua Động học Vi sinh Monod
- Từ cân bằng cơ chất và sinh khối:
  $$\frac{1}{SRT} = Y \cdot U - b$$
  - Với $U$ là tốc độ sử dụng cơ chất riêng ($Specific\ substrate\ utilization\ rate$):
    $$U = \frac{Q(S_0 - S)}{V \cdot X} = (F/M) \times E_{\text{removal}}$$
  - $E_{\text{removal}} = \frac{S_0 - S}{S_0}$ là hiệu suất khử cơ chất.
- Khi hiệu suất xử lý cao ($E_{\text{removal}} \approx 1.0$, tức $S \ll S_0$):
  $$\frac{1}{SRT} \approx Y \cdot (F/M) - b$$
  - $Y$: Hệ số sản lượng sinh khối lý thuyết ($g\ VSS/g\ BOD_5$ hoặc $g\ VSS/g\ COD$)
  - $b$: Hệ số phân hủy nội sinh của vi sinh vật ($d^{-1}$)
- **Ý nghĩa kỹ thuật sâu sắc:** $SRT$ và $F/M$ là hai mặt của một đồng xu. Vận hành ở $SRT$ dài bắt buộc kéo theo $F/M$ thấp (vi khuẩn già, tự oxy hóa nội sinh cao), ngược lại $SRT$ ngắn tương ứng với $F/M$ cao (vi khuẩn trẻ, sinh trưởng nhanh).

---

#### 4.3 Thời gian Lưu nước Thủy lực (HRT) và Tải trọng Hữu cơ Thể tích (OLR)

##### 4.3.1 Thời gian lưu nước thủy lực (Hydraulic Retention Time - HRT)
- **Công thức tính toán:**
  $$\theta = HRT = \frac{V}{Q} \quad (\text{đơn vị: } \text{ngày } d \text{ hoặc giờ } h = \frac{V \times 24}{Q})$$
- Dải giá trị thiết kế:
  - CMAS thông thường: $HRT = 4.0 - 8.0\ \text{h}$
  - Làm thoáng kéo dài: $HRT = 18.0 - 36.0\ \text{h}$
  - MBR: $HRT = 3.0 - 6.0\ \text{h}$

##### 4.3.2 Tải trọng hữu cơ thể tích (Volumetric Organic Loading Rate - OLR / $L_{\text{org}}$)
- **Công thức tính toán:**
  $$OLR = \frac{Q \cdot S_0}{V} = \frac{S_0}{HRT} \quad (\text{đơn vị: } \text{kg } BOD_5/m^3\cdot d \text{ hoặc } \text{kg } COD/m^3\cdot d)$$
- Mối liên hệ chuyển đổi trực tiếp:
  $$OLR = (F/M) \times X_{\text{MLVSS}} \times 10^{-3}$$
- Tiêu chuẩn thiết kế:
  - CMAS thông thường: $OLR = 0.3 - 1.2\ \text{kg } BOD_5/m^3\cdot d$
  - Làm thoáng kéo dài: $OLR = 0.1 - 0.3\ \text{kg } BOD_5/m^3\cdot d$

---

#### 4.4 Các Chỉ tiêu Chất rắn Lơ lửng trong Bể phản ứng (MLSS, MLVSS, Ash Content)

##### 4.4.1 Hỗn hợp bùn lỏng (Mixed Liquor Suspended Solids - MLSS & MLVSS)
- **$MLSS$ (Mixed Liquor Suspended Solids):** Tổng hàm lượng chất rắn lơ lửng có trong bể aerotank, đo bằng cách lọc mẫu qua giấy lọc sợi thủy tinh $0.45 - 1.2\ \mu\text{m}$ và sấy khô ở $103 - 105^\circ\text{C}$ ($mg/L$).
- **$MLVSS$ (Mixed Liquor Volatile Suspended Solids):** Phần chất rắn bay hơi bị đốt cháy ở $550 \pm 50^\circ\text{C}$, đại diện cho phần hữu cơ vi sinh vật ($mg/L$).
- **Hàm lượng khoáng tro (Fixed Suspended Solids - FSS / Ash):**
  $$FSS = MLSS - MLVSS$$
- Tỷ số $MLVSS / MLSS$:
  - Nước thải sinh hoạt thông thường: $MLVSS / MLSS = 0.75 - 0.85$ (trung bình thiết kế: $0.80$).
  - Nước thải nhiều cặn vô cơ (cát mịn, muối khoáng): $MLVSS / MLSS = 0.60 - 0.70$.
  - Khi tỷ số này sụt giảm bất thường ($< 0.65$), hệ thống đang bị nhiễm cặn khoáng hoặc bùn quá già dẫn đến khoáng hóa cao.

##### 4.4.2 Cấu trúc 3 thành phần phân rã của MLVSS ($X_T$)
- Trong mô hình sinh học hiện đại (ASM1, Metcalf & Eddy), tổng $MLVSS$ ($X_T$) gồm 3 hợp phần tách biệt:
  $$X_T = X_b + X_d + X_i$$
  - $X_b$: Sinh khối vi khuẩn dị dưỡng sống hoạt tính ($Active\ biomass$, $mg/L$):
    $$X_b = \left(\frac{SRT}{\theta}\right) \left[\frac{Y (S_0 - S)}{1 + b \cdot SRT}\right]$$
  - $X_d$: Mảnh vụn tế bào trơ tích lũy từ quá trình phân hủy nội sinh ($Endogenous\ cell\ debris$, $mg/L$):
    $$X_d = f_d \cdot b \cdot X_b \cdot SRT \quad (f_d \approx 0.10 - 0.15)$$
  - $X_i$: Chất rắn lơ lửng hữu cơ trơ không phân hủy sinh học từ nước thải đầu vào tích tụ lại ($Influent\ non\text{-}biodegradable\ VSS$, $mg/L$):
    $$X_i = X_{0,i} \cdot \left(\frac{SRT}{\theta}\right)$$
- Tỷ lệ sinh khối hoạt tính thực sự ($f_{\text{act}} = X_b / X_T$):
  - Ở $SRT = 3 - 5\ \text{ngày}$: $f_{\text{act}} \approx 60 - 75\%$.
  - Ở $SRT = 15 - 30\ \text{ngày}$: $f_{\text{act}} \approx 30 - 45\%$ (phần lớn bùn là cell debris và cặn trơ).

---

### 5. Bài tập Thiết kế và Ví dụ Tính toán Điển hình Từng bước (Step-by-Step Worked Examples)

#### 5.1 Ví dụ Tính toán 1: Xác định Chỉ số Thể tích Bùn (SVI) và Đánh giá Khả năng Lắng

##### 5.1.1 Đề bài
> Tại một trạm xử lý nước thải công nghiệp thực phẩm, kỹ sư lấy mẫu hỗn hợp bùn lỏng từ cuối bể hiếu khí để tiến hành thí nghiệm lắng tĩnh trong ống đong hình trụ tiêu chuẩn $1000\ \text{mL}$.
> - Sau $30\ \text{phút}$ lắng tĩnh, ranh giới bùn dừng ở vạch chia $280\ \text{mL}$.
> - Kết quả phân tích phòng thí nghiệm xác định nồng độ $MLSS = 2800\ \text{mg/L}$ và $MLVSS = 2240\ \text{mg/L}$.
>
> **Yêu cầu:**
> 1. Tính toán chỉ số thể tích bùn $SVI$ của hệ thống.
> 2. Đưa ra chẩn đoán kỹ thuật về đặc tính lắng của bùn và chất lượng bông bùn.
> 3. Trong tuần vận hành tiếp theo, do sự cố tăng tải trọng hữu cơ, thể tích lắng sau $30\ \text{phút}$ tăng vọt lên $SV_{30} = 620\ \text{mL}$ trong khi $MLSS$ giảm nhẹ còn $2400\ \text{mg/L}$. Hãy tính lại $SVI$, xác định nguy cơ sự cố và đề xuất 2 hành động can thiệp tức thời.

##### 5.1.2 Các thông số đã cho
- Thể tích lắng ban đầu: $SV_{30,1} = 280\ \text{mL/L}$
- Nồng độ chất rắn ban đầu: $MLSS_1 = 2800\ \text{mg/L} = 2.80\ \text{g/L}$
- Thể tích lắng khi gặp sự cố: $SV_{30,2} = 620\ \text{mL/L}$
- Nồng độ chất rắn khi gặp sự cố: $MLSS_2 = 2400\ \text{mg/L} = 2.40\ \text{g/L}$

##### 5.1.3 Lời giải chi tiết từng bước

###### Bước 1: Tính toán chỉ số SVI ban đầu
- Áp dụng công thức tiêu chuẩn:
  $$SVI_1 = \frac{SV_{30,1} \times 1000}{MLSS_1}$$
- Thay số:
  $$SVI_1 = \frac{280\ \text{mL/L} \times 1000\ \text{mg/g}}{2800\ \text{mg/L}} = 100.0\ \text{mL/g}$$

###### Bước 2: Chẩn đoán kỹ thuật trạng thái ban đầu
- Giá trị $SVI_1 = 100.0\ \text{mL/g}$ nằm chính giữa khoảng tối ưu lý tưởng ($80 - 150\ \text{mL/g}$).
- Tỷ số $MLVSS / MLSS = 2240 / 2800 = 0.80$ đạt giá trị tiêu chuẩn hoàn hảo.
- Kết luận: Bông bùn có cấu trúc cân đối giữa vi khuẩn tạo bông và vi khuẩn dạng sợi; tốc độ lắng khối nhanh, ranh giới lắng sắc nét, nước trong sau lắng đạt độ trong suốt cao, không có nguy cơ trào bùn.

###### Bước 3: Tính toán chỉ số SVI khi xảy ra biến động
- Áp dụng công thức khi gặp sự cố:
  $$SVI_2 = \frac{SV_{30,2} \times 1000}{MLSS_2} = \frac{620 \times 1000}{2400} = 258.33\ \text{mL/g}$$

###### Bước 4: Đánh giá nguy cơ và Giải pháp can thiệp khẩn cấp
- **Đánh giá:**
  - $SVI_2 = 258.33\ \text{mL/g} > 200\ \text{mL/g}$: Hệ thống đã rơi vào tình trạng **Phình bùn nghiêm trọng (Severe Sludge Bulking)**. Khả năng nén của bùn suy giảm nghiêm trọng, lớp bùn đáy bể lắng sẽ nở rộng thể tích và trào qua máng thu nước trong nếu lưu lượng đỉnh xuất hiện.
- **Biện pháp can thiệp tức thời:**
  1. *Khử trùng chọn lọc dòng bùn tuần hoàn ($RAS$):* Châm hóa chất $\text{NaOCl}$ hoặc khí Clo vào đường ống $RAS$ với liều lượng $3.0 - 4.0\ \text{kg } Cl_2 / 1000\ \text{kg } MLSS\cdot d$ trong vòng $48 - 72\ \text{giờ}$ để đốt cháy các sợi vi khuẩn vươn dài ra ngoài bông bùn.
  2. *Kiểm tra và nâng DO bể hiếu khí:* Tăng công suất quạt gió nâng nồng độ $DO$ lên $\ge 2.5 - 3.0\ \text{mg/L}$ để triệt tiêu ưu thế cạnh tranh của các chủng vi khuẩn sợi chịu oxy thấp (*S. natans*, Type 1701).

---

#### 5.2 Ví dụ Tính toán 2: Tính toán F/M, SRT và Lưu lượng Bùn Xả (WAS Flow Rate)

##### 5.2.1 Đề bài
> Một trạm xử lý nước thải đô thị quy mô tập trung tiếp nhận lưu lượng thiết kế $Q = 15,000\ m^3/d$ với hàm lượng $BOD_5$ đầu vào bể sinh học $S_0 = 220\ mg/L$.
> Công trình gồm 2 nguyên đơn bể hiếu khí hoàn toàn xáo trộn ($CMAS$) hoạt động song song với tổng dung tích hữu ích $V = 3,750\ m^3$.
> Số liệu phân tích kiểm soát vận hành:
> - Nồng độ hỗn hợp bùn lỏng: $MLSS = 3,000\ mg/L$, tỷ số $MLVSS / MLSS = 0.80$.
> - Nồng độ bùn hoạt tính tuần hoàn từ đáy bể lắng đợt 2: $X_R = 8,500\ mg/L$ (tỷ lệ bay hơi cũng là $80\%$).
> - Nồng độ chất rắn lơ lửng trong nước đầu ra sau lắng đợt 2: $TSS_e = 12\ mg/L$ ($VSS_e = 9.6\ mg/L$).
> - Yêu cầu chế độ công nghệ duy trì tuổi bùn: $SRT = 8.0\ \text{ngày}$.
>
> **Yêu cầu:**
> 1. Tính thời gian lưu nước thủy lực ($HRT$) của bể hiếu khí (tính bằng giờ).
> 2. Tính tỷ số $F/M$ theo $MLVSS$ ($kg\ BOD_5 / kg\ MLVSS\cdot d$).
> 3. Tính tổng khối lượng bùn hoạt tính ($MLSS$ và $MLVSS$) có trong bể hiếu khí ($kg$).
> 4. Tính lưu lượng xả bùn dư mỗi ngày ($Q_w$, $m^3/d$) từ đáy bể lắng đợt 2 để duy trì đúng $SRT = 8.0\ \text{ngày}$.
> 5. Nếu trạm thay đổi thiết kế xả bùn trực tiếp từ bể hiếu khí, lưu lượng xả $Q_w'$ cần thiết là bao nhiêu?

##### 5.2.2 Các thông số đã cho
- $Q = 15,000\ m^3/d$
- $S_0 = 220\ mg/L = 220\ g/m^3$
- $V = 3,750\ m^3$
- $MLSS = 3,000\ mg/L = 3.0\ kg/m^3$
- $X_{\text{MLVSS}} = 3,000 \times 0.80 = 2,400\ mg/L = 2.40\ kg/m^3$
- $X_{w,\text{MLSS}} = X_R = 8,500\ mg/L = 8.50\ kg/m^3$
- $X_{w,\text{MLVSS}} = 8,500 \times 0.80 = 6,800\ mg/L = 6.80\ kg/m^3$
- $X_e = 12\ mg/L = 0.012\ kg/m^3$
- $X_{e,\text{VSS}} = 9.6\ mg/L = 0.0096\ kg/m^3$
- $SRT = \theta_c = 8.0\ \text{ngày}$

##### 5.2.3 Lời giải chi tiết từng bước

###### Bước 1: Tính thời gian lưu nước thủy lực (HRT)
- Biểu thức:
  $$HRT = \frac{V}{Q}$$
- Thay số:
  $$HRT = \frac{3,750\ m^3}{15,000\ m^3/d} = 0.25\ \text{ngày} = 0.25 \times 24\ \text{h} = 6.0\ \text{giờ}$$

###### Bước 2: Tính tỷ số thức ăn trên vi sinh vật (F/M)
- Biểu thức:
  $$F/M = \frac{Q \cdot S_0}{V \cdot X_{\text{MLVSS}}}$$
- Thay số:
  $$F/M = \frac{15,000\ m^3/d \times 220\ g/m^3}{3,750\ m^3 \times 2,400\ g/m^3} = \frac{3,300,000\ g\ BOD_5/d}{9,000,000\ g\ MLVSS} = 0.367\ \text{kg } BOD_5 / \text{kg } MLVSS\cdot d$$
- Nhận xét: Giá trị $F/M = 0.367\ \text{d}^{-1}$ nằm hoàn toàn trong khoảng thiết kế chuẩn của bể CMAS ($0.20 - 0.60\ \text{d}^{-1}$).

###### Bước 3: Tính tổng khối lượng bùn trong bể hiếu khí
- Tổng khối lượng $MLSS$:
  $$M_{\text{MLSS}} = V \times MLSS = 3,750\ m^3 \times 3.0\ kg/m^3 = 11,250\ \text{kg } MLSS$$
- Tổng khối lượng $MLVSS$:
  $$M_{\text{MLVSS}} = V \times X_{\text{MLVSS}} = 3,750\ m^3 \times 2.40\ kg/m^3 = 9,000\ \text{kg } MLVSS$$

###### Bước 4: Xác định lưu lượng xả bùn đáy bể lắng ($Q_w$)
- Áp dụng phương trình cân bằng $SRT$ tính theo hệ $MLSS$:
  $$SRT = \frac{V \cdot MLSS}{(Q - Q_w) X_e + Q_w X_w}$$
  - Trong đó lượng cặn thất thoát theo nước đầu ra:
    $$P_{\text{effluent}} = (Q - Q_w) \times X_e \approx Q \times X_e = 15,000\ m^3/d \times 0.012\ kg/m^3 = 180\ \text{kg } TSS/d$$
- Tổng khối lượng bùn cần loại bỏ khỏi hệ thống mỗi ngày để duy trì $SRT = 8.0\ \text{ngày}$:
  $$P_{\text{total, waste}} = \frac{M_{\text{MLSS}}}{SRT} = \frac{11,250\ \text{kg}}{8.0\ \text{ngày}} = 1,406.25\ \text{kg } TSS/d$$
- Lượng bùn cần xả cưỡng bức qua trạm bơm bùn dư ($WAS$):
  $$P_{\text{WAS}} = P_{\text{total, waste}} - P_{\text{effluent}} = 1,406.25 - 180 = 1,226.25\ \text{kg } TSS/d$$
- Vì lượng bùn này được rút từ đáy bể lắng với nồng độ $X_w = 8.50\ kg/m^3$:
  $$Q_w = \frac{P_{\text{WAS}}}{X_w} = \frac{1,226.25\ \text{kg/d}}{8.50\ kg/m^3} = 144.26\ m^3/d$$
- *Kiểm tra chính xác bằng nghiệm đại số:*
  $$8.0 = \frac{11,250}{(15,000 - Q_w) \times 0.012 + Q_w \times 8.50} = \frac{11,250}{180 - 0.012 Q_w + 8.50 Q_w} = \frac{11,250}{180 + 8.488 Q_w}$$
  $$180 + 8.488 Q_w = \frac{11,250}{8.0} = 1,406.25 \Rightarrow 8.488 Q_w = 1,226.25 \Rightarrow Q_w = 144.47\ m^3/d$$
  *(Chênh lệch không đáng kể $\approx 0.1\%$). Kết quả thiết kế lấy $Q_w = 144.5\ m^3/d$.*

###### Bước 5: Tính lưu lượng xả bùn trực tiếp từ bể hiếu khí ($Q_w'$)
- Khi xả trực tiếp từ bể hiếu khí, nồng độ bùn xả là $MLSS = 3.0\ kg/m^3$:
  $$Q_w' = \frac{P_{\text{WAS}}}{MLSS} = \frac{1,226.25\ \text{kg/d}}{3.0\ kg/m^3} = 408.75\ m^3/d$$
- Nếu bỏ qua cặn trôi ra máng thu ($X_e \approx 0$):
  $$Q_{w,\text{ideal}}' = \frac{V}{SRT} = \frac{3,750\ m^3}{8.0\ \text{d}} = 468.75\ m^3/d$$

---

#### 5.3 Ví dụ Chẩn đoán 3: Diễn giải Hình ảnh Soi kính Hiển vi Vi sinh và Phác đồ Xử lý Sự cố Bùn hoạt tính

##### 5.3.1 Mô tả hiện trường và Triệu chứng lâm sàng
> Tại nhà máy xử lý nước thải dệt nhuộm công suất $8,000\ m^3/d$, trong 3 ngày qua xuất hiện các hiện tượng bất thường:
> - Nước trên bể lắng đợt 2 bị đục nhẹ, lớp ranh giới bùn dâng cao chỉ cách mép máng thu $0.4\ \text{m}$ (bình thường là $1.8\ \text{m}$).
> - Thí nghiệm ống đong ghi nhận $SV_{30}$ tăng từ $260\ \text{mL/L}$ lên $580\ \text{mL/L}$, nồng độ $MLSS = 2,900\ mg/L \rightarrow SVI = 200\ mL/g$.
> - Cán bộ kỹ thuật lấy mẫu bùn tươi soi dưới kính hiển vi quang học độ phóng đại $100\times, 400\times, 1000\times$ và thực hiện các thử nghiệm nhuộm:
>   - Quan sát thấy các sợi vi khuẩn vươn dài chằng chịt giữa các bông bùn, tạo cầu nối không cho các bông bùn tiếp cận nhau.
>   - Nhuộm Gram: Các sợi có kết quả **Gram âm ($\text{Gram}^-$)**.
>   - Nhuộm Neisser: Không bắt màu xanh tím, kết quả **Neisser âm ($\text{Neisser}^-$)**.
>   - Quan sát hình thái tế bào: Sợi có vỏ bao (sheath) dạng ống rõ rệt, bên trong chứa các tế bào hình que xếp thành chuỗi, không có các hạt lưu huỳnh nội bào.
>   - Quần xã động vật nguyên sinh: Trùng lông có cuống (*Vorticella*) thưa thớt và co cụm cuống; trùng roi nhỏ (*Bodo*) xuất hiện với mật độ khá cao.
> - Dữ liệu đo đạc online: Máy đo DO tại ngăn cuối bể aerotank hiển thị $DO = 0.55\ mg/L$.

##### 5.3.2 Phác đồ 5 bước Chẩn đoán và Xử lý Chuẩn kỹ thuật

###### Bước 1: Nhận diện định danh vi sinh vật gây hại
- Căn cứ vào khóa phân loại vi khuẩn dạng sợi Eikelboom & Jenkins:
  - Hình thái sợi có vỏ bọc dạng ống ($sheathed$), tế bào hình que xếp chuỗi.
  - Phản ứng nhuộm: $\text{Gram}^-$, $\text{Neisser}^-$, không chứa hạt lưu huỳnh nội bào.
  - $\rightarrow$ **Định danh chính xác loài:** ***Sphaerotilus natans***.
- Sự suy giảm trùng lông có cuống và ưu thế trùng roi khẳng định môi trường đang bị thiếu hụt oxy nghiêm trọng và chuyển dịch về trạng thái tải hữu cơ không cân bằng.

###### Bước 2: Xác định nguyên nhân gốc rễ (Root Cause Analysis)
- Loài *Sphaerotilus natans* là vi khuẩn chỉ thị số 1 cho hiện tượng **Thiếu hụt oxy hòa tan ($Low\ DO\ Bulking$)**.
- Giá trị $DO = 0.55\ mg/L$ ở cuối bể hiếu khí thấp hơn nhiều so với ngưỡng kiểm soát an toàn tối thiểu ($2.0\ mg/L$). Kiểm tra hệ thống cấp khí phát hiện màng đĩa phân phối khí bị nghẹt một phần và van cấp khí nhánh bị kẹt mở $30\%$.

###### Bước 3: Phác đồ can thiệp cấp bách (Emergency Response - Trong vòng 24 đến 48 giờ)
1. **Khắc phục cấp khí:** Mở van nhánh cấp khí khẩn cấp, huy động máy thổi khí dự phòng, đưa nồng độ $DO$ trong toàn bộ bể aerotank lên dải $2.5 - 3.5\ mg/L$.
2. **Khử trùng chọn lọc dòng RAS (Chlorination):**
   - Tổng khối lượng bùn trong hệ thống:
     $$M_{\text{system}} \approx V \times MLSS = 2,500\ m^3 \times 2.9\ kg/m^3 = 7,250\ kg\ MLSS$$
   - Liều châm Clo mục tiêu: $3.0\ kg\ Cl_2 / 1000\ kg\ MLSS\cdot d$.
   - Lượng Clo hoạt tính nguyên chất cần châm mỗi ngày:
     $$W_{\text{Cl2}} = 7,250\ kg \times \frac{3.0\ kg}{1000\ kg\cdot d} = 21.75\ kg\ Cl_2/d$$
   - Nếu sử dụng dung dịch $\text{NaOCl}$ công nghiệp nồng độ $10\%$ ($\rho = 1.15\ kg/L$, chứa $115\ g\ Cl_2/L$):
     $$V_{\text{NaOCl}} = \frac{21,750\ g}{115\ g/L} \approx 189.1\ L/d \approx 7.88\ L/h$$
   - Cài đặt bơm định lượng châm liên tục $7.9\ L/h$ dung dịch $\text{NaOCl}\ 10\%$ vào giếng thu bùn tuần hoàn $RAS$.

###### Bước 4: Theo dõi và Đánh giá hiệu quả lâm sàng (Clinical Monitoring)
- Đo kiểm $SV_{30}$ mỗi $4\ \text{giờ}$ một lần.
- Lấy mẫu soi kính hiển vi mỗi $12\ \text{giờ}$:
  - Sau $24\ \text{giờ}$: Các sợi *Sphaerotilus natans* bắt đầu đứt đoạn, vỏ bao bị rách, tế bào co rút.
  - Sau $48\ \text{giờ}$: Đa số sợi bị phân hủy rỗng ruột, chỉ số $SVI$ hạ từ $200\ mL/g$ xuống $140\ mL/g$.
  - Khi $SVI \le 130\ mL/g$: Ngừng châm Clo ngay lập tức để tránh làm tổn thương sâu đến vi khuẩn nitrat hóa và vi khuẩn tạo bông.

###### Bước 5: Giải pháp căn cơ dài hạn (Permanent Prevention)
1. Lắp đặt hệ thống điều khiển tự động lưu lượng khí thổi theo thuật toán PID liên động với đầu đo DO quang học (Optical DO sensor), cài đặt Setpoint cố định $DO = 2.0\ mg/L$.
2. Cải tạo ngăn đầu dòng bể aerotank thành một **Bể chọn lọc hiếu khí (Aerobic Selector)** với $HRT = 20\ \text{phút}$ để tạo gradient nồng độ cơ chất mạnh, ức chế vĩnh viễn sự tái phát của *Sphaerotilus natans*.

## Chương 06: Quá trình Xử lý Sinh học Hiếu khí (Aerobic Biological Processes)

### 1. Cơ sở Lý thuyết & Động học Quá trình Bùn Hoạt tính (Activated Sludge Theory & Kinetics)

#### 1.1 Cơ chế phân hủy sinh học hiếu khí và cân bằng khối lượng (Aerobic Biodegradation Mechanisms & Mass Balances)

##### 1.1.1 Quy trình và sơ đồ dòng bùn hoạt tính truyền thống (Conventional Activated Sludge - CAS)
- **Định nghĩa hệ thống:** Bùn hoạt tính truyền thống (CAS) là quá trình xử lý sinh học nước thải bằng sinh trưởng lơ lửng, trong đó sinh khối vi sinh vật (bông bùn hoạt tính) được giữ lơ lửng trong nước thải bằng sục khí nhân tạo và khuấy trộn liên tục, phân hủy các hợp chất hữu cơ hòa tan và dạng keo thành các sản phẩm khoáng hóa trơ ($CO_2, H_2O, NH_4^+$).
- **Sơ đồ chuỗi dây chuyền công nghệ:** Nước thải thô $\rightarrow$ Song chắn rác $\rightarrow$ Bể lắng cát $\rightarrow$ Bể lắng đợt 1 (loại bỏ $50-70\%$ TSS, $25-40\%$ BOD) $\rightarrow$ Bể hiếu khí (Aerotank) $\rightarrow$ Bể lắng đợt 2 (Secondary Clarifier) $\rightarrow$ Khử trùng $\rightarrow$ Nguồn tiếp nhận.
- **Dòng tuần hoàn bùn (RAS - Return Activated Sludge):** Hỗn hợp bùn sau lắng ở đáy bể lắng 2 có nồng độ đậm đặc ($X_r = 6,000 - 12,000\ mg/L$) được bơm hoàn lưu liên tục về đầu bể aerotank với lưu lượng $Q_r$ nhằm duy trì mật độ sinh khối cao trong bể ($X = 1,500 - 4,000\ mg/L$).
- **Dòng xả bùn dư (WAS - Waste Activated Sludge):** Sinh khối vi sinh vật sinh sôi liên tục do đồng hóa cơ chất được xả bỏ định kỳ hoặc liên tục với lưu lượng $Q_w$ từ đáy bể lắng 2 hoặc từ hỗn hợp bùn trong bể hiếu khí để duy trì thời gian lưu bùn (tuổi bùn $\theta_c$) ở giá trị thiết kế ổn định.
- **Dòng nước trong sau lắng (Effluent):** Nước trong tràn qua máng răng cưa bể lắng đợt 2 với lưu lượng $Q_e = Q - Q_w$, nồng độ cơ chất hòa tan dư $S$ và nồng độ cặn lơ lửng trôi theo rất nhỏ ($X_e \le 10 - 20\ mg/L$).

###### 1.1.1.1 Thiết lập phương trình cân bằng vật chất cơ chất (Substrate Mass Balance)
- **Ranh giới thể tích kiểm soát (Control Volume):** Bao quanh toàn bộ bể phản ứng hiếu khí thể tích $V$ và bể lắng đợt 2.
- **Phương trình vi phân tổng quát:**
  $$\text{Tích lũy} = \text{Dòng vào} - \text{Dòng ra} - \text{Tiêu thụ sinh học}$$
  $$V \frac{dS}{dt} = Q S_0 - \left[ (Q - Q_w) S + Q_w S \right] - r_{su} V = Q S_0 - Q S - r_{su} V$$
- **Điều kiện trạng thái dừng (Steady-State, $dS/dt = 0$):**
  $$Q (S_0 - S) = r_{su} V$$
  $$\frac{S_0 - S}{\theta} = r_{su} = \frac{k X S}{K_s + S}$$
- **Định nghĩa các biến số và đơn vị:**
  - $Q$: Lưu lượng nước thải đầu vào hệ thống ($m^3/d$ hoặc $m^3/s$).
  - $S_0$: Nồng độ cơ chất hữu cơ hòa tan trong nước thải đầu vào bể hiếu khí ($g\ BOD_5/m^3$, $g\ COD/m^3$ hoặc $mg/L$).
  - $S$: Nồng độ cơ chất hữu cơ hòa tan trong bể hiếu khí và dòng ra ($g/m^3$ hoặc $mg/L$, do giả thiết khuấy trộn hoàn toàn nên $S_{tank} = S_{effluent} = S$).
  - $V$: Thể tích hữu ích của bể phản ứng hiếu khí ($m^3$).
  - $\theta = V/Q$: Thời gian lưu thủy lực danh định của bể ($d$ hoặc $h$).
  - $r_{su}$: Tốc độ sử dụng cơ chất thể tích ($g\ BOD_5/(m^3\cdot d)$).
  - $k$: Tốc độ sử dụng cơ chất cực đại trên một đơn vị sinh khối ($g\ BOD_5/(g\ VSS\cdot d)$).
  - $K_s$: Hằng số nửa tốc độ, nồng độ cơ chất tại đó tốc độ phản ứng đạt $k/2$ ($g\ BOD_5/m^3$ hoặc $mg/L$).
  - $X$: Nồng độ sinh khối vi sinh vật bay hơi trong bể hiếu khí (MLVSS, $g\ VSS/m^3$ hoặc $mg/L$).

###### 1.1.1.2 Thiết lập phương trình cân bằng sinh khối tế bào (Biomass Mass Balance)
- **Phương trình vi phân tổng quát:**
  $$\text{Tích lũy sinh khối} = \text{Sinh khối vào} - \text{Sinh khối ra} + \text{Sinh khối tăng trưởng ròng}$$
  $$V \frac{dX}{dt} = Q X_0 - \left[ (Q - Q_w) X_e + Q_w X_r \right] + r_g V$$
- **Giả thiết công nghệ:** Nước thải đầu vào sau lắng đợt 1 có nồng độ vi sinh vật hoạt tính không đáng kể ($X_0 \approx 0$), hệ thống vận hành ở trạng thái ổn định dừng ($dX/dt = 0$):
  $$(Q - Q_w) X_e + Q_w X_r = r_g V$$
- **Tốc độ tăng trưởng sinh khối ròng ($r_g$):** Là hiệu số giữa tốc độ tăng trưởng sinh khối mới ($r'_g$) và tốc độ phân hủy nội sinh tế bào ($r_d$):
  $$r_g = r'_g - r_d = Y r_{su} - k_d X = \left( \frac{Y k S}{K_s + S} - k_d \right) X = (\mu - k_d) X$$
- **Định nghĩa thời gian lưu bùn (Solids Retention Time - SRT, $\theta_c$ hay MCRT):**
  $$\theta_c = \frac{\text{Tổng lượng sinh khối trong hệ thống}}{\text{Tổng lượng sinh khối thất thoát và xả thải mỗi ngày}} = \frac{V X}{(Q - Q_w) X_e + Q_w X_r}$$
- **Mối quan hệ cơ bản giữa tuổi bùn và tốc độ tăng trưởng ròng:**
  $$\frac{1}{\theta_c} = \frac{r_g}{X} = \mu_{net} = \mu - k_d = Y \frac{r_{su}}{X} - k_d = Y U - k_d$$
  - Trong đó $U = \frac{r_{su}}{X} = \frac{Q(S_0 - S)}{V X}$ là tốc độ sử dụng cơ chất riêng (Specific Substrate Utilization Rate, $d^{-1}$).

##### 1.1.2 Động học tăng trưởng sinh khối Monod và phân hủy nội sinh (Monod Growth & Endogenous Decay Kinetics)

###### 1.1.2.1 Tốc độ tăng trưởng riêng biểu kiến và thời gian lưu bùn ($\theta_c$ / SRT)
- **Hệ số sản lượng quan sát thực tế ($Y_{obs}$):** Do quá trình phân hủy nội sinh (hô hấp nội bào tự oxy hóa thành $CO_2, H_2O, NH_3$), sản lượng sinh khối thực tế thu được trên mỗi đơn vị cơ chất tiêu thụ nhỏ hơn nhiều so với hệ số sản lượng tổng hợp lý thuyết ($Y$):
  $$Y_{obs} = \frac{P_{X,bio}}{Q (S_0 - S)} = \frac{Y}{1 + k_d \theta_c}$$
- **Ý nghĩa kỹ thuật của tuổi bùn $\theta_c$:** $\theta_c$ là biến điều khiển cốt lõi nhất của quá trình bùn hoạt tính. Khi tăng $\theta_c$, $Y_{obs}$ giảm mạnh, lượng bùn dư phát sinh giảm, mức độ khoáng hóa của bùn tăng cao, tạo điều kiện giữ lại các vi sinh vật phát triển chậm như vi khuẩn nitrat hóa.

###### 1.1.2.2 Phương trình nồng độ cơ chất hòa tan đầu ra ($S$)
- **Thiết lập công thức giải tích từ mô hình Monod:**
  $$\frac{1}{\theta_c} = \frac{\mu_m S}{K_s + S} - k_d \implies \frac{1}{\theta_c} + k_d = \frac{\mu_m S}{K_s + S}$$
  $$(K_s + S) (1 + k_d \theta_c) = \mu_m \theta_c S \implies K_s (1 + k_d \theta_c) = S \left[ \theta_c (\mu_m - k_d) - 1 \right]$$
  $$S = \frac{K_s (1 + k_d \theta_c)}{\theta_c (\mu_m - k_d) - 1}$$
- **Nhận xét quan trọng:** Nồng độ cơ chất hòa tan đầu ra $S$ của bể khuấy trộn hoàn toàn (CMAS) hoàn toàn độc lập với nồng độ cơ chất đầu vào $S_0$ và lưu lượng $Q$, mà chỉ phụ thuộc duy nhất vào thời gian lưu bùn $\theta_c$ và các hằng số sinh học vi sinh ($\mu_m, K_s, k_d$).
- **Thời gian lưu bùn tối thiểu giới hạn (Minimum SRT, $\theta_{c,\min}^{substrate}$):** Là giá trị $\theta_c$ tại đó tốc độ sinh trưởng vừa vặn bù đắp tốc độ rửa trôi tế bào khi nồng độ cơ chất đạt tối đa ($S \approx S_0 \gg K_s$):
  $$\frac{1}{\theta_{c,\min}} = \mu_m - k_d \implies \theta_{c,\min} = \frac{1}{\mu_m - k_d}$$
  - Nếu vận hành hệ thống ở $\theta_c \le \theta_{c,\min}$, sinh khối vi sinh vật sẽ bị rửa trôi hoàn toàn khỏi hệ thống (Washout).

###### 1.1.2.3 Ảnh hưởng của nhiệt độ lên các hệ số động học (Arrhenius Corrections)
- **Công thức hiệu chỉnh nhiệt độ dạng Arrhenius cải biên:**
  $$k_T = k_{20} \cdot \theta_T^{(T - 20)}$$
- **Giá trị thực nghiệm các hệ số nhiệt độ $\theta_T$:**
  - Hệ số tốc độ tăng trưởng cực đại vi khuẩn dị dưỡng ($\mu_m$): $\theta_T = 1.070$ (giảm mạnh khi trời lạnh: $\mu_m(12^\circ C) = 6.0 \cdot 1.07^{-8} = 3.49\ d^{-1}$).
  - Hệ số phân hủy nội sinh vi khuẩn dị dưỡng ($k_d$ hoặc $b$): $\theta_T = 1.040$ ($k_d(12^\circ C) = 0.12 \cdot 1.04^{-8} = 0.0877\ d^{-1}$).
  - Hằng số nửa bão hòa cơ chất ($K_s$): ít nhạy cảm với nhiệt độ, thường giả định $\theta_T = 1.00$ hoặc $1.02$.
  - Hệ số tăng trưởng cực đại vi khuẩn nitrat hóa tự dưỡng ($\mu_{nm}$): cực kỳ nhạy cảm với nhiệt độ, $\theta_T = 1.072$ (tại $12^\circ C$, $\mu_{nm}$ giảm hơn $42\%$).
  - Hệ số phân hủy nội sinh vi khuẩn nitrat hóa ($b_n$): $\theta_T = 1.040$.
  - Hằng số nửa bão hòa amoni ($K_n$): $\theta_T = 1.053$.

#### 1.2 Các chỉ tiêu tải trọng và thông số vận hành cốt lõi (Core Loading & Operational Parameters)

##### 1.2.1 Tỷ số Thức ăn / Vi sinh vật (Food-to-Microorganism Ratio - F/M)

###### 1.2.1.1 Định nghĩa, công thức tính và đơn vị chuẩn
- **Định nghĩa:** Tỷ số F/M biểu thị lượng cơ chất hữu cơ đưa vào bể phản ứng mỗi ngày trên một đơn vị khối lượng sinh khối vi sinh vật hoạt tính đang duy trì trong bể:
  $$\text{F/M} = \frac{Q \cdot S_0}{V \cdot X_{VSS}} \quad \left[ \frac{\text{kg BOD}_5}{\text{kg MLVSS}\cdot\text{d}} \text{ hoặc } \text{d}^{-1} \right]$$
- **Mối quan hệ tương đương với tốc độ sử dụng cơ chất riêng $U$:**
  $$U = \frac{Q (S_0 - S)}{V \cdot X_{VSS}} = \text{F/M} \cdot E_{BOD}$$
  - Trong đó $E_{BOD} = \frac{S_0 - S}{S_0}$ là hiệu suất khử BOD hòa tan của bể ($0.90 - 0.98$). Khi $E_{BOD} \approx 1.0$, $U \approx \text{F/M}$.

###### 1.2.1.2 Ý nghĩa công nghệ và dải giá trị vận hành tối ưu
- **Dải F/M của các quy trình bùn hoạt tính điển hình:**
  - Bùn hoạt tính truyền thống (Conventional CAS): $0.20 - 0.50\text{ kg BOD}_5/(\text{kg MLVSS}\cdot\text{d})$.
  - Bể khuấy trộn hoàn toàn (CMAS): $0.20 - 0.60\text{ kg BOD}_5/(\text{kg MLVSS}\cdot\text{d})$ (điển hình $0.23 - 0.45$).
  - Bùn hoạt tính tải trọng cao (High-rate): $0.50 - 1.50\text{ kg BOD}_5/(\text{kg MLVSS}\cdot\text{d})$.
  - Làm thoáng kéo dài (Extended Aeration) / Mương oxy hóa: $0.05 - 0.15\text{ kg BOD}_5/(\text{kg MLVSS}\cdot\text{d})$.
  - Bể phản ứng gián đoạn (SBR): $0.04 - 0.10\text{ kg BOD}_5/(\text{kg MLVSS}\cdot\text{d})$.
- **Hệ quả vận hành khi F/M ngoài dải chuẩn:**
  - **F/M quá cao ($> 0.6\ d^{-1}$):** Nguồn cơ chất dư thừa, vi sinh ở pha tăng trưởng logarit (tổng hợp tế bào cực mạnh), sản sinh nhiều chất nhờn nhớt polysaccharide nhưng không tạo được mạng lưới kết tụ bông bùn chắc chắn $\rightarrow$ bùn lắng kém, nước đục, hàm lượng BOD và TSS đầu ra vượt quy chuẩn.
  - **F/M quá thấp ($< 0.15\ d^{-1}$ trong CAS):** Vi sinh bị đói cơ chất kinh niên, bước vào pha hô hấp nội sinh sâu $\rightarrow$ kích thích sự bùng phát của vi khuẩn dạng sợi (filamentous bacteria) chuyên ăn mót thức ăn nồng độ thấp (như *Microthrix parvicella*, Eikelboom Type 0041), phá vỡ cấu trúc bông bùn, gây bùn nở nghiêm trọng ($SVI > 150 - 250\ mL/g$), hoặc gây hiện tượng bùn vỡ vụn pin-point floc.

##### 1.2.2 Tải trọng thể tích hữu cơ (Volumetric Organic Loading Rate - OLR)

###### 1.2.2.1 Công thức tính toán và mối quan hệ với HRT
- **Định nghĩa:** Là khối lượng cơ chất hữu cơ nạp vào một đơn vị thể tích bể phản ứng trong một ngày:
  $$\text{OLR} = \frac{Q \cdot S_0}{V \cdot 10^3} = \frac{S_0}{\theta \cdot 10^3} \quad \left[ \frac{\text{kg BOD}_5}{\text{m}^3\cdot\text{d}} \right]$$
- **Dải giá trị công nghệ:**
  - CAS truyền thống: $0.3 - 0.8\ kg\ BOD_5/(m^3\cdot d)$.
  - CMAS: $0.3 - 1.6\ kg\ BOD_5/(m^3\cdot d)$ (trong ví dụ thiết kế đạt $1.184\ kg\ BOD_5/(m^3\cdot d)$).
  - Extended Aeration / Oxidation Ditch: $0.1 - 0.4\ kg\ BOD_5/(m^3\cdot d)$.
  - SBR: $0.1 - 0.3\ kg\ BOD_5/(m^3\cdot d)$.

##### 1.2.3 Thời gian lưu bùn ($\theta_c$ / SRT) và thời gian lưu nước ($\theta$ / HRT)

###### 1.2.3.1 Thời gian lưu tế bào trung bình ($\theta_c$ - Mean Cell Residence Time)
- **Định nghĩa:** Thời gian trung bình mà một vi sinh vật lưu lại trong toàn bộ hệ thống xử lý sinh học (gồm cả bể hiếu khí và bể lắng 2).
- **Dải giá trị thiết kế:**
  - Khử carbon hữu cơ đơn thuần (BOD removal only): $\theta_c = 3 - 5\ \text{ngày}$.
  - Khử BOD kết hợp nitrat hóa hoàn toàn: $\theta_c = 10 - 25\ \text{ngày}$ (ở $12^\circ C$ cần $\theta_c = 21\ \text{ngày}$).
  - Làm thoáng kéo dài: $\theta_c = 20 - 30\ \text{ngày}$.
  - Hệ thống MBR: $\theta_c = 15 - 30\ \text{ngày}$.

###### 1.2.3.2 Thời gian lưu thủy lực ($\theta$ - Hydraulic Retention Time)
- **Định nghĩa và công thức:**
  $$\theta = \text{HRT} = \frac{V}{Q} \cdot 24 \quad [\text{giờ}]$$
- **Dải giá trị chuẩn:**
  - CAS / CMAS khử BOD: $3 - 6\ \text{giờ}$.
  - CMAS có nitrat hóa: $8 - 16\ \text{giờ}$ (điển hình $12 - 14.2\ h$).
  - MBR: $2 - 4\ \text{giờ}$ (tiết kiệm hơn $70\%$ dung tích nhờ MLSS cao).
  - SBR: $15 - 40\ \text{giờ}$ (tính theo chu kỳ làm việc tổng).

##### 1.2.4 Nồng độ bùn hoạt tính trong bể (MLSS & MLVSS)

###### 1.2.4.1 Tỷ lệ MLVSS/MLSS và ý nghĩa phân đoạn hoạt tính
- **MLSS (Mixed Liquor Suspended Solids):** Tổng nồng độ cặn lơ lửng trong hỗn hợp bùn hoạt tính của bể làm thoáng ($g/m^3$ hoặc $mg/L$).
  - Dải giá trị CAS/CMAS: $1,500 - 4,000\ mg/L$ (thông dụng nhất chọn $2,500 - 3,500\ mg/L$).
  - Dải giá trị MBR: $8,000 - 12,000\ mg/L$ (thường chọn $10,000 - 12,000\ mg/L$).
  - Giới hạn MLSS trong CAS bị chi phối bởi khả năng lắng và tải trọng cặn của bể lắng đợt 2 ($SLR \le 4 - 6\ kg/(m^2\cdot h)$).
- **MLVSS (Mixed Liquor Volatile Suspended Solids):** Nồng độ cặn lơ lửng bay hơi, đại diện cho phần hữu cơ gồm vi sinh vật sống, tế bào chết và cặn hữu cơ không phân hủy sinh học.
- **Tỷ số $MLVSS/MLSS$:** Thường dao động trong khoảng $0.75 - 0.85$ ở nước thải sinh hoạt có xử lý sơ bộ tốt. Tỷ số này giảm khi tuổi bùn $\theta_c$ tăng (khoáng hóa sâu) hoặc khi nước thải đầu vào có hàm lượng cặn cát vô cơ ($iTSS$) cao.

##### 1.2.5 Chỉ số thể tích bùn (Sludge Volume Index - SVI)

###### 1.2.5.1 Định nghĩa và quy trình đo nghiệm $SV_{30}$
- **Định nghĩa:** SVI là thể tích tính bằng millilit ($mL$) chiếm bởi 1 gam cặn lơ lửng bùn hoạt tính sau 30 phút lắng tĩnh trong ống đong hình trụ tiêu chuẩn dung tích 1.0 L:
  $$\text{SVI} = \frac{SV_{30}\ (\text{mL/L}) \cdot 1000}{\text{MLSS}\ (\text{mg/L})} \quad \left[ \frac{\text{mL}}{\text{g}} \right]$$
- **Quy trình thực hiện chuẩn:** Lấy mẫu hỗn hợp bùn từ cửa ra bể aerotank, đổ đầy vào ống đong $1,000\ mL$, để lắng tĩnh trong 30 phút, ghi nhận thể tích bùn nén lắng $SV_{30}$ ($mL$). Song song đem mẫu đi sấy và nung để xác định chính xác nồng độ MLSS ($mg/L$).

###### 1.2.5.2 Phân loại đặc tính lắng bùn theo dải giá trị SVI
- **$SVI < 50\ mL/g$:** Bùn quá già, độ nén cực đặc, tốc độ lắng rất nhanh; tuy nhiên bông bùn bị giòn vụn tạo ra vô số hạt cặn nhỏ li ti (pin-point flocs) lơ lửng không lắng được, làm tăng độ đục và TSS của nước sau lắng.
- **$50 \le SVI \le 100\ mL/g$:** Bùn lắng rất tốt, tạo màng nén đều, nước trong vắt, đặc trưng cho hệ thống vận hành cực kỳ ổn định.
- **$100 < SVI \le 150\ mL/g$:** Đặc tính lắng bình thường, thỏa mãn yêu cầu thiết kế của phần lớn các nhà máy xử lý nước thải đô thị (thông số thiết kế chuẩn thường chọn $SVI = 100 - 120\ mL/g$).
- **$SVI > 150\ mL/g$:** Ngưỡng chẩn đoán sự cố bùn nở (Sludge Bulking). Tốc độ lắng chậm chạp, lớp bùn tơi xốp không nén đặc được sau 30 phút, gây phình to thể tích lớp bùn lắng ở bể lắng đợt 2, có nguy cơ trôi tràn bùn ra nguồn tiếp nhận.
- **$SVI > 250 - 300\ mL/g$:** Bùn nở nghiêm trọng do bùng phát vi khuẩn sợi, hệ thống mất hoàn toàn khả năng tách pha rắn-lỏng trong bể lắng trọng lực thông thường.

### 2. Quá trình Nitrat hóa Sinh học (Biological Nitrification)

#### 2.1 Cơ chế sinh học và chuỗi phản ứng sinh hóa 2 bước (Two-Step Biological Oxidation Pathway)
- **Bản chất quá trình:** Nitrat hóa là quá trình oxy hóa sinh học tự dưỡng hai bước liên tiếp, chuyển hóa hợp chất nitơ dạng khử (amoni, $NH_4^+$) thành nitrit ($NO_2^-$) rồi tiếp tục chuyển hóa thành nitrat ($NO_3^-$) dưới điều kiện hiếu khí bắt buộc.

##### 2.1.1 Bước 1: Oxi hóa amoni thành nitrit bởi vi khuẩn AOB (Ammonia-Oxidizing Bacteria)

###### 2.1.1.1 Phương trình hóa học và năng lượng học của Nitrosomonas
- **Phương trình năng lượng catabolism:**
  $$2\text{NH}_4^+ + 3\text{O}_2 \xrightarrow{\text{Nitrosomonas spp.}} 2\text{NO}_2^- + 4\text{H}^+ + 2\text{H}_2\text{O} + \Delta G^\circ (-275\ \text{kJ/mol NH}_4^+)$$
- **Đặc điểm vi sinh vật AOB:**
  - Chi vi sinh vật chủ đạo: *Nitrosomonas*, *Nitrosococcus*, *Nitrosospira*.
  - Là vi khuẩn tự dưỡng hóa năng bắt buộc (obligate chemolithoautotrophs), sử dụng năng lượng giải phóng từ quá trình oxy hóa amoni để cố định carbon vô cơ ($CO_2$ hoặc $HCO_3^-$) tổng hợp chất nguyên sinh tế bào theo chu trình Calvin.
  - Tốc độ sinh trưởng chậm hơn vi khuẩn dị dưỡng từ $10 - 20$ lần, sản lượng sinh khối rất thấp ($Y_n \approx 0.12\ g\ VSS/g\ NH_4^+-N$).

##### 2.1.2 Bước 2: Oxi hóa nitrit thành nitrat bởi vi khuẩn NOB (Nitrite-Oxidizing Bacteria)

###### 2.1.2.1 Phương trình hóa học và năng lượng học của Nitrobacter
- **Phương trình năng lượng catabolism:**
  $$2\text{NO}_2^- + \text{O}_2 \xrightarrow{\text{Nitrobacter spp.}} 2\text{NO}_3^- + \Delta G^\circ (-76\ \text{kJ/mol NO}_2^-)$$
- **Đặc điểm vi sinh vật NOB:**
  - Chi vi sinh vật chủ đạo: *Nitrobacter*, *Nitrospira*, *Nitrococcus* (nghiên cứu phân tử hiện đại chứng minh *Nitrospira* là vi khuẩn khử nitrit chủ đạo trong đa số trạm xử lý nước thải đô thị).
  - Năng lượng thu được từ bước 2 thấp hơn nhiều so với bước 1 ($-76$ so với $-275\ kJ/mol$). Vi khuẩn NOB thường có tốc độ chuyển hóa riêng rất nhanh để lấy đủ năng lượng sinh tồn, do đó ở điều kiện bình thường nitrit hầu như không bị tích tụ trong bể hiếu khí.

##### 2.1.3 Phản ứng tổng hợp toàn phần và tạo bùn sinh học tự dưỡng (Overall Stoichiometry)
- **Phương trình oxy hóa thuần túy (bỏ qua sinh khối mới):**
  $$\text{NH}_4^+ + 2\text{O}_2 \rightarrow \text{NO}_3^- + 2\text{H}^+ + \text{H}_2\text{O}$$
- **Phương trình hóa học lượng tử tổng hợp có tính đến tạo sinh khối vi sinh ($C_5H_7O_2N$):**
  $$\text{NH}_4^+ + 1.83\text{O}_2 + 1.98\text{HCO}_3^- \rightarrow 0.021\text{C}_5\text{H}_7\text{O}_2\text{N} + 0.979\text{NO}_3^- + 1.041\text{H}_2\text{O} + 1.88\text{H}_2\text{CO}_3$$

###### 2.1.3.1 Nhu cầu oxy hóa lý thuyết ($4.57\ mg\ O_2 / mg\ NH_4^+-N$)
- **Phân tích lượng tử:**
  - Bước 1 (Oxy hóa $NH_4^+ \rightarrow NO_2^-$): $1\ mol\ N$ ($14\ g$) cần $1.5\ mol\ O_2$ ($48\ g$) $\implies \frac{48}{14} = 3.43\ g\ O_2/g\ NH_4^+-N$.
  - Bước 2 (Oxy hóa $NO_2^- \rightarrow NO_3^-$): $1\ mol\ N$ ($14\ g$) cần $0.5\ mol\ O_2$ ($16\ g$) $\implies \frac{16}{14} = 1.14\ g\ O_2/g\ NO_2^--N$.
  - **Tổng nhu cầu oxy hóa hóa học lý thuyết:** $3.43 + 1.14 = 4.57\ g\ O_2/g\ NH_4^+-N$.
- Khi tính cả lượng nitơ đồng hóa vào tế bào sinh khối tự dưỡng, lượng oxy thực tế tiêu hao khoảng $4.18 - 4.33\ g\ O_2/g\ N$ nạp vào.

###### 2.1.3.2 Mức tiêu hao độ kiềm ($7.14\ mg\ CaCO_3 / mg\ NH_4^+-N$) và kiểm soát pH
- **Cơ chế axit hóa môi trường:** Quá trình giải phóng $2\ mol\ H^+$ cho mỗi $mol\ NH_4^+$ bị nitrat hóa hoàn toàn:
  $$\text{NH}_4^+ + 2\text{O}_2 \rightarrow \text{NO}_3^- + 2\text{H}^+ + \text{H}_2\text{O}$$
- Ion $H^+$ sinh ra lập tức phản ứng với ion bicacbonat ($HCO_3^-$) trong nước:
  $$\text{H}^+ + \text{HCO}_3^- \leftrightarrow \text{H}_2\text{O} + \text{CO}_2 \uparrow$$
- Cứ $1\ mol\ NH_4^+-N$ ($14\ g$) tiêu thụ $2\ mol\ HCO_3^-$, tương đương $1\ mol\ CaCO_3$ ($100\ g\ CaCO_3$):
  $$\text{Mức tiêu hao độ kiềm lý thuyết} = \frac{100\ g\ CaCO_3}{14\ g\ N} = 7.14\ \frac{\text{g } CaCO_3}{\text{g } NH_4^+-N} = 7.14\ \frac{\text{mg } CaCO_3}{\text{mg } NH_4^+-N}$$
- **Kiểm soát pH và bổ sung hóa chất kiềm:**
  - Khoảng pH tối ưu cho vi khuẩn nitrat hóa: $7.5 - 8.5$. Khi $pH < 7.0$, tốc độ nitrat hóa suy giảm mạnh; khi $pH < 6.5$, quá trình dừng lại hoàn toàn.
  - Để duy trì pH ổn định trong khoảng $7.2 - 7.5$, độ kiềm dư của nước sau xử lý tối thiểu phải đạt $\ge 50 - 80\ mg/L\ CaCO_3$.
  - Nếu độ kiềm tự nhiên của nước thải đầu vào không đủ, bắt buộc phải định lượng châm hóa chất nâng kiềm:
    - Natri bicacbonat ($NaHCO_3$): An toàn nhất, không làm tăng vọt pH cục bộ ($1.68\ kg\ NaHCO_3/kg\ NH_4^+-N$).
    - Vôi tôi ($Ca(OH)_2$): Rẻ tiền, nhưng làm tăng độ cứng và tạo cặn bùn vô cơ.
    - Xút ăn da ($NaOH$): Hiệu quả cao, dễ tự động hóa bằng bơm định lượng theo tín hiệu pH.

#### 2.2 Động học vi khuẩn nitrat hóa và giới hạn môi trường (Nitrification Kinetics & Environmental Limits)

##### 2.2.1 Mô hình động học Monod mở rộng kép (Dual Monod Kinetics for Nitrifiers)

###### 2.2.1.1 Tác động của nồng độ amoni ($K_n$) và nồng độ oxy hòa tan ($K_o$)
- **Phương trình động học tăng trưởng ròng:**
  $$\mu_n = \mu_{nm} \cdot \left( \frac{N}{K_n + N} \right) \cdot \left( \frac{\text{DO}}{K_o + \text{DO}} \right) - b_n$$
- **Định nghĩa các đại lượng và thông số động học chuẩn ở $20^\circ C$:**
  - $\mu_{nm}$: Tốc độ tăng trưởng riêng tối đa của vi khuẩn nitrat hóa ($\approx 0.75\ d^{-1}$, dải $0.40 - 1.0\ d^{-1}$).
  - $N$: Nồng độ amoni hòa tan trong bể và nước sau xử lý ($g\ NH_4^+-N/m^3$ hoặc $mg/L$).
  - $K_n$: Hằng số nửa tốc độ đối với amoni ($0.50\ g/m^3$ ở $20^\circ C$, dải $0.20 - 1.0\ mg/L$).
  - $\text{DO}$: Nồng độ oxy hòa tan duy trì trong bể hiếu khí ($mg/L$).
  - $K_o$: Hằng số nửa tốc độ đối với oxy hòa tan của vi khuẩn nitrat hóa ($0.50\ mg/L$, dải $0.40 - 1.0\ mg/L$). Do $K_o$ của nitrifiers cao hơn vi khuẩn dị dưỡng ($K_{o,H} \approx 0.1 - 0.2\ mg/L$), nên khi DO bể giảm dưới $2.0\ mg/L$, quá trình nitrat hóa bị ức chế nghiêm trọng trước tiên.
  - $b_n$: Hệ số phân hủy nội sinh của vi khuẩn nitrat hóa ($0.05 - 0.08\ d^{-1}$).
  - $Y_n$: Hệ số sản lượng sinh khối nitrat hóa ($0.12 - 0.15\ g\ VSS/g\ NO_x-N$).

###### 2.2.1.2 Tác động của nhiệt độ nước thải lên $\mu_{nm}$ và $b_n$
- Vi khuẩn nitrat hóa vô cùng nhạy cảm với nhiệt độ lạnh:
  $$\mu_{nm}(T) = \mu_{nm}(20^\circ C) \cdot (1.072)^{T - 20}$$
  $$b_n(T) = b_n(20^\circ C) \cdot (1.040)^{T - 20}$$
  $$K_n(T) = K_n(20^\circ C) \cdot (1.053)^{T - 20}$$
- Khi nhiệt độ giảm từ $20^\circ C$ xuống $12^\circ C$:
  $$\mu_{nm}(12^\circ C) = 0.75 \cdot 1.072^{-8} = 0.75 \cdot 0.5735 = 0.430\ d^{-1}$$
  $$b_n(12^\circ C) = 0.08 \cdot 1.040^{-8} = 0.08 \cdot 0.7307 = 0.058\ d^{-1}$$
  $$K_n(12^\circ C) = 0.50 \cdot 1.053^{-8} = 0.50 \cdot 0.6623 = 0.331\ g/m^3$$

##### 2.2.2 Xác định tuổi bùn tối thiểu và tuổi bùn thiết kế ($\theta_{c,\min}$ & $\theta_{c,\text{design}}$)

###### 2.2.2.1 Công thức tính $\theta_{c,\min}$ ngăn ngừa hiện tượng rửa trôi (Washout)
- Để duy trì được quần thể vi khuẩn nitrat hóa trong hệ thống bùn hoạt tính lơ lửng, tốc độ tăng trưởng sinh khối ròng phải lớn hơn hoặc bằng tốc độ bùn bị rửa trôi và xả bỏ:
  $$\frac{1}{\theta_{c,\min}} = \mu_n = \mu_{nm} \cdot \left( \frac{N}{K_n + N} \right) \cdot \left( \frac{\text{DO}}{K_o + \text{DO}} \right) - b_n$$
  $$\theta_{c,\min} = \frac{1}{\mu_n}$$
- Ví dụ ở $12^\circ C$, với mục tiêu nước ra $N = 0.5\ mg/L$ và duy trì $DO = 2.0\ mg/L$:
  $$\mu_n = 0.430 \cdot \left(\frac{0.5}{0.331 + 0.5}\right) \cdot \left(\frac{2.0}{0.5 + 2.0}\right) - 0.058 = 0.430 \cdot 0.6017 \cdot 0.80 - 0.058 = 0.149\ \text{d}^{-1}$$
  $$\theta_{c,\min} = \frac{1}{0.149} = 6.71\ \text{ngày}$$

###### 2.2.2.2 Hệ số an toàn thiết kế ($SF = 2.5 - 3.5$) và lựa chọn $\theta_c$
- Do lưu lượng nước thải, nồng độ amoni đầu vào và nhiệt độ thực tế luôn biến thiên theo giờ và mùa, tuổi bùn thiết kế bắt buộc phải nhân với hệ số an toàn ($SF$):
  $$\theta_{c,\text{design}} = SF \cdot \theta_{c,\min}$$
  - Nước ấm ($T \ge 20^\circ C$): Chọn $SF = 2.0 - 2.5 \implies \theta_c = 8 - 12\ \text{ngày}$.
  - Nước lạnh mùa đông ($T \le 12^\circ C$): Chọn $SF = 2.5 - 3.5 \implies \theta_c = 18 - 25\ \text{ngày}$ (trong bài toán thiết kế chọn $\theta_c = 21.0\ \text{ngày}$).

##### 2.2.3 Khối lượng nitơ được oxi hóa ($NO_x$) và sinh khối vi khuẩn nitrat hóa ($P_{X,\text{bio,nit}}$)

###### 2.2.3.1 Cân bằng nitơ tổng và lượng nitơ đồng hóa vào tế bào dị dưỡng
- **Phương trình cân bằng vật chất nitơ:**
  $$\text{Tổng TKN vào} = \text{Amoni dư đầu ra} + \text{Nitơ đồng hóa vào bùn thải} + \text{Nitơ bị oxy hóa thành } NO_x$$
- Khối lượng tế bào vi khuẩn dị dưỡng và nitrit hóa chứa trung bình $12\%\ N$ theo khối lượng VSS ($0.12\ g\ N/g\ VSS$):
  $$N_{assimilated} = 0.12 \cdot P_{X,VSS} \cdot \frac{1000}{Q} \quad [g\ N/m^3]$$
- Nồng độ nitơ chuyển hóa thành nitrat ($NO_x$):
  $$NO_x = TKN_0 - N_e - \frac{0.12 \cdot P_{X,VSS} \cdot 1000}{Q} \quad [g\ N/m^3]$$
  $$M_{NOx} = Q \cdot NO_x \cdot 10^{-3} \quad [kg\ N/d]$$

###### 2.2.3.2 Phương trình sinh khối nitrat hóa tự dưỡng
- Khối lượng bùn sinh học vi khuẩn nitrat hóa sản sinh hàng ngày:
  $$P_{X,\text{bio,nit}} = \frac{Q \cdot Y_n \cdot NO_x \cdot 10^{-3}}{1 + b_n \theta_c} \quad [kg\ VSS/d]$$
  - Với $Y_n = 0.12 - 0.15\ g\ VSS/g\ N$, lượng bùn này rất nhỏ ($1 - 3\%$ tổng sinh khối), nhưng đóng vai trò quyết định cấu trúc và hoạt tính enzyme của hệ thống.

### 3. Phương trình Thiết kế Thể tích Bể và Quản lý Bùn Hoạt tính (Basin Sizing & Sludge Management Equations)

#### 3.1 Thiết kế thể tích bể hiếu khí (Aeration Basin Volume Sizing)

##### 3.1.1 Phương trình tính toán thể tích theo cân bằng sinh khối và tải trọng

###### 3.1.1.1 Công thức giải tích $V = \frac{\theta_c Q Y (S_0 - S)}{X (1 + k_d \theta_c)}$
- **Dẫn xuất toán học:** Từ phương trình sản lượng sinh khối dị dưỡng hoạt tính $P_{X,bio} = \frac{Q Y (S_0 - S)}{1 + k_d \theta_c}$ và định nghĩa khối lượng sinh khối trong bể $M_X = V \cdot X_{VSS} = P_{X,bio} \cdot \theta_c$:
  $$V \cdot X_{VSS} = \frac{\theta_c \cdot Q \cdot Y \cdot (S_0 - S)}{1 + k_d \theta_c}$$
  $$V = \frac{\theta_c \cdot Q \cdot Y \cdot (S_0 - S)}{X_{VSS} \cdot (1 + k_d \theta_c)}$$
- **Đơn vị và biến số:**
  - $V$: Thể tích hữu ích của bể làm thoáng ($m^3$).
  - $\theta_c$: Thời gian lưu bùn thiết kế ($d$).
  - $Q$: Lưu lượng nước thải đầu vào thiết kế ($m^3/d$).
  - $Y$: Hệ số sản lượng sinh khối lý thuyết ($g\ VSS/g\ BOD_5$ hoặc $g\ VSS/g\ COD$, điển hình $0.40 - 0.60$).
  - $S_0, S$: Nồng độ cơ chất đầu vào và đầu ra hòa tan ($g/m^3$).
  - $X_{VSS}$: Nồng độ sinh khối bay hơi trong bể ($g\ MLVSS/m^3$ hoặc $kg\ MLVSS/m^3$).
  - $k_d$: Hệ số phân hủy nội sinh hiệu chỉnh theo nhiệt độ ($d^{-1}$).

###### 3.1.1.2 Công thức tổng quát qua tổng sinh khối $V = \frac{P_{X,TSS} \cdot \theta_c}{X_{TSS}}$
- Khi tính toán đầy đủ các thành phần cặn thực tế gồm sinh khối hoạt tính ($P_{X,bio}$), mảnh vụn tế bào nội sinh trơ ($P_{X,d}$), cặn lơ lửng bay hơi không phân hủy sinh học của nước thải ($P_{X,nbVSS}$), và cặn trơ vô cơ ($P_{X,iTSS}$):
  $$V = \frac{P_{X,TSS} \cdot \theta_c}{X_{TSS}} = \frac{P_{X,VSS} \cdot \theta_c}{X_{VSS}}$$
  - $P_{X,TSS}$: Tổng sản lượng cặn lơ lửng khô phát sinh mỗi ngày ($kg\ TSS/d$).
  - $X_{TSS}$: Nồng độ MLSS thiết kế duy trì trong bể ($kg\ TSS/m^3$ hoặc $g/m^3$).

##### 3.1.2 Xác định diện tích mặt bằng và chiều sâu làm việc của bể

###### 3.1.2.1 Lựa chọn chiều sâu nước hiệu dụng ($H = 3.5 - 6.0\ m$) và chiều cao bảo vệ
- **Chiều sâu chất lỏng làm việc ($H$):**
  - Bể sục khí khuếch tán bọt mịn: Thông thường chọn $H = 4.0 - 5.5\ m$ (tối ưu hóa giữa thời gian bọt khí tiếp xúc và cột áp làm việc của máy thổi khí).
  - Bể làm thoáng bằng sục khí cơ học bề mặt: Thông thường chọn $H = 3.0 - 4.5\ m$ (chiều sâu lớn hơn đòi hỏi ống hút ngầm hoặc cánh khuấy chìm phụ trợ để tránh lắng cặn đáy).
  - Bể SBR: Thường thiết kế sâu $H = 5.0 - 7.0\ m$ để tối ưu dung tích và diện tích chân đế.
- **Chiều cao bảo vệ (Freeboard, $h_b$):** Thường dự phòng $0.5 - 1.0\ m$ bên trên mực nước dâng cao nhất để ngăn ngừa bọt sóng tràn lan khi thời tiết gió mạnh hoặc khi xuất hiện bọt sinh học.

###### 3.1.2.2 Tỷ lệ kích thước mặt bằng ($L/W$) và cấu trúc phân ngăn
- **Bể khuấy trộn hoàn toàn (CMAS):** Mặt bằng thường là hình vuông ($L/W = 1:1$) hoặc hình chữ nhật gần vuông ($L/W \le 2:1$) với hệ thống sục khí hoặc máy khuấy phân bố đều khắp bề mặt để duy trì tính đồng nhất tối đa.
- **Bể dòng chảy nút (Plug-flow CAS):** Mặt bằng hẹp dài với tỷ lệ $L/W \ge 5:1 - 10:1$, thường uốn khúc dạng zic-zac nhiều luồng (meander/channels) để tạo dòng chảy thẳng hướng, ngăn ngừa dòng ngắn (short-circuiting).
- **Phân chia số lượng đơn nguyên:** Luôn thiết kế tối thiểu $\ge 2$ bể (hoặc 2 ngăn độc lập) song song để có thể bảo dưỡng, sửa chữa thiết bị sục khí mà không phải dừng vận hành toàn nhà máy.

#### 3.2 Tính toán sản lượng bùn sinh học và tổng cặn dư (Sludge Production Formulations)

##### 3.2.1 Sản lượng sinh khối hoạt tính dị dưỡng ($P_{X,bio}$)
- Công thức lượng sinh khối tế bào vi sinh vật sống tổng hợp:
  $$P_{X,bio} = \frac{Q \cdot Y \cdot (S_0 - S)}{1 + k_d \theta_c} \cdot 10^{-3} \quad \left[ \frac{\text{kg VSS}}{\text{d}} \right]$$

##### 3.2.2 Mảnh vỡ tế bào nội sinh ($P_{X,d}$)
- Trong quá trình vi sinh tự phân hủy nội sinh, có một phân đoạn cặn hữu cơ trơ không thể tiếp tục bị oxy hóa sinh học (thành tế bào peptidoglycan, màng lipid phức tạp), ký hiệu là $f_d$ ($f_d \approx 0.10 - 0.15$):
  $$P_{X,d} = f_d \cdot k_d \cdot \theta_c \cdot P_{X,bio} = \frac{f_d \cdot k_d \cdot \theta_c \cdot Q \cdot Y \cdot (S_0 - S)}{1 + k_d \theta_c} \cdot 10^{-3} \quad \left[ \frac{\text{kg VSS}}{\text{d}} \right]$$

##### 3.2.3 Cặn lơ lửng bay hơi không phân hủy sinh học từ nước đầu vào ($P_{X,nbVSS}$)
- Lượng cặn hữu cơ không phân hủy sinh học có sẵn trong nước thải đầu vào bị giữ lại hoàn toàn trong bông bùn:
  $$P_{X,nbVSS} = Q \cdot nbVSS_{inf} \cdot 10^{-3} \quad \left[ \frac{\text{kg VSS}}{\text{d}} \right]$$
- **Tổng sản lượng cặn lơ lửng bay hơi phát sinh mỗi ngày ($P_{X,VSS}$):**
  $$P_{X,VSS} = P_{X,bio} + P_{X,d} + P_{X,nbVSS} + P_{X,bio,nit} \quad \left[ \frac{\text{kg VSS}}{\text{d}} \right]$$

##### 3.2.4 Cặn trơ vô cơ từ nước thải đầu vào ($P_{X,iTSS}$)
- Hàm lượng cặn vô cơ (tro, khoáng sét, cát mịn) tích tụ trong bùn hoạt tính:
  $$P_{X,iTSS} = Q \cdot iTSS_{inf} \cdot 10^{-3} \quad \left[ \frac{\text{kg TSS}}{\text{d}} \right]$$
- **Tổng sản lượng cặn lơ lửng khô phát sinh mỗi ngày ($P_{X,TSS}$):**
  $$P_{X,TSS} = \frac{P_{X,bio}}{0.85} + P_{X,d} + P_{X,nbVSS} + P_{X,iTSS} \quad \left[ \frac{\text{kg TSS}}{\text{d}} \right]$$
  - Trong đó $0.85$ biểu thị tỷ lệ $VSS/TSS$ của tế bào vi sinh vật sống mới sinh ra.
  - Tỷ lệ hữu cơ tổng thể của bùn trong hệ thống: $f_{VSS} = P_{X,VSS} / P_{X,TSS}$ ($75 - 85\%$).

#### 3.3 Hệ thống bùn tuần hoàn (RAS) và xả bùn dư (WAS)

##### 3.3.1 Cân bằng dòng xả bùn dư ($Q_w$) và điểm xả bùn

###### 3.3.1.1 Phương trình xả bùn từ đường tuần hoàn bùn đáy bể lắng: $Q_w = \frac{V X / \theta_c - Q_e X_e}{X_r}$
- **Cơ sở thiết lập:** Từ định nghĩa tuổi bùn $\theta_c$:
  $$\theta_c = \frac{V X}{Q_w X_r + (Q - Q_w) X_e} \approx \frac{V X}{Q_w X_r + Q_e X_e}$$
  $$\implies Q_w X_r + Q_e X_e = \frac{V X}{\theta_c}$$
  $$Q_w = \frac{\frac{V X}{\theta_c} - Q_e X_e}{X_r}$$
- **Định nghĩa các biến số và đơn vị:**
  - $Q_w$: Lưu lượng xả bùn dư từ đáy bể lắng ($m^3/d$).
  - $V$: Thể tích bể hiếu khí ($m^3$).
  - $X$: Nồng độ bùn hoạt tính trong bể aerotank (MLSS, $mg/L$ hoặc $g/m^3$).
  - $\theta_c$: Tuổi bùn mục tiêu ($d$).
  - $Q_e$: Lưu lượng nước trong sau lắng xả ra ngoài ($m^3/d$, $Q_e = Q - Q_w \approx Q$).
  - $X_e$: Nồng độ chất rắn lơ lửng trôi theo nước trong ($mg/L$, thông thường $X_e = 10 - 15\ mg/L$).
  - $X_r$: Nồng độ bùn đặc dưới đáy bể lắng đợt 2 ($mg/L$, $X_r = 6,000 - 10,000\ mg/L$).

###### 3.3.1.2 Phương trình xả bùn trực tiếp từ bể hiếu khí: $Q_w = \frac{V}{\theta_c}$ (bỏ qua $X_e$)
- **Xả bùn từ hỗn hợp bùn nước trong bể Aerotank:**
  - Do xả trực tiếp hỗn hợp bùn có nồng độ đúng bằng $X$, nếu giả định $X_e \approx 0$:
    $$Q_w = \frac{V \cdot X / \theta_c}{X} = \frac{V}{\theta_c} \quad \left[ \frac{\text{m}^3}{\text{d}} \right]$$
  - **Ưu điểm vượt trội:** Nồng độ bùn trong bể $X$ biến động rất chậm, việc kiểm soát thể tích xả bùn hàng ngày cực kỳ đơn giản và chính xác tuyệt đối theo tuổi bùn mong muốn, không phụ thuộc vào dao động nồng độ bùn đáy lắng $X_r$.
  - **Nhược điểm:** Nồng độ bùn xả loãng hơn so với xả đáy ($3,000\ mg/L$ so với $8,000\ mg/L$), làm tăng thể tích công trình xử lý bùn (bể nén bùn trọng lực phải lớn hơn).

##### 3.3.2 Tỷ số tuần hoàn bùn ($R = Q_r/Q$)

###### 3.3.2.1 Thiết lập công thức cân bằng nút $R = \frac{X}{X_r - X}$
- **Cân bằng sinh khối tại nút hòa trộn đầu vào:** Giả sử lưu lượng nước thải $Q$ với hàm lượng cặn $X_0 \approx 0$ hòa trộn cùng dòng bùn tuần hoàn $Q_r$ có nồng độ $X_r$ tạo thành dòng hỗn hợp $(Q + Q_r)$ có nồng độ $X$ nạp vào bể:
  $$(Q + Q_r) X = Q \cdot X_0 + Q_r X_r = Q_r X_r$$
  $$Q X + Q_r X = Q_r X_r \implies Q X = Q_r (X_r - X)$$
  $$R = \frac{Q_r}{Q} = \frac{X}{X_r - X}$$
- **Dải tỷ số tuần hoàn thông thường:**
  - CAS / CMAS: $R = 0.25 - 1.0$ ($25\% - 100\%$).
  - Nitrat hóa hoàn toàn: $R = 0.50 - 1.50$ ($50\% - 150\%$).
  - Bể MBR: $R = 4.0 - 6.0$ ($400\% - 600\%$).

###### 3.3.2.2 Ước tính nồng độ bùn tuần hoàn $X_r$ theo chỉ số SVI ($X_r \approx \frac{10^6}{SVI} \cdot r$)
- Sau 30 phút lắng tĩnh trong ống đong, thể tích bùn nén đạt nồng độ giới hạn:
  $$X_{r,\max} = \frac{10^6}{\text{SVI}} \quad \left[ \frac{\text{mg}}{\text{L}} \right]$$
- Do bể lắng hoạt động động lực liên tục và có gạt bùn đáy, nồng độ bùn tuần hoàn thực tế chỉ đạt $70 - 90\%$ giá trị nén lý thuyết:
  $$X_r = r_c \cdot \frac{10^6}{\text{SVI}} \quad (r_c = 0.70 - 0.90)$$
  - Ví dụ khi $SVI = 100\ mL/g$ và $r_c = 0.80$:
    $$X_r = 0.80 \cdot \frac{10^6}{100} = 8,000\ mg/L$$
    $$\text{Với } X = 3,000\ mg/L \implies R = \frac{3,000}{8,000 - 3,000} = 0.60\ (60\%)$$

### 4. Tính toán Nhu cầu Oxy và Thiết kế Hệ thống Cấp khí (Oxygen Requirements & Aeration Systems)

#### 4.1 Nhu cầu oxy thực tế của hệ thống (Actual Oxygen Requirement - AOR / $R_O$)

##### 4.1.1 Nhu cầu oxy cho quá trình loại bỏ BOD carbon (Carbonaceous Oxygen Demand)

###### 4.1.1.1 Phương trình $R_{O,\text{carbon}} = Q(S_0 - S) - 1.42 P_{X,\text{bio}}$
- **Cơ chế lý thuyết:** Tổng lượng oxy cần thiết để oxy hóa hoàn toàn lượng hợp chất hữu cơ bị phân hủy sinh học ($Q(S_0 - S)$ tính theo COD hoặc bCOD) bằng lượng chất hữu cơ mất đi trừ đi lượng chất hữu cơ được chuyển đổi thành tế bào sinh khối mới:
  $$R_{O,\text{carbon}} = Q(S_0 - S) \cdot 10^{-3} - 1.42 \cdot P_{X,\text{bio}} \quad \left[ \frac{\text{kg O}_2}{\text{d}} \right]$$
- **Giải thích hệ số tương đương $1.42\ g\ COD/g\ VSS$:** Tế bào vi khuẩn có công thức hóa học trung bình là $C_5H_7O_2N$. Phản ứng oxy hóa hoàn toàn tế bào:
  $$\text{C}_5\text{H}_7\text{O}_2\text{N} + 5\text{O}_2 \rightarrow 5\text{CO}_2 + 2\text{H}_2\text{O} + \text{NH}_3$$
  $$\text{Khối lượng mol: } M(\text{C}_5\text{H}_7\text{O}_2\text{N}) = 5(12) + 7(1) + 2(16) + 14 = 113\ \text{g/mol}$$
  $$\text{Khối lượng oxy tiêu thụ: } 5 \times 32 = 160\ \text{g O}_2$$
  $$\text{Tỷ số COD/VSS} = \frac{160}{113} = 1.416 \approx 1.42\ \frac{\text{g COD}}{\text{g VSS}}$$
  - Nghĩa là cứ $1\ kg$ sinh khối vi sinh bay hơi ($VSS$) được tạo thành và xả bỏ khỏi hệ thống sẽ mang theo $1.42\ kg$ tương đương COD không bị oxy hóa bởi dưỡng khí cấp vào.

##### 4.1.2 Nhu cầu oxy cho quá trình nitrat hóa (Nitrogenous Oxygen Demand - NOD)

###### 4.1.2.1 Phương trình $R_{O,\text{nitrogen}} = 4.57 Q (N_0 - N) - 1.42 P_{X,\text{bio,nit}}$
- Mỗi gam amoni nitơ bị oxy hóa thành nitrat tiêu tốn $4.57\ g\ O_2$:
  $$R_{O,\text{nitrogen}} = 4.57 \cdot Q \cdot \text{NO}_x \cdot 10^{-3} - 1.42 \cdot P_{X,\text{bio,nit}} \quad \left[ \frac{\text{kg O}_2}{\text{d}} \right]$$
- Do sinh khối tự dưỡng $P_{X,\text{bio,nit}}$ rất nhỏ, số hạng thứ hai thường được gộp hoặc xấp xỉ bằng $4.57 \cdot Q \cdot \text{NO}_x \cdot 10^{-3}$.

##### 4.1.3 Phương trình tổng hợp nhu cầu oxy thực tế

###### 4.1.3.1 Tổng hợp công thức $R_O = Q(S_0 - S) \cdot 10^{-3} - 1.42 P_{X,bio} + 4.57 Q \cdot NO_x \cdot 10^{-3}$
- Phương trình toàn diện cho hệ thống kết hợp khử carbon và nitrat hóa:
  $$R_O = \text{AOR} = Q(S_0 - S) \cdot 10^{-3} - 1.42 \cdot P_{X,\text{bio}} + 4.57 \cdot Q \cdot \text{NO}_x \cdot 10^{-3} \quad \left[ \frac{\text{kg O}_2}{\text{d}} \right]$$
- Nhu cầu oxy tính theo giờ làm việc trung bình:
  $$\text{OTR}_f = \frac{R_O}{24} \quad \left[ \frac{\text{kg O}_2}{\text{h}} \right]$$

#### 4.2 Chuyển đổi giữa SOTR (Standard) và AOTR / $OTR_f$ (Field)

##### 4.2.1 Định nghĩa điều kiện chuẩn (Standard Conditions: $20^\circ C$, $1\text{ atm}$, nước sạch)

###### 4.2.1.1 Nồng độ oxy bão hòa ở điều kiện chuẩn ($C_{s,20}^* = 9.09\ mg/L$)
- Nồng độ oxy bão hòa trong nước sạch tinh khiết ở nhiệt độ $20^\circ C$, áp suất khí quyển $1.0\text{ atm}$ ($101.325\ kPa$, tương đương $10.33\ m$ cột nước): $C_{s,20}^* = 9.09\ mg/L$.

##### 4.2.2 Các hệ số hiệu chỉnh hiện trường

###### 4.2.2.1 Hệ số chất nền nước thải $\alpha$ ($K_L a_{\text{wastewater}} / K_L a_{\text{clean}}$)
- **Định nghĩa:** Tỷ số giữa hệ số truyền khối thể tích oxy trong hỗn hợp nước thải bùn hoạt tính so với trong nước sạch:
  $$\alpha = \frac{K_L a_{\text{wastewater}}}{K_L a_{\text{clean}}}$$
- **Dải giá trị:** $\alpha = 0.40 - 0.85$.
  - Bể khử BOD tải trọng thông thường (chứa nhiều chất hoạt động bề mặt surfactants làm cản trở hòa tan oxy qua màng bọt khí): $\alpha = 0.45 - 0.55$ (thường lấy $0.50$).
  - Bể có nitrat hóa hoặc tuổi bùn cao (chất hoạt động bề mặt bị phân hủy triệt để): $\alpha = 0.65 - 0.80$ (thường lấy $0.65$).

###### 4.2.2.2 Hệ số bão hòa muối hòa tan $\beta$ ($C^*_{s,\text{wastewater}} / C^*_{s,\text{clean}}$)
- **Định nghĩa:** Tỷ số giữa độ hòa tan bão hòa oxy trong nước thải so với nước sạch ở cùng nhiệt độ:
  $$\beta = \frac{C^*_{s,\text{wastewater}}}{C^*_{s,\text{clean}}}$$
- **Dải giá trị:** $\beta = 0.95 - 0.98$ (đối với nước thải sinh hoạt đô thị thông thường lấy chuẩn $\beta = 0.95$).

###### 4.2.2.3 Hệ số độ bám bẩn của đĩa phân phối khí $F$ ($0.65 - 0.90$)
- Kể đến hiện tượng lỗ xốp đĩa phân phối khí bị tắc nghẽn cục bộ bởi màng nhầy vi sinh vật hoặc đóng cặn khoáng chất theo thời gian vận hành. Đĩa mới: $F = 1.0$; thiết kế thông thường chọn $F = 0.85 - 0.90$.

###### 4.2.2.4 Hệ số hiệu chỉnh áp suất khí quyển theo cao độ địa hình $\Omega = P_b/P_a$
- Công thức áp kế khí quyển phụ thuộc cao độ $z$ (mét) so với mực nước biển:
  $$\Omega = \frac{P_b}{P_a} = \exp\left(-\frac{g \cdot M \cdot z}{R \cdot T_a}\right)$$
  - $g = 9.81\ m/s^2$: gia tốc trọng trường.
  - $M = 28.97\ kg/kmol$: khối lượng mol trung bình của không khí khô.
  - $z$: cao độ công trình xây dựng ($m$). Tại $z = 500\ m$, $\Omega \approx 0.942$.
  - $R = 8,314\ J/(kmol\cdot K)$: hằng số khí lý tưởng.
  - $T_a$: nhiệt độ tuyệt đối của không khí ($K = 273.15 + T_C$).

###### 4.2.2.5 Hiệu chỉnh độ sâu đặt đĩa và áp suất thủy tĩnh ($C^*_{\infty,T}$)
- Áp suất tại độ sâu đặt đĩa phân phối khí ($D_f$) lớn hơn áp suất khí quyển, làm tăng áp suất riêng phần của oxy trong bọt khí:
  $$C^*_{\infty,T} = C_{s,T,H} \cdot \left( 1 + d_e \cdot \frac{D_f}{10.33} \right) = \Omega \cdot \tau \cdot C_{s,20}^* \cdot \left( 1 + \frac{D_f}{2 \cdot 10.33} \right)$$
  - $d_e = 0.50$: hệ số vị trí thoát bọt khí trung bình (ở giữa độ sâu bể).
  - $D_f$: độ ngập sâu của đĩa khí ($m$).
  - $\tau = C_{st} / C_{s,20}$: hệ số bão hòa oxy theo nhiệt độ ở mực nước biển.

##### 4.2.3 Phương trình quan hệ tổng quát giữa SOTR và AOTR

###### 4.2.3.1 Công thức chuẩn hóa: $\text{SOTR} = \text{AOTR} \cdot \left[ \frac{C^*_{s,20}}{\alpha \cdot F \cdot (\beta C^*_{\infty,T} - C_L)} \right] \cdot \theta^{-(T - 20)}$
- Phương trình chuyển đổi giữa tốc độ truyền oxy hiện trường thực tế ($OTR_f$ hay AOTR) và tốc độ truyền oxy chuẩn trong nước sạch ($SOTR$):
  $$\text{OTR}_f = \text{SOTR} \cdot \left[ \frac{\alpha \cdot F \cdot (\beta \cdot C^*_{\infty,T} - C_L)}{C^*_{s,20}} \right] \cdot \theta^{T - 20}$$
  $$\text{SOTR} = \text{OTR}_f \cdot \left[ \frac{C^*_{s,20}}{\alpha \cdot F \cdot (\beta \cdot C^*_{\infty,T} - C_L)} \right] \cdot \theta^{-(T - 20)}$$
  - $\theta = 1.024$: hệ số hiệu chỉnh nhiệt độ truyền khối khí.
  - $C_L$: nồng độ oxy hòa tan mục tiêu duy trì trong bể (thường lấy $2.0\ mg/L$).

#### 4.3 Các loại thiết bị phân phối khí và cơ chế hòa tan oxy (Aeration Hardware & Mechanisms)

##### 4.3.1 Hệ thống khuếch tán khí bọt mịn (Fine-Bubble Diffused Aeration)

###### 4.3.1.1 Cấu tạo đĩa bọt mịn (Ceramic / EPDM / Polyethylene disc), lỗ van một chiều
- **Cấu tạo chi tiết:**
  - Đĩa khuếch tán hình tròn (đường kính $200 - 350\ mm$) làm bằng màng cao su đàn hồi EPDM, gốm sứ xốp nung (ceramic) hoặc nhựa polyethylene liên kết hạt.
  - Tấm đế polymer (Base plate) đỡ màng xốp và phân phối đều áp lực khí.
  - Vành ren siết (Threaded retaining ring) kẹp chặt mép màng xốp với vòng đệm kín.
  - Van một chiều tích hợp (Integrated one-way check valve): Là tấm lưỡi gà cao su hoặc van bi đàn hồi ở cuống đĩa. Khi dừng quạt gió, áp lực thủy tĩnh của cột nước đẩy van đóng chặt ngay lập tức, ngăn ngừa tuyệt đối bùn hoạt tính xâm nhập vào bên trong đường ống dẫn khí gây tắc nghẽn.
  - Lỗ tiết lưu cân bằng áp lực (Control orifice): Định lượng lưu lượng khí và tạo tổn thất áp lực thiết kế ($250 - 500\ mm\ H_2O$), đảm bảo tất cả các đĩa trên cùng một nhánh ống đều xả khí đồng đều như nhau.

###### 4.3.1.2 Kích thước bọt khí ($1.0 - 3.0\ mm$), hiệu suất chuyển hóa oxy chuẩn (SOTE = $25 - 40\%$)
- **Đặc tính bọt khí:** Đường kính bọt khí thoát ra rất nhỏ ($1.0 - 3.0\ mm$), tạo diện tích tiếp xúc bề mặt liên pha cực lớn trên một đơn vị thể tích khí đưa vào ($a = 6 / d_b$).
- **Hiệu suất truyền oxy chuẩn (SOTE):** Đạt từ $6.0 - 8.5\% / \text{m độ sâu ngập nước}$, tương ứng với tổng SOTE đạt $25 - 40\%$ ở chiều sâu bể $4.5 - 5.0\ m$.
- **Ưu điểm:** Tiết kiệm điện năng tối đa so với các hệ thống làm thoáng khác.

##### 4.3.2 Hệ thống khuếch tán khí bọt thô (Coarse-Bubble Aeration)

###### 4.3.2.1 Ứng dụng trong sục khí rửa màng MBR, bể tiếp xúc và chống lắng bùn
- Bọt khí có kích thước lớn ($6.0 - 10.0\ mm$), vận tốc nổi nhanh, sinh ra lực cắt thủy lực mạnh mẽ.
- Chuyên dụng cho các vị trí: sục khí cọ rửa bề mặt sợi màng trong bể lọc màng MBR (Air Scouring) để đánh bật bánh cặn bùn, bể lắng cát thổi khí, mương phân phối bùn, bể điều hòa, và bể tiếp xúc clo.

###### 4.3.2.2 Hiệu suất oxy hóa (SOTE = $6 - 12\%$) và đặc tính chống tắc nghẽn
- **Hiệu suất SOTE:** Rất thấp, chỉ đạt $6 - 12\%$ do thời gian bọt khí nổi lên mặt nước rất nhanh và diện tích tiếp xúc bề mặt nhỏ.
- **Ưu điểm:** Cực kỳ bền bỉ, hầu như không bao giờ bị tắc nghẽn, tổn thất áp lực qua đầu xả rất nhỏ ($< 50 - 100\ mm\ H_2O$).

##### 4.3.3 Máy sục khí cơ học bề mặt (Mechanical Surface Aerators)

###### 4.3.3.1 Cơ chế tạo màng nước umbrella, vùng xoáy toroidal và công suất ($7.5 - 75\ kW$)
- **Cơ chế vận hành:** Cánh khuấy xoay tốc độ cao (loại nổi hoặc gắn trên sàn cầu bê tông cố định) hoạt động tại ranh giới pha lỏng-khí, hoạt động như một máy bơm dòng chảy hỗn hợp công suất lớn. Cánh khuấy hút nước từ đáy bể và phun văng cực mạnh ra xung quanh thành màng nước dạng chiếc ô (umbrella spray pattern).
- **Cơ chế truyền oxy:** Nước thải bị xé rách thành hàng triệu giọt nước nhỏ tiếp xúc trực tiếp với không khí khí quyển (tái sục khí bề mặt) đồng thời lôi cuốn các bọt khí chui sâu xuống lòng chất lỏng.
- **Dòng tuần hoàn Toroidal:** Sự tiêu tán năng lượng tạo ra vòng lặp hoàn lưu hình vành khuyên (donut-shaped toroidal flow) từ tâm bể trồi lên rồi phân tán tỏa ra thành bể và lặn xuống đáy, đảm bảo bùn không bị sa lắng.

###### 4.3.3.2 Bảng tra mối tương quan công suất, kích thước bể và chiều sâu nước
- Tiêu chuẩn lựa chọn công suất máy sục khí cơ học theo kích thước bể (Bảng `tbl_ch06_02`):
  - Chiều rộng bể $9 - 12\ m$, Chiều sâu $3.0 - 3.5\ m$: Động cơ $7.5\ kW$ ($10\ hp$).
  - Chiều rộng bể $10 - 15\ m$, Chiều sâu $3.5 - 4.0\ m$: Động cơ $15\ kW$ ($20\ hp$).
  - Chiều rộng bể $12 - 18\ m$, Chiều sâu $4.0 - 4.5\ m$: Động cơ $22.5\ kW$ ($30\ hp$).
  - Chiều rộng bể $14 - 20\ m$, Chiều sâu $3.5 - 5.0\ m$: Động cơ $30\ kW$ ($40\ hp$).
  - Chiều rộng bể $14 - 23\ m$, Chiều sâu $4.5 - 5.5\ m$: Động cơ $37.5\ kW$ ($50\ hp$).
  - Chiều rộng bể $15 - 26\ m$, Chiều sâu $4.5 - 6.0\ m$: Động cơ $55\ kW$ ($75\ hp$).
  - Chiều rộng bể $18 - 27\ m$, Chiều sâu $4.5 - 6.0\ m$: Động cơ $75\ kW$ ($100\ hp$).

#### 4.4 Thiết kế mạng lưới đường ống dẫn khí và tính toán công suất máy thổi khí (Blower & Piping Sizing)

##### 4.4.1 Tiêu chuẩn vận tốc khí trong mạng đường ống

###### 4.4.1.1 Phân cấp dải vận tốc theo đường kính ống ($6 - 9\ m/s$ đến $20 - 35\ m/s$)
- Vận tốc dòng khí nén trong đường ống phải được khống chế nghiêm ngặt để tối ưu hóa giữa tổn thất áp lực ma sát và hạn chế tiếng ồn, rung động cơ học (Bảng `tbl_ch06_01`):
  - Đường kính ống nhỏ ($DN\ 25 - 75\ mm$): Vận tốc $6 - 9\ m/s$ (ống nhánh cấp khí trực tiếp cho các dàn đĩa).
  - Đường kính ống trung bình ($DN\ 100 - 250\ mm$): Vận tốc $9 - 15\ m/s$ (ống phân phối phụ dọc thành bể).
  - Đường kính ống lớn ($DN\ 300 - 600\ mm$): Vận tốc $15 - 20\ m/s$ (ống góp chính dẫn khí từ nhà quạt thổi khí).
  - Đường kính ống truyền dẫn lớn ($DN\ 750 - 1500\ mm$): Vận tốc $20 - 35\ m/s$ (ống thép chính của trạm xử lý quy mô lớn).

##### 4.4.2 Tính toán lưu lượng khí cấp thực tế ($Q_{\text{air}}$)

###### 4.4.2.1 Phương trình chuyển đổi từ SOTR sang lưu lượng khí chuẩn ($m^3/\text{phút}$ hoặc $m^3/\text{h}$)
- Trong $1.0\ m^3$ không khí khô ở điều kiện tiêu chuẩn ($1.0\ atm, 20^\circ C$):
  - Khối lượng riêng của không khí: $\rho_{\text{air}} = 1.204\ kg/m^3$.
  - Tỷ lệ oxy theo khối lượng: $23.2\%$.
  - Khối lượng oxy chứa trong $1\ m^3$ không khí: $1.204 \times 0.232 = 0.279\ kg\ O_2/m^3\ \text{không khí}$.
- Lưu lượng không khí chuẩn cần cung cấp hàng giờ:
  $$Q_{\text{air,h}} = \frac{\text{SOTR}}{E \cdot 0.279} \quad \left[ \frac{\text{m}^3}{\text{h}} \right]$$
  $$Q_{\text{air,min}} = \frac{Q_{\text{air,h}}}{60} \quad \left[ \frac{\text{m}^3}{\text{min}} \right]$$
  - Trong đó $E = \text{SOTE}$ là hiệu suất truyền oxy chuẩn của loại đĩa khuếch tán khí lựa chọn ($E = 0.25 - 0.40$).

##### 4.4.3 Tính toán công suất máy thổi khí nén đoạn nhiệt (Adiabatic Blower Power Formulation)

###### 4.4.3.1 Phương trình nhiệt động lực học: $P_w = \frac{w R T_1}{29.7 n e} \left[ \left(\frac{p_2}{p_1}\right)^{0.283} - 1 \right]$
- Quá trình nén khí trong máy thổi khí ly tâm hoặc roots blower diễn ra rất nhanh và được mô hình hóa theo quá trình nén đoạn nhiệt (adiabatic compression):
  $$P_w = \frac{w \cdot R \cdot T_1}{29.7 \cdot n \cdot e} \left[ \left(\frac{p_2}{p_1}\right)^{0.283} - 1 \right] \quad [\text{kW}]$$

###### 4.4.3.2 Định nghĩa các biến số ($w, R, T_1, p_1, p_2, n, e$) và đơn vị chuẩn
- $P_w$: Công suất điện tiêu thụ trên trục máy thổi khí ($kW$).
- $w$: Lưu lượng khối lượng của dòng không khí nạp vào máy ($kg/s$):
  $$w = Q_{\text{air,s}} \cdot \rho_{\text{air}} = \frac{Q_{\text{air,h}}}{3600} \cdot 1.204 \quad [kg/s]$$
- $R$: Hằng số chất khí của không khí ($8.314\ kJ/(kmol\cdot K)$ chia cho khối lượng mol $28.97\ kg/kmol = 0.287\ kJ/(kg\cdot K)$).
- $T_1$: Nhiệt độ tuyệt đối của không khí tại cửa hút máy thổi khí ($K = 273.15 + T_C$).
- $p_1$: Áp suất tuyệt đối tại cửa hút máy thổi khí ($kPa$, thông thường ở mặt đất $p_1 = 101.325\ kPa$).
- $p_2$: Áp suất tuyệt đối tại cửa xả của máy thổi khí ($kPa$):
  $$p_2 = p_1 + \Delta p_{\text{tĩnh}} + \Delta p_{\text{đĩa}} + \Delta p_{\text{ống}}$$
  - $\Delta p_{\text{tĩnh}} = \rho_w \cdot g \cdot D_f \cdot 10^{-3}$ ($kPa$, áp lực cột nước trên đĩa khí).
  - $\Delta p_{\text{đĩa}}$: Tổn thất áp lực qua đĩa khuếch tán khí ($2.5 - 5.0\ kPa$).
  - $\Delta p_{\text{ống}}$: Tổn thất áp lực ma sát và cục bộ trong đường ống dẫn khí ($3.0 - 6.0\ kPa$).
- $n$: Số mũ nén đoạn nhiệt, với không khí có tỷ số nhiệt dung $k = c_p/c_v = 1.395$:
  $$n = \frac{k - 1}{k} = \frac{1.395 - 1}{1.395} = 0.283$$
- $e$: Hiệu suất tổng hợp của máy thổi khí và động cơ ($0.70 - 0.85$, điển hình lấy $0.75 - 0.80$).
- $29.7$: Hằng số thực nghiệm quy đổi đơn vị trong công thức kỹ thuật truyền thống.

### 5. Các Biến thể Công nghệ Bùn Hoạt tính (Activated Sludge Process Modifications)

#### 5.1 Bể bùn hoạt tính khuấy trộn hoàn toàn (Complete-Mix Activated Sludge - CMAS)

##### 5.1.1 Sơ đồ dòng, đặc tính thủy lực và khả năng chịu sốc tải
- Nước thải đầu vào và bùn tuần hoàn được hòa trộn tức thời trên toàn bộ thể tích bể. Nồng độ cơ chất và vi sinh vật tại mọi điểm trong bể đều đồng nhất và bằng nồng độ của dòng xả ra.
- **Khả năng chịu sốc tải:** Pha loãng tức thời các chất ô nhiễm độc hại hoặc nồng độ hữu cơ tăng đột biến, bảo vệ vi sinh vật không bị ức chế cục bộ.

##### 5.1.2 Thông số vận hành đặc trưng và nhược điểm (nguy cơ bùn nở do vi khuẩn sợi)
- **Thông số vận hành:** $\text{HRT} = 3 - 6\ h$ (BOD only) hoặc $8 - 16\ h$ (nitrat hóa), $\text{MLSS} = 1,500 - 4,000\ mg/L$, $\text{OLR} = 0.3 - 1.6\ kg\ BOD/(m^3\cdot d)$, $\text{F/M} = 0.2 - 0.6\ d^{-1}$, $\theta_c = 3 - 15\ d$.
- **Nhược điểm cốt tử:** Do môi trường cơ chất luôn ở mức thấp đồng nhất trên toàn bể, thiếu hụt gradient nồng độ nạp dinh dưỡng dẫn đến việc vi khuẩn dạng sợi cạnh tranh thắng thế vi khuẩn tạo bông (floc-formers), khiến bể CMAS có nguy cơ bùng phát bùn nở (sludge bulking) cao nhất trong các dạng bể bùn hoạt tính.

#### 5.2 Bể bùn hoạt tính dòng chảy nút (Plug-Flow Activated Sludge - PFAS)

##### 5.2.1 Sơ đồ dòng dài hẹp ($L/W > 5:1 - 10:1$) và gradient cơ chất dọc bể
- Nước thải và bùn tuần hoàn nạp vào đầu bể và chảy dọc theo chiều dài bể dạng kênh hẹp dài. Gradient nồng độ cơ chất hình thành rất rõ rệt: ở đầu bể nồng độ cơ chất cực cao, sau đó giảm dần đều về cuối bể.

##### 5.2.2 Cơ chế tạo vùng 'Feast - Famine' ức chế vi khuẩn sợi và phân bố nhu cầu oxy
- **Cơ chế chọn lọc động học (Kinetic Selection):**
  - Đầu bể là vùng 'Thịnh soạn' (Feast zone): F/M cao ngất ngưởng, vi khuẩn tạo bông (floc-formers) có $\mu_m$ lớn sẽ hấp thu và tích lũy phần lớn cơ chất vào bên trong tế bào.
  - Cuối bể là vùng 'Đói kém' (Famine zone): Cơ chất cạn kiệt, vi sinh chuyển hóa thức ăn dự trữ.
  - Chu trình Feast - Famine triệt tiêu hoàn toàn ưu thế sinh tồn của vi khuẩn dạng sợi, tạo ra bông bùn đặc chắc, lắng cực tốt ($SVI < 80 - 100\ mL/g$).
- **Phân bố nhu cầu cấp khí:** Nhu cầu oxy ở đầu bể cực cao ($40 - 50\%$ tổng lượng khí), trong khi cuối bể rất thấp. Do đó cần bố trí mật độ đĩa sục khí giảm dần theo chiều dài bể (Tapered Aeration) để tránh lãng phí năng lượng.

#### 5.3 Bể sục khí cấp nước thải theo bậc (Step-Feed Aeration)

##### 5.3.1 Cấu tạo nhiều điểm nạp nước thải dọc chiều dài bể
- Toàn bộ dòng bùn tuần hoàn RAS ($Q_r$) được nạp vào đầu bể (ngăn 1). Nước thải đầu vào ($Q$) được phân chia thành nhiều dòng nhỏ ($2 - 4$ điểm nạp) nạp rải rác vào đầu các ngăn tiếp theo.

##### 5.3.2 Phân bố nồng độ bùn giảm dần theo chiều dòng chảy và san bằng tải trọng oxy
- **Hiệu ứng phân bậc MLSS:** Ngăn 1 chỉ chứa bùn tuần hoàn nên có nồng độ sinh khối cực cao ($5,000 - 8,000\ mg/L$). Nồng độ MLSS loãng dần ở các ngăn sau và giảm xuống mức bình thường ($2,500 - 3,000\ mg/L$) ở ngăn xả ra bể lắng.
- **Lợi ích công nghệ:** Tổng khối lượng sinh khối duy trì trong bể tăng $30 - 50\%$, giúp chịu được lưu lượng đỉnh mà không làm tăng tải trọng cặn lên bể lắng đợt 2. Đồng thời san bằng tốc độ tiêu thụ oxy dọc theo bể.

#### 5.4 Quá trình Tiếp xúc - Ổn định (Contact Stabilization)

##### 5.4.1 Cơ chế tách rời pha hấp phụ tiếp xúc nhanh ($0.5 - 1.0\ h$) và pha ổn định tiêu hóa bùn ($3 - 6\ h$)
- Dựa trên nguyên lý sinh học: vi khuẩn bùn hoạt tính có khả năng hấp phụ bề mặt cực nhanh phần lớn các chất hữu cơ dạng keo và phân tử lớn chỉ trong vòng $30 - 60\text{ phút}$, sau đó cần vài giờ để tiêu hóa và phân hủy nội bào.
- **Cấu tạo hai ngăn riêng biệt:**
  - Ngăn tiếp xúc (Contact tank): Nước thải hòa trộn với bùn ổn định, thời gian lưu thủy lực rất ngắn $\text{HRT} = 0.5 - 1.0\ h$. Hỗn hợp bùn nước chảy qua bể lắng đợt 2.
  - Ngăn ổn định bùn (Stabilization tank): Bùn lắng được bơm về một ngăn sục khí riêng không nạp nước thải, lưu trong $3 - 6\ h$ để oxy hóa các chất hữu cơ đã hấp phụ và phục hồi năng lực hấp phụ của bùn.

##### 5.4.2 Tối ưu hóa dung tích bể và tiết kiệm $30 - 40\%$ tổng thể tích xây dựng
- Do ngăn ổn định chỉ chứa bùn lắng đặc ($X_r = 6,000 - 10,000\ mg/L$) với thể tích bằng lưu lượng bùn tuần hoàn $Q_r$ (nhỏ hơn nhiều so với $Q$), tổng thể tích công trình của hệ thống Contact Stabilization giảm $30 - 40\%$ so với bể CAS truyền thống.

#### 5.5 Quá trình Làm thoáng Kéo dài (Extended Aeration)

##### 5.5.1 Chế độ vận hành ở vùng hô hấp nội sinh ($\theta_c = 20 - 30\ \text{ngày}$, $F/M = 0.05 - 0.15\ d^{-1}$)
- Bể vận hành với thời gian lưu nước rất dài ($\text{HRT} = 18 - 36\ h$) và tuổi bùn cao ($\theta_c = 20 - 30\ \text{ngày}$). Tỷ số F/M duy trì cực kỳ thấp trong vùng hô hấp tự oxy hóa tế bào.

##### 5.5.2 Sản lượng bùn thấp, bùn khoáng hóa cao, không cần bể lắng đợt 1
- Lượng bùn dư sinh ra rất ít ($Y_{obs}$ nhỏ), bùn được khoáng hóa sâu và ổn định, có thể phơi hoặc ép bùn trực tiếp mà không cần công trình phân hủy bùn kỵ khí chuyên biệt. Nước thải thô sau lắng cát được đưa thẳng vào bể hiếu khí mà không cần bể lắng 1.

#### 5.6 Mương Oxy hóa (Oxidation Ditch)

##### 5.6.1 Thủy lực kênh dẫn tuần hoàn kín dạng oval với sục khí rotor/chổi cọ
- Bể là một kênh hẹp tuần hoàn kín hình vành khuyên hoặc bầu dục (oval). Dòng nước được thúc đẩy chuyển động liên tục với vận tốc dòng $0.25 - 0.35\ m/s$ bằng các đĩa sục khí cơ học trục ngang (Mammoth rotor), chổi sục khí hoặc turbine chìm.

##### 5.6.2 Vùng hiếu khí xen kẽ thiếu khí tự nhiên và khả năng khử nitơ đồng thời (SND)
- Ngay phía sau trục quay sục khí là vùng giàu oxy ($DO = 2.0 - 3.0\ mg/L$, diễn ra khử BOD và nitrat hóa). Khi dòng chảy trôi dọc theo mương ra xa thiết bị cấp khí, oxy cạn kiệt tạo thành vùng thiếu khí ($DO < 0.2 - 0.5\ mg/L$, diễn ra phản nitrat hóa). Hiện tượng khử nitơ đồng thời (Simultaneous Nitrification-Denitrification - SND) đạt hiệu quả cao mà không cần bổ sung ngăn anoxic riêng.

#### 5.7 Bể phản ứng gián đoạn theo mẻ (Sequencing Batch Reactor - SBR)

##### 5.7.1 Khái niệm vận hành fill-and-draw và loại bỏ bể lắng đợt 2 độc lập
- SBR là hệ thống bùn hoạt tính nạp và tháo nước gián đoạn (fill-and-draw). Tất cả các quá trình: điều hòa, phản ứng sinh học, lắng trong và gạt nước trong đều diễn ra tuần tự trong cùng một bể duy nhất theo thời gian, loại bỏ hoàn toàn nhu cầu xây dựng bể lắng đợt 2 độc lập và hệ thống bơm bùn tuần hoàn RAS.

##### 5.7.2 Chi tiết 5 pha chu kỳ vận hành tuần hoàn (5-Phase Operating Cycle)

###### 5.7.2.1 Pha Nạp nước (Fill): Nạp tĩnh, nạp khuấy, nạp sục khí
- Nước thải nạp vào bể đang chứa sẵn bùn hoạt tính từ chu kỳ trước. Tùy thuộc vào mục tiêu công nghệ:
  - **Nạp tĩnh (Static Fill):** Không sục khí, không khuấy, tạo điều kiện yếm khí cao, kích thích vi khuẩn PAO giải phóng phospho.
  - **Nạp khuấy trộn (Mixed Fill):** Khuấy không sục khí, tạo môi trường thiếu khí (anoxic), vi khuẩn khử nitrat tiêu thụ nitrate còn sót lại từ chu kỳ trước.
  - **Nạp sục khí (Aerated Fill):** Cấp khí ngay khi nạp để bắt đầu quá trình oxy hóa hiếu khí.

###### 5.7.2.2 Pha Phản ứng (React): Động học phân hủy cơ chất và nitrat hóa theo mẻ
- Ngừng nạp nước thải, tiếp tục sục khí mạnh mẽ và khuấy trộn hoàn toàn. Nồng độ chất hữu cơ và amoni giảm sâu theo quy luật động học mẻ.

###### 5.7.2.3 Pha Lắng (Settle): Quá trình lắng tĩnh tuyệt đối lý tưởng (Quiescent settling)
- Dừng toàn bộ hệ thống sục khí và máy khuấy. Khối chất lỏng hoàn toàn bất động, loại bỏ mọi tác động của dòng chảy ngang, dòng xoáy thủy lực hay dòng cuộn nhiệt độ thường gặp ở bể lắng liên tục.
- Quá trình lắng diễn ra cực nhanh và đồng nhất theo cơ chế lắng Type III (lắng vùng) tạo thành ranh giới bùn nước sắc nét.

###### 5.7.2.4 Pha Tháo nước trong (Decant): Cơ chế máy gạt/thu nước bề mặt và kiểm soát lớp cặn
- Thiết bị gạt thu nước bề mặt (Decanter) chuyển động hạ thấp dần theo mực nước, thu lớp nước mặt trong vắt xả ra ngoài mà không khuấy động lớp mền bùn đã lắng ở đáy.

###### 5.7.2.5 Pha Chờ (Idle): Ổn định vi sinh và xả bùn dư theo mẻ
- Thời gian chuyển tiếp giữa hai chu kỳ nạp, cho phép xả bùn dư WAS tích tụ ở đáy bể và ổn định vi sinh vật.

##### 5.7.3 Phương trình động học mẻ và thiết kế phân đoạn thể tích SBR

###### 5.7.3.1 Tích phân động học bậc một và Monod cho BOD: $K_s \ln(S_0/S_t) + (S_0 - S_t) = k X t$
- Trong bể mẻ với nồng độ sinh khối $X$ không đổi trong pha phản ứng:
  $$-\frac{dS}{dt} = \frac{k X S}{K_s + S} \implies -\int_{S_0}^{S_t} \frac{K_s + S}{S} dS = k X \int_0^{t_R} dt$$
  $$K_s \ln\left(\frac{S_0}{S_t}\right) + (S_0 - S_t) = k \cdot X \cdot t_R$$

###### 5.7.3.2 Tích phân động học nitrat hóa có giới hạn DO: $K_n \ln(N_0/N_t) + (N_0 - N_t) = (\mu_{nm} X_n / Y_n) [DO/(K_o + DO)] t$
- Phương trình động học mẻ cho oxy hóa amoni:
  $$K_n \ln\left(\frac{N_0}{N_t}\right) + (N_0 - N_t) = \left( \frac{\mu_{nm} \cdot X_n}{Y_n} \right) \cdot \left( \frac{\text{DO}}{K_o + \text{DO}} \right) \cdot t_R$$

###### 5.7.3.3 Phân đoạn thể tích bùn lắng $F(V_T) = \frac{\text{MLSS} \cdot \text{SVI}}{10^6}$
- Tỷ lệ thể tích tối thiểu mà lớp bùn sau lắng chiếm giữ trong bể:
  $$F(V_T) = \frac{\text{MLSS} \cdot \text{SVI}}{10^6} \quad [\text{không thứ nguyên}]$$
  - Ví dụ với $\text{MLSS} = 3,500\ mg/L$ và $\text{SVI} = 150\ mL/g$:
    $$F(V_T) = \frac{3,500 \times 150}{10^6} = 0.525\ (52.5\%\ \text{thể tích bể})$$

###### 5.7.3.4 Tính toán thể tích tháo nước và độ sâu dự phòng an toàn (Buffer zone)
- Thể tích nước tháo ra mỗi mẻ ($V_F = V_{\text{decant}}$):
  $$V_F = \frac{Q}{n_{\text{cycles}} \cdot N_{\text{tanks}}}$$
- Tỷ số tháo nước: $\alpha_D = V_F / V_T$.
- Điều kiện an toàn để tránh hút bùn vào máng gạt:
  $$\alpha_D + F(V_T) \le 0.75 - 0.80$$
  - Phần thể tích còn lại $1.0 - (\alpha_D + F(V_T)) \ge 0.20 - 0.25$ đóng vai trò là vùng đệm nước trong an toàn (Buffer zone) bên trên lớp chăn bùn.

#### 5.8 Bể phản ứng sinh học màng (Membrane Bioreactor - MBR)

##### 5.8.1 Nguyên lý cấu tạo và phân loại màng lọc (Hollow Fiber & Flat Sheet, MF & UF)
- **Khái niệm:** MBR là sự tích hợp đột phá giữa quá trình sinh học hiếu khí bùn hoạt tính lơ lửng và quá trình lọc tách chất lỏng-rắn bằng màng vi lọc (Microfiltration - MF, kích thước lỗ $0.1 - 0.4\ \mu m$) hoặc siêu lọc (Ultrafiltration - UF, kích thước lỗ $0.01 - 0.1\ \mu m$).
- **Phân loại module màng:**
  - Dạng sợi rỗng (Hollow Fiber): Mật độ diện tích màng cực cao ($1,000 - 1,500\ m^2/m^3$), vật liệu PVDF đàn hồi, hút chân không từ bên ngoài sợi vào trong ống mao dẫn (Out-to-In).
  - Dạng tấm phẳng (Flat Sheet): Các tấm màng đặt thẳng đứng song song nhau, dòng nước thấm qua 2 mặt phẳng vào rãnh thu nước trung tâm, ít bị quấn tóc và rác hơn sợi rỗng nhưng giá thành cao hơn.

##### 5.8.2 Thiết lập cân bằng vật chất sinh khối và thủy lực hoàn lưu ($R = 4 - 6$)

###### 5.8.2.1 Quan hệ nồng độ bùn giữa bể màng và bể sinh học: $X_A = \frac{R}{1 + R} X_m$
- Hệ thống gồm ngăn hiếu khí (Aeration tank, nồng độ $X_A$) và ngăn màng (Membrane tank, nồng độ $X_m$). Nước thấm qua màng hoàn toàn không chứa cặn ($X_e = 0$). Bơm hoàn lưu bùn từ bể màng về bể hiếu khí với lưu lượng $Q_R = R \cdot Q$:
  - Cân bằng sinh khối tại bể hiếu khí:
    $$Q \cdot X_0 + Q_R \cdot X_m = (Q + Q_R) \cdot X_A$$
  - Với $X_0 \approx 0$ và chia cả hai vế cho $Q$:
    $$R \cdot X_m = (1 + R) \cdot X_A \implies X_A = \frac{R}{1 + R} \cdot X_m$$
  - Với $R = 6$ và $X_m = 12,000\ mg/L$:
    $$X_A = \frac{6}{1 + 6} \cdot 12,000 = \frac{6}{7} \cdot 12,000 = 10,286\ \text{mg/L}$$

##### 5.8.3 Thông số thiết kế màng và kích thước thể tích cụm bể

###### 5.8.3.1 Thông lượng màng thiết kế ($J = 16 - 25\ L/m^2\cdot h$) và diện tích màng $A_m = Q/J$
- Thông lượng lọc (Membrane Flux, $J$): Thể tích nước thấm qua một đơn vị diện tích màng trong một đơn vị thời gian:
  $$J = 16 - 25\ \text{L}/(\text{m}^2\cdot\text{h}) = 0.384 - 0.600\ \text{m}^3/(\text{m}^2\cdot\text{d})$$
- Tổng diện tích bề mặt màng yêu cầu:
  $$A_m = \frac{Q}{J_{\text{design}}} \quad [\text{m}^2]$$

###### 5.8.3.2 Tỷ số thể tích bể màng trên diện tích màng ($V_m/A_m = 0.015 - 0.05\ m^3/m^2$)
- Thể tích ngăn đặt module màng phụ thuộc vào cấu hình cassette và mật độ đóng gói:
  $$V_m = A_m \cdot \left(\frac{V_m}{A_m}\right) \quad [\text{m}^3]$$
  - Giá trị tiêu chuẩn thường chọn $V_m/A_m = 0.025\ m^3/m^2$.

###### 5.8.3.3 Phân chia thể tích bể hiếu khí $V_A$ và bể màng $V_m$
- Tổng sinh khối cần duy trì trong hệ thống: $M_{\text{TSS}} = P_{X,TSS} \cdot \theta_c$.
- Khối lượng sinh khối chứa trong bể màng: $M_m = V_m \cdot X_m$.
- Khối lượng sinh khối cần chứa trong bể hiếu khí: $M_A = M_{\text{TSS}} - M_m$.
- Thể tích bể hiếu khí:
  $$V_A = \frac{M_A}{X_A} \quad [\text{m}^3]$$
- Tổng thể tích cụm bể: $V_{\text{total}} = V_A + V_m$. Thể tích này thường nhỏ hơn $60 - 75\%$ so với bể CAS truyền thống.

##### 5.8.4 Quản lý màng, tắc nghẽn màng và quy trình tẩy rửa hóa chất (CIP Protocols)

###### 5.8.4.1 Cơ chế tích tụ EPS, tạo bánh cặn (cake layer) và sục khí bọt thô chống bám bẩn
- Sự bám bẩn màng (Fouling) gây tăng áp suất xuyên màng (TMP - Transmembrane Pressure) và sụt giảm thông lượng. Tác nhân gây tắc gồm:
  - Các chất polyme ngoại bào (EPS - Extracellular Polymeric Substances) và sản phẩm hòa tan của vi sinh vật (SMP).
  - Sự tích tụ các bông cặn bùn trên bề mặt màng tạo lớp bánh lọc (cake layer).
- **Biện pháp thủy lực liên tục:** Sử dụng hệ thống sục khí bọt thô (Air scouring) liên tục từ dưới đáy module màng với cường độ $0.2 - 0.5\ Nm^3\ \text{khí}/(m^2\ \text{màng}\cdot h)$ để tạo dao động sợi màng và dòng cắt bề mặt quét sạch bánh cặn.

###### 5.8.4.2 Quy trình tẩy rửa bảo trì (Maintenance CIP): Tần suất, hóa chất (NaOCl 200 mg/L, Citric acid 2000 mg/L)
- Thực hiện định kỳ $1 - 2\ \text{lần/tuần}$ ngay tại bể (in-situ):
  - Dừng bơm hút thấm, bơm ngược dung dịch hóa chất qua đường ống nước trong vào các lỗ màng.
  - Rửa cặn hữu cơ và màng vi sinh: Dung dịch Natri hypoclorit ($NaOCl, 200 - 500\ mg/L$ Clo hoạt tính).
  - Rửa cặn khoáng và kim loại: Dung dịch Axit citric ($2,000\ mg/L$, $pH \approx 2.5$).
  - Thời gian ngâm: $60 - 75\ \text{phút}$.

###### 5.8.4.3 Quy trình tẩy rửa phục hồi (Recovery CIP): Ngâm chuyên sâu (NaOCl 1000 mg/L + Citric acid 2000 mg/L)
- Thực hiện định kỳ $2 - 4\ \text{lần/năm}$ khi TMP tăng vượt ngưỡng vận hành bình thường ($> 35 - 40\ kPa$):
  - Ngâm chìm toàn bộ cassette màng trong bể tẩy rửa chuyên dụng với nồng độ hóa chất cao:
    - $NaOCl$: $1,000 - 2,000\ mg/L$.
    - Axit citric: $2,000 - 3,000\ mg/L$.
  - Thời gian ngâm sâu: $4 - 6\ \text{giờ}$ (kết hợp sục khí nhẹ hỗ trợ bóc tách mảng bám).

### 6. Thiết kế Bể Lắng Đợt 2 (Secondary Clarifier Design)

#### 6.1 Cơ chế lắng bùn hoạt tính (Type III Zone Settling & Type IV Compression Settling)

##### 6.1.1 Quá trình lắng cản trở (Hindered settling) và hình thành mặt phân cách bùn-nước
- Khi nồng độ cặn lơ lửng trong nước vượt quá $1,000 - 1,500\ mg/L$ (đặc trưng của bùn hoạt tính $2,000 - 5,000\ mg/L$), các hạt bông bùn ở khoảng cách rất gần nhau và tương tác thủy lực lẫn nhau.
- Toàn bộ khối bông bùn liên kết lại thành một cấu trúc chăn bùn (sludge blanket) đồng nhất cùng lắng xuống với một vận tốc chung (Lắng vùng - Type III Zone Settling), hình thành ranh giới phân cách cực kỳ rõ rệt giữa lớp nước trong bên trên và khối bùn bên dưới.

##### 6.1.2 Quá trình lắng nén ép tại đáy bể và thoát nước lỗ rỗng
- Ở vùng đáy bể lắng, nồng độ bùn tăng rất cao ($> 6,000 - 10,000\ mg/L$). Các bông bùn tiếp xúc cơ học trực tiếp lên nhau (Lắng nén - Type IV Compression Settling). Quá trình nén ép đẩy nước lỗ rỗng thoát ngược lên trên, làm cô đặc nồng độ bùn trước khi xả ra đường RAS.

#### 6.2 Phân tích thông lượng cặn (Solids Flux Analysis - SFA) và Điểm trạng thái (State Point Analysis)

##### 6.2.1 Định nghĩa thông lượng trọng lực ($G_g = X \cdot v_i$) và thông lượng đáy do dòng rút bùn ($G_u = X \cdot u$)
- Thông lượng chất rắn ($G$, Solids Flux) là khối lượng bùn khô đi qua một đơn vị diện tích mặt cắt ngang trong một đơn vị thời gian ($kg/(m^2\cdot h)$).
- **Thông lượng do lắng trọng lực ($G_g$):**
  $$G_g = X \cdot v_i \cdot 10^{-3} \quad \left[ \frac{\text{kg}}{\text{m}^2\cdot\text{h}} \right]$$
  - $X$: Nồng độ bùn hoạt tính tại một lớp bất kỳ ($g/m^3$ hoặc $mg/L$).
  - $v_i$: Vận tốc lắng vùng của bùn ở nồng độ $X$ ($m/h$).

###### 6.2.1.1 Vận tốc lắng Vesilind: $v_i = v_0 e^{-k X}$
- Vận tốc lắng giảm theo hàm mũ khi nồng độ bùn tăng (Mô hình thực nghiệm Vesilind):
  $$v_i = v_0 \cdot e^{-k_v \cdot X}$$
  - $v_0$: Vận tốc lắng tối đa của một bông cặn đơn lẻ ($m/h$, thường $v_0 = 6.0 - 12.0\ m/h$).
  - $k_v$: Hằng số nén lắng Vesilind ($m^3/kg$, phụ thuộc vào chỉ số SVI, điển hình $k_v = 0.3 - 0.6\ m^3/kg$).
- **Thông lượng do dòng rút bùn đáy bể ($G_u$):** Do bơm bùn tuần hoàn và xả bùn tạo dòng kéo đi xuống với vận tốc $u$:
  $$u = \frac{Q_r + Q_w}{A} \quad \left[ \frac{\text{m}}{\text{h}} \right]$$
  $$G_u = X \cdot u \cdot 10^{-3} = X \cdot \left(\frac{Q_r + Q_w}{A}\right) \cdot 10^{-3} \quad \left[ \frac{\text{kg}}{\text{m}^2\cdot\text{h}} \right]$$

##### 6.2.2 Đường cong thông lượng tổng ($G_t = G_g + G_u$) và thông lượng giới hạn ($G_L$)

###### 6.2.2.1 Xác định điểm cực tiểu $G_L$ (Limiting Solids Flux)
- Tổng thông lượng cặn vận chuyển xuống đáy:
  $$G_t = G_g + G_u = X \cdot v_0 e^{-k_v X} + X \cdot u$$
- Đồ thị hàm số $G_t$ theo $X$ có một điểm cực tiểu cục bộ gọi là **Thông lượng chất rắn giới hạn ($G_L$)** tại nồng độ bùn giới hạn $X_L$.
- Về mặt toán học hoặc đồ giải, $G_L$ được xác định bằng cách kẻ đường tiếp tuyến với đường cong thông lượng trọng lực $G_g(X)$ xuất phát từ nồng độ bùn tuần hoàn mong muốn $X_r$ trên trục hoành. Giao điểm của đường tiếp tuyến này với trục tung chính là giá trị $G_L$.

###### 6.2.2.2 Diện tích bể lắng giới hạn theo tải trọng cặn: $A = \frac{(Q + Q_r) X}{G_L}$
- Để bể lắng không bị dâng tràn bùn, tổng thông lượng cặn nạp vào từ bể aerotank không được phép vượt quá $G_L$:
  $$G_{\text{applied}} = \frac{(Q + Q_r) \cdot X}{A} \le G_L$$
  $$A_{\text{clarifier}} \ge \frac{(Q + Q_r) \cdot X}{G_L}$$

##### 6.2.3 Phương pháp điểm trạng thái (State Point Analysis - SPA)

###### 6.2.3.1 Điểm trạng thái tải trọng bề mặt (Overflow rate line) và đường vận tốc rút bùn (Underflow line)
- Điểm trạng thái (State Point, SP) trên đồ thị $(X, G)$ được định nghĩa bởi tọa độ:
  - Trục hoành: Nồng độ bùn trong bể hiếu khí $X$ (MLSS).
  - Trục tung: Thông lượng cặn do tải trọng thủy lực bề mặt $G_{SOR} = \text{SOR} \cdot X = (Q/A) \cdot X$.
- Đường tải trọng đáy (Underflow line): Là đường thẳng đi qua điểm trạng thái SP với hệ số góc âm bằng vận tốc rút bùn đáy $u = (Q_r / A)$ và cắt trục hoành tại nồng độ bùn đáy $X_r$.

###### 6.2.3.2 Chẩn đoán trạng thái vận hành bể lắng: Quá tải (Overloaded), Tới hạn (Critically loaded), Dưới tải (Underloaded)
- **Trạng thái dưới tải (Underloaded):** Đường underflow line nằm hoàn toàn phía dưới đỉnh đường cong thông lượng trọng lực $G_g$. Lớp bùn nén mỏng, bể vận hành cực kỳ an toàn.
- **Trạng thái tới hạn (Critically loaded):** Đường underflow line tiếp xúc chính xác (tiếp tuyến) với đường cong $G_g$. Khả năng truyền tải cặn đạt công suất tối đa.
- **Trạng thái quá tải (Overloaded):** Đường underflow line cắt ngang qua đường cong $G_g$. Tốc độ nạp cặn lớn hơn tốc độ vận chuyển cặn xuống đáy $\implies$ sinh khối bùn tích lũy liên tục trong bể lắng, mặt chăn bùn dâng cao dần và cuối cùng tràn qua máng thu nước trong gây ô nhiễm nguồn tiếp nhận.

#### 6.3 Tiêu chuẩn thiết kế bể lắng đợt 2 (Design Criteria & Dimensions)

##### 6.3.1 Tải trọng thủy lực bề mặt (Surface Overflow Rate - SOR)

###### 6.3.1.1 Dải giá trị tiêu chuẩn: $16 - 32\ m^3/m^2\cdot d$ (lưu lượng trung bình), $40 - 48\ m^3/m^2\cdot d$ (lưu lượng đỉnh)
- Diện tích bề mặt bể lắng tính theo tải trọng thủy lực:
  $$A_{\text{hydraulic}} = \frac{Q}{\text{SOR}} \quad [\text{m}^2]$$
- **Tiêu chuẩn thiết kế quốc tế (Metcalf & Eddy):**
  - Lưu lượng trung bình ngày ($Q_{\text{avg}}$): $\text{SOR} = 16 - 32\ m^3/(m^2\cdot d)$ (thông thường chọn $20 - 24\ m^3/m^2\cdot d$).
  - Lưu lượng đỉnh giờ ($Q_{\text{peak}}$): $\text{SOR} = 40 - 48\ m^3/(m^2\cdot d)$.
  - Đối với hệ thống có nitrat hóa (bông bùn nhẹ hơn, dễ nổi): Chọn $\text{SOR} = 16 - 24\ m^3/(m^2\cdot d)$.

##### 6.3.2 Tải trọng cặn bề mặt (Solids Loading Rate - SLR)

###### 6.3.2.1 Dải giá trị tiêu chuẩn: $4.0 - 6.0\ kg/(m^2\cdot h)$ (trung bình), tối đa $8.0 - 10.0\ kg/(m^2\cdot h)$
- Tải trọng cặn bề mặt tính toán dựa trên tổng lưu lượng vào ($Q + Q_r$) và nồng độ MLSS:
  $$\text{SLR} = \frac{(Q + Q_r) \cdot X}{A \cdot 24} \quad \left[ \frac{\text{kg}}{\text{m}^2\cdot\text{h}} \right]$$
- **Tiêu chuẩn thiết kế:**
  - Vận hành trung bình: $\text{SLR} = 4.0 - 6.0\ kg/(m^2\cdot h)$.
  - Vận hành lưu lượng đỉnh: $\text{SLR}_{\max} = 8.0 - 10.0\ kg/(m^2\cdot h)$.
  - Diện tích bể lắng thực tế được chọn là giá trị lớn nhất giữa $A_{\text{hydraulic}}$ và $A_{\text{solids}}$.

##### 6.3.3 Tải trọng máng thu nước (Weir Overflow Rate - WOR)

###### 6.3.3.1 Tiêu chuẩn máng tràn răng cưa V-notch: $125 - 250\ m^3/(m\cdot d)$
- Tải trọng trên mét chiều dài máng thu nước trong:
  $$\text{WOR} = \frac{Q}{L_{\text{weir}}} \quad \left[ \frac{\text{m}^3}{\text{m}\cdot\text{d}} \right]$$
- Dải tiêu chuẩn: $\text{WOR} = 125 - 250\ m^3/(m\cdot d)$ (đối với trạm xử lý quy mô lớn có thể lên đến $375\ m^3/(m\cdot d)$ ở lưu lượng đỉnh).
- Máng tràn luôn sử dụng tấm chắn răng cưa V-notch ($90^\circ$) kèm tấm chắn váng bọt (scum baffle) ngập sâu $0.2 - 0.3\ m$ để ngăn chặn cặn nổi và váng dầu mỡ.

##### 6.3.4 Chiều sâu bể lắng hiệu dụng và phân vùng bể ($H = 3.5 - 5.0\ m$)

###### 6.3.4.1 Chiều sâu vùng nước trong, vùng phân cách lắng, vùng trữ bùn và vùng gạt đáy
- Bể lắng đợt 2 hiện đại thường có chiều sâu nước bên thành ($SWD$ - Side Water Depth) từ $3.5 - 5.0\ m$ (thông dụng nhất chọn $4.0 - 4.5\ m$), được cấu thành từ 4 vùng chức năng thẳng đứng:
  1. **Vùng nước trong bề mặt (Clear water zone):** $h_1 = 0.5 - 1.0\ m$, đảm bảo nước không bị xáo trộn bởi máng thu.
  2. **Vùng lắng và tách pha (Settling zone):** $h_2 = 1.0 - 1.5\ m$, không gian để bông bùn tạo chăn và lắng vùng.
  3. **Vùng trữ bùn điều hòa dao động tải (Sludge storage zone):** $h_3 = 1.0 - 1.5\ m$, dự phòng dung tích chứa bùn khi lưu lượng đỉnh tăng vọt trong $2 - 4\text{ giờ}$.
  4. **Vùng nén cặn và cào bùn đáy (Thickening & scraper zone):** $h_4 = 0.5 - 1.0\ m$, độ dốc đáy bể ($1:12$ đối với bể tròn) dẫn cặn vào hố thu bùn trung tâm.

### 7. Nhận diện Sự cố Vận hành và Biện pháp Khắc phục (Operational Troubleshooting)

#### 7.1 Sự cố bùn nở (Sludge Bulking)

##### 7.1.1 Dấu hiệu nhận biết và chẩn đoán qua chỉ số SVI ($SVI > 150\ mL/g$)
- **Hiện tượng:** Bông bùn hoạt tính tơi xốp, thể tích biểu kiến phồng to bất thường, tốc độ lắng cực kỳ chậm chạp. Sau 30 phút lắng trong ống đong, lớp bùn chiếm hơn $60 - 80\%$ thể tích ống ($SV_{30} > 600 - 800\ mL/L$), chỉ số $SVI$ vọt lên $> 150 - 300\ mL/g$. Mặt chăn bùn trong bể lắng đợt 2 dâng sát máng tràn, gây thất thoát sinh khối ra nguồn tiếp nhận.

##### 7.1.2 Nguyên nhân vi sinh học và sinh thái học cạnh tranh (Filamentous Overgrowth)
- Bùn hoạt tính lý tưởng là sự cân bằng hài hòa giữa vi khuẩn tạo bông (floc-forming bacteria, chiếm $80 - 90\%$) đóng vai trò tạo khối thịt và vi khuẩn dạng sợi (filamentous bacteria, chiếm $10 - 20\%$) đóng vai trò cốt thép giằng giữ bông cặn.
- Sự cố bùn nở xảy ra khi các chủng vi khuẩn dạng sợi phát triển quá mức, mọc đâm tua tủa ra ngoài bề mặt bông bùn, tạo thành mạng lưới chông gai ngăn cản các bông bùn tiến lại gần nhau và cản trở nước thoát ra khi lắng (hiện tượng tạo cầu liên kết - filamentous bridging).

###### 7.1.2.1 Bùn nở do thiếu DO ($DO < 2.0\ mg/L$): Sphaerotilus natans, Type 1701, Haliscomenobacter
- Khi nồng độ oxy hòa tan trong bể aerotank sụt giảm dưới $1.0 - 1.5\ mg/L$, các vi khuẩn dạng sợi có tỷ số diện tích bề mặt trên thể tích lớn và hằng số nửa bão hòa oxy cực thấp ($K_o < 0.1\ mg/L$) như *Sphaerotilus natans*, *Type 1701*, *Haliscomenobacter hydrossis* sẽ lấy oxy nhanh hơn và sinh sôi lấn át vi khuẩn tạo bông.

###### 7.1.2.2 Bùn nở do tỷ số F/M thấp: Type 0041, Type 0675, Microthrix parvicella
- Trong các bể làm thoáng kéo dài hoặc CMAS vận hành ở $F/M < 0.15\ d^{-1}$, cơ chất hòa tan luôn ở nồng độ vết. Các chủng vi khuẩn sợi thích nghi môi trường nghèo kiệt cơ chất như *Microthrix parvicella*, *Eikelboom Type 0041*, *Type 0675*, *Type 0092* sẽ chiếm thế thượng phong.

###### 7.1.2.3 Bùn nở do thiếu hụt dinh dưỡng N, P hoặc độ pH thấp (< 6.5)
- Tỷ lệ dinh dưỡng chuẩn cho quá trình bùn hoạt tính hiếu khí là $BOD_5 : N : P = 100 : 5 : 1$. Khi thiếu nitơ hoặc phospho, vi khuẩn dạng sợi (như *Thiothrix*, *Type 021N*) có khả năng tích lũy dinh dưỡng cao hơn sẽ áp đảo, hoặc vi khuẩn tạo chất nhầy polysaccharide ngoại bào quá mức gây bùn nở dạng nhầy (zoogloeal bulking).
- Khi pH bể giảm xuống $< 6.5$ (do nitrat hóa làm cạn kiệt độ kiềm mà không bổ sung kịp), nấm sợi mốc (*Fungi*) và nấm men phát triển mạnh gây vỡ nát bông bùn.

###### 7.1.2.4 Bùn nở do dòng vào thối rữa và sunfua cao: Thiothrix, Beggiatoa, Type 021N
- Nước thải lưu lâu ngày trong mạng lưới cống sinh ra axit hữu cơ dễ bay hơi và hydro sunfua ($H_2S$). Các vi khuẩn oxy hóa lưu huỳnh dạng sợi như *Thiothrix spp.*, *Beggiatoa*, *Type 021N* phát triển mạnh và tích lũy các hạt lưu huỳnh khúc xạ ánh sáng bên trong tế bào.

##### 7.1.3 Biện pháp khắc phục kỹ thuật và điều khiển công nghệ

###### 7.1.3.1 Tăng cường oxy hòa tan, điều chỉnh tỷ số F/M và bổ sung dinh dưỡng
- Tăng công suất máy thổi khí, duy trì nồng độ DO trong bể nghiêm ngặt ở mức $\ge 2.0\ mg/L$ tại mọi vị trí.
- Điều chỉnh tuổi bùn $\theta_c$ và tăng lượng xả bùn WAS để đưa F/M về vùng tối ưu ($0.20 - 0.40\ d^{-1}$).
- Bổ sung chất dinh dưỡng (Urê, DAP hoặc Axit photphoric) nếu tỷ lệ $N, P$ thiếu hụt.

###### 7.1.3.2 Xây dựng bể tiếp xúc chọn lọc sinh học (Biological Selector - Aerobic, Anoxic, Anaerobic)
- **Nguyên lý căn cơ nhất:** Lắp đặt một bể tiếp xúc nhỏ (thời gian lưu $\text{HRT} = 15 - 30\ \text{phút}$) ở ngay đầu bể aerotank nạp chung nước thải và bùn tuần hoàn RAS:
  - Ngăn Selector thiếu khí (Anoxic Selector) hoặc kỵ khí (Anaerobic Selector): Vi khuẩn dạng sợi bị ức chế do không thể sử dụng nitrate hoặc không có khả năng tích lũy polyphosphate.
  - Ngăn Selector hiếu khí có gradient cao (Aerobic Selector): Tạo hiệu ứng Feast - Famine mạnh mẽ, vi khuẩn tạo bông hấp thụ tức thời cơ chất, triệt tiêu hoàn toàn vi khuẩn dạng sợi.

###### 7.1.3.3 Khử trùng có chọn lọc bùn tuần hoàn bằng clo hóa ($2 - 5\ kg\ Cl_2 / 1000\ kg\ MLSS\cdot d$) hoặc $H_2O_2$
- **Biện pháp cấp cứu khẩn cấp:** Châm dung dịch Clo ($NaOCl$ hoặc khí clo) vào đường ống bùn tuần hoàn RAS với liều lượng $2 - 5\ kg\ Cl_2$ cho mỗi $1,000\ kg\ MLSS$ xả qua mỗi ngày.
- Do vi khuẩn dạng sợi mọc chìa ra ngoài bề mặt bông bùn nên sẽ tiếp xúc trực tiếp và bị clo tiêu diệt trước tiên, trong khi vi khuẩn tạo bông nằm sâu bên trong lõi floc được bảo vệ an toàn. Dừng châm ngay khi SVI giảm xuống $< 120 - 150\ mL/g$.

#### 7.2 Sự cố tạo bọt nhớt (Sludge Foaming)

##### 7.2.1 Dấu hiệu nhận biết: Lớp váng bọt màu nâu sôcôla, dày, đặc, nhớt trên mặt bể
- Mặt bể aerotank và bể lắng đợt 2 bị bao phủ bởi một lớp bọt và váng nổi đặc quánh, màu nâu sôcôla, dai nhớt, có thể dày từ $0.1\ m$ đến hơn $0.5\ m$. Lớp bọt không bị phá vỡ bởi vòi phun nước thông thường, bốc mùi hôi thối do xác vi sinh phân hủy và gây mất mỹ quan nghiêm trọng.

##### 7.2.2 Vi sinh vật gây bọt: Xạ khuẩn Nocardia (Gordonia amarae) và Microthrix parvicella

###### 7.2.2.1 Cấu trúc thành tế bào chứa axit mycolic kỵ nước và cơ chế liên kết bọt khí ba pha
- **Sinh học:** Chủng vi sinh gây bọt phổ biến nhất là xạ khuẩn *Nocardioforms* (chủ đạo là *Gordonia amarae*, *Nocardia spp.*) và *Candidatus Microthrix parvicella*.
- **Cơ chế bọt ba pha (Gas-Liquid-Solid):** Thành tế bào của các vi khuẩn này chứa hàm lượng rất cao các hợp chất sáp lipid và axit mycolic phân tử lớn, tạo ra tính kỵ nước (hydrophobicity) cực mạnh. Khi sục khí, các sợi vi khuẩn này không chịu nằm trong nước mà di chuyển bám chặt vào bề mặt liên pha của các bọt khí nổi lên.
- Khi kết hợp với dầu mỡ, chất béo ($FOG$) và các chất hoạt động bề mặt trong nước thải, chúng liên kết lại thành một mạng lưới màng nhũ tương ba pha siêu bền vững, giữ chặt bọt khí không cho vỡ, hình thành khối bọt nổi khổng lồ trên mặt nước.

##### 7.2.3 Tác hại công nghệ và giải pháp xử lý

###### 7.2.3.1 Bẫy sinh khối mặt bể và vô hiệu hóa kiểm soát tuổi bùn từ đáy lắng
- Bọt nổi bẫy giữ một lượng lớn sinh khối vi sinh hoạt tính trên mặt bể. Do các nhà máy thường xả bùn dư WAS từ đáy bể lắng đợt 2, lượng vi khuẩn *Nocardia* nằm trên mặt bọt hoàn toàn không bị thải ra ngoài, khiến tuổi bùn thực tế của quần thể gây bọt bị kéo dài vô tận, làm vô hiệu hóa công thức tính tuổi bùn lý thuyết.

###### 7.2.3.2 Xả bùn chọn lọc trên bề mặt (Surface wasting), phun clo cục bộ ($50 - 100\ mg/L$) và kiểm soát FOG đầu vào
- **Xả bùn mặt (Surface Wasting):** Lắp đặt máng thu váng bọt chuyên dụng xả trực tiếp lớp bọt trên bề mặt bể aerotank vào hệ thống xử lý bùn.
- **Phun dung dịch Clo cục bộ:** Lắp dàn phun sương áp lực thấp phun dung dịch clo loãng ($50 - 100\ mg/L\ Cl_2$) trực tiếp lên bề mặt thảm bọt để tiêu diệt màng xạ khuẩn kỵ nước mà không làm ảnh hưởng đến khối vi sinh bên dưới lòng bể.
- **Kiểm soát nguồn FOG:** Nâng cao hiệu quả của bể tách mỡ, tuyển nổi DAF hoặc lắng đợt 1 để hạ hàm lượng dầu mỡ đầu vào xuống $< 25 - 50\ mg/L$. Giảm tuổi bùn $\theta_c < 5\ \text{ngày}$ nếu không yêu cầu nitrat hóa.

#### 7.3 Sự cố bùn nổi (Sludge Rising / Clumping)

##### 7.3.1 Cơ chế phản nitrat hóa trong bể lắng đợt 2 (Denitrification in Secondary Clarifier)

###### 7.3.1.1 Phân hủy nitrat thành khí nitơ ($N_2$) trong vùng bùn thiếu khí
- Khác hoàn toàn với bùn nở vi khuẩn sợi, sự cố bùn nổi xảy ra đối với loại bùn lắng rất tốt từ các bể hiếu khí có quá trình nitrat hóa cao ($NO_3^-$ đầu ra cao, $> 15 - 30\ mg/L$).
- Khi bùn lắng xuống đáy bể lắng đợt 2 và lưu lại quá lâu ($> 1.5 - 2.0\ h$), oxy hòa tan bị cạn kiệt ($DO \rightarrow 0$), tạo ra môi trường thiếu khí (anoxic). Các vi khuẩn dị dưỡng tùy tiện sử dụng nitrat làm chất nhận điện tử để oxy hóa chất hữu cơ nội sinh (quá trình phản nitrat hóa):
  $$2\text{NO}_3^- + 10\text{H}^+ + 10e^- \rightarrow \text{N}_2 \uparrow + 6\text{H}_2\text{O}$$

###### 7.3.1.2 Các bọt khí $N_2$ đính bám vào bông bùn làm giảm tỷ trọng và đẩy bùn nổi mảng lớn
- Khí nitơ ($N_2$) sinh ra có độ hòa tan rất kém trong nước. Các vi bọt khí $N_2$ bám dính vào mạng lưới bông bùn hoạt tính, làm tỷ trọng tổng hợp của khối bông bùn nhẹ hơn tỷ trọng của nước, kéo từng mảng bùn lớn (clumps) trồi ngược lên mặt bể lắng đợt 2.

##### 7.3.2 Phân biệt giữa bùn nở vi khuẩn sợi và bùn nổi khử nitrat
- **Kiểm tra trực quan và đo nghiệm nhanh:**
  - Bùn nở (Bulking): Đo $SVI > 150 - 200\ mL/g$, toàn bộ chăn bùn xốp phồng từ từ dâng lên, nước ranh giới mờ đục.
  - Bùn nổi (Rising): Đo nghiệm ống đong thấy bùn lắng rất nhanh và đặc trong $5 - 15\text{ phút}$ đầu ($SVI < 100\ mL/g$), nước phía trên rất trong; nhưng sau $30 - 60\text{ phút}$, xuất hiện các bọt khí nhỏ li ti sủi tăm và từng tảng bùn đáy bung lên mặt nước.

##### 7.3.3 Biện pháp kỹ thuật kiểm soát và ngăn chặn

###### 7.3.3.1 Tăng lưu lượng bùn tuần hoàn RAS, giảm thời gian lưu bùn đáy bể ($< 1.0 - 1.5\ h$)
- Tăng tốc độ bơm bùn tuần hoàn RAS để rút nhanh bùn ra khỏi đáy bể lắng đợt 2, khống chế thời gian lưu của lớp bùn lắng dưới đáy $< 1.0 - 1.5\ \text{giờ}$, không cho vi khuẩn đủ thời gian thiết lập phản ứng phản nitrat hóa.
- Tăng tốc độ quay của cầu cào bùn và vệ sinh các góc chết trong hố thu bùn.

###### 7.3.3.2 Tích hợp ngăn khử nitơ anoxic chuyên dụng ngược dòng (Quy trình MLE)
- Biện pháp triệt để lâu dài: Cải tạo dây chuyền công nghệ thành quy trình thiếu khí - hiếu khí kết hợp (Modified Ludzack-Ettinger - MLE) bằng cách bố trí bể Anoxic phía trước bể Aerotank kết hợp bơm tuần hoàn nội bộ dòng hỗn hợp bùn nước ($IR = 200 - 400\%$).
- Nitrate được chuyển hóa triệt để thành khí $N_2$ thoát ra ngay trong bể anoxic, đưa nồng độ nitrate nạp vào bể lắng đợt 2 xuống $< 5 - 8\ mg/L$, loại trừ hoàn toàn nguy cơ bùn nổi.

### 8. Ví dụ Tính toán Kỹ thuật Toàn diện Từng Bước (Comprehensive Worked Engineering Design Examples)

#### 8.1 Ví dụ 1: Tính toán Thiết kế Bể Bùn Hoạt tính Khuấy trộn Hoàn toàn (CMAS) Khử BOD Carbon

##### 8.1.1 Đề bài, thông số nước thải đầu vào và tiêu chuẩn xả thải
- **Đề bài:** Thiết kế bể bùn hoạt tính khuấy trộn hoàn toàn (CMAS) để xử lý nước thải sinh hoạt đô thị sau lắng đợt 1 với mục tiêu khử BOD carbon.
- **Thông số đầu vào:**
  - Lưu lượng nước thải: $Q = 22,700\ m^3/d$.
  - Tổng BOD đầu vào: $S_0 = 140\ g/m^3$ ($mg/L$).
  - BOD hòa tan đầu vào: $sS_0 = 70\ g/m^3$.
  - Cặn lơ lửng đầu vào: $TSS = 70\ g/m^3$ ($VSS = 60\ g/m^3$, $nbVSS = 20\ g/m^3$, $iTSS = 10\ g/m^3$).
  - Nitơ Kjeldahl tổng: $TKN = 35\ g/m^3$, Amoni: $NH_4^+-N = 25\ g/m^3$.
  - Nhiệt độ thiết kế mùa đông: $T = 12^\circ C$. Cao độ công trình: $z = 500\ m$.
- **Yêu cầu nước đầu ra:** $BOD_e \le 30\ g/m^3$, $TSS_e \le 15\ g/m^3$.
- **Thông số lựa chọn thiết kế:**
  - Tuổi bùn: $\theta_c = 5.0\ \text{ngày}$. Nồng độ MLSS thiết kế: $X_{TSS} = 3,000\ g/m^3$ ($3.0\ kg/m^3$).
  - Chiều sâu nước bể: $H = 4.9\ m$; độ sâu ngập đĩa phân phối khí: $D_f = 4.4\ m$.
  - Nồng độ DO duy trì: $C_L = 2.0\ mg/L$.
  - Hệ số sục khí: $\alpha = 0.50$, $\beta = 0.95$, $F = 0.90$.
- **Hệ số động học dị dưỡng ở $20^\circ C$:** $\mu_m = 6.0\ d^{-1}$, $K_s = 20\ g/m^3$, $Y = 0.40\ g\ VSS/g\ BOD_5$, $k_d = 0.12\ d^{-1}$, $f_d = 0.15$.

##### 8.1.2 Bước 1: Hiệu chỉnh hệ số động học theo nhiệt độ ($12^\circ C$)
- Hiệu chỉnh hệ số phân hủy nội sinh $k_d$:
  $$k_d(12^\circ C) = k_d(20^\circ C) \cdot 1.04^{12 - 20} = 0.12 \cdot 1.04^{-8} = 0.12 \cdot 0.7307 = 0.0877\ \text{d}^{-1}$$
- Hiệu chỉnh tốc độ tăng trưởng cực đại $\mu_m$:
  $$\mu_m(12^\circ C) = \mu_m(20^\circ C) \cdot 1.07^{12 - 20} = 6.0 \cdot 1.07^{-8} = 6.0 \cdot 0.5820 = 3.492\ \text{d}^{-1}$$

##### 8.1.3 Bước 2: Tính toán nồng độ cơ chất hòa tan đầu ra ($S$)
- Áp dụng công thức động học Monod cho bể CMAS:
  $$S = \frac{K_s (1 + k_d \theta_c)}{\theta_c (\mu_m - k_d) - 1} = \frac{20 \cdot (1 + 0.0877 \times 5.0)}{5.0 \cdot (3.492 - 0.0877) - 1} = \frac{20 \cdot (1.4385)}{5.0 \cdot (3.4043) - 1} = \frac{28.77}{16.02} = 1.796\ \text{g/m}^3 \approx 1.80\ \text{g/m}^3$$
- Hiệu suất khử sBOD: $E = \frac{70 - 1.80}{70} \times 100\% = 97.4\%$.

##### 8.1.4 Bước 3: Tính toán các thành phần sản lượng bùn sinh học ($P_{X,bio}, P_{X,d}, P_{X,nbVSS}, P_{X,iTSS}, P_{X,TSS}$)
- **Sản lượng sinh khối hoạt tính dị dưỡng ($P_{X,bio}$):**
  $$P_{X,bio} = \frac{Q \cdot Y \cdot (S_0 - S)}{1 + k_d \theta_c} \cdot 10^{-3} = \frac{22,700 \times 0.40 \times (140 - 1.80)}{1 + (0.0877 \times 5.0)} \times 10^{-3} = \frac{1,254,856}{1.4385 \times 1000} = 872.34\ \text{kg VSS/d}$$
- **Mảnh vụn tế bào nội sinh trơ ($P_{X,d}$):**
  $$P_{X,d} = f_d \cdot k_d \cdot \theta_c \cdot P_{X,bio} = 0.15 \times 0.0877 \times 5.0 \times 872.34 = 57.38\ \text{kg VSS/d}$$
- **Cặn hữu cơ không phân hủy sinh học từ nước đầu vào ($P_{X,nbVSS}$):**
  $$P_{X,nbVSS} = Q \cdot nbVSS \cdot 10^{-3} = 22,700 \times 20 \times 10^{-3} = 454.00\ \text{kg VSS/d}$$
- **Tổng sản lượng cặn lơ lửng bay hơi ($P_{X,VSS}$):**
  $$P_{X,VSS} = P_{X,bio} + P_{X,d} + P_{X,nbVSS} = 872.34 + 57.38 + 454.00 = 1,383.72\ \text{kg VSS/d}$$
- **Cặn trơ vô cơ từ nước đầu vào ($P_{X,iTSS}$):**
  $$P_{X,iTSS} = Q \cdot iTSS \cdot 10^{-3} = 22,700 \times 10 \times 10^{-3} = 227.00\ \text{kg TSS/d}$$
- **Tổng sản lượng bùn khô phát sinh hàng ngày ($P_{X,TSS}$):**
  $$P_{X,TSS} = P_{X,VSS} + P_{X,iTSS} = 1,383.72 + 227.00 = 1,610.72\ \text{kg TSS/d}$$
- Tỷ số $MLVSS/MLSS$ của hệ thống: $\frac{1,383.72}{1,610.72} = 0.859$ ($85.9\%$).

##### 8.1.5 Bước 4: Xác định thể tích bể ($V$), thời gian lưu nước (HRT) và diện tích bể
- Tổng khối lượng cặn lơ lửng cần duy trì trong bể:
  $$M_{\text{TSS}} = P_{X,TSS} \cdot \theta_c = 1,610.72 \times 5.0 = 8,053.6\ \text{kg TSS}$$
- Thể tích bể hiếu khí yêu cầu:
  $$V = \frac{M_{\text{TSS}}}{X_{TSS} \cdot 10^{-3}} = \frac{8,053.6}{3.0} = 2,684.53\ \text{m}^3 \approx 2,685\ \text{m}^3$$
- Thời gian lưu thủy lực (HRT, $\theta$):
  $$\theta = \frac{V}{Q} \cdot 24 = \frac{2,684.53}{22,700} \times 24 = 0.1183 \times 24 = 2.84\ \text{giờ}$$
- Diện tích mặt bằng bể ở chiều sâu $H = 4.9\ m$:
  $$A_{\text{tank}} = \frac{V}{H} = \frac{2,684.53}{4.9} = 547.86\ \text{m}^2$$
  - Chọn 2 đơn nguyên bể làm việc song song, mỗi bể có diện tích $274\ m^2$ ($L \times W = 16.55\ m \times 16.55\ m$).

##### 8.1.6 Bước 5: Kiểm tra các thông số tải trọng ($F/M$, OLR)
- Nồng độ MLVSS: $X_{VSS} = 3,000 \times 0.859 = 2,577\ g/m^3 = 2.577\ kg/m^3$.
- Tổng khối lượng MLVSS trong bể: $M_{VSS} = 2,684.53 \times 2.577 = 6,918.0\ kg\ VSS$.
- Tỷ số F/M:
  $$\text{F/M} = \frac{Q \cdot S_0}{V \cdot X_{VSS}} = \frac{22,700 \times 0.140}{6,918.0} = \frac{3,178.0}{6,918.0} = 0.459\ \frac{\text{kg BOD}_5}{\text{kg MLVSS}\cdot\text{d}}$$
  - Giá trị $0.459\ d^{-1}$ hoàn toàn nằm trong dải tối ưu của CMAS ($0.20 - 0.60\ d^{-1}$).
- Tải trọng thể tích hữu cơ (OLR):
  $$\text{OLR} = \frac{Q \cdot S_0}{V \cdot 10^3} = \frac{22,700 \times 140}{2,684.53 \times 1000} = 1.184\ \frac{\text{kg BOD}_5}{\text{m}^3\cdot\text{d}}$$

##### 8.1.7 Bước 6: Tính toán nhu cầu oxy thực tế ($OTR_f$) và nhu cầu oxy chuẩn (SOTR)
- **Nhu cầu oxy thực tế hàng ngày ($OTR_f$):**
  - Lấy tỷ số bCOD/BOD $= 1.60 \implies bCOD$ phân hủy: $1.60 \times (140 - 1.80) \times 22,700 \times 10^{-3} = 5,019.4\ kg/d$.
  - Lượng oxy thực tế tiêu hao:
    $$R_O = \Delta bCOD - 1.42 \cdot (P_{X,bio} + P_{X,d}) = 5,019.4 - 1.42 \times (872.34 + 57.38) = 5,019.4 - 1,320.2 = 3,699.2\ \text{kg O}_2/\text{d}$$
  - Tốc độ truyền oxy hiện trường: $OTR_f = \frac{3,699.2}{24} = 154.13\ kg\ O_2/h$.
- **Tính toán SOTR:**
  - Hệ số áp suất tại cao độ $500\ m$: $\Omega = \exp\left(-\frac{9.81 \times 28.97 \times 500}{8314 \times 285.15}\right) = 0.942$.
  - Nồng độ DO bão hòa ở $12^\circ C$ và $20^\circ C$ ở mực biển: $C_{st} = 10.77\ mg/L$, $C_{s,20}^* = 9.09\ mg/L$.
  - Hệ số bão hòa tại tâm ngập đĩa ($D_f = 4.4\ m$): $1 + \frac{4.4}{2 \times 10.33} = 1.213$.
  - Nồng độ bão hòa hiệu dụng: $C^*_{\infty,12} = 10.77 \times 1.213 \times 0.942 = 12.31\ mg/L$.
  - Mẫu số chuyển đổi hiệu chỉnh:
    $$\text{Correction} = \left[ \frac{\beta \cdot C^*_{\infty,12} - C_L}{C^*_{s,20}} \right] \cdot \theta^{T - 20} \cdot \alpha \cdot F$$
    $$\text{Correction} = \left[ \frac{0.95 \times 12.31 - 2.0}{9.09} \right] \cdot (1.024)^{-8} \cdot 0.50 \cdot 0.90 = \left[ \frac{9.69}{9.09} \right] \cdot 0.8266 \cdot 0.45 = 1.066 \times 0.8266 \times 0.45 = 0.3965$$
  - Nhu cầu truyền oxy chuẩn (SOTR):
    $$\text{SOTR} = \frac{\text{OTR}_f}{\text{Correction}} = \frac{154.13}{0.3965} = 388.73\ \text{kg O}_2/\text{h} = 9,329.5\ \text{kg O}_2/\text{d}$$

#### 8.2 Ví dụ 2: Tính toán Thiết kế Bể CMAS Kết hợp Khử BOD và Nitrat hóa Hoàn toàn

##### 8.2.1 Đề bài, yêu cầu chất lượng amoni đầu ra và điều kiện thiết kế
- Giữ nguyên toàn bộ dữ kiện nước thải của Ví dụ 1 ($Q = 22,700\ m^3/d$, $BOD = 140\ g/m^3$, $TKN = 35\ g/m^3$, $NH_4^+-N = 25\ g/m^3$, $T = 12^\circ C$, $z = 500\ m$, $H = 4.9\ m$, $D_f = 4.4\ m$).
- **Yêu cầu bổ sung:** Thực hiện nitrat hóa hoàn toàn đạt amoni đầu ra $N_e \le 0.50\ g/m^3$ ($mg/L$).
- Do tuổi bùn tăng cao, chất hoạt động bề mặt bị phân hủy triệt để nên hệ số $\alpha$ tăng từ $0.50$ lên $\alpha = 0.65$. Nồng độ MLSS duy trì $X_{TSS} = 3,000\ g/m^3$.

##### 8.2.2 Bước 1: Động học nitrat hóa tại $12^\circ C$ và hệ số suy giảm do DO
- Các hằng số nitrat hóa ở $12^\circ C$:
  $$\mu_{nm}(12^\circ C) = 0.75 \cdot 1.072^{-8} = 0.430\ d^{-1}$$
  $$b_n(12^\circ C) = 0.08 \cdot 1.040^{-8} = 0.058\ d^{-1}$$
  $$K_n(12^\circ C) = 0.50 \cdot 1.053^{-8} = 0.331\ g/m^3$$
- Hệ số giới hạn DO (với $K_o = 0.50\ mg/L$ và $C_L = 2.0\ mg/L$):
  $$\text{DO factor} = \frac{2.0}{0.50 + 2.0} = 0.80$$
- Tốc độ tăng trưởng riêng ròng của vi khuẩn nitrat hóa ở nước ra $N = 0.50\ mg/L$:
  $$\mu_n = 0.430 \cdot \left(\frac{0.50}{0.331 + 0.50}\right) \cdot 0.80 - 0.058 = 0.430 \cdot 0.6017 \cdot 0.80 - 0.058 = 0.207 - 0.058 = 0.149\ \text{d}^{-1}$$

##### 8.2.3 Bước 2: Xác định tuổi bùn tối thiểu $\theta_{c,\min}$ và lựa chọn tuổi bùn thiết kế $\theta_c = 21\ \text{ngày}$
- Tuổi bùn tối thiểu chống rửa trôi:
  $$\theta_{c,\min} = \frac{1}{\mu_n} = \frac{1}{0.149} = 6.71\ \text{ngày}$$
- Chọn hệ số an toàn thiết kế mùa đông $SF \approx 3.13$ để đảm bảo quá trình luôn ổn định:
  $$\theta_c = 3.13 \times 6.71 = 21.0\ \text{ngày}$$

##### 8.2.4 Bước 3: Tính toán sản lượng bùn tổng hợp và khối lượng cặn trong bể
- Tại tuổi bùn $\theta_c = 21.0\ \text{ngày}$, vi khuẩn bị phân hủy nội sinh sâu sắc hơn:
  $$1 + k_d \theta_c = 1 + (0.0877 \times 21.0) = 1 + 1.8417 = 2.8417$$
  $$P_{X,bio} = \frac{22,700 \times 0.40 \times 138.20}{2.8417 \times 1000} = 441.59\ \text{kg VSS/d}$$
  $$P_{X,d} = 0.15 \times 0.0877 \times 21.0 \times 441.59 = 122.02\ \text{kg VSS/d}$$
  $$P_{X,nbVSS} = 454.00\ \text{kg VSS/d}$$
  $$P_{X,VSS} = 441.59 + 122.02 + 454.00 + P_{X,\text{bio,nit}} \approx 1,504.4\ \text{kg VSS/d}$$
  $$P_{X,TSS} = 1,916.8\ \text{kg TSS/d}$$
- Tỷ lệ $MLVSS/MLSS = 1,504.4 / 1,916.8 = 0.785$ ($78.5\%$).
- Tổng khối lượng cặn lơ lửng MLSS trong bể:
  $$M_{\text{TSS}} = P_{X,TSS} \cdot \theta_c = 1,916.8 \times 21.0 = 40,252.8\ \text{kg MLSS} \approx 40,253\ \text{kg}$$

##### 8.2.5 Bước 4: Xác định thể tích bể ($V = 13,418\ m^3$) và thời gian lưu nước ($\text{HRT} = 14.2\ h$)
- Thể tích bể hiếu khí cần thiết:
  $$V = \frac{M_{\text{TSS}}}{X_{TSS} \cdot 10^{-3}} = \frac{40,253}{3.0} = 13,417.7\ \text{m}^3 \approx 13,418\ \text{m}^3$$
- Thời gian lưu thủy lực (HRT):
  $$\theta = \frac{13,418}{22,700} \times 24 = 14.19\ \text{giờ} \approx 14.2\ \text{giờ}$$
- **Đánh giá:** Thể tích bể tăng gấp $5.0$ lần ($13,418\ m^3$ so với $2,685\ m^3$) và HRT tăng từ $2.84\ h$ lên $14.2\ h$ khi nâng cấp từ khử BOD đơn thuần lên nitrat hóa hoàn toàn.

##### 8.2.6 Bước 5: Tính toán lượng nitơ oxi hóa ($NO_x$), nhu cầu oxy thực tế ($OTR_f = 6,282.1\ kg\ O_2/d$) và SOTR
- Lượng nitơ đồng hóa vào bùn thải: $0.12 \times 1,504.4 = 180.53\ kg\ N/d$ (tương đương $7.95\ g/m^3$).
- Nồng độ amoni bị oxy hóa thành nitrat:
  $$NO_x = TKN_0 - N_e - N_{\text{assimilated}} = 35.0 - 0.50 - 7.95 = 26.55\ \text{g/m}^3$$
  $$M_{NOx} = 22,700 \times 26.55 \times 10^{-3} = 602.69\ \text{kg N/d}$$
- Nhu cầu oxy hóa nitơ (NOD):
  $$\text{NOD} = 4.57 \times M_{NOx} = 4.57 \times 602.69 = 2,754.29\ \text{kg O}_2/\text{d}$$
- Nhu cầu oxy khử carbon (CBOD):
  $$\text{CBOD} = 5,019.4 - 1.42 \times (441.59 + 122.02 + 486.8) \approx 3,527.8\ \text{kg O}_2/\text{d}$$
- Tổng nhu cầu oxy thực tế hàng ngày:
  $$R_O = \text{CBOD} + \text{NOD} = 3,527.8 + 2,754.3 = 6,282.1\ \text{kg O}_2/\text{d}$$
  $$\text{OTR}_f = \frac{6,282.1}{24} = 261.75\ \text{kg O}_2/\text{h}$$
- Tính đổi ra SOTR với $\alpha = 0.65$:
  $$\text{Correction} = 1.066 \times 0.8266 \times (0.65 \times 0.90) = 1.066 \times 0.8266 \times 0.585 = 0.5155$$
  $$\text{SOTR} = \frac{261.75}{0.5155} = 507.76\ \text{kg O}_2/\text{h} = 12,186\ \text{kg O}_2/\text{d}$$

#### 8.3 Ví dụ 3: Tính toán Thiết kế Hệ thống Bể Phản ứng Sinh học Màng (MBR)

##### 8.3.1 Đề bài và các thông số công nghệ đầu vào ($Q = 22,700\ m^3/d$, $\text{SRT} = 21\ d$, $J = 16\ L/m^2\cdot h$, $R = 6$)
- Sử dụng cùng dữ kiện chất lượng nước và tải lượng sinh khối của Ví dụ 2 (đạt nitrat hóa hoàn toàn ở $12^\circ C$ với $\theta_c = 21\ \text{ngày}$):
  - Tổng khối lượng MLSS toàn hệ thống cần duy trì: $M_{\text{TSS}} = 40,253\ kg$.
  - Tổng sản lượng bùn: $P_{X,TSS} = 1,916.8\ kg/d$.
- **Thông số lựa chọn thiết kế MBR:**
  - Tỷ số hoàn lưu bùn bể màng về bể hiếu khí: $R = Q_R / Q = 6.0$.
  - Nồng độ MLSS thiết kế duy trì trong bể màng: $X_m = 12,000\ g/m^3$ ($12.0\ kg/m^3$).
  - Thông lượng màng thiết kế: $J = 16.0\ L/(m^2\cdot h) = 0.384\ m^3/(m^2\cdot d)$.
  - Tỷ số thể tích bể màng trên diện tích màng: $V_m / A_m = 0.025\ m^3/m^2$.

##### 8.3.2 Bước 1: Nồng độ bùn bể hiếu khí ($X_A$) từ cân bằng hoàn lưu bùn bể màng ($X_m = 12,000\ mg/L$)
- Thiết lập từ phương trình cân bằng sinh khối:
  $$X_A = \left( \frac{R}{1 + R} \right) \cdot X_m = \left( \frac{6}{1 + 6} \right) \times 12,000 = \frac{6}{7} \times 12,000 = 10,285.7\ \text{g/m}^3 \approx 10,286\ \text{g/m}^3$$

##### 8.3.3 Bước 2: Tính toán tổng diện tích bề mặt màng lọc ($A_m$)
- Lưu lượng nước trong thấm qua màng theo giờ:
  $$Q_h = \frac{22,700\ \text{m}^3/\text{d} \times 1,000\ \text{L/m}^3}{24\ \text{h/d}} = 945,833.3\ \text{L/h}$$
- Tổng diện tích màng yêu cầu:
  $$A_m = \frac{Q_h}{J} = \frac{945,833.3}{16.0} = 59,114.6\ \text{m}^2 \approx 59,115\ \text{m}^2$$

##### 8.3.4 Bước 3: Xác định thể tích ngăn màng ($V_m$) theo tỷ số đóng gói thể tích
- Thể tích ngăn màng:
  $$V_m = A_m \cdot \left(\frac{V_m}{A_m}\right) = 59,114.6 \times 0.025 = 1,477.87\ \text{m}^3 \approx 1,478\ \text{m}^3$$

##### 8.3.5 Bước 4: Phân bố khối lượng bùn giữa ngăn màng và ngăn hiếu khí
- Khối lượng MLSS chứa trong ngăn màng:
  $$M_m = V_m \cdot X_m \cdot 10^{-3} = 1,477.87 \times 12.0 = 17,734.4\ \text{kg MLSS}$$
- Khối lượng MLSS còn lại phải bố trí trong bể hiếu khí:
  $$M_A = M_{\text{TSS}} - M_m = 40,253.0 - 17,734.4 = 22,518.6\ \text{kg MLSS}$$

##### 8.3.6 Bước 5: Tính toán thể tích ngăn hiếu khí ($V_A$), tổng thể tích hệ thống và mức độ giảm mặt bằng ($72.7\%$)
- Thể tích ngăn hiếu khí:
  $$V_A = \frac{M_A}{X_A \cdot 10^{-3}} = \frac{22,518.6}{10.2857} = 2,189.31\ \text{m}^3 \approx 2,189\ \text{m}^3$$
- Tổng thể tích toàn hệ sinh học MBR:
  $$V_{\text{total}} = V_A + V_m = 2,189.3 + 1,477.9 = 3,667.2\ \text{m}^3 \approx 3,667\ \text{m}^3$$
- Thời gian lưu thủy lực tổng thể:
  $$\theta = \frac{3,667.2}{22,700} \times 24 = 3.88\ \text{giờ}$$
- **So sánh mức độ tiết kiệm thể tích xây dựng:**
  $$\text{Mức giảm thể tích} = \frac{13,418 - 3,667}{13,418} \times 100\% = 72.67\% \approx 72.7\%$$
  - Ngoài ra hệ thống hoàn toàn không cần bể lắng đợt 2 (tiết kiệm thêm hàng ngàn mét vuông đất xây dựng).

##### 8.3.7 Bước 6: Tính toán lưu lượng bơm bùn hoàn lưu ($Q_R = 136,200\ m^3/d$)
- Lưu lượng bơm bùn hoàn lưu từ bể màng về bể hiếu khí:
  $$Q_R = R \cdot Q = 6.0 \times 22,700 = 136,200\ \text{m}^3/\text{d} = 5,675\ \text{m}^3/\text{h}$$

#### 8.4 Ví dụ 4: Tính toán Thiết kế Bể Phản ứng Gián đoạn theo Mẻ (SBR) Khử BOD và Nitơ

##### 8.4.1 Đề bài và điều kiện vận hành ($Q = 7,570\ m^3/d$, 2 bể, chu kỳ $6\ h$, $SVI = 150\ mL/g$)
- **Đề bài:** Thiết kế hệ thống SBR xử lý nước thải sinh hoạt đô thị đạt khử BOD và amoni.
- **Thông số thiết kế:**
  - Lưu lượng nước thải: $Q = 7,570\ m^3/d$.
  - Số lượng bể song song: $N = 2\ \text{bể}$.
  - Thời gian một chu kỳ: $T_C = 6.0\ \text{giờ/chu kỳ}$ ($n_c = 24 / 6 = 4\ \text{chu kỳ/ngày/bể}$, tổng cộng 8 mẻ/ngày).
  - Phân bổ pha trong chu kỳ: Nạp nước ($t_F = 3.0\ h$), Phản ứng sục khí ($t_R = 2.0\ h$), Lắng tĩnh ($t_S = 0.5\ h$), Tháo nước trong ($t_D = 0.5\ h$).
  - Nồng độ MLSS tại mực nước đầy bể ($V_T$): $X_{\text{full}} = 3,500\ g/m^3$.
  - Chỉ số thể tích bùn thiết kế: $SVI = 150\ mL/g$. Nhiệt độ: $T = 12^\circ C$. Chiều sâu nước đầy: $H_{\text{full}} = 6.0\ m$.
  - Tỷ số tháo nước: $\alpha_D = V_F / V_T = 0.20$ ($20\%\ H$).

##### 8.4.2 Bước 1: Phân chia chu kỳ hoạt động và tính toán thể tích nạp mẻ ($V_F$)
- Thể tích nước thải nạp vào mỗi bể trong một chu kỳ:
  $$V_F = \frac{Q}{N \cdot n_c} = \frac{7,570}{2 \times 4} = 946.25\ \text{m}^3/\text{mẻ}$$

##### 8.4.3 Bước 2: Xác định tỷ lệ thể tích bùn lắng $F(V_T)$ và kiểm tra vùng nước trong an toàn
- Tỷ lệ thể tích bể bị chiếm giữ bởi lớp bùn sau lắng:
  $$F(V_T) = \frac{\text{MLSS} \cdot \text{SVI}}{10^6} = \frac{3,500 \times 150}{10^6} = 0.525\ (52.5\%)$$
- Tổng tỷ lệ thể tích bị chiếm giữ bởi bùn lắng và nước tháo:
  $$\text{Tổng chiếm giữ} = F(V_T) + \alpha_D = 0.525 + 0.20 = 0.725\ (72.5\%)$$
- Tỷ lệ vùng đệm nước trong dự phòng an toàn:
  $$\text{Buffer} = 1.0 - 0.725 = 0.275\ (27.5\%)$$
  - Chiều sâu đệm an toàn: $0.275 \times 6.0\ m = 1.65\ m > 1.0\ m \implies$ Đạt độ an toàn tuyệt đối chống hút bùn vào máng decanter.

##### 8.4.4 Bước 3: Tính toán thể tích tổng một bể ($V_T$), tổng thể tích công trình và kích thước hình học mặt bằng
- Thể tích công tác tối đa của một bể SBR:
  $$V_T = \frac{V_F}{\alpha_D} = \frac{946.25}{0.20} = 4,731.25\ \text{m}^3/\text{bể}$$
- Tổng thể tích 2 bể SBR:
  $$V_{\text{total}} = 2 \times 4,731.25 = 9,462.5\ \text{m}^3$$
- Diện tích mặt bằng một bể (ở chiều sâu nước đầy $H_{\text{full}} = 6.0\ m$):
  $$A_{\text{tank}} = \frac{V_T}{H_{\text{full}}} = \frac{4,731.25}{6.0} = 788.54\ \text{m}^2$$
- Thiết kế bể hình vuông:
  $$L = W = \sqrt{788.54} = 28.08\ \text{m} \approx 28.1\ \text{m}$$
- Chiều cao xây dựng thành bể (với chiều cao bảo vệ $h_b = 0.5\ m$): $H_{\text{wall}} = 6.0 + 0.5 = 6.5\ m$.

##### 8.4.5 Bước 4: Kiểm tra cao trình mực nước cao nhất, mức nước thấp nhất và nồng độ bùn sau gạt ($X_{\text{low}}$)
- Chiều sâu tháo nước: $H_{\text{decant}} = 0.20 \times 6.0 = 1.20\ m$.
- Mực nước thấp nhất sau khi xả (Low Water Level - LWL): $H_{\text{low}} = 6.0 - 1.20 = 4.80\ m$.
- Thể tích nước còn lại trong bể (Heel volume): $V_{\text{low}} = 4,731.25 - 946.25 = 3,785.0\ m^3$.
- Nồng độ MLSS trong bể tại mực nước thấp nhất:
  $$X_{\text{low}} = X_{\text{full}} \cdot \left(\frac{V_T}{V_{\text{low}}}\right) = 3,500 \times \left(\frac{4,731.25}{3,785.0}\right) = 4,375\ \text{g/m}^3 = 4.375\ \text{kg/m}^3$$

##### 8.4.6 Bước 5: Xác định thời gian lưu thủy lực toàn hệ thống ($\text{HRT} = 30.0\ h$)
- Thời gian lưu thủy lực tổng thể:
  $$\theta = \frac{V_{\text{total}}}{Q} \cdot 24 = \frac{9,462.5}{7,570} \times 24 = 1.25\ \text{ngày} = 30.0\ \text{giờ}$$
- Công suất xả nước của thiết bị gạt nước trong (Decanter capacity) trong pha tháo nước $0.5\ h$:
  $$Q_{\text{decanter}} = \frac{946.25\ \text{m}^3}{0.5\ \text{h}} = 1,892.5\ \text{m}^3/\text{h} = 525.7\ \text{L/s}$$

#### 8.5 Ví dụ 5: Tính toán Thiết kế Bể Lắng Đợt 2 theo Phương pháp Tải trọng Thủy lực và Thông lượng Cặn (Solids Flux)

##### 8.5.1 Dữ liệu thiết kế: Lưu lượng nước thải, MLSS, tỷ số tuần hoàn R, thông số lắng Vesilind
- **Dữ liệu đầu vào:**
  - Lưu lượng xử lý trung bình: $Q = 22,700\ m^3/d = 945.83\ m^3/h$.
  - Nồng độ bùn hoạt tính từ bể aerotank: $X = 3,000\ mg/L = 3.0\ kg/m^3$.
  - Tỷ số tuần hoàn bùn: $R = 0.60 \implies Q_r = 0.60 \times 22,700 = 13,620\ m^3/d = 567.5\ m^3/h$.
  - Lưu lượng xả bùn dư: $Q_w = 270\ m^3/d = 11.25\ m^3/h$.
  - Nồng độ bùn tuần hoàn mong muốn: $X_r = 8,000\ mg/L = 8.0\ kg/m^3$.
  - Hằng số phương trình vận tốc lắng Vesilind ($v_i = v_0 e^{-k_v X}$): $v_0 = 9.5\ m/h$, $k_v = 0.38\ m^3/kg$.
- **Tiêu chuẩn thiết kế:** Tải trọng thủy lực $\text{SOR} = 22\ m^3/(m^2\cdot d)$; Tải trọng cặn giới hạn $\text{SLR} \le 5.0\ kg/(m^2\cdot h)$.

##### 8.5.2 Bước 1: Tính toán diện tích bể lắng theo tải trọng thủy lực bề mặt (SOR)
- Diện tích bể lắng yêu cầu theo điều kiện thủy lực:
  $$A_{\text{hydraulic}} = \frac{Q}{\text{SOR}} = \frac{22,700\ \text{m}^3/\text{d}}{22\ \text{m}^3/(\text{m}^2\cdot\text{d})} = 1,031.8\ \text{m}^2$$

##### 8.5.3 Bước 2: Xác định thông lượng cặn giới hạn $G_L$ và diện tích bể lắng theo tải trọng cặn (SLR)
- Vận tốc rút bùn đáy bể ($u$) tương ứng diện tích giả định $A \approx 1,050\ m^2$:
  $$u = \frac{Q_r + Q_w}{A} = \frac{567.5 + 11.25}{1,050} = \frac{578.75}{1,050} = 0.551\ \text{m/h}$$
- Khảo sát hàm thông lượng tổng $G_t(X) = X \cdot v_0 e^{-k_v X} + X \cdot u$:
  - Tìm điểm cực tiểu bằng cách giải phương trình đạo hàm: $\frac{dG_t}{dX} = v_0 e^{-k_v X} (1 - k_v X) + u = 0$.
  - Với $v_0 = 9.5, k_v = 0.38, u = 0.551$, nồng độ giới hạn tại điểm thắt: $X_L \approx 4.85\ kg/m^3$.
  - Thông lượng lắng trọng lực tại $X_L$: $G_g = 4.85 \times 9.5 \times e^{-0.38 \times 4.85} = 46.075 \times 0.1583 = 7.29\ kg/(m^2\cdot h)$.
  - Thông lượng rút bùn tại $X_L$: $G_u = 4.85 \times 0.551 = 2.67\ kg/(m^2\cdot h)$.
  - Thông lượng giới hạn cực tiểu: $G_L = 4.35\ kg/(m^2\cdot h)$ (hoặc chọn theo tiêu chuẩn an toàn $G_L = 4.5\ kg/(m^2\cdot h)$).
- Tổng lượng cặn đưa vào bể lắng hàng giờ:
  $$\text{Tổng tải lượng cặn} = (Q + Q_r) \cdot X = (945.83 + 567.5) \times 3.0 = 1,513.33 \times 3.0 = 4,540.0\ \text{kg TSS/h}$$
- Diện tích bể lắng yêu cầu theo tải trọng cặn:
  $$A_{\text{solids}} = \frac{4,540.0\ \text{kg/h}}{4.35\ \text{kg}/(\text{m}^2\cdot\text{h})} = 1,043.68\ \text{m}^2$$

##### 8.5.4 Bước 3: Lựa chọn diện tích thiết kế an toàn, đường kính bể lắng tròn và chiều sâu làm việc tổng thể
- Chọn diện tích thiết kế là giá trị lớn nhất: $A = \max(1,031.8; 1,043.7) = 1,044\ m^2$.
- Phân chia thành $N = 2\ \text{bể lắng hình tròn}$ làm việc song song:
  $$A_{\text{per tank}} = \frac{1,044}{2} = 522\ \text{m}^2$$
- Đường kính mỗi bể lắng:
  $$D = \sqrt{\frac{4 \cdot A_{\text{per tank}}}{\pi}} = \sqrt{\frac{4 \times 522}{3.14159}} = \sqrt{664.63} = 25.78\ \text{m} \implies \text{Chọn } D = 26.0\ \text{m}$$
- Diện tích thực tế mỗi bể: $A_{\text{actual}} = \frac{\pi \times 26^2}{4} = 530.9\ m^2$ (Tổng diện tích 2 bể $= 1,061.8\ m^2$).
- **Xác định chiều sâu thành bên của bể ($SWD$):**
  - Vùng nước trong bề mặt: $h_1 = 0.60\ m$.
  - Vùng lắng cản trở: $h_2 = 1.20\ m$.
  - Vùng trữ bùn: $h_3 = 1.20\ m$.
  - Vùng gạt cặn và nén bùn đáy: $h_4 = 1.00\ m$.
  - Tổng chiều sâu nước công tác: $SWD = 0.60 + 1.20 + 1.20 + 1.00 = 4.00\ m$. Chiều cao bảo vệ: $h_b = 0.50\ m$.

##### 8.5.5 Bước 4: Thiết kế máng thu nước trong và kiểm tra tải trọng máng tràn (WOR)
- Bố trí máng thu nước chu vi chạy dọc theo mép trong thành bể tròn đường kính $D = 26.0\ m$:
  $$L_{\text{weir}} = \pi \cdot D = 3.14159 \times 26.0 = 81.68\ \text{m/bể}$$
- Tải trọng tràn máng của mỗi bể ở lưu lượng thiết kế trung bình ($Q_{\text{tank}} = 22,700 / 2 = 11,350\ m^3/d$):
  $$\text{WOR} = \frac{Q_{\text{tank}}}{L_{\text{weir}}} = \frac{11,350}{81.68} = 138.96\ \frac{\text{m}^3}{\text{m}\cdot\text{d}}$$
  - Kiểm tra tiêu chuẩn: $138.96\ m^3/(m\cdot d)$ nằm hoàn toàn trong phạm vi an toàn ($125 - 250\ m^3/(m\cdot d)$), thỏa mãn điều kiện thiết kế máng răng cưa.

#### 8.6 Ví dụ 6: Tính toán Công suất Máy Thổi Khí Nén Đoạn Nhiệt Cấp Khí Cho Hệ Thống Bọt Mịn

##### 8.6.1 Dữ liệu thiết kế: SOTR, độ sâu đĩa, tổn thất áp lực hệ thống, nhiệt độ không khí đầu vào
- **Dữ liệu từ Ví dụ 2 (Bể CMAS có nitrat hóa):**
  - Nhu cầu truyền oxy tiêu chuẩn: $\text{SOTR} = 507.76\ kg\ O_2/h$.
  - Hiệu suất truyền oxy chuẩn của đĩa bọt mịn: $E = \text{SOTE} = 32.0\% = 0.32$.
  - Độ sâu đặt đĩa khuếch tán: $D_f = 4.4\ m$.
  - Áp suất khí quyển tại cao độ $500\ m$: $p_1 = 95.5\ kPa$.
  - Nhiệt độ không khí mùa hè tối đa tại cửa hút máy thổi: $T_1 = 35^\circ C = 308.15\ K$.
  - Tổn thất áp lực qua màng đĩa bọt mịn: $\Delta p_{\text{đĩa}} = 3.8\ kPa$.
  - Tổn thất áp lực ma sát và van trên đường ống dẫn khí: $\Delta p_{\text{ống}} = 4.5\ kPa$.
  - Hiệu suất tổng hợp của máy thổi khí và động cơ: $e = 0.75$.

##### 8.6.2 Bước 1: Tính toán lưu lượng thể tích không khí chuẩn ($Q_{\text{air}}$)
- Lưu lượng không khí chuẩn cần cung cấp theo giờ:
  $$Q_{\text{air,h}} = \frac{\text{SOTR}}{E \cdot 0.279} = \frac{507.76}{0.32 \times 0.279} = \frac{507.76}{0.08928} = 5,687.28\ \text{m}^3/\text{h}$$
- Lưu lượng thể tích không khí tính theo phút:
  $$Q_{\text{air,min}} = \frac{5,687.28}{60} = 94.79\ \text{m}^3/\text{min}$$
- Lưu lượng khối lượng của dòng khí ($w$):
  $$w = \frac{5,687.28\ \text{m}^3/\text{h} \times 1.204\ \text{kg/m}^3}{3600\ \text{s/h}} = \frac{6,847.49}{3600} = 1.902\ \text{kg/s}$$

##### 8.6.3 Bước 2: Tính toán áp suất tuyệt đối tại đầu xả máy thổi khí ($p_2$)
- Áp lực thủy tĩnh của cột nước trên mặt đĩa khí:
  $$\Delta p_{\text{tĩnh}} = \rho_w \cdot g \cdot D_f \cdot 10^{-3} = 1000 \times 9.81 \times 4.4 \times 10^{-3} = 43.16\ \text{kPa}$$
- Tổng áp suất tuyệt đối tại cửa xả máy thổi khí ($p_2$):
  $$p_2 = p_1 + \Delta p_{\text{tĩnh}} + \Delta p_{\text{đĩa}} + \Delta p_{\text{ống}} = 95.5 + 43.16 + 3.8 + 4.5 = 146.96\ \text{kPa}$$
- Tỷ số nén của máy thổi khí:
  $$\frac{p_2}{p_1} = \frac{146.96}{95.5} = 1.5388$$

##### 8.6.4 Bước 3: Tính toán công suất điện tiêu thụ đoạn nhiệt ($P_w$) và lựa chọn động cơ
- Áp dụng phương trình nhiệt động lực học nén đoạn nhiệt:
  $$P_w = \frac{w \cdot R \cdot T_1}{29.7 \cdot n \cdot e} \left[ \left(\frac{p_2}{p_1}\right)^{0.283} - 1 \right]$$
  - Với hằng số không khí $R = 8.314 / 28.97 = 0.287\ kJ/(kg\cdot K)$:
  - Tử số: $w \cdot R \cdot T_1 = 1.902 \times 0.287 \times 308.15 = 168.21\ kW\cdot s$.
  - Mẫu số quy đổi: $n \cdot e = 0.283 \times 0.75 = 0.21225$.
  - Số hạng áp suất nén đoạn nhiệt:
    $$\left(\frac{p_2}{p_1}\right)^{0.283} - 1 = (1.5388)^{0.283} - 1 = 1.1299 - 1 = 0.1299$$
- Công thức kỹ thuật nén đoạn nhiệt tiêu chuẩn ($P_w = \frac{w R T_1}{(k-1)/k \cdot e} [ (p_2/p_1)^{(k-1)/k} - 1 ]$):
  $$P_w = \frac{1.902 \times 0.287 \times 308.15}{0.283 \times 0.75} \times 0.1299 = \frac{168.21}{0.21225} \times 0.1299 = 792.51 \times 0.1299 = 102.95\ \text{kW}$$
- **Lựa chọn máy thổi khí:**
  - Thiết kế lắp đặt cụm 3 máy thổi khí (2 máy vận hành + 1 máy dự phòng $100\%$).
  - Công suất mỗi máy khi chạy 2 máy song song: $P_{\text{unit}} = \frac{102.95}{2} = 51.48\ kW$.
  - Chọn động cơ tiêu chuẩn công nghiệp: $P_{\text{motor}} = 55.0\ kW$ (hoặc $75\ hp$) cho mỗi máy thổi khí ly tâm nhiều cấp.

## Chương 07: Khử Nitrat Sinh học (Biological Denitrification Unit)

### 1. Bản chất và Cơ chế Sinh hóa của Quá trình Khử Nitrat (Biochemical Mechanisms of Denitrification)

#### 1.1 Chuỗi Phản ứng Khử Sinh hóa và Hệ Enzym Xúc tác (Biochemical Reduction Cascade & Enzymes)
##### 1.1.1 Bốn bước khử liên tiếp từ Nitrate về Khí Nitơ tự do
###### Phương trình hóa học từng bước và trạng thái oxy hóa của Nitơ
- Quá trình khử nitrat sinh học (Biological Denitrification / Dissimilatory Nitrate Reduction) là quá trình hô hấp thiếu khí (anoxic respiration), trong đó các hợp chất nitơ bị oxy hóa đóng vai trò là chất nhận điện tử cuối cùng (terminal electron acceptor) thay thế cho oxy phân tử ($O_2$):
  $$\text{NO}_3^- (+5) \xrightarrow{\text{Nitrate Reductase (Nar)}} \text{NO}_2^- (+3) \xrightarrow{\text{Nitrite Reductase (Nir)}} \text{NO} (+2) \xrightarrow{\text{Nitric Oxide Reductase (Nor)}} \text{N}_2\text{O} (+1) \xrightarrow{\text{Nitrous Oxide Reductase (Nos)}} \text{N}_2 (0) \uparrow$$
- **Bước 1: Khử Nitrate thành Nitrite ($+5 \rightarrow +3$):**
  $$\text{NO}_3^- + 2e^- + 2\text{H}^+ \rightarrow \text{NO}_2^- + \text{H}_2\text{O}$$
  - Tiêu thụ 2 đương lượng điện tử trên mỗi mol nitơ phản ứng.
  - Phản ứng diễn ra trên màng tế bào chất thông qua phức hệ màng.
- **Bước 2: Khử Nitrite thành Nitric Oxide ($+3 \rightarrow +2$):**
  $$\text{NO}_2^- + e^- + 2\text{H}^+ \rightarrow \text{NO} \uparrow + \text{H}_2\text{O}$$
  - Tiêu thụ 1 đương lượng điện tử.
  - $\text{NO}$ là chất khí trung gian có độc tính cao đối với tế bào vi khuẩn ở nồng độ tự do tích lũy lớn.
- **Bước 3: Khử Nitric Oxide thành Nitrous Oxide ($+2 \rightarrow +1$):**
  $$2\text{NO} + 2e^- + 2\text{H}^+ \rightarrow \text{N}_2\text{O} \uparrow + \text{H}_2\text{O}$$
  - Tiêu thụ 2 đương lượng điện tử cho mỗi cặp phân tử $\text{NO}$ (tức 1 $e^-/\text{mol N}$).
  - $\text{N}_2\text{O}$ là khí nhà kính mạnh với tiềm năng làm nóng toàn cầu gấp 298 lần so với $\text{CO}_2$; việc tối ưu hóa vận hành nhằm tránh phát thải $\text{N}_2\text{O}$ là chỉ tiêu môi trường bắt buộc.
- **Bước 4: Khử Nitrous Oxide thành Khí Nitơ trơ ($+1 \rightarrow 0$):**
  $$\text{N}_2\text{O} + 2e^- + 2\text{H}^+ \rightarrow \text{N}_2 \uparrow + \text{H}_2\text{O}$$
  - Tiêu thụ 2 đương lượng điện tử cho mỗi phân tử $\text{N}_2\text{O}$ (tức 1 $e^-/\text{mol N}$).
  - Khí nitơ phân tử ($\text{N}_2$) có độ hòa tan rất thấp trong nước, nhanh chóng thoát ra ngoài khí quyển dạng bọt khí không độc hại.
- **Tổng cân bằng điện tử cho quá trình khử hoàn toàn:**
  - Tổng số electron chuyển dời: $2 + 1 + 1 + 1 = 5\ e^-$ trên mỗi nguyên tử nitrat-nitơ ($\text{NO}_3^--\text{N}$) được khử hoàn toàn về $\text{N}_2$:
    $$2\text{NO}_3^- + 10e^- + 12\text{H}^+ \rightarrow \text{N}_2 \uparrow + 6\text{H}_2\text{O}$$

###### Đặc tính và cơ chế hoạt động của các phức hệ Enzym khử (Reductase Enzymes)
- **Nitrate Reductase (Nar):**
  - Cấu trúc: Phức hệ protein liên kết màng tế bào chất (Membrane-bound NarGHI) hoặc phân tán trong khoang màng (Periplasmic NapAB).
  - Trung tâm hoạt động chứa kim loại Molybdenum (Mo-bis-MGD cofactor) và các cụm sắt-lưu huỳnh [Fe-S].
  - Cơ chế: Nhận điện tử trực tiếp từ màng Quinone pool ($\text{QH}_2$) để khử $\text{NO}_3^-$ tại mặt trong hoặc khoang chu chất của tế bào chất.
- **Nitrite Reductase (Nir):**
  - Phân loại: Gồm 2 dạng enzym không tương đồng về mặt tiến hóa nhưng cùng đảm nhận một chức năng: Cytochrome $cd_1$-Nir (chứa heme $c$ và heme $d_1$) hoặc Copper-Nir (Cu-Nir chứa tâm đồng loại 1 và loại 2).
  - Vị trí: Nằm hoàn toàn trong khoang màng chu chất (Periplasm).
  - Nhận điện tử từ Cytochrome $c$ hoặc Pseudoazurin.
- **Nitric Oxide Reductase (Nor):**
  - Cấu trúc: Phức hệ protein xuyên màng liên kết Cytochrome $bc$ (cNor) hoặc quinol-oxidizing (qNor), chứa trung tâm hoạt động dinuclear heme $b_3$ - $\text{Fe}_B$.
  - Cơ chế: Gắn kết 2 phân tử $\text{NO}$ độc hại và chuyển dời $2e^-$ để tạo liên kết $\text{N}-\text{N}$, ngăn ngừa sự phá hủy cấu trúc màng do gốc tự do oxit nitric.
- **Nitrous Oxide Reductase (Nos):**
  - Cấu trúc: Protein đồng dimer hòa tan nằm trong khoang màng chu chất (Periplasmic homodimer), mang tâm đồng lưỡng hạt $\text{Cu}_A$ (truyền điện tử) và tâm đồng tứ hạt $\text{Cu}_Z$ (xúc tác khử).
  - Nhạy cảm cực cao với Oxy hòa tan ($O_2$) và độ pH thấp; nếu môi trường có $DO > 0.2\text{ mg/L}$ hoặc $\text{pH} < 6.5$, enzym Nos bị bất hoạt nhanh hơn các enzym trước, dẫn đến tích lũy và phát thải khí nhà kính $\text{N}_2\text{O}$.

##### 1.1.2 Chuỗi vận chuyển điện tử qua màng tế bào (Electron Transport Chain - ETC)
###### Thế oxy hóa khử (Redox Potential / ORP) và mức sinh năng lượng tự do Gibbs
- **Thế điện cực tiêu chuẩn ($E^\circ{^\prime}$ ở pH = 7.0, 25°C):**
  - Cặp oxy hóa khử $\text{O}_2 / \text{H}_2\text{O}$: $E^\circ{^\prime} = +0.815\text{ V}$.
  - Cặp oxy hóa khử $\text{NO}_3^- / \text{NO}_2^-$: $E^\circ{^\prime} = +0.433\text{ V}$.
  - Cặp oxy hóa khử $\text{NO}_2^- / \text{NO}$: $E^\circ{^\prime} = +0.350\text{ V}$.
  - Cặp oxy hóa khử $\text{NO} / \text{N}_2\text{O}$: $E^\circ{^\prime} = +1.175\text{ V}$.
  - Cặp oxy hóa khử $\text{N}_2\text{O} / \text{N}_2$: $E^\circ{^\prime} = +1.355\text{ V}$.
  - Trung bình cho toàn bộ chuỗi khử $\text{NO}_3^- \rightarrow \text{N}_2$: $E^\circ{^\prime} \approx +0.74\text{ V}$.
- **Biến thiên năng lượng tự do Gibbs ($\Delta G^\circ{^\prime}$):**
  - Quá trình oxy hóa Glucose bằng Oxy hòa tan (Hiếu khí):
    $$\frac{1}{24}\text{C}_6\text{H}_{12}\text{O}_6 + \frac{1}{4}\text{O}_2 \rightarrow \frac{1}{4}\text{CO}_2 + \frac{1}{4}\text{H}_2\text{O} \quad (\Delta G^\circ{^\prime} = -118.8\text{ kJ/e}^-\text{ eq})$$
  - Quá trình oxy hóa Glucose bằng Nitrate (Thiếu khí):
    $$\frac{1}{24}\text{C}_6\text{H}_{12}\text{O}_6 + \frac{1}{5}\text{NO}_3^- + \frac{1}{5}\text{H}^+ \rightarrow \frac{1}{4}\text{CO}_2 + \frac{1}{10}\text{N}_2 + \frac{7}{20}\text{H}_2\text{O} \quad (\Delta G^\circ{^\prime} = -112.5\text{ kJ/e}^-\text{ eq})$$
  - Năng lượng thu được trong hô hấp anoxic bằng khoảng $90 - 95\%$ năng lượng của hô hấp hiếu khí tiêu chuẩn.
- **Hệ số sinh khối dị dưỡng trong điều kiện thiếu khí ($Y_{net,DN}$):**
  - Giá trị $Y_{DN}$ điển hình: $0.30 - 0.40\text{ g VSS/g COD}$ (so với hiếu khí: $Y_H \approx 0.40 - 0.50\text{ g VSS/g COD}$).
  - Lượng bùn dư sinh ra từ quá trình khử nitrat thấp hơn khoảng $15 - 20\%$ so với quá trình hiếu khí loại bỏ BOD tương đương.

###### Vai trò của Cytochrome b, c và Quinone pool trong phosphoryl hóa oxy hóa
- Các chất cho điện tử hữu cơ (NADH, $\text{FADH}_2$) chuyển electron vào chuỗi vận chuyển qua phức hệ NADH Dehydrogenase (Complex I).
- Electron được vận chuyển tuần tự qua:
  $$\text{NADH} \rightarrow \text{Quinone Pool (Ubiquinone / Menaquinone)} \rightarrow \text{Cytochrome } bc_1 \rightarrow \text{Cytochrome } c \rightarrow \text{Các Enzym Reductase (Nar/Nir/Nor/Nos)}$$
- Quá trình chuyển điện tử kèm theo sự bơm proton ($\text{H}^+$) từ chất nền tế bào ra khoang chu chất, thiết lập gradient điện hóa proton (Proton Motive Force - PMF).
- Gradient proton này dẫn động enzyme ATP Synthase tổng hợp ATP từ ADP và Pi, cung cấp năng lượng cho quá trình đồng hóa và duy trì tế bào vi khuẩn dị dưỡng.

---

#### 1.2 Quần thể Vi sinh vật Khử Nitrat (Microbiology of Denitrifying Bacteria)
##### 1.2.1 Vi khuẩn dị dưỡng tùy tiện (Facultative Heterotrophic Bacteria)
###### Các giống vi khuẩn chủ đạo: Pseudomonas, Paracoccus, Alcaligenes, Bacillus
- Hầu hết các vi khuẩn khử nitrat trong nước thải là vi sinh vật dị dưỡng tùy tiện (facultative heterotrophs), có khả năng chuyển đổi linh hoạt giữa oxy và nitrat:
  - **Pseudomonas:** Chi vi khuẩn phổ biến và chiếm ưu thế nhất trong bùn hoạt tính khử nitrat (*Pseudomonas stutzeri, Pseudomonas aeruginosa, Pseudomonas fluorescens*); có hoạt tính enzyme rất cao, sử dụng được đa dạng cơ chất hữu cơ.
  - **Paracoccus:** Điển hình là *Paracoccus denitrificans* (trước đây là *Micrococcus denitrificans*); có khả năng sinh trưởng cả dị dưỡng lẫn tự dưỡng hóa năng (sử dụng $H_2$).
  - **Alcaligenes:** Điển hình là *Alcaligenes faecalis*, có khả năng khử nitrat đồng thời trong điều kiện nồng độ oxy hòa tan thấp.
  - **Bacillus:** Các vi khuẩn gram dương sinh nội bào tử (*Bacillus licheniformis, Bacillus subtilis*), có sức chống chịu cao với các biến động môi trường và sốc tải trọng.
  - **Các chi khác:** *Rhodobacter, Achromobacter, Halobacterium, Hyphomicrobium* (chi chuyên biệt oxy hóa methanol rất hiệu quả trong các tháp lọc khử nitrat sau).

###### Khả năng chuyển đổi trao đổi chất giữa $O_2$ và $NO_3^-$ / $NO_2^-$
- Hệ enzym hô hấp hiếu khí (Cytochrome oxidase) được kích hoạt ưu tiên tuyệt đối khi có mặt oxy hòa tan vì năng lượng tự do giải phóng lớn hơn ($\Delta G^\circ{^\prime} = -118.8\text{ kJ/e}^-$ so với $-112.5\text{ kJ/e}^-$).
- Gen mã hóa các enzym khử nitrat (*nar, nir, nor, nos*) bị kìm hãm (repressed) khi tế bào tiếp xúc với $O_2$. Khi nồng độ oxy giảm xuống dưới ngưỡng tới hạn ($DO < 0.2 - 0.5\text{ mg/L}$), các protein điều hòa nhạy oxy (như FNR - Fumarate Nitrate Reduction regulator) kích hoạt quá trình giải kìm hãm, tổng hợp các enzyme reductase trong vòng $15 - 45\text{ phút}$.
- Khi bùn tuần hoàn luân chuyển liên tục giữa bể hiếu khí và bể thiếu khí (trong quy trình MLE), vi khuẩn thích nghi với sự đóng/mở luân phiên của con đường sinh hóa mà không làm suy giảm cấu trúc quần xã vi sinh vật.

##### 1.2.2 Vi sinh vật tự dưỡng khử nitrat (Autotrophic Denitrifiers - Mở rộng)
###### Khử nitrat bằng lưu huỳnh vô cơ: Thiobacillus denitrificans
- Sử dụng các hợp chất lưu huỳnh khử ($\text{S}^0, \text{S}_2\text{O}_3^{2-}, \text{H}_2\text{S}$) làm chất cho điện tử và $\text{CO}_2 / \text{HCO}_3^-$ làm nguồn carbon tổng hợp tế bào:
  $$55\text{S} + 20\text{TKN} + 50\text{NO}_3^- + 38\text{H}_2\text{O} + 20\text{CO}_2 \rightarrow \text{Sinh khối} + 25\text{N}_2 \uparrow + 55\text{SO}_4^{2-} + 64\text{H}^+$$
- **Đặc điểm:** Không cần châm nguồn carbon hữu cơ ngoại sinh; tuy nhiên phản ứng sinh ra axit mạnh ($\text{H}^+$ và $\text{SO}_4^{2-}$), tiêu tốn độ kiềm rất lớn ($\approx 4.57\text{ g CaCO}_3 / \text{g NO}_3^--\text{N}$ bị khử) và làm tăng hàm lượng sunfat trong nước sau xử lý.

###### Khử nitrat bằng Hydro ($H_2$): Hydrogenophaga và vi khuẩn khử tự dưỡng
- Sử dụng khí Hydro phân tử ($H_2$) làm chất cho điện tử trực tiếp:
  $$2\text{NO}_3^- + 5\text{H}_2 + 2\text{H}^+ \rightarrow \text{N}_2 \uparrow + 6\text{H}_2\text{O}$$
- **Đặc điểm:** Sản phẩm phụ hoàn toàn là nước tinh khiết, không phát sinh bùn dư hữu cơ đáng kể; ứng dụng chuyên sâu cho khử nitrat nước cấp hoặc xử lý nước ngầm ô nhiễm phân bón hóa học.

###### Quá trình oxy hóa Amoni kỵ khí (Anammox - Brocadia anammoxidans)
- Phản ứng tự dưỡng hoàn toàn giữa Amoni và Nitrite trong điều kiện kỵ khí tuyệt đối (Anoxic/Anaerobic):
  $$\text{NH}_4^+ + 1.32\text{NO}_2^- + 0.066\text{HCO}_3^- + 0.13\text{H}^+ \rightarrow 1.02\text{N}_2 \uparrow + 0.26\text{NO}_3^- + 0.066\text{CH}_{2}\text{O}_{0.5}\text{N}_{0.15} + 2.03\text{H}_2\text{O}$$
- **Ưu điểm đột phá:** Tiết kiệm $60\%$ năng lượng sục khí oxy hóa amoni (chỉ cần nitrit hóa một phần tới $\text{NO}_2^-$), hoàn toàn không tiêu tốn carbon hữu cơ, giảm $90\%$ phát sinh bùn sinh học.

---

### 2. Các Yếu tố Môi trường và Động học Phản ứng (Environmental Factors & Denitrification Kinetics)

#### 2.1 Tác động của các Yếu tố Môi trường cốt lõi
##### 2.1.1 Ảnh hưởng ức chế của Nồng độ Oxy hòa tan (DO Inhibition)
###### Ngưỡng DO ức chế enzyme và chuyển đổi con đường hô hấp ($DO < 0.2 - 0.5\text{ mg/L}$)
- Oxy phân tử là chất nhận điện tử ưu tiên hàng đầu của vi khuẩn dị dưỡng; sự hiện diện của oxy gây ra hai tác động tiêu cực đồng thời:
  - Ức chế tức thời hoạt tính xúc tác của các enzym khử nitrat (đặc biệt là Nitrous Oxide Reductase và Nitrate Reductase).
  - Ngăn chặn sự biểu hiện gen sinh tổng hợp enzyme khử nitrat mới.
- **Ngưỡng kiểm soát kỹ thuật:**
  - Vùng thiếu khí (Anoxic Basin) phải duy trì nồng độ $DO < 0.2\text{ mg/L}$ (tuyệt đối không vượt quá $0.5\text{ mg/L}$).
  - Khi $DO > 0.5\text{ mg/L}$, tốc độ khử nitrat giảm hơn $70\%$.
  - Khi $DO > 1.0\text{ mg/L}$, quá trình khử nitrat hầu như bị đình trệ hoàn toàn; carbon hữu cơ trong nước thải thô bị lãng phí do vi khuẩn sử dụng oxy để hô hấp hiếu khí.

###### Hàm đóng mở Monod chuyển đổi DO (Switching / Inhibition Functions)
- Trong mô hình bùn hoạt tính IWA (Activated Sludge Models - ASM1, ASM2d, ASM3), sự kìm hãm của oxy hòa tan đối với quá trình khử nitrat được mô phỏng toán học bằng hàm ức chế không cạnh tranh bậc nhất (non-competitive switching function):
  $$I_{DO} = \frac{K_{O,NO3}}{K_{O,NO3} + S_O}$$
  - Trong đó:
    - $S_O$: Nồng độ oxy hòa tan trong bể thiếu khí ($\text{mg } O_2/\text{L}$ hoặc $\text{g/m}^3$).
    - $K_{O,NO3}$: Hằng số ức chế oxy đối với vi khuẩn khử nitrat, giá trị điển hình $K_{O,NO3} = 0.10 - 0.20\text{ mg/L}$.
  - Khi $S_O = 0\text{ mg/L} \implies I_{DO} = 1.0$ (tốc độ khử đạt giá trị cực đại).
  - Khi $S_O = 0.20\text{ mg/L}$ và $K_{O,NO3} = 0.20\text{ mg/L} \implies I_{DO} = \frac{0.2}{0.2 + 0.2} = 0.50$ (tốc độ phản ứng giảm một nửa).

##### 2.1.2 Ảnh hưởng của pH và Cơ chế Phục hồi Độ kiềm (pH & Alkalinity Recovery)
###### Khoảng pH tối ưu ($7.0 - 8.5$) và sự ức chế tạo khí $N_2O$ ở pH thấp
- Quá trình khử nitrat hoạt động hiệu quả nhất trong dải pH trung tính và hơi kiềm: $\text{pH} = 7.0 - 8.5$ (tối ưu nhất quanh $\text{pH} = 7.5 - 8.0$).
- **Tác động của pH thấp ($\text{pH} < 6.5$):**
  - Tốc độ khử suy giảm mạnh; khi $\text{pH} \le 6.0$, hoạt tính enzym giảm trên $50\%$.
  - Enzym Nitrous Oxide Reductase (Nos) bị ức chế nghiêm trọng bởi ion hydronium ($\text{H}^+$), làm dừng chuỗi phản ứng ở bước tạo khí $\text{N}_2\text{O}$, gây thoát khí nhà kính nguy hại.
- **Tác động của pH cao ($\text{pH} > 8.5$):**
  - Tốc độ phản ứng giảm dần; cân bằng ion amoni chuyển dịch sang amoniac tự do ($\text{NH}_3$) gây độc ức chế sinh khối.

###### Định luật phục hồi độ kiềm: Hệ số sản sinh $3.57\text{ g CaCO}_3/\text{g NO}_3^--\text{N}$
- Trong khi quá trình nitrat hóa hiếu khí tiêu thụ độ kiềm rất mạnh ($7.14\text{ g CaCO}_3/\text{g NH}_4^+-\text{N}$ bị oxy hóa thành $\text{NO}_3^-$) do giải phóng ion $\text{H}^+$:
  $$\text{NH}_4^+ + 2\text{O}_2 \rightarrow \text{NO}_3^- + 2\text{H}^+ + \text{H}_2\text{O}$$
- Thì quá trình khử nitrat dị dưỡng lại tiêu thụ ion $\text{H}^+$ (sản sinh ion hydroxyl $\text{OH}^-$), qua đó tái tạo và phục hồi lại độ kiềm cho hệ thống:
  $$\text{NO}_3^- + \frac{5}{6}\text{CH}_3\text{OH} \rightarrow \frac{1}{2}\text{N}_2 \uparrow + \frac{5}{6}\text{CO}_2 + \frac{7}{6}\text{H}_2\text{O} + \text{OH}^-$$
- **Hệ số hoàn nguyên độ kiềm chuẩn:**
  $$\Delta \text{Alk}_{\text{rec}} = 3.57\text{ g CaCO}_3 / \text{g NO}_3^--\text{N được khử}$$
- **Ý nghĩa công nghệ:** Quá trình khử nitrat bù đắp chính xác:
  $$\frac{3.57}{7.14} = 50.0\%$$
  tổng lượng kiềm đã mất đi trong quá trình nitrat hóa, giúp ổn định pH tự nhiên của bể sinh học và cắt giảm một nửa lượng hóa chất kiềm châm bổ sung (như $\text{NaOH}, \text{Ca(OH)}_2, \text{Na}_2\text{CO}_3$).

##### 2.1.3 Ảnh hưởng của Nhiệt độ và Hệ số Hiệu chỉnh Nhiệt độ (Temperature Effects)
###### Khoảng nhiệt độ hoạt động và hệ số van 't Hoff - Arrhenius $\theta$
- Phản ứng sinh học nhạy cảm cao với nhiệt độ môi trường; khoảng nhiệt độ làm việc thực tế của bùn hoạt tính khử nitrat nằm trong khoảng $10^\circ\text{C} - 35^\circ\text{C}$.
- Khi nhiệt độ dưới $10^\circ\text{C}$, hoạt tính khử giảm sâu; tại các vùng khí hậu lạnh mùa đông ($5 - 8^\circ\text{C}$), thể tích bể thiếu khí phải được thiết kế mở rộng gấp $2 - 2.5$ lần so với điều kiện nhiệt đới.
- Hệ số hiệu chỉnh nhiệt độ $\theta$ trong phương trình Arrhenius:
  - Dải nhiệt độ $15^\circ\text{C} - 30^\circ\text{C}$: $\theta = 1.070 - 1.080$.
  - Dải nhiệt độ thấp $5^\circ\text{C} - 15^\circ\text{C}$: $\theta = 1.090 - 1.120$.

###### Công thức tính tốc độ khử nitrat theo nhiệt độ: $SDNR_T = SDNR_{20} \cdot \theta^{T-20}$
- Phương trình hiệu chỉnh:
  $$SDNR_T = SDNR_{20} \times \theta^{(T - 20)}$$
  - Trong đó:
    - $SDNR_T$: Tốc độ khử nitrat riêng ở nhiệt độ thiết kế $T$ ($^\circ\text{C}$), đơn vị $\text{g NO}_3^--\text{N} / \text{g MLVSS}\cdot\text{d}$.
    - $SDNR_{20}$: Tốc độ khử nitrat riêng ở nhiệt độ chuẩn $20^\circ\text{C}$.
    - $\theta$: Hệ số nhiệt độ (thông dụng chọn $\theta = 1.07$ đối với hệ thống dùng carbon nước thải thô, $\theta = 1.09$ với carbon nội sinh).

---

#### 2.2 Động học Khử Nitrat và Tốc độ Khử Nitrat Riêng (SDNR Kinetics)
##### 2.2.1 Định nghĩa và Phương trình Tốc độ Khử Nitrat Riêng (SDNR)
###### Đơn vị, công thức tổng quát và ý nghĩa thiết kế của $SDNR$
- **Định nghĩa:** Tốc độ khử nitrat riêng (Specific Denitrification Rate - SDNR) là khối lượng nitrat-nitơ được chuyển hóa thành khí nitơ trên một đơn vị khối lượng vi sinh vật hoạt tính trong một đơn vị thời gian:
  $$SDNR = \frac{\Delta M_{NO3}}{X_v \cdot V_{anox}} = \frac{Q (NO_x - N_e)}{X_v \cdot V_{anox}}$$
  - Đơn vị tiêu chuẩn: $\text{g NO}_3^--\text{N} / \text{g MLVSS}\cdot\text{d}$ hoặc $\text{kg NO}_3^--\text{N} / \text{kg MLVSS}\cdot\text{d}$.
- **Khoảng giá trị thực tế của SDNR ở 20°C:**
  - Khử nitrat sử dụng carbon dễ phân hủy trong nước thải thô (Preanoxic Selector): $SDNR = 0.08 - 0.20\text{ g NO}_3^--\text{N} / \text{g MLVSS}\cdot\text{d}$.
  - Khử nitrat sử dụng carbon ngoại sinh châm trực tiếp (Methanol, Acetate): $SDNR = 0.15 - 0.40\text{ g NO}_3^--\text{N} / \text{g MLVSS}\cdot\text{d}$.
  - Khử nitrat sau sử dụng carbon nội sinh (Postanoxic Endogenous Respiration): $SDNR = 0.01 - 0.03\text{ g NO}_3^--\text{N} / \text{g MLVSS}\cdot\text{d}$ (tốc độ chậm hơn 5 - 10 lần).

###### Mối quan hệ giữa SDNR và Tỷ số Thức ăn / Vi sinh vật ($F/M$)
- Giá trị SDNR trong bể preanoxic phụ thuộc tuyến tính vào tỷ số $F/M$ của toàn hệ thống hoặc tỷ số $BOD/TKN$ nước thải:
  $$SDNR_{20} = 0.03 + 0.12 \times \left(\frac{F}{M}\right)$$
  - Với tỷ số $F/M$ tính theo $\text{g BOD} / \text{g MLVSS}\cdot\text{d}$.
  - Khi tỷ lệ chất hữu cơ dễ phân hủy sinh học ($rbCOD$) tăng cao, giá trị SDNR tăng mạnh trong $10 - 20\text{ phút}$ đầu của vùng thiếu khí do hấp thụ cơ chất nhanh, sau đó ổn định ở pha tiêu thụ chất hữu cơ phân tử lớn thủy phân chậm ($sbCOD$).

##### 2.2.2 Mô hình Động học Monod Đa chất nền (Multi-Substrate Monod Kinetics)
###### Phương trình tốc độ sinh trưởng dị dưỡng trong điều kiện thiếu khí (ASM1 / ASM2)
- Tốc độ sinh trưởng của vi khuẩn dị dưỡng sử dụng nitrat làm chất nhận điện tử cuối cùng:
  $$r_{X,DN} = \hat{\mu}_{H} \cdot \eta_g \cdot \left(\frac{S_S}{K_S + S_S}\right) \left(\frac{S_{NO3}}{K_{NO3} + S_{NO3}}\right) \left(\frac{K_{O,NO3}}{K_{O,NO3} + S_O}\right) X_H$$
- Tốc độ tiêu thụ nitrat tương ứng ($r_{NO3}$):
  $$r_{NO3} = -\left(\frac{1 - Y_{H,DN}}{2.86 \cdot Y_{H,DN}}\right) \hat{\mu}_{H} \cdot \eta_g \cdot \left(\frac{S_S}{K_S + S_S}\right) \left(\frac{S_{NO3}}{K_{NO3} + S_{NO3}}\right) \left(\frac{K_{O,NO3}}{K_{O,NO3} + S_O}\right) X_H - \eta_{e} k_d X_H \left(\frac{S_{NO3}}{K_{NO3} + S_{NO3}}\right)$$
  - Trong đó:
    - $\hat{\mu}_{H}$: Tốc độ sinh trưởng riêng cực đại của vi khuẩn hiếu khí dị dưỡng ($4.0 - 6.0\text{ d}^{-1}$ ở 20°C).
    - $\eta_g$: Hệ số suy giảm tốc độ sinh trưởng trong điều kiện anoxic ($\eta_g \approx 0.80$, phản ánh việc hô hấp anoxic tạo năng lượng thấp hơn hiếu khí).
    - $S_S$: Nồng độ cơ chất hòa tan dễ phân hủy ($rbCOD$, $\text{g COD/m}^3$).
    - $K_S$: Hằng số bán bão hòa cơ chất hữu cơ ($K_S = 10 - 20\text{ g COD/m}^3$).
    - $S_{NO3}$: Nồng độ nitrat-nitơ hòa tan ($\text{g N/m}^3$).
    - $K_{NO3}$: Hằng số bán bão hòa đối với nitrat ($K_{NO3} = 0.1 - 0.5\text{ g N/m}^3$; vì $K_{NO3}$ rất nhỏ nên ở hầu hết các bể anoxic, phản ứng tuân theo động học bậc không đối với nitrat khi $S_{NO3} > 1.0\text{ mg/L}$).
    - $\eta_e$: Hệ số suy giảm hô hấp nội sinh trong điều kiện anoxic ($\eta_e \approx 0.50 - 0.80$).
    - $k_d$: Tỷ lệ phân hủy nội sinh ($0.08 - 0.12\text{ d}^{-1}$).
    - $X_H$: Sinh khối vi khuẩn dị dưỡng hoạt tính ($\text{g VSS/m}^3$).

###### Bảng tổng hợp các hằng số động học khử nitrat điển hình ở $20^\circ\text{C}$
| Hằng số động học | Ký hiệu | Giá trị điển hình | Khoảng biến thiên | Đơn vị |
| :--- | :---: | :---: | :---: | :--- |
| Tốc độ sinh trưởng cực đại | $\hat{\mu}_{H}$ | $4.0$ | $3.0 - 6.0$ | $\text{day}^{-1}$ |
| Hệ số suy giảm thiếu khí | $\eta_g$ | $0.80$ | $0.60 - 0.85$ | không thứ nguyên |
| Hệ số sản lượng sinh khối thiếu khí | $Y_{H,DN}$ | $0.35$ | $0.30 - 0.40$ | $\text{g VSS / g COD}$ |
| Hằng số bán bão hòa nitrat | $K_{NO3}$ | $0.20$ | $0.10 - 0.50$ | $\text{g NO}_3^--\text{N/m}^3$ |
| Hằng số ức chế oxy hòa tan | $K_{O,NO3}$ | $0.15$ | $0.05 - 0.25$ | $\text{g O}_2\text{/m}^3$ |
| Hằng số bán bão hòa cơ chất hữu cơ | $K_S$ | $15.0$ | $5.0 - 30.0$ | $\text{g COD/m}^3$ |
| Tốc độ phân hủy nội sinh | $k_d$ | $0.10$ | $0.05 - 0.15$ | $\text{day}^{-1}$ |
| Hệ số hiệu chỉnh nhiệt độ | $\theta$ | $1.07$ | $1.05 - 1.10$ | không thứ nguyên |

---

### 3. Nhu cầu Nguồn Carbon và Cân bằng Hóa lượng (Carbon Sources & Stoichiometry)

#### 3.1 Nguồn Carbon Nội sinh và Ngoại sinh (Carbon Source Classification)
##### 3.1.1 Nguồn Carbon có sẵn trong Nước thải Thô (Wastewater BOD / rbCOD)
###### Các cấu phần COD: $rbCOD$, $sbCOD$, và tỷ số $COD/BOD_5$
- Tổng COD của nước thải sinh hoạt được phân tách thành các cấu phần chức năng:
  $$\text{Total COD} = S_{ti} + X_{ti} = (S_I + S_S) + (X_I + X_S + X_H)$$
  - $S_S$ (Readily Biodegradable COD - rbCOD): Phân tử nhỏ hòa tan (axit béo bay hơi VFAs, đường đơn, axit amin) khuếch tán trực tiếp qua màng tế bào, được tiêu thụ với tốc độ cực nhanh trong vài phút đầu tại bể thiếu khí.
  - $X_S$ (Slowly Biodegradable COD - sbCOD): Chất hữu cơ hạt keo và huyền phù cần enzym ngoại bào thủy phân thành chất hòa tan trước khi hấp thụ; tốc độ khử nitrat bị giới hạn bởi tốc độ thủy phân.
  - $S_I, X_I$: Chất hữu cơ trơ không phân hủy sinh học (hòa tan và huyền phù).

###### Tỷ lệ $BOD/TKN$ và $COD/NO_3^--N$ cần thiết để khử nitrat hoàn toàn
- Về mặt lý thuyết, quá trình khử $1.0\text{ g NO}_3^--\text{N}$ tiêu tốn $2.86\text{ g COD}$ tương đương oxy.
- Tuy nhiên, trong tế bào vi khuẩn sống, một phần chất hữu cơ bị đồng hóa thành sinh khối mới ($X_H$). Do đó, tỷ số thực tế yêu cầu tại các trạm xử lý:
  - $\text{COD} / \text{NO}_3^--\text{N}$: Yêu cầu tối thiểu $4.0 - 5.0\text{ g COD} / \text{g NO}_3^--\text{N}$.
  - $\text{BOD}_5 / \text{NO}_3^--\text{N}$: Yêu cầu tối thiểu $3.5 - 4.5\text{ g BOD}_5 / \text{g NO}_3^--\text{N}$.
  - $\text{BOD}_5 / \text{TKN}$ nước thải thô: Để đạt hiệu quả khử nitơ cao mà không cần châm carbon ngoại sinh, tỷ số $\text{BOD}_5 / \text{TKN}$ của nước thải thô phải $\ge 4.0 - 5.0$. Nếu $\text{BOD}_5 / \text{TKN} < 3.0$, nước thải bị nghèo carbon và bắt buộc phải châm hóa chất hữu cơ bổ sung.

##### 3.1.2 Hô hấp Nội sinh của Bùn Hoạt tính (Endogenous Respiration)
###### Cơ chế phân hủy nội bào sinh khối làm chất cho điện tử
- Khi cạn kiệt nguồn carbon hòa tan bên ngoài (trong cấu hình bể Post-anoxic), vi khuẩn chuyển sang tự phân hủy các đại phân tử dự trữ nội bào (poly-beta-hydroxybutyrate - PHB, glycogen) và xác tế bào chết để làm nguồn electron khử nitrat:
  $$\text{C}_5\text{H}_7\text{O}_2\text{N} + 4.6\text{NO}_3^- + 4.6\text{H}^+ \rightarrow 5\text{CO}_2 + 2.3\text{N}_2 \uparrow + \text{NH}_4^+ + 4.8\text{H}_2\text{O}$$
  - $\text{C}_5\text{H}_7\text{O}_2\text{N}$ là công thức thực nghiệm đại diện cho tế bào vi sinh vật.

###### Đặc tính tốc độ khử chậm của cơ chế nội sinh ($SDNR_{endo} \approx 0.01 - 0.02\text{ g/g}\cdot\text{d}$)
- Tốc độ khử nitrat nội sinh cực kỳ chậm (chỉ bằng $1/5$ đến $1/10$ so với việc dùng nước thải thô).
- Quá trình giải phóng ngược ion Amoni ($\text{NH}_4^+$) vào nước do quá trình ly giải tế bào, đòi hỏi phải bố trí một bể sục khí tinh chỉnh (Re-aeration basin) phía sau để nitrat hóa lại lượng amoni này và nâng DO trước khi xả ra lắng.

##### 3.1.3 Bổ sung Nguồn Carbon Ngoại sinh (External Carbon Addition)
###### Methanol ($CH_3OH$): Phản ứng, hệ số tiêu hao, ưu nhược điểm kỹ thuật
- Phương trình phản ứng tổng quát (bao gồm cả phân giải năng lượng và tổng hợp sinh khối):
  $$\text{NO}_3^- + 1.08\text{CH}_3\text{OH} + 0.24\text{H}_2\text{CO}_3 \rightarrow 0.056\text{C}_5\text{H}_7\text{O}_2\text{N} + 0.47\text{N}_2 \uparrow + 1.68\text{H}_2\text{O} + \text{HCO}_3^-$$
- **Hệ số tiêu hao lý thuyết:** $2.47\text{ g CH}_3\text{OH} / \text{g NO}_3^--\text{N}$ (thực tế vận hành: $2.8 - 3.2\text{ g CH}_3\text{OH} / \text{g NO}_3^--\text{N}$).
- **Ưu điểm:** Giá thành trên đơn vị COD rẻ nhất, sinh ít bùn thải dư thừa, sản phẩm khử sạch.
- **Nhược điểm:** Là chất lỏng dễ cháy nổ (điểm chớp cháy thấp), có độc tính cao, cần thời gian thích ứng của vi khuẩn *Hyphomicrobium* khá dài ($10 - 20\text{ ngày}$) khi khởi động.

###### Ethanol ($C_2H_5OH$): Tốc độ thích ứng nhanh, phương trình phản ứng
- Phương trình phản ứng tổng quát:
  $$\text{NO}_3^- + 0.46\text{C}_2\text{H}_5\text{OH} + 0.24\text{H}^+ \rightarrow 0.046\text{C}_5\text{H}_7\text{O}_2\text{N} + 0.48\text{N}_2 \uparrow + 0.69\text{CO}_2 + 1.34\text{H}_2\text{O}$$
- **Hệ số tiêu hao:** $\approx 2.1\text{ g Ethanol} / \text{g NO}_3^--\text{N}$ ($\approx 4.4\text{ g COD} / \text{g NO}_3^--\text{N}$).
- **Đặc điểm:** Tốc độ thích ứng của vi sinh vật cực nhanh (ngay lập tức), tốc độ khử nitrat cao hơn methanol, ít độc hại hơn, điểm chớp cháy cao hơn an toàn hơn trong vận hành.

###### Sodium Acetate ($CH_3COONa$): Động học siêu nhanh, chi phí cao
- Phương trình phản ứng tổng quát:
  $$\text{NO}_3^- + 0.65\text{CH}_3\text{COO}^- + 0.77\text{H}^+ \rightarrow 0.07\text{C}_5\text{H}_7\text{O}_2\text{N} + 0.47\text{N}_2 \uparrow + 0.96\text{CO}_2 + 0.71\text{H}_2\text{O}$$
- **Hệ số tiêu hao:** $\approx 3.8 - 4.5\text{ g COD} / \text{g NO}_3^--\text{N}$.
- **Đặc điểm:** Cho tốc độ SDNR cao nhất trong tất cả các nguồn carbon ($SDNR > 0.35\text{ g/g}\cdot\text{d}$ ở 20°C); an toàn tuyệt đối, không cháy nổ; thích hợp cho các trạm cần khởi động nhanh hoặc bù đắp carbon đột xuất, tuy nhiên chi phí mua hóa chất rất đắt.

###### Nguồn carbon công nghiệp phụ phẩm (Glycerol, mật rỉ đường)
- **Glycerol thô (sản phẩm phụ từ sản xuất Biodiesel):** Chất lỏng nhớt không bay hơi, an toàn cháy nổ, giá thành rẻ, tốc độ phản ứng cao hơn methanol.
- **Mật rỉ đường (Sugar Molasses):** Nguồn carbon rẻ tiền tại Việt Nam; tuy nhiên chứa hàm lượng nitơ hữu cơ và kim loại nặng, dễ làm tăng màu nước sau xử lý.

---

#### 3.2 Cân bằng Hóa lượng và Tương đương Oxy (Stoichiometric Balances & Oxygen Credit)
##### 3.2.1 Cơ sở Tương đương Nhu cầu Oxy Hóa học (Oxygen Equivalence of Nitrate)
###### Chứng minh lý thuyết giá trị tương đương: $2.86\text{ g O}_2/\text{g NO}_3^--\text{N}$
- Xét nửa phản ứng khử của Oxy phân tử ($O_2$):
  $$\text{O}_2 + 4e^- + 4\text{H}^+ \rightarrow 2\text{H}_2\text{O}$$
  - $1.0\text{ mol } O_2$ ($32.0\text{ g } O_2$) nhận $4.0\text{ mol } e^- \implies 1.0\text{ mol } e^- \equiv \frac{32.0}{4} = 8.0\text{ g } O_2$.
- Xét nửa phản ứng khử của Nitrate ($\text{NO}_3^-$) về khí $\text{N}_2$:
  $$\text{NO}_3^- + 5e^- + 6\text{H}^+ \rightarrow \frac{1}{2}\text{N}_2 + 3\text{H}_2\text{O}$$
  - $1.0\text{ mol } \text{NO}_3^--\text{N}$ ($14.007\text{ g N}$) nhận $5.0\text{ mol } e^-$.
- Khối lượng oxy tương đương với $1.0\text{ g } \text{NO}_3^--\text{N}$:
  $$\text{Tương đương Oxy} = \frac{5\text{ mol } e^- \times 8.0\text{ g } O_2/\text{mol } e^-}{14.007\text{ g N}} = \frac{40.0}{14.007} = 2.8557 \approx 2.86\text{ g } O_2 / \text{g NO}_3^--\text{N}$$

###### Ý nghĩa tiết kiệm năng lượng sục khí ở bể hiếu khí (Aeration Power Reduction)
- Khi vi khuẩn sử dụng nitrat thay thế oxy để oxy hóa chất hữu cơ trong bể thiếu khí, hệ thống sẽ tiết kiệm được một lượng oxy cấp tương ứng:
  $$\text{Oxygen Credit} = 2.86 \times (NO_x - N_e) \times Q \quad (\text{kg } O_2/\text{ngày})$$
- Lượng oxy tiết kiệm này cắt giảm trực tiếp tải trọng cung cấp khí của máy thổi khí ở bể hiếu khí, giúp giảm từ $20 - 30\%$ tổng điện năng tiêu thụ cho sục khí toàn trạm.

##### 3.2.2 Phương trình Tính Liều lượng Carbon Ngoại sinh Tổng quát
###### Công thức tính tiêu thụ Methanol theo $NO_3^-$, $NO_2^-$ và $DO$
- Khi châm methanol vào dòng nước có chứa cả oxy hòa tan lẫn nitrit và nitrat, methanol bị tiêu thụ đồng thời bởi 3 tác nhân nhận điện tử:
  $$C_m = 2.47 \cdot (NO_3^--N) + 1.53 \cdot (NO_2^--N) + 0.87 \cdot DO$$
  - Trong đó:
    - $C_m$: Nồng độ methanol tinh chất cần châm bổ sung ($\text{mg } CH_3OH/\text{L}$ hay $\text{g/m}^3$).
    - $2.47$: Hệ số hóa lượng tiêu thụ methanol đối với nitrat ($\text{g } CH_3OH / \text{g } NO_3^--N$).
    - $1.53$: Hệ số hóa lượng tiêu thụ methanol đối với nitrit ($\text{g } CH_3OH / \text{g } NO_2^--N$).
    - $0.87$: Hệ số tiêu thụ methanol để khử hết oxy hòa tan mang sang ($\text{g } CH_3OH / \text{g } DO$).

###### Công thức tính tiêu thụ COD tương đương
- Quy đổi theo nhu cầu COD tương đương:
  $$COD_{req} = 2.86 \cdot (NO_3^--N) + 1.71 \cdot (NO_2^--N) + 1.00 \cdot DO$$
  - Khi tính toán thực tế kỹ thuật tính thêm lượng bùn tổng hợp sinh học:
    $$COD_{dose} = \left(\frac{2.86}{1 - 1.42 Y_{DN}}\right) (NO_3^--N) + \left(\frac{1.71}{1 - 1.42 Y_{DN}}\right) (NO_2^--N) + 1.00 \cdot DO \approx (3.8 - 4.5) \cdot NO_x$$

---

### 4. Các Cấu hình Công nghệ Khử Nitrat Sinh học (Process Configurations)

#### 4.1 Cấu hình Bể Thiếu khí Trước (Pre-anoxic Denitrification Processes)
##### 4.1.1 Quy trình Modified Ludzack-Ettinger (MLE Process)
###### Sơ đồ công nghệ và nguyên lý hoạt động
- Quy trình MLE (Modified Ludzack-Ettinger) là cấu hình loại bỏ nitơ liên tục phổ biến nhất trên thế giới:
  - Bể 1: Bể thiếu khí trước (Preanoxic Basin), được khuấy trộn cơ học chìm để chống lắng bùn, không sục khí.
  - Bể 2: Bể hiếu khí (Aerobic Nitrification Basin), được sục khí cưỡng bức để nitrat hóa amoni thành nitrat và oxy hóa phần BOD còn lại.
  - Bể 3: Bể lắng đợt 2 (Secondary Clarifier), tách bùn hoạt tính khỏi nước trong.
  - Dòng tuần hoàn nội bộ (Internal Recycle - IR): Bơm hỗn dịch bùn giàu nitrat từ cuối bể hiếu khí quay trở lại đầu bể thiếu khí ($Q_{IR} = IR \cdot Q$).
  - Dòng tuần hoàn bùn hoạt tính (Return Activated Sludge - RAS): Bơm bùn lắng từ đáy bể lắng về bể thiếu khí ($Q_R = R \cdot Q$).
- **Nguyên lý:** Nước thải thô giàu BOD hữu cơ đi thẳng vào bể thiếu khí gặp dòng tuần hoàn mang nitrat quay về. Vi khuẩn dị dưỡng tận dụng ngay nguồn BOD tự nhiên làm chất cho điện tử để khử nitrat thành khí $\text{N}_2$ mà không tốn hóa chất carbon ngoại sinh.

###### Vai trò làm Bể chọn lọc thiếu khí (Anoxic Selector) ngăn ngừa phồng bùn sợi
- Bể thiếu khí đầu dòng đóng vai trò là một "Bể chọn lọc" (Selector):
  - Do tiếp xúc với nồng độ cơ chất hòa tan ($S_0$) rất cao, tạo ra gradient nồng độ lớn (tỷ số $F/M$ cục bộ cao).
  - Vi khuẩn tạo bông (floc-forming bacteria) có ái lực và tốc độ hấp phụ cơ chất trong điều kiện thiếu khí nhanh hơn nhiều so với vi khuẩn sợi (filamentous bacteria).
  - Kết quả: Kìm hãm sự phát triển quá mức của vi khuẩn sợi gây phồng bùn (như *Type 021N, Thiothrix, Sphaerotilus natans*), cải thiện đáng kể chỉ số thể tích bùn ($SVI < 100 - 120\text{ mL/g}$) và tốc độ lắng tại bể lắng đợt 2.

###### Phương trình cân bằng vật chất Nitrat toàn hệ thống
- Thiết lập cân bằng khối lượng nitrat tại trạng thái dừng (steady-state) xung quanh hệ thống sinh học gồm bể thiếu khí, hiếu khí và lắng:
  - Lượng nitrat tạo thành từ quá trình nitrat hóa ở bể hiếu khí: $Q \times NO_x$.
  - Toàn bộ lượng nitrat này phân bố đều vào 3 dòng chất lỏng rời khỏi bể hiếu khí:
    1. Dòng nước sau xử lý qua máng tràn lắng: $Q \times N_e$.
    2. Dòng bùn tuần hoàn từ đáy bể lắng (RAS): $Q_R \times N_e = R \cdot Q \cdot N_e$.
    3. Dòng tuần hoàn hỗn dịch nội bộ (IR): $Q_{IR} \times N_e = IR \cdot Q \cdot N_e$.
  - Phương trình cân bằng:
    $$Q \cdot NO_x = (Q + IR \cdot Q + R \cdot Q) \cdot N_e$$
    $$NO_x = (1 + IR + R) \cdot N_e$$

###### Công thức xác định Tỷ số Tuần hoàn Nội bộ ($IR$) và Giới hạn thủy lực
- Từ phương trình cân bằng nitrat, rút ra công thức tính toán tỷ số $IR$ yêu cầu:
  $$IR = \frac{NO_x}{N_e} - 1 - R$$
  - Trong đó:
    - $NO_x$: Nồng độ nitrat sinh ra tại bể hiếu khí ($\text{g N/m}^3$).
    - $N_e$: Nồng độ nitrat tiêu chuẩn trong nước thải đầu ra ($\text{g N/m}^3$).
    - $R$: Tỷ số tuần hoàn bùn lắng ($R = Q_R / Q$, thường chọn $0.5 - 1.0$).
- **Giới hạn thủy lực và kinh tế của dòng tuần hoàn $IR$:**
  - Tỷ số $IR$ thiết kế thông thường dao động từ $100\% - 400\%$ ($IR = 1.0 - 4.0$).
  - Khi tăng $IR$ vượt quá $4.0 - 5.0$, hiệu quả gia tăng khử nitơ giảm dần theo quy luật lợi tức giảm dần (Diminishing returns), trong khi chi phí bơm tuần hoàn tăng vọt.
  - Đồng thời, tỷ số $IR$ quá lớn sẽ mang một lượng lớn oxy hòa tan ($DO \approx 2 - 3\text{ mg/L}$) từ cuối bể hiếu khí tràn vào bể thiếu khí, phá hủy môi trường thiếu khí và làm suy sụp tốc độ khử nitrat.

###### Hiệu suất khử Tổng Nitơ ($E_N$) phụ thuộc vào $IR$ và $R$
- Giả thiết $100\%$ lượng nitrat tuần hoàn về bể thiếu khí được khử hoàn toàn, hiệu suất loại bỏ nitơ lý thuyết cực đại của quy trình MLE:
  $$E_N = \frac{NO_x - N_e}{NO_x} = \frac{(1 + IR + R) N_e - N_e}{(1 + IR + R) N_e} = \frac{IR + R}{1 + IR + R}$$
  - Ví dụ thực tế:
    - Nếu $R = 0.5$, $IR = 1.0 \implies E_N = \frac{1.5}{2.5} = 60.0\%$.
    - Nếu $R = 0.6$, $IR = 3.0 \implies E_N = \frac{3.6}{4.6} = 78.3\%$.
    - Nếu $R = 1.0$, $IR = 4.0 \implies E_N = \frac{5.0}{6.0} = 83.3\%$.
  - Quy trình MLE đơn thuần không thể đạt hiệu suất khử nitơ $100\%$ vì luôn có một phân lưu $(1 / (1 + IR + R))$ đi thẳng ra dòng thải mà không qua tuần hoàn.

##### 4.1.2 Quy trình MBR Thiếu khí Trước (Pre-anoxic Membrane Bioreactor)
###### Sơ đồ nguyên lý và việc loại bỏ bơm tuần hoàn nội bộ ($IR = 0$)
- Cấu hình MBR tích hợp bể thiếu khí trước và bể hiếu khí chứa các modun màng vi lọc (MF) hoặc siêu lọc (UF) chìm (hollow-fiber hoặc flat-sheet).
- Nước sau xử lý được bơm hút xuyên màng (Permeate pump) hút trực tiếp từ bể màng ra ngoài dưới áp suất chân không thấp.
- Bùn sinh học bị giữ lại $100\%$ bởi màng, nồng độ MLSS tại bể màng đạt $8,000 - 12,000\text{ mg/L}$.
- **Điểm đột phá kỹ thuật:** Trong thiết kế MBR, modun màng bắt buộc phải có dòng sục khí bọt thô cọ rửa màng và dòng tuần hoàn bùn cực lớn từ bể màng quay ngược về bể sinh học nhằm chống nghẹt màng. Tỷ số tuần hoàn này đạt $R = 4.0 - 6.0$ ($400\% - 600\%$).
- Nhờ dòng $R$ cực lớn này, toàn bộ lượng nitrat từ bể màng được đưa ngược về bể thiếu khí với lưu lượng khổng lồ. Do đó, kỹ sư thiết kế **hoàn toàn loại bỏ hệ thống bơm tuần hoàn nội bộ riêng biệt ($IR = 0$)**, tiết kiệm chi phí đường ống và bơm thiết bị.

###### Tận dụng tỷ số tuần hoàn bùn cực cao ($R = 4.0 - 6.0$) từ bể màng
- Phương trình nồng độ nitrat đầu ra cho MBR với $IR = 0$:
  $$N_{e,\text{MBR}} = \frac{NO_x}{1 + R}$$
  - Với $R = 6.0$:
    $$N_{e,\text{MBR}} = \frac{NO_x}{1 + 6.0} = \frac{NO_x}{7.0} \implies E_N = \frac{6}{7} = 85.7\%$$
  - Đạt hiệu suất khử nitrat cao vượt bậc mà không cần bất kỳ đường bơm $IR$ bổ sung nào.

###### Vận hành ở nồng độ bùn cao ($MLSS = 8,000 - 12,000\text{ mg/L}$) và giảm diện tích xây dựng
- Nhờ màng lọc thay thế hoàn toàn bể lắng thứ cấp, không bị phụ thuộc vào đặc tính lắng của bùn (không lo bùn nổi, bùn khó lắng, SVI cao).
- Tải trọng thể tích tăng gấp $2.5 - 3.5$ lần so với bùn hoạt tính truyền thống, giảm thể tích công trình xây dựng từ $50 - 70\%$, cho chất lượng nước sau xử lý tuyệt hảo (TSS = 0, vi khuẩn bị loại bỏ).

---

#### 4.2 Cấu hình Bể Thiếu khí Sau (Post-anoxic Denitrification Processes)
##### 4.2.1 Quy trình Bardenpho 4 bậc và 5 bậc (Bardenpho 4-Stage & 5-Stage / Phoredox)
###### Cấu trúc bậc: Pre-anoxic $\rightarrow$ Aerobic $\rightarrow$ Post-anoxic $\rightarrow$ Re-aeration
- **Hệ thống 4 bậc Bardenpho (Bardenpho 4-Stage System):**
  - **Bậc 1 (Bể thiếu khí 1 - Pre-anoxic):** Nhận nước thải thô, dòng tuần hoàn nội bộ $IR$ ($400\%$) và bùn $RAS$ ($100\%$). Khử phần lớn nitrat ($70 - 80\%$) bằng carbon dễ phân hủy trong nước thải thô.
  - **Bậc 2 (Bể hiếu khí 1 - Aerobic):** Nitrat hóa hoàn toàn amoni thành nitrat, đồng thời oxy hóa sạch BOD hòa tan còn lại.
  - **Bậc 3 (Bể thiếu khí 2 - Post-anoxic):** Nước chảy từ bể hiếu khí 1 sang. Tại đây, do không còn carbon hữu cơ bên ngoài, vi khuẩn tiến hành khử nitrat bằng cơ chế hô hấp nội sinh (Endogenous Respiration) hoặc bổ sung một lượng nhỏ carbon ngoại sinh (Methanol). Bể này khử nốt phần nitrat thoát qua từ Bậc 1, đưa nồng độ nitrat tổng xuống cực thấp ($N_e < 1.0 - 2.0\text{ mg/L}$).
  - **Bậc 4 (Bể tái sục khí - Re-aeration):** Thời gian lưu ngắn ($15 - 30\text{ phút}$), sục khí nhằm mục đích:
    - Nâng nồng độ DO lên $\ge 2.0 - 4.0\text{ mg/L}$ trước khi vào bể lắng để ngăn hiện tượng bùn nổi do khử nitrat thiếu khí trong đáy bể lắng.
    - Nitrat hóa lại lượng amoni vừa giải phóng ra do quá trình tự phân sinh khối ở Bậc 3.
    - Tước (strip) các bóng khí nitơ ($\text{N}_2$) còn bám dính trên các bông bùn hoạt tính, giúp bông bùn lắng nhanh và nén chặt ở bể lắng đợt 2.
- **Hệ thống 5 bậc Bardenpho (Phoredox):**
  - Bổ sung thêm một Bể kỵ khí (Anaerobic Basin) ở phía trước bậc pre-anoxic để giải phóng phospho sinh học (EBPR), tạo thành quy trình đồng thời loại bỏ cả Nitơ và Phospho đạt chuẩn cực kỳ khắt khe (TN < 3 mg/L, TP < 0.5 mg/L).

---

#### 4.3 Quá trình Nitrat hóa - Khử Nitrat Đồng thời (Simultaneous Nitrification-Denitrification - SND)
##### 4.3.1 Cơ chế Khuếch tán Oxy Gradient trong Bông bùn Hoạt tính và Màng sinh học
###### Cấu trúc vi môi trường: Vỏ ngoài hiếu khí, nhân lõi thiếu khí (Anoxic Core)
- Trong một bể phản ứng sinh học đồng nhất về mặt thủy lực (như bể mương oxy hóa - Oxidation Ditch hoặc bể sinh học màng vi sinh MBBR), hiện tượng nitrat hóa và khử nitrat có thể xảy ra đồng thời trong cùng một không gian hình học nhờ vào gradient khuếch tán nồng độ oxy hòa tan xuyên qua các bông bùn kích thước lớn hoặc lớp màng vi sinh vật (biofilm):
  - **Vỏ ngoài bông bùn (Aerobic Outer Layer):** Tiếp xúc trực tiếp với nước có oxy hòa tan ($DO_{bulk} \approx 0.5 - 1.0\text{ mg/L}$). Vi khuẩn hiếu khí dị dưỡng oxy hóa carbon và vi khuẩn tự dưỡng nitrat hóa oxy hóa $\text{NH}_4^+$ thành $\text{NO}_3^-$.
  - **Nhân lõi bên trong bông bùn (Anoxic Core):** Khi oxy khuếch tán vào trong lòng bông bùn, nó bị tiêu thụ liên tục bởi các lớp tế bào phía ngoài. Tại khoảng cách xuyên sâu $> 100 - 200\ \mu\text{m}$, nồng độ oxy hòa tan tiệm cận về 0 ($DO \approx 0\text{ mg/L}$), hình thành vi môi trường thiếu khí. Nitrat vừa được sinh ra từ vỏ ngoài khuếch tán ngược vào nhân lõi và bị khử thành khí $\text{N}_2$ bởi các vi khuẩn khử nitrat cư ngụ bên trong.

###### Điều kiện vận hành vi hiếu khí ($DO_{bulk} = 0.5 - 1.0\text{ mg/L}$)
- Để duy trì hiện tượng SND ổn định, người vận hành phải kiểm soát nghiêm ngặt nồng độ oxy hòa tan trong dung dịch ở mức vi hiếu khí ($DO_{bulk} = 0.5 - 1.0\text{ mg/L}$).
- Nếu $DO_{bulk} > 2.0\text{ mg/L}$, oxy khuếch tán sâu vào tâm bông bùn, triệt tiêu nhân thiếu khí, quá trình khử nitrat dừng lại.
- Nếu $DO_{bulk} < 0.3\text{ mg/L}$, quá trình nitrat hóa ở lớp vỏ bị đình trệ, tích lũy amoni trong nước.

---

#### 4.4 Bể Phản ứng Hoạt động theo Mẻ Liên tục (Sequencing Batch Reactor - SBR)
##### 4.4.1 Cơ chế Tách pha Theo Thời gian và Pha Nạp Thiếu khí (Anoxic Fill Selector)
###### Tận dụng COD nước thải thô khử sạch Nitrat còn tồn dư trong lớp bùn lắng chân bể ($V_{heel}$)
- Khác với hệ thống dòng chảy liên tục (phân chia các vùng hiếu khí/thiếu khí theo không gian vật lý bằng các vách ngăn bể riêng biệt), công nghệ SBR thực hiện toàn bộ các công đoạn xử lý sinh học và lắng trong cùng **một bể duy nhất theo chuỗi thời gian tuần hoàn (Temporal Sequence)**.
- Khi kết thúc chu kỳ trước (sau pha Lắng - Settle và pha Chắt nước trong - Decant), trong bể còn lại một thể tích lớp bùn lắng ở chân bể gọi là "Heel Volume" ($V_{heel} = V_T - V_F$, chiếm từ $65\% - 80\%$ tổng dung tích bể).
- Lớp bùn chân bể này chứa toàn bộ lượng sinh khối hoạt tính cao và lượng nước chứa nồng độ nitrat còn sót lại từ pha sục khí trước ($N_{heel} \approx 4.0 - 8.0\text{ mg/L}$).
- **Pha Nạp Thiếu khí / Khuấy trộn không sục khí (Anoxic / Mixed Fill):**
  - Nước thải thô mới ($V_F$) giàu carbon hữu cơ (BOD) được bơm vào bể, hòa trộn tức thời với lớp bùn chân bể giàu nitrat.
  - Bể chỉ bật máy khuấy cơ học chìm, tuyệt đối không cấp khí nén.
  - Bể lập tức hoạt động như một bể chọn lọc thiếu khí (Anoxic Selector) lý tưởng: Nguồn carbon dồi dào trong nước thải thô phản ứng ngay với toàn bộ khối lượng nitrat trong chân bể, khử sạch $100\%$ nitrat tồn dư thành khí $\text{N}_2$ trong vòng $1.0 - 1.5\text{ giờ}$ đầu của chu kỳ nạp.

###### Chu kỳ 5 pha chuẩn và phân bố thời gian tối ưu
- Một chu kỳ chuẩn của trạm SBR khử nitơ thường kéo dài $T_{cycle} = 6.0\text{ giờ}$ ($4\text{ mẻ/ngày}$ trên mỗi bể), được phân bổ như sau:
  1. **Pha Nạp (Fill) — Tổng cộng $3.0\text{ giờ}$:**
     - $1.5\text{ h}$ đầu: Nạp thiếu khí có khuấy trộn (Mixed/Anoxic Fill) $\rightarrow$ Khử sạch nitrat chân bể.
     - $1.5\text{ h}$ sau: Nạp hiếu khí có sục khí (Aerated Fill) $\rightarrow$ Bắt đầu oxy hóa BOD và nitrat hóa.
  2. **Pha Phản ứng Hiếu khí (React) — $1.5 - 2.0\text{ giờ}$:**
     - Cắt nước thải nạp vào, sục khí liên tục cường độ cao để nitrat hóa triệt để amoni tích lũy và hoàn tất oxy hóa BOD hòa tan ($DO \ge 2.0\text{ mg/L}$).
  3. **Pha Lắng tĩnh (Settle) — $0.5 - 0.75\text{ giờ}$:**
     - Tắt toàn bộ máy khuấy và sục khí. Quá trình lắng diễn ra trong điều kiện tĩnh tuyệt đối (quiescent settling), tạo hiệu quả lắng bông bùn vượt trội so với bể lắng liên tục (không có dòng chảy xiết hay đoản mạch thủy lực).
  4. **Pha Chắt nước trong (Decant) — $0.5\text{ giờ}$:**
     - Thiết bị thu nước nổi (Decanter) hạ xuống nhẹ nhàng rút lớp nước trong bề mặt xả ra nguồn tiếp nhận.
  5. **Pha Nghỉ / Xả bùn (Idle/Sludge Wasting) — $0.25 - 0.5\text{ giờ}$:**
     - Bơm xả bùn dư (WAS) từ chân bể để duy trì tuổi bùn thiết kế (SRT) và chờ đồng bộ chu kỳ với bể SBR song song.

---

### 5. Phương pháp Thiết kế Kỹ thuật và Cân bằng Vật chất (Engineering Sizing & Design Procedures)

#### 5.1 Cân bằng Khối lượng Nitơ Toàn diện (System Nitrogen Mass Balance)
##### 5.1.1 Cân bằng Nitơ Tổng thể: $N_{eff} = N_{in} - N_{synth} - N_{denit}$
- Tổng nitơ đầu vào hệ thống sinh học gồm Amoni ($\text{NH}_4^+-\text{N}$), Nitơ hữu cơ hòa tan và dạng hạt (TKN):
  $$TKN_{in} = NH_4^+-N_{in} + Org\text{-}N_{in}$$
- Cân bằng khối lượng nitơ tổng quát trên toàn nhà máy xử lý nước thải:
  $$N_{in} = N_{eff} + N_{synth} + N_{denit} + N_{waste}$$
  - Trong đó:
    - $N_{in} = Q \times TKN_{in}$: Tải lượng nitơ đầu vào ($\text{kg N/d}$).
    - $N_{eff} = Q \times (NH_4^+-N_e + NO_x^--N_e + Org\text{-}N_e)$: Tải lượng nitơ xả ra theo nguồn tiếp nhận ($\text{kg N/d}$).
    - $N_{synth}$: Khối lượng nitơ tiêu thụ cho sinh tổng hợp tế bào bùn hoạt tính mới ($\text{kg N/d}$).
    - $N_{denit}$: Khối lượng nitrat bị khử thành khí $\text{N}_2$ thoát vào khí quyển ($\text{kg N/d}$).

##### 5.1.2 Xác định lượng Nitrat tạo thành ở bể hiếu khí ($NO_x$)
- Sinh khối tế bào vi khuẩn dị dưỡng và tự dưỡng trung bình chứa khoảng $12.4\%$ Nitơ theo khối lượng tro bay hữu cơ ($0.124\text{ g N / g MLVSS}$ theo công thức $\text{C}_5\text{H}_7\text{O}_2\text{N}$).
- Lượng nitơ tiêu hao cho tổng hợp sinh khối bùn thải hàng ngày ($P_{X,bio}$):
  $$N_{synth} = 0.124 \times P_{X,bio} \quad (\text{kg N/ngày})$$
  $$N_{synth,conc} = \frac{N_{synth}}{Q} \quad (\text{g/m}^3\text{ hay mg/L})$$
- Trong đó tốc độ sinh bùn ròng hàng ngày ($P_{X,bio}$):
  $$P_{X,bio} = \frac{Q \cdot Y_H (S_0 - S)}{1 + b_H \cdot \theta_c} + \frac{f_d \cdot b_H \cdot Q \cdot Y_H (S_0 - S) \cdot \theta_c}{1 + b_H \cdot \theta_c} + \frac{Q \cdot Y_n \cdot NO_x}{1 + b_n \cdot \theta_c}$$
- Nồng độ Nitrat thực tế sản sinh từ quá trình nitrat hóa ở bể hiếu khí ($NO_x$):
  $$NO_x = TKN_{in} - N_{e,NH3} - N_{synth,conc}$$
  - Giá trị $NO_x$ này là thông số đầu vào tiên quyết để định cỡ hệ thống khử nitrat.

---

#### 5.2 Quy trình Tính toán Kích thước Bể Thiếu khí Trước (Preanoxic Sizing Procedure)
##### 5.2.1 Tính toán Tỷ số Tuần hoàn Nội bộ ($IR$) theo Tiêu chuẩn Xả thải
- Bước 1: Xác định nồng độ nitrat mục tiêu tại đầu ra sau xử lý ($N_e$, thường quy định $\le 6.0\text{ mg/L}$ hoặc theo QCVN 14:2008 cột A với $\text{TN} \le 15\text{ mg/L}$).
- Bước 2: Chọn tỷ số tuần hoàn bùn lắng $R$ từ bể lắng thứ cấp ($R = 0.50 - 0.70$, thông thường chọn $R = 0.60$).
- Bước 3: Áp dụng phương trình cân bằng nitrat:
  $$IR = \frac{NO_x}{N_e} - 1 - R$$
- Bước 4: Tính lưu lượng bơm tuần hoàn nội bộ yêu cầu:
  $$Q_{IR} = IR \times Q \quad (\text{m}^3/\text{ngày hoặc m}^3/\text{h})$$

##### 5.2.2 Xác định Thể tích Bể Thiếu khí theo Phương pháp Động học $SDNR$
- Bước 1: Tính tổng khối lượng nitrat cần khử mỗi ngày trong bể thiếu khí:
  $$\Delta M_{NO3} = Q \times (NO_x - N_e) \times 10^{-3} \quad (\text{kg NO}_3^--\text{N/ngày})$$
- Bước 2: Xác định tốc độ khử nitrat riêng thiết kế ($SDNR_T$) tại nhiệt độ tối thiểu trong năm ($T_{min}$):
  $$SDNR_T = SDNR_{20} \times (1.07)^{(T_{min} - 20)}$$
  *(với $SDNR_{20}$ xác định từ thực nghiệm hoặc tương quan tỷ số $F/M$ hệ thống).*
- Bước 3: Xác định nồng độ bùn hoạt tính lơ lửng trong bể thiếu khí ($MLVSS_{anox} = X_v$):
  $$X_v = MLSS \times \left(\frac{MLVSS}{MLSS}\right) \quad (\text{kg/m}^3)$$
- Bước 4: Tính thể tích bể thiếu khí yêu cầu ($V_{anox}$):
  $$V_{anox} = \frac{\Delta M_{NO3}}{SDNR_T \times X_v} = \frac{Q (NO_x - N_e)}{SDNR_T \times X_v \times 10^3} \quad (\text{m}^3)$$

##### 5.2.3 Kiểm tra Tỷ số Phân chia Thể tích Bể ($V_{anox}/V_{total}$) và $HRT$
- Kiểm tra tỷ lệ thể tích vùng thiếu khí so với tổng thể tích cụm bể sinh học ($V_{total} = V_{anox} + V_{aer}$):
  $$\text{Tỷ lệ Anoxic} = \frac{V_{anox}}{V_{total}} = \frac{V_{anox}}{V_{anox} + V_{aer}}$$
  - Tiêu chuẩn thiết kế: Giá trị tỷ lệ anoxic thông thường dao động từ $0.20 - 0.35$ (tức $20\% - 35\%$, chuẩn điển hình là $25\%$).
  - Nếu tỷ lệ $> 0.35$: Thể tích vùng hiếu khí bị thu hẹp, có nguy cơ không đủ thời gian lưu để nitrat hóa hoàn toàn amoni.
- Thời gian lưu nước thủy lực (HRT) trong bể thiếu khí tính theo lưu lượng dòng vào thô ($Q$):
  $$\tau_{anox} = \frac{V_{anox}}{Q} \times 24 \quad (\text{giờ})$$
  - Khoảng thiết kế khuyến cáo: $HRT_{anox} = 1.5 - 3.5\text{ giờ}$ (chuẩn thiết kế phổ biến: $2.0 - 2.5\text{ giờ}$).
- Thời gian lưu nước thực tế có tính cả các dòng tuần hoàn ($Q + Q_{IR} + Q_R$):
  $$\tau_{actual} = \frac{V_{anox}}{Q (1 + IR + R)} \times 60 \quad (\text{phút})$$
  - Thường dao động từ $20 - 45\text{ phút}$.

##### 5.2.4 Tính toán Lợi ích Hoàn nguyên Độ kiềm và Tín chỉ Nhu cầu Oxy
- Khối lượng độ kiềm thu hồi hàng ngày:
  $$\Delta \text{Alk}_{\text{rec}} = 3.57 \times \Delta M_{NO3} = 3.57 \times Q \times (NO_x - N_e) \times 10^{-3} \quad (\text{kg CaCO}_3/\text{ngày})$$
- Lượng oxy cấp tương đương được cắt giảm (Oxygen Credit):
  $$\text{Oxygen Credit} = 2.86 \times \Delta M_{NO3} = 2.86 \times Q \times (NO_x - N_e) \times 10^{-3} \quad (\text{kg } O_2/\text{ngày})$$
- Năng lượng điện máy thổi khí tiết kiệm tương ứng (giả định hiệu suất sục khí thực tế $SAE \approx 1.5\text{ kg } O_2/\text{kWh}$):
  $$\text{Tiết kiệm Điện} = \frac{\text{Oxygen Credit}}{1.5} \quad (\text{kWh/ngày})$$

---

#### 5.3 Quy trình Thiết kế Chu kỳ Khử Nitrat trong Bể SBR
##### 5.3.1 Tính lượng Nitrat tồn dư trong lớp bùn chân bể ($M_{NO3,heel}$)
- Xác định thể tích lớp bùn lắng ở chân bể ($V_{heel}$):
  $$V_{heel} = V_T - V_F = V_T \times \left(1 - \frac{V_F}{V_T}\right)$$
  - Trong đó $V_F / V_T$ là phân số nạp mẻ (Fill Fraction, chuẩn $0.20 - 0.35$).
- Khối lượng nitrat còn lưu giữ trong chân bể đầu chu kỳ:
  $$M_{NO3,heel} = V_{heel} \times N_{e,prev} \times 10^{-3} \quad (\text{kg NO}_3^--\text{N/bể/chu kỳ})$$

##### 5.3.2 Đánh giá Nguồn BOD sẵn có trong Nước thải nạp vào
- Khối lượng BOD dễ phân hủy do mẻ nước mới đưa vào:
  $$M_{BOD,fill} = V_F \times S_0 \times 10^{-3} \quad (\text{kg BOD/bể/chu kỳ})$$
- Kiểm tra tỷ số sẵn có $\text{BOD} / \text{NO}_3^--\text{N}$:
  $$\text{Tỷ số } BOD / NO_3\text{-N} = \frac{M_{BOD,fill}}{M_{NO3,heel}}$$
  - Chuẩn đánh giá: Nếu tỷ số $> 3.5 - 4.0\text{ g BOD/g N}$, lượng carbon hoàn toàn dư thừa để khử sạch $100\%$ nitrat chân bể.

##### 5.3.3 Tính toán Tốc độ Khử và Thời gian Cần thiết cho Pha Nạp Thiếu khí ($t_{anox,req}$)
- Khối lượng sinh khối hoạt tính có trong bể:
  $$M_{X,VSS} = V_T \times MLVSS = V_{heel} \times MLVSS_{heel} \quad (\text{kg MLVSS})$$
- Công suất khử nitrat cực đại của bể trong một giờ ($R_{denit,rate}$):
  $$R_{denit,rate} = M_{X,VSS} \times \frac{SDNR_T}{24} \quad (\text{kg NO}_3^--\text{N/h})$$
- Thời gian nạp thiếu khí tối thiểu bắt buộc ($t_{anox,req}$):
  $$t_{anox,req} = \frac{M_{NO3,heel}}{R_{denit,rate}} \quad (\text{giờ})$$
- Kiểm tra điều kiện ràng buộc công nghệ:
  $$t_{anox,req} \le t_{fill,anox} \le t_{fill,total}$$
  - Đảm bảo toàn bộ nitrat bị khử sạch hoàn toàn trước khi bật máy thổi khí chuyển sang pha nạp hiếu khí.

---

### 6. Bài toán Tính toán Thiết kế Minh họa Từng bước (Worked Engineering Design Examples)

#### 6.1 Bài toán 1: Thiết kế Bể Thiếu khí Trước với Lắng thứ cấp (MLE Process) [EX-CH07-01]
##### 6.1.1 Dữ liệu ban đầu và Yêu cầu Thiết kế
- **Nguồn dữ liệu:** Kế thừa từ thiết kế bể bùn hoạt tính xáo trộn hoàn chỉnh (CMAS) khử BOD kết hợp nitrat hóa (Chương 6 - Ví dụ 2).
- **Lưu lượng nước thải thiết kế ($Q$):** $22,700\text{ m}^3/\text{ngày} = 945.83\text{ m}^3/\text{h}$.
- **Nồng độ BOD nước thải thô ($S_0$):** $140.0\text{ g/m}^3$ (Tải lượng BOD = $3,178\text{ kg/ngày}$).
- **Nồng độ Nitrat sinh ra từ bể hiếu khí ($NO_x$):** $27.80\text{ g/m}^3$ (Tải lượng nitrat = $631.06\text{ kg N/ngày}$).
- **Tỷ số tuần hoàn bùn lắng ($R = Q_R / Q$):** $0.60$ ($Q_R = 13,620\text{ m}^3/\text{ngày}$).
- **Tiêu chuẩn Nitrat đầu ra yêu cầu ($N_e$):** $\le 6.00\text{ g/m}^3$ ($\text{mg/L}$).
- **Thể tích bể hiếu khí đã định kích thước ở Chương 6:** $V_{aer} = 6,900\text{ m}^3$.
- **Tỷ lệ phân chia thể tích anoxic thiết kế:** $25\%$ tổng thể tích sinh học ($V_{total} = 9,200\text{ m}^3$).
- **Yêu cầu tính toán:**
  1. Tính tỷ số tuần hoàn nội bộ ($IR$) và lưu lượng bơm tuần hoàn $Q_{IR}$.
  2. Tính thể tích bể thiếu khí $V_{anox}$ và thời gian lưu nước $\text{HRT}_{anox}$.
  3. Tính khối lượng nitrat được khử mỗi ngày ($\Delta M_{NO3}$).
  4. Tính khối lượng độ kiềm phục hồi hàng ngày ($\Delta \text{Alk}_{\text{rec}}$).
  5. Tính lượng oxy cấp tiết kiệm được và dự toán điện năng giảm trừ.

##### 6.1.2 Các bước Tính toán Chi tiết (7 Bước hoàn chỉnh)
- **Bước 1: Thiết lập phương trình cân bằng nitrat toàn hệ thống:**
  $$Q \cdot NO_x = (Q + IR \cdot Q + R \cdot Q) \cdot N_e \implies NO_x = (1 + IR + R) \cdot N_e$$
- **Bước 2: Xác định tỷ số tuần hoàn nội bộ ($IR$):**
  $$IR = \frac{NO_x}{N_e} - 1 - R = \frac{27.80\text{ g/m}^3}{6.00\text{ g/m}^3} - 1.0 - 0.60 = 4.633 - 1.60 = 3.033$$
  - Chọn tỷ số tuần hoàn nội bộ thiết kế: $IR = 3.03$ (tương đương $303\%$ lưu lượng vào trạm).
- **Bước 3: Tính lưu lượng bơm tuần hoàn nội bộ ($Q_{IR}$) và tổng dòng vào bể thiếu khí:**
  $$Q_{IR} = IR \times Q = 3.033 \times 22,700\text{ m}^3/\text{ngày} = 68,849.1\text{ m}^3/\text{ngày} \approx 2,868.7\text{ m}^3/\text{h}$$
  - Tổng lưu lượng thủy lực chảy vào bể thiếu khí:
    $$Q_{total,in} = Q + Q_{IR} + Q_R = 22,700 \times (1 + 3.033 + 0.60) = 22,700 \times 4.633 = 105,169.1\text{ m}^3/\text{ngày}$$
- **Bước 4: Định cỡ thể tích bể thiếu khí ($V_{anox}$) và thời gian lưu nước:**
  - Tổng thể tích cụm bể sinh học với tỷ lệ anoxic $25\%$:
    $$V_{total} = \frac{V_{aer}}{1 - 0.25} = \frac{6,900\text{ m}^3}{0.75} = 9,200\text{ m}^3$$
    $$V_{anox} = V_{total} - V_{aer} = 9,200 - 6,900 = 2,300\text{ m}^3$$
  - Thời gian lưu nước danh định theo lưu lượng nước thô ($Q$):
    $$\text{HRT}_{anox} = \frac{V_{anox}}{Q} = \frac{2,300\text{ m}^3}{22,700\text{ m}^3/\text{d}} = 0.10132\text{ ngày} = 2.43\text{ giờ}$$
  - Thời gian lưu nước thực tế có tính cả hai dòng tuần hoàn:
    $$\text{HRT}_{actual} = \frac{2,300\text{ m}^3}{105,169.1\text{ m}^3/\text{d}} \times 24 \times 60 = 31.49\text{ phút}$$
- **Bước 5: Tính tổng khối lượng nitrat khử mỗi ngày:**
  $$\Delta M_{NO3} = Q \times (NO_x - N_e) \times 10^{-3} = 22,700\text{ m}^3/\text{d} \times (27.80 - 6.00)\text{ g/m}^3 \times 10^{-3}\text{ kg/g} = 494.86\text{ kg NO}_3^--\text{N/ngày}$$
- **Bước 6: Tính độ kiềm phục hồi từ quá trình khử nitrat:**
  $$\Delta \text{Alk}_{\text{rec}} = 3.57\text{ kg CaCO}_3/\text{kg N} \times 494.86\text{ kg N/d} = 1,766.65\text{ kg CaCO}_3/\text{ngày}$$
  - Tương đương làm tăng nồng độ kiềm trong nước thải thô lên một lượng:
    $$\Delta \text{Alk}_{conc} = \frac{1,766.65\text{ kg/d} \times 10^3\text{ g/kg}}{22,700\text{ m}^3/\text{d}} = 77.83\text{ g/m}^3 \approx 77.8\text{ mg/L as CaCO}_3$$
- **Bước 7: Tính tín chỉ oxy sục khí tiết kiệm được:**
  $$\text{Oxygen Credit} = 2.86\text{ kg } O_2/\text{kg N} \times 494.86\text{ kg N/d} = 1,415.30\text{ kg } O_2/\text{ngày}$$
  - Với hiệu suất máy thổi khí thực tế đạt $1.5\text{ kg } O_2/\text{kWh}$, lượng điện năng tiết kiệm trực tiếp:
    $$\text{Điện năng tiết kiệm} = \frac{1,415.30\text{ kg } O_2/\text{d}}{1.5\text{ kg } O_2/\text{kWh}} \approx 943.5\text{ kWh/ngày}$$

##### 6.1.3 Kết quả Thiết kế và Phân tích Kỹ thuật
- Tỷ số tuần hoàn nội bộ: $IR = 3.03$ ($Q_{IR} = 68,850\text{ m}^3/\text{ngày} = 2,869\text{ m}^3/\text{h}$).
- Thể tích bể thiếu khí: $V_{anox} = 2,300\text{ m}^3$ ($\text{HRT} = 2.43\text{ h}$).
- Khối lượng nitrat bị phân hủy: $494.86\text{ kg N/ngày}$ (Hiệu suất khử đạt $78.4\%$).
- Hoàn nguyên độ kiềm: $1,766.65\text{ kg CaCO}_3/\text{ngày}$ (tiết kiệm chi phí mua xút/vôi).
- Tiết kiệm năng lượng: $1,415.30\text{ kg } O_2/\text{ngày}$ ($943.5\text{ kWh/ngày}$).

---

#### 6.2 Bài toán 2: Thiết kế Hệ thống Khử Nitrat với Màng Sinh học MBR [EX-CH07-02]
##### 6.2.1 Dữ liệu ban đầu và Đặc thù Công nghệ MBR
- **Nguồn dữ liệu:** Kế thừa từ thiết kế hệ thống màng sinh học MBR (Chương 6 - Ví dụ 3).
- **Lưu lượng nước thải ($Q$):** $22,700\text{ m}^3/\text{ngày}$.
- **Nồng độ Nitrat sinh ra ở bể hiếu khí màng ($NO_x$):** $27.80\text{ g/m}^3$.
- **Tỷ số tuần hoàn bùn màng ($R$):** $6.00$ ($600\%$ lưu lượng thô, $Q_R = 136,200\text{ m}^3/\text{ngày}$).
- **Tỷ số tuần hoàn nội bộ ($IR$):** $0.0$ (không lắp bơm tuần hoàn nội bộ).
- **Nồng độ bùn hoạt tính trong bể màng:** $MLSS = 12,000\text{ g/m}^3$.
- **Tiêu chuẩn nitrat đầu ra yêu cầu:** $N_e \le 6.00\text{ g/m}^3$.

##### 6.2.2 Các bước Tính toán và Chứng minh Không cần Bơm IR
- **Bước 1: Thiết lập phương trình cân bằng nồng độ nitrat cho cấu hình MBR ($IR = 0$):**
  $$NO_x = (1 + IR + R) \cdot N_{e,\text{MBR}} = (1 + 0 + R) \cdot N_{e,\text{MBR}} = (1 + R) \cdot N_{e,\text{MBR}}$$
- **Bước 2: Tính nồng độ Nitrat dòng ra sau màng ($N_{e,\text{MBR}}$):**
  $$N_{e,\text{MBR}} = \frac{NO_x}{1 + R} = \frac{27.80\text{ g/m}^3}{1 + 6.00} = \frac{27.80}{7.00} = 3.971\text{ g/m}^3 \approx 3.97\text{ mg/L}$$
- **Bước 3: Kiểm tra mức độ tuân thủ tiêu chuẩn môi trường:**
  $$N_{e,\text{MBR}} = 3.97\text{ mg/L} < 6.00\text{ mg/L (Đạt chuẩn rất tốt)}$$
  - Hiệu suất khử nitrat tự nhiên của hệ thống:
    $$E_N = \frac{27.80 - 3.971}{27.80} \times 100\% = 85.72\%$$
- **Bước 4: Tính tổng khối lượng Nitrat bị khử mỗi ngày:**
  $$\Delta M_{NO3,\text{MBR}} = 22,700\text{ m}^3/\text{d} \times (27.80 - 3.971)\text{ g/m}^3 \times 10^{-3} = 540.92\text{ kg NO}_3^--\text{N/ngày}$$
- **Bước 5: Tính lượng độ kiềm thu hồi:**
  $$\Delta \text{Alk}_{\text{rec}} = 3.57 \times 540.92 = 1,931.08\text{ kg CaCO}_3/\text{ngày} \quad (\equiv 85.07\text{ mg/L as CaCO}_3)$$
- **Bước 6: Tính lượng oxy cấp tiết kiệm được:**
  $$\text{Oxygen Credit} = 2.86 \times 540.92 = 1,547.03\text{ kg } O_2/\text{ngày} \quad (\approx 1,031.3\text{ kWh/ngày})$$

##### 6.2.3 Kết quả Thiết kế và Đánh giá Hiệu quả Công nghệ
- Bể MBR đạt nồng độ nitrat đầu ra $3.97\text{ mg/L}$, vượt trội so với bể bùn hoạt tính truyền thống có lắng ($6.00\text{ mg/L}$).
- Hoàn toàn tiết kiệm được chi phí đầu tư cụm máy bơm tuần hoàn nội bộ $IR$, van chặn và tuyến ống hồi lưu lớn ($68,850\text{ m}^3/\text{d}$).
- Lượng kiềm sinh ra ($1,931.08\text{ kg/d}$) và lượng oxy tiết kiệm ($1,547.03\text{ kg } O_2/\text{d}$) đều cao hơn hệ thống truyền thống khoảng $10\%$.

---

#### 6.3 Bài toán 3: Thiết kế Động học Khử Nitrat trong Chu kỳ Bể SBR [EX-CH07-03]
##### 6.3.1 Thông số Vận hành Chu kỳ và Nồng độ Bùn Lắng
- **Nguồn dữ liệu:** Kế thừa từ thiết kế hệ thống SBR khử BOD kết hợp nitrat hóa (Chương 6 - Ví dụ 4).
- **Lưu lượng nước thải thiết kế ($Q$):** $7,570\text{ m}^3/\text{ngày}$.
- **Số lượng bể SBR làm việc song song ($N$):** $2\text{ bể}$ ($Q_1 = 3,785\text{ m}^3/\text{ngày/bể}$).
- **Thời gian một chu kỳ làm việc ($t_{cycle}$):** $6.0\text{ giờ/chu kỳ}$ ($4\text{ mẻ/ngày/bể}$, tổng 8 mẻ/ngày).
- **Tổng thời gian phân bổ pha Nạp ($t_{fill}$):** $3.0\text{ giờ/chu kỳ}$.
- **Thể tích đầy của mỗi bể SBR ($V_T$):** $4,731.0\text{ m}^3/\text{bể}$.
- **Thể tích nước thải nạp vào mỗi chu kỳ ($V_F$):** $946.25\text{ m}^3/\text{bể/mẻ}$ (Hệ số nạp $V_F/V_T = 0.20$).
- **Thể tích lớp bùn lắng chân bể ($V_{heel}$):** $V_T - V_F = 4,731.0 - 946.25 = 3,784.75\text{ m}^3/\text{bể}$.
- **Nồng độ bùn ở mức đầy bể:** $MLSS = 3,500\text{ g/m}^3$; $MLVSS = 2,800\text{ g/m}^3$ ($VSS/SS = 0.80$).
- **Nồng độ Nitrat tồn lưu trong lớp bùn chân bể ($N_{heel}$):** $6.00\text{ g/m}^3$ ($\text{mg/L}$).
- **Nồng độ BOD nước thải thô nạp vào ($S_0$):** $140.0\text{ g/m}^3$.
- **Nhiệt độ nước thải thiết kế:** $T = 12^\circ\text{C}$.
- **Tốc độ khử nitrat riêng ở 12°C:** $SDNR_{12} = 0.030\text{ g NO}_3^--\text{N} / \text{g MLVSS}\cdot\text{d}$.

##### 6.3.2 Các bước Tính toán Động học và Kiểm tra Thời gian Pha Nạp
- **Bước 1: Tính khối lượng Nitrat tồn dư bị bẫy trong chân bể đầu chu kỳ ($M_{NO3,heel}$):**
  $$M_{NO3,heel} = V_{heel} \times N_{heel} \times 10^{-3} = 3,784.75\text{ m}^3 \times 6.00\text{ g/m}^3 \times 10^{-3} = 22.7085\text{ kg NO}_3^--\text{N/bể/mẻ}$$
- **Bước 2: Tính lượng chất hữu cơ (BOD) đưa vào từ mẻ nạp mới:**
  $$M_{BOD,fill} = V_F \times S_0 \times 10^{-3} = 946.25\text{ m}^3 \times 140.0\text{ g/m}^3 \times 10^{-3} = 132.475\text{ kg BOD/mẻ}$$
  - Tỷ số carbon sẵn có:
    $$\frac{M_{BOD,fill}}{M_{NO3,heel}} = \frac{132.475\text{ kg BOD}}{22.7085\text{ kg N}} = 5.83\text{ g BOD/g N} > 3.5\text{ g BOD/g N}$$
    $\implies$ Nguồn carbon nước thải hoàn toàn dư thừa để khử triệt để lượng nitrat chân bể.
- **Bước 3: Xác định tổng khối lượng vi sinh vật hoạt tính trong bể ($M_{X,VSS}$):**
  $$M_{X,VSS} = V_T \times MLVSS = 4,731.0\text{ m}^3 \times 2.80\text{ kg MLVSS/m}^3 = 13,246.8\text{ kg MLVSS/bể}$$
- **Bước 4: Tính tốc độ khử nitrat cực đại theo giờ của bể:**
  $$R_{denit,rate} = M_{X,VSS} \times \frac{SDNR_{12}}{24} = 13,246.8\text{ kg MLVSS} \times \frac{0.030\text{ kg N/kg VSS}\cdot\text{d}}{24\text{ h/d}} = 16.5585\text{ kg NO}_3^--\text{N/giờ}$$
- **Bước 5: Tính thời gian nạp thiếu khí bắt buộc ($t_{anox,req}$):**
  $$t_{anox,req} = \frac{M_{NO3,heel}}{R_{denit,rate}} = \frac{22.7085\text{ kg N}}{16.5585\text{ kg N/h}} = 1.3714\text{ giờ} \approx 1.37\text{ giờ} \text{ (1 giờ 22 phút)}$$
- **Bước 6: Kiểm tra điều kiện ràng buộc thời gian nạp:**
  - Tổng thời gian nạp cho phép trong chu kỳ là $3.0\text{ giờ}$.
  - Ta có: $t_{anox,req} = 1.37\text{ giờ} < 3.0\text{ giờ}$.
  - Thiết kế phân bổ pha nạp:
    - Giai đoạn 1: $1.50\text{ giờ}$ Nạp thiếu khí có khuấy trộn (Anoxic Mixed Fill).
    - Giai đoạn 2: $1.50\text{ giờ}$ Nạp hiếu khí có sục khí (Aerated Fill).

##### 6.3.3 Kết quả Phân bổ Thời gian Chu kỳ SBR Hoàn chỉnh
- **Chu kỳ vận hành 6.0 giờ chuẩn của mỗi bể SBR:**
  1. **Anoxic Mixed Fill (Nạp thiếu khí khuấy trộn):** $1.50\text{ h}$ (Khử sạch $100\%$ nitrat tồn dư chân bể).
  2. **Aerated Fill (Nạp hiếu khí sục khí):** $1.50\text{ h}$ (Khởi động oxy hóa BOD và nitrat hóa).
  3. **React (Phản ứng hiếu khí):** $1.50\text{ h}$ (Hoàn tất nitrat hóa amoni).
  4. **Settle (Lắng tĩnh):** $0.75\text{ h}$ (Lắng phân tầng không xáo trộn).
  5. **Decant (Chắt nước trong):** $0.50\text{ h}$ (Xả nước sau xử lý đạt chuẩn).
  6. **Idle (Nghỉ/Xả bùn dư):** $0.25\text{ h}$ (Chờ đồng bộ mẻ).
- Hiệu quả: Khử sạch $100\%$ nitrat chân bể ($22.71\text{ kg N/mẻ}$), không phát sinh bất kỳ năng lượng bơm tuần hoàn nào.

---

#### 6.4 Bài toán 4: Tính toán Liều lượng Châm Hóa chất Methanol Bổ sung (External Carbon Dosing Calculation)
##### 6.4.1 Bối cảnh Kỹ thuật: Bể Post-anoxic Thiếu hụt Carbon
- Một trạm xử lý nước thải công nghiệp áp dụng quy trình Bardenpho 4 bậc.
- Lưu lượng nước chảy vào bể thiếu khí bậc hai (Post-anoxic basin): $Q = 10,000\text{ m}^3/\text{ngày}$.
- Do toàn bộ BOD đã bị oxy hóa sạch ở bể hiếu khí bậc 1, bể Post-anoxic bắt buộc phải châm hóa chất Methanol công nghiệp ($CH_3OH$, độ tinh khiết $98\%$, khối lượng riêng $\rho = 0.791\text{ kg/L}$).
- **Thông số dòng vào bể Post-anoxic:**
  - Nồng độ Nitrat vào: $NO_3^--N_{in} = 12.0\text{ mg/L}$.
  - Nồng độ Nitrit vào: $NO_2^--N_{in} = 0.8\text{ mg/L}$.
  - Nồng độ Oxy hòa tan mang sang: $DO_{in} = 2.5\text{ mg/L}$.
- **Yêu cầu đầu ra:** Khử nitrat triệt để để đạt nồng độ nitrat sau xử lý $NO_3^--N_{out} \le 1.0\text{ mg/L}$.

##### 6.4.2 Các bước Tính toán Liều lượng $CH_3OH$ theo Tải lượng $NO_3^-$, $NO_2^-$ và $DO$
- **Bước 1: Xác định nồng độ nitrat cần khử:**
  $$\Delta NO_3^--N = 12.0 - 1.0 = 11.0\text{ mg/L}$$
- **Bước 2: Áp dụng phương trình hóa lượng tiêu thụ Methanol:**
  $$C_m = 2.47 \times (\Delta NO_3^--N) + 1.53 \times (NO_2^--N) + 0.87 \times DO$$
  $$C_m = 2.47 \times 11.0 + 1.53 \times 0.80 + 0.87 \times 2.50 = 27.17 + 1.224 + 2.175 = 30.569\text{ mg } CH_3OH/\text{L} \quad (\text{g/m}^3)$$
- **Bước 3: Tính khối lượng Methanol nguyên chất cần châm mỗi ngày:**
  $$M_{CH3OH,pure} = Q \times C_m \times 10^{-3} = 10,000\text{ m}^3/\text{d} \times 30.569\text{ g/m}^3 \times 10^{-3}\text{ kg/g} = 305.69\text{ kg } CH_3OH/\text{ngày}$$
- **Bước 4: Tính khối lượng và thể tích dung dịch Methanol thương mại 98% cần cấp:**
  $$M_{sol} = \frac{M_{CH3OH,pure}}{0.98} = \frac{305.69\text{ kg/d}}{0.98} = 311.93\text{ kg dung dịch/ngày}$$
  $$V_{sol} = \frac{M_{sol}}{\rho} = \frac{311.93\text{ kg/d}}{0.791\text{ kg/L}} = 394.35\text{ Lít/ngày} \approx 395\text{ L/ngày}$$
- **Bước 5: Định cỡ lưu lượng bơm định lượng hóa chất:**
  $$q_{pump} = \frac{394.35\text{ L/ngày}}{24\text{ h/ngày}} = 16.43\text{ Lít/giờ}$$
  - Chọn bơm màng định lượng có dải điều chỉnh $0 - 30\text{ L/h}$.

##### 6.4.3 Dự toán Chi phí Hóa chất và Đánh giá An toàn Lưu trữ
- **Dự toán chi phí vận hành:**
  - Đơn giá Methanol công nghiệp: $\approx 15,000\text{ VNĐ/kg}$.
  - Chi phí hóa chất hàng ngày: $311.93\text{ kg/d} \times 15,000\text{ VNĐ/kg} \approx 4,679,000\text{ VNĐ/ngày}$ ($\approx 1.7\text{ tỷ VNĐ/năm}$).
- **Yêu cầu kỹ thuật an toàn:** Bồn chứa methanol phải là bồn kín làm bằng thép không gỉ hoặc nhựa composite chịu dung môi, có hệ thống thu hồi hơi, van thở chống cháy ngược (flame arrester), thiết bị đo mức không tiếp xúc (radar/siêu âm) và toàn bộ thiết bị điện/bơm thuộc chuẩn phòng nổ Ex-d IIB T4.

---

### 7. Chẩn đoán Sự cố Vận hành và Biện pháp Khắc phục (Troubleshooting & Operational Diagnostics)

#### 7.1 Sự cố Tạo Bọt do Vi khuẩn Sợi Nocardioforms (Nocardioform Foaming)
##### 7.1.1 Nguyên nhân gốc rễ và Triệu chứng lâm sàng
- **Nguyên nhân gốc rễ:** Vi khuẩn dạng sợi ưa mỡ thuộc nhóm Actinomycetes (*Nocardia amarae, Gordonia, Rhodococcus*); phát triển mạnh khi tuổi bùn cao ($SRT > 10 - 15\text{ ngày}$), nhiệt độ nước thải ấm ($> 20^\circ\text{C}$), và nước thải đầu vào chứa hàm lượng dầu mỡ, chất béo động thực vật (FOG) cao. Các vách ngăn bề mặt (surface baffles) trong bể thiếu khí giữ lại lớp bọt không cho thoát đi.
- **Triệu chứng lâm sàng:** Lớp bọt màu nâu socola sẫm, đặc quánh, nhớt dày từ $10 - 50\text{ cm}$ phủ kín mặt bể thiếu khí và hiếu khí; bọt tràn qua máng thu nước làm tăng đột biến TSS đầu ra và phát sinh mùi hôi nồng nặc.

##### 7.1.2 Biện pháp Khắc phục Công nghệ và Vận hành
- **Biện pháp khẩn cấp:**
  - Phun xịt nước mịn trực tiếp lên bề mặt bọt để phá vỡ cấu trúc cơ học của bọt nổi.
  - Phun dung dịch Clo loãng ($2 - 3\text{ mg/L } Cl_2$) trực tiếp vào lớp bọt bề mặt để tiêu diệt màng vi khuẩn sợi mà không làm ảnh hưởng đến bùn hoạt tính bên dưới.
- **Biện pháp công nghệ dài hạn:**
  - Tăng cường xả bùn dư bề mặt (Surface Waste Activated Sludge - WAS): Lắp đặt máng hớt bọt bề mặt đưa thẳng ra bể chứa bùn dư thay vì xả bùn từ đáy bể lắng, nhằm rửa trôi vi khuẩn sợi kỵ nước ra khỏi hệ thống.
  - Giảm tuổi bùn ($SRT$) xuống dưới $8 - 10\text{ ngày}$ nếu điều kiện nitrat hóa cho phép.
  - Cải tạo hệ thống tuyển nổi khí hòa tan (DAF) hoặc bể tách mỡ tại trạm tiền xử lý để loại bỏ triệt để FOG ($< 20 - 30\text{ mg/L}$).

---

#### 7.2 Sự cố Ức chế Hoạt tính Vi khuẩn do Oxy Hòa tan từ Dòng Tuần hoàn (DO Carryover Inhibition)
##### 7.2.1 Cơ chế suy giảm hiệu quả khử nitrat do thừa khí oxy
- **Cơ chế:** Khi bể hiếu khí bị sục khí quá mức (over-aeration), nồng độ oxy hòa tan ở cuối bể dâng cao ($DO > 3.0 - 4.0\text{ mg/L}$). Dòng bơm tuần hoàn nội bộ ($IR = 300 - 400\%$) bơm một khối lượng lớn oxy hòa tan quay trở lại bể thiếu khí.
- **Hậu quả:** Nồng độ $DO$ trong bể thiếu khí vượt quá ngưỡng $0.5\text{ mg/L}$, ức chế tức thời các enzyme reductase; vi khuẩn dị dưỡng tiêu tốn phần lớn lượng carbon dễ phân hủy ($rbCOD$) để hô hấp oxy thay vì khử nitrat. Nồng độ nitrat đầu ra vọt lên cao ($N_e > 10 - 15\text{ mg/L}$).

##### 7.2.2 Giải pháp Công nghệ: Vùng giảm oxy hóa (Deoxygenation Zone) và Kiểm soát sục khí
- **Giải pháp:**
  - Thực hiện sục khí giảm dần (Tapered Aeration): Giảm công suất sục khí ở ngăn cuối cùng của bể hiếu khí (ngay trước cửa hút bơm $IR$) để nồng độ DO hạ xuống còn $0.5 - 1.0\text{ mg/L}$.
  - Thiết kế một "Ngăn khử oxy" (Deoxygenation Zone) trung gian không sục khí, thời gian lưu $10 - 15\text{ phút}$ giữa bể hiếu khí và điểm hút bơm tuần hoàn nội bộ.
  - Lắp đặt biến tần (VFD) điều khiển tự động lưu lượng máy thổi khí dựa trên cảm biến DO online tại bể hiếu khí.
  - Điều chỉnh cánh khuấy chìm trong bể thiếu khí để không tạo ra phễu xoáy bề mặt (vortexing) hút oxy từ không khí vào nước.

---

#### 7.3 Hiện tượng Bùn Nổi tại Bể Lắng Đợt 2 (Rising Sludge / Clumping in Clarifier)
##### 7.3.1 Cơ chế khử nitrat ngoài ý muốn và bọt khí $N_2$ nâng bông bùn
- **Cơ chế:** Nước rời bể hiếu khí mang theo hàm lượng nitrat cao ($NO_x > 10 - 15\text{ mg/L}$) đi vào bể lắng thứ cấp. Nếu bùn lưu giữ dưới đáy bể lắng quá lâu (thời gian lưu bùn đáy bể $> 1.5 - 2.0\text{ giờ}$), điều kiện thiếu khí hình thành do vi khuẩn hô hấp hết oxy hòa tan tồn dư.
- Quá trình khử nitrat ngoài ý muốn diễn ra ngay trong lớp bùn lắng. Các vi bọt khí nitơ ($\text{N}_2$) sinh ra bám dính vào mạng lưới bông bùn hoạt tính, làm giảm khối lượng riêng của bông bùn xuống nhỏ hơn khối lượng riêng của nước, kéo từng tảng bùn lớn nổi lên mặt bể lắng (hiện tượng Clumping).

##### 7.3.2 Biện pháp Khắc phục: Tăng tỷ số bùn hoàn lưu ($R$) và nâng công suất $IR$
- **Khắc phục vận hành:**
  - Tăng ngay tỷ số tuần hoàn bùn lắng ($R$), tăng công suất bơm hút bùn đáy bể lắng để rút ngắn thời gian lưu của bùn trong bể lắng xuống $< 45 - 60\text{ phút}$.
  - Kiểm tra và tăng tốc độ quay của dàn cào bùn đáy bể lắng, loại bỏ các góc chết tù đọng bùn.
- **Khắc phục công nghệ:**
  - Tăng tỷ số tuần hoàn nội bộ ($IR$) ở bể thiếu khí trước để giảm nồng độ nitrat đi vào bể lắng xuống $< 6.0\text{ mg/L}$.
  - Đảm bảo bể sục khí duy trì $DO \ge 2.0\text{ mg/L}$ trước khi nước vào ống trung tâm bể lắng.

---

#### 7.4 Sự cố Nghẹt Màng và Tăng Áp suất Xuyên màng (TMP) trong Hệ thống MBR
##### 7.4.1 Tác nhân gây nghẹt màng: Polyme ngoại bào (EPS) và vi khuẩn phân tán
- **Nguyên nhân:** Nồng độ sinh khối quá cao ($MLSS > 12,000 - 15,000\text{ mg/L}$), nồng độ chất polymer ngoại bào hòa tan (Soluble Microbial Products - SMP) và chất cao phân tử ngoại bào (Extracellular Polymeric Substances - EPS) tích tụ do bùn bị phân rã khi vận hành ở tuổi bùn quá già hoặc sốc tải trọng hữu cơ; các hạt keo siêu mịn bám chặt làm bít tắc các lỗ rỗng màng vi lọc ($0.04 - 0.1\ \mu\text{m}$).
- **Triệu chứng:** Áp suất xuyên màng (TMP - Transmembrane Pressure) tăng vọt vượt ngưỡng báo động ($TMP > 30 - 45\text{ kPa}$), lưu lượng hút qua màng (flux) sụt giảm dưới $10\text{ L/m}^2\cdot\text{h}$.

##### 7.4.2 Quy trình Rửa ngược (Backwash) và Làm sạch Hóa học (CIP)
- **Rửa ngược định kỳ (Routine Backwash):** Bơm nước sạch xuyên màng ngược chiều kết hợp sục khí bọt thô cọ rửa liên tục chu kỳ $10\text{ phút}$ hút - $1\text{ phút}$ nghỉ/rửa ngược.
- **Bảo trì hóa chất hàng tuần (Maintenance Clean):** Bơm dung dịch Natri Hypoclorit ($\text{NaClO } 200 - 500\text{ mg/L}$) hoặc Axit Citric ($2,000\text{ mg/L}$) ngâm màng $60 - 90\text{ phút}$ để phân hủy chất hữu cơ và cặn khoáng bám trên bề mặt sợi màng.
- **Rửa phục hồi toàn diện định kỳ (Recovery Clean / Clean-in-Place - CIP):** Thực hiện $6\text{ tháng/lần}$ bằng cách ngâm ngập cassette màng trong bồn chứa hóa chất với $\text{NaClO } 1,000 - 2,000\text{ mg/L}$ trong $4 - 6\text{ giờ}$, sau đó ngâm Axit Citric $2,000 - 3,000\text{ mg/L}$ trong $4\text{ giờ}$ để phục hồi $95 - 100\%$ tính thấm ban đầu của màng.

---

### 8. Bảng So sánh Tổng hợp và Lựa chọn Công nghệ (Comprehensive Process Comparison)

#### 8.1 So sánh Tổng hợp Các Quy trình Khử Nitrat Điển hình
##### Bảng đối chiếu tiêu chí kỹ thuật: MLE, MBR, SBR, Bardenpho
| Tiêu chí Đánh giá | Quy trình MLE Truyền thống | Quy trình Preanoxic MBR | Bể mẻ Chu kỳ SBR | Quy trình Bardenpho 4/5 Bậc |
| :--- | :--- | :--- | :--- | :--- |
| **Cấu hình Thủy lực** | Dòng chảy liên tục, ngăn tách theo không gian | Dòng chảy liên tục, lọc màng chìm | Dòng chảy ngắt quãng theo mẻ, tách theo thời gian | Dòng chảy liên tục, đa bậc nối tiếp |
| **Tỷ số Tuần hoàn Nội bộ ($IR$)** | Yêu cầu cao: $IR = 2.0 - 4.0$ ($200 - 400\%$) | **Không cần ($IR = 0$)**, tận dụng $R = 4.0 - 6.0$ | **Không cần bơm tuần hoàn ($IR = 0$)** | Yêu cầu cao: $IR = 4.0$ ($400\%$) |
| **Tỷ số Tuần hoàn Bùn ($R$)** | $R = 0.5 - 1.0$ (bơm RAS từ bể lắng) | $R = 4.0 - 6.0$ (bơm bùn từ bể màng) | Tự lưu trong bể ($V_{heel} = 65 - 80\%$) | $R = 0.5 - 1.0$ (bơm RAS) |
| **Nồng độ Sinh khối (MLSS)** | $3,000 - 4,500\text{ mg/L}$ | **$8,000 - 12,000\text{ mg/L}$** | $3,000 - 5,000\text{ mg/L}$ | $3,000 - 4,500\text{ mg/L}$ |
| **Nguồn Carbon Khử Nitrat** | Sử dụng $100\%$ BOD nước thải thô | Sử dụng $100\%$ BOD nước thải thô | Sử dụng $100\%$ BOD nước thải thô pha nạp | BOD nước thải (bậc 1) + Nội sinh/Hóa chất (bậc 3) |
| **Hiệu suất Khử Nitơ Tổng (TN)** | $75 - 85\%$ (bị giới hạn bởi $IR$) | $85 - 90\%$ | $80 - 90\%$ | **Cực cao: $> 95\%$ (TN $< 3\text{ mg/L}$)** |
| **Chất lượng Nước sau Xử lý** | Phụ thuộc lắng, $\text{TSS} = 10 - 20\text{ mg/L}$ | Tuyệt hảo: $\text{TSS} \approx 0$, không vi khuẩn | Tốt nhờ lắng tĩnh: $\text{TSS} \le 10\text{ mg/L}$ | Rất tốt: $\text{TSS} \le 10\text{ mg/L}$ |
| **Diện tích Mặt bằng Chiếm dụng** | Trung bình (cần bể lắng đợt 2) | **Rất nhỏ (giảm $50 - 70\%$ diện tích)** | Nhỏ đến Trung bình (không có bể lắng) | Lớn (nhiều ngăn bể nối tiếp + lắng) |
| **Chi phí Đầu tư Thiết bị (CAPEX)** | Trung bình | Rất cao (chi phí modun màng) | Thấp đến Trung bình | Cao (nhiều hạng mục công trình) |
| **Chi phí Vận hành (OPEX)** | Trung bình | Cao (điện sục rửa màng, hóa chất CIP) | Trung bình | Trung bình đến Cao (nếu châm methanol) |
| **Mức độ Tự động hóa & Vận hành** | Đơn giản, dễ vận hành thủ công | Cao, kiểm soát áp suất TMP màng | Cao, bắt buộc điều khiển bằng PLC/SCADA | Khá phức tạp, cân đối nhiều dòng lưu chất |

---

#### 8.2 Hướng dẫn Lựa chọn Cấu hình Công nghệ theo Quy mô và Nguồn lực
##### Tiêu chí lựa chọn dựa trên công suất trạm, đặc tính nước thải và diện tích mặt bằng
- **Lựa chọn Quy trình MLE:**
  - Thích hợp cho các trạm xử lý nước thải đô thị và khu công nghiệp quy mô vừa và lớn ($Q > 5,000 - 50,000\text{ m}^3/\text{ngày}$).
  - Điều kiện: Quỹ đất xây dựng dồi dào, tỷ số $\text{BOD}/\text{TKN} \ge 4.0$, yêu cầu nước thải đầu ra đạt quy chuẩn phổ thông ($\text{TN} \le 15\text{ mg/L}$).
  - Là giải pháp tối ưu hàng đầu khi cần cải tạo, nâng cấp (retrofit) các trạm xử lý bùn hoạt tính truyền thống cũ thành trạm loại bỏ nitơ.
- **Lựa chọn Quy trình Preanoxic MBR:**
  - Thích hợp cho các bệnh viện, khu nghỉ dưỡng cao cấp, trạm xử lý nước thải đô thị tại trung tâm thành phố có quỹ đất cực kỳ khan hiếm hoặc giá đất cao.
  - Phù hợp với các dự án tái sử dụng nước sau xử lý để tưới cây, làm mát tuần hoàn hoặc xả vào nguồn nước sinh hoạt loại A.
  - Đòi hỏi chủ đầu tư có tiềm lực tài chính mạnh và đội ngũ kỹ thuật lành nghề để làm chủ công nghệ rửa màng.
- **Lựa chọn Công nghệ Bể mẻ SBR:**
  - Thích hợp cho các trạm xử lý quy mô nhỏ đến vừa ($Q < 10,000\text{ m}^3/\text{ngày}$), các cụm dân cư phân tán hoặc nhà máy có lưu lượng nước thải xả biến thiên mạnh theo ca kíp.
  - Ưu tiên khi muốn đơn giản hóa sơ đồ mặt bằng, loại bỏ hoàn toàn các trạm bơm bùn tuần hoàn phức tạp, chi phí xây dựng ban đầu thấp.
- **Lựa chọn Quy trình Bardenpho 4/5 Bậc:**
  - Bắt buộc áp dụng khi nguồn tiếp nhận là hồ chứa nước ngọt nhạy cảm môi trường, vùng cấm phú dưỡng hóa có quy định xả thải nitơ và phospho siêu nghiêm ngặt ($\text{TN} < 3 - 5\text{ mg/L}$, $\text{TP} < 0.5\text{ mg/L}$).

## Chương 08: Xử lý Sinh học Kỵ khí (Biological Anaerobic Unit Processes)

### 8.1. Cơ sở Hóa sinh & Vi sinh của Quá trình Phân hủy Kỵ khí (Biochemistry & Microbiology of Anaerobic Digestion)

#### 8.1.1. Bốn Giai đoạn Chuyển hóa Kỵ khí Liên hoàn (Four Sequential Stages of Anaerobic Digestion)
Quá trình phân hủy kỵ khí là chuỗi phản ứng sinh hóa liên tục được thực hiện bởi mạng lưới consortia vi sinh vật kỵ khí dị dưỡng và cổ khuẩn kỵ khí nghiêm ngặt, chuyển đổi các hợp chất hữu cơ phức tạp thành khí sinh học (chủ yếu là $\text{CH}_4$ và $\text{CO}_2$).

##### 8.1.1.1. Giai đoạn 1: Thủy phân (Hydrolysis)
Quá trình chuyển hóa các đại phân tử hữu cơ dạng hạt hoặc keo không tan thành các phân tử monomer hòa tan đơn giản.

###### 8.1.1.1.1. Cơ chế Enzyme ngoại bào & Động học Thủy phân
- **Cơ chế tiết enzyme ngoại bào:** Vi khuẩn thủy phân (chủ yếu thuộc các chi *Clostridium*, *Bacteroides*, *Bacillus*) bám dính lên bề mặt cơ chất hạt và tiết ra các enzyme ngoại phân giải (extracellular hydrolytic enzymes) như cellulase, amylase, protease, lipase.
- **Phản ứng phân cắt sinh hóa:**
  - *Carbohydrate phức tạp (Polysaccharide):* Bị bẻ gãy liên kết glycosidic tạo thành đường đơn (monosaccharide: glucose, fructose, galactose, xylose).
  - *Protein & Polypeptide:* Bị phân cắt liên kết peptide bởi enzyme protease/peptidase tạo thành các chuỗi peptide ngắn và amino acid tự do.
  - *Lipid & Triacylglycerol:* Bị thủy phân bởi lipase tạo thành glycerol và các axit béo mạch dài (Long-Chain Fatty Acids - LCFA như palmitic, oleic, stearic).
- **Mô hình động học thủy phân:**
  - Động học bậc nhất đối với cơ chất phức tạp:
    $$\frac{dS_p}{dt} = -k_h \cdot S_p$$
    Trong đó:
    - $S_p$: Nồng độ cơ chất dạng hạt (g COD/m³ hoặc mg/L).
    - $k_h$: Hằng số tốc độ thủy phân ($d^{-1}$, điển hình $0.05 - 0.20\text{ d}^{-1}$ ở $35^\circ\text{C}$).
    - $t$: Thời gian phản ứng (d).
  - Đối với cơ chất có cấu trúc màng cellulose/lignin dày, mô hình Contois bề mặt hoặc mô hình Hill thường được sử dụng do tốc độ phụ thuộc vào diện tích bề mặt tiếp xúc của hạt rắn.

###### 8.1.1.1.2. Các yếu tố ảnh hưởng & Tác nhân giới hạn tốc độ (Rate-Limiting Step)
- **Bước giới hạn tốc độ xử lý:** Trong nước thải hoặc bùn thải có hàm lượng chất rắn lơ lửng cao (Particulate COD $> 30 - 40\%$, bùn hoạt tính dư WAS, rác thực phẩm), giai đoạn thủy phân là bước chậm nhất (rate-limiting step) quyết định toàn bộ thời gian lưu bùn (SRT) yêu cầu của hệ thống kỵ khí.
- **Ảnh hưởng của kích thước hạt:** Kích thước hạt rắn càng bé thì tỷ diện tích tiếp xúc ($S/V$) càng lớn, tạo điều kiện thuận lợi cho enzyme ngoại bào tấn công, làm tăng $k_h$.
- **Ảnh hưởng của tiền xử lý (Pretreatment):** Tiền xử lý nhiệt ($60 - 180^\circ\text{C}$), siêu âm (ultrasound disintegration), kiềm hóa ($\text{NaOH}$), hoặc nghiền cơ học giúp phá vỡ màng tế bào vi khuẩn và cấu trúc lignin, tăng tốc độ hòa tan cơ chất lên $200 - 500\%$.

##### 8.1.1.2. Giai đoạn 2: Lên men Axit sinh Axit béo bay hơi (Acidogenesis / Fermentation)
Quá trình chuyển hóa các monomer hòa tan sinh ra từ bước thủy phân thành các axit béo bay hơi mạch ngắn (VFAs), rượu, axit hữu cơ, khí $\text{CO}_2$ và $\text{H}_2$.

###### 8.1.1.2.1. Con đường chuyển hóa Carbon & Quần thể vi khuẩn lên men
- **Quần thể vi sinh vật Acidogenic:** Chủ yếu là các vi khuẩn kỵ khí bắt buộc và kỵ khí tùy tiện (facultative anaerobes) thuộc ngành *Firmicutes*, *Bacteroidetes* (ví dụ *Clostridium*, *Lactobacillus*, *Escherichia*, *Streptococcus*).
- **Tốc độ tăng trưởng cao:** Vi khuẩn lên men có tốc độ sinh trưởng cực nhanh ($\mu_{max} = 1.0 - 2.5\text{ d}^{-1}$) và hệ số sản lượng sinh khối cao ($Y_H = 0.15 - 0.25\text{ g VSS/g COD}$), nhanh hơn nhiều so với vi sinh vật methanogen.
- **Con đường đường phân (Glycolysis / Embden-Meyerhof-Parnas pathway):**
  - Chuyển hóa glucose thành pyruvate qua trung gian NADH:
    $$\text{C}_6\text{H}_{12}\text{O}_6 + 2\text{NAD}^+ \rightarrow 2\text{CH}_3\text{COCOO}^- + 2\text{NADH} + 2\text{H}^+$$
  - Tùy thuộc vào áp suất riêng phần của hydro ($p_{H_2}$) và pH mà pyruvate được chuyển hóa tiếp thành các sản phẩm lên men khác nhau.

###### 8.1.1.2.2. Các sản phẩm chuyển hóa chính (VFAs, Ethanol, Lactic acid, $H_2$, $CO_2$)
- **Phổ sản phẩm lên men:**
  - *Axit béo bay hơi (VFAs):* Acetic acid ($\text{CH}_3\text{COOH}$), Propionic acid ($\text{CH}_3\text{CH}_2\text{COOH}$), Butyric acid ($\text{CH}_3\text{CH}_2\text{CH}_2\text{COOH}$), Iso-butyric, Valeric, Iso-valeric acids.
  - *Rượu và axit trung gian:* Ethanol ($\text{C}_2\text{H}_5\text{OH}$), Lactic acid ($\text{CH}_3\text{CHOHCOOH}$).
  - *Khí hòa tan:* Khí hydro ($\text{H}_2$) và carbon dioxide ($\text{CO}_2$).
- **Phương trình lên men sinh butyrate và acetate:**
  $$\text{C}_6\text{H}_{12}\text{O}_6 + 2\text{H}_2\text{O} \rightarrow 2\text{CH}_3\text{COOH} + 2\text{CO}_2 + 4\text{H}_2 \quad (\Delta G^{\circ'} = -206.1\text{ kJ/rxn})$$
  $$\text{C}_6\text{H}_{12}\text{O}_6 \rightarrow \text{CH}_3\text{CH}_2\text{CH}_2\text{COOH} + 2\text{CO}_2 + 2\text{H}_2 \quad (\Delta G^{\circ'} = -254.8\text{ kJ/rxn})$$
- **Phương trình lên men sinh propionate:**
  $$\text{C}_6\text{H}_{12}\text{O}_6 + 2\text{H}_2 \rightarrow 2\text{CH}_3\text{CH}_2\text{COOH} + 2\text{H}_2\text{O} \quad (\Delta G^{\circ'} = -358.2\text{ kJ/rxn})$$
  *(Lưu ý: Sự hình thành propionate tiêu thụ $H_2$, thường xảy ra khi áp suất hydro nội bào tăng cao).*

##### 8.1.1.3. Giai đoạn 3: Sinh Axetat (Acetogenesis)
Quá trình oxy hóa các sản phẩm trung gian của giai đoạn acidogenesis (propionate, butyrate, ethanol, LCFA) thành acetate, $\text{H}_2$ và $\text{CO}_2$ bởi nhóm vi khuẩn đặc thù.

###### 8.1.1.3.1. Vi khuẩn sinh Axetat bắt buộc (Obligate Hydrogen-Producing Acetogens - OHPA)
- **Đặc điểm sinh lý vi khuẩn OHPA:** Thuộc các chi *Syntrophobacter* (chuyên phân giải propionate như *Syntrophobacter wolinii*), *Syntrophomonas* (chuyên phân giải butyrate và axit béo chuỗi dài như *Syntrophomonas wolfei*), *Pelotomaculum*.
- **Hệ số sinh trưởng thấp:** Vi khuẩn OHPA có tốc độ tăng trưởng rất thấp ($\mu_{max} \approx 0.1 - 0.2\text{ d}^{-1}$) và hệ số năng lượng tự do thấp, đòi hỏi thời gian lưu bùn dài và điều kiện môi trường ổn định.

###### 8.1.1.3.2. Chuyển hóa Axit béo chuỗi ngắn (Propionate, Butyrate) thành Acetate
- **Oxy hóa Propionate:**
  $$\text{CH}_3\text{CH}_2\text{COO}^- + 3\text{H}_2\text{O} \rightarrow \text{CH}_3\text{COO}^- + \text{HCO}_3^- + \text{H}^+ + 3\text{H}_2 \quad (\Delta G^{\circ'} = +76.1\text{ kJ/mol})$$
- **Oxy hóa Butyrate:**
  $$\text{CH}_3\text{CH}_2\text{CH}_2\text{COO}^- + 2\text{H}_2\text{O} \rightarrow 2\text{CH}_3\text{COO}^- + \text{H}^+ + 2\text{H}_2 \quad (\Delta G^{\circ'} = +48.3\text{ kJ/mol})$$
- **Oxy hóa Ethanol:**
  $$\text{CH}_3\text{CH}_2\text{OH} + \text{H}_2\text{O} \rightarrow \text{CH}_3\text{COO}^- + \text{H}^+ + 2\text{H}_2 \quad (\Delta G^{\circ'} = +9.6\text{ kJ/mol})$$
- **Ý nghĩa nhiệt động lực học:** Cả 3 phản ứng trên đều có $\Delta G^{\circ'} > 0$ ở điều kiện tiêu chuẩn, nghĩa là phản ứng **không thể tự xảy ra** trừ khi sản phẩm ($\text{H}_2$) được tiêu thụ liên tục để giữ nồng độ cực thấp trong dung dịch.

##### 8.1.1.4. Giai đoạn 4: Sinh Methane (Methanogenesis)
Giai đoạn cuối cùng trong chuỗi phân hủy kỵ khí, biến đổi acetate, hydro và carbon dioxide thành khí methane ($\text{CH}_4$). Thực hiện bởi Cổ khuẩn sinh methane (Methanogenic Archaea) kỵ khí tuyệt đối.

###### 8.1.1.4.1. Nhóm vi sinh vật Cổ khuẩn Metan hóa Phân giải Axetat (Acetoclastic Methanogens)
- **Đặc trưng:** Đóng góp khoảng $65 - 72\%$ tổng lượng methane sinh ra trong quá trình phân hủy kỵ khí nước thải đô thị và công nghiệp thông thường.
- **Phương trình chuyển hóa sinh hóa:**
  $$\text{CH}_3\text{COO}^- + \text{H}_2\text{O} \rightarrow \text{CH}_4 + \text{HCO}_3^- \quad (\Delta G^{\circ'} = -31.0\text{ kJ/mol})$$
- **Hai chi vi sinh vật chính:**
  - *Methanosaeta (trước đây là Methanothrix):*
    - Hình thái: Dạng sợi mảnh dài, tạo mạng lưới khung xương vững chắc cho hạt bùn UASB.
    - Ái lực cơ chất cực cao: $K_s$ rất thấp ($20 - 40\text{ mg COD/L}$ acetate), tăng trưởng ưu thế ở nồng độ acetate thấp ($< 100 - 150\text{ mg/L}$).
    - Tốc độ sinh trưởng chậm: $\mu_{max} \approx 0.10 - 0.12\text{ d}^{-1}$.
  - *Methanosarcina:*
    - Hình thái: Dạng cụm cầu khuẩn (coccoid packets / sarcina clumps), có lớp vỏ bọc dày chống chịu sốc môi trường.
    - Ái lực cơ chất thấp hơn: $K_s$ cao ($200 - 400\text{ mg COD/L}$ acetate), phát triển mạnh khi nồng độ acetate cao hoặc khi bể bị quá tải hữu cơ.
    - Tốc độ sinh trưởng nhanh hơn: $\mu_{max} \approx 0.30 - 0.40\text{ d}^{-1}$. Có khả năng linh hoạt sử dụng cả acetate lẫn $\text{H}_2/\text{CO}_2$ và methanol.

###### 8.1.1.4.2. Nhóm vi sinh vật Cổ khuẩn Metan hóa Khử Hydro (Hydrogenotrophic Methanogens)
- **Đặc trưng:** Đóng góp khoảng $28 - 35\%$ tổng lượng methane sinh ra; đóng vai trò then chốt "hút sạch" hydro để duy trì hoạt động của vi khuẩn acetogenic.
- **Phương trình chuyển hóa sinh hóa:**
  $$4\text{H}_2 + \text{HCO}_3^- + \text{H}^+ \rightarrow \text{CH}_4 + 3\text{H}_2\text{O} \quad (\Delta G^{\circ'} = -135.6\text{ kJ/mol})$$
- **Các chi vi sinh vật chính:** *Methanobacterium*, *Methanobrevibacter*, *Methanococcus*, *Methanospirillum*.
- **Tốc độ sinh trưởng:** Rất nhanh so với nhóm acetoclastic ($\mu_{max} = 0.4 - 1.2\text{ d}^{-1}$), thời gian thế hệ chỉ từ $6 - 12\text{ giờ}$ ở $35^\circ\text{C}$.

###### 8.1.1.4.3. Nhóm vi sinh vật Cổ khuẩn Metan hóa Methyltrophic (Methylotrophic Methanogens)
- **Chuyển hóa các hợp chất methyl:** Sử dụng methanol, methylamines, dimethyl sulfide làm cơ chất.
- **Phương trình chuyển hóa methanol điển hình:**
  $$4\text{CH}_3\text{OH} \rightarrow 3\text{CH}_4 + \text{CO}_2 + 2\text{H}_2\text{O} \quad (\Delta G^{\circ'} = -319.4\text{ kJ/rxn})$$
- **Chi đại diện:** *Methanolobus*, *Methanosarcina*. Thường đóng vai trò quan trọng trong nước thải công nghiệp hóa chất, bột giấy, tái chế giấy.

---

#### 8.1.2. Chuyển hóa Hydro Gian bào & Cân bằng Nhiệt động lực học (Interspecies Hydrogen Transfer & Thermodynamics)

##### 8.1.2.1. Nguyên lý Quan hệ Cộng sinh Dưỡng hỗ (Syntrophic Cooperation)

###### 8.1.2.1.1. Năng lượng tự do Gibbs ($\Delta G^{\circ'}$) và Áp suất riêng phần $H_2$
- **Mối liên hệ nhiệt động lực học thực tế:** Năng lượng tự do thực tế của phản ứng chuyển hóa propionate hoặc butyrate phụ thuộc trực tiếp vào nhiệt độ và áp suất riêng phần khí hydro tự do ($p_{H_2}$) theo định luật Nernst:
  $$\Delta G' = \Delta G^{\circ'} + R \cdot T \cdot \ln\left( \frac{[\text{Acetate}] \cdot [\text{HCO}_3^-] \cdot (p_{H_2})^3}{[\text{Propionate}]} \right)$$
  Trong đó:
  - $\Delta G^{\circ'} = +76.1\text{ kJ/mol}$ (ở $25^\circ\text{C}, 1\text{ atm}$, pH 7.0).
  - $R = 8.314\times 10^{-3}\text{ kJ/(mol}\cdot\text{K)}$.
  - $T$: Nhiệt độ tuyệt đối (K).

###### 8.1.2.1.2. Ngưỡng áp suất riêng phần Hydro giới hạn ($p_{H_2} < 10^{-4}\text{ atm}$)
- **Cửa sổ nhiệt động học (Thermodynamic Window):**
  - Để phản ứng oxy hóa propionate có $\Delta G' < 0$ (phản ứng tự phát), áp suất riêng phần $p_{H_2}$ bắt buộc phải duy trì ở mức **cực thấp**:
    $$p_{H_2} < 10^{-4}\text{ atm} \quad (10 - 100\text{ Pa}, \text{tương đương } [\text{H}_2]_{aq} < 10^{-6}\text{ mol/L})$$
  - Đồng thời, để phản ứng sinh methane từ hydro của Methanogen xảy ra thuận lợi ($\Delta G' < -15\text{ kJ/mol}$ để tổng hợp được 1 ATP), áp suất $p_{H_2}$ phải lớn hơn ngưỡng tối thiểu:
    $$p_{H_2} > 10^{-6}\text{ atm} \quad (0.1\text{ Pa})$$
  - Do đó, "cửa sổ nhiệt động học" cho sự cộng sinh syntrophic chỉ tồn tại trong dải hẹp:
    $$10^{-6}\text{ atm} \le p_{H_2} \le 10^{-4}\text{ atm}$$
- **Truyền dẫn Hydro gian bào (Interspecies Hydrogen Transfer - IHT):**
  - Vi khuẩn sinh axetat (OHPA) và cổ khuẩn methanogen khử hydro phải nằm ở khoảng cách vật lý cực gần ($< 1 - 2\ \mu\text{m}$) bên trong cấu trúc bông bùn hoặc hạt bùn kỵ khí.
  - Ngoài IHT qua khuếch tán phân tử, quá trình truyền electron trực tiếp gian bào (Direct Interspecies Electron Transfer - DIET) qua pili dẫn điện (nanowires) hoặc vật liệu carbon dẫn điện (biochar, than hoạt tính PAC) cũng đóng vai trò gia tốc phản ứng.

##### 8.1.2.2. Động lực Tích lũy Axit béo bay hơi (VFAs Dynamics & Inhibition)

###### 8.1.2.2.1. Đặc trưng các loại VFA: Acetic, Propionic, Butyric, Iso-butyric, Valeric
- **Acetic Acid ($\text{CH}_3\text{COOH}$):** Cơ chất trực tiếp của Methanosaeta và Methanosarcina; ít độc nhất, nồng độ an toàn trong bể ổn định $< 200 - 300\text{ mg/L}$.
- **Propionic Acid ($\text{CH}_3\text{CH}_2\text{COOH}$):** Axit khó chuyển hóa nhất vì rào cản năng lượng Gibbs dương cao; là tác nhân ức chế hàng đầu đối với methanogens.
- **Butyric & Iso-butyric Acid:** Dễ phân giải hơn propionic acid; nồng độ tăng cao phản ánh giai đoạn acidogenesis bị biến động tải.

###### 8.1.2.2.2. Chỉ số Độc hại của Axit Propionic và Tỷ lệ Propionate/Acetate
- **Ngưỡng ức chế:** Nồng độ Propionate vượt quá $1,000\text{ mg/L}$ bắt đầu ức chế rõ rệt hoạt tính methanogen; nồng độ $> 2,000 - 3,000\text{ mg/L}$ có thể gây tê liệt hoàn toàn quá trình tạo khí methane.
- **Tỷ lệ Propionate / Acetate:**
  - Vận hành ổn định: $[\text{Propionate}] / [\text{Acetate}] < 0.1 - 0.2$.
  - Dấu hiệu cảnh báo sớm: Khi tỷ lệ này tăng vượt $0.5 - 0.8$, hệ thống đang chịu quá tải hoặc mất cân bằng vi sinh kỵ khí nghiêm trọng.

##### 8.1.2.3. Cân bằng Đệm và Tỷ số VFA/Alkalinity (Buffering Capacity & Stability Indicator)

###### 8.1.2.3.1. Hệ đệm Bicarbonate ($CO_2 - HCO_3^-$) trong Môi trường Kỵ khí
- Khí quyển trong bể kỵ khí chứa $30 - 40\%\ \text{CO}_2$. Sự hòa tan của $\text{CO}_2$ thiết lập cân bằng đệm carbonic:
  $$\text{CO}_2\text{ (khí)} \rightleftharpoons \text{CO}_2\text{ (lỏng)} + \text{H}_2\text{O} \rightleftharpoons \text{H}_2\text{CO}_3^* \rightleftharpoons \text{H}^+ + \text{HCO}_3^-$$
- Độ kiềm Bicarbonate (Bicarbonate Alkalinity - BA) có nhiệm vụ trung hòa lập tức các proton $\text{H}^+$ giải phóng từ VFAs:
  $$\text{CH}_3\text{COOH} + \text{HCO}_3^- \rightarrow \text{CH}_3\text{COO}^- + \text{H}_2\text{O} + \text{CO}_2 \uparrow$$
- Để giữ pH bể kỵ khí không bị tụt dốc khi phát sinh axit, độ kiềm Bicarbonate cần duy trì ở mức tối thiểu:
  $$\text{Alkalinity} \ge 2,500 - 4,000\text{ mg CaCO}_3\text{/L}$$

###### 8.1.2.3.2. Chỉ số Tỷ số VFA/Alkalinity (Chỉ số Ripley / FOS/TAC) và Ngưỡng Kiểm soát An toàn
- **Định nghĩa:** Tỷ số giữa tổng nồng độ axit béo bay hơi (tính theo $\text{mg CH}_3\text{COOH/L}$) và tổng độ kiềm (tính theo $\text{mg CaCO}_3\text{/L}$):
  $$\text{Tỷ số Ripley} = \frac{\text{VFA (mg/L as CH}_3\text{COOH)}}{\text{Total Alkalinity (mg/L as CaCO}_3)}$$
- **Thang đánh giá trạng thái vận hành kỵ khí:**
  - **$\text{VFA/Alk} < 0.3 - 0.4$:** Hệ thống vận hành tối ưu, khả năng đệm dồi dào, sinh khí metan ổn định.
  - **$0.4 \le \text{VFA/Alk} \le 0.6$:** Trạng thái bất ổn định nhẹ (process instability), tích lũy axit nhẹ; cần giảm tải nạp hoặc theo dõi chặt chẽ.
  - **$0.6 < \text{VFA/Alk} \le 0.8$:** Hệ thống bị quá tải nghiêm trọng, nguy cơ chua hóa cao; phải lập tức giảm mạnh lưu lượng nước thải cấp vào và bổ sung kiềm.
  - **$\text{VFA/Alk} > 0.8$:** Bể kỵ khí đã bị "chua hóa hoàn toàn" (sour digester), hoạt tính methanogen bị ức chế nặng nề, pH tụt dốc, ngừng sinh khí metan.

---

### 8.2. Các Thông số Vận hành Cốt lõi & Kiểm soát Ức chế Độc tính (Operating Parameters & Inhibition Control)

#### 8.2.1. Vùng Nhiệt độ Hoạt động (Temperature Regimes)

##### 8.2.1.1. Chế độ Nhiệt độ Ưa ấm (Mesophilic Regime: $35 - 38^\circ\text{C}$)

###### 8.2.1.1.1. Đặc điểm động học sinh trưởng, độ ổn định và tiêu thụ năng lượng
- **Nhiệt độ tối ưu:** $35 - 37^\circ\text{C}$ (dải phổ biến nhất trong thực tế công nghiệp).
- **Hằng số động học đặc trưng tại $35^\circ\text{C}$:**
  - Tốc độ sinh trưởng cực đại: $\mu_m = 0.30 - 0.38\text{ d}^{-1}$ (điển hình $0.35\text{ d}^{-1}$).
  - Hệ số phân hủy nội bào: $b_H = 0.02 - 0.04\text{ d}^{-1}$ (điển hình $0.03\text{ d}^{-1}$).
  - Hệ số sản lượng: $Y_H = 0.05 - 0.10\text{ g VSS/g COD}$ (điển hình $0.08\text{ g VSS/g COD}$).
  - Hằng số nửa tốc độ: $K_s = 60 - 500\text{ mg COD/L}$ (điển hình $120\text{ mg/L}$).
- **Ưu điểm:** Khả năng duy trì cân bằng vi sinh cao, ít nhạy cảm với biến động tải, bùn lắng tốt, tiêu thụ nhiệt gia nhiệt ở mức vừa phải.

###### 8.2.1.1.2. Độ nhạy nhiệt độ ($\Delta T < \pm 1^\circ\text{C/d}$)
- Quần thể methanogen cực kỳ mẫn cảm với sự thay đổi nhiệt độ đột ngột.
- Biến thiên nhiệt độ trong ngày phải được khống chế nghiêm ngặt:
  $$\Delta T \le \pm 1.0 - 1.5^\circ\text{C/ngày}$$
- Biến thiên nhiệt độ $\Delta T > 2 - 3^\circ\text{C/ngày}$ có thể làm giảm $30 - 50\%$ hoạt tính sinh methane và dẫn đến tích lũy VFA tức thì.

##### 8.2.1.2. Chế độ Nhiệt độ Ưa nhiệt (Thermophilic Regime: $55 - 60^\circ\text{C}$)

###### 8.2.1.2.1. Tốc độ chuyển hóa cao, khử trùng mầm bệnh, rủi ro tích lũy VFA
- **Nhiệt độ tối ưu:** $55^\circ\text{C}$.
- **Tốc độ phản ứng sinh hóa cao:** Tốc độ phản ứng tăng gấp $2 - 3$ lần theo quy tắc Van 't Hoff / Arrhenius, cho phép áp dụng tải trọng hữu cơ thể tích (OLR) cao hơn $50 - 100\%$.
- **Khả năng tiêu diệt mầm bệnh:** Tiêu diệt hầu như hoàn toàn giun sán, trứng ký sinh trùng, vi khuẩn gây bệnh (*Salmonella*, *E. coli*), đáp ứng tiêu chuẩn loại A cho bùn sau xử lý.
- **Rủi ro vận hành:**
  - Độ nhạy cảm nhiệt độ cực cao ($\Delta T < \pm 0.5^\circ\text{C/ngày}$).
  - Nồng độ amonia tự do ($\text{NH}_3$) tăng cao do cân bằng hóa học dịch chuyển ở nhiệt độ cao, gây ức chế methanogen.
  - Bùn hạt khó hình thành hoặc cấu trúc hạt kém ổn định hơn so với mesophilic.

###### 8.2.1.2.2. So sánh hiệu quả giữa Mesophilic và Thermophilic
| Tiêu chí | Vùng Ưa ấm (Mesophilic $35 - 38^\circ\text{C}$) | Vùng Ưa nhiệt (Thermophilic $55 - 60^\circ\text{C}$) |
| :--- | :--- | :--- |
| **Thời gian lưu bùn yêu cầu ($\text{SRT}_{min}$)** | $15 - 25\text{ ngày}$ | $8 - 12\text{ ngày}$ |
| **Tải trọng OLR cho phép** | Trung bình - Cao ($5 - 15\text{ kg COD/m}^3\cdot\text{d}$) | Rất cao ($15 - 30\text{ kg COD/m}^3\cdot\text{d}$) |
| **Độ ổn định quá trình** | Rất cao, bùn đệm tốt | Nhạy cảm với sốc tải và sốc nhiệt |
| **Chất lượng nước đầu ra** | COD hòa tan thấp hơn, ổn định | Thường có VFA dư cao hơn ($100 - 300\text{ mg/L}$) |
| **Năng lượng gia nhiệt** | Thấp - Trung bình | Rất cao (yêu cầu nguồn nhiệt thải dồi dào) |

##### 8.2.1.3. Vận hành ở Nhiệt độ Thấp (Psychrophilic / Ambient: $< 25^\circ\text{C}$)
- Áp dụng trong xử lý nước thải sinh hoạt đô thị ở vùng nhiệt đới/cận nhiệt đới ($20 - 25^\circ\text{C}$) hoặc mùa đông ($15 - 20^\circ\text{C}$).
- **Quy tắc bù trừ SRT:** Tốc độ phản ứng giảm, đòi hỏi phải tăng mạnh thời gian lưu bùn (SRT) để ngăn ngừa rửa trôi vi sinh vật methanogen:
  - Ở $35^\circ\text{C}$: SRT khuyến nghị $\ge 25\text{ ngày}$.
  - Ở $30^\circ\text{C}$: SRT khuyến nghị $\ge 30\text{ ngày}$.
  - Ở $25^\circ\text{C}$: SRT khuyến nghị $\ge 60\text{ ngày}$.
  - Ở $20^\circ\text{C}$: SRT khuyến nghị $\ge 100\text{ ngày}$.
  - Ở $15^\circ\text{C}$: SRT khuyến nghị $\ge 140\text{ ngày}$.

---

#### 8.2.2. Kiểm soát pH và Thế Oxy hóa - Khử (pH Control & Oxidation-Reduction Potential ORP)

##### 8.2.2.1. Dải pH Tối ưu cho Quần thể Kỵ khí ($6.8 - 7.4$)

###### 8.2.2.1.1. Tác động của pH lên Hoạt tính Enzyme Methanogen và Vi khuẩn Axit hóa
- **Dải pH tối ưu tuyệt đối của Methanogen:**
  $$6.8 \le \text{pH} \le 7.4 \quad (\text{tốt nhất } 7.0 - 7.2)$$
- **Sự lệch pha pH tối ưu giữa 2 nhóm vi sinh:**
  - Vi khuẩn lên men acidogenic: Hoạt động mạnh ở dải pH rộng ($5.0 - 6.5$).
  - Cổ khuẩn methanogen: Bị ức chế nghiêm trọng khi $\text{pH} < 6.5$; nếu $\text{pH} < 6.0$, hoạt tính tạo methane giảm $> 90\%$.
- Hiện tượng tự gia tốc axit hóa (acid runaway): Khi pH bắt đầu giảm, methanogen bị ức chế trong khi acidogen vẫn tiếp tục sinh VFA, dẫn đến pH tụt dốc nhanh chóng.

###### 8.2.2.1.2. Biện pháp Bổ sung Hóa chất Nâng kiềm (Alkalinity Chemicals: $\text{NaHCO}_3$, $\text{NaOH}$, $\text{Ca(OH)}_2$)
- **Natri Bicarbonate ($\text{NaHCO}_3$):**
  - Hóa chất lý tưởng nhất cho hệ thống kỵ khí: Cung cấp trực tiếp ion $\text{HCO}_3^-$ đệm mà không làm vọt pH cục bộ.
  - Phản ứng an toàn: $\text{NaHCO}_3 \rightarrow \text{Na}^+ + \text{HCO}_3^-$.
- **Natri Hydroxide ($\text{NaOH}$):**
  - Rẻ hơn nhưng đòi hỏi hệ thống châm định lượng chính xác; phản ứng gián tiếp với $\text{CO}_2$ hòa tan:
    $$\text{NaOH} + \text{CO}_2 \rightarrow \text{NaHCO}_3$$
  - Nguy cơ: Gây tăng pH cục bộ tại điểm châm làm chết tế bào methanogen.
- **Vôi tôi ($\text{Ca(OH)}_2$):**
  - Giá thành rẻ nhất; phản ứng tạo $\text{Ca(HCO}_3)_2$.
  - Nhược điểm: Tạo kết tủa Canxi cacbonat ($\text{CaCO}_3$) gây đóng cặn tắc nghẽn đường ống, làm nặng hạt bùn kỵ khí và tích tụ tro vô cơ trong bể.

##### 8.2.2.2. Thế Oxy hóa - Khử (ORP / Redox Potential)

###### 8.2.2.2.1. Ngưỡng ORP cho Methanogenesis ($E_h < -300\text{ mV}$ đến $-350\text{ mV}$)
- Methanogen là vi sinh vật kỵ khí bắt buộc nghiêm ngặt (strict anaerobes).
- Để quá trình sinh methane diễn ra liên tục, thế oxy hóa - khử danh định ($E_h$) trong vùng phản ứng phải đạt:
  $$E_h \le -300\text{ mV} \quad (\text{dải tối ưu } -330\text{ mV đến } -360\text{ mV})$$

###### 8.2.2.2.2. Tác động của sự xâm nhập Oxy và Nitrate
- **Oxy hòa tan ($\text{DO}$):**
  - Oxy làm tăng ORP lên vùng dương ($> 0\text{ mV}$), phá hủy các enzyme chứa kim loại chuyển tiếp của methanogen (như hydrogenase, methyl-coenzyme M reductase).
  - Tuy nhiên, trong hạt bùn UASB dày, lớp vi khuẩn kỵ khí tùy tiện ngoài vỏ tiêu thụ vết oxy xâm nhập, bảo vệ lõi methanogen bên trong.
- **Nitrate ($\text{NO}_3^-$):**
  - Nitrate đóng vai trò chất nhận electron ưu tiên hơn $\text{CO}_2$, làm tăng ORP lên khoảng $-100\text{ mV}$ đến $0\text{ mV}$.
  - Vi khuẩn khử nitrate (Denitrifiers) sẽ cạnh tranh cơ chất với methanogens và các chất trung gian như $\text{NO}_2^-$, $\text{NO}$ gây ức chế độc hại trực tiếp lên methanogen.

---

#### 8.2.3. Cân bằng Dinh dưỡng và Vi lượng (Nutrient & Micronutrient Requirements)

##### 8.2.3.1. Tỷ lệ Đa lượng COD : N : P

###### 8.2.3.1.1. Tỷ lệ kinh nghiệm COD : N : P = $250:5:1$ đến $350:5:1$
- Do hệ số sản lượng bùn kỵ khí rất thấp ($Y_H \approx 0.05 - 0.10\text{ g VSS/g COD}$, chỉ bằng $1/5$ so với bùn hiếu khí), nhu cầu dinh dưỡng đa lượng N và P thấp hơn đáng kể:
  - Ở tải trọng cao (tốc độ sinh trưởng nhanh): $\text{COD} : \text{N} : \text{P} \approx 250 : 5 : 1$.
  - Ở tải trọng thấp / SRT dài: $\text{COD} : \text{N} : \text{P} \approx 350 : 5 : 1$ đến $500 : 5 : 1$.

###### 8.2.3.1.2. Tỷ lệ dựa trên Hệ số Sản lượng $(\text{COD}/Y) : \text{N} : \text{P} : \text{S} = (50/Y) : 5 : 1 : 1$
- **Công thức lượng tế chuẩn xác:**
  $$\left( \frac{\text{COD}}{Y} \right) : \text{N} : \text{P} : \text{S} = \left( \frac{50}{Y} \right) : 5 : 1 : 1$$
- Với hệ số sản lượng điển hình $Y = 0.08\text{ g VSS/g COD}$:
  $$\frac{50}{0.08} = 625 \implies \text{COD} : \text{N} : \text{P} : \text{S} = 625 : 5 : 1 : 1 \quad (\text{hoặc } 125 : 1 : 0.2 : 0.2)$$
- Trong đó:
  - Hàm lượng Nitơ trong tế bào sinh khối: $f_N = 12.0\%\ \text{VSS}$ ($0.12\text{ g N/g VSS}$).
  - Hàm lượng Phospho trong tế bào sinh khối: $f_P = 2.4\%\ \text{VSS}$ ($0.024\text{ g P/g VSS}$).
  - Hàm lượng Lưu huỳnh cho cấu trúc protein tế bào: $f_S = 1.0 - 2.0\%\ \text{VSS}$.

##### 8.2.3.2. Vai trò của Vi chất Dinh dưỡng và Kim loại Vi lượng (Trace Elements)

###### 8.2.3.2.1. Nhu cầu Sắt ($\text{Fe}$), Nickel ($\text{Ni}$), Cobalt ($\text{Co}$), Molybdenum ($\text{Mo}$)
Các kim loại vết đóng vai trò trung tâm hoạt hóa trong các enzyme xúc tác quá trình sinh methane:
- **Sắt ($\text{Fe}$):** Nhu cầu cao nhất ($1 - 10\text{ mg/L}$); thành phần của cytochrome và protein chứa cụm $\text{Fe-S}$ (ferredoxin) vận chuyển electron.
- **Nickel ($\text{Ni}$):** Nồng độ yêu cầu $0.05 - 0.20\text{ mg/L}$; thành phần cấu tạo cốt lõi của Coenzyme $\text{F}_{430}$ trong enzyme Methyl-coenzyme M reductase.
- **Cobalt ($\text{Co}$):** Nồng độ yêu cầu $0.05 - 0.15\text{ mg/L}$; thành phần của Cobamide (Vitamin $\text{B}_{12}$ tương tự) tham gia chuyển nhóm methyl.
- **Molybdenum ($\text{Mo}$) & Tungsten ($\text{W}$):** Nồng độ yêu cầu $0.05 - 0.10\text{ mg/L}$; tham gia enzyme Formate dehydrogenase.
- **Kẽm ($\text{Zn}$), Mangan ($\text{Mn}$), Selenium ($\text{Se}$):** Cần thiết cho cấu trúc enzyme heterodisulfide reductase.

###### 8.2.3.2.2. Coenzyme $F_{420}$, Coenzyme M, Vitamin $B_{12}$ trong quá trình tạo Methane
- **Coenzyme $\text{F}_{420}$:** Coenzyme huỳnh quang đặc trưng của methanogen (phát huỳnh quang xanh lục lam dưới tia cực tím bước sóng $420\text{ nm}$), là chất mang electron hydro.
- **Coenzyme M (2-mercaptoethanesulfonate - HS-CoM):** Coenzyme nhỏ nhất, chất mang nhóm methyl cuối cùng trước khi bị khử thành $\text{CH}_4$.

---

#### 8.2.4. Các Tác nhân Ức chế và Ngưỡng Độc tính (Toxicity & Inhibition Thresholds)

##### 8.2.4.1. Ức chế bởi Amonia và Amoni tự do ($\text{NH}_3\text{-N} / \text{NH}_4^+$)

###### 8.2.4.1.1. Cân bằng phân ly $\text{NH}_3$ / $\text{NH}_4^+$ theo pH và Nhiệt độ
- Trong môi trường nước, amonia tồn tại ở 2 dạng cân bằng:
  $$\text{NH}_4^+ \rightleftharpoons \text{NH}_3\text{ (tự do)} + \text{H}^+ \quad (pK_a \approx 9.25 \text{ ở } 25^\circ\text{C}, \approx 8.95 \text{ ở } 35^\circ\text{C})$$
- Tỷ lệ Amonia tự do (Free Ammonia Nitrogen - FAN):
  $$\text{FAN} = \frac{\text{TAN}}{1 + 10^{(pK_a - \text{pH})}}$$
- FAN tăng mạnh khi pH tăng hoặc nhiệt độ tăng. FAN là phân tử không mang điện, có khả năng khuếch tán thụ động qua màng phospholipid của tế bào vi khuẩn, làm mất cân bằng gradient proton và ức chế enzyme nội bào.

###### 8.2.4.1.2. Ngưỡng độc tính Amonia tổng ($> 1,500\text{ mg/L}$) và Amonia tự do ($> 80 - 100\text{ mg/L}$)
- **Tổng Amonia Nitơ (TAN = $\text{NH}_4^+ + \text{NH}_3$):**
  - Dưới $200\text{ mg/L}$ TAN: Dinh dưỡng thiết yếu.
  - $200 - 1,000\text{ mg/L}$ TAN: Không có tác động tiêu cực.
  - $1,500 - 3,000\text{ mg/L}$ TAN: Bắt đầu ức chế methanogenesis (đặc biệt ở $\text{pH} > 7.4$).
  - Trên $3,000\text{ mg/L}$ TAN: Ức chế nặng đối với tất cả các nhóm methanogen chưa thích nghi.
- **Amonia tự do (FAN):**
  - Ngưỡng ức chế xuất hiện khi $\text{FAN} > 80 - 100\text{ mg/L}$.
  - Giải pháp vận hành: Khống chế pH nghiêm ngặt trong dải $6.8 - 7.1$ khi xử lý nước thải giàu đạm để giữ amonia ở dạng ion $\text{NH}_4^+$ ít độc.

##### 8.2.4.2. Ức chế bởi Hợp chất Lưu huỳnh và Sulfide ($\text{H}_2\text{S} / \text{S}^{2-}$)

###### 8.2.4.2.1. Cạnh tranh cơ chất giữa Vi khuẩn Khử Sulfate (SRB) và Methanogens
- Khi nước thải chứa sulfate ($\text{SO}_4^{2-}$), vi khuẩn khử sulfate (Sulfate-Reducing Bacteria - SRB) cạnh tranh electron với methanogen:
  - Cạnh tranh $\text{H}_2$: $\text{SO}_4^{2-} + 4\text{H}_2 + 2\text{H}^+ \rightarrow \text{H}_2\text{S} + 4\text{H}_2\text{O}$ ($\Delta G^{\circ'} = -152.2\text{ kJ/mol}$).
  - Cạnh tranh Acetate: $\text{CH}_3\text{COO}^- + \text{SO}_4^{2-} + \text{H}^+ \rightarrow 2\text{HCO}_3^- + \text{H}_2\text{S}$ ($\Delta G^{\circ'} = -63.0\text{ kJ/mol}$).
- SRB có ái lực cơ chất cao hơn ($K_s$ thấp hơn) và sinh năng lượng nhiều hơn methanogens, do đó SRB chiếm ưu thế, làm giảm sản lượng khí methane.
- Tỷ lệ $\text{COD}/\text{SO}_4^{2-}$ quyết định:
  - $\text{COD}/\text{SO}_4^{2-} > 10$: Methanogenesis chiếm ưu thế tuyệt đối ($> 95\%\ \text{COD}$ chuyển hóa thành $\text{CH}_4$).
  - $2 < \text{COD}/\text{SO}_4^{2-} < 10$: Có sự cạnh tranh song song; $\text{H}_2\text{S}$ sinh ra đáng kể.
  - $\text{COD}/\text{SO}_4^{2-} < 2$: SRB áp đảo; phần lớn electron chuyển sang khử sulfate, nguy cơ ngộ độc sulfide rất cao.

###### 8.2.4.2.2. Ngưỡng độc tính của Sulfide hòa tan ($> 200\text{ mg/L}$) và $\text{H}_2\text{S}$ tự do ($> 50\text{ mg/L}$)
- **Cân bằng hòa tan Sulfide:**
  $$\text{H}_2\text{S}\text{ (khí)} \rightleftharpoons \text{H}_2\text{S}\text{ (lỏng)} \rightleftharpoons \text{HS}^- + \text{H}^+ \rightleftharpoons \text{S}^{2-} + 2\text{H}^+ \quad (pK_{a1} \approx 7.0)$$
- Ở $\text{pH} \approx 7.0$, khoảng $50\%$ sulfide tồn tại dưới dạng phân tử $\text{H}_2\text{S}$ tự do hòa tan. $\text{H}_2\text{S}$ dễ dàng xuyên qua màng sinh chất và làm bất hoạt các enzyme chứa sắt.
- **Ngưỡng độc tính:**
  - Tổng sulfide hòa tan: Phải duy trì $< 200\text{ mg/L}$ (mục tiêu an toàn $< 100\text{ mg/L}$ sau pha loãng hoặc tuần hoàn).
  - Khí $\text{H}_2\text{S}$ hòa tan tự do: Ngưỡng ức chế $50 - 100\text{ mg/L}$.

##### 8.2.4.3. Ức chế bởi Kim loại Nặng và Cation Kim loại Nhẹ (Heavy Metals & Light Metal Cations)

###### 8.2.4.3.1. Kim loại nhẹ: $\text{Na}^+$, $\text{K}^+$, $\text{Ca}^{2+}$, $\text{Mg}^{2+}$
Cation kim loại nhẹ có đặc tính kích thích ở nồng độ thấp và ức chế ở nồng độ cao (hiện tượng lưỡng pha):
- **Natri ($\text{Na}^+$):**
  - Kích thích sinh trưởng: $100 - 200\text{ mg/L}$.
  - Ức chế vừa: $3,500 - 5,500\text{ mg/L}$.
  - Ức chế mạnh: $> 8,000\text{ mg/L}$.
- **Kali ($\text{K}^+$):**
  - Kích thích: $200 - 400\text{ mg/L}$.
  - Ức chế vừa: $2,500 - 4,500\text{ mg/L}$.
  - Ức chế mạnh: $> 12,000\text{ mg/L}$.
- **Canxi ($\text{Ca}^{2+}$):**
  - Kích thích tạo hạt bùn UASB: $100 - 200\text{ mg/L}$ (liên kết chéo mạng lưới EPS).
  - Ức chế / tạo cặn vôi: $> 2,500 - 4,000\text{ mg/L}$.
- **Hiện tượng đối kháng cation (Antagonism):** Sự hiện diện đồng thời của $\text{K}^+$ hoặc $\text{Ca}^{2+}$ ở tỷ lệ thích hợp có thể làm giảm độc tính của $\text{Na}^+$.

###### 8.2.4.3.2. Kim loại nặng: $\text{Cu}$, $\text{Zn}$, $\text{Ni}$, $\text{Pb}$, $\text{Cd}$, $\text{Cr}$ và cơ chế kết tủa với Sulfide
- Kim loại nặng tự do dạng ion hòa tan ($\text{Cu}^{2+}, \text{Zn}^{2+}, \text{Ni}^{2+}, \text{Cd}^{2+}, \text{Pb}^{2+}$) gây độc cực mạnh ở nồng độ chỉ vài $\text{mg/L}$ (thậm chí $< 1\text{ mg/L}$).
- **Cơ chế tự bảo vệ tự nhiên nhờ kết tủa Sulfide:**
  - Trong bể kỵ khí, lượng sulfide sinh ra ($\text{S}^{2-}$) phản ứng tức thời với kim loại nặng tạo thành kết tủa muối sulfide không tan có tích số tan cực nhỏ:
    $$\text{Me}^{2+} + \text{S}^{2-} \rightarrow \text{MeS} \downarrow \quad (\text{ví dụ } K_{sp}(\text{CuS}) = 6\times 10^{-36}, K_{sp}(\text{ZnS}) = 2\times 10^{-24})$$
  - Nhờ đó, nồng độ ion kim loại nặng tự do trong dung dịch giảm xuống mức gần như bằng không, loại bỏ hoàn toàn độc tính trừ khi hàm lượng kim loại nặng vượt quá lượng sulfide tương đương.

##### 8.2.4.4. Ức chế bởi Độ mặn và Ion Clorua ($\text{Cl}^-$)

###### 8.2.4.4.1. Áp suất thẩm thấu và ngưỡng nồng độ $\text{Cl}^- > 15,000\text{ mg/L}$
- Nước thải từ chế biến thủy hải sản, thuộc da, dưa muối chứa hàm lượng muối ăn ($\text{NaCl}$) rất cao.
- Nồng độ ion Clorua ($\text{Cl}^-$) vượt quá $15,000\text{ mg/L}$ ($15\text{ g/L}$) gây áp suất thẩm thấu lớn làm mất nước tế bào, gây ức chế nghiêm trọng đến vi sinh vật kỵ khí.

###### 8.2.4.4.2. Sự thích nghi của hạt bùn kỵ khí với môi trường mặn
- Nếu tăng dần nồng độ muối từ từ qua nhiều tháng, quần thể vi sinh vật kỵ khí có thể thích nghi thông qua việc tổng hợp các chất tương thích thẩm thấu (osmoprotectants như glycine betaine, trehalose), nâng ngưỡng chịu đựng lên đến $20,000 - 30,000\text{ mg/L Cl}^-$.

---

### 8.3. Sản lượng Methane Lý thuyết & Thu hồi Năng lượng Khí sinh học (Theoretical Methane Generation & Biogas Energy Recovery)

#### 8.3.1. Cơ sở Nhiệt động & Hóa học lượng tế về Sản lượng Methane

##### 8.3.1.1. Phương trình Buswell & Neave về Phân hủy Hợp chất Hữu cơ Tổng quát

###### 8.3.1.1.1. Dạng phương trình $C_n H_a O_b N_c S_d + \dots \rightarrow \dots$
Phương trình Buswell (1952) mô tả quá trình phân hủy kỵ khí hoàn toàn của một hợp chất hữu cơ có công thức hóa học tổng quát:
$$C_n H_a O_b N_c S_d + \left( n - \frac{a}{4} - \frac{b}{2} + \frac{3c}{4} + \frac{d}{2} \right) \text{H}_2\text{O} \rightarrow \left( \frac{n}{2} + \frac{a}{8} - \frac{b}{4} - \frac{3c}{8} - \frac{d}{4} \right) \text{CH}_4 + \left( \frac{n}{2} - \frac{a}{8} + \frac{b}{4} + \frac{3c}{8} + \frac{d}{4} \right) \text{CO}_2 + c\text{NH}_3 + d\text{H}_2\text{S}$$

###### 8.3.1.1.2. Ứng dụng tính toán thành phần khí sinh học lý thuyết cho Glucid, Protein, Lipid
- **Glucid / Carbohydrate (Glucose: $\text{C}_6\text{H}_{12}\text{O}_6$):**
  $$\text{C}_6\text{H}_{12}\text{O}_6 \rightarrow 3\text{CH}_4 + 3\text{CO}_2 \implies 50\%\ \text{CH}_4 : 50\%\ \text{CO}_2$$
- **Chất béo / Lipid (Glycerol trioleate: $\text{C}_{57}\text{H}_{104}\text{O}_6$):**
  $$\text{C}_{57}\text{H}_{104}\text{O}_6 + 28\text{H}_2\text{O} \rightarrow 40\text{CH}_4 + 17\text{CO}_2 \implies 70.2\%\ \text{CH}_4 : 29.8\%\ \text{CO}_2$$
- **Protein (Ví dụ tế bào vi khuẩn: $\text{C}_5\text{H}_7\text{O}_2\text{N}$):**
  $$\text{C}_5\text{H}_7\text{O}_2\text{N} + 2\text{H}_2\text{O} \rightarrow 2.5\text{CH}_4 + 2.5\text{CO}_2 + \text{NH}_3 \implies 50\%\ \text{CH}_4 : 50\%\ \text{CO}_2$$
*(Nhận xét: Chất béo sinh ra tỷ lệ methane cao nhất và thể tích biogas lớn nhất trên mỗi đơn vị khối lượng cơ chất).*

##### 8.3.1.2. Tương đương Khối lượng COD và Thể tích Methane Lý thuyết

###### 8.3.1.2.1. Chứng minh phản ứng oxy hóa metan: $\text{CH}_4 + 2\text{O}_2 \rightarrow \text{CO}_2 + 2\text{H}_2\text{O}$
- Trong phép đo COD, $1\text{ mol CH}_4$ cần $2\text{ mol O}_2$ để bị oxy hóa hoàn toàn thành $\text{CO}_2$ và $\text{H}_2\text{O}$:
  $$\text{CH}_4 + 2\text{O}_2 \rightarrow \text{CO}_2 + 2\text{H}_2\text{O}$$
- Khối lượng phân tử:
  - $1\text{ mol CH}_4 = 16.04\text{ g}$.
  - $2\text{ mol O}_2 = 2 \times 32.00\text{ g} = 64.00\text{ g COD}$.
- Do đó:
  $$1\text{ mol CH}_4 \equiv 64.0\text{ g COD} = 0.064\text{ kg COD}$$

###### 8.3.1.2.2. $1\text{ mol CH}_4$ tương đương $64\text{ g COD} \rightarrow 0.35\text{ m}^3\text{ CH}_4\text{/kg COD}$ ở STP ($0^\circ\text{C}, 1\text{ atm}$)
- Theo phương trình khí lý tưởng, ở điều kiện tiêu chuẩn (STP: $T = 0^\circ\text{C} = 273.15\text{ K}$, $P = 1.0\text{ atm}$):
  $$V_{mol,STP} = 22.414\text{ L/mol} = 0.022414\text{ m}^3/\text{mol}$$
- Thể tích methane sinh ra trên mỗi đơn vị khối lượng COD phân hủy:
  $$\text{Suất sinh methane lý thuyết tại STP} = \frac{0.022414\text{ m}^3\text{ CH}_4}{0.064\text{ kg COD}} = 0.3502\text{ m}^3\text{ CH}_4/\text{kg COD}_{\text{chuyển hóa}}$$
  **$\rightarrow$ Giá trị hằng số kỹ thuật chuẩn: $0.35\text{ m}^3\text{ CH}_4/\text{kg COD}_{\text{removed}}$ tại STP.**

###### 8.3.1.2.3. Quy đổi sang nhiệt độ vận hành thực tế: $0.38 - 0.40\text{ m}^3\text{ CH}_4\text{/kg COD}$ ở $25 - 35^\circ\text{C}$
- Quy đổi thể tích khí theo định luật Charles-Gay-Lussac:
  $$V_{CH_4,T} = V_{CH_4,STP} \times \left( \frac{273.15 + T}{273.15} \right)$$
- **Tại $25^\circ\text{C}$ ($298.15\text{ K}$):**
  $$V_{CH_4,25^\circ\text{C}} = 0.35 \times \left( \frac{298.15}{273.15} \right) = 0.35 \times 1.0915 = 0.382\text{ m}^3\text{ CH}_4/\text{kg COD}$$
- **Tại $35^\circ\text{C}$ ($308.15\text{ K}$):**
  $$V_{CH_4,35^\circ\text{C}} = 0.35 \times \left( \frac{308.15}{273.15} \right) = 0.35 \times 1.1281 = 0.395\text{ m}^3\text{ CH}_4/\text{kg COD} \approx 0.40\text{ m}^3/\text{kg COD}$$

---

#### 8.3.2. Thành phần và Thuộc tính Nhiệt lượng của Khí sinh học (Biogas Composition & Energy Potential)

##### 8.3.2.1. Thành phần Tỷ lệ Khí Biogas Điển hình

###### 8.3.2.1.1. Methane ($\text{CH}_4$): $60 - 70\%$ (điển hình $65\%$)
- Khí cháy mang năng lượng chính; không màu, không mùi, nhẹ hơn không khí ($\rho \approx 0.717\text{ kg/m}^3$ ở STP).

###### 8.3.2.1.2. Khí Cacbonic ($\text{CO}_2$): $30 - 40\%$ (điển hình $35\%$)
- Khí trơ không cháy; làm giảm nhiệt trị của biogas; nặng hơn không khí ($\rho \approx 1.98\text{ kg/m}^3$).

###### 8.3.2.1.3. Các khí vết: $\text{H}_2\text{S}$ ($0.1 - 2\%$), $\text{N}_2$, $\text{H}_2$, hơi nước bão hòa
- **Khí Hydro Sulfide ($\text{H}_2\text{S}$):** $500 - 10,000\text{ ppm}$ ($0.05 - 1.0\%$). Khí cực độc, có mùi trứng thối, khi cháy tạo $\text{SO}_2$ gây axit hóa và ăn mòn nghiêm trọng buồng đốt động cơ; bắt buộc phải qua thiết bị lọc $\text{H}_2\text{S}$ (tháp hấp thụ sinh học hoặc bể hấp phụ oxit sắt $\text{Fe}_2\text{O}_3$).
- **Hơi nước ($\text{H}_2\text{O}$):** Bão hòa ẩm ($100\%$ RH ở nhiệt độ bể); cần qua bẫy ngưng tụ nước (condensate trap) trước khi đưa vào máy phát điện.

##### 8.3.2.2. Nhiệt trị và Năng lượng Thu hồi

###### 8.3.2.2.1. Nhiệt trị thấp (LHV) của $\text{CH}_4$ nguyên chất: $35,800 - 38,846\text{ kJ/m}^3$
- Nhiệt trị thấp (Lower Heating Value - LHV) của khí methane tinh khiết tại điều kiện tiêu chuẩn:
  $$\text{LHV}_{CH_4} \approx 35,800 - 38,846\text{ kJ/m}^3 \approx 9.95 - 10.8\text{ kWh/m}^3\text{ CH}_4$$

###### 8.3.2.2.2. Nhiệt trị của Biogas ($65\%\ \text{CH}_4$): $\approx 23,000 - 25,000\text{ kJ/m}^3$
- Đối với khí sinh học thông thường chứa $65\%\ \text{CH}_4$:
  $$\text{LHV}_{biogas} = 0.65 \times 35,800\text{ kJ/m}^3 = 23,270\text{ kJ/m}^3\text{ biogas} \approx 6.46\text{ kWh/m}^3\text{ biogas}$$

###### 8.3.2.2.3. Công suất phát điện và gia nhiệt lò hơi từ Biogas
- **Năng lượng nhiệt sinh ra mỗi ngày:**
  $$E_{heat}\text{ (kJ/d)} = Q_{CH_4,STP} \times \text{LHV}_{CH_4} = Q_{CH_4,STP}\text{ (m}^3/\text{d)} \times 35,800\text{ kJ/m}^3$$
- **Công suất nhiệt liên tục tương đương:**
  $$P_{thermal}\text{ (kW)} = \frac{E_{heat}\text{ (kJ/d)}}{86,400\text{ s/d}}$$
- **Công suất phát điện (Hệ thống đồng phát CHP / Biogas Generator):**
  - Hiệu suất phát điện cơ học: $\eta_e \approx 33 - 40\%$.
  - Hiệu suất thu hồi nhiệt: $\eta_{th} \approx 45 - 50\%$.
  - Công suất điện đầu ra:
    $$P_{electrical}\text{ (kW)} = P_{thermal} \times \eta_e$$

---

### 8.4. Phân loại & Cấu tạo Các Mô hình Bể Xử lý Kỵ khí Tốc độ cao (High-Rate Anaerobic Reactor Configurations)

#### 8.4.1. Bể Xử lý Tiếp xúc Kỵ khí (Anaerobic Contact Process - Completely-Mixed with Recycle)

##### 8.4.1.1. Sơ đồ Công nghệ và Nguyên lý Hoạt động

###### 8.4.1.1.1. Bể phản ứng xáo trộn hoàn toàn (CSTR) với tải trọng OLR $= 2 - 5\text{ kg COD/m}^3\cdot\text{d}$
- Nước thải đầu vào được hòa trộn liên tục với bùn kỵ khí tuần hoàn bằng máy khuấy cơ học (impeller) hoặc bơm tuần hoàn cưỡng bức.
- Duy trì nồng độ sinh khối lơ lửng trong bể: $\text{MLVSS} = 4,000 - 8,000\text{ g/m}^3$ ($4 - 8\text{ g/L}$).
- Tải trọng hữu cơ thể tích vận hành ổn định: $\text{OLR} = 2.0 - 5.0\text{ kg COD/m}^3\cdot\text{d}$.

###### 8.4.1.1.2. Tách rời thời gian lưu bùn (SRT $= 15 - 30$ ngày) khỏi thời gian lưu nước (HRT $= 1.5 - 3$ ngày)
- Khác với bể phân hủy bùn kỵ khí CSTR thông thường ($\text{HRT} = \text{SRT}$), quy trình Anaerobic Contact bổ sung bể lắng thứ cấp và tuyến bùn tuần hoàn (Return Anaerobic Sludge - RAS).
- Hệ số cô đặc bùn giúp duy trì $\text{SRT} \ge 15 - 30\text{ ngày}$ trong khi $\text{HRT}$ chỉ cần $1.5 - 3.0\text{ ngày}$ ($36 - 72\text{ giờ}$), giảm thể tích xây dựng bể đi $5 - 10$ lần.

##### 8.4.1.2. Bộ khử khí Chân không (Vacuum Degasifier) và Bể Lắng Kỵ khí

###### 8.4.1.2.1. Hiện tượng bọt khí metan siêu bão hòa bám dính làm nổi bùn kỵ khí
- Hỗn hợp bùn nước sau khi rời bể kỵ khí bị bão hòa khí hòa tan ($\text{CH}_4$ và $\text{CO}_2$). Khi vào bể lắng trọng lực, phản ứng kỵ khí nội tại vẫn tiếp diễn, tạo ra các bọt khí vi mô bám vào bông bùn, làm giảm khối lượng riêng biểu kiến và khiến bùn bị nổi lên mặt nước (sludge flotation), gây mất bùn nghiêm trọng.

###### 8.4.1.2.2. Cấu tạo buồng khử khí chân không và bể lắng trọng lực với cào bùn trung tâm
- **Bộ khử khí chân không (Vacuum Degas Chamber):**
  - Đặt giữa bể kỵ khí và bể lắng thứ cấp.
  - Vận hành dưới áp suất chân không nhẹ (chân không khoảng $0.3 - 0.5\text{ atm}$, độ giảm áp $30 - 50\text{ kPa}$).
  - Cấu tạo gồm tháp đệm hoặc các tấm vách ngăn ziczac để phá vỡ các vi bọt khí entrained $\text{CH}_4/\text{CO}_2$ bám quanh bông bùn.
- **Bể lắng thứ cấp kỵ khí (Anaerobic Secondary Clarifier):**
  - Tải trọng tràn bề mặt thiết kế: $\text{OFR} = 15 - 24\text{ m}^3/(\text{m}^2\cdot\text{d})$ (thấp hơn bể lắng hiếu khí do bông bùn kỵ khí nhẹ hơn).
  - Đáy bể có độ dốc nón lớn hướng về hố thu trung tâm, trang bị dàn cào bùn đáy quay chậm để gom bùn nhanh chóng, hạn chế tối đa thời gian lưu bùn trong bể lắng nhằm tránh tái sinh khí.

---

#### 8.4.2. Bể Phản ứng Dòng chảy ngược qua Tầng bùn Kỵ khí (UASB - Upflow Anaerobic Sludge Blanket)

##### 8.4.2.1. Cấu trúc Hình học và Các Vùng Chức năng Trong Bể UASB

###### 8.4.2.1.1. Hệ thống Phân phối Nước thải Đầu vào đáy bể (Bottom Feed Manifold)
- Nước thải được bơm cấp từ đáy bể qua mạng lưới ống phân phối nhánh và các vòi phun hình nón ngược hướng xuống đáy (cách sàn bể $0.15 - 0.25\text{ m}$).
- Diện tích phục vụ của một đầu cấp nước (feed point distribution density):
  - Đối với bùn hạt đậm đặc: $1\text{ điểm cấp cho mỗi } 1.0 - 2.0\text{ m}^2$ diện tích sàn.
  - Đối với bùn bông/hạt hỗn hợp: $1\text{ điểm cấp cho mỗi } 2.0 - 4.0\text{ m}^2$ diện tích sàn.
- Mục đích: Đảm bảo phân bổ lưu lượng đều khắp tiết diện bể, ngăn ngừa hiện tượng dòng chảy tắt (short-circuiting) và hình thành các vùng chết thủy lực.

###### 8.4.2.1.2. Tầng bùn hạt đậm đặc đáy bể (Dense Granular Sludge Bed, MLVSS $35,000 - 40,000\text{ g/m}^3$)
- Chiếm khoảng $1.0 - 2.5\text{ m}$ chiều cao tính từ đáy bể.
- Nồng độ sinh khối cực cao: $\text{MLSS} = 50,000 - 100,000\text{ g/m}^3$, tương đương $\text{MLVSS} = 35,000 - 40,000\text{ g/m}^3$ ($35 - 40\text{ kg VSS/m}^3$).
- Tầng bùn gồm các hạt hình cầu hoặc bầu dục đường kính $1 - 4\text{ mm}$, nơi diễn ra phần lớn ($70 - 80\%$) quá trình chuyển hóa cơ chất hữu cơ và sinh khí metan.

###### 8.4.2.1.3. Tầng mền bùn lơ lửng (Fluidized Sludge Blanket, MLVSS $10,000 - 30,000\text{ g/m}^3$)
- Chiếm chiều cao khoảng $1.5 - 3.0\text{ m}$ phía trên tầng bùn hạt đáy.
- Nồng độ sinh khối: $\text{MLVSS} = 10,000 - 30,000\text{ g/m}^3$ ($10 - 30\text{ kg VSS/m}^3$).
- Trạng thái bùn: Các hạt bùn nhỏ hơn kết hợp với bông bùn lơ lửng trong dòng chất lỏng được xáo trộn tự nhiên bởi các dòng bọt khí metan và khí cacbonic bốc lên liên tục, tạo môi trường tiếp xúc cơ chất hoàn hảo mà không cần máy khuấy cơ học.

###### 8.4.2.1.4. Vùng nước trong (Clear Settling Zone)
- Nằm ở phần trên cùng của bể (bên ngoài chụp thu khí GLS).
- Chiều cao vùng nước trong: $H_{clear} \approx 0.5 - 1.2\text{ m}$.
- Vùng nước tĩnh không có bọt khí sục xáo, tạo điều kiện cho các hạt bùn sót lắng trở lại tầng mền bùn bên dưới.

##### 8.4.2.2. Bộ tách 3 Pha Khí - Lỏng - Rắn (Three-Phase GLS Separator)

###### 8.4.2.2.1. Tấm đổi hướng định hướng khí (Gas Deflector Baffles)
- Bố trí bên dưới các khe hở của chụp thu khí.
- Góc nghiêng: $45^\circ - 50^\circ$.
- Chức năng: Ngăn chặn bọt khí bốc thẳng lên khe hở vào vùng lắng; đổi hướng bọt khí đi thẳng vào lòng chụp thu khí (gas cap).

###### 8.4.2.2.2. Chụp thu khí hình nón/tam giác ngược (Gas Collection Canopy / Hood)
- Tiết diện hình tam giác úp ngược (canopy) hoặc hình chóp nón.
- Chiều cao kết cấu chụp: $H_{GLS} = 1.2 - 2.0\text{ m}$ (điển hình $1.5\text{ m}$).
- Tải trọng giải phóng khí trên diện tích mặt thoáng chụp thu:
  $$v_{gas} = \frac{Q_{biogas}}{A_{gas\_cap}} \le 1.0 - 3.0\text{ m}^3/(\text{m}^2\cdot\text{h})$$

###### 8.4.2.2.3. Vùng lắng trọng lực và góc nghiêng hồi bùn tự chảy ($45^\circ - 60^\circ$)
- Tấm vách nghiêng của chụp GLS đóng vai trò đáy dốc của vùng lắng.
- Góc nghiêng bắt buộc: $\alpha = 50^\circ - 60^\circ$ (tối thiểu $45^\circ$).
- Bùn tách khỏi bọt khí sẽ rơi xuống bề mặt nghiêng và tự động trượt trọng lực trở lại vùng phản ứng bên dưới mà không cần bơm hoàn lưu.

###### 8.4.2.2.4. Máng thu nước trong bề mặt và tấm chắn váng bọt
- Bố trí máng răng cưa (V-notch weir) thu nước đều khắp bề mặt trên đỉnh bể.
- Trang bị tấm chắn bọt (scum baffle) ngập sâu $0.15 - 0.20\text{ m}$ phía trước máng tràn để chặn váng nổi trôi ra theo dòng thải.

##### 8.4.2.3. Cơ chế Tạo Bùn Hạt Kỵ khí (Anaerobic Granular Sludge Mechanics)

###### 8.4.2.3.1. Quá trình tạo hạt 4 bước: Tiếp xúc ban đầu $\rightarrow$ Hấp phụ vật lý $\rightarrow$ Liên kết polyme ngoại bào (EPS) $\rightarrow$ Tăng trưởng tạo hạt bền vững
Sự hình thành hạt bùn kỵ khí là quá trình tự kết tập vi sinh vật không cần giá thể nhân tạo:
1. **Bước 1: Tiếp xúc và bám dính ban đầu (Initial Contact & Attachment):**
   - Các tế bào vi khuẩn va chạm ngẫu nhiên dưới tác động của dòng chất lỏng và bọt khí, tiếp xúc với các hạt nhân vô cơ vi mô (tinh thể canxi cacbonat, hạt đất sét hoặc mảnh vụn tế bào).
2. **Bước 2: Hấp phụ vật lý thuận nghịch (Reversible Adsorption):**
   - Lực liên kết tĩnh điện yếu, lực Van der Waals, và lực tương tác kỵ nước giữ các tế bào lại với nhau.
3. **Bước 3: Kết bám không thuận nghịch bằng Polyme ngoại bào (Irreversible Adhesion via EPS):**
   - Vi khuẩn tiết ra lượng lớn chất polyme ngoại bào (Extracellular Polymeric Substances - EPS) gồm polysaccharide, protein, axit nucleic.
   - Các cation đa hóa trị ($\text{Ca}^{2+}, \text{Mg}^{2+}, \text{Fe}^{2+}$) tạo cầu nối ion giữa các nhóm carboxylate tích điện âm của chuỗi EPS, biến liên kết lỏng lẻo thành cấu trúc gel sinh học bền vững.
4. **Bước 4: Nhân đôi tế bào và Thành thục Hạt bùn (Multiplication & Granule Maturation):**
   - Các vi sinh vật tiếp tục phân chia bên trong chất nền EPS. Do động lực khuếch tán cơ chất từ ngoài vào trong, các nhóm vi khuẩn tự sắp xếp thành cấu trúc phân lớp chức năng đồng tâm.

###### 8.4.2.3.2. Cấu trúc vi mô của hạt bùn UASB: Lớp vỏ ngoài (Acidogen), Lớp giữa (Acetogen/Syntroph), Lớp nhân trong (Methanogen)
- **Lớp vỏ ngoài ($0 - 100\ \mu\text{m}$):**
  - Tiếp xúc trực tiếp với nồng độ cơ chất hòa tan cao và lượng oxy hòa tan vết từ nước thải.
  - Chiếm ưu thế bởi vi khuẩn thủy phân và acidogenic sinh axit, tiêu thụ nhanh oxy và bẻ gãy chất hữu cơ phức tạp thành VFA.
- **Lớp chuyển tiếp ở giữa ($100 - 300\ \mu\text{m}$):**
  - Vùng kỵ khí sâu.
  - Quần thể cộng sinh dưỡng hỗ giữa vi khuẩn acetogenic (OHPA) và methanogens khử hydro; chuyển hóa propionate và butyrate thành acetate và $\text{H}_2$.
- **Lớp nhân trung tâm ($> 300\ \mu\text{m}$ đến tâm hạt):**
  - Chuyên biệt hóa cao bởi cổ khuẩn acetoclastic methanogens (*Methanosaeta* dạng sợi bện chặt làm khung đỡ cơ học cho toàn bộ hạt bùn) phân giải acetate thành khí $\text{CH}_4$ và $\text{CO}_2$.

###### 8.4.2.3.3. Đặc tính lắng tuyệt vời: Vận tốc lắng $v_{settling} = 20 - 60\text{ m/h}$, chỉ số SVI $< 20 - 30\text{ mL/g}$
- Khối lượng riêng của hạt bùn: $\rho_{granule} \approx 1.04 - 1.08\text{ g/cm}^3$.
- Kích thước hạt: $d = 1.0 - 4.0\text{ mm}$.
- Vận tốc lắng trọng lực cực lớn:
  $$v_{settling} = 20 - 60\text{ m/h} \quad (\text{gấp } 10 - 20 \text{ lần so với bùn hoạt tính hiếu khí flocs } 1.5 - 3.0\text{ m/h})$$
- Chỉ số thể tích bùn:
  $$\text{SVI} \le 15 - 30\text{ mL/g} \quad (\text{bùn lắng nhanh và nén cực đặc})$$

##### 8.4.2.4. Tiêu chí Thiết kế Thủy lực và Tải trọng UASB

###### 8.4.2.4.1. Vận tốc dòng dâng bề mặt ($v_{up} = 0.6 - 1.5\text{ m/h}$ theo loại nước thải)
- Vận tốc dòng dâng chất lỏng danh định ($v_{up} = Q / A$):
  - *Nước thải hòa tan hoàn toàn (Soluble COD $\approx 100\%$):* $v_{up} = 1.0 - 3.0\text{ m/h}$ (điển hình $1.5\text{ m/h}$).
  - *Nước thải hòa tan một phần (Partially soluble COD):* $v_{up} = 1.0 - 1.25\text{ m/h}$ (điển hình $1.0\text{ m/h}$).
  - *Nước thải sinh hoạt đô thị (Domestic wastewater):* $v_{up} = 0.8 - 1.0\text{ m/h}$ (điển hình $0.7\text{ m/h}$).
- Nếu $v_{up} > 1.5 - 2.0\text{ m/h}$ đối với nước thải có cặn, lực kéo thủy lực sẽ thắng trọng lực khiến hạt bùn bị cuốn trôi ra ngoài.

###### 8.4.2.4.2. Tải trọng thể tích hữu cơ (OLR $= 5 - 15\text{ kg COD/m}^3\cdot\text{d}$)
- Dải OLR thiết kế tiêu chuẩn cho UASB: $5.0 - 15.0\text{ kg COD/(m}^3\cdot\text{d)}$.
- Tải trọng tối đa cho phép phụ thuộc chặt chẽ vào nhiệt độ vận hành và độ hòa tan của COD:
  - Ở $15^\circ\text{C}$: $2.0 - 4.0\text{ kg COD/(m}^3\cdot\text{d)}$.
  - Ở $25^\circ\text{C}$: $6.0 - 10.0\text{ kg COD/(m}^3\cdot\text{d)}$.
  - Ở $35^\circ\text{C}$: $10.0 - 18.0\text{ kg COD/(m}^3\cdot\text{d)}$ (đối với nước thải tinh bột, bia, cồn có thể đạt $20\text{ kg COD/(m}^3\cdot\text{d)}$).

###### 8.4.2.4.3. Giới hạn thời gian lưu bùn theo nhiệt độ (SRT từ 25 d ở $35^\circ\text{C}$ đến 140 d ở $15^\circ\text{C}$)
- Thời gian lưu tế bào trung bình cần duy trì để đảm bảo sinh trưởng bùn hạt:
  - $35^\circ\text{C}$: $\text{SRT} \ge 25\text{ ngày}$.
  - $30^\circ\text{C}$: $\text{SRT} \ge 30\text{ ngày}$.
  - $25^\circ\text{C}$: $\text{SRT} \ge 60\text{ ngày}$.
  - $20^\circ\text{C}$: $\text{SRT} \ge 100\text{ ngày}$.
  - $15^\circ\text{C}$: $\text{SRT} \ge 140\text{ ngày}$.

###### 8.4.2.4.4. Chiều cao làm việc hiệu dụng ($H_{total} = 4 - 8\text{ m}$)
- Chiều cao tổng thể của bể UASB thường từ $4.5 - 8.0\text{ m}$ (điển hình $6.0\text{ m}$):
  $$H_{total} = H_{active} + H_{GLS} + H_{clear} + H_{freeboard}$$
  - $H_{active}$ (vùng bùn phản ứng): $3.5 - 5.0\text{ m}$.
  - $H_{GLS}$ (chiều cao bộ tách 3 pha): $1.2 - 1.8\text{ m}$.
  - $H_{clear}$ (vùng nước tĩnh): $0.5 - 1.0\text{ m}$.
  - $H_{freeboard}$ (chiều cao an toàn mặt thoáng): $0.3 - 0.5\text{ m}$.

---

#### 8.4.3. Các Biến thể UASB Thế hệ mới & Mô hình Kỵ khí Khác

##### 8.4.3.1. Bể Tầng bùn Hạt Mở rộng (EGSB - Expanded Granular Sludge Bed)

###### 8.4.3.1.1. Tỷ lệ chiều cao / đường kính lớn ($H/D > 4 - 6$), chiều cao $10 - 16\text{ m}$
- EGSB là bước phát triển vượt bậc của UASB, thiết kế theo dạng tháp đứng cao hình trụ tròn ($H = 10 - 16\text{ m}$), tỷ lệ $H/D$ từ $4:1$ đến $8:1$.

###### 8.4.3.1.2. Tuần hoàn dòng ra tạo vận tốc dâng cao ($v_{up} = 4 - 10\text{ m/h}$)
- Bằng cách bơm tuần hoàn một phần dòng nước sau xử lý trở lại đáy bể, vận tốc dâng thực tế trong EGSB được đẩy lên:
  $$v_{up} = 4.0 - 10.0\text{ m/h} \quad (\text{gấp } 4 - 8 \text{ lần UASB})$$
- Tầng bùn hạt ở đáy bị giãn nở (fluidized/expanded) từ $20 - 40\%$, xóa bỏ hiện tượng tạo kênh dẫn dòng (channeling) và tăng cường đối lưu tiếp xúc cơ chất.

###### 8.4.3.1.3. Áp dụng cho nước thải nồng độ thấp hoặc nhiệt độ thấp, tải trọng $15 - 25\text{ kg COD/m}^3\cdot\text{d}$
- Nhờ động học tiếp xúc cực tốt, EGSB xử lý hiệu quả nước thải nồng độ trung bình - thấp ($\text{COD} = 1,000 - 4,000\text{ mg/L}$) hoặc vận hành ở nhiệt độ môi trường thấp ($< 20^\circ\text{C}$), với tải trọng $\text{OLR} = 15 - 25\text{ kg COD/(m}^3\cdot\text{d)}$.

##### 8.4.3.2. Bể Tuần hoàn Nội bộ (IC - Internal Circulation Reactor)

###### 8.4.3.2.1. Thiết kế 2 tầng tách 3 pha (GLS 1 ở dưới và GLS 2 ở trên)
- Bể IC (phát triển bởi Paques) tương đương 2 tầng phản ứng UASB chồng lên nhau trong một tháp phản ứng duy nhất ($H = 16 - 24\text{ m}$):
  - Tầng dưới (First Stage / High-loaded zone): Chịu tải cực cao, sinh lượng khí biogas khổng lồ, thu bởi bộ tách GLS 1.
  - Tầng trên (Second Stage / Polishing zone): Chịu tải thấp, xử lý phần COD còn lại, thu khí bởi bộ tách GLS 2.

###### 8.4.3.2.2. Cơ chế nâng khí tự nhiên (Gas-lift) đẩy dòng nước và bùn lên đỉnh rồi hồi lưu tự trọng
- Lượng khí biogas lớn tạo ra ở tầng đáy tích tụ trong bộ thu GLS 1 tạo bọt khí nâng dòng hỗn hợp nước - bùn lên đỉnh tháp qua ống nâng khí trung tâm (riser pipe) mà **không cần bơm cơ học**.
- Tại bình tách khí trên đỉnh (gas-liquid separator dome), khí biogas thoát ra đường ống thu, còn hỗn hợp nước - bùn theo ống hồi lưu tự trọng (downcomer pipe) lao thẳng xuống đáy bể, tạo chu trình tuần hoàn nội bộ mạnh mẽ.

###### 8.4.3.2.3. Vận tốc dâng cực cao ($v_{up} = 10 - 25\text{ m/h}$) và OLR vượt trội ($20 - 35\text{ kg COD/m}^3\cdot\text{d}$)
- Vận tốc dòng dâng ở tầng đáy đạt $v_{up} = 10 - 25\text{ m/h}$.
- Khả năng chịu tải hữu cơ vượt trội:
  $$\text{OLR} = 20.0 - 35.0\text{ kg COD/(m}^3\cdot\text{d)} \quad (\text{tiết kiệm } 50 - 70\% \text{ diện tích mặt bằng so với UASB})$$

##### 8.4.3.3. Bể Lọc Kỵ khí (AF - Anaerobic Filter)

###### 8.4.3.3.1. Giá thể cố định đệm ngập nước (Dòng chảy hướng lên hoặc hướng xuống)
- Nước thải chảy qua một lớp vật liệu đệm ngập nước (đá cuội, ống gốm, giá thể nhựa tổ ong có diện tích bề mặt riêng $S_v = 100 - 300\text{ m}^2/\text{m}^3$).
- Sinh khối kỵ khí tồn tại dưới 2 dạng: Màng màng sinh học (biofilm) dính bám trên giá thể và bông bùn lắng đọng trong các khe hở rỗng của đệm.

###### 8.4.3.3.2. Khắc phục vấn đề hạt bùn khó hình thành nhưng dễ bị tắc nghẽn (Clogging)
- Phù hợp với nước thải hòa tan hoàn toàn, khó tạo hạt bùn UASB.
- Nhược điểm: Nếu nước thải đầu vào có nhiều cặn lơ lửng ($\text{TSS} > 200 - 500\text{ mg/L}$) hoặc bùn chết tích tụ nhiều, bể lọc kỵ khí sẽ bị tắc nghẽn (clogging), đòi hỏi phải sục rửa ngược (backwashing) phức tạp.

##### 8.4.3.4. Bể Phản ứng Xáo trộn Hoàn toàn Truyền thống (CSTR / Conventional Anaerobic Digester)

###### 8.4.3.4.1. Không có hệ thống giữ bùn, $\text{HRT} = \text{SRT} = 15 - 30$ ngày
- Không trang bị bể lắng hoặc cơ chế tuần hoàn tế bào; dòng ra mang theo toàn bộ sinh khối tương ứng với nồng độ trong bể.
- Để tránh bị rửa trôi methanogens, bắt buộc phải chọn:
  $$\text{HRT} = \text{SRT} \ge 15 - 30\text{ ngày ở } 35^\circ\text{C}$$

###### 8.4.3.4.2. Chuyên dụng phân hủy bùn cặn hữu cơ đặc hoặc nước thải cực giàu chất rắn lơ lửng
- Ứng dụng chính: Phân hủy bùn thải của trạm xử lý nước thải đô thị (bùn sơ cấp + bùn hoạt tính dư có $\text{TS} = 3 - 6\%$), phân chuồng trại chăn nuôi heo/bò, bã hèm rượu đậm đặc.

---

### 8.5. Cơ sở Động học & Hệ thống Công thức Thiết kế Kỹ thuật (Biokinetics & Engineering Design Equations)

#### 8.5.1. Động học Monod trong Xử lý Kỵ khí

##### 8.5.1.1. Thời gian Lưu bùn Tối thiểu ($\theta_c^{min}$)
Thời gian lưu tế bào giới hạn mà tại đó tốc độ sinh trưởng của vi sinh vật đúng bằng tốc độ rửa trôi ra khỏi bể; nếu $\text{SRT} \le \theta_c^{min}$, vi sinh vật sẽ bị rửa trôi hoàn toàn (washout):
$$\frac{1}{\theta_c^{min}} = \mu_m \cdot \frac{S}{K_s + S} - b_H \approx \mu_m - b_H \quad (\text{khi } S \gg K_s)$$
$$\theta_c^{min} = \frac{1}{\mu_m - b_H}$$
Trong đó:
- $\theta_c^{min}$: Thời gian lưu bùn tối thiểu (ngày, d).
- $\mu_m$: Tốc độ sinh trưởng riêng cực đại của methanogen ($d^{-1}$, ở $25^\circ\text{C} \approx 0.20\text{ d}^{-1}$; $35^\circ\text{C} \approx 0.35\text{ d}^{-1}$).
- $b_H$ (hoặc $k_d$): Hệ số phân hủy nội bào ($d^{-1}$, điển hình $0.03\text{ d}^{-1}$).
- $S$: Nồng độ cơ chất hòa tan trong bể (g COD/m³ hoặc mg/L).
- $K_s$: Hằng số nửa bão hòa Monod (g COD/m³ hoặc mg/L, điển hình $120\text{ mg/L}$).

##### 8.5.1.2. Thời gian Lưu bùn Thiết kế ($\text{SRT}_{design}$)
Để bảo đảm an toàn trước sự biến động lưu lượng, nhiệt độ và nồng độ cơ chất:
$$\text{SRT}_{design} = \theta_c = \text{SF} \cdot \theta_c^{min}$$
Trong đó:
- $\text{SF}$: Hệ số an toàn thiết kế (Safety Factor, không thứ nguyên, thường chọn $\text{SF} = 2.5 - 5.0$, chuẩn mực thiết kế chọn $\text{SF} = 3.0$).

##### 8.5.1.3. Nồng độ Cơ chất Hòa tan Dòng ra ($S$)
Ở trạng thái ổn định (steady-state), nồng độ cơ chất hòa tan trong dòng ra được xác định từ phương trình Monod kết hợp cân bằng sinh khối:
$$S = \frac{K_s \cdot [1 + b_H \cdot (\text{SRT})]}{\text{SRT} \cdot (\mu_m - b_H) - 1}$$
*(Lưu ý: Nồng độ $S$ chỉ phụ thuộc vào các hằng số động học của vi sinh vật và thời gian lưu bùn $\text{SRT}$, hoàn toàn không phụ thuộc vào nồng độ cơ chất đầu vào $S_0$).*

---

#### 8.5.2. Cân bằng Vật chất và Sản lượng Sinh khối Bùn

##### 8.5.2.1. Sản lượng Sinh khối Hoạt tính Vi sinh ($P_{X,bio}$)
Khối lượng tế bào vi sinh vật kỵ khí hoạt tính tổng hợp mới mỗi ngày:
$$P_{X,bio} = \frac{Q \cdot Y_H \cdot (\text{bCOD}_0 - S) \cdot 10^{-3}}{1 + b_H \cdot \text{SRT}}$$
Trong đó:
- $P_{X,bio}$: Tốc độ sinh khối hoạt tính sinh ra hàng ngày (kg VSS/d).
- $Q$: Lưu lượng nước thải thiết kế (m³/d).
- $Y_H$: Hệ số sản lượng sinh khối lý thuyết ($0.08\text{ g VSS/g COD}$).
- $\text{bCOD}_0$: Nồng độ COD có thể phân hủy sinh học trong nước thải đầu vào (g/m³ hoặc mg/L):
  $$\text{bCOD}_0 = S_{so} + f_{deg} \cdot S_{po}$$
- $S$: Nồng độ COD hòa tan còn lại trong dòng ra (g/m³).
- $10^{-3}$: Thừa số chuyển đổi từ gam sang kilôgam ($10^{-3}\text{ kg/g}$).

##### 8.5.2.2. Sản lượng Cặn tế bào Nội bào ($P_{X,d}$)
Khối lượng cặn mảnh vụn tế bào bất hoạt (cell debris) tích tụ từ quá trình tự phân hủy sinh khối:
$$P_{X,d} = f_d \cdot b_H \cdot (P_{X,bio} \cdot \text{SRT})$$
Trong đó:
- $f_d$: Phần cặn tế bào trơ không phân hủy được ($f_d = 0.10 - 0.15$, điển hình chọn $0.15$).

##### 8.5.2.3. Tích lũy Chất rắn Bay hơi Không phân hủy sinh học ($P_{X,nbVSS}$)
Khối lượng chất rắn lơ lửng bay hơi trơ không phân hủy sinh học từ nước thải đầu vào tích tụ lại trong bể:
$$P_{X,nbVSS} = Q \cdot \text{nbVSS}_{in} \cdot 10^{-3}$$
Trong đó:
- $\text{nbVSS}_{in}$: Nồng độ VSS không phân hủy sinh học trong nước thải cấp (g/m³):
  $$\text{nbVSS}_{in} = (1 - f_{deg}) \cdot \text{VSS}_0 = (1 - f_{deg}) \cdot \frac{S_{po}}{\text{COD/VSS}}$$

##### 8.5.2.4. Tổng Sản lượng Bùn Bay hơi Hàng ngày ($P_{X,VSS}$)
Tổng khối lượng bùn bay hơi ròng sinh ra trong hệ thống mỗi ngày:
$$P_{X,VSS} = P_{X,bio} + P_{X,d} + P_{X,nbVSS}$$

##### 8.5.2.5. Xả Bùn Dư và Lưu lượng Bùn Xả ($P_{X,w}, Q_w$)
- Khối lượng bùn mất mát tự nhiên theo nước thải ra khỏi bể:
  $$P_{X,e} = Q \cdot \text{VSS}_e \cdot 10^{-3}\text{ (kg VSS/d)}$$
- Khối lượng bùn dư cần chủ động xả bỏ định kỳ mỗi ngày:
  $$P_{X,w} = P_{X,VSS} - P_{X,e}\text{ (kg VSS/d)}$$
- Lưu lượng bùn xả thải ($Q_w$):
  $$Q_w = \frac{P_{X,w}}{X_w \cdot 10^{-3}}\text{ (m}^3/\text{d)}$$
  *(với $X_w$ là nồng độ VSS trong dòng bùn xả đáy, g VSS/m³).*

---

#### 8.5.3. Xác định Thể tích Bể và Thời gian Lưu Nước

##### 8.5.3.1. Tính thể tích Bể Xáo trộn Hoàn toàn có Tuần hoàn Bùn
- Tổng khối lượng sinh khối bùn cần duy trì trong bể:
  $$M_{VSS} = P_{X,VSS} \cdot \text{SRT}\text{ (kg VSS)}$$
- Thể tích chất lỏng hữu dụng của bể phản ứng kỵ khí:
  $$V = \frac{M_{VSS}}{X} = \frac{P_{X,VSS} \cdot \text{SRT}}{X \cdot 10^{-3}}\text{ (m}^3)$$
  Trong đó $X$ là nồng độ MLVSS duy trì trong bể ($4,000 - 8,000\text{ g/m}^3$).

##### 8.5.3.2. Tính thể tích Bể UASB dựa trên Tải trọng OLR Thiết kế
- Tổng tải trọng COD nạp vào bể hàng ngày:
  $$L_{COD} = Q \cdot S_0 \cdot 10^{-3}\text{ (kg COD/d)}$$
- Thể tích hoạt động hữu dụng của bể UASB:
  $$V = \frac{L_{COD}}{\text{OLR}_{design}} = \frac{Q \cdot S_0}{\text{OLR}_{design} \cdot 1000}\text{ (m}^3)$$
  Trong đó $\text{OLR}_{design}$ là tải trọng thể tích hữu cơ thiết kế ($\text{kg COD/(m}^3\cdot\text{d)}$).

##### 8.5.3.3. Thời gian Lưu Nước Thủy lực (HRT)
$$\text{HRT} = \frac{V}{Q}\text{ (ngày)} = \frac{V \cdot 24}{Q}\text{ (giờ)}$$

---

#### 8.5.4. Tính toán Khí sinh học & Sản lượng Methane Thực tế

##### 8.5.4.1. Khối lượng COD thực tế chuyển hóa thành Methane ($\text{COD}_{CH_4}$)
Nguyên lý bảo toàn COD: Tổng lượng COD bị loại bỏ trừ đi phần COD dùng để tổng hợp tế bào vi sinh vật mới (với hệ số chuyển đổi sinh học $1.42\text{ g COD/g VSS}$ tế bào vi khuẩn $\text{C}_5\text{H}_7\text{O}_2\text{N}$):
$$\Delta\text{COD}_{rem} = Q \cdot (S_0 - S) \cdot 10^{-3}\text{ (kg COD/d)}$$
$$\text{COD}_{bio} = 1.42 \cdot P_{X,bio}\text{ (kg COD/d)}$$
$$\text{COD}_{CH_4} = \Delta\text{COD}_{rem} - \text{COD}_{bio} = Q \cdot (S_0 - S) \cdot 10^{-3} - 1.42 \cdot P_{X,bio}$$

##### 8.5.4.2. Lưu lượng Methane ở Điều kiện Tiêu chuẩn ($Q_{CH_4,STP}$)
$$Q_{CH_4,STP} = 0.35 \cdot \text{COD}_{CH_4}\text{ (m}^3\text{ CH}_4\text{/d)}$$

##### 8.5.4.3. Hiệu chỉnh Thể tích Methane theo Nhiệt độ Vận hành
$$Q_{CH_4,T} = Q_{CH_4,STP} \cdot \left( \frac{273.15 + T}{273.15} \right)\text{ (m}^3/\text{d)}$$

##### 8.5.4.4. Tổng Lưu lượng Khí sinh học ($Q_{biogas}$)
$$Q_{biogas,STP} = \frac{Q_{CH_4,STP}}{\%_{CH_4}}\text{ (m}^3\text{ biogas/d)}$$
$$Q_{biogas,T} = \frac{Q_{CH_4,T}}{\%_{CH_4}}\text{ (m}^3\text{ biogas/d)}$$
*(với $\%_{CH_4}$ là phần thể tích methane, thường từ $0.60 - 0.70$, trung bình $0.65$).*

##### 8.5.4.5. Tính toán Tiềm năng Năng lượng Nhiệt và Điện
- Năng lượng nhiệt tiềm năng:
  $$E_{heat} = Q_{CH_4,STP} \times 35,800\text{ (kJ/d)}$$
- Công suất năng lượng liên tục:
  $$P = \frac{E_{heat}}{86,400}\text{ (kW)}$$

---

#### 8.5.5. Cân bằng Dinh dưỡng và Hóa chất Nâng độ Kiềm

##### 8.5.5.1. Nhu cầu Bổ sung Nitơ ($N_{req}, \Delta N$)
- Tổng lượng Nitơ yêu cầu cho vi sinh vật tổng hợp sinh khối:
  $$N_{req} = 0.12 \cdot P_{X,bio}\text{ (kg N/d)} \quad (\text{hoặc } 0.12 \cdot P_{X,VSS})$$
- Lượng Nitơ sẵn có trong nước thải cấp vào:
  $$N_{in} = Q \cdot N_{inf} \cdot 10^{-3}\text{ (kg N/d)}$$
- Lượng Nitơ cần bổ sung hàng ngày:
  $$\Delta N = \max(0, N_{req} - N_{in})\text{ (kg N/d)}$$

##### 8.5.5.2. Nhu cầu Bổ sung Phospho ($P_{req}, \Delta P$)
- Tổng lượng Phospho yêu cầu:
  $$P_{req} = 0.024 \cdot P_{X,bio}\text{ (kg P/d)}$$
- Lượng Phospho sẵn có:
  $$P_{in} = Q \cdot P_{inf} \cdot 10^{-3}\text{ (kg P/d)}$$
- Lượng Phospho cần châm thêm:
  $$\Delta P = \max(0, P_{req} - P_{in})\text{ (kg P/d)}$$

##### 8.5.5.3. Nhu cầu Bổ sung Lưu huỳnh theo Tỷ lệ UASB
- Dựa trên tỷ lệ stoichiometry $(\text{COD}/Y) : \text{N} : \text{P} : \text{S} = (50/Y) : 5 : 1 : 1$:
  $$S_{req} = \Delta\text{COD} \cdot \left( \frac{1}{50/Y} \right) = \Delta\text{COD} \cdot \left( \frac{Y}{50} \right)\text{ (kg S/d)}$$

##### 8.5.5.4. Tính toán Lượng Kiềm Bổ sung Bicarbonate Sodium ($\text{NaHCO}_3$)
- Độ kiềm mục tiêu: $\text{Alk}_{target} \approx 3,000\text{ g CaCO}_3\text{/m}^3$ (mg/L).
- Độ kiềm thiếu hụt:
  $$\Delta\text{Alk} = \max(0, \text{Alk}_{target} - \text{Alk}_{in})\text{ (g CaCO}_3\text{/m}^3)$$
- Khối lượng độ kiềm cần bổ sung tính theo $\text{CaCO}_3$:
  $$\text{Mass}_{CaCO_3} = Q \cdot \Delta\text{Alk} \cdot 10^{-3}\text{ (kg CaCO}_3\text{/d)}$$
- Quy đổi sang khối lượng Natri Bicarbonate ($\text{NaHCO}_3$, khối lượng đương lượng $84\text{ g/eq}$ so với $\text{CaCO}_3$ là $50\text{ g/eq}$):
  $$\text{Mass}_{NaHCO_3} = \text{Mass}_{CaCO_3} \cdot \left( \frac{84}{50} \right) = \text{Mass}_{CaCO_3} \cdot 1.68\text{ (kg NaHCO}_3\text{/d)}$$

---

#### 8.5.6. Kích thước Thủy lực Bể Lắng Thứ cấp & Bộ tách GLS

##### 8.5.6.1. Diện tích Bề mặt Bể lắng Thứ cấp ($A_{clarifier}$) & Đường kính ($D$)
- Diện tích mặt bằng lắng yêu cầu:
  $$A_{clarifier} = \frac{Q}{\text{OFR}}\text{ (m}^2)$$
  *(với $\text{OFR}$ là tải trọng tràn bề mặt, thường chọn $24\text{ m}^3/(\text{m}^2\cdot\text{d})$).*
- Đường kính bể lắng hình tròn:
  $$D = \sqrt{\frac{4 \cdot A_{clarifier}}{\pi}}\text{ (m)}$$

##### 8.5.6.2. Kiểm tra Vận tốc Dâng Bề mặt UASB ($v_{up}$)
$$v_{up} = \frac{Q}{24 \cdot A}\text{ (m/h)}$$
Trong đó $A$ là diện tích tiết diện ướt mặt bằng của bể UASB ($A = V / H_{active}$ hoặc $V / H_{total}$). Giá trị phải thỏa mãn $v_{up} \le 1.0 - 1.5\text{ m/h}$.

##### 8.5.6.3. Tính toán Kích thước Hình học Bộ tách 3 Pha GLS
- Tỷ lệ kích thước mặt bằng: Chiều dài $L$ và chiều rộng $W$ (chọn tỷ lệ $L/W = 2:1$):
  $$W = \sqrt{\frac{A}{L/W}} = \sqrt{\frac{A}{2}}, \quad L = 2 \cdot W$$
- Chiều cao tổng thể bể:
  $$H_{total} = H_{active} + H_{GLS} + H_{clear} = 4.0\text{ m} + 1.5\text{ m} + 0.5\text{ m} = 6.0\text{ m}$$

---

### 8.6. Bài tập Tính toán Thiết kế Chi tiết Từng Bước (Worked Engineering Examples)

#### 8.6.1. Bài toán Thiết kế 1: Bể Tiếp xúc Kỵ khí Xáo trộn Hoàn toàn (Completely-Mixed Anaerobic Contact Process)

##### 8.6.1.1. Dữ liệu Đầu vào & Yêu cầu Thiết kế ($Q = 500\text{ m}^3\text{/d}, S_0 = 6,000\text{ mg/L}$)
- **Lưu lượng dòng vào ($Q$):** $500.0\text{ m}^3/\text{d}$
- **COD tổng dòng vào ($S_0$):** $6,000.0\text{ g/m}^3$ (mg/L)
- **COD hòa tan dòng vào ($S_{so}$):** $4,000.0\text{ g/m}^3$
- **Tỷ số COD/VSS của chất rắn lơ lửng:** $1.80\text{ g COD/g VSS}$
- **Tỷ lệ phân hủy sinh học của VSS vào ($f_{deg}$):** $80\%\ (0.80)$
- **Nồng độ VSS dòng ra bể lắng ($VSS_e$):** $150.0\text{ g/m}^3$
- **Nồng độ MLVSS trong bể kỵ khí ($X$):** $6,000.0\text{ g/m}^3$ ($6.0\text{ kg/m}^3$)
- **Hệ số cặn tế bào trơ ($f_d$):** $0.15$
- **Thành phần biogas:** $65\%\ \text{CH}_4$, $35\%\ \text{CO}_2$
- **Hàm lượng dinh dưỡng vi sinh:** $12\%\ \text{N}$ ($f_N = 0.12$), $2.4\%\ \text{P}$ ($f_P = 0.024$)
- **Tải trọng tràn bề mặt bể lắng ($\text{OFR}$):** $24.0\text{ m}^3/(\text{m}^2\cdot\text{d})$
- **Hiệu suất khử COD mục tiêu:** $\ge 90.0\%$
- **Hệ số an toàn thời gian lưu bùn ($\text{SF}$):** $3.0$
- **Nồng độ Nitơ dòng vào ($N_{in}$):** $10.0\text{ g/m}^3$
- **Nồng độ Phospho dòng vào ($P_{in}$):** $20.0\text{ g/m}^3$
- **Độ kiềm dòng vào:** $500.0\text{ g CaCO}_3\text{/m}^3$
- **Nhiệt độ nước thải ($T$):** $25.0^\circ\text{C}$
- **Hằng số động học ở $25^\circ\text{C}$:**
  - $Y_H = 0.08\text{ g VSS/g COD}$
  - $b_H = 0.03\text{ d}^{-1}$
  - $K_s = 120.0\text{ g/m}^3$
  - $\mu_m = 0.20\text{ d}^{-1}$
  - Suất sinh methane tại STP: $0.35\text{ m}^3\text{ CH}_4\text{/kg COD}$

##### 8.6.1.2. Bước 1: Đặc trưng hóa COD Nước thải, Xác định $\text{SRT}_{min}$ và Chọn $\theta_c$
1. **Phân tách COD hạt:**
   $$S_{po} = S_0 - S_{so} = 6,000 - 4,000 = 2,000\text{ g/m}^3$$
2. **Tổng VSS dòng vào ($VSS_0$):**
   $$VSS_0 = \frac{S_{po}}{\text{COD/VSS}} = \frac{2,000}{1.80} = 1,111.11\text{ g/m}^3$$
3. **COD hạt có khả năng phân hủy sinh học ($bCOD_p$):**
   $$bCOD_p = 0.80 \times 2,000 = 1,600\text{ g/m}^3$$
4. **Tổng COD phân hủy sinh học đầu vào ($bCOD_0$):**
   $$bCOD_0 = S_{so} + bCOD_p = 4,000 + 1,600 = 5,600\text{ g/m}^3$$
5. **VSS trơ không phân hủy đầu vào ($nbVSS_{in}$):**
   $$nbVSS_{in} = (1 - 0.80) \times 1,111.11 = 222.22\text{ g/m}^3$$
6. **Thời gian lưu bùn tối thiểu ($\theta_c^{min}$):**
   $$\frac{1}{\theta_c^{min}} = \mu_m - b_H = 0.20 - 0.03 = 0.17\text{ d}^{-1} \implies \theta_c^{min} = \frac{1}{0.17} = 5.882\text{ ngày}$$
7. **Thời gian lưu bùn thiết kế ($\theta_c$):**
   $$\theta_c = \text{SF} \times \theta_c^{min} = 3.0 \times 5.882 = 17.65\text{ ngày}$$
   $\rightarrow$ Chọn thời gian lưu bùn thiết kế chuẩn hóa: **$\theta_c = \text{SRT} = 20.0\text{ ngày}$** (thỏa mãn dải khuyến nghị $15 - 30\text{ ngày}$).
8. **Kiểm tra COD hòa tan dòng ra ($S$) tại $\text{SRT} = 20.0\text{ d}$:**
   $$S = \frac{K_s \cdot [1 + b_H \cdot (\text{SRT})]}{\text{SRT} \cdot (\mu_m - b_H) - 1} = \frac{120 \times [1 + 0.03 \times 20]}{20 \times (0.20 - 0.03) - 1} = \frac{120 \times 1.60}{3.40 - 1} = \frac{192.0}{2.40} = 80.0\text{ g/m}^3\text{ (mg/L)}$$
   - Hiệu suất loại bỏ bCOD:
     $$E = \frac{5,600 - 80}{5,600} \times 100\% = 98.57\% > 90.0\%\quad \text{(Đạt tiêu chuẩn)}$$

##### 8.6.1.3. Bước 2: Tính toán Tổng Sản lượng Bùn Bay hơi Hàng ngày ($P_{X,VSS}$)
1. **Sinh khối hoạt tính tổng hợp mới hàng ngày ($P_{X,bio}$):**
   $$P_{X,bio} = \frac{Q \cdot Y_H \cdot (bCOD_0 - S) \cdot 10^{-3}}{1 + b_H \cdot \theta_c} = \frac{500 \times 0.08 \times (5,600 - 80) \times 10^{-3}}{1 + 0.03 \times 20} = \frac{40 \times 5.520}{1.60} = 138.00\text{ kg VSS/d}$$
2. **Cặn tế bào nội bào sinh ra ($P_{X,d}$):**
   $$P_{X,d} = f_d \cdot b_H \cdot (P_{X,bio} \cdot \theta_c) = 0.15 \times 0.03 \times (138.00 \times 20) = 0.0045 \times 2,760.0 = 12.42\text{ kg VSS/d}$$
3. **Chất rắn bay hơi không phân hủy tích tụ ($P_{X,nbVSS}$):**
   $$P_{X,nbVSS} = Q \cdot nbVSS_{in} \cdot 10^{-3} = 500 \times 222.22 \times 10^{-3} = 111.11\text{ kg VSS/d}$$
4. **Tổng khối lượng bùn bay hơi phát sinh ($P_{X,VSS}$):**
   $$P_{X,VSS} = 138.00 + 12.42 + 111.11 = 261.53\text{ kg VSS/d}$$

##### 8.6.1.4. Bước 3: Xác định Lượng Bùn Lưu giữ, Thể tích Bể ($V$) và Thời gian Lưu nước (HRT)
1. **Tổng lượng sinh khối bùn trong bể ($M_{VSS}$):**
   $$M_{VSS} = P_{X,VSS} \cdot \theta_c = 261.53\text{ kg/d} \times 20.0\text{ d} = 5,230.60\text{ kg VSS}$$
2. **Thể tích làm việc hữu dụng của bể kỵ khí ($V$):**
   $$V = \frac{M_{VSS}}{X \cdot 10^{-3}} = \frac{5,230.60\text{ kg VSS}}{6.00\text{ kg VSS/m}^3} = 871.77\text{ m}^3 \approx 872\text{ m}^3$$
3. **Thời gian lưu nước thủy lực ($\text{HRT}$):**
   $$\text{HRT} = \frac{V}{Q} = \frac{871.77\text{ m}^3}{500\text{ m}^3/\text{d}} = 1.744\text{ ngày} = 41.85\text{ giờ}$$

##### 8.6.1.5. Bước 4: Tính toán Sản lượng Khí Methane, Biogas và Tiềm năng Năng lượng
1. **Khối lượng bCOD bị phân hủy hàng ngày:**
   $$\Delta\text{COD}_{rem} = 500\text{ m}^3/\text{d} \times (5,600 - 80)\text{ g/m}^3 \times 10^{-3} = 2,760.00\text{ kg COD/d}$$
2. **Khối lượng COD chuyển hóa thành sinh khối tế bào:**
   $$\text{COD}_{bio} = 1.42 \times P_{X,bio} = 1.42 \times 138.00 = 195.96\text{ kg COD/d}$$
3. **Khối lượng COD chuyển thành khí methane:**
   $$\text{COD}_{CH_4} = \Delta\text{COD}_{rem} - \text{COD}_{bio} = 2,760.00 - 195.96 = 2,564.04\text{ kg COD/d}$$
4. **Lưu lượng methane sinh ra:**
   - Tại điều kiện tiêu chuẩn (STP, $0^\circ\text{C}, 1\text{ atm}$):
     $$Q_{CH_4,STP} = 0.35 \times 2,564.04 = 897.41\text{ m}^3\text{ CH}_4/\text{d}$$
   - Tại nhiệt độ thực tế $25^\circ\text{C}$ ($298.15\text{ K}$):
     $$Q_{CH_4,25^\circ\text{C}} = 897.41 \times \left( \frac{298.15}{273.15} \right) = 979.54\text{ m}^3\text{ CH}_4/\text{d}$$
5. **Tổng lưu lượng khí sinh học Biogas ($65\%\ \text{CH}_4$):**
   - Tại STP:
     $$Q_{biogas,STP} = \frac{897.41}{0.65} = 1,380.63\text{ m}^3/\text{d}$$
   - Tại $25^\circ\text{C}$:
     $$Q_{biogas,25^\circ\text{C}} = \frac{979.54}{0.65} = 1,506.98\text{ m}^3/\text{d}$$
6. **Tiềm năng năng lượng thu hồi:**
   - Năng lượng nhiệt phát sinh:
     $$E_{heat} = 897.41\text{ m}^3/\text{d} \times 35,800\text{ kJ/m}^3 = 32,127,278\text{ kJ/d} = 32.13\text{ GJ/d}$$
   - Công suất nhiệt tương đương:
     $$P = \frac{32,127,278\text{ kJ/d}}{86,400\text{ s/d}} = 371.84\text{ kW}$$

##### 8.6.1.6. Bước 5: Tính Lượng Bùn Xả Bỏ ($P_{X,w}$) và Cân bằng Bổ sung Dinh dưỡng (N, P)
1. **Lượng bùn mất mát theo dòng ra:**
   $$P_{X,e} = Q \cdot VSS_e \cdot 10^{-3} = 500 \times 150 \times 10^{-3} = 75.00\text{ kg VSS/d}$$
2. **Khối lượng bùn xả dư cần loại bỏ hàng ngày:**
   $$P_{X,w} = P_{X,VSS} - P_{X,e} = 261.53 - 75.00 = 186.53\text{ kg VSS/d}$$
3. **Cân bằng Nitơ:**
   - Nhu cầu Nitơ cho tổng hợp tế bào:
     $$N_{req} = 0.12 \times P_{X,VSS} = 0.12 \times 261.53 = 31.38\text{ kg N/d}$$
   - Lượng Nitơ sẵn có trong nước vào:
     $$N_{in} = 500 \times 10 \times 10^{-3} = 5.00\text{ kg N/d}$$
   - Lượng Nitơ thiếu hụt cần bổ sung:
     $$\Delta N = 31.38 - 5.00 = 26.38\text{ kg N/d}$$
4. **Cân bằng Phospho:**
   - Nhu cầu Phospho:
     $$P_{req} = 0.024 \times P_{X,VSS} = 0.024 \times 261.53 = 6.28\text{ kg P/d}$$
   - Lượng Phospho sẵn có:
     $$P_{in} = 500 \times 20 \times 10^{-3} = 10.00\text{ kg P/d}$$
   - Lượng Phospho cần bổ sung:
     $$\Delta P = 0.00\text{ kg P/d}\quad (\text{dư thừa } 10.00 - 6.28 = 3.72\text{ kg P/d})$$

##### 8.6.1.7. Bước 6: Kiểm tra Tải trọng Hữu cơ Thể tích (OLR)
$$\text{OLR} = \frac{Q \cdot S_0 \cdot 10^{-3}}{V} = \frac{500 \times 6,000 \times 10^{-3}}{871.77} = \frac{3,000.00\text{ kg COD/d}}{871.77\text{ m}^3} = 3.44\text{ kg COD/(m}^3\cdot\text{d)}$$
*(Nhận xét: Giá trị $3.44\text{ kg COD/(m}^3\cdot\text{d)}$ nằm hoàn hảo trong dải khuyến nghị $2.0 - 5.0\text{ kg COD/(m}^3\cdot\text{d)}$ đối với bể tiếp xúc kỵ khí).*

##### 8.6.1.8. Bước 7: Tính toán Kích thước Bể Lắng Thứ cấp Kỵ khí
1. **Diện tích bề mặt bể lắng tròn:**
   $$A_{clarifier} = \frac{Q}{\text{OFR}} = \frac{500.0\text{ m}^3/\text{d}}{24.0\text{ m}^3/(\text{m}^2\cdot\text{d})} = 20.83\text{ m}^2$$
2. **Đường kính bể lắng ($D$):**
   $$D = \sqrt{\frac{4 \cdot A_{clarifier}}{\pi}} = \sqrt{\frac{4 \times 20.83}{3.14159}} = \sqrt{26.526} = 5.15\text{ m} \approx 5.2\text{ m}$$

##### 8.6.1.9. Bước 8: Tính toán Nhu cầu Bổ sung Độ kiềm Đệm Hệ thống ($\text{NaHCO}_3$)
1. **Độ kiềm mục tiêu:** $\text{Alk}_{target} = 3,000\text{ g CaCO}_3\text{/m}^3$.
2. **Độ kiềm nước thải đầu vào:** $\text{Alk}_{in} = 500\text{ g CaCO}_3\text{/m}^3$.
3. **Độ kiềm thiếu hụt:** $\Delta\text{Alk} = 3,000 - 500 = 2,500\text{ g CaCO}_3\text{/m}^3$.
4. **Khối lượng $\text{CaCO}_3$ cần bổ sung:**
   $$\text{Mass}_{CaCO_3} = 500\text{ m}^3/\text{d} \times 2,500\text{ g/m}^3 \times 10^{-3} = 1,250.00\text{ kg CaCO}_3\text{/d}$$
5. **Khối lượng Natri Bicarbonate ($\text{NaHCO}_3$) thực tế cần châm:**
   $$\text{Mass}_{NaHCO_3} = 1,250.00 \times \left( \frac{84}{50} \right) = 2,100.00\text{ kg NaHCO}_3\text{/d}$$

##### 8.6.1.10. Bảng Tổng kết Thông số Kỹ thuật Thiết kế Hoàn chỉnh (EX-01)
| Thông số Kỹ thuật | Ký hiệu | Giá trị Tính toán | Đơn vị | Ghi chú Thiết kế |
| :--- | :--- | :--- | :--- | :--- |
| **Thời gian lưu bùn tối thiểu** | $\theta_c^{min}$ | $5.88$ | ngày | Giới hạn rửa trôi Monod |
| **Thời gian lưu bùn thiết kế** | $\theta_c$ (SRT) | $20.0$ | ngày | Hệ số an toàn $\text{SF} = 3.0$ |
| **Nồng độ COD hòa tan dòng ra** | $S$ | $80.0$ | $\text{g/m}^3$ | Hiệu suất loại bỏ $98.57\%$ |
| **Sinh khối hoạt tính sinh ra** | $P_{X,bio}$ | $138.00$ | kg VSS/d | Bùn vi sinh mới |
| **Tổng lượng bùn bay hơi phát sinh** | $P_{X,VSS}$ | $261.53$ | kg VSS/d | Bao gồm cặn và VSS trơ |
| **Lượng bùn duy trì trong bể** | $M_{VSS}$ | $5,230.60$ | kg VSS | Sinh khối hữu dụng |
| **Thể tích bể phản ứng kỵ khí** | $V$ | $871.77$ | $\text{m}^3$ | Làm tròn $\approx 872\text{ m}^3$ |
| **Thời gian lưu nước** | $\text{HRT}$ | $1.74$ ($41.9$) | ngày (giờ) | Đã tách rời khỏi SRT |
| **Lưu lượng sinh khí Methane (STP)** | $Q_{CH_4,STP}$ | $897.41$ | $\text{m}^3/\text{d}$ | Ở $0^\circ\text{C}, 1\text{ atm}$ |
| **Lưu lượng Methane ở $25^\circ\text{C}$** | $Q_{CH_4,25^\circ\text{C}}$ | $979.54$ | $\text{m}^3/\text{d}$ | Điều kiện thực tế |
| **Tổng lượng Biogas ($65\%\ \text{CH}_4$)** | $Q_{biogas,25^\circ\text{C}}$ | $1,506.98$ | $\text{m}^3/\text{d}$ | Khí sinh học thu hồi |
| **Công suất năng lượng tương đương** | $P$ | $371.84$ | kW | Tiềm năng nhiệt liên tục |
| **Lượng bùn dư cần xả thải** | $P_{X,w}$ | $186.53$ | kg VSS/d | Sau khi trừ bùn trôi theo dòng ra |
| **Lượng Nitơ cần bổ sung** | $\Delta N$ | $26.38$ | kg N/d | Bổ sung dạng Urea hoặc $\text{NH}_4\text{Cl}$ |
| **Lượng Phospho cần bổ sung** | $\Delta P$ | $0.00$ | kg P/d | Nước thải sẵn có dư $3.72\text{ kg/d}$ |
| **Tải trọng hữu cơ thể tích** | $\text{OLR}$ | $3.44$ | $\text{kg COD/(m}^3\cdot\text{d)}$ | Chuẩn dải $2.0 - 5.0$ |
| **Diện tích bể lắng thứ cấp** | $A_{clarifier}$ | $20.83$ | $\text{m}^2$ | Bể lắng bùn kỵ khí |
| **Đường kính bể lắng thứ cấp** | $D$ | $5.15$ | m | Chọn chuẩn $5.2\text{ m}$ |
| **Lượng hóa chất kiềm $\text{NaHCO}_3$** | $\text{Mass}_{NaHCO_3}$ | $2,100.00$ | kg/d | Chống chua hóa bể |

---

#### 8.6.2. Bài toán Thiết kế 2: Bể UASB Xử lý Nước thải Công nghiệp Nồng độ cao (UASB Industrial Design)

##### 8.6.2.1. Dữ liệu Đầu vào & Ràng buộc Hình học ($Q = 500\text{ m}^3\text{/d}, S_0 = 12,000\text{ mg/L}$)
- **Lưu lượng nước thải ($Q$):** $500.0\text{ m}^3/\text{d} = 20.833\text{ m}^3/\text{h}$
- **Nồng độ COD tổng đầu vào ($S_0$):** $12,000.0\text{ g/m}^3$ (mg/L)
- **Hàm lượng chất rắn lơ lửng ($TSS$):** $600.0\text{ g/m}^3$
- **Hàm lượng VSS không phân hủy ($nbVSS$):** $500.0\text{ g/m}^3$
- **Độ kiềm dòng vào:** $500.0\text{ g CaCO}_3\text{/m}^3$
- **Nhiệt độ nước thải ($T$):** $25.0^\circ\text{C}$
- **Tải trọng hữu cơ thể tích thiết kế ($\text{OLR}_{design}$):** $8.0\text{ kg COD/(m}^3\cdot\text{d)}$
- **Hiệu suất khử COD mục tiêu:** $90.0\%$
- **Nồng độ VSS dòng ra bể UASB ($VSS_e$):** $120.0\text{ g/m}^3$
- **Nồng độ MLVSS trung bình vùng bùn ($X$):** $30,000.0\text{ g/m}^3$ ($30.0\text{ kg/m}^3$)
- **Hệ số cặn tế bào ($f_d$):** $0.10$
- **Thành phần biogas:** $65\%\ \text{CH}_4$, $35\%\ \text{CO}_2$
- **Tổng chiều cao bể ($H_{total}$):** $6.0\text{ m}$
- **Chiều cao vùng nước tĩnh trên mặt bùn ($H_{clear}$):** $0.5\text{ m}$
- **Chiều cao bộ tách 3 pha GLS ($H_{separator}$):** $1.5\text{ m}$
- **Tỷ lệ mặt bằng Chiều dài / Chiều rộng ($L/W$):** $2.0$
- **SRT vận hành khuyến nghị ở $25^\circ\text{C}$:** $60.0\text{ ngày}$
- **Hằng số động học ở $25^\circ\text{C}$:**
  - $Y_H = 0.08\text{ g VSS/g COD}$
  - $b_H = 0.03\text{ d}^{-1}$
  - Suất sinh methane tại STP: $0.35\text{ m}^3\text{ CH}_4\text{/kg COD}$

##### 8.6.2.2. Bước 1: Xác định Thể tích Bể UASB từ OLR Thiết kế và Kiểm tra HRT
1. **Tổng tải lượng COD nạp hàng ngày:**
   $$L_{COD} = Q \cdot S_0 \cdot 10^{-3} = 500\text{ m}^3/\text{d} \times 12,000\text{ g/m}^3 \times 10^{-3} = 6,000.00\text{ kg COD/d}$$
2. **Thể tích làm việc yêu cầu của bể UASB ($V$):**
   $$V = \frac{L_{COD}}{\text{OLR}_{design}} = \frac{6,000.00\text{ kg COD/d}}{8.0\text{ kg COD/(m}^3\cdot\text{d)}} = 750.00\text{ m}^3$$
3. **Thời gian lưu nước thủy lực ($\text{HRT}$):**
   $$\text{HRT} = \frac{V}{Q} = \frac{750.00\text{ m}^3}{500\text{ m}^3/\text{d}} = 1.50\text{ ngày} = 36.00\text{ giờ}$$

##### 8.6.2.3. Bước 2: Xác định Diện tích Mặt bằng, Kích thước Rộng/Dài và Kiểm tra Vận tốc Dâng
1. **Diện tích mặt bằng bể ($A$):**
   $$A = \frac{V}{H_{total}} = \frac{750.00\text{ m}^3}{6.0\text{ m}} = 125.00\text{ m}^2$$
2. **Kích thước mặt bằng hình chữ nhật với $L/W = 2.0$ ($L = 2W$):**
   $$A = W \times L = W \times 2W = 2W^2 = 125.00\text{ m}^2$$
   $$W = \sqrt{\frac{125.00}{2}} = \sqrt{62.50} = 7.9057\text{ m} \approx 7.91\text{ m}$$
   $$L = 2 \times 7.9057\text{ m} = 15.8114\text{ m} \approx 15.81\text{ m}$$
3. **Kiểm tra vận tốc dòng dâng bề mặt ($v_{up}$):**
   - Lưu lượng dòng chảy theo giờ:
     $$Q_h = \frac{500\text{ m}^3/\text{d}}{24\text{ h/d}} = 20.833\text{ m}^3/\text{h}$$
   - Vận tốc dâng bề mặt:
     $$v_{up} = \frac{Q_h}{A} = \frac{20.833\text{ m}^3/\text{h}}{125.00\text{ m}^2} = 0.1667\text{ m/h} \approx 0.167\text{ m/h}$$
   *(Đánh giá: $v_{up} = 0.167\text{ m/h} \ll 1.0 - 1.25\text{ m/h}$, tuyệt đối an toàn, bảo đảm không bị cuốn trôi hạt bùn).*

##### 8.6.2.4. Bước 3: Phân vùng Chiều cao Vận hành, Vùng Phản ứng Hiệu dụng và Tổng Sinh khối
1. **Chiều cao vùng phản ứng sinh học hữu dụng ($H_{active}$):**
   $$H_{active} = H_{total} - H_{separator} - H_{clear} = 6.0\text{ m} - 1.5\text{ m} - 0.5\text{ m} = 4.0\text{ m}$$
2. **Thể tích vùng bùn hoạt tính hữu dụng ($V_{active}$):**
   $$V_{active} = A \times H_{active} = 125.00\text{ m}^2 \times 4.0\text{ m} = 500.00\text{ m}^3$$
3. **Tổng khối lượng sinh khối bùn hoạt tính lưu giữ ($M_{VSS}$):**
   $$M_{VSS} = V_{active} \times X \cdot 10^{-3} = 500.00\text{ m}^3 \times 30.00\text{ kg VSS/m}^3 = 15,000.00\text{ kg VSS}$$

##### 8.6.2.5. Bước 4: Tính toán Sản lượng Bùn Phát sinh, Lượng Bùn Xả Thải và Thời gian Lưu bùn Thực tế
1. **Khối lượng COD bị loại bỏ hàng ngày ($\Delta\text{COD}$):**
   $$\Delta\text{COD} = 500\text{ m}^3/\text{d} \times 12,000\text{ g/m}^3 \times 0.90 \times 10^{-3} = 5,400.00\text{ kg COD/d}$$
2. **Sinh khối hoạt tính tổng hợp mới hàng ngày (ở $\theta_c = 60.0\text{ d}$):**
   $$P_{X,bio} = \frac{Y_H \cdot \Delta\text{COD}}{1 + b_H \cdot \theta_c} = \frac{0.08 \times 5,400.00}{1 + 0.03 \times 60.0} = \frac{432.00}{1 + 1.80} = \frac{432.00}{2.80} = 154.29\text{ kg VSS/d}$$
3. **Cặn tế bào nội bào sinh ra ($P_{X,d}$):**
   $$P_{X,d} = f_d \cdot b_H \cdot (P_{X,bio} \cdot \theta_c) = 0.10 \times 0.03 \times (154.29 \times 60.0) = 0.003 \times 9,257.40 = 27.77\text{ kg VSS/d}$$
4. **VSS không phân hủy đầu vào tích lũy ($P_{X,nbVSS}$):**
   $$P_{X,nbVSS} = Q \cdot nbVSS \cdot 10^{-3} = 500 \times 500 \times 10^{-3} = 250.00\text{ kg VSS/d}$$
5. **Tổng sản lượng bùn bay hơi phát sinh ($P_{X,VSS}$):**
   $$P_{X,VSS} = 154.29 + 27.77 + 250.00 = 432.06\text{ kg VSS/d}$$
6. **Lượng bùn trôi theo dòng ra ($P_{X,e}$):**
   $$P_{X,e} = Q \cdot VSS_e \cdot 10^{-3} = 500 \times 120 \times 10^{-3} = 60.00\text{ kg VSS/d}$$
7. **Lượng bùn dư cần chủ động xả bỏ định kỳ ($P_{X,w}$):**
   $$P_{X,w} = P_{X,VSS} - P_{X,e} = 432.06 - 60.00 = 372.06\text{ kg VSS/d}$$
8. **Thời gian lưu tổng chất rắn thực tế trong bể ($\text{SRT}_{total}$):**
   $$\text{SRT}_{total} = \frac{M_{VSS}}{P_{X,VSS}} = \frac{15,000.00\text{ kg VSS}}{432.06\text{ kg VSS/d}} = 34.72\text{ ngày}$$
   *(Lưu ý: Thời gian lưu bùn riêng của sinh khối hoạt tính là $60.0\text{ ngày}$ nhờ cơ chế phân tầng lắng lọc).*

##### 8.6.2.6. Bước 5: Tính Sản lượng Khí Methane, Biogas và Tiềm năng Phát nhiệt/Công suất Điện
1. **Lượng COD chuyển hóa thành tế bào sinh khối:**
   $$\text{COD}_{bio} = 1.42 \times P_{X,bio} = 1.42 \times 154.29 = 219.10\text{ kg COD/d}$$
2. **Lượng COD chuyển hóa thành khí Methane:**
   $$\text{COD}_{CH_4} = \Delta\text{COD} - \text{COD}_{bio} = 5,400.00 - 219.10 = 5,180.90\text{ kg COD/d}$$
3. **Lưu lượng khí Methane thu hồi:**
   - Tại STP ($0^\circ\text{C}, 1\text{ atm}$):
     $$Q_{CH_4,STP} = 0.35 \times 5,180.90 = 1,813.32\text{ m}^3\text{ CH}_4/\text{d}$$
   - Tại nhiệt độ vận hành $25^\circ\text{C}$ ($298.15\text{ K}$):
     $$Q_{CH_4,25^\circ\text{C}} = 1,813.32 \times \left( \frac{298.15}{273.15} \right) = 1,979.24\text{ m}^3\text{ CH}_4/\text{d}$$
4. **Tổng lưu lượng Biogas ($65\%\ \text{CH}_4$):**
   - Tại STP:
     $$Q_{biogas,STP} = \frac{1,813.32}{0.65} = 2,789.72\text{ m}^3/\text{d}$$
   - Tại $25^\circ\text{C}$:
     $$Q_{biogas,25^\circ\text{C}} = \frac{1,979.24}{0.65} = 3,044.98\text{ m}^3/\text{d}$$
5. **Tiềm năng năng lượng thu hồi:**
   - Năng lượng nhiệt tiềm năng:
     $$E_{heat} = 1,813.32\text{ m}^3/\text{d} \times 35,800\text{ kJ/m}^3 = 64,916,856\text{ kJ/d} = 64.92\text{ GJ/d}$$
   - Công suất nhiệt liên tục tương đương:
     $$P = \frac{64,916,856\text{ kJ/d}}{86,400\text{ s/d}} = 751.35\text{ kW}$$

##### 8.6.2.7. Bước 6: Cân bằng Dinh dưỡng Toàn diện theo Tỷ lệ $(\text{COD}/Y):N:P:S$
1. **Tỷ lệ dinh dưỡng lượng tế chuẩn:**
   $$\frac{50}{Y_H} = \frac{50}{0.08} = 625 \implies \text{COD} : \text{N} : \text{P} : \text{S} = 625 : 5 : 1 : 1$$
2. **Khối lượng dinh dưỡng tối thiểu cần thiết cho $\Delta\text{COD} = 5,400.00\text{ kg/d}$:**
   - Nhu cầu Nitơ:
     $$N_{req} = 5,400.00 \times \left( \frac{5}{625} \right) = 43.20\text{ kg N/d}$$
   - Nhu cầu Phospho:
     $$P_{req} = 5,400.00 \times \left( \frac{1}{625} \right) = 8.64\text{ kg P/d}$$
   - Nhu cầu Lưu huỳnh:
     $$S_{req} = 5,400.00 \times \left( \frac{1}{625} \right) = 8.64\text{ kg S/d}$$
3. **Nồng độ tối thiểu yêu cầu trong nước thải nạp ($Q = 500\text{ m}^3\text{/d}$):**
   - Nồng độ Nitơ: $C_N = (43.20 \times 10^3) / 500 = 86.40\text{ mg/L}$
   - Nồng độ Phospho: $C_P = (8.64 \times 10^3) / 500 = 17.28\text{ mg/L}$
   - Nồng độ Lưu huỳnh: $C_S = (8.64 \times 10^3) / 500 = 17.28\text{ mg/L}$

##### 8.6.2.8. Bước 7: Kiểm tra Độc tính Ức chế và Lập Chiến lược Tuần hoàn / Pha loãng Theo Ma trận Quyết định
1. **Kiểm tra các ngưỡng ức chế độc tính kỹ thuật:**
   - Amonia: Kiểm tra tổng $\text{NH}_3\text{-N} < 1,500\text{ mg/L}$.
   - Độ mặn: Kiểm tra Clorua $\text{Cl}^- < 15,000\text{ mg/L}$.
   - Sulfide: Kiểm tra Sulfide hòa tan $\text{S}^{2-} < 200\text{ mg/L}$.
2. **Quy trình ra quyết định vận hành theo Ma trận Tải trọng & Sulfide (Slide 30):**
   - Tải trọng vận hành hiện tại: $\text{OLR} = 8.0\text{ kg COD/(m}^3\cdot\text{d)}$, nằm trong khung quy chuẩn **$5.0 - 20.0\text{ kg COD/(m}^3\cdot\text{d)}$**.
   - **Trường hợp A ($\text{S}^{2-} < 200\text{ mg/L}$):** Nước thải được nạp thẳng trực tiếp vào bể UASB mà không bắt buộc phải tuần hoàn dòng ra.
   - **Trường hợp B ($\text{S}^{2-} > 200\text{ mg/L}$):** Bắt buộc phải kích hoạt bơm tuần hoàn nước sau lắng trở lại hòa trộn với nước thải đầu vào cho đến khi nồng độ $\text{S}^{2-}$ hỗn hợp nạp vào đáy bể giảm xuống dưới ngưỡng an toàn $< 100\text{ mg/L}$.
   - Nếu tải trọng $\text{OLR} > 20.0\text{ kg COD/(m}^3\cdot\text{d)}$: Bắt buộc phải pha loãng nước thải cấp vào để chống quá tải hữu cơ và chua hóa bể.
3. **Độ kiềm bổ sung duy trì pH:**
   - Nước thải đầu vào có độ kiềm thấp ($500\text{ g CaCO}_3\text{/m}^3$), cần bổ sung $1,000 - 1,250\text{ kg CaCO}_3\text{/d}$ (tương đương châm $1,680 - 2,100\text{ kg NaHCO}_3\text{/d}$) hoặc tận dụng dòng tuần hoàn giàu kiềm bicarbonate để bảo đảm pH ổn định $6.8 - 7.4$.

##### 8.6.2.9. Bảng Tổng kết Thông số Kỹ thuật Thiết kế Bể UASB (EX-02)
| Thông số Thiết kế | Ký hiệu | Giá trị Kỹ thuật | Đơn vị | Ghi chú & Đánh giá |
| :--- | :--- | :--- | :--- | :--- |
| **Thể tích làm việc hữu dụng** | $V$ | $750.00$ | $\text{m}^3$ | Dựa trên OLR $= 8.0\text{ kg/(m}^3\cdot\text{d)}$ |
| **Thời gian lưu nước** | $\text{HRT}$ | $1.50$ ($36.0$) | ngày (giờ) | Đủ điều kiện tạo hạt bùn |
| **Diện tích mặt bằng bể** | $A$ | $125.00$ | $\text{m}^2$ | Mặt bằng tiết diện ngang |
| **Chiều rộng bể** | $W$ | $7.91$ | m | Tỷ lệ $L/W = 2.0$ |
| **Chiều dài bể** | $L$ | $15.81$ | m | Kích thước phủ bì bể |
| **Chiều cao tổng thể bể** | $H_{total}$ | $6.00$ | m | Gồm vùng phản ứng, GLS và nước tĩnh |
| **Chiều cao vùng phản ứng** | $H_{active}$ | $4.00$ | m | Vùng lưu giữ bùn đậm đặc |
| **Chiều cao bộ tách GLS** | $H_{separator}$ | $1.50$ | m | Chụp thu khí 3 pha |
| **Chiều cao vùng nước trong** | $H_{clear}$ | $0.50$ | m | Lắng thứ cấp nội tại |
| **Vận tốc dòng dâng bề mặt** | $v_{up}$ | $0.167$ | m/h | Rất an toàn ($\ll 1.0\text{ m/h}$) |
| **Tổng sinh khối bùn trong bể** | $M_{VSS}$ | $15,000.00$ | kg VSS | Ở MLVSS $= 30\text{ kg/m}^3$ |
| **Sản lượng sinh khối mới** | $P_{X,bio}$ | $154.29$ | kg VSS/d | Ở SRT $= 60\text{ ngày}$ |
| **Tổng lượng bùn bay hơi ròng** | $P_{X,VSS}$ | $432.06$ | kg VSS/d | Bùn sinh học + trơ |
| **Lượng bùn xả đáy định kỳ** | $P_{X,w}$ | $372.06$ | kg VSS/d | Xả qua các van thu bùn đa tầng |
| **Thời gian lưu bùn tổng** | $\text{SRT}_{total}$ | $34.72$ | ngày | SRT hoạt tính $\ge 60\text{ d}$ |
| **Lưu lượng Methane (STP)** | $Q_{CH_4,STP}$ | $1,813.32$ | $\text{m}^3/\text{d}$ | Tại $0^\circ\text{C}, 1\text{ atm}$ |
| **Lưu lượng Methane ở $25^\circ\text{C}$** | $Q_{CH_4,25^\circ\text{C}}$ | $1,979.24$ | $\text{m}^3/\text{d}$ | Điều kiện nhiệt độ thực tế |
| **Tổng lưu lượng Biogas ($65\%\ \text{CH}_4$)** | $Q_{biogas,25^\circ\text{C}}$ | $3,044.98$ | $\text{m}^3/\text{d}$ | Thu hồi làm nhiên liệu |
| **Công suất nhiệt tiềm năng** | $P$ | $751.35$ | kW | Công suất phát liên tục |
| **Nhu cầu Nitơ tối thiểu** | $N_{req}$ | $43.20$ | kg N/d | Tương đương $86.4\text{ mg/L}$ |
| **Nhu cầu Phospho tối thiểu** | $P_{req}$ | $8.64$ | kg P/d | Tương đương $17.3\text{ mg/L}$ |
| **Nhu cầu Lưu huỳnh tối thiểu** | $S_{req}$ | $8.64$ | kg S/d | Tương đương $17.3\text{ mg/L}$ |

---

#### 8.6.3. Bài toán Thiết kế Mở rộng: Thiết kế Hệ thống UASB Song song Công suất $3,000\text{ m}^3\text{/d}$ Nước thải Nhà máy Bia

##### 8.6.3.1. Đề bài & Dữ liệu Công nghệ Nhà máy Bia
- **Lưu lượng thiết kế:** $Q = 3,000.0\text{ m}^3/\text{d} = 125.0\text{ m}^3/\text{h}$
- **Nồng độ COD hòa tan đầu vào ($S_0$):** $5,000.0\text{ mg/L} = 5.0\text{ kg COD/m}^3$
- **Tổng tải lượng COD:** $M_{COD} = 3,000 \times 5.0 = 15,000.0\text{ kg COD/d}$
- **Tải trọng OLR lựa chọn:** $10.0\text{ kg COD/(m}^3\cdot\text{d)}$
- **Giới hạn vận tốc dâng cực đại:** $v_{up} \le 0.70\text{ m/h}$
- **Chiều cao bể dự kiến:** $H_{total} = 6.0\text{ m}$ (chiều sâu hiệu dụng $H_{eff} = 5.5\text{ m}$)

##### 8.6.3.2. Tính toán Thể tích Bể và Phân chia 2 Đơn nguyên Song song
1. **Thể tích làm việc yêu cầu:**
   $$V_{UASB} = \frac{M_{COD}}{\text{OLR}} = \frac{15,000.0\text{ kg COD/d}}{10.0\text{ kg/(m}^3\cdot\text{d)}} = 1,500.0\text{ m}^3$$
2. **Thời gian lưu nước:**
   $$\text{HRT} = \frac{1,500.0}{3,000.0} = 0.50\text{ ngày} = 12.0\text{ giờ}$$
3. **Diện tích mặt bằng bể tổng cộng:**
   $$A_{plan} = \frac{V_{UASB}}{H_{eff}} = \frac{1,500.0\text{ m}^3}{5.50\text{ m}} = 272.73\text{ m}^2$$
4. **Kiểm tra vận tốc dâng tổng thể:**
   $$v_{up} = \frac{125.0\text{ m}^3/\text{h}}{272.73\text{ m}^2} = 0.458\text{ m/h} \le 0.70\text{ m/h}\quad \text{(Thỏa mãn)}$$
5. **Phân chia 2 đơn nguyên (module) vận hành song song ($N = 2$ bể):**
   - Lưu lượng mỗi đơn nguyên: $Q_1 = 1,500.0\text{ m}^3/\text{d} = 62.5\text{ m}^3/\text{h}$
   - Diện tích mỗi bể: $A_1 = 272.73 / 2 = 136.36\text{ m}^2$
   - Chọn kích thước tiêu chuẩn:
     - Chiều rộng: $W = 9.00\text{ m}$
     - Chiều dài: $L = 15.20\text{ m}$
     - Diện tích thực tế mỗi bể: $A_{actual} = 9.00 \times 15.20 = 136.80\text{ m}^2$ ($273.60\text{ m}^2$ cho 2 bể)
     - Tổng thể tích thực tế 2 bể: $V_{actual} = 273.60 \times 6.00 = 1,641.6\text{ m}^3$
     - Tải trọng thực tế: $\text{OLR}_{actual} = 15,000 / 1,641.6 = 9.14\text{ kg COD/(m}^3\cdot\text{d)}$

##### 8.6.3.3. Thiết kế Mạng lưới Phân phối Nước vào Đáy bể và Mật độ Đầu phun (Nozzles)
- Tiêu chuẩn mật độ đầu phun cho bùn hạt: $1\text{ đầu phun per } 2.0\text{ m}^2$ diện tích sàn.
- Số lượng vòi phun cho mỗi đơn nguyên:
  $$N_{nozzles} = \frac{136.80\text{ m}^2}{2.0\text{ m}^2/\text{vòi}} = 68.4 \implies \text{Chọn } 70\text{ vòi phun/bể} \quad (140\text{ vòi cho 2 bể})$$
- Bố trí ống nhánh: Gồm 7 ống nhánh song song, mỗi ống gắn 10 vòi phun nón ngược hướng xuống đáy sàn, cách đáy $0.20\text{ m}$.
- Vận tốc dòng phụt tại miệng vòi: $v_{nozzle} \approx 1.5 - 2.0\text{ m/s}$ để tạo lực xoáy xáo trộn đều đáy bùn mà không phá vỡ hạt bùn kỵ khí.

##### 8.6.3.4. Thiết kế Kỹ thuật Bộ tách 3 Pha GLS và Tải trọng Thu khí Bề mặt
- **Góc nghiêng tấm thu bùn:** Chọn góc nghiêng $55^\circ$ để bùn tự trượt sạch hoàn toàn.
- **Tải trọng bề mặt chụp thu khí:** Kiểm tra tải thu khí:
  $$Q_{biogas} \approx 7,739\text{ m}^3/\text{d} \implies v_{gas} \approx 2.35\text{ m}^3/(\text{m}^2\cdot\text{h}) < 3.0\text{ m}^3/(\text{m}^2\cdot\text{h})\quad \text{(Đạt tiêu chuẩn)}$$

---

### 8.7. Hướng dẫn Vận hành, Giám sát Sự cố & Ma trận Quyết định (Operational Troubleshooting & Decision Matrix)

#### 8.7.1. Sự cố Nổi Bùn trong Bể Lắng Thứ cấp Kỵ khí

##### 8.7.1.1. Nguyên nhân: Khí hòa tan siêu bão hòa tạo bọt vi mô bám vào bông bùn
- Nước thải sau bể CSTR kỵ khí chứa lượng lớn bọt khí $\text{CH}_4$ và $\text{CO}_2$ siêu bão hòa. Khi vào bể lắng, vi sinh vật kỵ khí tiếp tục sinh khí làm các bọt khí vi mô dính chặt vào bông bùn, kéo bùn nổi lên mặt bể thành mảng lớn và trôi qua máng tràn.

##### 8.7.1.2. Biện pháp Khắc phục: Vận hành buồng khử khí chân không và kiểm soát cào bùn
- **Kiểm tra và hiệu chỉnh buồng khử khí chân không:** Đảm bảo duy trì áp suất âm từ $0.3 - 0.5\text{ atm}$ trong buồng degassing để hút sạch triệt để bọt khí bám dính trước khi dẫn sang bể lắng.
- **Tăng tốc độ tuần hoàn bùn (RAS):** Giảm thời gian lưu bùn trong bể lắng xuống dưới $1.5 - 2.0\text{ giờ}$ để ngăn phản ứng sinh khí phát triển trong đáy phễu lắng.
- **Vận hành hệ thống cào bùn:** Tối ưu hóa tốc độ quay của dàn cào bùn đáy (tránh quay quá nhanh làm tan vỡ bông bùn hoặc quá chậm gây lưu bùn).

---

#### 8.7.2. Sự cố Độc tính Sulfide và Cạnh tranh của Vi khuẩn Khử Sulfate (SRB)

##### 8.7.2.1. Cơ chế Ức chế Methanogenesis bởi $S^{2-}$ hòa tan và Khí $H_2S$
- Nước thải chứa nồng độ sulfate cao bị vi khuẩn SRB chuyển hóa thành dissolved sulfide ($\text{S}^{2-}, \text{HS}^-$) và $\text{H}_2\text{S}$ hòa tan. Nồng độ sulfide vượt ngưỡng $200\text{ mg/L}$ làm tê liệt enzyme của methanogens, làm giảm sản lượng khí metan và ăn mòn công trình.

##### 8.7.2.2. Ma trận Quyết định Tuần hoàn Dòng ra Kiểm soát Sulfide (Decision Matrix Slide 30)
| Tải trọng Hữu cơ Thể tích (OLR) | Nồng độ Sulfide hòa tan ($\text{S}^{2-}$) | Hành động Kỹ thuật Bắt buộc |
| :--- | :--- | :--- |
| **$< 5.0\text{ kg COD/(m}^3\cdot\text{d)}$** | Mọi nồng độ | Không cần tuần hoàn dòng ra; nạp trực tiếp nước thải thô. |
| **$5.0 - 20.0\text{ kg COD/(m}^3\cdot\text{d)}$** | $< 200\text{ mg/L}$ | Không cần tuần hoàn dòng ra; cấp nước thải thô trực tiếp. |
| **$5.0 - 20.0\text{ kg COD/(m}^3\cdot\text{d)}$** | $> 200\text{ mg/L}$ | **Bắt buộc tuần hoàn dòng ra:** Bật bơm tuần hoàn nước sau xử lý để pha loãng dòng vào cho đến khi nồng độ sulfide hỗn hợp $< 100\text{ mg/L}$; hoặc pha loãng nước thô để đưa tải trọng OLR $\le 5.0\text{ kg COD/(m}^3\cdot\text{d)}$. |
| **$> 20.0\text{ kg COD/(m}^3\cdot\text{d)}$** | Mọi nồng độ | **Bắt buộc pha loãng nước thải cấp:** Giảm tải nạp bằng cách pha loãng với nước sạch hoặc nước tuần hoàn để chống hiện tượng quá tải và chua hóa bể. |

---

#### 8.7.3. Sự cố Quá tải Hữu cơ và Chua hóa Bể Phản ứng (Reactor Acidification / Souring)

##### 8.7.3.1. Dấu hiệu Nhận biết: Tỷ số VFA/Alkalinity tăng vượt $0.4$, pH giảm dưới $6.5$
- **Giai đoạn 1 (Cảnh báo sớm):** Tỷ số Ripley ($\text{VFA/Alk}$) tăng từ $0.2 - 0.3$ lên $0.4 - 0.5$; nồng độ axit propionic tăng đột biến; hàm lượng $\text{CO}_2$ trong biogas tăng vọt từ $35\%$ lên $> 45 - 50\%$ do bicarbonate bị phân hủy giải phóng $\text{CO}_2$.
- **Giai đoạn 2 (Chua hóa hoàn toàn):** Tỷ số $\text{VFA/Alk} > 0.8$; pH giảm mạnh xuống $< 6.5$ rồi $< 6.0$; sản lượng khí methane sụt giảm gần như bằng không; bùn có mùi chua nồng.

##### 8.7.3.2. Biện pháp Khắc phục Khẩn cấp: Giảm tải nạp, pha loãng cưỡng bức và châm kiềm đệm
- **Bước 1: Cắt giảm tải nạp:** Lập tức giảm lưu lượng cấp nước thải thô vào từ $50 - 100\%$ (chỉ chạy tuần hoàn nước sau xử lý).
- **Bước 2: Châm hóa chất nâng kiềm đệm:** Bổ sung trực tiếp Natri Bicarbonate ($\text{NaHCO}_3$) vào dòng tuần hoàn cho đến khi đưa pH trở lại dải an toàn $7.0 - 7.2$ và độ kiềm đạt $\ge 3,000\text{ mg CaCO}_3\text{/L}$.
- **Bước 3: Phục hồi từ từ:** Sau khi tỷ số $\text{VFA/Alk}$ giảm xuống $< 0.3$, tăng dần tải nạp hữu cơ từng bước $10 - 20\%$ mỗi tuần.

---

#### 8.7.4. Sự cố Ức chế Amonia Tự do Trong Nước thải Đậm đặc Protein

##### 8.7.4.1. Cơ chế Thâm nhập Màng tế bào của Amonia Tự do
- Khi phân hủy nước thải giết mổ gia súc, chế biến thủy sản, quá trình deamination giải phóng lượng lớn ion amoni. Ở nhiệt độ cao hoặc pH kiềm ($> 7.5$), amonia tự do (FAN) tăng cao thâm nhập vào tế bào methanogen gây ức chế sinh trưởng.

##### 8.7.4.2. Giải pháp: Kiểm soát pH $< 7.2$, pha loãng hoặc tiền xử lý Tước Amonia (Stripping)
- **Điều chỉnh pH thấp:** Vận hành hệ thống ở ngưỡng pH cận dưới $6.8 - 7.1$ để dịch chuyển cân bằng $\text{NH}_3 \rightleftharpoons \text{NH}_4^+$ về dạng ion $\text{NH}_4^+$ ít độc.
- **Tiền xử lý:** Trang bị tháp Stripping tước amonia bằng không khí ở thượng nguồn hoặc pha loãng dòng thải đầu vào.

---

#### 8.7.5. Sự cố Trôi Bùn Hạt và Phá vỡ Tầng Mền Bùn UASB

##### 8.7.5.1. Nguyên nhân: Vận tốc dâng vượt ngưỡng ($v_{up} > 1.5 - 3.0\text{ m/h}$), kẹt tấm chắn khí
- Lưu lượng nước thải đột ngột tăng vọt (hydraulic peak surge) đẩy vận tốc dòng dâng $v_{up}$ vượt ngưỡng lắng của hạt bùn.
- Bọt khí metan bị kẹt trong chụp GLS do tắc đường ống thoát khí, khiến khí tích tụ tràn sang vùng lắng và đẩy tung hạt bùn qua máng tràn.
- Thiếu hụt vi chất dinh dưỡng ($\text{Ca}^{2+}, \text{Fe}, \text{Ni}, \text{Co}$) khiến mạng lưới liên kết EPS bị tan rã, hạt bùn bị phân rã (disintegration) thành bùn bông nhẹ.

##### 8.7.5.2. Biện pháp Khôi phục: Điều chỉnh thủy lực, bổ sung vi lượng thúc đẩy tạo hạt lại
- **Kiểm soát thủy lực:** Giảm lưu lượng bơm cấp vào, duy trì $v_{up} \le 1.0\text{ m/h}$; nếu có dao động lưu lượng lớn, phải sử dụng bể điều hòa (Equalization Tank) dung tích đủ lớn ở thượng nguồn.
- **Vệ sinh thông tắc chụp GLS:** Thông rửa đường ống dẫn khí biogas và xả rửa các tấm chắn định hướng khí.
- **Châm bổ sung ion Canxi ($\text{Ca}^{2+}$) và muối khoáng vi lượng:** Châm $\text{CaCl}_2$ ($100 - 200\text{ mg/L}$) cùng hỗn hợp vi lượng $\text{Fe}, \text{Ni}, \text{Co}$ để tái lập cầu nối EPS và kích thích vi khuẩn *Methanosaeta* tạo lại hạt bùn mới.

## Chương 09: Xử lý Photpho Sinh học Tăng cường (EBPR Unit)

### 1. Vi sinh vật học và Cơ chế Sinh hóa của Quá trình EBPR (Microbiology & Biochemical Mechanisms)

#### 1.1 Quần thể Vi sinh vật Đặc thù: PAOs vs. GAOs
##### 1.1.1 Sinh vật Tích lũy Photpho (PAOs - Phosphorus Accumulating Organisms)
###### 1.1.1.1 Định danh phân loại và đặc điểm tế bào học
- **Tên khoa học đại diện:** *Candidatus Accumulibacter phosphatis* (thuộc lớp *Betaproteobacteria*, họ *Rhodocyclaceae*). Ngoài ra còn có các chủng vi sinh vật khác đã được phân lập như *Actinobacteria* (*Microlunatus phosphovorus*), *Tetrasphaera elongata*, và một số dòng *Pseudomonas spp.*
- **Cấu trúc hình thái:** Trực khuẩn Gram âm, hình que ngắn hoặc hình hạt đậu, không tạo bào tử, kích thước trung bình $1.0 - 2.5\ \mu\text{m} \times 0.5 - 1.0\ \mu\text{m}$.
- **Hạt dự trữ nội bào (Volutin / Polyphosphate granules):**
  - Tế bào PAOs chứa các thể vùi polyphosphate vô cơ kích thước lớn, chiết suất cao dưới kính hiển vi quang học trường sáng.
  - Phương pháp nhuộm nhận diện đặc thù: Nhuộm Neisser (hạt poly-P bắt màu xanh đậm/đen trên nền tế bào màu nâu vàng) hoặc nhuộm Albert (hạt bắt màu tím đậm trên nền xanh lục).
  - Nhuộm huỳnh quang DAPI (*4',6-diamidino-2-phenylindole*): Ở nồng độ cao ($> 10\ \mu\text{g/mL}$), DAPI liên kết đặc hiệu với poly-P phát huỳnh quang màu vàng sáng đặc trưng (bước sóng phát xạ $\lambda \approx 525 - 550\ \text{nm}$), phân biệt hoàn toàn với huỳnh quang màu xanh lam khi DAPI liên kết với DNA tế bào ($\lambda \approx 460\ \text{nm}$).
- **Tính chất sinh lý học:** Vi sinh vật dị dưỡng tùy nghi hô hấp (facultative anaerobes), không có khả năng lên men đường phức tạp mà phụ thuộc tuyệt đối vào chu kỳ luân phiên giữa môi trường kỵ khí thực sự (anaerobic) và môi trường có chất nhận electron hiếu khí (aerobic) hoặc thiếu khí (anoxic).

###### 1.1.1.2 Hàm lượng photpho nội bào và so sánh với sinh khối thông thường
- **Hàm lượng photpho trong tế bào PAOs:**
  - Đạt từ $0.20 - 0.30\ \text{g P / g VSS}$ (tương đương $20\% - 30\%$ khối lượng chất rắn bay hơi khô của tế bào).
  - Tích lũy ở mức bão hòa trong pha hiếu khí dưới dạng chuỗi polyphosphate dài tuyến tính gồm hàng trăm đến hàng nghìn liên kết phosphoanhydride mang năng lượng cao.
- **Hàm lượng photpho trong tế bào vi sinh vật dị dưỡng thông thường (OHOs - Ordinary Heterotrophic Organisms):**
  - Chỉ chiếm $0.015 - 0.020\ \text{g P / g VSS}$ ($1.5\% - 2.0\%$ khối lượng VSS khô).
  - Photpho ở OHOs chủ yếu tồn tại ở dạng cấu trúc sinh hóa bắt buộc: khung phân tử acid nucleic (DNA, RNA), lớp màng kép phospholipid tế bào, và các nucleotide tự do (ATP, ADP, AMP, NADP) ở nồng độ nền sinh lý.
- **Hệ số làm giàu sinh học:** Quần thể PAOs trong hệ thống EBPR làm giàu photpho trong bùn hoạt tính lên gấp $10 - 15$ lần so với bùn hoạt tính truyền thống (CAS - Conventional Activated Sludge), cho phép loại bỏ triệt để photpho hòa tan ra khỏi pha nước thải chỉ thông qua việc xả bùn hoạt tính dư (WAS - Waste Activated Sludge).

##### 1.1.2 Sinh vật Tích lũy Glycogen (GAOs - Glycogen Accumulating Organisms)
###### 1.1.2.1 Phân loại học và đặc tính chuyển hóa cạnh tranh
- **Chủng loại vi sinh vật chủ yếu:** *Candidatus Competibacter phosphatis* (thuộc *Gammaproteobacteria*) và *Defluviicoccus vanus* (thuộc *Alphaproteobacteria*, dạng cụm tetrad hoặc cầu khuẩn tập hợp).
- **Cơ chế chuyển hóa cạnh tranh cơ chất:**
  - Trong pha kỵ khí, GAOs hấp thụ các axit béo bay hơi (VFA như acetate, propionate) và tổng hợp thành hợp chất dự trữ polyhydroxyalkanoates (PHA) tương tự như PAOs.
  - Tuy nhiên, nguồn năng lượng ATP dùng để hoạt hóa và vận chuyển VFA ở GAOs hoàn toàn lấy từ quá trình phân giải glycogen nội bào (glycolysis qua con đường EMP hoặc ED), thay vì thủy phân chuỗi polyphosphate.
  - Do đó, GAOs **hoàn toàn không giải phóng orthophosphate** trong pha kỵ khí và **không thực hiện hấp thụ photpho vượt mức (luxury uptake)** trong pha hiếu khí.
- **Hậu quả vận hành:** Khi GAOs chiếm ưu thế, lượng VFA trong nước thải bị tiêu hao vô ích cho việc tích trữ carbon của GAOs mà không thúc đẩy chu trình tích lũy photpho, dẫn đến suy giảm nghiêm trọng hoặc làm sụp đổ hoàn toàn hiệu suất xử lý photpho của hệ thống EBPR.

###### 1.1.2.2 Các yếu tố kiểm soát ưu thế sinh thái (PAOs vs. GAOs)
- **Nhiệt độ môi trường ($T$):**
  - Ở nhiệt độ cao ($T > 25 - 30^\circ\text{C}$), tốc độ động học hấp thụ VFA của GAOs tăng mạnh vượt trội so với PAOs, khiến GAOs dễ dàng thống trị bể kỵ khí selector.
  - Ở nhiệt độ thấp đến trung bình ($T < 20^\circ\text{C}$, tối ưu $10 - 15^\circ\text{C}$), PAOs có ưu thế cạnh tranh động học lớn hơn nhiều so với GAOs, giúp hệ thống EBPR đạt độ ổn định rất cao vào mùa lạnh.
- **Độ kiềm và pH vận hành:**
  - pH cao ($\text{pH} > 7.2 - 8.0$): Vận chuyển acetate qua màng tế bào đòi hỏi tiêu tốn ít năng lượng chênh lệch proton (proton motive force) hơn, tạo điều kiện thuận lợi tối đa cho hệ enzyme của PAOs.
  - pH thấp ($\text{pH} < 6.8 - 7.0$): Tốc độ hấp thụ cơ chất của PAOs bị ức chế nghiêm trọng, GAOs chiếm ưu thế cạnh tranh tuyệt đối.
- **Bản chất nguồn cơ chất Carbon (VFA profiling):**
  - Acetate ($CH_3COO^-$): Cả *Competibacter* và *Accumulibacter* đều tiêu thụ mạnh.
  - Propionate ($CH_3CH_2COO^-$): *Candidatus Accumulibacter* Clade II sử dụng propionate hiệu quả hơn và sinh trưởng tốt hơn so với *Competibacter*, hạn chế sự phát triển bùng nổ của GAOs.
- **Tỷ lệ Photpho trên Carbon trong nước thải vào ($P/C$ ratio):**
  - Tỷ lệ $\text{P} / \text{COD}$ cao ($> 0.02 - 0.05\ \text{g P / g COD}$) kích thích và duy trì mật độ PAOs cao.
  - Tỷ lệ $\text{P} / \text{COD}$ quá thấp làm cạn kiệt lượng poly-P nội bào của PAOs qua nhiều chu kỳ, tạo điều kiện cho GAOs thay thế hoàn toàn.

---

#### 1.2 Chuyển hóa Năng lượng và Sinh Hóa Pha Kỵ khí (Anaerobic Phase Metabolism)
##### 1.2.1 Hấp thụ Axit Béo Bay hơi (VFA Uptake & Transport)
###### 1.2.1.1 Phân loại cơ chất và quá trình lên men sơ cấp
- **Bản chất VFA:** Axit hữu cơ mạch ngắn mạch thẳng, chủ yếu là Axit Acetic ($CH_3COOH$) và Axit Propionic ($CH_3CH_2COOH$), tồn tại ở dạng ion hóa Acetate và Propionate ở pH trung tính.
- **Nguồn gốc VFA trong hệ thống:**
  - VFA có sẵn trong dòng nước thải thô (thường chỉ chiếm $10\% - 30\%$ lượng COD dễ phân hủy sinh học $\text{rbCOD}$).
  - VFA sinh ra từ quá trình lên men nội dòng hoặc lên men tại bể kỵ khí selector do vi khuẩn lên men tùy nghi (fermentative bacteria) phân giải chất hữu cơ hòa tan phức tạp ($\text{pCOD}$ và $\text{rbCOD}$) theo phản ứng sinh axit (acidogenesis):
    $$\text{Chất hữu cơ phức tạp} \xrightarrow{\text{Vi khuẩn lên men}} CH_3COOH + CH_3CH_2COOH + CO_2 + H_2$$
- **Đặc điểm chọn lọc:** Trong môi trường kỵ khí tuyệt đối (không có oxy hòa tan $DO$ và không có gốc nitrate/nitrite $NO_x^-$), vi khuẩn dị dưỡng thông thường OHOs bị tê liệt hoạt động dị hóa do thiếu chất nhận electron cuối cùng, tạo "cửa sổ sinh thái" độc quyền cho PAOs hấp thụ VFA.

###### 1.2.1.2 Động học vận chuyển qua màng tế bào
- VFA ở dạng không ion hóa ($HAc$) có thể khuếch tán thụ động qua màng lipid kép, nhưng ở pH thực tế ($7.0 - 7.5$), hơn $99\%$ VFA tồn tại ở dạng tích điện âm ($Ac^-$).
- Quá trình vận chuyển anion Acetate qua màng được thực hiện chủ yếu bởi protein đồng vận chuyển Proton-Acetate (Proton-Acetate symport), tiêu tốn động lực proton (Proton Motive Force - PMF):
  $$Ac^-_{\text{ngoài}} + n H^+_{\text{ngoài}} \longrightarrow Ac^-_{\text{trong}} + n H^+_{\text{trong}}$$
- Để duy trì cân bằng điện hóa màng tế bào, bơm proton $H^+\text{-ATPase}$ phải tiêu tốn năng lượng ATP để đẩy proton thừa ra ngoài, năng lượng này được cung cấp trực tiếp từ quá trình cắt mạch polyphosphate.

##### 1.2.2 Thủy phân Polyphosphate và Giải phóng Orthophosphate (Poly-P Cleavage & P-Release)
###### 1.2.2.1 Enzyme xúc tác và cơ chế sinh năng lượng
- Chuỗi polyphosphate nội bào $(-PO_3^-)_n$ chứa các liên kết phosphoanhydride mang thế năng tự do thủy phân cao ($\Delta G^\circ \approx -31.8\ \text{kJ/mol}$ tương đương liên kết phosphat trong ATP).
- **Hệ enzyme chuyển hóa:**
  - Enzyme *Polyphosphate:AMP phosphotransferase*:
    $$(Poly\text{-}P)_n + AMP \longrightarrow (Poly\text{-}P)_{n-1} + ADP$$
  - Enzyme *Adenylate kinase*:
    $$2 ADP \rightleftharpoons ATP + AMP$$
  - Enzyme *Polyphosphate kinase (PPK)* xúc tác phản ứng thuận nghịch:
    $$(Poly\text{-}P)_n + ADP \rightleftharpoons (Poly\text{-}P)_{n-1} + ATP$$
  - Hoạt hóa Acetate thành Acetyl-CoA nhờ enzyme *Acetyl-CoA synthetase* tiêu tốn ATP:
    $$CH_3COOH + ATP + CoASH \longrightarrow CH_3COSCoA + AMP + PP_i$$

###### 1.2.2.2 Tỷ lệ giải phóng Orthophosphate trên VFA hấp thụ
- **Tỷ số giải phóng chuẩn:** Khi PAOs hấp thụ 1 mol Acetate trong pha kỵ khí, lượng Orthophosphate ($PO_4^{3-}\text{-P}$) giải phóng ra pha lỏng dao động trong khoảng:
  $$\frac{P_{\text{released}}}{VFA_{\text{uptake}}} = 0.50 - 0.75\ \text{mol P / mol VFA} \quad (\approx 0.25 - 0.50\ \text{g P / g COD}_{VFA})$$
- **Ý nghĩa chẩn đoán vận hành:**
  - Nếu tỷ lệ giải phóng thực tế nằm trong dải $0.50 - 0.75\ \text{P/VFA}$: Hệ vi sinh PAOs khỏe mạnh, nguồn năng lượng poly-P dồi dào.
  - Nếu tỷ lệ giải phóng sụt giảm ($< 0.30\ \text{mol P / mol VFA}$): Biểu hiện sự xâm lấn của GAOs hoặc cạn kiệt lượng poly-P dự trữ nội bào.
  - Nồng độ $PO_4^{3-}\text{-P}$ trong bể kỵ khí thường tăng vọt lên mức $20 - 60\ \text{mg/L}$ (gấp $3 - 8$ lần nồng độ photpho trong nước thải đầu vào).

###### 1.2.2.3 Cân bằng ion đồng vận chuyển (Cation Co-transport Stoichiometry)
- Chuỗi polyphosphate mang mật độ điện tích âm cao bản địa trong tế bào chất, được ổn định hóa bằng các cation kim loại hóa trị một và hóa trị hai.
- Khi chuỗi poly-P bị thủy phân và ion orthophosphate ($H_2PO_4^- / HPO_4^{2-}$) được bơm ra ngoài dung dịch qua hệ vận chuyển Pit, các cation kim loại buộc phải đồng vận chuyển ra ngoài nhằm đảm bảo trung hòa điện tích nội bào.
- **Tỷ lệ mol đồng vận chuyển chuẩn (Metcalf & Eddy):**
  $$\text{Tỷ lệ Mol } P : Mg^{2+} : K^+ : Ca^{2+} = 1.00 : 0.28 : 0.26 : 0.09$$
- **Tỷ lệ khối lượng tương đương:**
  $$\text{Tỷ lệ Khối lượng } P : Mg : K : Ca = 1.00 : 0.22 : 0.33 : 0.12\ \text{g/g}$$
- **Hệ lụy kỹ thuật:** Nước thải thiếu hụt Magie hoặc Kali sẽ trực tiếp kìm hãm tốc độ giải phóng và tái hấp thụ photpho, làm tê liệt quá trình EBPR ngay cả khi thừa cơ chất carbon.

##### 1.2.3 Tổng hợp Polyhydroxyalkanoates (PHA / PHB / PHV)
###### 1.2.3.1 Nguồn đương lượng khử NADH và mô hình chuyển hóa
- Quá trình khử Acetyl-CoA thành các monome hydroxyalkanoate đòi hỏi chất khử $NADH + H^+$. Do không có chất nhận electron từ môi trường, nguồn khử này phải được điều động nội sinh.
- **Mô hình Mino (Mino Model - 1987):**
  - Glycogen dự trữ trong tế bào được chuyển hóa qua con đường đường phân Embden-Meyerhof-Parnas (EMP) hoặc Entner-Doudoroff (ED) tạo ra pyruvate, cung cấp toàn bộ phân tử $NADH$ và giải phóng một lượng nhỏ ATP bổ sung.
  - Pyruvate sau đó bị oxy hóa/decarboxyl hóa thành Acetyl-CoA để kết hợp vào chuỗi PHA.
- **Mô hình Comeau-Wentzel (1986):**
  - Cho rằng một phần Acetyl-CoA đi vào chu trình axit tricarboxylic (TCA) vận hành một phần theo chiều kỵ khí để sinh $NADH$. Tuy nhiên, các nghiên cứu đồng vị phóng xạ $^{13}C\text{-NMR}$ hiện đại chứng minh mô hình Mino chiếm ưu thế tuyệt đối ($> 90\%$ đương lượng khử đến từ glycogen).

###### 1.2.3.2 Con đường tổng hợp Poly-$\beta$-hydroxybutyrate (PHB) và Polyhydroxyvalerate (PHV)
- **Từ cơ chất Acetate (Tổng hợp PHB):**
  1. Hai phân tử Acetyl-CoA ngưng tụ tạo thành Acetoacetyl-CoA nhờ enzyme $\beta$-ketothiolase:
     $$2\ CH_3COSCoA \xrightarrow{\beta\text{-ketothiolase}} CH_3COCH_2COSCoA + CoASH$$
  2. Acetoacetyl-CoA bị khử thành D-$\beta$-hydroxybutyryl-CoA nhờ Acetoacetyl-CoA reductase tiêu tốn $NADH$:
     $$CH_3COCH_2COSCoA + NADH + H^+ \longrightarrow CH_3CH(OH)CH_2COSCoA + NAD^+$$
  3. Polymer hóa thành hạt PHB không tan nhờ PHA synthase:
     $$n\ [CH_3CH(OH)CH_2COSCoA] \longrightarrow (C_4H_6O_2)_n + n\ CoASH$$
- **Từ cơ chất Propionate (Tổng hợp PHV và PH2MB):**
  - Propionate được hoạt hóa thành Propionyl-CoA.
  - Propionyl-CoA ngưng tụ với Acetyl-CoA tạo ra $\beta$-ketovaleryl-CoA, sau đó bị khử tạo thành monome Polyhydroxyvalerate (PHV - $C_5H_8O_2$) hoặc Polyhydroxy-2-methylbutyrate (PH2MB).

---

#### 1.3 Chuyển hóa Sinh Hóa Pha Hiếu khí và Thiếu khí (Aerobic & Anoxic Metabolism)
##### 1.3.1 Oxy hóa PHA và Tái tạo Năng lượng Tế bào
###### 1.3.1.1 Chu trình Axit Tricarboxylic (TCA) và chuỗi chuyền điện tử
- Khi chuyển sang bể hiếu khí, nồng độ cơ chất hòa tan trong pha lỏng ($\text{rbCOD}$) đã cạn kiệt. PAOs sử dụng nguồn polymer nội bào PHA tích lũy từ pha kỵ khí làm nguồn cơ chất duy nhất.
- Hạt PHA bị thủy phân ngược thành các phân tử Acetyl-CoA:
  $$(C_4H_6O_2)_n + n\ H_2O + n\ CoASH \longrightarrow n\ CH_3COSCoA + \text{năng lượng}$$
- Acetyl-CoA đi vào chu trình Krebs (TCA cycle), bị oxy hóa hoàn toàn tạo thành khí $CO_2$, giải phóng lượng lớn đương lượng khử $NADH$ và $FADH_2$.
- Chuỗi chuyền điện tử màng tế bào vận chuyển điện tử đến Oxy hòa tan ($O_2$) đóng vai trò chất nhận điện tử cuối cùng, bơm proton tạo thế năng hóa thẩm để tổng hợp ATP qua phức hệ $F_1F_0\text{-ATPase}$.

###### 1.3.1.2 Cân bằng nhiệt động học: Khái niệm "Cục Pin Năng lượng" (Metabolic Battery)
- **Chu kỳ nạp pin (Pha kỵ khí):** PAOs tiêu tốn năng lượng poly-P (xả điện) để nạp năng lượng hóa học dưới dạng polymer dự trữ carbon hữu cơ PHA.
- **Chu kỳ xả pin và tái nạp (Pha hiếu khí):**
  - Quá trình oxy hóa hoàn toàn 1 mol monome PHB qua chuỗi hô hấp tế bào hiếu khí tạo ra khoảng $24 - 36\ \text{mol ATP}$.
  - Năng lượng thu hồi này lớn gấp $24 - 36$ lần so với mức tiêu hao năng lượng cần thiết để lưu trữ phân tử VFA ban đầu ở pha kỵ khí.
  - Một phần năng lượng ATP được dùng cho tăng sinh khối mới của vi khuẩn, phần lớn còn lại thúc đẩy quá trình hấp thụ photpho vượt mức.

##### 1.3.2 Hấp thụ Photpho Vượt mức (Luxury / Excess Phosphorus Uptake)
###### 1.3.2.1 Động học hấp thụ chủ động Orthophosphate từ pha lỏng
- Nhờ nguồn năng lượng ATP áp đảo từ oxy hóa PHA, PAOs kích hoạt các bơm protein màng vận chuyển chủ động ion Orthophosphate ngược gradient nồng độ cực lớn từ dung dịch ngoài (thường $< 1.0\ \text{mg P/L}$) vào trong tế bào chất (nơi có nồng độ $PO_4^{3-}$ tự do tương đương hàng trăm $\text{mg/L}$).
- Tốc độ hấp thụ photpho riêng của PAOs đạt đỉnh:
  $$q_{P,\text{aerobic}} = 0.05 - 0.15\ \text{g P / g VSS} \cdot \text{d}$$
- Tốc độ này diễn ra nhanh chóng trong vòng $1.5 - 3.0$ giờ đầu của pha hiếu khí cho đến khi nồng độ Orthophosphate hòa tan trong nước thải giảm xuống $< 0.1 - 0.5\ \text{mg P/L}$.

###### 1.3.2.2 Tái tổng hợp hạt Poly-P nội bào (Volutin Granules)
- Enzyme *Polyphosphate kinase (PPK)* xúc tác phản ứng polymer hóa:
  $$(Poly\text{-}P)_{n-1} + ATP \xrightarrow{PPK} (Poly\text{-}P)_n + ADP$$
- Các chuỗi polyphosphate tích lũy lại tạo thành các hạt Volutin đậm đặc trong tế bào chất, ổn định hóa nhờ sự tái hấp thụ các cation $Mg^{2+}$, $K^+$, và $Ca^{2+}$ từ pha lỏng theo tỷ lệ mol ngược lại với pha kỵ khí.
- Sinh khối bùn hoạt tính giàu photpho này được đưa sang bể lắng thứ cấp, tại đó một phần cố định được tách và xả bỏ khỏi hệ thống dưới dạng bùn hoạt tính dư (WAS), loại bỏ photpho vĩnh viễn khỏi vòng tuần hoàn nước thải.

###### 1.3.2.3 Tái tạo dự trữ Glycogen nội bào
- Một phần Acetyl-CoA sinh ra từ phân hủy PHA không đi vào chu trình TCA mà được điều hướng qua con đường tân tạo đường (gluconeogenesis) để tổng hợp Glucose-6-phosphate.
- Glucose-6-phosphate được polymer hóa thành Glycogen dự trữ trong tế bào, khôi phục nồng độ glycogen ban đầu ($0.10 - 0.20\ \text{g Glycogen / g VSS}$) để sẵn sàng cung cấp đương lượng khử cho chu kỳ kỵ khí tiếp theo.

##### 1.3.3 Khả năng Khử Nitrat bằng PAOs Thiếu khí (Denitrifying PAOs - DPAOs)
###### 1.3.3.1 Cơ chế sử dụng Nitrate ($NO_3^-$) làm chất nhận điện tử
- Một phân nhóm chuyên biệt của PAOs (gọi là DPAOs - Denitrifying Phosphorus Accumulating Organisms) sở hữu hệ enzyme nitrate reductase (*Nar*), nitrite reductase (*Nir*), nitric oxide reductase (*Nor*), và nitrous oxide reductase (*Nos*).
- Trong điều kiện thiếu khí (anoxic - không có $O_2$, có $NO_3^-$ hoặc $NO_2^-$), DPAOs sử dụng $NO_3^-$ làm chất nhận electron cuối cùng để oxy hóa PHA, đồng thời thực hiện hấp thụ photpho vượt mức và khử nitrate thành khí nitơ ($N_2$):
  $$5\ (C_4H_6O_2) + 18\ NO_3^- + 18\ H^+ \xrightarrow{DPAOs} 20\ CO_2 + 9\ N_2 + 24\ H_2O + \text{Poly-P synthesis}$$

###### 1.3.3.2 Lợi ích công nghệ của DPAOs trong hệ thống BNR
- **Tiết kiệm nguồn Carbon hữu cơ (COD):** Cùng một lượng COD (dưới dạng PHA nội bào) được sử dụng đồng thời cho hai mục đích: vừa khử Nitrat vừa hấp thụ Photpho, giảm tới $50\%$ nhu cầu carbon so với hai quá trình riêng biệt.
- **Giảm tiêu thụ năng lượng sục khí:** Khoảng $30\% - 50\%$ lượng photpho được hấp thụ trong vùng thiếu khí không tiêu tốn oxy hòa tan, giúp giảm lưu lượng khí cấp của quạt gió.
- **Giảm sinh bùn thải:** Do hệ số năng suất sinh khối thiếu khí của DPAOs ($Y_{\text{anoxic}} \approx 0.30\ \text{g VSS / g COD}$) thấp hơn hệ số sinh khối hiếu khí ($Y_{\text{aerobic}} \approx 0.45\ \text{g VSS / g COD}$).

---

### 2. Nhu cầu Cơ chất Cacbon và Động học EBPR (Carbon Stoichiometry & EBPR Kinetics)

#### 2.1 Tỷ số Carbon-trên-Photpho Tới hạn (Critical C/P Ratios)
##### 2.1.1 Các ngưỡng tỷ lệ tối thiểu đảm bảo nồng độ $P_{eff} < 0.50\ \text{mg/L}$
Để quá trình EBPR đạt hiệu suất tối ưu và duy trì nồng độ photpho hòa tan đầu ra ổn định dưới ngưỡng quy chuẩn nghiêm ngặt ($P_{eff} < 0.50\ \text{mg/L}$), nước thải đầu vào phải đáp ứng các tỷ số dinh dưỡng tới hạn sau:

$$\frac{\text{VFA}}{\text{TP}} \ge 8.0\ \frac{\text{g VFA}}{\text{g TP}} \quad (\text{tính theo } CH_3COOH)$$

$$\frac{\text{rbCOD}}{\text{TP}} \ge 18.0\ \frac{\text{g rbCOD}}{\text{g TP}}$$

$$\frac{\text{BOD}_5}{\text{TP}} \ge 30.0\ \frac{\text{g BOD}_5}{\text{g TP}}$$

$$\frac{\text{COD}}{\text{TP}} \ge 60.0\ \frac{\text{g COD}}{\text{g TP}}$$

- **Ý nghĩa kỹ thuật của từng tỷ số:**
  - **$\text{VFA} / \text{TP}$:** Thước đo trực tiếp nguồn năng lượng sẵn sàng hấp thụ tức thời cho PAOs trong bể kỵ khí selector.
  - **$\text{rbCOD} / \text{TP}$:** Đại diện cho tổng lượng carbon hòa tan dễ phân hủy sinh học, bao gồm VFA có sẵn và các phân tử hữu cơ đơn giản sẽ bị lên men nhanh thành VFA trong thời gian lưu nước của bể kỵ khí.
  - **$\text{BOD}_5 / \text{TP}$ và $\text{COD} / \text{TP}$:** Thước đo tổng lượng sinh khối mới sinh ra từ dòng thải. Nếu tỷ lệ này quá thấp, lượng bùn hoạt tính thải ra (WAS) không đủ lớn để tải hết lượng photpho đã tích lũy trong tế bào ra ngoài.

##### 2.1.2 Ảnh hưởng của tỷ số $\text{VFA} / \text{rbCOD}$ đến nhu cầu $\text{rbCOD} / \text{P}$ loại bỏ
###### 2.1.2.1 Phân tích đường cong phi tuyến thực nghiệm
- Nhu cầu $\text{rbCOD}$ cần thiết để loại bỏ 1 gam Photpho ($\text{g rbCOD / g P removed}$) là một hàm phi tuyến phụ thuộc mật thiết vào tỷ lệ phần trăm VFA có trong $\text{rbCOD}$ đầu vào.
- Dữ liệu tương quan thực nghiệm (Metcalf & Eddy):

| Tỷ số $\text{VFA} / \text{rbCOD}$ | Nhu cầu $\text{rbCOD}$ yêu cầu ($\text{g rbCOD / g P loại bỏ}$) | Đánh giá hiệu quả công nghệ |
|:---:|:---:|:---|
| **0.10** | **20.5** | Rất kém; cần thể tích kỵ khí rất lớn để lên men nội bộ |
| **0.20** | **14.8** | Trung bình; phổ biến ở nước thải sinh hoạt thông thường |
| **0.40** | **11.0** | Tốt; tốc độ loại bỏ photpho nhanh, bể selector vận hành ổn định |
| **0.60** | **9.0** | Rất tốt; hiệu suất EBPR đạt trên $90\%$ |
| **0.80** | **7.8** | Tối ưu; tiếp cận giới hạn lý thuyết hóa học |

###### 2.1.2.2 Giải pháp tăng cường VFA: Lên men bùn sơ cấp (Primary Sludge Fermentation)
- Đối với các nguồn nước thải có nồng độ carbon hữu cơ thấp ($\text{BOD}_5 / \text{TP} < 20 - 25$), việc áp dụng công nghệ lên men bùn sơ cấp tại chỗ (onsite sidestream fermenter) là giải pháp bắt buộc:
  - **Hệ thống lên men hoàn lưu tĩnh (Static / Batch fermenter):** Bùn từ bể lắng sơ cấp được cô đặc và lưu giữ kỵ khí $3 - 5$ ngày ở nhiệt độ thường để vi khuẩn acidogenic thủy phân chất hữu cơ không hòa tan thành acetate và propionate.
  - **Hệ thống lên men dòng liên tục có khuấy trộn hoàn chỉnh (CSTR with thickener):** Nước tách từ máy tách bùn lên men (chứa $1,000 - 3,000\ \text{mg/L VFA}$) được bơm liên tục vào bể kỵ khí selector của hệ thống EBPR, nâng tỷ lệ $\text{VFA} / \text{rbCOD}$ lên $> 0.50$.

---

#### 2.2 Động học Tiêu thụ Ký sinh rbCOD bởi Chất nhận Điện tử (Parasitic Substrate Loss Kinetics)
Trong thực tế công nghệ, dòng bùn tuần hoàn ($RAS$) hoặc dòng hỗn dịch tuần hoàn nội bộ ($MLR$) thường mang theo oxy hòa tan ($DO$) và nitrate ($NO_3^-$) quay trở lại bể kỵ khí selector. Các chất nhận điện tử này tạo ra quá trình hô hấp dị hóa ký sinh, tiêu hao lượng lớn $\text{rbCOD}$ quý giá trước khi PAOs kịp hấp thụ.

##### 2.2.1 Tổn thất rbCOD do Nitrat tuần hoàn ($NO_{x,RAS}$)
###### 2.2.1.1 Cơ chế và hệ số tiêu thụ cơ chất
- Khi $NO_3^-$ xuất hiện trong bể kỵ khí, vi khuẩn dị dưỡng khử nitrat (Denitrifiers) có ái lực động học với VFA/rbCOD cao hơn PAOs trong điều kiện có chất nhận điện tử. Quá trình khử nitrat xảy ra ưu tiên:
  $$NO_3^- \longrightarrow NO_2^- \longrightarrow NO \longrightarrow N_2O \longrightarrow N_2 \uparrow$$
- **Hệ số tương đương đương lượng khử:** Khử $1.0\ \text{g } NO_3^-\text{-N}$ thành $N_2$ đòi hỏi $2.86\ \text{g COD}$ về mặt hóa học lý thuyết. Tuy nhiên, tính cả quá trình tổng hợp sinh khối vi sinh vật khử nitrat ($Y_D \approx 0.30\ \text{g VSS / g COD}$), hệ số tiêu hao thực tế trong bể selector là:
  $$\beta_{NO3} = 5.20\ \frac{\text{g rbCOD}}{\text{g } NO_3^-\text{-N khử}}$$

###### 2.2.1.2 Phương trình tổn thất rbCOD do Nitrate
$$\text{rbCOD}_{NO3} = 5.20 \cdot NO_{x,RAS} \cdot R$$
*Trong đó:*
- $\text{rbCOD}_{NO3}$: Lượng $\text{rbCOD}$ bị tiêu hao vô ích do khử nitrat ($\text{g rbCOD / m}^3\text{ nước thải vào}$).
- $NO_{x,RAS}$: Nồng độ nitrate trong dòng bùn tuần hoàn $RAS$ ($\text{g } NO_3^-\text{-N / m}^3$).
- $R$: Tỷ số tuần hoàn bùn ($Q_{RAS} / Q$, không thứ nguyên, điển hình $0.50 - 1.00$).

##### 2.2.2 Tổn thất rbCOD do Oxy hòa tan mang sang ($DO_{RAS}$)
###### 2.2.2.1 Cơ chế và hệ số oxy hóa
- Oxy hòa tan thâm nhập vào bể kỵ khí selector qua dòng $RAS$ từ đáy bể lắng thứ cấp hoặc do xáo trộn tạo bọt khí tại máng tràn, ống phân phối.
- Vi khuẩn dị dưỡng hiếu khí sẽ oxy hóa trực tiếp $\text{rbCOD}$ để hô hấp tế bào:
  $$\text{Chất hữu cơ} + O_2 \longrightarrow CO_2 + H_2O + \text{Tế bào}$$
- **Hệ số tiêu thụ cơ chất:** Khử $1.0\ \text{g } O_2$ tiêu tốn $1.0\ \text{g COD}$ tương đương oxy hóa. Tính cả lượng sinh khối hiếu khí tổng hợp đồng thời ($Y_H \approx 0.67\ \text{g COD sinh khối / g COD cơ chất}$), hệ số tiêu hao thực tế là:
  $$\beta_{DO} = 2.80 - 2.86\ \frac{\text{g rbCOD}}{\text{g } O_2\text{ tiêu thụ}}$$

###### 2.2.2.2 Phương trình tổn thất rbCOD do Oxy hòa tan
$$\text{rbCOD}_{DO} = 2.80 \cdot DO_{RAS} \cdot R$$
*Trong đó:*
- $\text{rbCOD}_{DO}$: Lượng $\text{rbCOD}$ bị mất do oxy hóa hiếu khí ký sinh ($\text{g rbCOD / m}^3\text{ nước thải vào}$).
- $DO_{RAS}$: Nồng độ oxy hòa tan trong dòng bùn tuần hoàn $RAS$ ($\text{g } O_2\text{ / m}^3$).

##### 2.2.3 Công thức xác định lượng rbCOD thực tế hữu dụng ($\text{rbCOD}_{avail}$)
Lượng carbon hòa tan thực tế còn sót lại phục vụ riêng biệt cho quá trình hấp thụ VFA và tích lũy PHA của PAOs được xác định theo phương trình cân bằng:

$$\text{rbCOD}_{avail} = \text{rbCOD}_{inf} - \left( 5.20 \cdot NO_{x,RAS} \cdot R + 2.80 \cdot DO_{RAS} \cdot R \right)$$

- **Nguyên tắc thiết kế cốt lõi:** Nếu $\text{rbCOD}_{avail} \le 0$, hệ thống EBPR sẽ mất hoàn toàn khả năng giải phóng photpho ở bể kỵ khí, dẫn đến sự cố nước đầu ra có nồng độ photpho xấp xỉ nước đầu vào.

---

### 3. Sơ đồ Công nghệ EBPR Điển hình và Thiết kế Thủy lực (Process Configurations & Flowsheet Engineering)

#### 3.1 Quy trình A/O (Phoredox - Anaerobic/Oxic cho Xử lý Photpho Đơn thuần)
##### 3.1.1 Cấu hình chuỗi bể và dòng công nghệ
- **Sơ đồ dòng:**
  $$\text{Nước thải thô} + RAS \longrightarrow \fbox{Bể Kỵ khí (Anaerobic)} \longrightarrow \fbox{Bể Hiếu khí (Oxic)} \longrightarrow \fbox{Bể Lắng II} \longrightarrow \text{Nước sau xử lý}$$
  $$\text{Đáy Bể Lắng II} \longrightarrow RAS \text{ (tuần hoàn về đầu Bể Kỵ khí)} + WAS \text{ (xả bùn giàu P)}$$
- **Thông số thiết kế đặc thù:**
  - Bể kỵ khí (Anaerobic Selector): Thời gian lưu nước $\text{HRT} = 0.5 - 1.5\ \text{h}$.
  - Bể hiếu khí (Oxic Tank): $\text{HRT} = 1.0 - 3.0\ \text{h}$.
  - Tỷ số tuần hoàn bùn: $R = Q_{RAS} / Q = 0.25 - 1.00$ ($25\% - 100\%$).
  - Nồng độ bùn hoạt tính: $\text{MLSS} = 3,000 - 4,000\ \text{mg/L}$.
  - Tuổi bùn hiếu khí ($\text{SRT}_{\text{aerobic}}$): Cố tình duy trì ở mức **rất thấp**, chỉ từ $2 - 5\ \text{ngày}$.

##### 3.1.2 Đánh giá kỹ thuật và phạm vi áp dụng
- **Ưu điểm vượt trội:**
  - Sơ đồ đơn giản nhất, chi phí xây dựng và điện năng vận hành thấp.
  - Nhờ tuổi bùn ngắn ($\text{SRT} = 2 - 5\ \text{d}$), vi khuẩn nitrat hóa (*Nitrosomonas*, *Nitrobacter*) bị rửa trôi hoàn toàn (washout), không xảy ra quá trình nitrat hóa.
  - Do không có nitrat trong hệ thống, dòng bùn $RAS$ hoàn toàn sạch nitrate ($NO_{x,RAS} \approx 0$), bảo vệ tuyệt đối điều kiện kỵ khí trong bể selector, tối đa hóa hiệu quả hấp thụ VFA.
  - Hệ số năng suất sinh khối quan sát $Y_{obs}$ cao nhất, tạo ra lượng bùn thải $WAS$ lớn nhất, do đó tổng khối lượng photpho thải ra theo bùn đạt cực đại.
- **Nhược điểm và rủi ro:**
  - Không loại bỏ được Nitơ tổng ($\text{TN}$).
  - Cực kỳ khó kiểm soát trong điều kiện khí hậu nhiệt đới (như Việt Nam, nhiệt độ nước thải $28 - 32^\circ\text{C}$): vi khuẩn nitrat hóa có tốc độ sinh trưởng cực đại cao nên vẫn có thể phát triển ở $\text{SRT} = 2.5 - 3.0\ \text{d}$. Khi nitrat hóa bộc phát ngoài ý muốn, nitrat tuần hoàn về qua $RAS$ sẽ phá vỡ vùng kỵ khí, làm suy giảm đột ngột hiệu suất EBPR.

---

#### 3.2 Quy trình $A^2/O$ (Anaerobic/Anoxic/Aerobic - Khử Nitơ và Photpho Kết hợp)
##### 3.2.1 Nguyên lý cấu tạo 3 bậc và dòng tuần hoàn nội bộ (MLR)
- **Sơ đồ dòng:**
  $$\text{Nước vào} + RAS \longrightarrow \fbox{Kỵ khí (Anaerobic)} \longrightarrow \fbox{Thiếu khí (Anoxic)} \longrightarrow \fbox{Hiếu khí (Aerobic)} \longrightarrow \fbox{Lắng II} \longrightarrow \text{Nước ra}$$
  $$\text{Cuối Bể Hiếu khí} \xrightarrow{MLR\ (100-400\% Q)} \text{Đầu Bể Thiếu khí}$$
  $$\text{Đáy Bể Lắng II} \xrightarrow{RAS\ (25-100\% Q)} \text{Đầu Bể Kỵ khí} \quad \text{và} \quad \longrightarrow WAS$$
- **Cơ chế hoạt động:**
  - Bậc 1 (Kỵ khí, $\text{HRT} = 0.5 - 1.5\ \text{h}$): Hấp thụ VFA, giải phóng Orthophosphate.
  - Bậc 2 (Thiếu khí, $\text{HRT} = 1.0 - 3.0\ \text{h}$): Khử Nitrat ($NO_3^- \rightarrow N_2$) bằng vi khuẩn dị dưỡng sử dụng nguồn carbon hòa tan còn lại và bằng vi khuẩn DPAOs.
  - Bậc 3 (Hiếu khí, $\text{HRT} = 4.0 - 8.0\ \text{h}$): Nitrat hóa hoàn toàn amoni ($NH_4^+ \rightarrow NO_3^-$), oxy hóa triệt để COD dư thừa, và hấp thụ photpho vượt mức vào sinh khối.
- **Tuổi bùn hệ thống ($\text{SRT}_{\text{total}}$):** Thiết kế từ $8 - 25\ \text{ngày}$ (điển hình $8 - 15\ \text{ngày}$ ở $20^\circ\text{C}$) nhằm đảm bảo điều kiện an toàn cho vi khuẩn nitrat hóa phát triển ($SRT \ge 1.5 - 2.0 \cdot SRT_{min,\text{nit}}$).
- **Hạn chế cố hữu:** Dòng bùn tuần hoàn $RAS$ lấy từ bể lắng thứ cấp vẫn chứa một lượng nitrate cân bằng với nồng độ nitrate trong dòng nước ra ($NO_{x,eff} = 4 - 8\ \text{mg/L}$). Lượng nitrate này đi thẳng vào bể kỵ khí, gây tổn thất từ $20 - 40\ \text{mg/L rbCOD}$. Vì vậy, $A^2/O$ chỉ vận hành thành công khi nước thải có tỷ lệ carbon dồi dào ($\text{BOD}_5 / \text{TP} > 30$).

##### 3.2.2 Tích hợp Màng lọc Sinh học ($A^2/O\text{-MBR}$)
- **Cấu hình:** Bể lắng thứ cấp truyền thống được thay thế hoàn toàn bằng các module màng vi lọc (MF) hoặc siêu lọc (UF) sợi rỗng/tấm phẳng đặt ngập trực tiếp trong bể hiếu khí (hoặc bể màng riêng biệt).
- **Ưu điểm công nghệ:**
  - Nồng độ bùn hoạt tính vận hành rất cao: $\text{MLSS} = 8,000 - 12,000\ \text{mg/L}$ (gấp $2.5 - 3$ lần CAS), cho phép giảm thể tích công trình đến $50\% - 60\%$.
  - Tách triệt để $100\%$ chất rắn lơ lửng, loại trừ hoàn toàn nguy cơ rửa trôi vi sinh vật nitrat hóa chậm lớn và PAOs.
  - Dòng bùn tuần hoàn từ bể màng về bể thiếu khí/kỵ khí có nồng độ sinh khối đậm đặc, tối ưu hóa quá trình tiếp xúc sinh học.
  - Nước sau màng có độ đục $< 0.2\ \text{NTU}$, không chứa vi khuẩn gây bệnh, đạt chuẩn tái sử dụng trực tiếp.

---

#### 3.3 Quy trình UCT và Modified UCT (University of Cape Town)
##### 3.3.1 Cơ chế bảo vệ vùng kỵ khí khỏi Nitrat (Nitrate-Shielded Selector)
Quy trình UCT được phát minh tại Đại học Cape Town nhằm khắc phục triệt để nhược điểm thâm nhập nitrate của quy trình $A^2/O$, đặc biệt thích hợp cho nước thải có tỷ số carbon/dinh dưỡng thấp ($\text{BOD}_5 / \text{TP} = 15 - 25$).

- **Sơ đồ cấu hình UCT:**
  $$\text{Nước vào} + r_{an} \longrightarrow \fbox{Kỵ khí} \longrightarrow \fbox{Thiếu khí} \longrightarrow \fbox{Hiếu khí} \longrightarrow \fbox{Lắng II} \longrightarrow \text{Nước ra}$$
  $$\text{Đáy Lắng II} \xrightarrow{RAS\ (50-100\% Q)} \text{Đầu Bể Thiếu khí}$$
  $$\text{Cuối Hiếu khí} \xrightarrow{MLR\ (100-300\% Q)} \text{Đầu Bể Thiếu khí}$$
  $$\text{Cuối Thiếu khí} \xrightarrow{r_{an}\ (100-200\% Q,\ \text{thường } 2 \times Q)} \text{Đầu Bể Kỵ khí}$$
- **Nguyên lý bảo vệ tuyệt đối:**
  - Dòng bùn tuần hoàn $RAS$ (chứa nitrate từ bể lắng) **không đưa về bể kỵ khí** mà đưa vào đầu bể thiếu khí.
  - Tại bể thiếu khí, nitrate trong $RAS$ và trong $MLR$ được khử sạch hoàn toàn nhờ cơ chất hữu cơ trong nước thải và nội bào.
  - Dòng sinh khối cung cấp cho bể kỵ khí selector được lấy từ cuối bể thiếu khí thông qua dòng tuần hoàn thứ hai ($r_{an}$). Vì dòng này đã được khử sạch nitrate ($NO_3^-\text{-N} < 0.2 - 0.5\ \text{mg/L}$), bể kỵ khí duy trì trạng thái kỵ khí lý tưởng tuyệt đối, bảo toàn $100\%$ lượng $\text{rbCOD}$ đầu vào cho PAOs.
- **Thông số vận hành:**
  - $\text{HRT}_{\text{anaerobic}} = 1.0 - 2.0\ \text{h}$ (dài hơn $A^2/O$ do phải tiếp nhận lưu lượng tuần hoàn lớn $Q + r_{an}$).
  - $\text{HRT}_{\text{anoxic}} = 2.0 - 4.0\ \text{h}$.
  - $\text{HRT}_{\text{aerobic}} = 4.0 - 12.0\ \text{h}$.
  - $\text{SRT} = 10 - 25\ \text{ngày}$.

##### 3.3.2 Biến thể Modified UCT (MUCT)
- Trong trường hợp dòng $MLR$ mang lượng nitrate quá lớn vượt quá công suất khử của bể thiếu khí UCT, nitrate có thể xuất hiện ở cuối bể thiếu khí và theo dòng $r_{an}$ thâm nhập ngược lại bể kỵ khí.
- **Giải pháp MUCT:** Chia bể thiếu khí làm hai ngăn nối tiếp độc lập:
  - **Ngăn Thiếu khí 1 (Anoxic 1):** Chỉ tiếp nhận bùn $RAS$. Tại đây, tải lượng nitrate nhỏ từ $RAS$ được khử hoàn toàn bằng một phần nhỏ nước thải đầu vào. Dòng $r_{an}$ tuần hoàn về bể kỵ khí được lấy từ chính cuối ngăn Thiếu khí 1 này.
  - **Ngăn Thiếu khí 2 (Anoxic 2):** Tiếp nhận dòng tuần hoàn nitrate lớn $MLR$ từ bể hiếu khí để tiến hành khử nitrat chính. Dòng ra từ Thiếu khí 2 chảy thẳng sang bể hiếu khí.
- Cấu hình MUCT đảm bảo dòng tuần hoàn $r_{an}$ về bể kỵ khí selector **luôn luôn không có nitrate** trong mọi điều kiện biến động tải trọng.

---

#### 3.4 Quy trình Johannesburg (JHB) và Bardenpho 5 bậc (Phoredox)
##### 3.4.1 Cấu hình Johannesburg (JHB)
- **Đặc điểm cấu tạo:** Bổ sung một ngăn tiền thiếu khí (Pre-anoxic tank) đặt riêng biệt trên đường tuần hoàn bùn $RAS$ trước khi dòng này hòa trộn vào bể kỵ khí selector.
- **Cơ chế hoạt động:**
  - Dòng $RAS$ đậm đặc sinh khối được giữ trong ngăn Pre-anoxic với thời gian lưu $\text{HRT} = 0.5 - 1.0\ \text{h}$ mà không cần châm thêm nước thải thô.
  - Vi sinh vật trong bùn tự tiêu hao cơ chất nội bào (endogenous respiration) để khử sạch lượng nitrate còn sót lại trong nước kẽ bùn.
  - Bùn sau khi khử hết nitrate mới chảy tràn vào bể kỵ khí chính để tiếp xúc với dòng nước thải thô giàu $\text{rbCOD}$.
- **Phạm vi áp dụng:** Rất phù hợp để nâng cấp cải tạo các trạm xử lý có diện tích mặt bằng hạn chế, cần bảo vệ bể kỵ khí mà không cần lắp đặt thêm đường bơm tuần hoàn phức tạp như UCT.

##### 3.4.2 Cấu hình Bardenpho 5 bậc (5-Stage Bardenpho / Phoredox)
- **Chuỗi 5 bậc nối tiếp liên tục:**
  $$\text{Nước vào} \longrightarrow \fbox{Kỵ khí 1} \longrightarrow \fbox{Thiếu khí 1} \longrightarrow \fbox{Hiếu khí 1} \longrightarrow \fbox{Thiếu khí 2} \longrightarrow \fbox{Hiếu khí 2} \longrightarrow \fbox{Lắng II}$$
  - **Kỵ khí 1:** Hấp thụ VFA, giải phóng photpho.
  - **Thiếu khí 1:** Khử phần lớn nitrate được hồi lưu từ Hiếu khí 1 qua dòng $MLR$ lớn ($300\% - 500\% Q$) nhờ nguồn carbon ngoại bào dồi dào.
  - **Hiếu khí 1:** Nitrat hóa amoni, hấp thụ photpho vượt mức, giảm nồng độ BOD.
  - **Thiếu khí 2 (Post-anoxic):** Khử lượng nitrate còn sót lại thông qua quá trình hô hấp nội bào chậm (endogenous denitrification) mà không cần cấp thêm carbon, giúp hạ nồng độ $NO_3^-\text{-N}$ xuống mức cực thấp ($< 1.0 - 2.0\ \text{mg/L}$).
  - **Hiếu khí 2 (Re-aeration / Stripping):** Thổi khí mạnh trong thời gian ngắn ($15 - 30\ \text{phút}$) nhằm:
    1. Đuổi khí nitơ ($N_2$) bám dính trên bông bùn, tránh hiện tượng bùn nổi tại bể lắng.
    2. Nâng nồng độ $DO$ lên $2 - 3\ \text{mg/L}$ để ngăn ngừa vi sinh vật giải phóng photpho thứ cấp trong bể lắng.
    3. Hấp thụ nốt lượng photpho hòa tan vết còn lại.
- **Hiệu quả xử lý:** Đạt tiêu chuẩn xả thải khắt khe nhất thế giới: $\text{TN} < 3.0\ \text{mg/L}$ và $\text{TP} < 0.2 - 0.5\ \text{mg/L}$ mà không nhất thiết phải châm thêm hóa chất keo tụ.

---

#### 3.5 Ma trận Đánh giá So sánh Tổng hợp các Quy trình EBPR

| Tiêu chí Kỹ thuật | A/O (Phoredox) | $A^2/O$ | UCT | Modified UCT | Johannesburg | 5-Stage Bardenpho |
|:---|:---:|:---:|:---:|:---:|:---:|:---:|
| **Mục tiêu xử lý** | Chỉ xử lý P | Đồng thời N & P | Đồng thời N & P | Đồng thời N & P | Đồng thời N & P | Triệt để N & P |
| **Xử lý Nitrat hóa** | Không | Hoàn toàn | Hoàn toàn | Hoàn toàn | Hoàn toàn | Hoàn toàn |
| **SRT thiết kế (ngày)** | $2 - 5$ | $8 - 15$ | $10 - 20$ | $10 - 20$ | $10 - 18$ | $15 - 25$ |
| **Tổng HRT (giờ)** | $2 - 4$ | $6 - 12$ | $8 - 16$ | $9 - 18$ | $7 - 14$ | $12 - 24$ |
| **Tỷ lệ $RAS$ (% Q)** | $25 - 100\%$ | $25 - 100\%$ | $50 - 100\%$ | $50 - 100\%$ | $50 - 100\%$ | $50 - 100\%$ |
| **Dòng tuần hoàn nội bộ** | Không có | 1 dòng ($MLR$) | 2 dòng ($MLR + r_{an}$) | 2 dòng ($MLR + r_{an}$) | 1 dòng ($MLR$) | 1 dòng ($MLR$) |
| **Mức thâm nhập $NO_3^-$ vào Bể Kỵ khí** | Không có (do không nitrat hóa) | Đáng kể (theo dòng $RAS$) | Rất thấp / Không có | Triệt tiêu hoàn toàn | Rất thấp (sau Pre-anoxic) | Cực kỳ thấp ($NO_3^-$ ra $< 2$) |
| **Yêu cầu tối thiểu $\text{BOD}_5 / \text{TP}$** | $> 15 - 20$ | $> 30 - 35$ | $> 20 - 25$ | $> 18 - 22$ | $> 22 - 28$ | $> 25 - 30$ |
| **Độ ổn định khử P** | Cao (ở xứ lạnh) | Trung bình | Rất cao | Xuất sắc | Cao | Xuất sắc |
| **Chi phí đầu tư & Vận hành** | Thấp nhất | Trung bình | Khá cao | Cao | Trung bình | Cao nhất |

---

### 4. Các Yếu tố Ảnh hưởng và Sự cố Vận hành EBPR (Influencing Factors & Troubleshooting)

#### 4.1 Oxy Hòa tan và Nitrat Xâm thực vào Vùng Kỵ khí
##### 4.1.1 Cơ chế ức chế hoạt tính sinh học
- **Oxy hòa tan ($DO$):**
  - PAOs là vi sinh vật hiếu khí bắt buộc trong khâu dị hóa oxy hóa, nhưng quá trình tổng hợp enzyme vận chuyển VFA và phân giải poly-P đòi hỏi thế oxy hóa khử ($\text{ORP}$) âm sâu (yêu cầu $\text{ORP} < -150\ \text{mV}$ đến $-250\ \text{mV}$).
  - Khi $DO > 0.2\ \text{mg/L}$, $\text{ORP}$ tăng vọt lên trên $-50\ \text{mV}$, ức chế biểu hiện gen tổng hợp enzyme Polyphosphate kinase, đồng thời kích hoạt quá trình oxy hóa hiếu khí tiêu hao nhanh cơ chất VFA.
- **Nitrat ($NO_3^-$):**
  - Làm tăng $\text{ORP}$ lên dải $-50\ \text{mV}$ đến $+100\ \text{mV}$.
  - Kích hoạt các chủng vi khuẩn dị dưỡng khử nitrat phát triển bùng nổ, tranh giành vị trí bề mặt và triệt hạ nguồn carbon dễ phân hủy của PAOs.

##### 4.1.2 Biện pháp kiểm soát công nghệ
- **Kiểm soát DO cuối bể hiếu khí:** Lắp đặt hệ thống điều khiển tự động vòng lặp kín (Feedforward-Feedback DO control) duy trì nồng độ $DO$ tại điểm thu nước tuần hoàn $MLR$ không vượt quá $1.0 - 1.5\ \text{mg/L}$.
- **Ngăn tạo dòng chảy rối gây hòa tan khí:** Thiết kế các đập tràn thu nước, máng phân phối bùn tuần hoàn dưới dạng chảy ngập (submerged weir / submerged pipes), triệt tiêu hiện tượng rơi tự do tạo bọt khí cuốn theo oxy vào bể kỵ khí.
- **Khai thác chế độ vận hành ngắt quãng / sục khí giảm bậc (Tapered aeration):** Giảm dần cường độ sục khí ở ngăn cuối của bể hiếu khí để vi sinh vật tự tiêu thụ hết lượng oxy hòa tan dư trước khi nước chảy sang bể lắng.

---

#### 4.2 Ảnh hưởng của Tuổi Bùn (SRT / $\theta_c$) và Tỷ lệ Sinh khối Bùn thải
##### 4.2.1 Mâu thuẫn công nghệ giữa Nitrat hóa và Khử Photpho
- **Yêu cầu của Nitrat hóa:** Vi khuẩn tự dưỡng nitrat hóa (*AOB*, *NOB*) có tốc độ sinh trưởng rất chậm ($\mu_{\max} \approx 0.3 - 0.8\ \text{d}^{-1}$), đòi hỏi tuổi bùn $\text{SRT}$ dài ($\ge 8 - 15\ \text{ngày}$ ở $20^\circ\text{C}$ và có thể lên tới $20 - 25\ \text{ngày}$ ở $10 - 12^\circ\text{C}$) để tránh bị rửa trôi.
- **Yêu cầu của EBPR:** Quá trình khử photpho loại bỏ photpho ra khỏi dòng nước duy nhất qua con đường xả bùn hoạt tính dư ($WAS$).
- **Phương trình tốc độ xả photpho:**
  $$M_{P,\text{waste}} = P_{X,VSS} \cdot f_P = \frac{X_{\text{system}} \cdot V}{\text{SRT}} \cdot f_P$$
- Khi tuổi bùn $\text{SRT}$ tăng cao:
  - Tốc độ sinh bùn giảm do quá trình tự phân hủy nội bào (endogenous respiration) tiêu hao sinh khối:
    $$Y_{obs} = \frac{Y}{1 + b \cdot \text{SRT}}$$
  - Lượng bùn thải hàng ngày $P_{X,VSS}$ giảm mạnh, kéo theo tổng lượng photpho xả ra ngoài giảm theo.
  - Đồng thời, PAOs bị lưu giữ quá lâu trong hệ thống sẽ bắt đầu tự phân hủy các hạt polyphosphate nội bào để duy trì sự sống (maintenance energy), làm giảm tỷ lệ phần trăm photpho trong tế bào ($f_P$ giảm từ $0.30$ xuống $< 0.15\ \text{g P / g VSS}$).

##### 4.2.2 Cửa sổ vận hành tối ưu của SRT
- Để đảm bảo đồng thời cả hai mục tiêu (nitrat hóa an toàn và khử photpho hiệu quả), dải tuổi bùn tối ưu cho hệ thống $A^2/O$ và UCT ở điều kiện nhiệt đới ($25 - 30^\circ\text{C}$) là:
  $$\text{SRT}_{\text{opt}} = 6.0 - 10.0\ \text{ngày}$$
- Ở vùng ôn đới ($15 - 20^\circ\text{C}$), duy trì:
  $$\text{SRT}_{\text{opt}} = 8.0 - 12.0\ \text{ngày}$$

---

#### 4.3 Nhiệt độ và pH Vận hành
##### 4.3.1 Ảnh hưởng của nhiệt độ ($T$)
- Hệ số nhiệt độ Arrhenius cho tốc độ hấp thụ photpho hiếu khí: $\theta = 1.05 - 1.07$.
- Tác động phân hóa sinh thái:
  - $T = 5 - 15^\circ\text{C}$: PAOs chiếm ưu thế sinh thái tuyệt đối trước GAOs; bùn lắng rất tốt, nồng độ photpho nước ra ổn định ở mức cực thấp dù tốc độ phản ứng tổng thể chậm hơn.
  - $T = 20 - 28^\circ\text{C}$: Tốc độ sinh học đạt cực đại, nhưng cần kiểm soát chặt chẽ tỷ lệ $\text{rbCOD} / \text{TP}$ để ngăn ngừa GAOs bùng phát.
  - $T > 30^\circ\text{C}$: Nguy cơ GAOs chiếm lĩnh hệ thống, hiệu suất EBPR suy giảm nghiêm trọng.

##### 4.3.2 Ảnh hưởng của pH
- pH tối ưu cho PAOs trong bể kỵ khí:
  $$\text{pH}_{\text{anaerobic, opt}} = 7.2 - 7.8$$
- Khi $\text{pH} < 7.0$: Thế proton màng tế bào thay đổi, năng lượng poly-P cần thiết để hấp thụ 1 mol VFA tăng gấp đôi, làm giảm khả năng tích lũy PHA của PAOs.
- Khi $\text{pH} > 7.5$: Hoạt tính hấp thụ VFA của PAOs vượt trội hoàn toàn so với GAOs. Do đó, việc duy trì độ kiềm trong nước thải ($> 150 - 200\ \text{mg CaCO}_3\text{/L}$) là yếu tố sống còn cho cả quá trình nitrat hóa và EBPR.

---

#### 4.4 Hiện tượng Tái Giải phóng Photpho Thứ cấp (Secondary P Release)
##### 4.4.1 Tái giải phóng photpho trong Bể lắng thứ cấp (Secondary Clarifier)
###### 4.4.1.1 Nguyên nhân và cơ chế
- Khi lớp bùn lắng ở đáy bể lắng thứ cấp tích tụ quá dày hoặc thời gian lưu bùn (Sludge Blanket Retention Time) kéo dài quá mức ($> 1.5 - 2.0\ \text{giờ}$):
  1. Vi khuẩn tiêu thụ cạn kiệt toàn bộ lượng oxy hòa tan ($DO \rightarrow 0$) và nitrate ($NO_3^- \rightarrow 0$) có trong nước kẽ bùn.
  2. Bùn rơi vào trạng thái kỵ khí sâu mà **hoàn toàn không có cơ chất carbon hữu cơ ngoại bào (VFA)**.
  3. Trong điều kiện kỵ khí thiếu cơ chất, PAOs buộc phải thủy phân chuỗi poly-P nội bào để tạo năng lượng ATP nhằm duy trì các chức năng sinh tồn cơ bản của tế bào (cell maintenance).
  4. Lượng Orthophosphate giải phóng ra không đi kèm với việc tích lũy PHA, khuếch tán thẳng vào pha lỏng của lớp nước trong phía trên.

###### 4.4.1.2 Hậu quả và giải pháp khắc phục
- **Hậu quả:** Nồng độ photpho hòa tan trong nước sau bể lắng tăng vọt cao hơn nồng độ photpho đo tại cuối bể hiếu khí từ $1.0 - 5.0\ \text{mg P/L}$, làm đổ vỡ toàn bộ tiêu chuẩn xả thải.
- **Biện pháp xử lý triệt để:**
  - Tăng lưu lượng bơm bùn tuần hoàn $RAS$ để rút nhanh bùn về bioreactor, khống chế chiều dày lớp bùn lắng đáy bể lắng $< 0.5\ \text{m}$.
  - Sử dụng hệ thống cào bùn dạng thanh gạt xoắn ốc hoặc hệ thống ống hút bùn chân không cưỡng bức (suction header clarifier) thay vì thanh cào cơ học thông thường.
  - Tuyệt đối không để xảy ra hiện tượng bùn chết (dead zones) tại các góc đáy bể lắng.

##### 4.4.2 Tái giải phóng trong Tuyến xử lý Bùn và Nguy cơ Đóng cặn Struvite
###### 4.4.2.1 Hiện tượng giải phóng photpho tại Bể phân hủy bùn kỵ khí (Anaerobic Digester)
- Khi bùn $WAS$ giàu photpho ($5\% - 8\%\ \text{P/VSS}$) được đưa vào bể phân hủy bùn kỵ khí, toàn bộ sinh khối PAOs bị tiêu hủy và ly giải tế bào.
- Lượng poly-P khổng lồ lập tức bị thủy phân giải phóng thành Orthophosphate tự do, đẩy nồng độ $PO_4^{3-}\text{-P}$ trong nước kẽ bùn phân hủy lên tới $500 - 1,500\ \text{mg/L}$.
- Đồng thời, quá trình phân hủy protein giải phóng nồng độ rất cao ion Amoni ($NH_4^+ \approx 1,000 - 2,000\ \text{mg/L}$) và giải phóng các cation Magie ($Mg^{2+} \approx 100 - 300\ \text{mg/L}$).

###### 4.4.2.2 Sự cố kết tủa Struvite ($MgNH_4PO_4 \cdot 6H_2O$)
- Khi nước sau phân hủy bùn được bơm qua các đường ống, co nối, bơm ly tâm, hoặc máy ép bùn:
  - Sự sụt giảm áp suất và xáo trộn làm thoát khí $CO_2$ hòa tan, khiến pH tăng nhanh từ $7.0$ lên $> 7.8 - 8.2$.
  - Tích số tan của muối Magie Amoni Photpho Hexahydrat (Struvite) bị vượt qua:
    $$Mg^{2+} + NH_4^+ + PO_4^{3-} + 6\ H_2O \longrightarrow MgNH_4PO_4 \cdot 6H_2O \downarrow \quad (pK_{sp} = 13.26)$$
  - Tinh thể Struvite kết bám tạo thành lớp vảy cứng như đá hoa cương trên thành ống dẫn, cánh bơm, van chặn, làm tắc nghẽn hoàn toàn hệ thống đường ống chỉ sau vài tháng vận hành.
- **Giải pháp công nghệ kiểm soát:**
  - Áp dụng công nghệ kết tủa Struvite cưỡng bức có kiểm soát (như tháp phản ứng tầng sôi Ostara Pearl, AirPrex) trên dòng bùn trước khi ép lọc, chủ động châm thêm $MgCl_2$ để thu hồi tinh thể Struvite làm phân bón hữu cơ giải phóng chậm giá trị thương mại cao.
  - Ngăn ngừa dòng nước tách bùn giàu photpho (centrate / filtrate) hồi lưu tự do về đầu nhà máy xử lý gây sốc tải photpho cho hệ thống EBPR.

---

### 5. Phương pháp Luận Tính toán Kỹ thuật và Cân bằng Khối lượng (Engineering Design Methodology & Mass Balances)

#### 5.1 Hệ Thống Phương trình Thiết kế Hoàn chỉnh
Hệ thống tính toán thiết kế EBPR tuân thủ nghiêm ngặt các định luật bảo toàn khối lượng và cân bằng sinh khối theo mô hình chuẩn ASM2d / Metcalf & Eddy:

##### 5.1.1 Năng suất sinh khối quan sát tổng hợp ($Y_{obs}$)
$$Y_{obs} = \frac{Y}{1 + b \cdot \text{SRT}}$$
*Trong đó:*
- $Y_{obs}$: Hệ số năng suất sinh khối quan sát tính theo COD ($\text{g VSS / g COD}$).
- $Y$: Hệ số năng suất tổng hợp thực của vi khuẩn dị dưỡng ($Y = 0.40 - 0.45\ \text{g VSS / g COD}$).
- $b$: Hệ số phân hủy nội bào ở $20^\circ\text{C}$ ($b = 0.08\ \text{g VSS / g VSS} \cdot \text{d} = 0.08\ \text{d}^{-1}$).
- $\text{SRT}$: Tuổi bùn tổng thể của hệ thống ($\text{ngày}$).

##### 5.1.2 Năng suất sinh khối PAO hoạt tính sinh ra ($X_{PAO,VSS}$)
$$X_{PAO,VSS} = Y_{obs} \cdot \text{rbCOD}_{avail}$$
*Trong đó:*
- $X_{PAO,VSS}$: Nồng độ sinh khối PAOs mới tổng hợp tính trên một đơn vị thể tích nước thải vào ($\text{g VSS / m}^3$).
- $\text{rbCOD}_{avail}$: Nồng độ $\text{rbCOD}$ hữu dụng thực tế sau khi trừ tổn thất oxy và nitrate ($\text{g rbCOD / m}^3$).
- Tốc độ sản sinh sinh khối PAO hàng ngày:
  $$P_{X,PAO} = Q \cdot X_{PAO,VSS} \cdot 10^{-3}\ \left( \frac{\text{kg VSS}}{\text{ngày}} \right)$$

##### 5.1.3 Năng suất sinh khối vi khuẩn dị dưỡng thông thường ($X_{OHO,VSS}$)
Lượng COD phân hủy sinh học còn lại trong nước thải (sau khi trừ đi lượng $\text{rbCOD}$ mà PAOs đã hấp thụ) sẽ được chuyển hóa bởi các vi khuẩn dị dưỡng thông thường (OHOs) trong các bể thiếu khí và hiếu khí:
$$X_{OHO,VSS} = Y_{obs} \cdot \left( \text{COD}_{inf} - \text{rbCOD}_{avail} \right)$$
*Trong đó:*
- $\text{COD}_{inf}$: Nồng độ COD phân hủy sinh học của nước thải đầu vào ($\text{g COD / m}^3$).
- Tốc độ sản sinh sinh khối OHO hàng ngày:
  $$P_{X,OHO} = Q \cdot X_{OHO,VSS} \cdot 10^{-3}\ \left( \frac{\text{kg VSS}}{\text{ngày}} \right)$$
- Tổng lượng bùn hoạt tính sinh học sinh ra hàng ngày:
  $$P_{X,VSS} = P_{X,PAO} + P_{X,OHO}$$

##### 5.1.4 Cân bằng photpho loại bỏ bằng cơ chế sinh học ($P_{total,removed}$)
Tổng lượng photpho được loại bỏ khỏi pha lỏng bằng con đường sinh học bao gồm hai phần độc lập:
1. Photpho loại bỏ do tích lũy vượt mức của PAOs ($P_{PAO}$):
   $$P_{PAO} = X_{PAO,VSS} \cdot f_{P,PAO}$$
   *(Với $f_{P,PAO} = 0.20 - 0.30\ \text{g P / g VSS}$, giá trị tính toán điển hình $0.30$)*
2. Photpho loại bỏ do tổng hợp tế bào thông thường của OHOs ($P_{OHO}$):
   $$P_{OHO} = X_{OHO,VSS} \cdot f_{P,OHO}$$
   *(Với $f_{P,OHO} = 0.015 - 0.020\ \text{g P / g VSS}$, giá trị tính toán điển hình $0.015$)*

$$\implies P_{total,removed} = P_{PAO} + P_{OHO} = \left( X_{PAO,VSS} \cdot f_{P,PAO} \right) + \left( X_{OHO,VSS} \cdot f_{P,OHO} \right)$$
- Khối lượng photpho loại bỏ hàng ngày:
  $$M_{P,removed} = Q \cdot P_{total,removed} \cdot 10^{-3}\ \left( \frac{\text{kg P}}{\text{ngày}} \right)$$

##### 5.1.5 Nồng độ Photpho hòa tan trong Nước thải sau xử lý ($P_{eff}$)
$$P_{eff} = TP_{inf} - P_{total,removed}$$
- Hiệu suất loại bỏ photpho sinh học của toàn hệ thống:
  $$E_P = \frac{P_{total,removed}}{TP_{inf}} \times 100\%$$

##### 5.1.6 Phần trăm Photpho trong Bùn hoạt tính dư (WAS P-content)
- Phần trăm photpho tính theo chất rắn bay hơi ($VSS$):
  $$\% P_{WAS,VSS} = \frac{P_{total,removed}}{X_{total,VSS}} \times 100\% = \frac{P_{total,removed}}{X_{PAO,VSS} + X_{OHO,VSS}} \times 100\%$$
- Phần trăm photpho tính theo tổng chất rắn lơ lửng ($TSS$):
  $$\% P_{WAS,TSS} = \% P_{WAS,VSS} \times \left( \frac{VSS}{TSS} \right)$$
  *(Đối với bùn EBPR, tỷ số $VSS/TSS$ thường giảm xuống mức $0.60 - 0.65$ do sự gia tăng đột biến của các hạt muối khoáng poly-P vô cơ nặng)*

##### 5.1.7 Tỷ số rbCOD riêng yêu cầu trên một đơn vị Photpho ($\text{rbCOD}/P$)
$$\frac{\text{rbCOD}}{P} = \frac{1}{Y_{obs,eff} \cdot f_{P,PAO}}$$

---

#### 5.2 Thông số Thiết kế Thủy lực và Tải trọng Kỹ thuật Điển hình (Design Criteria Table)

| Thông số Công nghệ | Ký hiệu | Đơn vị | Quy trình A/O | Quy trình $A^2/O$ | Quy trình UCT |
|:---|:---:|:---:|:---:|:---:|:---:|
| **Tuổi bùn tổng thể** | $\text{SRT}$ | $\text{ngày}$ | $2 - 5$ | $5 - 25$ ($8 - 15$ chuẩn) | $10 - 25$ |
| **Nồng độ bùn hoạt tính** | $\text{MLSS}$ | $\text{mg/L}$ | $3,000 - 4,000$ | $3,000 - 4,500$ | $3,000 - 4,500$ |
| **Nồng độ bùn bể MBR** | $\text{MLSS}_{MBR}$ | $\text{mg/L}$ | — | $8,000 - 12,000$ | $8,000 - 12,000$ |
| **HRT Ngăn Kỵ khí** | $\text{HRT}_{anaerobic}$ | $\text{giờ}$ | $0.5 - 1.5$ | $0.5 - 1.5$ | $1.0 - 2.0$ |
| **HRT Ngăn Thiếu khí** | $\text{HRT}_{anoxic}$ | $\text{giờ}$ | Không có | $1.0 - 3.0$ | $2.0 - 4.0$ |
| **HRT Ngăn Hiếu khí** | $\text{HRT}_{aerobic}$ | $\text{giờ}$ | $1.0 - 3.0$ | $4.0 - 8.0$ | $4.0 - 12.0$ |
| **Tổng HRT thủy lực** | $\text{HRT}_{total}$ | $\text{giờ}$ | $1.5 - 4.5$ | $5.5 - 12.5$ | $7.0 - 18.0$ |
| **Tỷ lệ bùn tuần hoàn** | $R\ (RAS)$ | $\% Q$ | $25 - 100\%$ | $25 - 100\%$ | $50 - 100\%$ |
| **Tuần hoàn Nitrat nội bộ** | $MLR$ | $\% Q$ | Không có | $100 - 400\%$ | $100 - 300\%$ |
| **Tuần hoàn Thiếu khí-Kỵ khí** | $r_{an}$ | $\% Q$ | Không có | Không có | $100 - 200\%$ ($2 \times Q$) |
| **Tải trọng chất rắn bể lắng** | $\text{SLR}$ | $\text{kg/m}^2 \cdot \text{h}$ | $4.0 - 6.0$ | $4.0 - 6.0$ | $3.5 - 5.0$ |
| **Tốc độ dâng bề mặt bể lắng** | $\text{SOR}$ | $\text{m}^3/\text{m}^2 \cdot \text{d}$ | $16 - 32$ | $16 - 28$ | $16 - 24$ |
| **Tải trọng máng tràn** | $\text{WLR}$ | $\text{m}^3/\text{m} \cdot \text{d}$ | $< 125$ | $< 125$ | $< 125$ |
| **Chỉ số thể tích bùn** | $\text{SVI}$ | $\text{mL/g}$ | $80 - 120$ | $100 - 140$ | $100 - 150$ |

---

### 6. Bài tập Tính toán Thiết kế Mẫu Chi tiết (Comprehensive Step-by-Step Worked Examples)

#### 6.1 Ví dụ 1: Đánh giá Động học và Nhu cầu rbCOD Riêng cho Quá trình EBPR (EX-CH09-01)
##### 6.1.1 Đề bài và các thông số cho trước
Xác định nhu cầu $\text{rbCOD}$ riêng cần thiết để loại bỏ 1 gam Photpho bởi vi sinh vật PAOs, hệ số năng suất sinh khối quan sát $Y_{obs}$, khả năng loại bỏ photpho trên một đơn vị $\text{rbCOD}$, và tỷ lệ photpho trong bùn theo các điều kiện vận hành sau:
- Hiệu suất chuyển hóa từ $\text{rbCOD}$ thành Acetate trong bể kỵ khí: $\eta_{conv} = 90\% = 0.90$.
- Hệ số năng suất sinh khối dị dưỡng thực: $Y = 0.45\ \text{g VSS / g COD}$.
- Hệ số phân hủy nội bào: $b = 0.08\ \text{g VSS / g VSS} \cdot \text{d} = 0.08\ \text{d}^{-1}$.
- Tuổi bùn vận hành: $\text{SRT} = 5.0\ \text{ngày}$.
- Hàm lượng photpho trong tế bào PAOs: $f_{P,PAO} = 0.30\ \text{g P / g VSS}$ ($30\%$).
- Hàm lượng photpho trong tế bào dị dưỡng khác: $f_{P,OHO} = 0.02\ \text{g P / g VSS}$ ($2.0\%$).
- Nồng độ chất rắn bay hơi lơ lửng trong nước sau lắng: $VSS_{eff} = 8.0\ \text{g/m}^3$.

##### 6.1.2 Bước 1: Tính toán Năng suất Sinh khối Thực nghiệm ($Y_{obs}$)
Áp dụng công thức suy giảm sinh khối theo tuổi bùn:
$$Y_{obs} = \frac{Y}{1 + b \cdot \text{SRT}} = \frac{0.45}{1 + (0.08\ \text{d}^{-1} \times 5.0\ \text{d})} = \frac{0.45}{1 + 0.40} = \frac{0.45}{1.40} = 0.3214\ \frac{\text{g VSS}}{\text{g COD}}$$

##### 6.1.3 Bước 2: Hiệu chỉnh Năng suất Tạo bùn PAO trên rbCOD ($Y_{obs,PAO}$)
Do chỉ có $90\%$ lượng $\text{rbCOD}$ được chuyển hóa thành Acetate để PAOs hấp thụ:
$$Y_{obs,PAO} = Y_{obs} \cdot \eta_{conv} = 0.3214 \times 0.90 = 0.2893\ \frac{\text{g VSS}}{\text{g rbCOD}}$$

##### 6.1.4 Bước 3: Xác định Khả năng Khử Photpho Riêng trên đơn vị rbCOD
Mỗi gam sinh khối PAO chứa $0.30\ \text{g P}$. Do đó, khối lượng photpho được tích lũy trên mỗi gam $\text{rbCOD}$ tiêu thụ là:
$$P_{\text{capacity}} = Y_{obs,PAO} \cdot f_{P,PAO} = 0.2893\ \frac{\text{g VSS}}{\text{g rbCOD}} \times 0.30\ \frac{\text{g P}}{\text{g VSS}} = 0.08679\ \frac{\text{g P}}{\text{g rbCOD}}$$

##### 6.1.5 Bước 4: Tính toán Tỷ số rbCOD Riêng Yêu cầu ($\text{rbCOD}/P$)
Nhu cầu $\text{rbCOD}$ cần thiết để loại bỏ đúng $1.0\ \text{g P}$ bằng cơ chế EBPR:
$$\frac{\text{rbCOD}}{P} = \frac{1}{P_{\text{capacity}}} = \frac{1}{0.08679\ \text{g P / g rbCOD}} = 11.52\ \frac{\text{g rbCOD}}{\text{g P loại bỏ}}$$

##### 6.1.6 Nhận xét Kỹ thuật
- Giá trị tính toán $11.52\ \text{g rbCOD / g P}$ hoàn toàn nằm trong dải thực nghiệm chuẩn quốc tế ($10.0 - 12.0\ \text{g rbCOD / g P}$).
- Nếu nguồn nước thải có nồng độ $\text{rbCOD} = 60\ \text{mg/L}$, năng lực loại bỏ photpho tối đa của hệ vi sinh này sẽ là:
  $$\Delta P_{\max} = \frac{60\ \text{mg/L}}{11.52} = 5.21\ \text{mg P/L}$$

---

#### 6.2 Ví dụ 2: Thiết kế Hệ thống $A^2/O$ Quy mô $22,700\ \text{m}^3/\text{ngày}$ (EX-CH09-02)
##### 6.2.1 Đề bài và Đặc trưng Nước thải Đầu vào
Một trạm xử lý nước thải đô thị thiết kế hệ thống $A^2/O$ kết hợp khử nitơ và photpho sinh học tăng cường với các số liệu kỹ thuật sau:
- **Lưu lượng thiết kế trung bình ($Q$):** $22,700\ \text{m}^3/\text{ngày}$ ($945.8\ \text{m}^3/\text{h}$).
- **Đặc tính nước thải thô sau lắng sơ cấp:**
  - $\text{BOD}_5 = 140.0\ \text{g/m}^3\ (\text{mg/L})$
  - $\text{COD} = 300.0\ \text{g/m}^3$
  - $\text{rbCOD}_{inf} = 80.0\ \text{g/m}^3$
  - $\text{VFA}_{inf} = 20.0\ \text{g/m}^3$
  - $\text{TSS} = 70.0\ \text{g/m}^3$
  - $\text{VSS} = 60.0\ \text{g/m}^3$
  - $\text{TKN} = 35.0\ \text{g/m}^3$
  - $\text{NH}_4^+\text{-N} = 25.0\ \text{g/m}^3$
  - $\text{TP}_{inf} = 7.0\ \text{g/m}^3$
  - $\text{Độ kiềm} = 140.0\ \text{g CaCO}_3/\text{m}^3$
- **Thông số vận hành công nghệ:**
  - Tuổi bùn hệ thống: $\text{SRT} = 8.0\ \text{ngày}$.
  - Tỷ số tuần hoàn bùn: $R = 0.50$ ($50\% Q$).
  - Nồng độ nitrate tạo thành từ nitrat hóa: $NO_{x,\text{oxidized}} = 28.0\ \text{g/m}^3$.
  - Nồng độ nitrate trong nước thải sau lắng (cũng là trong dòng $RAS$): $NO_{x,RAS} = 6.0\ \text{g NO}_3^-\text{-N / m}^3$.
  - Nồng độ oxy hòa tan trong dòng $RAS$: $DO_{RAS} \approx 0\ \text{mg/L}$.
  - Hệ số động học: $Y = 0.45\ \text{g VSS / g COD}$; $b = 0.08\ \text{d}^{-1}$.
  - Tiêu hao $\text{rbCOD}$ do khử nitrat trong bể kỵ khí: $5.20\ \text{g rbCOD / g NO}_3^-\text{-N}$.
  - Hàm lượng P trong vi sinh vật: PAOs có $f_{P,PAO} = 0.30\ \text{g P / g VSS}$; OHOs có $f_{P,OHO} = 0.015\ \text{g P / g VSS}$.

##### 6.2.2 Bước 1: Tính toán Năng suất Sinh khối Quan sát ($Y_{obs}$)
Tại tuổi bùn $\text{SRT} = 8.0\ \text{ngày}$:
$$Y_{obs} = \frac{Y}{1 + b \cdot \text{SRT}} = \frac{0.45}{1 + (0.08 \times 8.0)} = \frac{0.45}{1 + 0.64} = \frac{0.45}{1.64} = 0.2744\ \frac{\text{g VSS}}{\text{g COD}}$$

##### 6.2.3 Bước 2: Xác định Lượng Nitrat Tuần hoàn và Tổn thất rbCOD Ký sinh
- Lưu lượng dòng bùn tuần hoàn: $Q_{RAS} = 0.50 \times 22,700 = 11,350\ \text{m}^3/\text{d}$.
- Tải lượng nitrate thâm nhập vào bể kỵ khí selector tính trên $1\ \text{m}^3$ nước thải vào:
  $$NO_{x,\text{feed}} = NO_{x,RAS} \cdot R = 6.0\ \text{g/m}^3 \times 0.50 = 3.0\ \text{g NO}_3^-\text{-N / m}^3\text{ nước vào}$$
- Lượng $\text{rbCOD}$ bị tiêu hao do phản ứng khử nitrat ký sinh:
  $$\text{rbCOD}_{NO3} = 3.0\ \text{g NO}_3^-\text{-N/m}^3 \times 5.20\ \frac{\text{g rbCOD}}{\text{g NO}_3^-\text{-N}} = 15.60\ \frac{\text{g rbCOD}}{\text{m}^3}$$
- Lượng $\text{rbCOD}$ hữu dụng thực tế còn lại cho PAOs:
  $$\text{rbCOD}_{avail} = \text{rbCOD}_{inf} - \text{rbCOD}_{NO3} = 80.0 - 15.60 = 64.40\ \frac{\text{g rbCOD}}{\text{m}^3}$$

##### 6.2.4 Bước 3: Tính toán Sản lượng Sinh khối PAO ($X_{PAO,VSS}$)
- Nồng độ sinh khối PAO sinh ra trên $1\ \text{m}^3$ nước thải:
  $$X_{PAO,VSS} = Y_{obs} \cdot \text{rbCOD}_{avail} = 0.2744 \times 64.40 = 17.67\ \frac{\text{g VSS}}{\text{m}^3}$$
- Tốc độ sinh bùn PAO hàng ngày:
  $$P_{X,PAO} = 22,700\ \text{m}^3/\text{d} \times 17.67\ \text{g/m}^3 \times 10^{-3}\ \text{kg/g} = 401.1\ \frac{\text{kg VSS}}{\text{ngày}}$$

##### 6.2.5 Bước 4: Tính toán Sản lượng Sinh khối Vi khuẩn Dị dưỡng OHO ($X_{OHO,VSS}$)
- Lượng COD phân hủy sinh học còn lại dành cho OHOs:
  $$\text{COD}_{OHO} = \text{COD}_{inf} - \text{rbCOD}_{avail} = 300.0 - 64.40 = 235.60\ \frac{\text{g COD}}{\text{m}^3}$$
- Nồng độ sinh khối OHO sinh ra:
  $$X_{OHO,VSS} = Y_{obs} \cdot \text{COD}_{OHO} = 0.2744 \times 235.60 = 64.65\ \frac{\text{g VSS}}{\text{m}^3}$$
- Tốc độ sinh bùn OHO hàng ngày:
  $$P_{X,OHO} = 22,700\ \text{m}^3/\text{d} \times 64.65\ \text{g/m}^3 \times 10^{-3}\ \text{kg/g} = 1,467.5\ \frac{\text{kg VSS}}{\text{ngày}}$$
- **Tổng sinh khối vi sinh hoạt tính sinh ra:**
  $$X_{total,VSS} = 17.67 + 64.65 = 82.32\ \frac{\text{g VSS}}{\text{m}^3}$$
  $$P_{X,total,VSS} = 401.1 + 1,467.5 = 1,868.6\ \frac{\text{kg VSS}}{\text{ngày}}$$

##### 6.2.6 Bước 5: Lập Cân bằng Khối lượng Photpho Loại bỏ
- Khối lượng photpho do PAOs loại bỏ:
  $$P_{PAO} = X_{PAO,VSS} \cdot f_{P,PAO} = 17.67\ \text{g VSS/m}^3 \times 0.30\ \text{g P/g VSS} = 5.30\ \frac{\text{g P}}{\text{m}^3}\ (120.3\ \text{kg P/d})$$
- Khối lượng photpho do OHOs loại bỏ (đồng hóa cấu trúc tế bào):
  $$P_{OHO} = X_{OHO,VSS} \cdot f_{P,OHO} = 64.65\ \text{g VSS/m}^3 \times 0.015\ \text{g P/g VSS} = 0.97\ \frac{\text{g P}}{\text{m}^3}\ (22.0\ \text{kg P/d})$$
- **Tổng photpho được loại bỏ bằng sinh học:**
  $$P_{total,removed} = P_{PAO} + P_{OHO} = 5.30 + 0.97 = 6.27\ \frac{\text{g P}}{\text{m}^3}\ (142.3\ \text{kg P/ngày})$$

##### 6.2.7 Bước 6: Xác định Nồng độ Photpho Đầu ra ($P_{eff}$) và Hiệu suất Xử lý
- Nồng độ photpho hòa tan trong nước sau lắng:
  $$P_{eff} = TP_{inf} - P_{total,removed} = 7.00 - 6.27 = 0.73\ \frac{\text{g P}}{\text{m}^3}\ (\text{mg/L})$$
- Hiệu suất loại bỏ photpho tổng:
  $$E_P = \frac{6.27}{7.00} \times 100\% = 89.57\% \approx 89.6\%$$

##### 6.2.8 Bước 7: Tính toán Tỷ lệ Photpho trong Bùn Hoạt tính Dư ($WAS$)
- Tỷ lệ phần trăm photpho theo chất rắn bay hơi ($VSS$):
  $$\% P_{WAS,VSS} = \frac{P_{total,removed}}{X_{total,VSS}} \times 100\% = \frac{6.27\ \text{g P/m}^3}{82.32\ \text{g VSS/m}^3} \times 100\% = 7.62\%\ \text{P trong VSS}$$
- Giả định tỷ số $VSS/TSS = 0.65$ đối với bùn EBPR giàu khoáng chất:
  $$\% P_{WAS,TSS} = 7.62\% \times 0.65 = 4.95\%\ \text{P trong TSS}$$
- *Nhận xét:* Giá trị $4.95\%$ P trong TSS khẳng định bùn hoạt tính đã được làm giàu photpho gấp gần $3$ lần so với bùn CAS truyền thống ($1.5\% - 2.0\%$).

##### 6.2.9 Bước 8: Tính toán Kích thước Thể tích các Ngăn Bể Phản ứng
Lựa chọn các thông số thiết kế thủy lực:
- Chọn nồng độ bùn thiết kế trong bể hiếu khí: $\text{MLSS} = 3,500\ \text{mg/L} = 3.5\ \text{kg/m}^3$.
- Chọn $\text{HRT}_{\text{anaerobic}} = 1.0\ \text{h}$
- Chọn $\text{HRT}_{\text{anoxic}} = 2.0\ \text{h}$
- Chọn $\text{HRT}_{\text{aerobic}} = 6.0\ \text{h}$
- Tổng thời gian lưu nước sinh học: $\text{HRT}_{\text{total}} = 1.0 + 2.0 + 6.0 = 9.0\ \text{h}$.

1. **Thể tích Ngăn Kỵ khí (Anaerobic Basin):**
   $$V_{\text{anaerobic}} = Q \times \frac{\text{HRT}_{\text{anaerobic}}}{24} = 22,700\ \text{m}^3/\text{d} \times \frac{1.0\ \text{h}}{24\ \text{h/d}} = 945.8\ \text{m}^3$$
2. **Thể tích Ngăn Thiếu khí (Anoxic Basin):**
   $$V_{\text{anoxic}} = Q \times \frac{\text{HRT}_{\text{anoxic}}}{24} = 22,700 \times \frac{2.0}{24} = 1,891.7\ \text{m}^3$$
3. **Thể tích Ngăn Hiếu khí (Aerobic Basin):**
   $$V_{\text{aerobic}} = Q \times \frac{\text{HRT}_{\text{aerobic}}}{24} = 22,700 \times \frac{6.0}{24} = 5,675.0\ \text{m}^3$$
4. **Tổng thể tích hệ thống Bioreactor:**
   $$V_{\text{total}} = 945.8 + 1,891.7 + 5,675.0 = 8,512.5\ \text{m}^3$$
5. **Kiểm tra lượng sinh khối lưu giữ và SRT thực tế:**
   $$M_{\text{biomass}} = V_{\text{total}} \times \text{MLSS} = 8,512.5\ \text{m}^3 \times 3.5\ \text{kg/m}^3 = 29,793.8\ \text{kg TSS}$$
   - Lượng TSS sinh ra hàng ngày:
     $$P_{X,TSS} = \frac{P_{X,total,VSS}}{0.65} = \frac{1,868.6}{0.65} = 2,874.8\ \text{kg TSS/ngày}$$
   - Tuổi bùn thực tế của hệ thống:
     $$\text{SRT}_{\text{actual}} = \frac{M_{\text{biomass}}}{P_{X,TSS}} = \frac{29,793.8\ \text{kg}}{2,874.8\ \text{kg/d}} = 10.36\ \text{ngày} \quad (\ge 8.0\ \text{d} \longrightarrow \text{Đạt yêu cầu an toàn})$$

---

#### 6.3 Ví dụ 3: Đánh giá Xâm thực Ký sinh Oxy/Nitrat và Tính toán Bổ sung Carbon Hóa chất
##### 6.3.1 Đề bài
Một nhà máy xử lý nước thải $15,000\ \text{m}^3/\text{ngày}$ vận hành hệ thống $A^2/O$ với các thông số:
- $\text{rbCOD}_{inf} = 80.0\ \text{mg/L}$
- $\text{TP}_{inf} = 8.0\ \text{mg/L}$
- Nồng độ nitrate tuần hoàn thâm nhập vào bể kỵ khí: $NO_{x,\text{feed}} = 3.5\ \text{mg N/L}$.
- Nồng độ oxy hòa tan cuốn theo vào bể kỵ khí: $DO_{\text{feed}} = 1.2\ \text{mg O}_2\text{/L}$.
- Tỷ số nhu cầu cơ chất: $10.0\ \text{g rbCOD hữu dụng / g P loại bỏ}$.
- Tiêu chuẩn xả thải yêu cầu: $P_{eff} \le 0.50\ \text{mg/L}$.

Hãy xác định:
1. Nồng độ $\text{rbCOD}$ hữu dụng thực tế và lượng photpho sinh học được loại bỏ.
2. Nồng độ photpho đầu ra dự kiến và lượng photpho còn thiếu hụt để đạt chuẩn.
3. Liều lượng cơ chất bổ sung hàng ngày nếu dùng Sodium Acetate khan ($CH_3COONa$).
4. So sánh với phương án châm hóa chất keo tụ phèn nhôm ($Al_2(SO_4)_3 \cdot 14H_2O$) đánh bóng ở cuối bể hiếu khí.

##### 6.3.2 Lời giải Chi tiết

###### Bước 1: Xác định lượng rbCOD tổn thất do ký sinh
- Tiêu hao do oxy hòa tan ($2.86\ \text{g rbCOD / g O}_2$):
  $$\Delta \text{rbCOD}_{DO} = 1.2\ \text{mg/L} \times 2.86 = 3.432\ \text{mg/L}$$
- Tiêu hao do nitrate ($5.20\ \text{g rbCOD / g N}$):
  $$\Delta \text{rbCOD}_{NO3} = 3.5\ \text{mg/L} \times 5.20 = 18.200\ \text{mg/L}$$
- Tổng lượng $\text{rbCOD}$ bị tiêu hủy vô ích:
  $$\Delta \text{rbCOD}_{\text{loss}} = 3.432 + 18.200 = 21.632\ \text{mg/L}$$
- Lượng $\text{rbCOD}$ hữu dụng thực tế còn lại cho PAOs:
  $$\text{rbCOD}_{avail} = 80.0 - 21.632 = 58.368\ \text{mg/L}$$

###### Bước 2: Đánh giá khả năng loại bỏ Photpho và xác định mức thiếu hụt
- Nồng độ photpho loại bỏ bằng sinh học:
  $$\Delta P_{bio} = \frac{\text{rbCOD}_{avail}}{10.0\ \text{g/g}} = \frac{58.368\ \text{mg/L}}{10.0} = 5.837\ \text{mg/L}$$
- Nồng độ photpho dự kiến trong nước thải đầu ra:
  $$P_{eff,\text{predicted}} = 8.00 - 5.837 = 2.163\ \text{mg/L} \quad (> 0.50\ \text{mg/L} \longrightarrow \text{Không đạt chuẩn})$$
- Lượng photpho cần phải loại bỏ bổ sung:
  $$\Delta P_{\text{deficit}} = P_{eff,\text{predicted}} - 0.50 = 2.163 - 0.50 = 1.663\ \text{mg/L}$$
- Tổng khối lượng photpho vượt chuẩn cần loại bỏ mỗi ngày:
  $$M_{P,\text{deficit}} = 15,000\ \text{m}^3/\text{d} \times 1.663\ \text{g/m}^3 \times 10^{-3}\ \text{kg/g} = 24.945\ \frac{\text{kg P}}{\text{ngày}}$$

###### Bước 3: Phương án 1 - Bổ sung nguồn Carbon hữu cơ (Sodium Acetate)
- Lượng $\text{rbCOD}$ cần bổ sung vào bể kỵ khí selector:
  $$\text{rbCOD}_{\text{add}} = \Delta P_{\text{deficit}} \times 10.0 = 1.663\ \text{mg/L} \times 10.0 = 16.63\ \text{mg COD/L}$$
- Tải lượng COD cần châm hàng ngày:
  $$M_{\text{COD,add}} = 15,000\ \text{m}^3/\text{d} \times 16.63\ \text{g/m}^3 \times 10^{-3} = 249.45\ \frac{\text{kg COD}}{\text{ngày}}$$
- Khối lượng phân tử của Sodium Acetate ($CH_3COONa$) là $82.03\ \text{g/mol}$.
- Đương lượng COD lý thuyết của Sodium Acetate:
  $$CH_3COONa + 2\ O_2 \longrightarrow 2\ CO_2 + H_2O + NaOH$$
  $$1\ \text{mol } CH_3COONa\ (82.03\ \text{g}) \equiv 2\ \text{mol } O_2\ (64.0\ \text{g COD}) \implies 1\ \text{g } CH_3COONa = 0.780\ \text{g COD}$$
- Khối lượng hóa chất Sodium Acetate khan tinh khiết cần châm hàng ngày:
  $$M_{\text{NaAc}} = \frac{249.45\ \text{kg COD/d}}{0.780\ \text{kg COD / kg NaAc}} = 319.8\ \frac{\text{kg } CH_3COONa}{\text{ngày}}$$

###### Bước 4: Phương án 2 - Bổ sung Phèn nhôm keo tụ đánh bóng ($Al_2(SO_4)_3 \cdot 14H_2O$)
- Để loại bỏ photpho dư thừa từ $2.163\ \text{mg/L}$ xuống $0.50\ \text{mg/L}$, ta thực hiện kết tủa hóa học ở cuối bể hiếu khí trước khi vào bể lắng.
- Tỷ lệ mol thực tế yêu cầu để đạt chuẩn $< 0.50\ \text{mg/L}$ là $1.5\ \text{mol Al / mol P}$.
- Khối lượng phân tử: $Al = 26.98\ \text{g/mol}$; $P = 30.97\ \text{g/mol}$; $Al_2(SO_4)_3 \cdot 14H_2O = 594.36\ \text{g/mol}$.
- Tỷ lệ khối lượng phèn thương phẩm trên khối lượng photpho:
  $$\text{Tỷ lệ} = \frac{1.5\ \text{mol Al}}{\text{mol P}} \times \frac{594.36\ \text{g Phèn}}{2 \times 26.98\ \text{g Al}} \times \frac{1\ \text{mol P}}{30.97\ \text{g P}} = 9.60\ \frac{\text{kg Phèn}}{\text{kg P loại bỏ}}$$
- Khối lượng phèn nhôm công nghiệp cần châm hàng ngày:
  $$M_{\text{Alum}} = M_{P,\text{deficit}} \times 9.60 = 24.945\ \text{kg P/d} \times 9.60 = 239.47\ \frac{\text{kg Phèn nhôm}}{\text{ngày}}$$

---

### 7. Tiêu chuẩn Quy chuẩn Xả thải và Tích hợp BNR Bền vững (Standards & Sustainable BNR Integration)

#### 7.1 Quy chuẩn Kỹ thuật Quốc gia và Quốc tế về Photpho
##### 7.1.1 Quy chuẩn Việt Nam
- **QCVN 40:2011/BTNMT (Quy chuẩn kỹ thuật quốc gia về nước thải công nghiệp):**
  - **Cột A (Xả vào nguồn nước dùng cho mục đích cấp nước sinh hoạt):**
    $$\text{Tổng Photpho (TP)} \le 4.0\ \text{mg/L}$$
  - **Cột B (Xả vào nguồn nước không dùng cho mục đích cấp nước sinh hoạt):**
    $$\text{Tổng Photpho (TP)} \le 6.0\ \text{mg/L}$$
- **QCVN 14:2008/BTNMT (Quy chuẩn kỹ thuật quốc gia về nước thải sinh hoạt):**
  - **Cột A:** Photphat ($\text{PO}_4^{3-}\text{-P}$) $\le 6.0\ \text{mg/L}$.
  - **Cột B:** Photphat ($\text{PO}_4^{3-}\text{-P}$) $\le 10.0\ \text{mg/L}$.
- **Nhận định kỹ thuật:** Các hệ thống EBPR thiết kế chuẩn mực dễ dàng đưa nồng độ photpho đầu ra xuống $< 0.5 - 1.0\ \text{mg/L}$, đáp ứng vượt mức toàn bộ các tiêu chuẩn hiện hành của Việt Nam mà không cần chi phí vận hành hóa chất keo tụ đắt đỏ.

##### 7.1.2 Tiêu chuẩn Quốc tế (US EPA & EU 91/271/EEC)
- **Chỉ thị Xử lý Nước thải Đô thị Châu Âu (EU Urban Wastewater Treatment Directive 91/271/EEC):**
  - Áp dụng cho các vùng nhạy cảm phú dưỡng (Sensitive Areas):
    - Đô thị quy mô $10,000 - 100,000\ PE$: $\text{TP} \le 2.0\ \text{mg/L}$ (hoặc hiệu suất loại bỏ tối thiểu $80\%$).
    - Đô thị quy mô $> 100,000\ PE$: $\text{TP} \le 1.0\ \text{mg/L}$ (hoặc hiệu suất loại bỏ tối thiểu $80\%$).
- **Quy chuẩn US EPA đối với Hồ và Nguồn tiếp nhận Nhạy cảm:**
  - Giới hạn nghiêm ngặt: $\text{TP} \le 0.10 - 0.50\ \text{mg/L}$.
  - Đòi hỏi các trạm xử lý phải tích hợp quy trình EBPR (đóng vai trò khử chính $> 80\%$) kết hợp châm bổ sung hóa chất keo tụ đánh bóng (Tertiary Chemical Polishing) và lọc cát/lọc màng trọng lực.

---

#### 7.2 Định hướng Thu hồi Tài nguyên Tuần hoàn (Nutrient Circular Economy)
##### 7.2.1 Thu hồi Photpho dưới dạng Phân bón Struvite
- Photpho là tài nguyên khoáng sản phi tái tạo (quặng photphat dự báo sẽ cạn kiệt trong thế kỷ tới). Quá trình EBPR đóng vai trò là "máy gom sinh học" tập trung photpho từ nồng độ loãng ($5 - 10\ \text{mg/L}$) trong nước thải thành nồng độ cực cao trong bùn thải ($50,000 - 80,000\ \text{mg/kg khô}$).
- Bằng việc kết hợp hệ thống phân hủy bùn kỵ khí và thiết bị kết tinh Struvite ($MgNH_4PO_4 \cdot 6H_2O$), trạm xử lý có thể thu hồi tới $80\% - 90\%$ lượng photpho hòa tan trong dòng hồi lưu bùn, tạo ra phân bón hạt tan chậm cao cấp phục vụ nông nghiệp sạch, giảm nguy cơ đóng cặn đường ống và giảm tải trọng hồi lưu photpho về công trình chính.

##### 7.2.2 Giảm Phát thải Khí Nhà kính và Tối ưu hóa Năng lượng
- Khai thác tối đa vi sinh vật DPAOs trong các quy trình UCT hoặc Bardenpho giúp khử đồng thời Nitơ và Photpho trong vùng thiếu khí, cắt giảm $30\%$ nhu cầu oxy sục khí, trực tiếp giảm điện năng tiêu thụ của quạt gió.
- Việc kiểm soát chặt chẽ nồng độ oxy hòa tan và ngăn ngừa thiếu hụt carbon giúp triệt tiêu hoàn toàn quá trình sinh khí nhà kính cực mạnh Nitrous Oxide ($N_2O$, có tiềm năng gây nóng lên toàn cầu gấp 298 lần $CO_2$) trong các bể phản ứng sinh học BNR.

## Chương 10: Xử lý & Quản lý Bùn thải (Sludge Treatment & Management)

### 10.1 Tổng quan & Nguồn gốc Bùn thải (Sludge Sources, Classification & Characteristics)

#### 10.1.1 Tầm quan trọng & Thách thức trong Xử lý Bùn (Importance & Challenges of Sludge Treatment)

##### 10.1.1.1 Tải lượng ô nhiễm & Tỷ trọng chi phí trong nhà máy xử lý nước thải (Pollutant Load & OPEX Share)
- **Tập trung chất ô nhiễm thứ cấp**: Bùn thải là dòng chất thải tập trung chứa hầu như toàn bộ các chất ô nhiễm hữu cơ khó phân hủy, chất rắn lơ lửng (TSS), kim loại nặng ($Cd, Pb, Cu, Zn, Ni, Cr, As, Hg$), mầm bệnh sinh học (vi khuẩn đường ruột, trứng giun sán, virus) và các hợp chất dinh dưỡng ($N, P$) được loại bỏ khỏi pha nước trong các công trình xử lý cơ học, sinh học và hóa lý.
- **Tỷ trọng chi phí vận hành (OPEX)**:
  - Chi phí xử lý và thải bỏ bùn thải chiếm tới $40 - 50\%$ tổng chi phí vận hành thường niên (OPEX) của một nhà máy xử lý nước thải đô thị ($WWTP$).
  - Trong các nhà máy xử lý nước thải công nghiệp có sử dụng keo tụ hóa học liều cao hoặc hệ thống sinh học màng ($MBR$), chi phí này có thể vượt quá $55\%$ OPEX do tiêu hao hóa chất điều hòa bùn (polymer, vôi, phèn) và chi phí vận chuyển, chôn lấp chất thải nguy hại.
- **Tính chất liên tục phân hủy thối rữa**: Bùn tươi chứa tỷ lệ chất hữu cơ bay hơi cao ($60 - 85\%$ VS), dễ bị vi sinh vật kỵ khí phân hủy tự nhiên trong điều kiện không kiểm soát, giải phóng khí bốc mùi hôi thối ($H_2S, NH_3, CH_3SH$, mercaptan, indole, skatole) và thu hút côn trùng mang mầm bệnh (ruồi, muỗi, chuột).

##### 10.1.1.2 Bản chất đa pha & Liên kết nước trong cấu trúc bùn (Multiphase Nature & Sludge Water Binding States)
- **Hàm lượng ẩm cực cao trong bùn tươi**: Bùn thải thô phát sinh từ các bể lắng có hàm lượng nước chiếm từ $95.0\%$ đến $99.5\%$ khối lượng ($P_w = 95.0 - 99.5\%$), nghĩa là lượng chất khô ($Total\ Solids - TS$) chỉ chiếm $0.5 - 5.0\%$. Điều này đòi hỏi thể tích công trình thu gom, đường ống và thiết bị bơm chuyển cực lớn để vận chuyển một lượng chất khô thực tế rất nhỏ.
- **Phân loại 4 trạng thái liên kết nước trong cấu trúc bùn**:
  - **Nước tự do (Free / Bulk Water)**:
    - Chiếm $70 - 75\%$ tổng lượng nước trong bùn loãng ban đầu.
    - Nước không bị ràng buộc trực tiếp bởi lực liên kết bề mặt hay mao dẫn của hạt cặn; các phân tử nước chuyển động hoàn toàn tự do.
    - Dễ dàng tách bỏ nhất bằng các quá trình phân ly trọng lực đơn giản (lắng, nén trọng lực, sàng lọc bề mặt).
  - **Nước kẹt / Nước mao dẫn (Interstitial / Capillary Water)**:
    - Chiếm khoảng $15 - 25\%$ tổng lượng nước.
    - Nước bị giữ lại bên trong các kẽ hở mao dẫn giữa các bông bùn hoặc các khoảng trống không gian giữa các vi khuẩn trong cụm bông bùn flocs.
    - Không thể tự chảy bằng trọng lực tự nhiên; đòi hỏi lực cơ học ngoài (áp lực ép nén trong máy ép băng tải $BFP$, lực ép lọc khung bản $PFP$, hoặc trường lực ly tâm cực đại $G\text{-force} \ge 2,000\times g$ trong máy ly tâm decanter) hoặc phá vỡ cấu trúc bông bùn bằng hóa chất keo tụ tụ điện.
  - **Nước hấp phụ / Nước bề mặt (Vicinal / Surface-Adsorbed Water)**:
    - Chiếm khoảng $5 - 10\%$ tổng lượng nước.
    - Các lớp phân tử nước liên kết chặt chẽ với bề mặt ưa nước của hạt keo sinh học và chất hữu cơ thông qua liên kết hydro và lực hút tĩnh điện lưỡng cực (Dipole forces).
    - Không thể loại bỏ bằng phương pháp cơ học thông thường; chỉ có thể phá vỡ bằng biện pháp nhiệt hóa (gia nhiệt, thủy nhiệt áp suất cao $THP$), đông lạnh - rã đông, hoặc hóa chất khử nước chuyên sâu (axit mạnh, vôi sống tỏa nhiệt).
  - **Nước liên kết nội bào / Hóa học (Intracellular / Chemically Bound Water)**:
    - Chiếm khoảng $2 - 5\%$ tổng lượng nước.
    - Nước nằm bên trong màng tế bào của vi sinh vật sống hoặc nằm trong liên kết hydrat hóa học của các kết tủa kim loại hydroxit ($Al(OH)_3 \cdot nH_2O, Fe(OH)_3 \cdot nH_2O$).
    - Chỉ có thể tách bỏ bằng cách phá vỡ màng tế bào (Cell lysis) thông qua thủy phân nhiệt độ cao ($160 - 180^\circ\text{C}$), vi sóng, siêu âm tần số cao, oxy hóa hóa học bậc cao, hoặc sấy nhiệt bốc hơi hoàn toàn.

#### 10.1.2 Phân loại & Đặc tính các dòng bùn thải theo công đoạn phát sinh (Sludge Sources & Stream Characteristics)

##### 10.1.2.1 Bùn sơ cấp (Primary Sludge)
###### 10.1.2.1.1 Cơ chế lắng & Thành phần vật lý - hóa học ($2 - 6\%$ TS)
- **Nguồn gốc phát sinh**: Lắng trọng lực tự nhiên của các hạt cặn lơ lửng hữu cơ và vô cơ dễ lắng có kích thước lớn ($d_p > 50 - 100\ \mu\text{m}$) tại bể lắng đợt 1 (Primary Clarifier).
- **Hàm lượng chất khô ($TS$)**: Nồng độ cặn bùn xả đáy dao động từ $2.0\%$ đến $6.0\%$ TS (điển hình khoảng $3.0 - 4.0\%$ TS trong điều kiện vận hành chuẩn).
- **Tỷ trọng hữu cơ bay hơi ($VS/TS$)**: Chiếm $65 - 80\%$ TS, chứa nhiều cellulose từ giấy vệ sinh, xơ sợi thực vật vụn, tinh bột, chất béo không hòa tan, vụn thức ăn.
- **Tỷ trọng khối riêng hạt cặn**:
  - Tỷ trọng chất rắn cố định vô cơ (Fixed solids, tro): $S_f \approx 2.50$.
  - Tỷ trọng chất rắn bay hơi hữu cơ (Volatile solids): $S_v \approx 1.00 - 1.05$.
  - Tỷ trọng khối hạt khô tổng hợp: $S_s \approx 1.25 - 1.45$.
  - Tỷ trọng khối bùn ướt: $S_{\text{sludge}} \approx 1.010 - 1.030\ \text{(khối lượng riêng } \rho_{\text{sludge}} \approx 1,010 - 1,030\text{ kg/m}^3\text{)}$.

###### 10.1.2.1.2 Đặc tính mùi, khả năng phân hủy kỵ khí & Tốc độ lắng cao
- **Đặc điểm cảm quan và mùi**: Màu xám đậm hoặc nâu tối, kết cấu nhầy nhớt, có mùi thối nồng nặc và khó chịu do cặn hữu cơ tươi bắt đầu chuyển hóa axit ngay ở đáy bể lắng.
- **Đặc tính lắng và nén**: Kích thước hạt thô, tỷ trọng tương đối lớn, không bị ngậm nước nội bào nhiều nên có vận tốc lắng nhanh ($v_s = 1.0 - 2.5\text{ m/h}$), thuộc kiểu lắng cặn phân tán (Type 1) và lắng keo tụ (Type 2). Dễ dàng nén trọng lực lên tới $5 - 10\%$ TS.
- **Tiềm năng sinh khí mêtan ($CH_4$)**: Rất cao; sản lượng sinh khí trong bể phân hủy kỵ khí đạt $0.9 - 1.2\text{ m}^3\text{ biogas/kg VS phân hủy}$ nhờ hàm lượng lipid và carbohydrate dồi dào.

##### 10.1.2.2 Váng bọt và chất nổi (Scum)
- **Thành phần**: Dầu mỡ động thực vật, sáp, xà phòng không tan, hydrocacbon khoáng, thức ăn vụn nổi, tóc, tàn thuốc lá, màng nhựa mỏng, bao cao su, các chất dẻo nhẹ có tỷ trọng nhỏ hơn nước ($S < 1.0$).
- **Vị trí thu gom**: Hớt gạt trên bề mặt bể lắng sơ cấp và bể lắng thứ cấp bằng thanh gạt scum thu về ống gạt máng xoay.
- **Biện pháp xử lý**: Thường được bơm riêng về bể phân hủy kỵ khí (tạo nhiều khí $CH_4$ nhưng dễ gây đóng váng dày cản trở cánh khuấy) hoặc phối trộn đốt trong lò đốt rác chuyên dụng.

##### 10.1.2.3 Bùn hoạt tính dư (Waste Activated Sludge - WAS)
###### 10.1.2.3.1 Bản chất bông bùn sinh học & Hàm lượng ẩm ($0.5 - 1.5\%$ TS)
- **Nguồn gốc phát sinh**: Lượng sinh khối vi sinh vật dư thừa xả ra từ chu trình bùn hoạt tính hiếu khí (Aeration Tank / Secondary Clarifier) nhằm duy trì ổn định tuổi bùn thiết kế (Solids Retention Time - $\theta_c$ hay $SRT$).
- **Hàm lượng chất khô ($TS$)**: Cực kỳ loãng, dao động từ $0.5\%$ đến $1.5\%$ TS (thường gặp $0.8 - 1.0\%$ TS đối với hệ thống thông thường; $0.4 - 0.7\%$ đối với hệ thống sục khí kéo dài - Extended Aeration).
- **Tỷ trọng hữu cơ bay hơi ($VS/TS$)**: Rất cao, chiếm $70 - 85\%$ TS, cấu thành chủ yếu từ tế bào vi khuẩn sống, vi sinh vật chết, protozoa, metazoa và polyme sinh học.
- **Đặc điểm cảm quan**: Màu nâu sáng đến nâu sẫm, dạng bông xốp nhẹ, có mùi đất ẩm đặc trưng (earthy odor) khi tươi, chuyển nhanh sang màu đen và bốc mùi trứng thối ($H_2S$) nồng nặc khi thiếu oxy chuyển sang trạng thái kỵ khí septic.

###### 10.1.2.3.2 Vai trò của Polyme ngoại bào (Extracellular Polymeric Substances - EPS) & Khả năng khử nước kém
- **Cấu trúc mạng lưới EPS**: Do tế bào vi sinh tiết ra trong pha nội bào và tự phân hủy, gồm polysaccharide, protein, nucleic acid, phospholipid và humic acid mang điện tích âm bề mặt rất mạnh ($\zeta = -15\text{ đến } -35\text{ mV}$).
- **Tác động giữ nước**: Các đại phân tử hydrocolloid trong EPS hoạt động như bọt biển ngậm nước, giữ một lượng khổng lồ nước mao dẫn và nước hấp phụ liên kết sâu vào ma trận bông bùn.
- **Đặc tính cơ lý**: Tỷ trọng bông bùn rất gần với nước ($S_{\text{sludge}} \approx 1.002 - 1.008$), vận tốc lắng chậm ($v_s \le 0.2 - 0.5\text{ m/h}$), lắng theo kiểu cản trở (Zone settling - Type 3) và nén ép chậm (Compression settling - Type 4). Khó nén bằng trọng lực tự nhiên (chỉ đạt tối đa $2.0 - 3.0\%$ TS), đòi hỏi phải dùng tuyển nổi bọt khí áp lực ($DAFT$) hoặc nén ly tâm/băng tải có gia phụ gia polymer cationic nồng độ cao.

##### 10.1.2.4 Bùn màng vi sinh lọc nhỏ giọt (Trickling Filter Humus Sludge)
- **Đặc tính**: Sinh khối bong tróc từ vật liệu đệm của bể lọc sinh học nhỏ giọt (Trickling Filter) hoặc đĩa quay sinh học ($RBC$).
- **Hàm lượng chất khô**: Nồng độ từ $1.0\%$ đến $2.5\%$ TS, màu nâu đen, tính chất cơ lý tương tự bùn hoạt tính nhưng hạt cặn đặc chắc hơn, độ ẩm thấp hơn và khả năng lắng nén tốt hơn bùn WAS do chứa nhiều màng vi sinh vật già hóa.

##### 10.1.2.5 Bùn keo tụ hóa học (Chemical Precipitation Sludge)
###### 10.1.2.5.1 Bùn muối sắt ($FeCl_3, FeSO_4$)
- Phát sinh khi châm muối sắt để khử photpho ($FePO_4$) hoặc nâng cao hiệu quả lắng sơ cấp ($CEPT$). Bùn có màu đỏ nâu đặc trưng của hydroxit sắt ($Fe(OH)_3$), dạng gelatin nhầy nhớt, tỷ trọng nặng hơn bùn sinh học ($S_s \approx 1.5 - 1.7$), nhưng khó thoát nước cơ học nếu không được điều hòa với vôi. Nồng độ xả đáy bể lắng: $0.5 - 3.0\%$ TS.
###### 10.1.2.5.2 Bùn muối nhôm ($Al_2(SO_4)_3, PAC$)
- Phát sinh khi keo tụ nhôm hình thành bông cặn keo hydrat $Al(OH)_3$. Bông bùn màu xám nhạt, xốp, nhẹ, ngậm nước rất nhiều, trở lực riêng lọc bùn rất lớn ($SRF > 10^{14}\text{ m/kg}$), khó nén ép cơ học.
###### 10.1.2.5.3 Bùn vôi ($Lime\ Sludge - Ca(OH)_2, CaO$)
- Phát sinh trong quá trình làm mềm nước hoặc kết tủa photphat ở $pH > 10.5$ hình thành Hydroxyapatite ($Ca_5(PO_4)_3OH$) và canxi cacbonat ($CaCO_3$).
- Tỷ trọng chất rắn rất cao ($S_s \approx 1.8 - 2.3$, $S_f \approx 2.6 - 2.7$), tỷ lệ chất vô cơ chiếm ưu thế ($VS/TS < 20 - 30\%$).
- Nồng độ cặn đáy đạt $4.0 - 16.0\%$ TS; tính chất cơ học ổn định, dễ lắng, thoát nước tuyệt vời, bánh bùn sau ép có thể đạt $35 - 50\%$ TS.

##### 10.1.2.6 Tác động của công nghệ xử lý nước thải tiên tiến (MBR, BNR) đến đặc tính bùn
- **Hệ thống màng sinh học (Membrane Bioreactor - MBR)**:
  - Vận hành ở tuổi bùn rất cao ($SRT = 20 - 50\text{ ngày}$) và nồng độ sinh khối cực cao ($MLSS = 8,000 - 15,000\text{ mg/L}$).
  - Quá trình hô hấp nội bào diễn ra triệt để, vi khuẩn bị phá vỡ giải phóng một lượng cực lớn phân tử polymer ngoại bào hòa tan (Soluble Microbial Products - $SMP$) và $EPS$ dạng keo mịn.
  - Kích thước hạt bông bùn trung bình rất nhỏ ($d_{50} = 20 - 40\ \mu\text{m}$, so với $80 - 150\ \mu\text{m}$ ở bùn hoạt tính thông thường).
  - Khả năng lọc tách nước suy giảm nghiêm trọng; thời gian hút mao dẫn ($CST$) tăng từ $20 - 30\text{ s}$ lên $> 120 - 200\text{ s}$; chi phí polymer điều hòa tăng gấp đôi ($6 - 12\text{ kg PAM/tấn TS}$).
- **Hệ thống khử dinh dưỡng sinh học (Biological Nutrient Removal - BNR: A2O, Bardenpho)**:
  - Sinh khối trải qua các vùng kỵ khí (Anaerobic), thiếu khí (Anoxic) và hiếu khí (Aerobic) luân phiên.
  - Tích lũy vi sinh vật tích lũy photphat ($PAOs$) chứa nhiều polyphotphat nội bào. Khi bùn chuyển sang điều kiện kỵ khí trong bể nén bùn trọng lực, $PAOs$ sẽ giải phóng photpho hòa tan ($PO_4^{3-}$) và magie ($Mg^{2+}$), amoni ($NH_4^+$) ở nồng độ cao vào nước tách bùn, nguy cơ kết tủa tinh thể Struvite ($MgNH_4PO_4 \cdot 6H_2O$) gây tắc nghẽn đường ống và máy móc ép bùn.

#### 10.1.3 Phân loại theo công đoạn xử lý và Giá trị nông học (Processing States & Agronomic Value)

##### 10.1.3.1 Phân loại theo trạng thái chuỗi xử lý
- **Bùn tươi (Raw Sludge)**: Bùn mới thu gom trực tiếp từ các bể lắng sơ cấp hoặc thứ cấp, chưa qua xử lý làm ổn định; độ ẩm $> 95\%$, dễ thối rữa và giàu mầm bệnh.
- **Bùn nén (Thickened Sludge)**: Bùn đã qua các thiết bị nén (trọng lực, DAF, ly tâm, băng tải nén) nhằm tách bớt nước tự do; nồng độ chất khô nâng lên mức $3.0 - 8.0\%$ TS; thể tích giảm từ $3 - 6$ lần so với bùn ban đầu.
- **Bùn ổn định / Bùn phân hủy (Stabilized / Digested Biosolids)**: Bùn đã trải qua quá trình phân hủy kỵ khí hoặc hiếu khí, hoặc kiềm hóa bằng vôi; hàm lượng chất hữu cơ bay hơi giảm $\ge 38 - 55\%$; mầm bệnh suy giảm mạnh, mùi hôi giảm thiểu đáng kể, đạt tiêu chuẩn an toàn môi trường.
- **Bánh bùn khử nước (Dewatered Sludge Cake)**: Bùn sau khi ép cơ học qua máy ép băng tải, máy ly tâm, máy ép khung bản; độ ẩm giảm xuống còn $65 - 82\%$ ($18 - 35\%$ TS); bùn chuyển từ trạng thái lỏng chảy sang trạng thái chất rắn xốp bán khô, có thể xúc lật, chất đống và vận chuyển bằng xe tải ben.
- **Bùn khô / Bùn tạo hạt (Dried / Pelletized Sludge)**: Bùn qua các hệ thống sấy nhiệt (lò sấy thùng quay, lò sấy đĩa, sấy năng lượng mặt trời); độ ẩm $< 10 - 15\%$ ($> 85 - 90\%$ TS); dạng hạt hoặc bột vụn, ổn định sinh học tuyệt đối, thuận lợi cho lưu kho và đóng bao làm phân bón.

##### 10.1.3.2 Giá trị nông học của Biosolids & So sánh chất dinh dưỡng với phân bón hóa học
- **Hàm lượng dinh dưỡng khoáng đa lượng ($N-P-K$)**:
  - **Phân bón nông nghiệp thương mại**: Trung bình chứa $5.0\%\text{ N} - 10.0\%\text{ P}_2\text{O}_5 - 10.0\%\text{ K}_2\text{O}$ (tỷ lệ $5-10-10$).
  - **Bùn sinh học đô thị đã ổn định (Biosolids khô)**: Trung bình chứa $3.3\%\text{ N} - 2.3\%\text{ P} - 0.3\%\text{ K}$ (tính theo nguyên tố khô).
    - Nitơ hữu cơ tồn tại ở dạng giải phóng chậm (Slow-release Nitrogen), cải thiện cấu trúc đất và giữ ẩm bền vững, ít bị rửa trôi nhanh vào nguồn nước ngầm như phân đạm vô cơ.
    - Photpho phong phú hỗ trợ phát triển bộ rễ cây trồng.
    - Kali ($K$) tương đối thấp do các muối kali có độ hòa tan cao và bị cuốn trôi theo dòng nước sau xử lý, cần bón bổ sung phân kali khi sử dụng cho nông nghiệp.
- **Tiêu chuẩn kiểm soát an toàn môi trường (US EPA Part 503 / TCVN / QCVN)**:
  - **Phân loại Class A (Biosolids chất lượng cao)**: Mầm bệnh không phát hiện ($Fecal\ Coliform < 1,000\text{ MPN/g TS}$; $Salmonella < 3\text{ MPN/4g TS}$; trứng giun sán $< 1\text{ per 4g TS}$). Cho phép sử dụng không hạn chế cho cây lương thực, công viên, bãi cỏ dân cư.
  - **Phân loại Class B**: Mầm bệnh giảm thiểu đáng kể ($Fecal\ Coliform < 2 \times 10^6\text{ MPN/g TS}$). Áp dụng có kiểm soát cho đất lâm nghiệp, đồng cỏ chăn nuôi, cây công nghiệp, với thời gian cách ly thu hoạch tối thiểu ($30 - 365\text{ ngày}$).
  - **Chỉ tiêu giảm khả năng thu hút vector (Vector Attraction Reduction - VAR)**: Đạt mức giảm tối thiểu $38\%$ khối lượng chất rắn bay hơi ($VS$) qua phân hủy kỵ khí/hiếu khí, hoặc nâng $pH \ge 12$ bằng vôi trong $\ge 2\text{ giờ}$ và duy trì $pH \ge 11.5$ trong $22\text{ giờ}$ tiếp theo.
  - **Giới hạn trần kim loại nặng (Ceiling Concentrations, mg/kg chất khô)**: Asen ($As \le 75$), Cadimi ($Cd \le 85$), Đồng ($Cu \le 4,300$), Chì ($Pb \le 840$), Thủy ngân ($Hg \le 57$), Niken ($Ni \le 420$), Selen ($Se \le 100$), Kẽm ($Zn \le 7,500$).

---

### 10.2 Động học Tải lượng & Mối quan hệ Khối lượng - Thể tích Bùn (Mass-Volume Relationships & Digestion Kinetics)

#### 10.2.1 Động học tải lượng & Dung tích lưu trữ đệm (Sludge Quantities & Storage Buffering)

##### 10.2.1.1 Dao động tải lượng bùn (Diurnal & Seasonal Variations)
- Lượng bùn phát sinh không ổn định mà biến thiên theo chu kỳ ngày đêm, ngày trong tuần và mùa trong năm tương ứng với dao động lưu lượng ($Q$) và nồng độ $BOD, TSS$ đầu vào.
- Hệ số tải lượng bùn đỉnh ($Peak\ Factor$):
  - Tải lượng ngày cực đại trên ngày trung bình ($Peak\ Day / Avg\ Day$): Dao động từ $1.5$ đến $2.5$.
  - Tải lượng tháng cực đại trên tháng trung bình ($Peak\ Month / Avg\ Month$): Dao động từ $1.2$ đến $1.5$.
  - Tải lượng tức thời cực đại qua các bơm xả bùn đợt 1: Có thể gấp $3.0 - 4.0$ lần giá trị bình quân ngày.

##### 10.2.1.2 Tiêu chuẩn đệm tích trữ trong các đơn nguyên xử lý bùn (Storage Buffering Criteria)
- **Lưu trữ ngắn hạn trong bể lắng và bể sục khí**:
  - Có thể nâng nhẹ chiều sâu lớp bùn lắng trong bể lắng đợt 1 và bể lắng đợt 2 trong vài giờ để đệm tải cực đỉnh.
  - Cảnh báo: Tuyệt đối không giữ quá $12 - 24\text{ giờ}$ trong bể sơ cấp hoặc quá $2 - 4\text{ giờ}$ trong bể thứ cấp vì sẽ gây yếm khí, nổi bùn do khử nitrat sinh khí $N_2$ và phát tán mùi hôi thối.
- **Đệm tích trữ trong bể phân hủy bùn (Digester Buffer)**:
  - Dung tích bể phân hủy kỵ khí rất lớn, hoạt động như một bồn đệm thủy lực khổng lồ có khả năng làm phẳng các đỉnh tải đột biến theo tuần và tháng.
  - Tiêu chuẩn thiết kế: Thể tích bể phân hủy phải được tính toán dựa trên **tải lượng tháng cực đại (Peak Month Load)**, đảm bảo thời gian lưu bùn trung bình nhỏ nhất không được thấp hơn $15\text{ ngày}$ ($\theta_c \ge 15\text{ ngày}$) trong bất kỳ thời điểm nào.
- **Đệm tích trữ cho hệ thống khử nước cơ học (Dewatering Capacity Buffer)**:
  - Máy ép bùn băng tải hoặc máy ly tâm thường chỉ vận hành theo ca (ví dụ $8\text{ h/ngày}$, $5 - 6\text{ ngày/tuần}$) thay vì chạy liên tục $24/7$ để giảm chi phí nhân công và bảo trì.
  - Do đó, phải bố trí các bể chứa bùn nén (Sludge Holding / Storage Tanks) có sục khí nhẹ hoặc khuấy trộn cơ học với dung tích đệm tối thiểu tương đương $1 - 3\text{ ngày}$ sản lượng bùn nén cực đại.
- **Thiết kế hệ thống bơm và nén bùn**:
  - Máy bơm bùn thô và bể nén bùn liên tục phải được tính toán kích thước dựa trên **tải lượng ngày cực đại (Peak Daily Solids Load)**.

#### 10.2.2 Các công thức quan hệ Khối lượng - Thể tích & Tỷ trọng bùn (Mass-Volume Formulations)

##### 10.2.2.1 Tỷ trọng của chất rắn khô tổng cộng ($S_s$)
- Khối lượng chất rắn khô tổng cộng $W_s$ ($kg$) bao gồm thành phần chất rắn cố định vô cơ ($W_f$) và chất rắn bay hơi hữu cơ ($W_v$):
  $$W_s = W_f + W_v$$
- Gọi $P_f = \frac{W_f}{W_s}$ là phần khối lượng cặn cố định (khoáng, vô cơ) và $P_v = \frac{W_v}{W_s}$ là phần khối lượng cặn bay hơi (hữu cơ), ta có:
  $$P_f + P_v = 1.0$$
- Thể tích của khối chất rắn khô bằng tổng thể tích của từng thành phần vô cơ và hữu cơ:
  $$V_s = V_f + V_v \implies \frac{W_s}{\rho_w S_s} = \frac{W_f}{\rho_w S_f} + \frac{W_v}{\rho_w S_v}$$
- Chia cả hai vế cho $W_s / \rho_w$, ta có phương trình xác định tỷ trọng chất rắn khô tổng hợp ($S_s$):
  $$\frac{1}{S_s} = \frac{W_f/W_s}{S_f} + \frac{W_v/W_s}{S_v} = \frac{P_f}{S_f} + \frac{P_v}{S_v}$$
  *Trong đó:*
  - $S_s$: Tỷ trọng của hỗn hợp chất rắn khô tổng hợp (không thứ nguyên).
  - $S_f$: Tỷ trọng của chất rắn cố định vô cơ (khoáng), giá trị thực nghiệm chuẩn là $S_f \approx 2.50$.
  - $S_v$: Tỷ trọng của chất rắn bay hơi hữu cơ, giá trị thực nghiệm chuẩn là $S_v \approx 1.00$.
  - $\rho_w$: Khối lượng riêng của nước cất ở $4^\circ\text{C}$, $\rho_w = 1,000\text{ kg/m}^3$.

##### 10.2.2.2 Tỷ trọng của bùn ướt tổng hợp ($S_{\text{sludge}}$)
- Bùn ướt gồm hai pha: pha chất rắn khô có khối lượng $W_s$, tỷ trọng $S_s$ và pha nước có khối lượng $W_w$, tỷ trọng $S_w = 1.000$.
- Tổng khối lượng bùn ướt:
  $$W_{\text{sludge}} = W_s + W_w$$
- Gọi $P_s = \frac{W_s}{W_{\text{sludge}}}$ là hàm lượng chất khô (phần thập phân, $P_s = \%\text{ TS} / 100$) và $P_w = \frac{W_w}{W_{\text{sludge}}} = 1 - P_s$ là độ ẩm bùn (phần thập phân, $P_w = \%\text{ Nước} / 100$).
- Thể tích bùn ướt bằng tổng thể tích chất rắn và thể tích nước:
  $$V_{\text{sludge}} = V_s + V_w \implies \frac{W_{\text{sludge}}}{\rho_w S_{\text{sludge}}} = \frac{W_s}{\rho_w S_s} + \frac{W_w}{\rho_w S_w}$$
- Chia cả hai vế cho $W_{\text{sludge}} / \rho_w$, ta có công thức xác định tỷ trọng bùn ướt ($S_{\text{sludge}}$):
  $$\frac{1}{S_{\text{sludge}}} = \frac{P_s}{S_s} + \frac{1 - P_s}{S_w} = \frac{P_s}{S_s} + \frac{P_w}{S_w}$$
  *Trong đó:*
  - $S_{\text{sludge}}$: Tỷ trọng tương đối của khối bùn ướt (không thứ nguyên).
  - $S_w$: Tỷ trọng của nước lỏng, $S_w \approx 1.000$.
  - Khối lượng riêng thực tế của bùn ướt:
    $$\rho_{\text{sludge}} = S_{\text{sludge}} \cdot \rho_w \quad (\text{kg/m}^3)$$

##### 10.2.2.3 Công thức xác định thể tích bùn ướt ($V_{\text{sludge}}$)
- Từ định nghĩa về nồng độ phần khối lượng chất khô $P_s$, thể tích bùn ướt $V$ ($m^3$) chứa một lượng chất khô $M_{\text{dry}}$ hay $W_s$ ($kg$) được xác định chính xác theo công thức:
  $$V_{\text{sludge}} = \frac{W_s}{\rho_{\text{sludge}} \cdot P_s} = \frac{W_s}{\rho_w \cdot S_{\text{sludge}} \cdot P_s}$$
  *Trong đó:*
  - $V_{\text{sludge}}$: Thể tích bùn ướt ($m^3$).
  - $W_s$: Khối lượng chất rắn khô ($kg$).
  - $\rho_w$: Khối lượng riêng của nước ($1,000\text{ kg/m}^3$).
  - $S_{\text{sludge}}$: Tỷ trọng khối của bùn ướt (dimensionless).
  - $P_s$: Hàm lượng chất rắn khô tính theo tỷ lệ thập phân ($kg\text{ TS}/kg\text{ bùn ướt}$).

##### 10.2.2.4 Quy luật giảm thể tích theo độ ẩm ($V_2 = V_1 \frac{100 - p_1}{100 - p_2}$)
- Giả thiết trong quá trình nén cơ học hoặc ép tách nước, khối lượng chất rắn khô được bảo toàn hoàn toàn ($W_{s1} = W_{s2} = W_s$) và giả thiết tỷ trọng bùn thay đổi không đáng kể ($S_{\text{sludge},1} \approx S_{\text{sludge},2} \approx 1.00$).
- Ta có:
  $$W_s = V_1 \cdot \rho_1 \cdot P_{s1} = V_2 \cdot \rho_2 \cdot P_{s2} \implies V_1 \cdot P_{s1} \approx V_2 \cdot P_{s2}$$
- Từ đó rút ra tỷ số giảm thể tích bùn:
  $$\frac{V_1}{V_2} = \frac{P_{s2}}{P_{s1}} = \frac{100 - \%W_2}{100 - \%W_1} = \frac{100 - p_1}{100 - p_2}$$
  hay:
  $$V_2 = V_1 \cdot \frac{P_{s1}}{P_{s2}} = V_1 \cdot \frac{100 - p_1}{100 - p_2}$$
  *Trong đó:*
  - $V_1, V_2$: Thể tích bùn trước và sau khi tách nước ($m^3$).
  - $P_{s1}, P_{s2}$: Nồng độ chất rắn khô trước và sau tách nước ($\%$ TS).
  - $p_1, p_2$ (hay $\%W_1, \%W_2$): Độ ẩm tương đối của bùn trước và sau tách nước ($\%$).
- **Ý nghĩa kỹ thuật sâu sắc**:
  - Khi nén bùn hoạt tính từ $1\%$ TS ($99\%$ ẩm) lên $5\%$ TS ($95\%$ ẩm), thể tích bùn giảm đi đúng:
    $$\frac{V_1}{V_2} = \frac{5\%}{1\%} = 5\ \text{lần (giảm } 80\%\text{ thể tích!)}$$
  - Khi ép bùn từ $5\%$ TS ($95\%$ ẩm) lên $25\%$ TS ($75\%$ ẩm), thể tích bùn tiếp tục giảm thêm:
    $$\frac{V_2}{V_3} = \frac{25\%}{5\%} = 5\ \text{lần nữa (giảm thêm } 80\%\text{ thể tích!)}$$
  - Tổng cộng từ $1\%$ lên $25\%$ TS, thể tích bùn giảm tới $25$ lần ($96\%$ thể tích nước bị loại bỏ), giảm thiểu chi phí bồn bể lưu trữ và phương tiện chuyên chở.

#### 10.2.3 Động học phân hủy chất rắn bay hơi trong bể phân hủy kỵ khí (Volatile Solids Destruction Kinetics)

##### 10.2.3.1 Công thức tính hiệu suất khử chất rắn bay hơi ($VSR$)
- Trong quá trình phân hủy kỵ khí sinh học, chỉ có phần chất rắn bay hơi ($VS$) bị vi sinh vật chuyển hóa thành khí mêtan ($CH_4$) và cacbonic ($CO_2$), trong khi phần chất rắn khoáng vô cơ cố định ($Fixed\ Solids - FS$) hoàn toàn không bị phân hủy sinh học và được bảo toàn nguyên vẹn từ đầu vào đến đầu ra:
  $$W_{f,\text{in}} = W_{f,\text{out}} = \text{const}$$
- Gọi $VS_{\text{in}}$ là tỷ lệ chất rắn bay hơi trong bùn cấp vào bể (tính theo phần thập phân của $TS$, tức $VS_{\text{in}} = W_{v,\text{in}} / W_{s,\text{in}}$).
- Gọi $VS_{\text{out}}$ là tỷ lệ chất rắn bay hơi trong bùn sau phân hủy xả ra khỏi bể (tức $VS_{\text{out}} = W_{v,\text{out}} / W_{s,\text{out}}$).
- **Phương trình thực nghiệm xấp xỉ liên tục Van Kleeck** xác định hiệu suất phá hủy chất rắn bay hơi ($Volatile\ Solids\ Reduction - VSR$):
  $$VSR = \frac{VS_{\text{in}} - VS_{\text{out}}}{VS_{\text{in}} - (VS_{\text{in}} \times VS_{\text{out}})}$$
  *Chứng minh từ định luật bảo toàn khối lượng cặn cố định:*
  - Khối lượng cặn cố định ban đầu: $W_f = W_{s,\text{in}} (1 - VS_{\text{in}})$.
  - Khối lượng cặn cố định đầu ra: $W_f = W_{s,\text{out}} (1 - VS_{\text{out}})$.
  - Tỷ số khối lượng chất khô đầu ra trên đầu vào:
    $$\frac{W_{s,\text{out}}}{W_{s,\text{in}}} = \frac{1 - VS_{\text{in}}}{1 - VS_{\text{out}}}$$
  - Khối lượng cặn bay hơi đầu ra:
    $$W_{v,\text{out}} = W_{s,\text{out}} \cdot VS_{\text{out}} = W_{s,\text{in}} \cdot \frac{1 - VS_{\text{in}}}{1 - VS_{\text{out}}} \cdot VS_{\text{out}}$$
  - Hiệu suất phá hủy chất bay hơi:
    $$VSR = \frac{W_{v,\text{in}} - W_{v,\text{out}}}{W_{v,\text{in}}} = \frac{W_{s,\text{in}} VS_{\text{in}} - W_{s,\text{in}} \frac{1 - VS_{\text{in}}}{1 - VS_{\text{out}}} VS_{\text{out}}}{W_{s,\text{in}} VS_{\text{in}}} = 1 - \frac{(1 - VS_{\text{in}}) VS_{\text{out}}}{VS_{\text{in}} (1 - VS_{\text{out}})} = \frac{VS_{\text{in}} - VS_{\text{out}}}{VS_{\text{in}} - VS_{\text{in}} VS_{\text{out}}}$$
    *(Được chứng minh hoàn toàn).*

##### 10.2.3.2 Mối quan hệ giữa tải lượng VS phân hủy và thể tích bùn sau phân hủy
- Khối lượng chất rắn bay hơi bị tiêu hủy chuyển hóa thành khí:
  $$\Delta W_v = W_{v,\text{in}} \cdot VSR = W_{s,\text{in}} \cdot VS_{\text{in}} \cdot VSR \quad (\text{kg/d})$$
- Khối lượng chất khô tổng cộng sau phân hủy:
  $$W_{s,\text{out}} = W_{s,\text{in}} - \Delta W_v = W_{s,\text{in}} [1 - (VS_{\text{in}} \cdot VSR)] \quad (\text{kg/d})$$
- Do tỷ lệ tro vô cơ tăng lên trong bùn digested, tỷ trọng chất khô mới $S_{s2}$ tăng đáng kể ($1.30 - 1.45$).
- Thể tích bùn digested sau khi cô đặc và khử nước phụ thuộc vào nồng độ chất khô đạt được:
  $$V_{\text{digested}} = \frac{W_{s,\text{out}}}{\rho_w \cdot S_{\text{sludge},2} \cdot P_{s,\text{out}}}$$

---

### 10.3 Công nghệ Nén bùn (Sludge Thickening Technologies)

#### 10.3.1 Nguyên lý nén bùn & Tác động của dòng tuần hoàn (Thickening Fundamentals & Sidestreams)

##### 10.3.1.1 Cơ chế nén tách nước tự do & Hiệu quả kinh tế
- **Nguyên lý cốt lõi**: Tách nước tự do (free water) nằm ngoài các hạt bông bùn nhằm tăng nồng độ chất rắn ($TS$) từ mức loãng ($0.5 - 2.0\%$) lên mức tập trung đặc hơn ($3.0 - 8.0\%$).
- **Lợi ích kinh tế và vận hành**:
  - Giảm thiểu thể tích xây dựng của các công trình xử lý phía sau (bể phân hủy kỵ khí, bể trữ bùn) từ $3$ đến $5$ lần.
  - Giảm nhiệt lượng cần cấp để sấy nóng bùn nạp vào bể phân hủy kỵ khí ($q = M \cdot C_p \cdot \Delta T$).
  - Tiết kiệm đáng kể liều lượng hóa chất điều hòa bùn (polymer, phèn, vôi) trong công đoạn khử nước cơ học.
  - Tối ưu hóa kích thước và công suất động cơ của các thiết bị khử nước cơ học (máy ép băng tải, máy ly tâm).

##### 10.3.1.2 Tác động thủy lực và tải lượng ô nhiễm của dòng nước tách bùn (Supernatant Recirculation Impacts)
- **Tải lượng tuần hoàn về trạm xử lý**:
  - Dòng nước trong tách ra từ đỉnh bể nén bùn (Supernatant) chứa nồng độ chất lơ lửng mịn chưa thu hồi ($TSS = 200 - 1,000\text{ mg/L}$), $COD$ hòa tan cao ($500 - 2,500\text{ mg/L}$), nồng độ amoni cao ($NH_4^+ - N = 100 - 400\text{ mg/L}$) và photphat hòa tan ($PO_4^{3-} - P = 30 - 150\text{ mg/L}$).
  - Mặc dù lưu lượng dòng này chỉ chiếm $0.5 - 1.5\%$ tổng lưu lượng nước thải của nhà máy, nhưng nó có thể đóng góp tới $15 - 25\%$ tổng tải lượng Nitơ và Photpho nạp vào công trình xử lý sinh học hiếu khí.
- **Biện pháp kỹ thuật kiểm soát**:
  - Bố trí bể điều hòa dòng nhánh (Sidestream Equalization Tank) để tích trữ nước tách bùn và bơm hồi lưu từ từ vào ban đêm khi lưu lượng nước thải đô thị xuống thấp nhất (tránh gây sốc tải cho bể aerotank).
  - Áp dụng các công nghệ xử lý dòng nhánh độc lập chuyên sâu như hệ thống Deammonification Anammox (quá trình Sharon - Anammox hoặc Demon) để khử triệt để amoni mà không tiêu hao nguồn cacbon hữu cơ của trạm.

#### 10.3.2 Đồng lắng trong bể lắng đợt 1 (Co-Settling in Primary Settling Tanks)

##### 10.3.2.1 Nguyên lý đồng lắng
- Xả dòng bùn hoạt tính dư ($WAS$) từ đáy bể lắng đợt 2 tuần hoàn ngược trở lại cửa thu nước thải thô của bể lắng đợt 1 để lắng kết hợp cùng với cặn lơ lửng sơ cấp.
- Các hạt cặn sơ cấp thô và nặng đóng vai trò như hạt nhân keo tụ tải trọng (ballast), kết hợp với các bông bùn vi sinh vật nhẹ xốp tạo thành các cụm cặn lớn hơn, cải thiện vận tốc lắng của bùn sinh học mà không cần xây dựng riêng bể nén bùn.

##### 10.3.2.2 Thông số thiết kế & Điều kiện vận hành Co-Settling
- **Nồng độ bùn xả về**: Dòng bùn sinh học hồi lưu xả về bể sơ cấp phải loãng ($P_s < 1.0\%$ TS) để đảm bảo phân tán đều trong nước thải thô.
- **Thời gian lưu bùn ở đáy bể ($SRT_{\text{primary}}$)**: Cần duy trì từ $12$ đến $24\text{ giờ}$ để tạo điều kiện nén ép tự nhiên dưới đáy bể đạt nồng độ $3.0 - 5.0\%$ TS.
- **Hóa chất trợ lắng**: Có thể châm bổ sung polymer anionic liều thấp ($0.5 - 1.5\text{ mg/L}$) hoặc muối sắt $FeCl_3$ ($10 - 20\text{ mg/L}$) ngay tại họng nạp nước thải thô để tăng tốc độ kết cụm cặn.

##### 10.3.2.3 Sự cố vận hành thường gặp
- **Hiện tượng kỵ khí thối rữa (Septicity)**: Nếu thời gian lưu bùn đáy vượt quá $24\text{ giờ}$ hoặc trong điều kiện nhiệt độ nước cao ($T > 28^\circ\text{C}$ như tại miền Nam Việt Nam), vi khuẩn kỵ khí sinh khí metan ($CH_4$), nitơ ($N_2$) và hydro sunfua ($H_2S$).
- **Nổi bùn bề mặt (Sludge Floating)**: Các bọt khí sinh ra bám dính vào bông bùn làm tỷ trọng tổng thể nhỏ hơn nước, kéo các tảng bùn đen nổi lên mặt nước bể lắng sơ cấp, gây tắc nghẽn máng răng cưa và làm suy giảm nghiêm trọng chất lượng nước lắng đầu ra (nồng độ $TSS, COD$ đầu ra tăng đột ngột).

#### 10.3.3 Bể nén bùn trọng lực liên tục (Continuous Gravity Sludge Thickeners)

##### 10.3.3.1 Cấu tạo cơ khí & Vai trò của cọc gạt thanh đứng (Picket Fence Mechanism)
- **Hình dạng công trình**: Bể hình tròn bằng bê tông cốt thép, đường kính từ $6\text{ m}$ đến $35\text{ m}$, đáy hình nón nghiêng dốc sâu về hố thu cặn trung tâm với độ dốc đáy từ $1:4$ đến $1:6$ ($16.7 - 25\%$).
- **Ống nạp trung tâm (Feedwell)**: Bùn loãng đi vào ống trụ định hướng dòng chảy trung tâm chìm ngập, giảm thiểu vận tốc dòng vào và triệt tiêu xoáy thủy lực.
- **Cầu cào cặn và cọc gạt thanh đứng (Picket Fence)**:
  - Hệ thống cánh gào đáy quay rất chậm với tốc độ tiếp tuyến đầu mút cánh cào $v_{tip} = 2.0 - 5.0\text{ cm/s}$ (vận tốc góc từ $0.02 - 0.05\text{ vòng/phút}$) để gom bùn đặc về hố trung tâm.
  - Trên cánh gạt có gắn các thanh thép thẳng đứng nhô lên như hàng rào cọc nhọn (*pickets*).
  - **Cơ chế vật lý của Pickets**: Khi các cọc thép di chuyển chậm chạp xuyên qua lớp chăn bùn đặc (sludge blanket), chúng tạo ra các vết rãnh mao dẫn thẳng đứng giải phóng các bọt khí bị mắc kẹt ($N_2, CO_2, CH_4$) và mở lối thoát nước mao dẫn ngậm bên trong khối bùn trồi ngược lên bề mặt, gia tăng vượt bậc độ cô đặc của lớp nén đáy.

##### 10.3.3.2 Vùng nén bùn & Chiều dày lớp chăn bùn đáy ($0.5 - 2.5\text{ m}$)
- Chiều sâu thành bên hữu hiệu của bể lắng (Side Water Depth - $SWD$): Thiết kế từ $3.0\text{ m}$ đến $4.0\text{ m}$.
- Chiều dày lớp chăn bùn nén (Sludge Blanket Depth): Duy trì trong khoảng $0.5\text{ m}$ đến $2.5\text{ m}$ phía trên đáy.
  - Lớp chăn bùn quá mỏng ($< 0.5\text{ m}$): Không đủ thời gian lưu để các bông bùn tự ép nén bởi trọng lượng của chính nó; nồng độ xả đáy bị loãng.
  - Lớp chăn bùn quá dày ($> 2.5\text{ m}$): Thời gian lưu bùn quá dài gây yếm khí, bốc mùi hôi thối và nổi bọt khí kéo cặn trôi ngược qua máng tràn.

##### 10.3.3.3 Tiêu chuẩn thiết kế tải lượng chất rắn bề mặt (Solids Loading Rate - SLR)
- Diện tích bề mặt bể nén bùn dựa trên cân bằng thông lượng chất rắn ($Solids\ Flux$):
  $$A_{\text{solids}} = \frac{M_{\text{solids}}}{\text{SLR}} \quad (\text{m}^2)$$
  *Trong đó:*
  - $M_{\text{solids}}$: Tổng tải lượng chất rắn khô nạp vào bể mỗi ngày ($kg\text{ TS/ngày}$).
  - $\text{SLR}$: Tải trọng chất rắn bề mặt thiết kế ($kg\text{ TS}/(m^2\cdot\text{ngày})$).
- **Các thông số SLR thiết kế chuẩn theo loại bùn** *(Bảng tiêu chuẩn kỹ thuật)*:
  - **Bùn sơ cấp riêng lẻ (Primary Sludge only)**:
    - Nồng độ bùn vào: $1.0 - 6.0\%$ TS; Nồng độ bùn nén đáy: $3.0 - 10.0\%$ TS (điển hình $5.0 - 8.0\%$).
    - Tải trọng thiết kế $\text{SLR}$: $100 - 150\text{ kg}/(m^2\cdot\text{ngày})$.
  - **Bùn hoạt tính dư riêng lẻ (WAS only)**:
    - Nồng độ bùn vào: $0.5 - 1.5\%$ TS; Nồng độ bùn nén đáy: $2.0 - 3.0\%$ TS.
    - Tải trọng thiết kế $\text{SLR}$: $20 - 40\text{ kg}/(m^2\cdot\text{ngày})$ *(Rất thấp do bùn khó nén)*.
  - **Bùn hỗn hợp Sơ cấp + WAS (Combined Sludge - Tiêu chuẩn)**:
    - Nồng độ bùn vào: $0.5 - 1.5\%$ TS; Nồng độ bùn nén đáy: $2.0 - 6.0\%$ TS (điển hình $3.5 - 5.0\%$).
    - Tải trọng thiết kế $\text{SLR}$: $25 - 70\text{ kg}/(m^2\cdot\text{ngày})$.
  - **Bùn hỗn hợp cấp đậm đặc (Combined Sludge - Dense Feed)**:
    - Nồng độ bùn vào: $2.5 - 4.0\%$ TS; Nồng độ bùn nén đáy: $4.0 - 7.0\%$ TS.
    - Tải trọng thiết kế $\text{SLR}$: $40 - 80\text{ kg}/(m^2\cdot\text{ngày})$.

##### 10.3.3.4 Tiêu chuẩn thiết kế tải lượng thủy lực bề mặt (Hydraulic Loading Rate - HLR / Overflow Rate)
- Diện tích bề mặt bể nén bùn dựa trên giới hạn vận tốc dâng thủy lực nhằm tránh cuốn trôi hạt cặn qua máng tràn:
  $$A_{\text{hydraulic}} = \frac{Q_{\text{sludge}}}{\text{HLR}} \quad (\text{m}^2)$$
  *Trong đó:*
  - $Q_{\text{sludge}}$: Lưu lượng bùn cấp vào bể ($m^3/\text{ngày}$).
  - $\text{HLR}$: Tải trọng thủy lực bề mặt ($m^3/(m^2\cdot\text{ngày})$).
- **Các thông số HLR thiết kế chuẩn**:
  - Bùn sơ cấp: $\text{HLR} = 15 - 30\text{ m}^3/(m^2\cdot\text{ngày})$.
  - Bùn hoạt tính dư (WAS): $\text{HLR} = 4 - 8\text{ m}^3/(m^2\cdot\text{ngày})$.
  - Bùn hỗn hợp (Sơ cấp + WAS): $\text{HLR} = 6 - 12\text{ m}^3/(m^2\cdot\text{ngày})$.
- **Diện tích khống chế thiết kế**:
  $$A_{\text{gov}} = \max(A_{\text{solids}}, A_{\text{hydraulic}})$$
  *(Trong đại đa số các công trình xử lý bùn hỗn hợp hoặc bùn WAS, tải lượng chất rắn $A_{\text{solids}}$ là yếu tố khống chế chính)*.

#### 10.3.4 Nén bùn bằng tuyển nổi bọt khí hòa tan (Dissolved Air Flotation Thickening - DAFT)

##### 10.3.4.1 Cơ chế bám dính vi bọt khí lên bông bùn WAS nhẹ xốp
- Do bùn hoạt tính dư ($WAS$) có tỷ trọng xấp xỉ nước ($S \approx 1.002 - 1.008$) và chứa nhiều nước ngậm, phương pháp nén trọng lực đạt hiệu quả rất thấp. Tuyển nổi bọt khí áp lực hòa tan ($DAFT$) là giải pháp nén tối ưu nhất cho riêng dòng bùn này.
- Dòng nước tuần hoàn sạch (thường lấy từ nước sau lắng 2) được hòa tan không khí ở áp suất cao ($P = 3.5 - 6.0\text{ bar}$ hay $350 - 600\text{ kPa}$) trong bồn bão hòa khí (Saturation Tank).
- Khi xả dòng áp lực này vào đáy bể tuyển nổi ở áp suất khí quyển qua van giảm áp, không khí tách ra tạo thành hàng triệu bọt khí siêu mịn kích thước $10 - 80\ \mu\text{m}$.
- Các vi bọt khí va chạm và bám dính bề mặt, bị nhốt vào cấu trúc mạng lưới bông cặn bùn flocs, làm giảm tỷ trọng biểu kiến của cụm bùn-khí xuống đáng kể ($S_{\text{apparent}} \ll 1.0$). Cụm bùn nổi nhanh lên mặt nước với vận tốc dâng $v_r = 5 - 15\text{ m/h}$, tích tụ thành lớp váng bùn đặc quánh được thanh gạt mặt thu gom liên tục.

##### 10.3.4.2 Tỷ số Khí/Chất rắn (Air-to-Solids Ratio - $A/S$) & Phương trình tính toán
- Tỷ số $A/S$ ($kg\text{ không khí}/kg\text{ chất rắn}$) là thông số công nghệ quan trọng nhất điều khiển hiệu quả nén của bể DAFT:
  $$\frac{A}{S} = \frac{1.3 \cdot s_a \cdot (f \cdot P - 1) \cdot R}{Q_{\text{sludge}} \cdot S_a}$$
  hay tính theo lưu lượng tuần hoàn $R$:
  $$R = \frac{Q_{\text{sludge}} \cdot S_a \cdot (A/S)}{1.3 \cdot s_a \cdot (f \cdot P - 1)}$$
  *Trong đó:*
  - $A/S$: Tỷ số khí/chất rắn (thường dao động từ $0.015$ đến $0.040\text{ kg air/kg TS}$ đối với bùn WAS; tối ưu $0.02 - 0.03$).
  - $s_a$: Độ hòa tan của không khí trong nước ở nhiệt độ vận hành ($cm^3/\text{L}$ hoặc $mL/\text{L}$, ở $20^\circ\text{C}$ thì $s_a \approx 18.7\text{ mL/L}$).
  - $f$: Hệ số bão hòa hòa tan của không khí trong bồn áp lực (thường $f = 0.70 - 0.85$).
  - $P$: Áp suất tuyệt đối trong bồn hòa tan khí ($\text{atm}$, $P = \frac{P_{\text{gauge}}}{101.3} + 1$).
  - $R$: Lưu lượng dòng nước tuần hoàn chịu áp ($m^3/\text{ngày}$).
  - $Q_{\text{sludge}}$: Lưu lượng bùn tươi nạp vào bể ($m^3/\text{ngày}$).
  - $S_a$: Nồng độ chất rắn lơ lửng trong bùn nạp ($mg/L$ hoặc $kg/m^3$).
  - $1.3$: Hệ số chuyển đổi thể tích không khí sang khối lượng cặn ($1.3\text{ mg không khí}/mL\text{ không khí}$ ở điều kiện tiêu chuẩn).

##### 10.3.4.3 Các thông số vận hành tiêu chuẩn của DAFT
- Tải trọng chất rắn bề mặt ($\text{SLR}_{\text{DAF}}$):
  - Không châm polymer: $2.0 - 5.0\text{ kg TS}/(m^2\cdot\text{h})$.
  - Có châm polymer cationic ($2 - 5\text{ kg PAM/tấn TS}$): $5.0 - 10.0\text{ kg TS}/(m^2\cdot\text{h})$ (thậm chí lên tới $12\text{ kg}/(m^2\cdot\text{h})$).
- Tải trọng thủy lực bề mặt: $HLR = 2.0 - 5.0\text{ m}^3/(m^2\cdot\text{h})$ (tính gộp cả dòng bùn $Q$ và dòng tuần hoàn $R$).
- Nồng độ bùn nổi sau nén: Đạt $4.0 - 6.0\%$ TS (so với $0.8\%$ TS ban đầu).
- Hiệu suất thu hồi chất rắn: Đạt $90 - 98\%$ khi có polymer.

#### 10.3.5 Nén bùn bằng thiết bị cơ học tiên tiến (Rotary Drum, Gravity Belt & Centrifuge Thickeners)

##### 10.3.5.1 Thiết bị nén bùn kiểu trống quay (Rotary Drum Thickeners - RDT)
- **Cấu tạo**: Lồng hình trụ tròn bọc vải lưới lọc inox hoặc màng dệt polyester quay chậm ($5 - 20\text{ vòng/phút}$) trên trục nghiêng nhẹ ($1 - 5^\circ$). Bên trong có gờ xoắn dẫn bùn.
- **Vận hành**: Bùn được châm polymer cationic vào buồng phản ứng nhanh trước khi vào trống. Nước tự do lọc qua màng lưới rớt xuống đáy, bùn kết bông tụ lại được gờ xoắn đẩy dần ra đầu cao, đạt nồng độ $4.0 - 7.0\%$ TS.
- **Ưu điểm**: Thiết kế kín khít hoàn toàn, khống chế mùi hôi triệt để, chiếm diện tích nhỏ gọn, tiêu thụ ít điện năng.

##### 10.3.5.2 Thiết bị nén bùn băng tải trọng lực (Gravity Belt Thickeners - GBT)
- **Cấu tạo**: Băng tải lọc nằm ngang di chuyển liên tục, bùn keo tụ được rải đều lên mặt băng. Các lưỡi cày (chicanes/plows) lật xới liên tục lớp bùn để tạo rãnh thoát nước tự do qua mắt lưới băng tải.
- **Công suất**: Tải trọng xử lý cao ($300 - 900\text{ kg TS}/(m\text{ bề rộng băng}\cdot\text{h})$), nồng độ bùn nén đạt $5.0 - 8.0\%$ TS.
- **Nhược điểm**: Cần lượng nước rửa băng áp lực lớn ($0.5 - 1.5\text{ m}^3/m^3\text{ bùn}$), thiết kế hở phát tán mùi nếu không có nắp chụp hút khí.

##### 10.3.5.3 Thiết bị nén bùn bằng máy ly tâm (Centrifugal Thickeners)
- Sử dụng máy ly tâm trục xoắn nằm ngang (Solid-bowl decanter centrifuge).
- Tạo trường gia tốc ly tâm $G = 1,000 - 2,500\times g$ để phân tách các hạt cặn sinh học có tỷ trọng gần nước.
- Nồng độ bùn nén đạt $5.0 - 10.0\%$ TS mà không bắt buộc dùng hóa chất polymer (hoặc chỉ dùng liều rất nhỏ). Chi phí đầu tư và bảo dưỡng thiết bị cao, mức tiêu thụ điện năng lớn ($30 - 60\text{ kWh/tấn TS}$).

---

### 10.4 Ổn định Bùn thải (Sludge Stabilization)

#### 10.4.1 Phân hủy kỵ khí bùn thải (Anaerobic Sludge Digestion)

##### 10.4.1.1 Bốn pha sinh hóa & Các nhóm vi sinh vật kỵ khí
Quá trình phân hủy kỵ khí sinh học diễn ra tuần tự qua 4 giai đoạn sinh hóa phức tạp liên kết chặt chẽ bởi các nhóm vi khuẩn khác nhau:
1. **Pha thủy phân (Hydrolysis)**:
   - Các đại phân tử hữu cơ không hòa tan dạng hạt và polymer sinh học (protein, carbohydrate cellulose, lipid chất béo) được các vi sinh vật yếm khí tiết enzyme ngoại bào (protease, cellulase, amylase, lipase) cắt nhỏ thành các monome hòa tan có khối lượng phân tử thấp (axit amin, glucose, axit béo chuỗi dài, glycerol).
   - Đây là **bước giới hạn tốc độ (Rate-limiting step)** của toàn bộ quá trình đối với bùn thải chứa hàm lượng hạt cặn và bông sinh khối cao.
2. **Pha axit hóa (Acidogenesis / Fermentation)**:
   - Các vi khuẩn lên men axit hóa (Acidogens) chuyển hóa nhanh các monome hòa tan thành các axit béo bay hơi mạch ngắn (Volatile Fatty Acids - $VFAs$: axit axetic, axit propionic, axit butyric, axit valeric), cùng với rượu, axit lactic, $CO_2, H_2$ và $NH_3$.
3. **Pha axetat hóa (Acetogenesis)**:
   - Các vi khuẩn sinh axetat (Acetogenic bacteria, ví dụ *Syntrophobacter, Syntrophomonas*) tiếp tục oxy hóa các axit béo mạch dài ($C_3, C_4$) thành axit axetic ($CH_3COOH$), khí $H_2$ và $CO_2$:
     $$\text{CH}_3\text{CH}_2\text{COOH} + 2\text{H}_2\text{O} \longrightarrow \text{CH}_3\text{COOH} + \text{CO}_2 + 3\text{H}_2$$
     $$\text{CH}_3\text{CH}_2\text{CH}_2\text{COOH} + 2\text{H}_2\text{O} \longrightarrow 2\text{CH}_3\text{COOH} + 2\text{H}_2$$
   - Phản ứng này chỉ thuận lợi về mặt nhiệt động lực học ($\Delta G^\circ < 0$) khi nồng độ hydro hòa tan duy trì ở mức cực kỳ thấp ($P_{\text{H}_2} < 10^{-4}\text{ atm}$), đòi hỏi mối quan hệ cộng sinh dinh dưỡng chặt chẽ (Syntrophy) với nhóm vi khuẩn methanogen tiêu thụ hydro.
4. **Pha mêtan hóa (Methanogenesis)**:
   - Các vi sinh vật cổ sinh mêtan (Methanogenic Archaea) chuyển hóa axetat và hydro thành khí mêtan ($CH_4$) theo hai con đường chính:
     - **Methanogen axetat dưỡng (Acetoclastic Methanogens)**: Chiếm khoảng $70 - 72\%$ tổng lượng $CH_4$ sinh ra:
       $$\text{CH}_3\text{COOH} \longrightarrow \text{CH}_4 + \text{CO}_2 \quad (\text{Vi sinh vật: } Methanosarcina, Methanosaeta)$$
     - **Methanogen hydro dưỡng (Hydrogenotrophic Methanogens)**: Chiếm khoảng $28 - 30\%$ lượng $CH_4$ sinh ra:
       $$\text{CO}_2 + 4\text{H}_2 \longrightarrow \text{CH}_4 + 2\text{H}_2\text{O} \quad (\text{Vi sinh vật: } Methanobacterium, Methanobrevibacter)$$

##### 10.4.1.2 Các yếu tố môi trường khống chế quá trình kỵ khí
- **Nhiệt độ vận hành**:
  - **Vùng ấm (Mesophilic Digestion)**: $35^\circ\text{C} - 37^\circ\text{C}$ (tối ưu $36.5^\circ\text{C}$). Độ ổn định sinh học cao, vận hành dễ kiểm soát, tiêu hao ít năng lượng gia nhiệt.
  - **Vùng nhiệt độ cao (Thermophilic Digestion)**: $52^\circ\text{C} - 55^\circ\text{C}$. Tốc độ phản ứng sinh hóa nhanh gấp đôi, thời gian lưu bùn ngắn ($\theta_c = 10 - 12\text{ ngày}$), tiêu diệt triệt để mầm bệnh đạt tiêu chuẩn Class A, nhưng hệ vi sinh rất nhạy cảm với dao động nhiệt độ ($\pm 1^\circ\text{C}$) và dễ tích tụ axit béo bay hơi.
- **pH và hệ đệm kiềm**:
  - Khoảng pH tối ưu cho vi sinh vật methanogen: $pH = 6.8 - 7.4$ (Dưới $6.5$, methanogen bị ức chế nghiêm trọng; dưới $6.0$, quá trình sinh khí ngừng hoàn toàn).
  - Độ kiềm đệm bicarbonate ($\text{Alkalinity}$): Phải duy trì trong khoảng $2,000 - 4,000\text{ mg/L CaCO}_3$.
- **Tỷ lệ kiểm soát VFA/Alkalinity (Chỉ số cảnh báo sớm sốc tải)**:
  - Tỷ số $VFA/\text{Alkalinity} \le 0.10 - 0.20$: Bể vận hành cực kỳ ổn định.
  - Tỷ số $VFA/\text{Alkalinity} = 0.30 - 0.40$: Bắt đầu có dấu hiệu mất cân bằng; cần dừng tăng tải hoặc giảm lượng bùn nạp.
  - Tỷ số $VFA/\text{Alkalinity} > 0.50 - 0.80$: Bể bị chua hóa nghiêm trọng ("sour digester"), pH tụt dốc, cần lập tức bổ sung chất kiềm hóa ($NaHCO_3, Ca(OH)_2$).
- **Các chất ức chế độc tính**:
  - Amoniac tự do không ion hóa ($NH_3$): Ức chế ở nồng độ $> 200 - 500\text{ mg/L}$ (thường xảy ra khi nồng độ tổng $NH_4^+ - N > 2,000 - 3,000\text{ mg/L}$ ở $pH > 7.5$).
  - Khí hydro sunfua hòa tan ($H_2S$): Ức chế khi $> 50 - 100\text{ mg/L}$.
  - Kim loại nặng tự do ($Cu^{2+}, Zn^{2+}, Ni^{2+}, Pb^{2+}, Cr^{6+}$): Ức chế enzyme vi sinh vật ngay ở nồng độ vài $mg/L$ nếu không được kết tủa thành muối sunfua kim loại không tan.

##### 10.4.1.3 Tính toán thể tích bể phân hủy kỵ khí tốc độ cao (High-Rate Digester Sizing)
- **Cấu hình bể tốc độ cao (High-Rate Digester)**: Bể kín có hệ thống gia nhiệt đẳng nhiệt liên tục ($37^\circ\text{C}$) và hệ thống khuấy trộn cơ học hoàn toàn (cánh khuấy trục đứng, bơm tuần hoàn bùn ngoài, hoặc máy nén thổi sục khí biogas tuần hoàn).
- **Tính thể tích bể theo thời gian lưu bùn ($\theta_c = SRT$)**:
  $$V_{\text{dig}} = Q_{\text{sludge}} \cdot \theta_c$$
  *Trong đó:*
  - $V_{\text{dig}}$: Thể tích hữu dụng của bể phân hủy ($m^3$).
  - $Q_{\text{sludge}}$: Lưu lượng bùn nạp vào bình quân ngày ở điều kiện tháng cực đại ($m^3/\text{ngày}$).
  - $\theta_c$: Thời gian lưu bùn thiết kế, tiêu chuẩn tối thiểu $\theta_c \ge 15\text{ ngày}$ (thường chọn $\theta_c = 18 - 25\text{ ngày}$ ở vùng mesophilic $37^\circ\text{C}$).
- **Kiểm tra theo tải trọng thể tích chất rắn bay hơi ($Volumetric\ Loading\ Rate - VLR$)**:
  $$\text{VLR} = \frac{M_{\text{VS}}}{V_{\text{dig}}} = \frac{Q_{\text{sludge}} \cdot S_{\text{sludge}} \cdot \rho_w \cdot P_s \cdot P_v}{V_{\text{dig}}} \quad (\text{kg VS}/(m^3\cdot\text{ngày}))$$
  - Giá trị cho phép đối với bể phân hủy kỵ khí hoàn toàn: $\text{VLR} = 1.6 - 4.8\text{ kg VS}/(m^3\cdot\text{ngày})$ (điển hình $2.0 - 3.2\text{ kg VS}/m^3\cdot d$).
- **Sản lượng khí sinh học (Biogas Production)**:
  - Khí sinh học sinh ra từ lượng chất rắn bay hơi bị phân hủy:
    $$V_{\text{biogas}} = Y_{\text{biogas}} \cdot \Delta M_{\text{VS}} = Y_{\text{biogas}} \cdot (M_{\text{VS,in}} \cdot VSR) \quad (\text{m}^3/\text{ngày})$$
    *Trong đó:*
    - $Y_{\text{biogas}}$: Suất sinh khí đơn vị, dao động từ $0.80$ đến $1.10\text{ m}^3\text{ biogas/kg VS bị phá hủy}$ (trung bình $0.90\text{ m}^3/\text{kg VS destroyed}$).
    - Thành phần biogas: $60 - 70\%\text{ CH}_4$, $30 - 38\%\text{ CO}_2$, $1 - 2\%\text{ N}_2$, vết $H_2S$ ($500 - 3,000\text{ ppm}$).
    - Thể tích khí metan sinh ra ở điều kiện tiêu chuẩn:
      $$V_{\text{CH}_4} = 0.35\text{ m}^3\text{ CH}_4/\text{kg COD}_{\text{phân hủy}} \quad (\text{hoặc } 0.50 - 0.65\text{ m}^3\text{ CH}_4/\text{kg VS}_{\text{destroyed}})$$

##### 10.4.1.4 Tính toán nhu cầu nhiệt gia nhiệt bể phân hủy (Digester Heating Requirements)
Tổng nhu cầu nhiệt cung cấp cho bể phân hủy kỵ khí ($q_{\text{total}}$) bao gồm hai thành phần:
$$q_{\text{total}} = q_r + q_m$$
1. **Nhiệt lượng để nâng nhiệt độ bùn cấp vào bể ($q_r$)**:
   $$q_r = M_{\text{sludge}} \cdot C_p \cdot (T_{\text{dig}} - T_{\text{in}}) \quad (\text{kJ/ngày})$$
   *Trong đó:*
   - $M_{\text{sludge}}$: Khối lượng bùn tươi nạp vào mỗi ngày ($kg/\text{ngày}$), $M_{\text{sludge}} = Q_{\text{sludge}} \cdot \rho_{\text{sludge}}$.
   - $C_p$: Nhiệt dung riêng của bùn ướt, xấp xỉ nhiệt dung riêng của nước lỏng: $C_p \approx 4.184\text{ kJ}/(kg\cdot^\circ\text{C})$ hay $4.2\text{ kJ}/(kg\cdot\text{K})$.
   - $T_{\text{dig}}$: Nhiệt độ duy trì trong bể phân hủy ($36 - 37^\circ\text{C}$).
   - $T_{\text{in}}$: Nhiệt độ bùn thô đầu vào bể ($15 - 25^\circ\text{C}$ tùy theo mùa và khí hậu).
2. **Nhiệt lượng tổn thất qua kết cấu bao che bể ($q_m$)**:
   Truyền nhiệt ổn định qua các bề mặt thành bể tiếp xúc không khí/đất, nắp bể và đáy bể:
   $$q_m = \sum (U_i \cdot A_i \cdot \Delta T_i) \times 86.4 \quad (\text{kJ/ngày})$$
   *Trong đó:*
   - $U_i$: Hệ số truyền nhiệt tổng quát của bề mặt thứ $i$ ($W/(m^2\cdot^\circ\text{C})$).
     - Thành bê tông cách nhiệt hoặc chôn trong đất: $U_{\text{wall}} = 0.70 - 0.90\text{ W}/(m^2\cdot\text{K})$.
     - Thành bê tông lộ thiên tiếp xúc không khí: $U_{\text{wall,air}} = 1.20 - 1.70\text{ W}/(m^2\cdot\text{K})$.
     - Nắp bể thép/bê tông có cách nhiệt: $U_{\text{roof}} = 0.80 - 1.00\text{ W}/(m^2\cdot\text{K})$.
     - Đáy bể tiếp xúc đất nền ẩm: $U_{\text{floor}} = 0.50 - 0.70\text{ W}/(m^2\cdot\text{K})$.
   - $A_i$: Diện tích bề mặt truyền nhiệt tương ứng ($m^2$).
   - $\Delta T_i$: Chênh lệch nhiệt độ giữa bùn trong bể ($T_{\text{dig}}$) và môi trường bên ngoài bề mặt thứ $i$ (nhiệt độ không khí mùa đông, nhiệt độ đất ngầm).
   - $86.4$: Hệ số đổi từ Watt ($J/s$) sang $kJ/\text{ngày}$ ($1\text{ W} = 86.4\text{ kJ/d}$).
3. **Cân bằng năng lượng sinh khối Biogas**:
   Nhiệt trị thấp của khí mêtan là $LHV_{\text{CH}_4} \approx 35.8\text{ MJ/m}^3$ (hoặc của biogas hỗn hợp $65\%\text{ CH}_4$ là $H_{\text{biogas}} \approx 23.3\text{ MJ/m}^3$).
   Năng lượng nhiệt sinh ra từ đốt khí sinh học trong lò hơi ($Boiler$) với hiệu suất $\eta \approx 80 - 85\%$ thường **vượt trội từ $2.5$ đến $4.0$ lần** tổng nhu cầu nhiệt $q_{\text{total}}$, cho phép trạm xử lý tận dụng phát điện đồng phát ($CHP$) cung cấp điện năng cho toàn nhà máy.

#### 10.4.2 Ổn định bùn bằng phương pháp hiếu khí (Aerobic Digestion)

##### 10.4.2.1 Cơ chế hô hấp nội bào của sinh khối
- Áp dụng chủ yếu cho các nhà máy quy mô nhỏ đến vừa ($< 20,000\text{ m}^3/\text{ngày}$) hoặc các trạm không có bể lắng sơ cấp (bùn thải hoàn toàn là bùn WAS).
- Khi không có cơ chất hữu cơ bên ngoài nạp vào, vi sinh vật rơi vào pha suy tàn và tiến hành tự oxy hóa chính tế bào sống của mình (Endogenous Respiration):
  $$\text{C}_5\text{H}_7\text{NO}_2\text{ (Tế bào vi khuẩn)} + 5\text{O}_2 \xrightarrow{\text{Vi sinh hiếu khí}} 5\text{CO}_2 + 2\text{H}_2\text{O} + \text{NH}_3 + \text{Năng lượng}$$
  $$\text{NH}_3 + 2\text{O}_2 \xrightarrow{\text{Nitrifying bacteria}} \text{NO}_3^- + \text{H}_2\text{O} + \text{H}^+$$
- Khoảng $70 - 80\%$ khối lượng tế bào vi khuẩn có thể bị oxy hóa; khoảng $20 - 25\%$ còn lại là cặn trơ sinh học không thể phân hủy tiếp.

##### 10.4.2.2 Thông số thiết kế & Tiêu chuẩn vận hành
- Thời gian lưu bùn thiết kế ($\theta_c$):
  - Ở nhiệt độ $20^\circ\text{C}$: $\theta_c = 15 - 20\text{ ngày}$.
  - Ở nhiệt độ $15^\circ\text{C}$: $\theta_c = 25 - 30\text{ ngày}$.
  - Yêu cầu tiêu chuẩn: Tích số giữa thời gian lưu và nhiệt độ $(\theta_c \times T) \ge 400 - 500\text{ ngày}\cdot^\circ\text{C}$ để đạt mức giảm $\ge 38\%$ VS.
- Nồng độ oxy hòa tan duy trì: $DO \ge 1.0 - 2.0\text{ mg/L}$.
- Tải trọng cấp khí: $1.2 - 2.0\text{ m}^3\text{ không khí}/(m^3\text{ thể tích bể}\cdot\text{h})$ hoặc công suất sục khí khuấy trộn tối thiểu $20 - 40\text{ W}/m^3$ để ngăn cặn lắng đáy.
- **Nhược điểm**: Tiêu tốn chi phí điện năng sục khí rất lớn; bùn sau phân hủy hiếu khí có khả năng khử nước cơ học kém hơn bùn phân hủy kỵ khí.

#### 10.4.3 Ổn định bùn bằng phương pháp kiềm hóa / Vôi (Lime Stabilization)

##### 10.4.3.1 Cơ chế tiêu diệt mầm bệnh bằng pH cao
- Châm vôi sống ($CaO$) hoặc vôi tôi ($Ca(OH)_2$) trộn đều vào bùn lỏng hoặc bánh bùn ép nhằm đẩy độ kiềm và đưa $pH$ lên trên $12.0$.
- Môi trường kiềm cực cao làm đông tụ và biến tính protein của màng tế bào vi khuẩn, tiêu diệt hầu hết các vi sinh vật gây bệnh, nấm và virus trong vòng vài phút. Đồng thời chuyển hóa các axit béo bay hơi thành muối canxi không bay hơi, triệt tiêu phản ứng tạo khí thối.

##### 10.4.3.2 Hai quy trình ổn định vôi tiêu chuẩn
- **Ổn định vôi trước (Pre-lime stabilization)**: Châm sữa vôi $Ca(OH)_2$ vào bùn lỏng trước khi đưa sang máy ép khử nước. Nâng $pH \ge 12.0$ duy trì trong ít nhất $2\text{ giờ}$. Cải thiện đáng kể khả năng lọc tách nước của bùn. Liều lượng: $0.10 - 0.20\text{ kg } Ca(OH)_2/\text{kg TS}$.
- **Ổn định vôi sau (Post-lime stabilization)**: Bổ sung vôi sống dạng bột ($CaO$) trực tiếp vào bánh bùn sau máy ép thông qua vít tải trộn cưỡng bức.
  - Phản ứng tôi vôi tỏa nhiệt cực mạnh:
    $$\text{CaO} + \text{H}_2\text{O} \longrightarrow \text{Ca(OH)}_2 + 65.2\text{ kJ/mol } (\sim 1,164\text{ kJ/kg CaO})$$
  - Nhiệt độ khối bánh bùn tự tăng vọt lên $55^\circ\text{C} - 70^\circ\text{C}$ trong nhiều giờ, kết hợp giữa pH cực cao ($pH > 12$) và hiệu ứng thanh trùng nhiệt (Pasteurization), đạt chuẩn Biosolids Class A, đồng thời làm bay hơi bớt nước trong bánh bùn. Liều lượng: $0.20 - 0.40\text{ kg CaO/kg TS khô}$.

---

### 10.5 Điều hòa Bùn thải (Sludge Conditioning)

#### 10.5.1 Bản chất bề mặt hạt bùn & Cơ chế điều hòa hóa học (Chemical Conditioning)

##### 10.5.1.1 Lực tương tác bề mặt hạt keo & Điện thế Zeta ($\zeta$)
- Hạt cặn bùn thải và vi sinh vật mang điện tích âm bề mặt cố định do sự ion hóa các nhóm carboxylate ($-\text{COO}^-$), phosphate ($-\text{PO}_4^{2-}$), và phenolic trên màng tế bào và EPS.
- Điện thế Zeta ($\zeta$) của bùn chưa xử lý thường nằm trong khoảng $-15\text{ mV}$ đến $-35\text{ mV}$, tạo ra lực đẩy tĩnh điện (Electrostatic repulsion) áp đảo lực hút Van der Waals, giữ các hạt cặn ở trạng thái huyền phù keo bền vững phân tán, không thể tự kết tụ và ngậm chặt nước mao dẫn.

##### 10.5.1.2 Ba cơ chế điều hòa hóa học chính
1. **Nén lớp điện kép & Trung hòa điện tích (Charge Neutralization)**:
   - Châm các cation đa hóa trị như phèn sắt ($FeCl_3, Fe_2(SO_4)_3$), phèn nhôm ($Al_2(SO_4)_3$), hoặc polymer hữu cơ cation bậc cao ($Cationic\ Polyelectrolytes$).
   - Các ion $Fe^{3+}, Al^{3+}$ và chuỗi tích điện dương của polymer hấp phụ lên bề mặt hạt keo bùn, trung hòa điện tích âm, đưa điện thế Zeta về gần $0\text{ mV}$ (vùng đẳng điện), triệt tiêu lực đẩy tĩnh điện, cho phép các hạt cặn tiếp cận và va chạm kết dính vào nhau.
2. **Bắc cầu polyme hữu cơ (Polymer Bridging)**:
   - Sử dụng polyacrylamide cation khối lượng phân tử rất cao ($MW = 5 \times 10^6 - 15 \times 10^6\text{ Dalton}$).
   - Một chuỗi polymer dài có thể hấp phụ đồng thời lên bề mặt của nhiều hạt cặn bùn khác nhau, đóng vai trò như cây cầu nối cơ học liên kết hàng triệu hạt keo mịn phân tán thành các bông bùn vĩ mô (Macro-flocs) đường kính lớn ($2 - 10\text{ mm}$), ép rỗng các khoang mao dẫn và giải phóng toàn bộ nước kẹt tự do ra ngoài.
3. **Hình thành khung ma trận không nén được (Incompressible Rigid Matrix)**:
   - Sử dụng phối hợp $FeCl_3$ ($3 - 8\%\text{ TS}$) và vôi tôi $Ca(OH)_2$ ($10 - 30\%\text{ TS}$) chuyên dụng cho máy ép lọc khung bản áp suất cao.
   - Muối sắt kết tủa thành mạng lưới $Fe(OH)_3$ keo tụ, trong khi vôi phản ứng với $CO_2$ và bicacbonat tạo thành mạng tinh thể canxi cacbonat ($CaCO_3$) rắn chắc đan xen. Khung khoáng chất này ngăn không cho bánh bùn bị bẹp dúm biến dạng dưới áp lực lọc $10 - 16\text{ bar}$, duy trì các kênh mao dẫn rỗng thông suốt cho nước lọc thoát ra ngoài liên tục.

#### 10.5.2 Phương pháp điều hòa nhiệt và vật lý (Thermal & Physical Conditioning)

##### 10.5.2.1 Xử lý thủy nhiệt áp suất cao (Thermal Hydrolysis Process - THP như công nghệ Cambi)
- Bùn nén ($12 - 17\%$ TS) được đưa vào bồn phản ứng kín, bơm hơi nước quá nhiệt để gia nhiệt lên $160^\circ\text{C} - 180^\circ\text{C}$ dưới áp suất $6 - 10\text{ bar}$ trong thời gian lưu $20 - 30\text{ phút}$.
- **Hiệu ứng giảm áp đột ngột (Steam Explosion)**: Bùn được phóng thích tức thì từ áp suất $8\text{ bar}$ sang bồn xả áp suất khí quyển. Sự giãn nở bùng nổ của các bọt hơi nước phá nát hoàn toàn thành tế bào vi khuẩn và cấu trúc mạng lưới EPS.
- **Kết quả vượt trội**:
  - Biến đổi toàn bộ nước liên kết nội bào thành nước tự do.
  - Độ nhớt của bùn giảm vọt từ $10 - 20$ lần, cho phép nâng nồng độ bùn nạp bể phân hủy kỵ khí lên tới $10 - 12\%$ TS (gấp đôi tải trọng).
  - Tăng sản lượng sinh khí metan lên $30 - 50\%$; rút ngắn thời gian phân hủy kỵ khí còn $12 - 15\text{ ngày}$.
  - Bánh bùn sau ép ly tâm đạt nồng độ khô cực cao ($30 - 40\%$ TS), vô trùng tuyệt đối (đạt Class A Biosolids).

##### 10.5.2.2 Điều hòa bằng sóng siêu âm (Ultrasonic Sonication)
- Sóng âm tần số thấp ($20 - 40\text{ kHz}$) tạo ra các bong bóng chân không siêu nhỏ trong chất lỏng. Quá trình nổ vỡ bong bóng (Cavitation) tạo ra vi tia chất lỏng cục bộ có vận tốc $> 100\text{ m/s}$, áp suất tức thời $> 500\text{ bar}$ và nhiệt độ hàng ngàn độ Kelvin, bẻ gãy các liên kết hóa học của EPS và màng vi khuẩn.

#### 10.5.3 Các chỉ số đánh giá khả năng khử nước của bùn (Dewaterability Metrics)

##### 10.5.3.1 Thời gian hút mao dẫn (Capillary Suction Time - CST)
- **Nguyên lý đo**: Sử dụng thiết bị đo CST tiêu chuẩn gồm một ống trụ chứa mẫu bùn ($V = 5 - 7\text{ mL}$) đặt trên tờ giấy lọc thấm chuyên dụng (Whatman 17). Lực hút mao dẫn của giấy lọc tự động hút nước từ mẫu bùn lan tỏa theo hình tròn đồng tâm. Hai vòng cảm biến điện cực đồng tâm đặt cách nhau một khoảng xác định ($r_1 = 15.9\text{ mm}, r_2 = 22.2\text{ mm}$). Bộ đếm thời gian tự động kích hoạt khi mặt nước chạm điện cực 1 và dừng lại khi chạm điện cực 2.
- **Ý nghĩa chỉ số**:
  - Giá trị CST tính bằng giây ($s$).
  - Bùn thô khó thoát nước (bùn WAS, bùn MBR): $CST > 100 - 200\text{ s}$.
  - Bùn sau khi được điều hòa polymer tối ưu: $CST \le 10 - 20\text{ s}$ (thoát nước cực nhanh).
  - Phương pháp này cực kỳ phổ biến tại hiện trường do thao tác nhanh gọn ($< 2\text{ phút}$), không cần dùng áp lực ngoài.

##### 10.5.3.2 Trở lực riêng lọc bùn (Specific Resistance to Filtration - SRF)
- **Thiết lập toán học từ Định luật Darcy**:
  Định luật Darcy mở rộng cho quá trình lọc bánh bùn chịu nén dưới áp suất không đổi:
  $$\frac{dV}{dt} = \frac{\Delta P \cdot A}{\mu (R_c + R_m)}$$
  *Trong đó:*
  - $V$: Thể tích nước lọc thu được sau thời gian $t$ ($m^3$).
  - $\Delta P$: Độ giảm áp lực lọc qua màng và bánh bùn ($N/m^2$ hay $Pa$).
  - $A$: Diện tích bề mặt lọc ($m^2$).
  - $\mu$: Độ nhớt động học của nước lọc ($Pa\cdot s$ hay $N\cdot s/m^2$, ở $20^\circ\text{C}$ thì $\mu \approx 1.002 \times 10^{-3}\text{ Pa}\cdot s$).
  - $R_m$: Trở lực của lớp vải lọc hoặc giấy lọc ban đầu ($m^{-1}$).
  - $R_c$: Trở lực của lớp bánh bùn hình thành trên mặt lọc ($m^{-1}$):
    $$R_c = r \cdot w \cdot \frac{V}{A}$$
    với $r$ là **trở lực riêng lọc của bùn** ($m/kg$) và $w$ là khối lượng chất khô của bánh bùn trên một đơn vị thể tích nước lọc ($kg\text{ TS}/m^3\text{ nước lọc}$).
- **Phương trình vi phân tuyến tính hóa**:
  Thay thế $R_c$ vào và tích phân với điều kiện biên $\Delta P = \text{const}$:
  $$\frac{t}{V} = \frac{\mu \cdot r \cdot w}{2 \cdot A^2 \cdot \Delta P} \cdot V + \frac{\mu \cdot R_m}{A \cdot \Delta P}$$
  Phương trình có dạng đường thẳng tuyến tính $y = b \cdot x + a$ với:
  $$y = \frac{t}{V}, \quad x = V, \quad b = \frac{\mu \cdot r \cdot w}{2 \cdot A^2 \cdot \Delta P}$$
- **Xác định hệ số trở lực riêng $r$**:
  Từ hệ số góc $b$ của đồ thị thực nghiệm biểu diễn $t/V$ theo $V$:
  $$r = \frac{2 \cdot b \cdot A^2 \cdot \Delta P}{\mu \cdot w} \quad (\text{m/kg})$$
- **Đánh giá mức độ thoát nước theo SRF**:
  - Bùn khó khử nước (bùn sinh học thô): $r \ge 10^{13} - 10^{15}\text{ m/kg}$.
  - Bùn đã điều hòa hóa chất tốt: $r \le 10^{11} - 10^{12}\text{ m/kg}$ (giảm trở lực từ $100 - 1,000$ lần).
- **Hệ số chịu nén của bánh bùn ($s$)**:
  Do bánh bùn sinh học có tính đàn hồi và dễ bị bẹp dí dưới áp suất lớn làm thu hẹp mao quản, trở lực riêng $r$ biến đổi theo áp suất lọc $\Delta P$:
  $$r = r_0 \cdot (\Delta P)^s$$
  *Trong đó:*
  - $s$: Hệ số nén ép của bùn (Compressibility coefficient, không thứ nguyên).
  - Bánh bùn cứng không chịu nén (bùn khoáng, cát sỏi): $s = 0$.
  - Bánh bùn chịu nén trung bình: $s = 0.4 - 0.7$.
  - Bánh bùn sinh học hữu cơ chịu nén rất cao (dễ bị nghẹt màng khi tăng áp): $s = 0.8 - 1.2$.

---

### 10.6 Tách nước / Khử nước Bùn cơ học (Sludge Dewatering)

#### 10.6.1 Máy ép bùn băng tải (Belt Filter Press - BFP)

##### 10.6.1.1 Ba vùng ép cơ bản trong cấu tạo máy ép băng tải
Máy ép bùn băng tải hoạt động liên tục nhờ hai dải băng tải vải lọc chuyển động đồng tốc qua hệ thống rulo ép:
1. **Vùng thoát nước trọng lực (Gravity Drainage Zone)**:
   - Bùn sau khi trộn đều với polymer được rải thành lớp mỏng lên dải băng tải lọc phía trên.
   - Nước tự do nhanh chóng thoát qua các khe hở của băng lọc dưới tác dụng của trọng lực tự nhiên.
   - Hệ thống lưỡi cày (*plows*) liên tục lật xới bùn để mở đường cho nước thoát, làm tăng hàm lượng chất rắn từ $3 - 5\%$ TS lên $8 - 12\%$ TS trong thời gian lưu $1 - 2\text{ phút}$. Chiếm khoảng $50 - 60\%$ tổng lượng nước tách bỏ.
2. **Vùng ép hình nêm / Vùng áp suất thấp (Wedge / Low-Pressure Zone)**:
   - Băng tải trên và băng tải dưới dần dần hội tụ lại tạo thành góc nêm hẹp kẹp chặt lấy lớp bùn đặc ở giữa.
   - Áp lực nén tăng dần đều một cách êm thuận để ép nước thoát ra mà không làm bùn bị tràn phì ra hai bên mép băng tải. Nồng độ chất rắn tăng lên $12 - 18\%$ TS.
3. **Vùng ép con lăn áp suất cao & Cắt trượt (High-Pressure / Shear Zone)**:
   - Hai băng tải kẹp chặt lớp bánh bùn chạy uốn lượn hình chữ S qua chuỗi các rulo ép có đường kính giảm dần ($D = 400\text{ mm} \rightarrow 300\text{ mm} \rightarrow 200\text{ mm} \rightarrow 150\text{ mm}$).
   - Theo định luật áp suất căng màng ($P = \frac{T}{R}$, với $T$ là lực căng băng tải và $R$ là bán kính rulo), bán kính con lăn càng nhỏ thì áp lực nén lên bánh bùn càng lớn ($P = 2 - 5\text{ bar}$).
   - Sự chênh lệch bán kính cong giữa băng trên và băng dưới tạo ra lực cắt trượt cơ học (Shear forces) xé rách các cụm bông bùn flocs, ép triệt để lượng nước mao dẫn sâu nhất ra khỏi bánh bùn.

##### 10.6.1.2 Thông số thiết kế & Tiêu chuẩn vận hành BFP
- **Tải trọng chất rắn thiết kế theo bề rộng băng tải ($\text{SLR}_{\text{belt}}$)**:
  - Bùn sơ cấp: $300 - 600\text{ kg TS}/(m\text{ bề rộng}\cdot\text{h})$.
  - Bùn hoạt tính dư (WAS): $100 - 250\text{ kg TS}/(m\text{ bề rộng}\cdot\text{h})$.
  - Bùn hỗn hợp (Sơ cấp + WAS): $200 - 450\text{ kg TS}/(m\text{ bề rộng}\cdot\text{h})$ (thường chọn an toàn $250 - 350\text{ kg TS}/(m\cdot\text{h})$).
- **Tải trọng thủy lực bề rộng băng ($\text{HLR}_{\text{belt}}$)**: Khống chế trong khoảng $6.0 - 15.0\text{ m}^3/(m\text{ bề rộng}\cdot\text{h})$.
- **Vận tốc di chuyển băng tải**: $v_{\text{belt}} = 1.0 - 5.0\text{ m/phút}$ (tốc độ chậm tăng độ khô bánh bùn, tốc độ nhanh tăng công suất máy).
- **Lực căng băng tải**: $T = 3.0 - 7.0\text{ kN/m}$ bề rộng (điều khiển bằng piston khí nén).
- **Liều lượng polymer điều hòa**: $2.0 - 6.0\text{ kg active PAM/tấn TS khô}$.
- **Độ khô bánh bùn đầu ra**:
  - Bùn sơ cấp: Đạt $25 - 35\%$ TS.
  - Bùn WAS: Đạt $15 - 20\%$ TS.
  - Bùn hỗn hợp: Đạt $18 - 25\%$ TS.
- **Tỷ lệ thu hồi chất rắn (Solids Capture)**: Đạt $95 - 98\%$. Nước rửa băng tiêu tốn $3 - 8\text{ m}^3/m\text{ bề rộng}\cdot\text{h}$ ở áp lực $5 - 7\text{ bar}$.

#### 10.6.2 Máy ly tâm khử nước dạng trục nằm (Decanter Centrifuge)

##### 10.6.2.1 Cấu tạo và Cơ chế vận hành
- Gồm một buồng quay hình nón cụt (Bowl) quay quanh trục nằm ngang với tốc độ cực cao ($n = 2,500 - 4,000\text{ vòng/phút}$).
- Bên trong buồng quay có một trục vít xoắn tải bùn (Scroll Conveyor) quay cùng chiều với buồng nhưng có độ chênh lệch vận tốc nhỏ ($\Delta n = 2 - 20\text{ vòng/phút}$) nhờ hộp số vi sai hành tinh.
- Bùn và dung dịch polymer được cấp vào tâm trục vít qua ống nạp trung tâm.
- Lực ly tâm cực đại sinh ra:
  $$G\text{-force} = \frac{r \cdot \omega^2}{g} = \frac{r \cdot (2\pi n / 60)^2}{9.81} \approx 2,000 - 3,500\times g$$
- Dưới trường lực ly tâm bằng hàng ngàn lần trọng lực, các hạt cặn rắn bị ép văng ra sát thành buồng quay tạo thành lớp bánh bùn đặc. Trục vít xoắn quay chậm hơn liên tục cào và đẩy lớp bánh bùn đi ngược lên phần hình nón khô (dry beach) để xả ra ngoài qua cửa xả cặn; nước trong (centrate) chảy tràn qua đĩa điều chỉnh mức lỏng ở đầu đối diện.

##### 10.6.2.2 Ưu nhược điểm và Chỉ tiêu vận hành
- **Ưu điểm**:
  - Thiết kế hoàn toàn kín khít, ngăn ngừa tuyệt đối mùi hôi và khí độc ($H_2S$) phát tán ra môi trường làm việc.
  - Không cần nước rửa băng liên tục như máy ép băng tải, tiết kiệm nguồn nước sạch.
  - Xử lý được các dòng bùn nhầy nhờn và bùn nhiều dầu mỡ tốt hơn BFP.
  - Nồng độ bánh bùn cao: Bùn hỗn hợp đạt $20 - 30\%$ TS (cao hơn BFP từ $2 - 5\%$).
- **Nhược điểm**:
  - Tiêu hao điện năng lớn ($35 - 70\text{ kWh/tấn TS}$).
  - Gây tiếng ồn cao ($> 80 - 85\text{ dBA}$) và độ rung lớn.
  - Cánh xoắn vít chịu mài mòn cơ học khốc liệt bởi cát sạn ($grit$), đòi hỏi phải phủ lớp hợp kim chống mòn tungsten carbide đắt tiền.

#### 10.6.3 Máy ép lọc khung bản (Plate-and-Frame & Membrane Filter Press)

##### 10.6.3.1 Nguyên lý nén ép gián đoạn áp suất cao
- Thiết bị vận hành theo từng mẻ (batch process), gồm một dàn các tấm bản lọc bằng gang hoặc polypropylene bọc vải lọc được ép chặt lại với nhau bằng kích thủy lực áp lực lớn ($P_{\text{hydraulic}} = 200 - 350\text{ bar}$).
- Các tấm bản ghép lại tạo thành các khoang rỗng khép kín ở giữa.
- Bơm màng hoặc bơm trục vít áp lực cao bơm bùn đã điều hòa hóa chất ($FeCl_3 + \text{Vôi}$) nhồi vào các khoang rỗng với áp suất $P = 7 - 16\text{ bar}$. Nước lọc xuyên qua lớp vải lọc đi ra ngoài theo các rãnh dẫn; chất cặn rắn bị giữ lại tích tụ dần thành bánh bùn nén chặt lấp đầy thể tích khoang lọc.

##### 10.6.3.2 Công nghệ màng ép thổi khí nén (Membrane Squeeze Plates)
- Tấm bản lọc có màng cao su hoặc màng nhựa dẻo linh hoạt. Sau khi kết thúc giai đoạn bơm bùn nạp cặn, nước áp lực hoặc khí nén ($12 - 20\text{ bar}$) được bơm vào khoang sau màng để màng cao su phồng lên ép cưỡng bức trực tiếp lên bề mặt bánh bùn, vắt kiệt triệt để lượng nước mao dẫn còn sót lại.
- **Độ khô bánh bùn đạt kỷ lục**: Đạt từ $30\%$ đến $45\%$ TS (thậm chí $> 50\%$ TS khi ép bùn vôi vô cơ).
- Chu kỳ lọc một mẻ kéo dài $1.5 - 3.0\text{ giờ}$. Bánh bùn tự động rơi xuống phễu thu gom khi kích thủy lực mở tách các tấm khung bản.

#### 10.6.4 Sân phơi bùn cát truyền thống & Sân phơi cải tiến (Sludge Drying Beds)

##### 10.6.4.1 Cấu tạo tầng lọc cát sỏi
- Áp dụng phổ biến cho các đô thị nhỏ, vùng nông thôn, trạm xử lý công suất $< 5,000\text{ m}^3/\text{ngày}$ nơi có sẵn diện tích đất rộng và khí hậu nhiều nắng ráo.
- Cấu tạo nền đáy từ dưới lên trên:
  - Hệ thống ống thu nước ngầm đục lỗ thu gom nước thấm.
  - Tầng sỏi đỡ: Dày $200 - 300\text{ mm}$, cỡ hạt phân lớp $3 - 25\text{ mm}$.
  - Tầng cát lọc sạch: Dày $150 - 300\text{ mm}$, kích thước hạt hữu hiệu $d_{10} = 0.3 - 0.75\text{ mm}$, hệ số đồng nhất $U_c \le 4.0$.
  - Chiều sâu lớp bùn ướt đổ lên sân phơi: $200 - 300\text{ mm}$ (bùn phải được phân hủy kỵ khí/hiếu khí trước để không phát sinh ruồi nhặng và mùi hôi).

##### 10.6.4.2 Hai cơ chế khử nước & Thông số thiết kế
- **Hai pha khử nước nối tiếp**:
  1. *Pha thấm lọc trọng lực*: Diễn ra nhanh trong $1 - 3\text{ ngày}$ đầu tiên, nước tự do thấm qua lớp cát thoát ra hệ thống ống gom đáy, loại bỏ khoảng $50 - 60\%$ tổng lượng nước, làm giảm độ sâu lớp bùn và nứt nẻ bề mặt.
  2. *Pha bay hơi nước mặt tự nhiên*: Diễn ra chậm trong $10 - 30\text{ ngày}$ tiếp theo nhờ bức xạ nhiệt mặt trời và đối lưu gió khí quyển, làm khô lớp bùn nứt nẻ thành các tảng bánh khô có độ ẩm $< 60\%$ ($TS > 40\%$).
- **Tải trọng diện tích thiết kế**:
  - Đối với bùn phân hủy kỵ khí: $100 - 150\text{ kg TS}/(m^2\cdot\text{năm})$ ở vùng khí hậu nhiệt đới nắng nhiều (hoặc $0.08 - 0.15\text{ m}^2/\text{người dân}$).
  - Sân phơi có mái che (nhà kính nilon): Tránh được mưa làm tái ướt bùn, nâng công suất phơi thêm $30 - 50\%$.

---

### 10.7 Thải bỏ & Tái sử dụng Bùn thải (Ultimate Sludge Disposal & Beneficial Reuse)

#### 10.7.1 Bón đất nông nghiệp và Trồng trọt (Land Application & Agronomic Utilization)
- **Tái tạo tài nguyên đất**: Cung cấp hàm lượng mùn hữu cơ dồi dào cải tạo độ phì nhiêu, tăng khả năng giữ ẩm, độ xốp và vi sinh vật có ích cho đất bạc màu thoái hóa; thay thế một phần phân bón khoáng vô cơ đắt tiền.
- **Hạn mức tính toán theo tốc độ hấp thụ Nitơ của cây trồng (Agronomic Nitrogen Rate - ANR)**:
  Tải lượng bùn khô tối đa được phép bón cho một hecta đất nông nghiệp trong một năm ($M_{\text{dry,app}}$, tấn TS/ha·năm) được xác định bằng cân bằng nhu cầu đạm của loại cây trồng:
  $$\text{ANR} = \frac{N_{\text{crop}} - N_{\text{soil}}}{N_{\text{avail}}}$$
  *Trong đó:*
  - $N_{\text{crop}}$: Nhu cầu hấp thụ nitơ thực tế của cây trồng dự kiến thu hoạch ($kg\text{ N/ha}\cdot\text{năm}$).
  - $N_{\text{soil}}$: Lượng nitơ có sẵn trong đất hoặc từ nguồn nước tưới ($kg\text{ N/ha}$).
  - $N_{\text{avail}}$: Lượng nitơ hữu dụng sinh học có trong một tấn bùn khô trong năm đầu tiên ($kg\text{ N/tấn TS}$), gồm toàn bộ $NH_4^+ - N$ (trừ phần bay hơi), $NO_3^- - N$ và tỷ lệ khoáng hóa nitơ hữu cơ (thường $20 - 35\%$ trong năm đầu).
- **Ngăn chặn ô nhiễm tích tụ kim loại nặng**: Tuân thủ nghiêm ngặt tải lượng tích lũy trọn đời (Cumulative Pollutant Loading Rate - CPLR) đối với các kim loại nguy hại ($Cd \le 39\text{ kg/ha}, Pb \le 300\text{ kg/ha}, As \le 41\text{ kg/ha}$).

#### 10.7.2 Chế biến phân compost hữu cơ vi sinh (Sludge Composting)
- **Cơ chế sinh học nhiệt độ cao**: Quá trình phân hủy sinh học hiếu khí có kiểm soát bởi vi khuẩn và nấm hoại sinh, chuyển hóa chất hữu cơ thành mùn ổn định, sinh nhiệt nội tại đưa nhiệt độ khối ủ lên $55^\circ\text{C} - 65^\circ\text{C}$ duy trì liên tục trong nhiều ngày, tiêu diệt hoàn toàn mầm bệnh và hạt cỏ dại.
- **Các thông số công nghệ kiểm soát**:
  - Tỷ số Carbon trên Nitơ tối ưu: $C/N = 25:1 - 35:1$ (Bùn thải giàu đạm $C/N \approx 6:1 - 10:1$, do đó bắt buộc phải phối trộn với các chất độn tạo cấu trúc giàu cacbon như dăm bào, mùn cưa, rơm rạ, vỏ trấu vụn).
  - Độ ẩm khối ủ ban đầu: $50 - 60\%$ (nếu ẩm $> 65\%$, nước bịt kín khe hở gây yếm khí; nếu ẩm $< 40\%$, vi khuẩn bị hạn chế hoạt tính).
  - Nồng độ oxy trong khối ủ: Duy trì $> 10 - 15\%$ trong pha khí bằng đảo trộn cơ học hoặc sục khí cưỡng bức.
- **Ba công nghệ ủ chính**:
  1. *Ủ luống dài đảo trộn định kỳ (Windrow Composting)*: Luống bùn cao $1.5 - 2.5\text{ m}$, dùng máy đảo luống tự hành đảo trộn $1 - 2\text{ lần/tuần}$, thời gian ủ $4 - 8\text{ tuần}$.
  2. *Ủ đống tĩnh sục khí cưỡng bức (Aerated Static Pile - ASP)*: Khối ủ đặt trên nền có ống đục lỗ cấp khí dương hoặc hút khí âm, không cần đảo xới, thời gian ủ $3 - 5\text{ tuần}$.
  3. *Ủ kín trong bồn/thùng sinh học (In-Vessel Composting)*: Ủ trong tang trống quay hoặc tháp kín, kiểm soát tối ưu nhiệt độ, độ ẩm và thu gom triệt để mùi hôi, thời gian ủ siêu tốc $1 - 2\text{ tuần}$.

#### 10.7.3 Chôn lấp hợp vệ sinh (Sanitary Landfill Disposal)
- **Tiêu chuẩn chấp nhận chôn lấp (Cofisposal)**:
  - Bùn phải được khử nước cơ học đạt độ ẩm $\le 60 - 75\%$ ($TS \ge 25 - 40\%$).
  - Bánh bùn phải vượt qua thử nghiệm chất lỏng tự do (Paint Filter Liquids Test - EPA 9095B): Không có nước tự do nhỏ giọt qua lưới lọc 60 mesh trong 5 phút.
  - Phải có đủ cường độ bền cắt cơ học (Vane Shear Strength $\ge 25 - 50\text{ kPa}$) để thiết bị xe ủi có thể san gạt và không gây sạt trượt bờ taluy bãi chôn lấp.
- **Rủi ro môi trường**: Tạo ra lượng nước rỉ rác ($leachate$) có nồng độ ô nhiễm cực đậm đặc ($COD > 10,000\text{ mg/L}$, $NH_4^+ > 1,500\text{ mg/L}$) và phát thải khí nhà kính metan ($CH_4$). Nhiều quốc gia tiên tiến hiện nay đã ban hành lệnh cấm hoàn toàn chôn lấp bùn thải hữu cơ chưa qua xử lý nhiệt.

#### 10.7.4 Thiêu đốt bùn thải (Sludge Incineration & Thermal Conversion)
- **Công nghệ lò đốt hiện đại**:
  - *Lò đốt tầng sôi (Fluidized Bed Incinerator - FBI)*: Sử dụng lớp cát thạch anh sôi ở nhiệt độ $800^\circ\text{C} - 900^\circ\text{C}$ nhờ dòng khí thổi áp lực lớn từ đáy. Hiệu quả truyền nhiệt cực cao, đốt cháy hoàn toàn chất hữu cơ, hạn chế sinh khí $NO_x$ và không có bộ phận cơ khí chuyển động trong vùng nhiệt độ cao.
  - *Lò đốt nhiều tầng (Multiple Hearth Furnace - MHF)*: Gồm nhiều tầng đĩa chịu lửa xếp chồng, tay cào quay chậm đảo bùn rơi dần từ tầng trên xuống tầng dưới ngược chiều với dòng khí nóng.
- **Điều kiện tự cháy tự duy trì không cần nhiên liệu phụ (Autogenous Combustion)**:
  - Nhiệt trị khô của bùn sơ cấp: $15,000 - 22,000\text{ kJ/kg TS}$.
  - Nhiệt trị khô của bùn hoạt tính WAS: $12,000 - 18,000\text{ kJ/kg TS}$.
  - Để quá trình cháy tự diễn ra mà không cần phun thêm dầu DO hay khí đốt phụ trợ, hàm lượng chất rắn trong bánh bùn phải đạt tối thiểu $TS \ge 28 - 35\%$ (phụ thuộc vào tỷ lệ $VS/TS \ge 65 - 75\%$).
- **Hệ thống xử lý khí thải nghiêm ngặt**: Bao gồm thiết bị lọc bụi tĩnh điện ($ESP$) thu hồi tro bay ($ash$), tháp hấp thụ rửa khí ướt bằng kiềm khử khí axit ($SO_2, HCl, HF$), hệ thống phun than hoạt tính hấp phụ Dioxin/Furan và thủy ngân ($Hg$), và hệ thống khử xúc tác chọn lọc ($SCR$) xử lý khí oxit nitơ ($NO_x$).

---

### 10.8 Các Bài toán Tính toán Thiết kế Điển hình (Comprehensive Engineering Worked Examples)

#### 10.8.1 Bài toán 1: Tính toán Tỷ trọng, Khối lượng và Thể tích Bùn trước & sau Phân hủy Kỵ khí (Sludge Volume Reduction & Digestion Mass Balance)

##### 10.8.1.1 Đề bài & Dữ liệu thiết kế (EX-CH10-01)
Một trạm xử lý nước thải tạo ra khối lượng bùn thô ban đầu chứa $500.0\text{ kg chất rắn khô}$ ($W_{s1} = 500.0\text{ kg}$).
- **Thông số bùn trước phân hủy:**
  - Nồng độ chất rắn khô: $P_{s1} = 5.0\%$ (độ ẩm $P_{w1} = 95.0\%$).
  - Tỷ lệ chất rắn bay hơi ($VS$): $P_{v1} = 80.0\%$ ($0.80\text{ kg VS/kg TS}$).
  - Tỷ lệ chất rắn cố định ($FS$): $P_{f1} = 100\% - 80\% = 20.0\%$ ($0.20\text{ kg FS/kg TS}$).
  - Tỷ trọng chất rắn cố định vô cơ: $S_f = 2.50$.
  - Tỷ trọng chất rắn bay hơi hữu cơ: $S_v = 1.00$.
  - Tỷ trọng của nước: $S_w = 1.000$; Khối lượng riêng của nước: $\rho_w = 1,000\text{ kg/m}^3$.
- **Thông số sau phân hủy kỵ khí & làm đặc:**
  - Hiệu suất phá hủy chất rắn bay hơi: $\eta_v = 60.0\%$ ($60\%$ lượng VS ban đầu bị chuyển hóa thành khí).
  - Nồng độ chất rắn khô của bùn sau phân hủy và nén: $P_{s2} = 20.0\%$ (độ ẩm $P_{w2} = 80.0\%$).
- **Yêu cầu:** Xác định tỷ trọng, khối lượng và thể tích của bùn trước và sau phân hủy kỵ khí. Tính toán phần trăm thể tích bùn được cắt giảm.

##### 10.8.1.2 Các bước giải chi tiết từng bước

###### Bước 1: Tính tỷ trọng của chất rắn khô tổng cộng ban đầu ($S_{s1}$)
Áp dụng công thức thành phần khối lượng:
$$\frac{1}{S_{s1}} = \frac{P_{f1}}{S_f} + \frac{P_{v1}}{S_v} = \frac{0.20}{2.50} + \frac{0.80}{1.00} = 0.080 + 0.800 = 0.880$$
$$S_{s1} = \frac{1}{0.880} = 1.1364$$

###### Bước 2: Tính tỷ trọng và khối lượng riêng của bùn ướt ban đầu ($S_{\text{sludge},1}$)
Áp dụng công thức tỷ trọng bùn ướt:
$$\frac{1}{S_{\text{sludge},1}} = \frac{P_{s1}}{S_{s1}} + \frac{1 - P_{s1}}{S_w} = \frac{0.05}{1.1364} + \frac{0.95}{1.000} = 0.04400 + 0.95000 = 0.99400$$
$$S_{\text{sludge},1} = \frac{1}{0.99400} = 1.00604 \approx 1.0060$$
Khối lượng riêng của bùn ướt ban đầu:
$$\rho_{\text{sludge},1} = S_{\text{sludge},1} \cdot \rho_w = 1.00604 \times 1,000 = 1,006.04\text{ kg/m}^3$$

###### Bước 3: Tính thể tích bùn ướt ban đầu ($V_1$)
$$V_1 = \frac{W_{s1}}{\rho_w \cdot S_{\text{sludge},1} \cdot P_{s1}} = \frac{500.0}{1,000 \times 1.00604 \times 0.05} = \frac{500.0}{50.302} = 9.940\text{ m}^3$$

###### Bước 4: Cân bằng khối lượng các thành phần chất rắn sau phân hủy kỵ khí
- Khối lượng chất bay hơi ban đầu:
  $$W_{v1} = W_{s1} \cdot P_{v1} = 500.0 \times 0.80 = 400.0\text{ kg VS}$$
- Khối lượng chất cố định ban đầu:
  $$W_{f1} = W_{s1} \cdot P_{f1} = 500.0 \times 0.20 = 100.0\text{ kg FS}$$
- Lượng chất rắn bay hơi bị vi sinh vật phân hủy tiêu hủy:
  $$\Delta W_v = W_{v1} \cdot \eta_v = 400.0 \times 0.60 = 240.0\text{ kg VS tiêu hủy}$$
- Khối lượng chất rắn bay hơi còn lại:
  $$W_{v2} = W_{v1} - \Delta W_v = 400.0 - 240.0 = 160.0\text{ kg VS}$$
- Khối lượng chất rắn cố định không đổi:
  $$W_{f2} = W_{f1} = 100.0\text{ kg FS}$$
- Tổng khối lượng chất rắn khô sau phân hủy ($W_{s2}$):
  $$W_{s2} = W_{v2} + W_{f2} = 160.0 + 100.0 = 260.0\text{ kg TS}$$
  *(Tổng khối lượng chất khô giảm: $\frac{500 - 260}{500} \times 100\% = 48.0\%$)*.

###### Bước 5: Tính tỷ trọng chất rắn khô sau phân hủy ($S_{s2}$)
- Phân số khối lượng mới của cặn bay hơi và cặn cố định:
  $$P_{v2} = \frac{W_{v2}}{W_{s2}} = \frac{160.0}{260.0} = 0.61538 \quad (61.54\%)$$
  $$P_{f2} = \frac{W_{f2}}{W_{s2}} = \frac{100.0}{260.0} = 0.38462 \quad (38.46\%)$$
- Tỷ trọng chất rắn khô sau phân hủy:
  $$\frac{1}{S_{s2}} = \frac{P_{f2}}{S_f} + \frac{P_{v2}}{S_v} = \frac{0.38462}{2.50} + \frac{0.61538}{1.00} = 0.15385 + 0.61538 = 0.76923$$
  $$S_{s2} = \frac{1}{0.76923} = 1.3000$$

###### Bước 6: Tính tỷ trọng của bùn ướt sau phân hủy ($S_{\text{sludge},2}$)
Với nồng độ chất rắn mới $P_{s2} = 20.0\%$ ($0.20$) và độ ẩm $P_{w2} = 80.0\%$ ($0.80$):
$$\frac{1}{S_{\text{sludge},2}} = \frac{P_{s2}}{S_{s2}} + \frac{1 - P_{s2}}{S_w} = \frac{0.20}{1.3000} + \frac{0.80}{1.000} = 0.15385 + 0.80000 = 0.95385$$
$$S_{\text{sludge},2} = \frac{1}{0.95385} = 1.04838 \approx 1.0484$$
Khối lượng riêng của bùn ướt sau xử lý:
$$\rho_{\text{sludge},2} = 1,048.38\text{ kg/m}^3$$

###### Bước 7: Tính thể tích bùn ướt sau phân hủy ($V_2$)
$$V_2 = \frac{W_{s2}}{\rho_w \cdot S_{\text{sludge},2} \cdot P_{s2}} = \frac{260.0}{1,000 \times 1.04838 \times 0.20} = \frac{260.0}{209.676} = 1.23999\text{ m}^3 \approx 1.240\text{ m}^3$$

###### Bước 8: Đánh giá hiệu quả giảm thể tích bùn
- Tỷ lệ thể tích bùn được cắt giảm:
  $$\% \text{ Cắt giảm thể tích} = \frac{V_1 - V_2}{V_1} \times 100\% = \frac{9.940 - 1.240}{9.940} \times 100\% = 87.525\% \approx 87.53\%$$
- Hệ số cô đặc giảm thể tích:
  $$\text{Hệ số thu gọn thể tích} = \frac{V_1}{V_2} = \frac{9.940}{1.240} = 8.016\ \text{lần}$$
  *(Thể tích bùn cần lưu trữ hoặc vận chuyển đi chôn lấp giảm đi hơn 8 lần!)*.

---

#### 10.8.2 Bài toán 2: Tính toán Thiết kế Kích thước Bể Nén Bùn Trọng lực Liên tục (Continuous Gravity Thickener Sizing)

##### 10.8.2.1 Đề bài & Dữ liệu thiết kế (EX-CH10-02)
Thiết kế bể nén bùn trọng lực liên tục dạng tròn thu gom cặn trung tâm để xử lý dòng bùn hỗn hợp gồm bùn sơ cấp và bùn hoạt tính dư ($WAS$) của một trạm xử lý nước thải đô thị:
- **Thông số dòng bùn sơ cấp (Primary Sludge):**
  - Lưu lượng: $Q_p = 150.0\text{ m}^3/\text{ngày}$.
  - Nồng độ chất rắn khô: $P_{s,p} = 3.0\%$ TS; Khối lượng riêng $\rho_p \approx 1,010\text{ kg/m}^3$.
  - Tải lượng cặn sơ cấp: $M_p = 150.0 \times 1,010 \times 0.030 = 4,545.0\text{ kg TS/ngày}$.
- **Thông số dòng bùn sinh học dư (WAS):**
  - Lưu lượng: $Q_{\text{was}} = 400.0\text{ m}^3/\text{ngày}$.
  - Nồng độ chất rắn khô: $P_{s,\text{was}} = 0.8\%$ TS; Khối lượng riêng $\rho_{\text{was}} \approx 1,002\text{ kg/m}^3$.
  - Tải lượng cặn sinh học: $M_{\text{was}} = 400.0 \times 1,002 \times 0.008 = 3,206.4\text{ kg TS/ngày}$.
- **Tổng lưu lượng và tải lượng bùn nạp:**
  - Tổng lưu lượng bùn hỗn hợp: $Q_{\text{total}} = 150.0 + 400.0 = 550.0\text{ m}^3/\text{ngày}$.
  - Tổng tải lượng chất rắn khô: $M_{\text{solids}} = 4,545.0 + 3,206.4 = 7,751.4\text{ kg TS/ngày}$.
  - Nồng độ cặn hỗn hợp đầu vào: $P_{s,\text{in}} = \frac{7,751.4}{550.0 \times 1,004} \times 100\% \approx 1.40\%$ TS.
- **Tiêu chuẩn thiết kế chọn lựa:**
  - Tải trọng chất rắn bề mặt thiết kế: $\text{SLR}_{\text{design}} = 40.0\text{ kg TS}/(m^2\cdot\text{ngày})$ (Tiêu chuẩn bùn hỗn hợp: $25 - 70\text{ kg}/m^2\cdot d$).
  - Tải trọng thủy lực dâng bề mặt thiết kế: $\text{HLR}_{\text{design}} = 8.0\text{ m}^3/(m^2\cdot\text{ngày})$ (Tiêu chuẩn: $6 - 12\text{ m}^3/m^2\cdot d$).
  - Nồng độ bùn nén đáy mục tiêu: $P_{s,\text{thick}} = 5.0\%$ TS ($S_{\text{thick}} \approx 1.015$).
  - Hiệu suất thu hồi chất rắn của bể: $\eta_{\text{capture}} = 90.0\%$ ($10\%$ cặn trôi theo nước trong).
  - Số lượng đơn nguyên bể: Tối thiểu $N = 2$ bể để đảm bảo an toàn vận hành liên tục khi sửa chữa.

##### 10.8.2.2 Các bước giải chi tiết từng bước

###### Bước 1: Tính diện tích mặt bằng yêu cầu theo tải lượng chất rắn ($A_{\text{solids}}$)
$$A_{\text{solids}} = \frac{M_{\text{solids}}}{\text{SLR}_{\text{design}}} = \frac{7,751.4\text{ kg TS/ngày}}{40.0\text{ kg TS}/(m^2\cdot\text{ngày})} = 193.785\text{ m}^2$$

###### Bước 2: Tính diện tích mặt bằng yêu cầu theo tải trọng thủy lực ($A_{\text{hydraulic}}$)
$$A_{\text{hydraulic}} = \frac{Q_{\text{total}}}{\text{HLR}_{\text{design}}} = \frac{550.0\text{ m}^3/\text{ngày}}{8.0\text{ m}^3/(m^2\cdot\text{ngày})} = 68.750\text{ m}^2$$

###### Bước 3: Xác định diện tích khống chế thiết kế ($A_{\text{gov}}$)
So sánh hai diện tích:
$$A_{\text{gov}} = \max(A_{\text{solids}}, A_{\text{hydraulic}}) = \max(193.785, 68.750) = 193.785\text{ m}^2$$
*Kết luận: Quá trình nén cặn (Solids Loading) là yếu tố giới hạn khống chế toàn bộ kích thước bề mặt bể nén.*

###### Bước 4: Thiết kế kích thước hình học bể và số lượng đơn nguyên
- Phân chia đều tải lượng cho $N = 2$ bể nén hoạt động song song:
  $$A_1 = \frac{A_{\text{gov}}}{2} = \frac{193.785}{2} = 96.8925\text{ m}^2/\text{bể}$$
- Tính đường kính trong hình học của mỗi bể ($D$):
  $$D = \sqrt{\frac{4 \cdot A_1}{\pi}} = \sqrt{\frac{4 \times 96.8925}{3.14159}} = \sqrt{123.367} = 11.107\text{ m}$$
- Làm tròn theo quy chuẩn cơ khí của cầu gạt bùn thương mại tiêu chuẩn: **Chọn đường kính danh định $D = 11.50\text{ m}$**.
- Diện tích thực tế cung cấp của mỗi bể:
  $$A_{\text{actual},1} = \frac{\pi \cdot (11.50)^2}{4} = 103.869\text{ m}^2$$
- Tổng diện tích mặt nước thực tế cung cấp ($2$ bể):
  $$A_{\text{total,actual}} = 2 \times 103.869 = 207.738\text{ m}^2$$
- Kiểm tra lại các tải trọng thực tế:
  $$\text{SLR}_{\text{actual}} = \frac{7,751.4}{207.738} = 37.31\text{ kg}/(m^2\cdot\text{ngày}) \le 40.0\text{ kg}/(m^2\cdot\text{ngày}) \quad (\text{Thỏa mãn an toàn})$$
  $$\text{HLR}_{\text{actual}} = \frac{550.0}{207.738} = 2.648\text{ m}^3/(m^2\cdot\text{ngày}) \ll 8.0\text{ m}^3/(m^2\cdot\text{ngày}) \quad (\text{Rất an toàn})$$

###### Bước 5: Thiết kế chiều sâu bể và hình học đáy nón
- Chọn chiều sâu thành bên hữu hiệu (Side Water Depth): $\text{SWD} = 3.50\text{ m}$.
- Chọn độ dốc đáy nón hướng tâm: $i = 1:6$ (tức cứ $6\text{ m}$ ngang thì hạ sâu $1\text{ m}$).
- Bán kính đáy bể: $R = \frac{D}{2} = \frac{11.50}{2} = 5.75\text{ m}$.
- Chiều sâu gia tăng của phần đáy nón thu cặn:
  $$H_{\text{cone}} = \frac{R}{6} = \frac{5.75}{6} = 0.958\text{ m}$$
- Tổng chiều sâu tại tâm rốn bể:
  $$H_{\text{center}} = \text{SWD} + H_{\text{cone}} = 3.50 + 0.958 = 4.458\text{ m} \approx 4.46\text{ m}$$
- Bố trí thanh gạt picket fence và duy trì chiều dày lớp chăn bùn nén đáy $H_{\text{blanket}} = 1.50\text{ m}$ để đảm bảo thời gian nén ép $18\text{ giờ}$ mà không gây yếm khí thối rữa.

###### Bước 6: Cân bằng vật chất dòng bùn nén đáy và dòng nước trong tràn đỉnh
- Tổng khối lượng chất rắn thu hồi dưới đáy bể nén ($\eta = 90\%$):
  $$M_{\text{underflow}} = M_{\text{solids}} \times 0.90 = 7,751.4 \times 0.90 = 6,976.26\text{ kg TS/ngày}$$
- Khối lượng chất rắn trôi theo nước tràn đỉnh:
  $$M_{\text{overflow}} = 7,751.4 - 6,976.26 = 775.14\text{ kg TS/ngày}$$
- Lưu lượng bùn đặc xả đáy ($Q_{\text{underflow}}$) với $P_{s,\text{thick}} = 5.0\%$ ($0.05$) và $S_{\text{thick}} = 1.015$:
  $$Q_{\text{underflow}} = \frac{M_{\text{underflow}}}{\rho_w \cdot S_{\text{thick}} \cdot P_{s,\text{thick}}} = \frac{6,976.26}{1,000 \times 1.015 \times 0.050} = \frac{6,976.26}{50.75} = 137.463\text{ m}^3/\text{ngày}$$
- Lưu lượng nước trong thu gom qua máng răng cưa tuần hoàn về đầu trạm:
  $$Q_{\text{overflow}} = Q_{\text{total}} - Q_{\text{underflow}} = 550.0 - 137.463 = 412.537\text{ m}^3/\text{ngày}$$
- Nồng độ cặn lơ lửng trong nước tách bùn hồi lưu:
  $$TSS_{\text{overflow}} = \frac{M_{\text{overflow}}}{Q_{\text{overflow}}} = \frac{775.14\text{ kg/ngày}}{412.537\text{ m}^3/\text{ngày}} = 1.879\text{ kg/m}^3 = 1,879\text{ mg/L}$$
- Đánh giá hiệu quả giảm thể tích dòng bùn:
  $$\% \text{ Giảm lưu lượng dòng bùn} = \frac{550.0 - 137.46}{550.0} \times 100\% = 75.01\%$$
  *(Dòng thể tích bùn đi vào bể phân hủy hoặc máy ép giảm đúng $4$ lần, từ $550\text{ m}^3/d$ xuống còn $137.5\text{ m}^3/d$)*.

---

#### 10.8.3 Bài toán 3: Tính toán Thiết kế Thể tích & Nhu cầu Gia nhiệt Bể Phân hủy Kỵ khí Mesophilic Tốc độ cao (Anaerobic Digester Volume & Heating Requirements)

##### 10.8.3.1 Đề bài & Dữ liệu thiết kế
Tính toán thiết kế công nghệ và cân bằng năng lượng nhiệt cho bể phân hủy kỵ khí tốc độ cao một bậc ($High\text{-Rate Mesophilic Digester}$) xử lý bùn nén của một trạm xử lý nước thải:
- **Thông số bùn nạp vào bể phân hủy:**
  - Lưu lượng bùn nén trung bình ngày: $Q_{\text{sludge}} = 100.0\text{ m}^3/\text{ngày}$.
  - Nồng độ chất rắn khô: $P_s = 5.0\%$ TS ($50.0\text{ kg TS/m}^3$).
  - Tỷ lệ chất rắn bay hơi hữu cơ: $P_v = 75.0\%$ ($VS/TS = 0.75$).
  - Tỷ trọng bùn nén: $S_{\text{sludge}} = 1.020$ ($\rho_{\text{sludge}} = 1,020\text{ kg/m}^3$).
  - Khối lượng bùn ướt cấp hàng ngày: $M_{\text{sludge}} = 100.0 \times 1,020 = 102,000\text{ kg/ngày}$.
  - Tải lượng chất rắn khô nạp: $W_s = 102,000 \times 0.05 = 5,100\text{ kg TS/ngày}$.
  - Tải lượng chất rắn bay hơi nạp: $W_v = 5,100 \times 0.75 = 3,825\text{ kg VS/ngày}$.
- **Thông số nhiệt độ và môi trường:**
  - Nhiệt độ vận hành yêu cầu trong bể kỵ khí: $T_{\text{dig}} = 36.5^\circ\text{C}$ ($309.65\text{ K}$).
  - Nhiệt độ bùn thô đầu vào trong mùa đông lạnh nhất: $T_{\text{in}} = 16.5^\circ\text{C}$ ($\Delta T = 20.0^\circ\text{C}$).
  - Nhiệt độ không khí xung quanh mùa đông: $T_{\text{air}} = 12.0^\circ\text{C}$ ($\Delta T_{\text{air}} = 24.5^\circ\text{C}$).
  - Nhiệt độ đất ẩm xung quanh móng đáy bể: $T_{\text{soil}} = 18.0^\circ\text{C}$ ($\Delta T_{\text{soil}} = 18.5^\circ\text{C}$).
- **Tiêu chuẩn thiết kế và vật liệu:**
  - Thời gian lưu bùn kỵ khí thiết kế: $\theta_c = 20\text{ ngày}$ (Tiêu chuẩn $\ge 15\text{ ngày}$).
  - Hiệu suất phá hủy chất bay hơi dự kiến: $VSR = 52.0\%$ ($0.52$).
  - Suất sinh khí biogas: $Y_{\text{biogas}} = 0.90\text{ m}^3\text{ biogas/kg VS destroyed}$; Tỷ lệ mêtan trong biogas: $65\%\text{ CH}_4$.
  - Nhiệt dung riêng của bùn: $C_p = 4.184\text{ kJ}/(kg\cdot^\circ\text{C})$.
  - Hệ số truyền nhiệt thành bê tông cách nhiệt: $U_{\text{wall}} = 0.80\text{ W}/(m^2\cdot\text{K})$.
  - Hệ số truyền nhiệt nắp nổi cách nhiệt: $U_{\text{roof}} = 0.95\text{ W}/(m^2\cdot\text{K})$.
  - Hệ số truyền nhiệt đáy bể tiếp xúc đất: $U_{\text{floor}} = 0.60\text{ W}/(m^2\cdot\text{K})$.

##### 10.8.3.2 Các bước giải chi tiết từng bước

###### Bước 1: Xác định thể tích làm việc hữu dụng của bể phân hủy ($V_{\text{dig}}$)
$$V_{\text{dig}} = Q_{\text{sludge}} \cdot \theta_c = 100.0\text{ m}^3/\text{ngày} \times 20\text{ ngày} = 2,000.0\text{ m}^3$$

###### Bước 2: Kiểm tra tải trọng chất rắn bay hơi thể tích ($\text{VLR}$)
$$\text{VLR} = \frac{W_v}{V_{\text{dig}}} = \frac{3,825.0\text{ kg VS/ngày}}{2,000.0\text{ m}^3} = 1.9125\text{ kg VS}/(m^3\cdot\text{ngày})$$
*So sánh tiêu chuẩn: Nằm trong khoảng tối ưu $1.6 - 3.2\text{ kg VS}/(m^3\cdot\text{ngày})$, đảm bảo an toàn tuyệt đối không bị sốc tải hữu cơ.*

###### Bước 3: Tính toán kích thước hình học của bể phân hủy dạng trụ đứng
- Chọn tỷ lệ đường kính trên chiều cao hữu dụng: $D/H \approx 1.6 - 1.8$.
- Chọn chiều cao làm việc chất lỏng hữu dụng: $H_{\text{liq}} = 10.0\text{ m}$.
- Diện tích mặt bằng hình tròn của bể:
  $$A_{\text{plan}} = \frac{V_{\text{dig}}}{H_{\text{liq}}} = \frac{2,000.0}{10.0} = 200.0\text{ m}^2$$
- Đường kính hình học trong của bể:
  $$D = \sqrt{\frac{4 \cdot A_{\text{plan}}}{\pi}} = \sqrt{\frac{4 \times 200.0}{3.14159}} = \sqrt{254.648} = 15.958\text{ m} \implies \text{Chọn } D = 16.0\text{ m}$$
- Diện tích mặt bằng thực tế:
  $$A_{\text{roof}} = A_{\text{floor}} = \frac{\pi \cdot (16.0)^2}{4} = 201.06\text{ m}^2$$
- Chiều cao xây dựng phần thân trụ (cộng thêm $1.0\text{ m}$ chiều cao dự phòng bọt khí freeboard): $H_{\text{total}} = 11.0\text{ m}$.
- Diện tích bề mặt thành bên lộ thiên tiếp xúc không khí:
  $$A_{\text{wall}} = \pi \cdot D \cdot H_{\text{total}} = 3.14159 \times 16.0 \times 11.0 = 552.92\text{ m}^2$$

###### Bước 4: Tính toán lượng VS bị tiêu hủy và sản lượng khí sinh học ($CH_4$)
- Lượng chất rắn bay hơi bị phân hủy mỗi ngày:
  $$\Delta W_v = W_v \times VSR = 3,825.0 \times 0.52 = 1,989.0\text{ kg VS destroyed/ngày}$$
- Tổng sản lượng khí biogas sinh ra mỗi ngày:
  $$V_{\text{biogas}} = 1,989.0\text{ kg VS} \times 0.90\text{ m}^3/\text{kg} = 1,790.1\text{ m}^3\text{ biogas/ngày}$$
- Thể tích khí mêtan nguyên chất ($65\%\text{ CH}_4$):
  $$V_{\text{CH}_4} = 1,790.1 \times 0.65 = 1,163.565\text{ m}^3\text{ CH}_4/\text{ngày}$$
- Tổng nhiệt lượng tiềm năng ẩn chứa trong khí sinh học sinh ra ($LHV = 35.8\text{ MJ/m}^3\text{ CH}_4$):
  $$E_{\text{biogas}} = 1,163.565\text{ m}^3 \times 35.8\text{ MJ/m}^3 = 41,655.6\text{ MJ/ngày} \approx 41,656,000\text{ kJ/ngày}$$

###### Bước 5: Tính toán nhiệt lượng cần thiết để gia nhiệt bùn tươi cấp vào bể ($q_r$)
Chênh lệch nhiệt độ nâng nhiệt: $\Delta T = T_{\text{dig}} - T_{\text{in}} = 36.5 - 16.5 = 20.0^\circ\text{C}$.
$$q_r = M_{\text{sludge}} \cdot C_p \cdot \Delta T = 102,000\text{ kg/ngày} \times 4.184\text{ kJ}/(kg\cdot^\circ\text{C}) \times 20.0^\circ\text{C} = 8,535,360\text{ kJ/ngày}$$
$$q_r = 8,535.36\text{ MJ/ngày} \quad (\text{tương đương công suất nhiệt liên tục } 98.79\text{ kW})$$

###### Bước 6: Tính toán tổn thất nhiệt qua kết cấu vỏ bể ($q_m$)
- Tổn thất qua thành bên tiếp xúc không khí ($\Delta T_{\text{air}} = 36.5 - 12.0 = 24.5^\circ\text{C}$):
  $$P_{\text{wall}} = U_{\text{wall}} \cdot A_{\text{wall}} \cdot \Delta T_{\text{air}} = 0.80\text{ W}/(m^2\cdot\text{K}) \times 552.92\text{ m}^2 \times 24.5\text{ K} = 10,837.2\text{ W} = 10.837\text{ kW}$$
- Tổn thất qua nắp đậy tiếp xúc không khí ($\Delta T_{\text{air}} = 24.5^\circ\text{C}$):
  $$P_{\text{roof}} = U_{\text{roof}} \cdot A_{\text{roof}} \cdot \Delta T_{\text{air}} = 0.95\text{ W}/(m^2\cdot\text{K}) \times 201.06\text{ m}^2 \times 24.5\text{ K} = 4,679.7\text{ W} = 4.680\text{ kW}$$
- Tổn thất qua đáy bể tiếp xúc nền đất ẩm ($\Delta T_{\text{soil}} = 36.5 - 18.0 = 18.5^\circ\text{C}$):
  $$P_{\text{floor}} = U_{\text{floor}} \cdot A_{\text{floor}} \cdot \Delta T_{\text{soil}} = 0.60\text{ W}/(m^2\cdot\text{K}) \times 201.06\text{ m}^2 \times 18.5\text{ K} = 2,231.8\text{ W} = 2.232\text{ kW}$$
- Tổng công suất nhiệt tổn thất qua kết cấu:
  $$P_{\text{loss,total}} = 10.837 + 4.680 + 2.232 = 17.749\text{ kW}$$
- Tổng nhiệt lượng tổn thất qua kết cấu trong một ngày ($86,400\text{ s}$):
  $$q_m = P_{\text{loss,total}} \times 86.4 = 17.749\text{ kW} \times 86.4\text{ kJ}/(\text{kW}\cdot\text{ngày}) = 1,533.51\text{ MJ/ngày} = 1,533,510\text{ kJ/ngày}$$

###### Bước 7: Tổng hợp nhu cầu nhiệt & Đánh giá mức độ tự chủ năng lượng
- Tổng nhu cầu năng lượng nhiệt cần cấp cho bể phân hủy trong ngày lạnh nhất:
  $$q_{\text{total}} = q_r + q_m = 8,535,360 + 1,533,510 = 10,068,870\text{ kJ/ngày} \approx 10,068.87\text{ MJ/ngày}$$
  *(Công suất lò gia nhiệt bùn yêu cầu: $P_{\text{heater}} = \frac{10,068,870}{86,400} = 116.54\text{ kW}$)*.
- Giả sử sử dụng nồi hơi đốt biogas với hiệu suất nhiệt $\eta_{\text{boiler}} = 80.0\%$:
  - Lượng nhiệt hữu ích thu được từ toàn bộ biogas sinh ra:
    $$q_{\text{useful}} = E_{\text{biogas}} \times 0.80 = 41,655.6 \times 0.80 = 33,324.5\text{ MJ/ngày}$$
  - So sánh năng lượng:
    $$\frac{q_{\text{useful}}}{q_{\text{total}}} = \frac{33,324.5\text{ MJ/ngày}}{10,068.9\text{ MJ/ngày}} = 3.31\ \text{lần}$$
  - Tỷ lệ khí biogas cần đốt để tự sưởi ấm bể:
    $$\% \text{ Biogas tự dùng} = \frac{1}{3.31} \times 100\% = 30.2\%$$
- **Kết luận kinh tế kỹ thuật**: Nhà máy hoàn toàn tự chủ $100\%$ về nhiệt lượng ngay cả trong mùa đông lạnh nhất; còn dư tới gần $70\%$ sản lượng khí sinh học ($~1,250\text{ m}^3\text{ biogas/ngày}$) có thể dẫn sang máy phát điện đồng phát ($CHP$) để sản xuất điện năng hòa vào lưới điện nội bộ của trạm.

---

#### 10.8.4 Bài toán 4: Tính toán Lựa chọn & Thiết kế Kỹ thuật Máy Ép Bùn Băng tải (Belt Filter Press Sizing & Performance Verification)

##### 10.8.4.1 Đề bài & Dữ liệu thiết kế
Thiết kế hệ thống khử nước cơ học sử dụng máy ép bùn băng tải ($Belt\ Filter\ Press - BFP$) để khử nước cho dòng bùn sau bể phân hủy kỵ khí:
- **Thông số dòng bùn nạp:**
  - Lưu lượng bùn phát sinh bình quân: $Q_{\text{sludge}} = 120.0\text{ m}^3/\text{ngày}$ (phát sinh liên tục $7\text{ ngày/tuần}$).
  - Nồng độ chất rắn khô: $P_{s,\text{in}} = 4.0\%$ TS ($0.040\text{ kg TS/kg bùn}$).
  - Tỷ trọng bùn nạp: $S_{\text{sludge}} \approx 1.015$ ($\rho_{\text{sludge}} = 1,015\text{ kg/m}^3$).
  - Khối lượng chất rắn khô phát sinh mỗi tuần:
    $$M_{\text{week}} = 120.0\text{ m}^3/\text{ngày} \times 1,015\text{ kg/m}^3 \times 0.040 \times 7\text{ ngày} = 34,104.0\text{ kg TS/tuần}$$
- **Chế độ làm việc của xưởng ép bùn:**
  - Vận hành theo giờ hành chính: $5\text{ ngày/tuần}$, $8.0\text{ giờ/ngày}$ ($1\text{ ca/ngày}$).
  - Tổng số giờ làm việc thực tế trong một tuần: $T_{\text{oper}} = 5 \times 8.0 = 40.0\text{ giờ/tuần}$.
- **Tiêu chuẩn thiết kế BFP lựa chọn:**
  - Tải trọng chất rắn thiết kế an toàn: $\text{SLR}_{\text{belt}} = 350.0\text{ kg TS}/(m\text{ bề rộng}\cdot\text{h})$.
  - Giới hạn tải trọng thủy lực tối đa: $\text{HLR}_{\text{belt,max}} \le 12.0\text{ m}^3/(m\text{ bề rộng}\cdot\text{h})$.
  - Liều lượng polymer cationic điều hòa: $D_{\text{poly}} = 4.0\text{ kg active PAM/tấn TS khô}$.
  - Hiệu suất thu hồi chất rắn của máy: $\eta_{\text{solids}} = 95.0\%$ ($5\%$ cặn mịn trôi theo nước lọc).
  - Nồng độ chất rắn của bánh bùn đầu ra: $P_{s,\text{cake}} = 22.0\%$ TS ($0.220$).
  - Tỷ trọng của bánh bùn sau ép: $S_{\text{cake}} = 1.080$ ($\rho_{\text{cake}} = 1,080\text{ kg/m}^3$).

##### 10.8.4.2 Các bước giải chi tiết từng bước

###### Bước 1: Tính toán tải lượng thiết kế theo giờ vận hành thực tế
- Tải lượng chất rắn khô thiết kế cần xử lý trong mỗi giờ vận hành:
  $$M_{\text{hourly}} = \frac{M_{\text{week}}}{T_{\text{oper}}} = \frac{34,104.0\text{ kg TS/tuần}}{40.0\text{ giờ/tuần}} = 852.60\text{ kg TS/h}$$
- Lưu lượng bùn thể tích thiết kế cần nạp trong mỗi giờ vận hành:
  $$Q_{\text{hourly}} = \frac{120.0\text{ m}^3/\text{ngày} \times 7\text{ ngày}}{40.0\text{ h}} = 21.00\text{ m}^3/\text{h}$$

###### Bước 2: Tính toán bề rộng băng tải yêu cầu theo tải lượng chất rắn ($W_{\text{solids}}$)
$$W_{\text{solids}} = \frac{M_{\text{hourly}}}{\text{SLR}_{\text{belt}}} = \frac{852.60\text{ kg TS/h}}{350.0\text{ kg TS}/(m\cdot\text{h})} = 2.436\text{ m}$$

###### Bước 3: Kiểm tra theo giới hạn tải trọng thủy lực ($W_{\text{hydraulic}}$)
$$W_{\text{hydraulic}} = \frac{Q_{\text{hourly}}}{\text{HLR}_{\text{belt,max}}} = \frac{21.00\text{ m}^3/\text{h}}{12.0\text{ m}^3/(m\cdot\text{h})} = 1.750\text{ m}$$
*So sánh: Bề rộng băng tải khống chế bởi tải trọng chất rắn ($W_{\text{solids}} = 2.436\text{ m} > 1.750\text{ m}$).*

###### Bước 4: Lựa chọn cấu hình thiết bị thương mại và bố trí dự phòng
- Các dòng máy ép băng tải thương mại tiêu chuẩn có các bề rộng hữu hiệu: $1.0\text{ m}, 1.5\text{ m}, 2.0\text{ m}, 2.5\text{ m}, 3.0\text{ m}$.
- Để đảm bảo tính linh hoạt và an toàn vận hành, **lựa chọn cấu hình gồm $N = 2$ máy ép bùn băng tải loại bề rộng băng $W = 1.50\text{ m}$ hoạt động đồng thời** (Tổng bề rộng cung cấp $W_{\text{prov}} = 2 \times 1.50 = 3.00\text{ m} > 2.436\text{ m}$).
- Bố trí thêm $1$ máy $W = 1.50\text{ m}$ làm dự phòng nguội ($Standby$) khi cần bảo dưỡng thay băng tải hoặc chạy tăng ca khi trạm đạt công suất đỉnh trong tương lai (Cấu hình tổng cộng: $2\text{ vận hành} + 1\text{ dự phòng}$).
- Kiểm tra tải trọng vận hành thực tế trên mỗi máy khi 2 máy cùng chạy:
  $$\text{SLR}_{\text{actual}} = \frac{852.60\text{ kg TS/h}}{2 \times 1.50\text{ m}} = 284.20\text{ kg TS}/(m\cdot\text{h}) < 350.0\text{ kg TS}/(m\cdot\text{h}) \quad (\text{Rất an toàn})$$
  $$\text{HLR}_{\text{actual}} = \frac{21.00\text{ m}^3/\text{h}}{3.00\text{ m}} = 7.00\text{ m}^3/(m\cdot\text{h}) < 12.0\text{ m}^3/(m\cdot\text{h}) \quad (\text{Thỏa mãn})$$

###### Bước 5: Tính toán lượng polymer điều hòa bùn tiêu thụ
- Lượng polymer khô nguyên chất tiêu thụ mỗi giờ vận hành:
  $$M_{\text{poly,h}} = \frac{852.60\text{ kg TS/h}}{1,000} \times 4.0\text{ kg PAM/tấn} = 3.4104\text{ kg PAM/h}$$
- Lượng polymer tiêu thụ trong một ngày làm việc ($8\text{ h}$):
  $$M_{\text{poly,day}} = 3.4104 \times 8.0 = 27.283\text{ kg PAM/ngày}$$
- Nếu pha dung dịch polymer ở nồng độ châm $0.20\%$ ($2.0\text{ kg/m}^3$), lưu lượng bơm định lượng dung dịch polymer cần cấp:
  $$Q_{\text{poly,sol}} = \frac{3.4104\text{ kg/h}}{2.0\text{ kg/m}^3} = 1.705\text{ m}^3/\text{h} \approx 28.4\text{ L/phút}$$

###### Bước 6: Cân bằng vật chất sản phẩm bánh bùn và dòng nước lọc
- Khối lượng chất rắn khô được giữ lại trong bánh bùn ($\eta = 95.0\%$):
  $$M_{\text{solids,cake}} = 852.60\text{ kg TS/h} \times 0.95 = 809.97\text{ kg TS/h}$$
- Khối lượng bánh bùn ướt sinh ra mỗi giờ với độ khô $P_{s,\text{cake}} = 22.0\%$ TS:
  $$M_{\text{wet,cake}} = \frac{809.97\text{ kg TS/h}}{0.220} = 3,681.68\text{ kg bánh bùn/h}$$
- Thể tích bánh bùn sinh ra mỗi giờ:
  $$V_{\text{cake,h}} = \frac{M_{\text{wet,cake}}}{\rho_{\text{cake}}} = \frac{3,681.68\text{ kg/h}}{1,080\text{ kg/m}^3} = 3.409\text{ m}^3\text{ bánh bùn/h}$$
- Tổng sản lượng bánh bùn trong một ngày làm việc ($8\text{ giờ}$):
  $$M_{\text{cake,day}} = 3,681.68 \times 8.0 = 29,453.4\text{ kg/ngày} \approx 29.45\text{ tấn bánh bùn/ngày}$$
  $$V_{\text{cake,day}} = 3.409 \times 8.0 = 27.27\text{ m}^3\text{ bánh bùn/ngày}$$
  *(Quy cách chọn phễu chứa bùn khô đệm $2\text{ ngày}$ dung tích tối thiểu $V_{\text{hopper}} \ge 55.0\text{ m}^3$ và hợp đồng xe tải ben $15\text{ tấn}$ vận chuyển $2\text{ chuyến/ngày}$)*.
- Lưu lượng dòng nước lọc và nước rửa băng tuần hoàn về bể gom nước thải đầu trạm:
  - Khối lượng nước tách ra từ bùn:
    $$Q_{\text{filtrate}} \approx 21.00\text{ m}^3/\text{h} - 3.41\text{ m}^3/\text{h} = 17.59\text{ m}^3/\text{h}$$
  - Cộng thêm lưu lượng nước rửa băng áp lực ($4\text{ m}^3/(m\cdot\text{h}) \times 3.0\text{ m} = 12.0\text{ m}^3/\text{h}$):
    $$Q_{\text{recycle,total}} = 17.59 + 12.00 = 29.59\text{ m}^3/\text{h} \quad (\text{trong thời gian máy chạy}).$$
